  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.409090909090909,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.406060606060606,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.403030303030303,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.4,                                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.6,                                    !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.55,                                   !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.5,                                    !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.696774193548387;                      !- Value Until Time 96

OS:Schedule:Day,
  {34328ffd-1f0a-457b-a223-d980a98dc385}, !- Handle
  LargeHotel Bldg Equip Winter Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {eed98195-e1d0-472e-8ecf-4ebabd9dd1eb}, !- Handle
  LargeHotel Corridor People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b1905384-bd11-48fc-9c39-c87817f0103b}, !- Handle
  LargeHotel Corridor People,             !- Name
  {eed98195-e1d0-472e-8ecf-4ebabd9dd1eb}, !- People Definition Name
  {6039fb8b-de33-4e33-b204-926bbb5118fc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e1aac7f5-1419-416f-a641-e314651a39cd}, !- Work Efficiency Schedule Name
  {4f08449e-0a99-4014-8a14-52bfadd397e7}, !- Clothing Insulation Schedule Name
  {ab9ab221-0e78-4241-af7c-a145bdb42077}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7b4539ad-36f5-498a-9401-03f3a1ee7a7e}, !- Handle
  LargeHotel Corridor Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.1319707083859,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0b123f8c-7988-475f-9cdd-5f53d6a5eba9}, !- Handle
  {7b4539ad-36f5-498a-9401-03f3a1ee7a7e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {35c81545-800b-42c9-887f-2a356fc15ce3}, !- Handle
  LargeHotel Corridor Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a64ade0e-37be-4ecf-9d79-159f3261cd8a}, !- Handle
  LargeHotel Corridor Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b500ade2-6877-4821-9dd2-2cd02a07dc94}, !- Number of People Schedule Name
  {4b79e22d-ac7d-438a-b41b-610e7a019ca0}, !- People Activity Level Schedule Name
  {20e5eefb-ceaa-409a-962c-9c9e73ad1a26}, !- Lighting Schedule Name
  {1e006f13-cb5c-4501-9a23-7390b8d37d5d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ab646173-80bd-4006-80a8-ce1e0009081b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {f3ae14fc-7e5e-4f43-9ad2-79a45966f0e0}, !- Handle
  LargeHotel GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3bbb25fb-c475-4924-bda1-05eebd95e7a8}, !- Handle
  LargeHotel GuestRoom People,            !- Name
  {f3ae14fc-7e5e-4f43-9ad2-79a45966f0e0}, !- People Definition Name
  {7840ef28-e644-430c-802c-5349e3468d9a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e1aac7f5-1419-416f-a641-e314651a39cd}, !- Work Efficiency Schedule Name
  {4f08449e-0a99-4014-8a14-52bfadd397e7}, !- Clothing Insulation Schedule Name
  {ab9ab221-0e78-4241-af7c-a145bdb42077}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5882c450-7547-4675-be6c-ecf10dfba8e5}, !- Handle
  LargeHotel GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.0521214375762,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.302131,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {33113b90-f972-4f92-9e77-e5e26cc9a883}, !- Handle
  {5882c450-7547-4675-be6c-ecf10dfba8e5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24829999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.69540000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.056300000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0;                                      !- Feature Value 5

OS:ElectricEquipment:Definition,
  {4a2fa38b-2e4c-45ac-8a83-9167e7c77ada}, !- Handle
  LargeHotel GuestRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3160008542239,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1533c1c9-738e-4be2-b359-d8142081bca9}, !- Handle
  LargeHotel GuestRoom Elec Equip,        !- Name
  {4a2fa38b-2e4c-45ac-8a83-9167e7c77ada}, !- Electric Equipment Definition Name
  {7840ef28-e644-430c-802c-5349e3468d9a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {09c36026-15d8-4aec-b05e-80793e2c11aa}, !- Handle
  LargeHotel GuestRoom Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d99a4a86-ec17-487a-82e1-9fdbfed66f6f}, !- Handle
  LargeHotel GuestRoom Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b40d0f1a-e813-4be2-b4c7-14c7f9d8c4ea}, !- Number of People Schedule Name
  {4b79e22d-ac7d-438a-b41b-610e7a019ca0}, !- People Activity Level Schedule Name
  {a8cc1d3c-d15d-49a2-ab39-9139bc45f09c}, !- Lighting Schedule Name
  {45462bc1-6f12-4384-af2d-d91bfcd7970c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ab646173-80bd-4006-80a8-ce1e0009081b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b40d0f1a-e813-4be2-b4c7-14c7f9d8c4ea}, !- Handle
  LargeHotel GuestRoom Occ,               !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  {7cd5ce73-af84-4c64-941a-2f26d56007d6}, !- Default Day Schedule Name
  {b7db367e-0abe-4ea3-be48-d05caa880e8e}, !- Summer Design Day Schedule Name
  {63cdcafd-9783-4752-afd7-95f461087ddb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7cd5ce73-af84-4c64-941a-2f26d56007d6}, !- Handle
  LargeHotel GuestRoom Occ Default,       !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.56,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.58,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.5975,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.615,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.6325,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.65,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  15,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  30,                                     !- Minute 8
  0.6125,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  45,                                     !- Minute 9
  0.575,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5375,                                 !- Value Until Time 10
  10,                                     !- Hour 11
  15,                                     !- Minute 11
  0.5,                                    !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.445,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  45,                                     !- Minute 13
  0.39,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  0,                                      !- Minute 14
  0.335,                                  !- Value Until Time 14
  11,                                     !- Hour 15
  15,                                     !- Minute 15
  0.28,                                   !- Value Until Time 15
  11,                                     !- Hour 16
  45,                                     !- Minute 16
  0.28,                                   !- Value Until Time 16
  12,                                     !- Hour 17
  0,                                      !- Minute 17
  0.255,                                  !- Value Until Time 17
  12,                                     !- Hour 18
  15,                                     !- Minute 18
  0.23,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  30,                                     !- Minute 19
  0.205,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  45,                                     !- Minute 20
  0.18,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.155,                                  !- Value Until Time 21
  13,                                     !- Hour 22
  15,                                     !- Minute 22
  0.13,                                   !- Value Until Time 22
  17,                                     !- Hour 23
  45,                                     !- Minute 23
  0.13,                                   !- Value Until Time 23
  18,                                     !- Hour 24
  0,                                      !- Minute 24
  0.153333333333333,                      !- Value Until Time 24
  18,                                     !- Hour 25
  15,                                     !- Minute 25
  0.176666666666667,                      !- Value Until Time 25
  18,                                     !- Hour 26
  30,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  18,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2375,                                 !- Value Until Time 27
  19,                                     !- Hour 28
  0,                                      !- Minute 28
  0.275,                                  !- Value Until Time 28
  19,                                     !- Hour 29
  15,                                     !- Minute 29
  0.3125,                                 !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.35,                                   !- Value Until Time 30
  21,                                     !- Hour 31
  0,                                      !- Minute 31
  0.35,                                   !- Value Until Time 31
  21,                                     !- Hour 32
  15,                                     !- Minute 32
  0.36875,                                !- Value Until Time 32
  21,                                     !- Hour 33
  30,                                     !- Minute 33
  0.3875,                                 !- Value Until Time 33
  21,                                     !- Hour 34
  45,                                     !- Minute 34
  0.40625,                                !- Value Until Time 34
  22,                                     !- Hour 35
  0,                                      !- Minute 35
  0.425,                                  !- Value Until Time 35
  22,                                     !- Hour 36
  15,                                     !- Minute 36
  0.44375,                                !- Value Until Time 36
  22,                                     !- Hour 37
  30,                                     !- Minute 37
  0.4625,                                 !- Value Until Time 37
  22,                                     !- Hour 38
  45,                                     !- Minute 38
  0.48125,                                !- Value Until Time 38
  23,                                     !- Hour 39
  0,                                      !- Minute 39
  0.5,                                    !- Value Until Time 39
  23,                                     !- Hour 40
  30,                                     !- Minute 40
  0.5,                                    !- Value Until Time 40
  23,                                     !- Hour 41
  45,                                     !- Minute 41
  0.52,                                   !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0.54;                                   !- Value Until Time 42

OS:Schedule:Day,
  {b7db367e-0abe-4ea3-be48-d05caa880e8e}, !- Handle
  LargeHotel GuestRoom Occ Summer Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63cdcafd-9783-4752-afd7-95f461087ddb}, !- Handle
  LargeHotel GuestRoom Occ Winter Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a8cc1d3c-d15d-49a2-ab39-9139bc45f09c}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  {8a8f2382-e16e-4a1a-b81c-5f595085b16c}, !- Default Day Schedule Name
  {56f141f9-336d-4f3e-a3a4-d54c63db4cd6}, !- Summer Design Day Schedule Name
  {b8b444d7-2cd4-4e6e-9840-b5db04776579}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8a8f2382-e16e-4a1a-b81c-5f595085b16c}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.7325,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.71,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.6675,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.625,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.5825,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.54,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.5,                                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.46,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.42,                                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.38,                                   !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.34,                                   !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.26,                                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.2225,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.185,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.1475,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.11,                                   !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.105,                                  !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1,                                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.095,                                  !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.09,                                   !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0825,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.075,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0675,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.06,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.06,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.0725,                                 !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.085,                                  !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.0975,                                 !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.11,                                   !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  0.17,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.23,                                   !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.29,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.35,                                   !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.375,                                  !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.4,                                    !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.425,                                  !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.45,                                   !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.4,                                    !- Value Until Time 39
  11,                                     !- Hour 40
  45,                                     !- Minute 40
  0.35,                                   !- Value Until Time 40
  12,                                     !- Hour 41
  15,                                     !- Minute 41
  0.35,                                   !- Value Until Time 41
  12,                                     !- Hour 42
  30,                                     !- Minute 42
  0.3125,                                 !- Value Until Time 42
  12,                                     !- Hour 43
  45,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  13,                                     !- Hour 44
  0,                                      !- Minute 44
  0.2375,                                 !- Value Until Time 44
  13,                                     !- Hour 45
  15,                                     !- Minute 45
  0.2,                                    !- Value Until Time 45
  13,                                     !- Hour 46
  30,                                     !- Minute 46
  0.1625,                                 !- Value Until Time 46
  13,                                     !- Hour 47
  45,                                     !- Minute 47
  0.125,                                  !- Value Until Time 47
  14,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0875,                                 !- Value Until Time 48
  14,                                     !- Hour 49
  15,                                     !- Minute 49
  0.05,                                   !- Value Until Time 49
  18,                                     !- Hour 50
  30,                                     !- Minute 50
  0.05,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0535,                                 !- Value Until Time 51
  19,                                     !- Hour 52
  0,                                      !- Minute 52
  0.057,                                  !- Value Until Time 52
  19,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0605,                                 !- Value Until Time 53
  19,                                     !- Hour 54
  30,                                     !- Minute 54
  0.064,                                  !- Value Until Time 54
  19,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0655,                                 !- Value Until Time 55
  20,                                     !- Hour 56
  0,                                      !- Minute 56
  0.067,                                  !- Value Until Time 56
  20,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0685,                                 !- Value Until Time 57
  20,                                     !- Hour 58
  30,                                     !- Minute 58
  0.07,                                   !- Value Until Time 58
  20,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1875,                                 !- Value Until Time 59
  21,                                     !- Hour 60
  0,                                      !- Minute 60
  0.305,                                  !- Value Until Time 60
  21,                                     !- Hour 61
  15,                                     !- Minute 61
  0.4225,                                 !- Value Until Time 61
  21,                                     !- Hour 62
  30,                                     !- Minute 62
  0.54,                                   !- Value Until Time 62
  21,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5825,                                 !- Value Until Time 63
  22,                                     !- Hour 64
  0,                                      !- Minute 64
  0.625,                                  !- Value Until Time 64
  22,                                     !- Hour 65
  15,                                     !- Minute 65
  0.6675,                                 !- Value Until Time 65
  22,                                     !- Hour 66
  30,                                     !- Minute 66
  0.71,                                   !- Value Until Time 66
  22,                                     !- Hour 67
  45,                                     !- Minute 67
  0.7325,                                 !- Value Until Time 67
  23,                                     !- Hour 68
  0,                                      !- Minute 68
  0.755,                                  !- Value Until Time 68
  23,                                     !- Hour 69
  15,                                     !- Minute 69
  0.7775,                                 !- Value Until Time 69
  23,                                     !- Hour 70
  30,                                     !- Minute 70
  0.8,                                    !- Value Until Time 70
  23,                                     !- Hour 71
  45,                                     !- Minute 71
  0.7775,                                 !- Value Until Time 71
  24,                                     !- Hour 72
  0,                                      !- Minute 72
  0.755;                                  !- Value Until Time 72

OS:Schedule:Day,
  {56f141f9-336d-4f3e-a3a4-d54c63db4cd6}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Summer Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8b444d7-2cd4-4e6e-9840-b5db04776579}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Winter Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {45462bc1-6f12-4384-af2d-d91bfcd7970c}, !- Handle
  LargeHotel GuestRoom Equip,             !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  {065be85e-c1fa-43a1-8f12-987b7b92313e}, !- Default Day Schedule Name
  {275444a3-9536-4761-8fdd-1b7f30f797b6}, !- Summer Design Day Schedule Name
  {4b53c85c-9f89-44c4-b2c9-fefc30b24363}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {065be85e-c1fa-43a1-8f12-987b7b92313e}, !- Handle
  LargeHotel GuestRoom Equip Default,     !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.69,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.7,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.6125,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.525,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.4375,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.35,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.328571428571429,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.307142857142857,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.285714285714286,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.264285714285714,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.242857142857143,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.221428571428571,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.305,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.41,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.515,                                  !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.62,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.69,                                   !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.76,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.83,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.9,                                    !- Value Until Time 22
  11,                                     !- Hour 23
  30,                                     !- Minute 23
  0.665,                                  !- Value Until Time 23
  11,                                     !- Hour 24
  45,                                     !- Minute 24
  0.43,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  15,                                     !- Minute 25
  0.43,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  30,                                     !- Minute 26
  0.40875,                                !- Value Until Time 26
  12,                                     !- Hour 27
  45,                                     !- Minute 27
  0.3875,                                 !- Value Until Time 27
  13,                                     !- Hour 28
  0,                                      !- Minute 28
  0.36625,                                !- Value Until Time 28
  13,                                     !- Hour 29
  15,                                     !- Minute 29
  0.345,                                  !- Value Until Time 29
  13,                                     !- Hour 30
  30,                                     !- Minute 30
  0.32375,                                !- Value Until Time 30
  13,                                     !- Hour 31
  45,                                     !- Minute 31
  0.3025,                                 !- Value Until Time 31
  14,                                     !- Hour 32
  0,                                      !- Minute 32
  0.28125,                                !- Value Until Time 32
  14,                                     !- Hour 33
  15,                                     !- Minute 33
  0.26,                                   !- Value Until Time 33
  19,                                     !- Hour 34
  0,                                      !- Minute 34
  0.26,                                   !- Value Until Time 34
  19,                                     !- Hour 35
  15,                                     !- Minute 35
  0.29125,                                !- Value Until Time 35
  19,                                     !- Hour 36
  30,                                     !- Minute 36
  0.3225,                                 !- Value Until Time 36
  19,                                     !- Hour 37
  45,                                     !- Minute 37
  0.35375,                                !- Value Until Time 37
  20,                                     !- Hour 38
  0,                                      !- Minute 38
  0.385,                                  !- Value Until Time 38
  20,                                     !- Hour 39
  15,                                     !- Minute 39
  0.41625,                                !- Value Until Time 39
  20,                                     !- Hour 40
  30,                                     !- Minute 40
  0.4475,                                 !- Value Until Time 40
  20,                                     !- Hour 41
  45,                                     !- Minute 41
  0.47875,                                !- Value Until Time 41
  21,                                     !- Hour 42
  0,                                      !- Minute 42
  0.51,                                   !- Value Until Time 42
  21,                                     !- Hour 43
  30,                                     !- Minute 43
  0.51,                                   !- Value Until Time 43
  21,                                     !- Hour 44
  45,                                     !- Minute 44
  0.505,                                  !- Value Until Time 44
  22,                                     !- Hour 45
  0,                                      !- Minute 45
  0.5,                                    !- Value Until Time 45
  22,                                     !- Hour 46
  15,                                     !- Minute 46
  0.495,                                  !- Value Until Time 46
  22,                                     !- Hour 47
  30,                                     !- Minute 47
  0.49,                                   !- Value Until Time 47
  22,                                     !- Hour 48
  45,                                     !- Minute 48
  0.5325,                                 !- Value Until Time 48
  23,                                     !- Hour 49
  0,                                      !- Minute 49
  0.575,                                  !- Value Until Time 49
  23,                                     !- Hour 50
  15,                                     !- Minute 50
  0.6175,                                 !- Value Until Time 50
  23,                                     !- Hour 51
  30,                                     !- Minute 51
  0.66,                                   !- Value Until Time 51
  23,                                     !- Hour 52
  45,                                     !- Minute 52
  0.67,                                   !- Value Until Time 52
  24,                                     !- Hour 53
  0,                                      !- Minute 53
  0.68;                                   !- Value Until Time 53

OS:Schedule:Day,
  {275444a3-9536-4761-8fdd-1b7f30f797b6}, !- Handle
  LargeHotel GuestRoom Equip Summer Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b53c85c-9f89-44c4-b2c9-fefc30b24363}, !- Handle
  LargeHotel GuestRoom Equip Winter Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {05ec1a6b-cb45-4c44-afd4-180573c21c6b}, !- Handle
  LargeHotel Kitchen People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e8f5cf7e-de3c-4740-aef6-48aaff1e68ec}, !- Handle
  LargeHotel Kitchen People,              !- Name
  {05ec1a6b-cb45-4c44-afd4-180573c21c6b}, !- People Definition Name
  {46d70ddd-6ddd-4d27-8e85-51925db1c074}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e1aac7f5-1419-416f-a641-e314651a39cd}, !- Work Efficiency Schedule Name
  {4f08449e-0a99-4014-8a14-52bfadd397e7}, !- Clothing Insulation Schedule Name
  {ab9ab221-0e78-4241-af7c-a145bdb42077}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d76019e4-965b-4c33-810c-622d1853473e}, !- Handle
  LargeHotel Kitchen Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {20c90620-65fa-492f-b5ef-eba85a02d48d}, !- Handle
  {d76019e4-965b-4c33-810c-622d1853473e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e0166239-8b93-48cd-90c1-2e7dc9a11c2e}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  50.8044738769531,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment,
  {a619205f-7702-4772-a41b-e05f7047488e}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {e0166239-8b93-48cd-90c1-2e7dc9a11c2e}, !- Electric Equipment Definition Name
  {46d70ddd-6ddd-4d27-8e85-51925db1c074}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {41b808ac-37c7-44ea-8c13-cfc890ee7361}, !- Handle
  LargeHotel Kitchen Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ce3b3d11-6070-4877-a317-551dcab61dce}, !- Handle
  LargeHotel Kitchen Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b500ade2-6877-4821-9dd2-2cd02a07dc94}, !- Number of People Schedule Name
  {4b79e22d-ac7d-438a-b41b-610e7a019ca0}, !- People Activity Level Schedule Name
  {20e5eefb-ceaa-409a-962c-9c9e73ad1a26}, !- Lighting Schedule Name
  {0a72b5d2-66c9-4703-930a-debc249dac2b}, !- Electric Equipment Schedule Name
  {242b7e31-d222-4d9a-b582-25fb3e66ab0e}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ab646173-80bd-4006-80a8-ce1e0009081b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {242b7e31-d222-4d9a-b582-25fb3e66ab0e}, !- Handle
  LargeHotel Kitchen Gas,                 !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  {a348bcca-e7be-4b90-8e11-8319f528ea9f}, !- Default Day Schedule Name
  {dd4195ba-05cc-4a3f-8cfc-5393b04ff0d0}, !- Summer Design Day Schedule Name
  {a54435c5-7d88-45cd-a2b4-0b563660ef92}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a348bcca-e7be-4b90-8e11-8319f528ea9f}, !- Handle
  LargeHotel Kitchen Gas Default,         !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1625,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1375,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.125,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1125,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0928571428571429,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0857142857142857,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0785714285714286,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0714285714285714,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0642857142857143,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0571428571428571,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.05,                                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0425,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.035,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0275,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.02,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.02,                                   !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.0275,                                 !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.035,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.0425,                                 !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.05,                                   !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.0625,                                 !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.075,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.0875,                                 !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.1,                                    !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.1125,                                 !- Value Until Time 27
  10,                                     !- Hour 28
  45,                                     !- Minute 28
  0.125,                                  !- Value Until Time 28
  11,                                     !- Hour 29
  0,                                      !- Minute 29
  0.1375,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  15,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  11,                                     !- Hour 31
  30,                                     !- Minute 31
  0.175,                                  !- Value Until Time 31
  11,                                     !- Hour 32
  45,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  0,                                      !- Minute 33
  0.1875,                                 !- Value Until Time 33
  12,                                     !- Hour 34
  15,                                     !- Minute 34
  0.175,                                  !- Value Until Time 34
  12,                                     !- Hour 35
  30,                                     !- Minute 35
  0.1625,                                 !- Value Until Time 35
  12,                                     !- Hour 36
  45,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  13,                                     !- Hour 37
  0,                                      !- Minute 37
  0.175,                                  !- Value Until Time 37
  13,                                     !- Hour 38
  15,                                     !- Minute 38
  0.2,                                    !- Value Until Time 38
  13,                                     !- Hour 39
  30,                                     !- Minute 39
  0.225,                                  !- Value Until Time 39
  13,                                     !- Hour 40
  45,                                     !- Minute 40
  0.25,                                   !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.25,                                   !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.2375,                                 !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.225,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.2125,                                 !- Value Until Time 44
  16,                                     !- Hour 45
  45,                                     !- Minute 45
  0.2,                                    !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.1875,                                 !- Value Until Time 46
  17,                                     !- Hour 47
  15,                                     !- Minute 47
  0.175,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.1625,                                 !- Value Until Time 48
  17,                                     !- Hour 49
  45,                                     !- Minute 49
  0.15,                                   !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.166666666666667,                      !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.183333333333333,                      !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.2,                                    !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.225,                                  !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.25,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.275,                                  !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.3,                                    !- Value Until Time 56
  21,                                     !- Hour 57
  0,                                      !- Minute 57
  0.3,                                    !- Value Until Time 57
  21,                                     !- Hour 58
  15,                                     !- Minute 58
  0.2875,                                 !- Value Until Time 58
  21,                                     !- Hour 59
  30,                                     !- Minute 59
  0.275,                                  !- Value Until Time 59
  21,                                     !- Hour 60
  45,                                     !- Minute 60
  0.2625,                                 !- Value Until Time 60
  22,                                     !- Hour 61
  0,                                      !- Minute 61
  0.25,                                   !- Value Until Time 61
  22,                                     !- Hour 62
  15,                                     !- Minute 62
  0.2375,                                 !- Value Until Time 62
  22,                                     !- Hour 63
  30,                                     !- Minute 63
  0.225,                                  !- Value Until Time 63
  22,                                     !- Hour 64
  45,                                     !- Minute 64
  0.2125,                                 !- Value Until Time 64
  23,                                     !- Hour 65
  0,                                      !- Minute 65
  0.2,                                    !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.2,                                    !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.1875,                                 !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.175;                                  !- Value Until Time 68

OS:Schedule:Rule,
  {0d8e0b2b-12b9-4263-82fb-b8286f9b6b59}, !- Handle
  Schedule Rule 13,                       !- Name
  {242b7e31-d222-4d9a-b582-25fb3e66ab0e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7bdb5dc1-be8a-43d1-96cb-ef778b7c3b74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bdb5dc1-be8a-43d1-96cb-ef778b7c3b74}, !- Handle
  LargeHotel Kitchen Gas Default|Sun Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0425,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.035,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0275,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.02,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.146774193548387,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.146236559139785,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.145698924731183,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.145161290322581,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1875,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.175,                                  !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1625,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1625,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.175,                                  !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1875,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.139784946236559,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.139247311827957,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.02,                                   !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0275,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.035,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0425,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.05,                                   !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0625,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.075,                                  !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0875,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.1,                                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.101785714285714,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.103571428571429,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.105357142857143,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.107142857142857,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.108928571428571,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.110714285714286,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1125,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.114285714285714,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.116071428571429,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.117857142857143,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.119642857142857,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.121428571428571,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.123214285714286,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.125,                                  !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.126785714285714,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.128571428571429,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.130357142857143,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.132142857142857,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.133928571428571,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.135714285714286,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.1375,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.139285714285714,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.141071428571429,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.142857142857143,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.144642857142857,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.146428571428571,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.148214285714286,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.15,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.1625,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.175,                                  !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.1875,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.2,                                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.198275862068966,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.196551724137931,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.194827586206897,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.193103448275862,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.191379310344828,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.189655172413793,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.187931034482759,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.186206896551724,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.18448275862069,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.182758620689655,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.181034482758621,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.179310344827586,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.177586206896552,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.175862068965517,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.174137931034483,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.172413793103448,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.170689655172414,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.168965517241379,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.167241379310345,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.16551724137931,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.163793103448276,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.162068965517241,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.160344827586207,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.158620689655172,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.156896551724138,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.155172413793103,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.153448275862069,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.151724137931035,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.15,                                   !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.175,                                  !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.2,                                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.225,                                  !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.25,                                   !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.075,                                  !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.144623655913978;                      !- Value Until Time 96

OS:Schedule:Day,
  {dd4195ba-05cc-4a3f-8cfc-5393b04ff0d0}, !- Handle
  LargeHotel Kitchen Gas Summer Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a54435c5-7d88-45cd-a2b4-0b563660ef92}, !- Handle
  LargeHotel Kitchen Gas Winter Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {7b2d8fd5-c59f-4d96-8962-44667b467f3a}, !- Handle
  LargeHotel Laundry People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {99d7b9b1-0ed8-4029-81dd-877c9c162822}, !- Handle
  LargeHotel Laundry People,              !- Name
  {7b2d8fd5-c59f-4d96-8962-44667b467f3a}, !- People Definition Name
  {310ee878-06d1-4776-aa17-4586b88ab319}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e1aac7f5-1419-416f-a641-e314651a39cd}, !- Work Efficiency Schedule Name
  {4f08449e-0a99-4014-8a14-52bfadd397e7}, !- Clothing Insulation Schedule Name
  {ab9ab221-0e78-4241-af7c-a145bdb42077}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a655044f-6259-4b7b-80ef-8deb1f93a37d}, !- Handle
  LargeHotel Laundry Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.2708578750491,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6311763d-f474-4134-a4dc-79a74b239e44}, !- Handle
  {a655044f-6259-4b7b-80ef-8deb1f93a37d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {56357fb1-7997-47ff-a931-080a8414cc17}, !- Handle
  LargeHotel Laundry Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  61.6772066877467,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7825fef1-96c8-4433-96c5-9176db0f2e0e}, !- Handle
  LargeHotel Laundry Elec Equip,          !- Name
  {56357fb1-7997-47ff-a931-080a8414cc17}, !- Electric Equipment Definition Name
  {310ee878-06d1-4776-aa17-4586b88ab319}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {d5803326-459f-42cb-b0db-c70bb944b910}, !- Handle
  LargeHotel Laundry Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:GasEquipment,
  {d136fdf8-a4fc-471b-996d-e28a321aea61}, !- Handle
  LargeHotel Laundry Gas Equip,           !- Name
  {d5803326-459f-42cb-b0db-c70bb944b910}, !- Gas Equipment Definition Name
  {310ee878-06d1-4776-aa17-4586b88ab319}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a1626698-130c-4bf8-bae1-0c5b04574ddc}, !- Handle
  LargeHotel Laundry Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a1db1d1f-9ca0-4bdb-b7a8-a36591b42708}, !- Handle
  LargeHotel Laundry Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b500ade2-6877-4821-9dd2-2cd02a07dc94}, !- Number of People Schedule Name
  {4b79e22d-ac7d-438a-b41b-610e7a019ca0}, !- People Activity Level Schedule Name
  {20e5eefb-ceaa-409a-962c-9c9e73ad1a26}, !- Lighting Schedule Name
  {1bedc80b-aeff-4fb4-b013-e90257439312}, !- Electric Equipment Schedule Name
  {4f9d6ddd-acd8-4115-bea9-2c399c8b6f62}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ab646173-80bd-4006-80a8-ce1e0009081b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1bedc80b-aeff-4fb4-b013-e90257439312}, !- Handle
  LargeHotel LaundryRoom Equip,           !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  {615841fd-401d-4c63-9e03-497b89662a7c}, !- Default Day Schedule Name
  {20a23825-99c6-4a40-8243-62794bf04740}, !- Summer Design Day Schedule Name
  {9468c8d4-f77f-4b2d-9199-2c1b69d73b8d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {615841fd-401d-4c63-9e03-497b89662a7c}, !- Handle
  LargeHotel LaundryRoom Equip Default,   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {20a23825-99c6-4a40-8243-62794bf04740}, !- Handle
  LargeHotel LaundryRoom Equip Summer Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9468c8d4-f77f-4b2d-9199-2c1b69d73b8d}, !- Handle
  LargeHotel LaundryRoom Equip Winter Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4f9d6ddd-acd8-4115-bea9-2c399c8b6f62}, !- Handle
  LargeHotel LaundryRoom Gas,             !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  {d1d3c9c7-d28d-4600-9b3c-d3ba46a60b41}, !- Default Day Schedule Name
  {8c407293-3b20-41d8-a124-17ec7a9f718a}, !- Summer Design Day Schedule Name
  {9c06d19e-00ce-412a-81a9-7cefec92ddb7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1d3c9c7-d28d-4600-9b3c-d3ba46a60b41}, !- Handle
  LargeHotel LaundryRoom Gas Default,     !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8c407293-3b20-41d8-a124-17ec7a9f718a}, !- Handle
  LargeHotel LaundryRoom Gas Summer Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c06d19e-00ce-412a-81a9-7cefec92ddb7}, !- Handle
  LargeHotel LaundryRoom Gas Winter Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {606bb7a6-9fde-4736-b797-53d9bb363ec5}, !- Handle
  LargeHotel Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0d469f21-7210-4380-ac16-3f4f013aec71}, !- Handle
  LargeHotel Lobby People,                !- Name
  {606bb7a6-9fde-4736-b797-53d9bb363ec5}, !- People Definition Name
  {037c8586-d3d3-4ca3-9574-0ab828dcd22c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e1aac7f5-1419-416f-a641-e314651a39cd}, !- Work Efficiency Schedule Name
  {4f08449e-0a99-4014-8a14-52bfadd397e7}, !- Clothing Insulation Schedule Name
  {ab9ab221-0e78-4241-af7c-a145bdb42077}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e16c7337-eb2a-48b8-a4e0-17cb404d4747}, !- Handle
  LargeHotel Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.2361515834143,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d10eb96d-fe51-4f3d-951e-3f99f5c1fb8b}, !- Handle
  {e16c7337-eb2a-48b8-a4e0-17cb404d4747}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {102aafd8-2f14-464c-9b3c-9177d71d2406}, !- Handle
  LargeHotel Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8e1240a5-5435-4bcd-8273-e87a5ad1e96e}, !- Handle
  LargeHotel Lobby Elec Equip,            !- Name
  {102aafd8-2f14-464c-9b3c-9177d71d2406}, !- Electric Equipment Definition Name
  {037c8586-d3d3-4ca3-9574-0ab828dcd22c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a4dfad2f-84d1-464f-a078-b2155b35f431}, !- Handle
  LargeHotel Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {04205894-670c-4e6d-95b4-66380111650a}, !- Handle
  LargeHotel Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b500ade2-6877-4821-9dd2-2cd02a07dc94}, !- Number of People Schedule Name
  {4b79e22d-ac7d-438a-b41b-610e7a019ca0}, !- People Activity Level Schedule Name
  {20e5eefb-ceaa-409a-962c-9c9e73ad1a26}, !- Lighting Schedule Name
  {1e006f13-cb5c-4501-9a23-7390b8d37d5d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ab646173-80bd-4006-80a8-ce1e0009081b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {cb266a79-bf69-4a15-9969-4e5f00dffd0e}, !- Handle
  LargeHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {84351e01-aa54-47d6-8d6d-10a957cfabc3}, !- Handle
  {cb266a79-bf69-4a15-9969-4e5f00dffd0e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {99b5460c-3089-4476-b0a2-2acb2afec8d3}, !- Handle
  LargeHotel Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {32c3e296-6b2b-4752-93e6-4aabf9503dff}, !- Handle
  LargeHotel Mechanical Elec Equip,       !- Name
  {99b5460c-3089-4476-b0a2-2acb2afec8d3}, !- Electric Equipment Definition Name
  {6c4c3780-5c0a-44f3-9499-2c292adcf950}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ec724fc9-3d2e-469e-826a-f898b8c3cca0}, !- Handle
  LargeHotel Mechanical Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c4782fbc-707c-4ae6-be58-f47d37e731a6}, !- Handle
  LargeHotel Mechanical Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b500ade2-6877-4821-9dd2-2cd02a07dc94}, !- Number of People Schedule Name
  {4b79e22d-ac7d-438a-b41b-610e7a019ca0}, !- People Activity Level Schedule Name
  {20e5eefb-ceaa-409a-962c-9c9e73ad1a26}, !- Lighting Schedule Name
  {1e006f13-cb5c-4501-9a23-7390b8d37d5d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ab646173-80bd-4006-80a8-ce1e0009081b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {45f2fe12-133d-4b0c-ad91-b9ed0780d287}, !- Handle
  LargeHotel Retail People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e172b79b-414f-457a-86d4-e59f4121868c}, !- Handle
  LargeHotel Retail People,               !- Name
  {45f2fe12-133d-4b0c-ad91-b9ed0780d287}, !- People Definition Name
  {413d629c-303d-4dc4-b738-6f68485abaed}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e1aac7f5-1419-416f-a641-e314651a39cd}, !- Work Efficiency Schedule Name
  {4f08449e-0a99-4014-8a14-52bfadd397e7}, !- Clothing Insulation Schedule Name
  {ab9ab221-0e78-4241-af7c-a145bdb42077}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b11e3958-6eaa-4e2c-a510-b2cb9a2fdb86}, !- Handle
  LargeHotel Retail Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.1042428751524,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {16bdda6d-5d5c-42e4-8cb5-8bfc40dc2cab}, !- Handle
  {b11e3958-6eaa-4e2c-a510-b2cb9a2fdb86}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {ded08838-e2ba-4e64-a8c4-b00d44d1c735}, !- Handle
  LargeHotel Retail Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6adf3bef-880b-4e90-814a-5dd15f0370b1}, !- Handle
  LargeHotel Retail Elec Equip,           !- Name
  {ded08838-e2ba-4e64-a8c4-b00d44d1c735}, !- Electric Equipment Definition Name
  {413d629c-303d-4dc4-b738-6f68485abaed}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {903bc814-ac8f-47e9-9962-088b9f9ed7a3}, !- Handle
  LargeHotel Retail Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5ecd6191-c23e-4deb-8132-7a47cb6fb637}, !- Handle
  LargeHotel Retail Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b500ade2-6877-4821-9dd2-2cd02a07dc94}, !- Number of People Schedule Name
  {4b79e22d-ac7d-438a-b41b-610e7a019ca0}, !- People Activity Level Schedule Name
  {20e5eefb-ceaa-409a-962c-9c9e73ad1a26}, !- Lighting Schedule Name
  {1e006f13-cb5c-4501-9a23-7390b8d37d5d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ab646173-80bd-4006-80a8-ce1e0009081b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {e2bd9fc1-9542-42b3-96c0-610f7bae7254}, !- Handle
  LargeHotel Storage People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eae43cf5-6fbe-4a85-86ec-5d6e09fbba3e}, !- Handle
  LargeHotel Storage People,              !- Name
  {e2bd9fc1-9542-42b3-96c0-610f7bae7254}, !- People Definition Name
  {7e44e98c-91e4-4f37-b63b-37513e942070}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e1aac7f5-1419-416f-a641-e314651a39cd}, !- Work Efficiency Schedule Name
  {4f08449e-0a99-4014-8a14-52bfadd397e7}, !- Clothing Insulation Schedule Name
  {ab9ab221-0e78-4241-af7c-a145bdb42077}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {49fa18a9-2a9e-4779-a8bc-08b425d75794}, !- Handle
  LargeHotel Storage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {acca9103-63ce-4721-a84a-ddfbf449301b}, !- Handle
  {49fa18a9-2a9e-4779-a8bc-08b425d75794}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {aab453df-7935-4a84-868a-72f6ad4eb4dd}, !- Handle
  LargeHotel Storage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417743,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4415a6e2-0ac0-4be0-9ce4-3dacd66fe0d8}, !- Handle
  LargeHotel Storage Elec Equip,          !- Name
  {aab453df-7935-4a84-868a-72f6ad4eb4dd}, !- Electric Equipment Definition Name
  {7e44e98c-91e4-4f37-b63b-37513e942070}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d60d9fc7-6bd5-4978-bf08-fe4db37b1ada}, !- Handle
  LargeHotel Storage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {03cfd53c-1397-490e-b081-83578a5f6fd7}, !- Handle
  LargeHotel Storage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b500ade2-6877-4821-9dd2-2cd02a07dc94}, !- Number of People Schedule Name
  {4b79e22d-ac7d-438a-b41b-610e7a019ca0}, !- People Activity Level Schedule Name
  {20e5eefb-ceaa-409a-962c-9c9e73ad1a26}, !- Lighting Schedule Name
  {1e006f13-cb5c-4501-9a23-7390b8d37d5d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ab646173-80bd-4006-80a8-ce1e0009081b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {e1e6d46b-fbc0-4755-86e2-701dad47e0c0}, !- Handle
  Foundation F 1.26W/m*K Perim 9.14m Area 20.9m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.14399999999999;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b7bf0f83-77f2-4385-a9bf-ac55d5e082f3}, !- Handle
  Foundation F 1.26W/m*K Perim 108.9m Area 497.91m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  497.911522098061,                       !- Area {m2}
  108.904532392402;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7b1cd15f-fd07-4c75-a846-179921f1a0b8}, !- Handle
  Foundation F 1.26W/m*K Perim 28.4m Area 129.85m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  129.846507686789,                       !- Area {m2}
  28.4003735097964;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {179e5341-1407-4d30-925a-f573253fe3bf}, !- Handle
  Foundation F 1.26W/m*K Perim 4.15m Area 18.96m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  18.9581138721461,                       !- Area {m2}
  4.14656908839591;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f4c48a0d-fb09-43c6-ab54-261e9cf13c97}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 214.89m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  214.889872860096,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {41dcd4a8-2c28-4548-bb23-7d854cd3023e}, !- Handle
  Foundation F 1.26W/m*K Perim 1.97m Area 9.02m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  9.02144729088339,                       !- Area {m2}
  1.97319494551255;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {efcdb4cd-bbe4-4764-b316-b3e2885bfe5c}, !- Handle
  Foundation F 1.26W/m*K Perim 2.4m Area 10.98m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  10.9826314845536,                       !- Area {m2}
  2.40215036845004;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a4c65e57-3b4e-48c3-a7ab-a2265e6a9ac9}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 1553.87m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1553.87209745505,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {27661132-24ee-42df-8ba5-74e4535ff46b}, !- Handle
  Foundation F 1.26W/m*K Perim 44.24m Area 1834.48m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1834.48206436297,                       !- Area {m2}
  44.2431271302883;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e1649f64-2464-4794-9d54-f984fcd493e0}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 451.58m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  451.580167604545,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {31fd10a2-cad9-4eac-8825-a5763c8254ab}, !- Handle
  Foundation F 1.26W/m*K Perim 3.66m Area 16.74m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  16.7354384526531,                       !- Area {m2}
  3.66041960906673;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {85ae6405-3262-4868-94c7-0f41ff17d961}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 516.98m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  516.981433257616,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3e245a37-5027-4dde-949c-0d5f97e9402d}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 283.41m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  283.405484496645,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1e0d92b5-3a9e-44c4-b2f2-d6f4e87384ae}, !- Handle
  Foundation F 1.26W/m*K Perim 4.75m Area 21.7m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  21.7037717432844,                       !- Area {m2}
  4.74710668050841;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7eb939a2-bf7e-44f4-ae5d-07e9ea7f7c37}, !- Handle
  Foundation F 1.26W/m*K Perim 35.12m Area 160.57m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  160.574165760109,                       !- Area {m2}
  35.1212086089478;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2ac9f302-bbd3-4163-8195-21bad09e511d}, !- Handle
  Foundation F 1.26W/m*K Perim 46.04m Area 189.57m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  189.571862168976,                       !- Area {m2}
  46.0356618917271;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {09c32777-6489-412b-9a9a-fa8e7b5feb00}, !- Handle
  Foundation F 1.26W/m*K Perim 16.73m Area 76.49m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  76.486183553141,                        !- Area {m2}
  16.7292614945628;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3ff41975-6ca6-4c12-8281-0331fcf56725}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 261.61m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  261.605062612288,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {eba7ed4b-30af-44e2-b056-6523b0a6bb7b}, !- Handle
  Foundation F 1.26W/m*K Perim 2.6m Area 11.9m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  11.8978507749331,                       !- Area {m2}
  2.60232956582088;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {776edc2e-d3ec-4912-bd8c-586aabf25b4b}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 1821.89m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1821.89240033558,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {49acda1c-cb23-4a91-8a58-232a85e73821}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 398.64m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  398.636285885391,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3facdb7a-68ff-4d1b-89ff-0ccf6530474c}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 3092.93m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  3092.92939685394,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {69bee192-fd52-406a-a4e7-f7897e766b60}, !- Handle
  Res ComStock DOE Ref Pre-1980 - LrgHotel - ASHRAE 169-2013-6B, !- Name
  {38b22c24-c474-4dca-ab23-1485bd51b372}, !- Default Exterior Surface Constructions Name
  {a2a58088-662e-4c9f-9ade-1e5585509d45}, !- Default Interior Surface Constructions Name
  {96242ea1-2b93-441a-b846-a798d8db7e8d}, !- Default Ground Contact Surface Constructions Name
  {ebb9fe01-f610-4b32-ab39-83136ade9ff2}, !- Default Exterior SubSurface Constructions Name
  {f384c320-886e-49a7-aca0-20fd53534fda}, !- Default Interior SubSurface Constructions Name
  {21552982-b849-408e-8bc8-189fbafa53b0}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {38b22c24-c474-4dca-ab23-1485bd51b372}, !- Handle
  Default Surface Constructions 1,        !- Name
  {6e00c3d2-0398-4c0a-ae97-ddcdee84c267}, !- Floor Construction Name
  {83c3b57c-fb29-47ab-a462-c985a1e9c4d9}, !- Wall Construction Name
  {cc1957da-08f8-4d4e-9e7f-858136cfc3b1}; !- Roof Ceiling Construction Name

OS:Construction,
  {6e00c3d2-0398-4c0a-ae97-ddcdee84c267}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {a41ea444-a21d-44e7-a4ab-1bee36ec51d3}, !- Layer 1
  {16eaba69-8b8d-44bd-a07c-f60c0df301a6}; !- Layer 2

OS:Material,
  {a41ea444-a21d-44e7-a4ab-1bee36ec51d3}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {16eaba69-8b8d-44bd-a07c-f60c0df301a6}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {47d128c2-5d75-43a7-a3c0-028b380bad71}, !- Handle
  {6e00c3d2-0398-4c0a-ae97-ddcdee84c267}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {cc1957da-08f8-4d4e-9e7f-858136cfc3b1}, !- Handle
  Typical IEAD Roof R-16.67,              !- Name
  ,                                       !- Surface Rendering Name
  {1fa2116d-fce1-4fb2-b2bc-d111237652ba}, !- Layer 1
  {045aea80-a2fb-4f4f-a91e-913802c6f8ce}, !- Layer 2
  {cc44413b-121d-4ba5-985c-5afcf13ca482}; !- Layer 3

OS:Material,
  {1fa2116d-fce1-4fb2-b2bc-d111237652ba}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {045aea80-a2fb-4f4f-a91e-913802c6f8ce}, !- Handle
  Typical Insulation R-15.55,             !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cc44413b-121d-4ba5-985c-5afcf13ca482}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {60a7093f-39c1-4b26-be60-72ffe2710830}, !- Handle
  {cc1957da-08f8-4d4e-9e7f-858136cfc3b1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a2a58088-662e-4c9f-9ade-1e5585509d45}, !- Handle
  Default Surface Constructions 2,        !- Name
  {9975e609-c865-453a-a63c-46b710509b91}, !- Floor Construction Name
  {5e6656e7-6aa0-4f0b-a2d0-4db836e99f27}, !- Wall Construction Name
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}; !- Roof Ceiling Construction Name

OS:Construction,
  {9975e609-c865-453a-a63c-46b710509b91}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {45cb1060-f25f-454a-8101-363461313156}, !- Layer 1
  {23b57a31-76ec-4060-acb1-6e8ca4c73e69}; !- Layer 2

OS:Material,
  {45cb1060-f25f-454a-8101-363461313156}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {23b57a31-76ec-4060-acb1-6e8ca4c73e69}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {46864ab5-1465-4489-b95f-add379557a00}, !- Handle
  {9975e609-c865-453a-a63c-46b710509b91}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5e6656e7-6aa0-4f0b-a2d0-4db836e99f27}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {b9cabd31-cbc3-4370-927f-0ba35546022d}, !- Layer 1
  {b9cabd31-cbc3-4370-927f-0ba35546022d}; !- Layer 2

OS:Material,
  {b9cabd31-cbc3-4370-927f-0ba35546022d}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6025e838-78e2-4987-92a2-ce4b243a315b}, !- Handle
  {5e6656e7-6aa0-4f0b-a2d0-4db836e99f27}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {23b57a31-76ec-4060-acb1-6e8ca4c73e69}, !- Layer 1
  {45cb1060-f25f-454a-8101-363461313156}; !- Layer 2

OS:StandardsInformation:Construction,
  {1087e029-4ac7-4da5-ad44-d84acea3b481}, !- Handle
  {fb86c52a-ce01-41d2-ab46-951d55fa71f9}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {96242ea1-2b93-441a-b846-a798d8db7e8d}, !- Handle
  Default Surface Constructions 3,        !- Name
  {ac9735dc-b31d-4150-8dde-fdad458b6920}, !- Floor Construction Name
  {9ead4032-527a-4676-954d-4640ba843601}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {ac9735dc-b31d-4150-8dde-fdad458b6920}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {3f9ec81e-fd85-4845-ba7c-d548ffac7710}, !- Layer 1
  {16eaba69-8b8d-44bd-a07c-f60c0df301a6}; !- Layer 2

OS:Material:NoMass,
  {b2fda4e5-9c62-463b-ba87-b391c888555b}, !- Handle
  Typical Insulation R-4.72,              !- Name
  Smooth,                                 !- Roughness
  0.830831557004715,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3f9ec81e-fd85-4845-ba7c-d548ffac7710}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1f532671-b458-4603-a6a0-5863b3cd87cf}, !- Handle
  {ac9735dc-b31d-4150-8dde-fdad458b6920}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {9ead4032-527a-4676-954d-4640ba843601}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {91e8a07b-d0c9-40a3-a63d-468731450c40}; !- Layer 1

OS:Material,
  {91e8a07b-d0c9-40a3-a63d-468731450c40}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4aaf5c18-fc61-4f86-b082-d00a6aca69a6}, !- Handle
  {9ead4032-527a-4676-954d-4640ba843601}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {ebb9fe01-f610-4b32-ab39-83136ade9ff2}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {6897c2c2-5af1-4565-b387-1d6f0b139fd3}, !- Fixed Window Construction Name
  {6897c2c2-5af1-4565-b387-1d6f0b139fd3}, !- Operable Window Construction Name
  {df522d1c-b317-4667-bd9b-ed24a897a49f}, !- Door Construction Name
  {1446a565-5b2b-492d-8de1-47832d60c635}, !- Glass Door Construction Name
  {9301c678-db91-4e60-943f-e395d9536ef2}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {53b41996-3aba-4e41-ac4e-559cdd058a69}, !- Tubular Daylight Dome Construction Name
  {53b41996-3aba-4e41-ac4e-559cdd058a69}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {6897c2c2-5af1-4565-b387-1d6f0b139fd3}, !- Handle
  Simple Glazing U 0.62 SHGC 0.41,        !- Name
  ,                                       !- Surface Rendering Name
  {a93b47fa-732a-4dd2-963e-9202e7c2a662}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a93b47fa-732a-4dd2-963e-9202e7c2a662}, !- Handle
  Simple Glazing U 0.62 SHGC 0.41,        !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3132c101-82b4-40de-a628-357299790914}, !- Handle
  {6897c2c2-5af1-4565-b387-1d6f0b139fd3}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {df522d1c-b317-4667-bd9b-ed24a897a49f}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {db1e3645-c208-45e4-80d1-866d383d6e5b}, !- Layer 1
  {b2fda4e5-9c62-463b-ba87-b391c888555b}; !- Layer 2

OS:Material,
  {db1e3645-c208-45e4-80d1-866d383d6e5b}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {29934e23-acd8-4fe4-bf84-19a6180f985b}, !- Handle
  {df522d1c-b317-4667-bd9b-ed24a897a49f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1446a565-5b2b-492d-8de1-47832d60c635}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {f366a1b1-c19e-4294-9ba0-782dcb320e4e}; !- Layer 1

OS:WindowMaterial:Glazing,
  {f366a1b1-c19e-4294-9ba0-782dcb320e4e}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {f0e7a824-0837-413e-8924-e31f47d75bba}, !- Handle
  {1446a565-5b2b-492d-8de1-47832d60c635}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {9301c678-db91-4e60-943f-e395d9536ef2}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b2fda4e5-9c62-463b-ba87-b391c888555b}; !- Layer 1

OS:StandardsInformation:Construction,
  {31cc2fb6-0333-4c97-a79c-91329801dfb8}, !- Handle
  {9301c678-db91-4e60-943f-e395d9536ef2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {53b41996-3aba-4e41-ac4e-559cdd058a69}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {eec31c93-a5b6-4560-9e69-8b3df84b65b4}; !- Layer 1

OS:WindowMaterial:Glazing,
  {eec31c93-a5b6-4560-9e69-8b3df84b65b4}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {7781179e-8811-44e6-a6f6-00b0592863a8}, !- Handle
  {53b41996-3aba-4e41-ac4e-559cdd058a69}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {f384c320-886e-49a7-aca0-20fd53534fda}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {53b41996-3aba-4e41-ac4e-559cdd058a69}, !- Fixed Window Construction Name
  {53b41996-3aba-4e41-ac4e-559cdd058a69}, !- Operable Window Construction Name
  {04b79fa2-85d1-4e5a-b7bd-aa05d0d4fb49}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {04b79fa2-85d1-4e5a-b7bd-aa05d0d4fb49}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {98e32581-f853-42f0-bd88-b9aa91f7e6f4}; !- Layer 1

OS:Material,
  {98e32581-f853-42f0-bd88-b9aa91f7e6f4}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {207293a2-63c7-4527-b2d7-1eaaf79be71d}, !- Handle
  {04b79fa2-85d1-4e5a-b7bd-aa05d0d4fb49}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {21552982-b849-408e-8bc8-189fbafa53b0}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {98e32581-f853-42f0-bd88-b9aa91f7e6f4}; !- Layer 1

OS:StandardsInformation:Construction,
  {db101304-f8bc-4852-853c-5126f4d1d98f}, !- Handle
  {21552982-b849-408e-8bc8-189fbafa53b0}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {83c3b57c-fb29-47ab-a462-c985a1e9c4d9}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-6.9, !- Name
  ,                                       !- Surface Rendering Name
  {8968d952-b8e5-40d0-9c88-78318d0cf6bd}, !- Layer 1
  {61813836-a410-48c7-8acd-8c6a0982039e}, !- Layer 2
  {b2fda4e5-9c62-463b-ba87-b391c888555b}, !- Layer 3
  {61813836-a410-48c7-8acd-8c6a0982039e}; !- Layer 4

OS:Material,
  {8968d952-b8e5-40d0-9c88-78318d0cf6bd}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {61813836-a410-48c7-8acd-8c6a0982039e}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {daa07ad8-9813-4028-8a39-5fa23171135b}, !- Handle
  {83c3b57c-fb29-47ab-a462-c985a1e9c4d9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Schedule:Constant,
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Handle
  Always On Discrete,                     !- Name
  {fe1b671f-31e2-4ff7-a074-00542bbe5c3a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {fe1b671f-31e2-4ff7-a074-00542bbe5c3a}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {596d601b-3210-4adb-89a9-8ec7d3d431e5}, !- Handle
  6.23,                                   !- January Ground Temperature {C}
  0.39,                                   !- February Ground Temperature {C}
  -2.46,                                  !- March Ground Temperature {C}
  -4.05,                                  !- April Ground Temperature {C}
  -10.24,                                 !- May Ground Temperature {C}
  0.24,                                   !- June Ground Temperature {C}
  5.62,                                   !- July Ground Temperature {C}
  14.45,                                  !- August Ground Temperature {C}
  17.04,                                  !- September Ground Temperature {C}
  22.06,                                  !- October Ground Temperature {C}
  19.67,                                  !- November Ground Temperature {C}
  13.92;                                  !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {cf784879-d8ea-4bc4-b8d4-c2240ce50db8}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {e5ad25d0-54d1-4ffe-9a19-3c8bdcd5e705}, !- Default Day Schedule Name
  {1babfa72-d86b-43f8-94a6-7821f53f7186}, !- Summer Design Day Schedule Name
  {eb53c02d-2e00-43c5-9550-8833b754bcbf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5ad25d0-54d1-4ffe-9a19-3c8bdcd5e705}, !- Handle
  42 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0663496497005128,                     !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.124559617402564,                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0119382000194874,                     !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.00813968179435907,                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165874124149231,                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.00379851822512834,                    !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0744893313928205,                     !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0663496495984615,                     !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.00813968179435867,                    !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.00434116367128209,                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0293763066251281,                     !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:AdditionalProperties,
  {e84e66c9-72dd-46e7-b497-661128562b36}, !- Handle
  {cf784879-d8ea-4bc4-b8d4-c2240ce50db8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3782.5374273255775,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  42,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-11-20 03:29:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-11-20 03:29:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eb53c02d-2e00-43c5-9550-8833b754bcbf}, !- Handle
  42 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1babfa72-d86b-43f8-94a6-7821f53f7186}, !- Handle
  42 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ddee8cd5-21d4-44ef-97e3-319fb971163d}, !- Handle
  Schedule Rule 14,                       !- Name
  {cf784879-d8ea-4bc4-b8d4-c2240ce50db8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1c4d645d-0882-4f6f-890a-0fa06f8ce537}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1c4d645d-0882-4f6f-890a-0fa06f8ce537}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0582099678041028,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.124016972058461,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0075970363482053,                     !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.165874124149231,                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00759703634820493,                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.000542645446154129,                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0162793636907691,                     !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.00813968189641041,                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0331748248502564,                     !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {446220c5-4e05-4e2c-9f1d-5fb5482a5c97}, !- Handle
  Schedule Rule 15,                       !- Name
  {cf784879-d8ea-4bc4-b8d4-c2240ce50db8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {58a54175-db90-4e33-8ee3-ecc838ebb5ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {58a54175-db90-4e33-8ee3-ecc838ebb5ad}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0582099678041028,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.124016972058461,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0075970363482053,                     !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.165874124149231,                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00759703634820493,                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.000542645446154129,                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0162793636907691,                     !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.00813968189641041,                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0331748248502564,                     !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Ruleset,
  {c13d1e4b-22de-4a05-b4ec-369755d356df}, !- Handle
  Elevator Schedule 1,                    !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  {c62f36b2-c2ee-4113-a474-783ed1c90ed3}, !- Default Day Schedule Name
  {57fbe943-d02d-469a-b37d-5d1c17e940b0}, !- Summer Design Day Schedule Name
  {4a63ecab-7f5d-48df-9e19-ca27749c51a2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b93fb38e-a7a3-4e2e-9f67-ff81fba04f4e}, !- Handle
  {c13d1e4b-22de-4a05-b4ec-369755d356df}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3782.5374273255775,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  42,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-11-20 03:29:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-11-20 03:29:54 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.165874124149231;                      !- Feature Value 7

OS:Schedule:Day,
  {c62f36b2-c2ee-4113-a474-783ed1c90ed3}, !- Handle
  42 space(s) Occ Sch Default 1,          !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0231175208866666,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0293763066251281,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0220322299688461,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.014688153312564,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00734407665628202,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.0165874124251282,                     !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.0331748248502564,                     !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0497622372753846,                     !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.0663496497005128,                     !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.0809021416260256,                     !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.0954546335515384,                     !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.110007125477051,                      !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.124559617402564,                      !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0964042630567949,                     !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0.0682489087110257,                     !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0400935543652566,                     !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.0119382000194874,                     !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.00895365001461555,                    !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.0059691000097437,                     !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.00298455000487185,                    !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.00406984089717953,                    !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.00813968179435907,                    !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.0475732923830771,                     !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.087006902971795,                      !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.126440513560513,                      !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.165874124149231,                      !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.124405593111923,                      !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.0829370620746155,                     !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.0414685310373078,                     !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.000949629556282085,                   !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.00189925911256417,                    !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.00284888866884625,                    !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.00379851822512834,                    !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.0273621226143591,                     !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.0509257270035898,                     !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.0744893313928205,                     !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.0558669985446154,                     !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.0372446656964103,                     !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.0186223328482051,                     !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  19,                                     !- Hour 46
  45,                                     !- Minute 46
  0.0165874123996154,                     !- Value Until Time 46
  20,                                     !- Hour 47
  0,                                      !- Minute 47
  0.0331748247992307,                     !- Value Until Time 47
  20,                                     !- Hour 48
  15,                                     !- Minute 48
  0.0497622371988461,                     !- Value Until Time 48
  20,                                     !- Hour 49
  30,                                     !- Minute 49
  0.0663496495984615,                     !- Value Until Time 49
  20,                                     !- Hour 50
  45,                                     !- Minute 50
  0.0517971576474358,                     !- Value Until Time 50
  21,                                     !- Hour 51
  0,                                      !- Minute 51
  0.0372446656964101,                     !- Value Until Time 51
  21,                                     !- Hour 52
  15,                                     !- Minute 52
  0.0226921737453844,                     !- Value Until Time 52
  21,                                     !- Hour 53
  30,                                     !- Minute 53
  0.00813968179435867,                    !- Value Until Time 53
  21,                                     !- Hour 54
  45,                                     !- Minute 54
  0.006104761345769,                      !- Value Until Time 54
  22,                                     !- Hour 55
  0,                                      !- Minute 55
  0.00406984089717934,                    !- Value Until Time 55
  22,                                     !- Hour 56
  15,                                     !- Minute 56
  0.00203492044858967,                    !- Value Until Time 56
  22,                                     !- Hour 57
  30,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  22,                                     !- Hour 58
  45,                                     !- Minute 58
  0.00108529091782052,                    !- Value Until Time 58
  23,                                     !- Hour 59
  0,                                      !- Minute 59
  0.00217058183564105,                    !- Value Until Time 59
  23,                                     !- Hour 60
  15,                                     !- Minute 60
  0.00325587275346157,                    !- Value Until Time 60
  23,                                     !- Hour 61
  30,                                     !- Minute 61
  0.00434116367128209,                    !- Value Until Time 61
  23,                                     !- Hour 62
  45,                                     !- Minute 62
  0.0105999494097436,                     !- Value Until Time 62
  24,                                     !- Hour 63
  0,                                      !- Minute 63
  0.0168587351482051;                     !- Value Until Time 63

OS:Schedule:Day,
  {57fbe943-d02d-469a-b37d-5d1c17e940b0}, !- Handle
  42 space(s) Occ Sch Summer Design Day 1, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a63ecab-7f5d-48df-9e19-ca27749c51a2}, !- Handle
  42 space(s) Occ Sch Winter Design Day 1, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5f332bfc-161e-4aaa-8523-9ffd11e9e491}, !- Handle
  Schedule Rule 16,                       !- Name
  {c13d1e4b-22de-4a05-b4ec-369755d356df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e539f27-716e-48b4-979c-09f18bb26ed7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1e539f27-716e-48b4-979c-09f18bb26ed7}, !- Handle
  Schedule Day 27,                        !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.00189925908705123,                    !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00379851817410246,                    !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0145524919510257,                     !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0291049839020514,                     !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0436574758530771,                     !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0582099678041028,                     !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0746617188676924,                     !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0911134699312819,                     !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.107565220994871,                      !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.124016972058461,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.119587794484945,                      !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.115158616911428,                      !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.110729439337912,                      !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.106300261764395,                      !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.101871084190879,                      !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.0974419066173622,                     !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.0930127290438457,                     !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.0885835514703293,                     !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.0841543738968128,                     !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.0797251963232964,                     !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0752960187497799,                     !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.0708668411762634,                     !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.066437663602747,                      !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.0620084860292305,                     !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.057579308455714,                      !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.0531501308821976,                     !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.0487209533086811,                     !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.0442917757351646,                     !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.0398625981616482,                     !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.0354334205881317,                     !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.0310042430146152,                     !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.0265750654410988,                     !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.0221458878675823,                     !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.0177167102940659,                     !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.0132875327205494,                     !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.00885835514703293,                    !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.00442917757351646,                    !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0,                                      !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.00189925908705133,                    !- Value Until Time 41
  14,                                     !- Hour 42
  45,                                     !- Minute 42
  0.00379851817410265,                    !- Value Until Time 42
  15,                                     !- Hour 43
  0,                                      !- Minute 43
  0.00569777726115398,                    !- Value Until Time 43
  15,                                     !- Hour 44
  15,                                     !- Minute 44
  0.0075970363482053,                     !- Value Until Time 44
  15,                                     !- Hour 45
  30,                                     !- Minute 45
  0.0130548669620338,                     !- Value Until Time 45
  15,                                     !- Hour 46
  45,                                     !- Minute 46
  0.0185126975758622,                     !- Value Until Time 46
  16,                                     !- Hour 47
  0,                                      !- Minute 47
  0.0239705281896907,                     !- Value Until Time 47
  16,                                     !- Hour 48
  15,                                     !- Minute 48
  0.0294283588035192,                     !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.0348861894173477,                     !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.0403440200311761,                     !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.0458018506450046,                     !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.0512596812588331,                     !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.0567175118726616,                     !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.06217534248649,                       !- Value Until Time 54
  18,                                     !- Hour 55
  0,                                      !- Minute 55
  0.0676331731003185,                     !- Value Until Time 55
  18,                                     !- Hour 56
  15,                                     !- Minute 56
  0.073091003714147,                      !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.0785488343279755,                     !- Value Until Time 57
  18,                                     !- Hour 58
  45,                                     !- Minute 58
  0.0840066649418039,                     !- Value Until Time 58
  19,                                     !- Hour 59
  0,                                      !- Minute 59
  0.0894644955556324,                     !- Value Until Time 59
  19,                                     !- Hour 60
  15,                                     !- Minute 60
  0.0949223261694609,                     !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.100380156783289,                      !- Value Until Time 61
  19,                                     !- Hour 62
  45,                                     !- Minute 62
  0.105837987397118,                      !- Value Until Time 62
  20,                                     !- Hour 63
  0,                                      !- Minute 63
  0.111295818010946,                      !- Value Until Time 63
  20,                                     !- Hour 64
  15,                                     !- Minute 64
  0.116753648624775,                      !- Value Until Time 64
  20,                                     !- Hour 65
  30,                                     !- Minute 65
  0.122211479238603,                      !- Value Until Time 65
  20,                                     !- Hour 66
  45,                                     !- Minute 66
  0.127669309852432,                      !- Value Until Time 66
  21,                                     !- Hour 67
  0,                                      !- Minute 67
  0.13312714046626,                       !- Value Until Time 67
  21,                                     !- Hour 68
  15,                                     !- Minute 68
  0.138584971080089,                      !- Value Until Time 68
  21,                                     !- Hour 69
  30,                                     !- Minute 69
  0.144042801693917,                      !- Value Until Time 69
  21,                                     !- Hour 70
  45,                                     !- Minute 70
  0.149500632307746,                      !- Value Until Time 70
  22,                                     !- Hour 71
  0,                                      !- Minute 71
  0.154958462921574,                      !- Value Until Time 71
  22,                                     !- Hour 72
  15,                                     !- Minute 72
  0.160416293535403,                      !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.165874124149231,                      !- Value Until Time 73
  22,                                     !- Hour 74
  45,                                     !- Minute 74
  0.124405593111923,                      !- Value Until Time 74
  23,                                     !- Hour 75
  0,                                      !- Minute 75
  0.0829370620746155,                     !- Value Until Time 75
  23,                                     !- Hour 76
  15,                                     !- Minute 76
  0.0414685310373078,                     !- Value Until Time 76
  23,                                     !- Hour 77
  30,                                     !- Minute 77
  0,                                      !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0.00189925908705123;                    !- Value Until Time 78

OS:Schedule:Rule,
  {b98ce2e3-0beb-4121-88bb-96eaf5858502}, !- Handle
  Schedule Rule 17,                       !- Name
  {c13d1e4b-22de-4a05-b4ec-369755d356df}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f9e7077-6ad4-4b7c-adbf-f110719e653e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6f9e7077-6ad4-4b7c-adbf-f110719e653e}, !- Handle
  Schedule Day 28,                        !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.00189925908705123,                    !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00379851817410246,                    !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0145524919510257,                     !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0291049839020514,                     !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0436574758530771,                     !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0582099678041028,                     !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0746617188676924,                     !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0911134699312819,                     !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.107565220994871,                      !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.124016972058461,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.119587794484945,                      !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.115158616911428,                      !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.110729439337912,                      !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.106300261764395,                      !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.101871084190879,                      !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.0974419066173622,                     !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.0930127290438457,                     !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.0885835514703293,                     !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.0841543738968128,                     !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.0797251963232964,                     !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0752960187497799,                     !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.0708668411762634,                     !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.066437663602747,                      !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.0620084860292305,                     !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.057579308455714,                      !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.0531501308821976,                     !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.0487209533086811,                     !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.0442917757351646,                     !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.0398625981616482,                     !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.0354334205881317,                     !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.0310042430146152,                     !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.0265750654410988,                     !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.0221458878675823,                     !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.0177167102940659,                     !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.0132875327205494,                     !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.00885835514703293,                    !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.00442917757351646,                    !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0,                                      !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.00189925908705133,                    !- Value Until Time 41
  14,                                     !- Hour 42
  45,                                     !- Minute 42
  0.00379851817410265,                    !- Value Until Time 42
  15,                                     !- Hour 43
  0,                                      !- Minute 43
  0.00569777726115398,                    !- Value Until Time 43
  15,                                     !- Hour 44
  15,                                     !- Minute 44
  0.0075970363482053,                     !- Value Until Time 44
  15,                                     !- Hour 45
  30,                                     !- Minute 45
  0.0130548669620338,                     !- Value Until Time 45
  15,                                     !- Hour 46
  45,                                     !- Minute 46
  0.0185126975758622,                     !- Value Until Time 46
  16,                                     !- Hour 47
  0,                                      !- Minute 47
  0.0239705281896907,                     !- Value Until Time 47
  16,                                     !- Hour 48
  15,                                     !- Minute 48
  0.0294283588035192,                     !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.0348861894173477,                     !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.0403440200311761,                     !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.0458018506450046,                     !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.0512596812588331,                     !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.0567175118726616,                     !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.06217534248649,                       !- Value Until Time 54
  18,                                     !- Hour 55
  0,                                      !- Minute 55
  0.0676331731003185,                     !- Value Until Time 55
  18,                                     !- Hour 56
  15,                                     !- Minute 56
  0.073091003714147,                      !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.0785488343279755,                     !- Value Until Time 57
  18,                                     !- Hour 58
  45,                                     !- Minute 58
  0.0840066649418039,                     !- Value Until Time 58
  19,                                     !- Hour 59
  0,                                      !- Minute 59
  0.0894644955556324,                     !- Value Until Time 59
  19,                                     !- Hour 60
  15,                                     !- Minute 60
  0.0949223261694609,                     !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.100380156783289,                      !- Value Until Time 61
  19,                                     !- Hour 62
  45,                                     !- Minute 62
  0.105837987397118,                      !- Value Until Time 62
  20,                                     !- Hour 63
  0,                                      !- Minute 63
  0.111295818010946,                      !- Value Until Time 63
  20,                                     !- Hour 64
  15,                                     !- Minute 64
  0.116753648624775,                      !- Value Until Time 64
  20,                                     !- Hour 65
  30,                                     !- Minute 65
  0.122211479238603,                      !- Value Until Time 65
  20,                                     !- Hour 66
  45,                                     !- Minute 66
  0.127669309852432,                      !- Value Until Time 66
  21,                                     !- Hour 67
  0,                                      !- Minute 67
  0.13312714046626,                       !- Value Until Time 67
  21,                                     !- Hour 68
  15,                                     !- Minute 68
  0.138584971080089,                      !- Value Until Time 68
  21,                                     !- Hour 69
  30,                                     !- Minute 69
  0.144042801693917,                      !- Value Until Time 69
  21,                                     !- Hour 70
  45,                                     !- Minute 70
  0.149500632307746,                      !- Value Until Time 70
  22,                                     !- Hour 71
  0,                                      !- Minute 71
  0.154958462921574,                      !- Value Until Time 71
  22,                                     !- Hour 72
  15,                                     !- Minute 72
  0.160416293535403,                      !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.165874124149231,                      !- Value Until Time 73
  22,                                     !- Hour 74
  45,                                     !- Minute 74
  0.124405593111923,                      !- Value Until Time 74
  23,                                     !- Hour 75
  0,                                      !- Minute 75
  0.0829370620746155,                     !- Value Until Time 75
  23,                                     !- Hour 76
  15,                                     !- Minute 76
  0.0414685310373078,                     !- Value Until Time 76
  23,                                     !- Hour 77
  30,                                     !- Minute 77
  0,                                      !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0.00189925908705123;                    !- Value Until Time 78

OS:Schedule:Ruleset,
  {e6f718f8-ccf9-4644-a60e-f67c9f09cb32}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {61e4a65f-77f5-4e5d-9699-f589a3fc5f90}, !- Default Day Schedule Name
  {2cdebb9a-ce36-4019-9e34-2a4e15f323c6}, !- Summer Design Day Schedule Name
  {d9cec115-3cbe-478e-a074-203d764b9194}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {176a000e-5089-412b-9761-32ab71b9a56f}, !- Handle
  {e6f718f8-ccf9-4644-a60e-f67c9f09cb32}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3782.5374273255775,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  42,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-11-20 03:29:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-11-20 03:29:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {61e4a65f-77f5-4e5d-9699-f589a3fc5f90}, !- Handle
  42 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:Schedule:Day,
  {2cdebb9a-ce36-4019-9e34-2a4e15f323c6}, !- Handle
  42 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9cec115-3cbe-478e-a074-203d764b9194}, !- Handle
  42 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {16de1f9d-e579-4ae8-8a28-0b4104aaff54}, !- Handle
  Schedule Rule 18,                       !- Name
  {e6f718f8-ccf9-4644-a60e-f67c9f09cb32}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ca2062e-1585-4c56-bcb5-c0247e77f7cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7ca2062e-1585-4c56-bcb5-c0247e77f7cf}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {666d5fe9-ea6b-4daf-bb5a-0dfba3496bec}, !- Handle
  Schedule Rule 19,                       !- Name
  {e6f718f8-ccf9-4644-a60e-f67c9f09cb32}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ac8465d3-cfa0-414a-b32d-3048f9e8b530}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ac8465d3-cfa0-414a-b32d-3048f9e8b530}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Ruleset,
  {82e981f6-a432-47ca-9bcb-d8a123ab9ea3}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8e28612f-650e-4d55-90af-18428e1114a9}, !- Default Day Schedule Name
  {2fc6f825-ed6a-4e21-96db-d2d5b060b1ee}, !- Summer Design Day Schedule Name
  {ea549bc7-fec9-495d-a064-8b915e79b51e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4640ce78-d833-4743-b4cb-d63ef71bdaff}, !- Handle
  {82e981f6-a432-47ca-9bcb-d8a123ab9ea3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3782.5374273255775,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  42,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-11-20 03:29:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-11-20 03:29:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8e28612f-650e-4d55-90af-18428e1114a9}, !- Handle
  42 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:Schedule:Day,
  {2fc6f825-ed6a-4e21-96db-d2d5b060b1ee}, !- Handle
  42 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea549bc7-fec9-495d-a064-8b915e79b51e}, !- Handle
  42 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c02cbaa9-1da3-443c-aff5-fe4db5442216}, !- Handle
  Schedule Rule 20,                       !- Name
  {82e981f6-a432-47ca-9bcb-d8a123ab9ea3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {460d943c-5d12-4ede-8cc3-632197ee3da7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {460d943c-5d12-4ede-8cc3-632197ee3da7}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {0d0c346e-c823-4898-98bd-4d573c22d9a6}, !- Handle
  Schedule Rule 21,                       !- Name
  {82e981f6-a432-47ca-9bcb-d8a123ab9ea3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5f3272e4-ecc4-412e-a126-cb0f98e39974}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5f3272e4-ecc4-412e-a126-cb0f98e39974}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
  {261b8588-0503-4876-9ddd-3bd1ce0fa78b}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {04518f4e-72ef-41b5-aabb-15f9246ff496}, !- Handle
  13 Elevator Lift Motors,                !- Name
  {261b8588-0503-4876-9ddd-3bd1ce0fa78b}, !- Electric Equipment Definition Name
  {1ee77066-a928-404b-9600-1c1304018917}, !- Space or SpaceType Name
  {c13d1e4b-22de-4a05-b4ec-369755d356df}, !- Schedule Name
  13,                                     !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b915f0d0-1a06-4e7a-ac9a-77663e22c30b}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {cb9eb17c-b6c7-49b6-9144-739bcc5f88d2}, !- Handle
  Parking Areas and Drives,               !- Name
  {b915f0d0-1a06-4e7a-ac9a-77663e22c30b}, !- Exterior Lights Definition Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  215671.145787429,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {99eca8ff-f850-4e5a-bb96-f53147b28cda}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {df35fc09-cf45-425a-ad61-b1af8d6dd367}, !- Handle
  Building Facades,                       !- Name
  {99eca8ff-f850-4e5a-bb96-f53147b28cda}, !- Exterior Lights Definition Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  15491.9333848297,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f61fd8ed-1630-4add-baa1-dcba1ade7713}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {a8cd2844-6441-4923-b489-4533f62ef9f5}, !- Handle
  Main Entries,                           !- Name
  {f61fd8ed-1630-4add-baa1-dcba1ade7713}, !- Exterior Lights Definition Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  240,                                    !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {31b91b92-b05f-4584-a212-b0d89f429e5e}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {5fcf1672-b445-4fce-ae0c-a51c187dd62d}, !- Handle
  Other Doors,                            !- Name
  {31b91b92-b05f-4584-a212-b0d89f429e5e}, !- Exterior Lights Definition Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  136.2,                                  !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {6563751b-a1af-44cd-b8e4-d68d5d9f356c}, !- Handle
  Entry Canopies Def (W/ft^2),            !- Name
  1.5;                                    !- Design Level {W}

OS:Exterior:Lights,
  {6130b352-ffeb-4ec2-91f0-d852730c0492}, !- Handle
  Entry Canopies,                         !- Name
  {6563751b-a1af-44cd-b8e4-d68d5d9f356c}, !- Exterior Lights Definition Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1620,                                   !- Multiplier
  Entry Canopies;                         !- End-Use Subcategory

OS:Schedule:Ruleset,
  {22236d81-b2b3-430c-81ba-bb0b68492f87}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH,         !- Name
  {fe1b671f-31e2-4ff7-a074-00542bbe5c3a}, !- Schedule Type Limits Name
  {5ea38f40-dc80-4443-9d67-13d18afdc1aa}, !- Default Day Schedule Name
  {aee81990-5c97-4a77-9ba9-240b5a7f5edc}, !- Summer Design Day Schedule Name
  {b0cb293f-24e9-4e1d-85b4-da065aa8d66b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ea38f40-dc80-4443-9d67-13d18afdc1aa}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Default, !- Name
  {fe1b671f-31e2-4ff7-a074-00542bbe5c3a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b0cb293f-24e9-4e1d-85b4-da065aa8d66b}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {fe1b671f-31e2-4ff7-a074-00542bbe5c3a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {aee81990-5c97-4a77-9ba9-240b5a7f5edc}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {fe1b671f-31e2-4ff7-a074-00542bbe5c3a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {12135bf6-1c2d-4d84-85be-c76a68182666}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground Exhaust Fan, !- Name
  {22236d81-b2b3-430c-81ba-bb0b68492f87}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0423087573556619,                     !- Maximum Flow Rate {m3/s}
  {46ac6cd4-0649-4f18-b81d-2ee979beada9}, !- Air Inlet Node Name
  {032aaa57-edb4-45f7-9889-8598c7e857ac}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {22236d81-b2b3-430c-81ba-bb0b68492f87}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {333c1a87-e65d-4cd1-a4f7-ac0a28e20231}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {e76751fe-50d4-44c5-b6d1-f1de6c7a25e6}, !- Inlet Port
  {46ac6cd4-0649-4f18-b81d-2ee979beada9}; !- Outlet Port

OS:Connection,
  {e76751fe-50d4-44c5-b6d1-f1de6c7a25e6}, !- Handle
  {ae8bbb3e-da80-4939-b82c-02dd5784b832}, !- Source Object
  2,                                      !- Outlet Port
  {333c1a87-e65d-4cd1-a4f7-ac0a28e20231}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46ac6cd4-0649-4f18-b81d-2ee979beada9}, !- Handle
  {333c1a87-e65d-4cd1-a4f7-ac0a28e20231}, !- Source Object
  3,                                      !- Outlet Port
  {12135bf6-1c2d-4d84-85be-c76a68182666}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2c763a12-071e-4302-ba80-e81cbff8ebfd}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {032aaa57-edb4-45f7-9889-8598c7e857ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {032aaa57-edb4-45f7-9889-8598c7e857ac}, !- Handle
  {12135bf6-1c2d-4d84-85be-c76a68182666}, !- Source Object
  7,                                      !- Outlet Port
  {2c763a12-071e-4302-ba80-e81cbff8ebfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {69fb8b79-aab6-4778-a3d4-d16d9e50d7f0}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground Exhaust Fan, !- Name
  {22236d81-b2b3-430c-81ba-bb0b68492f87}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.00778990287007,                       !- Maximum Flow Rate {m3/s}
  {d2185b9a-10ea-41f4-9f33-baacc204511a}, !- Air Inlet Node Name
  {a19b299c-092c-45ba-beda-33e661dfee06}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {22236d81-b2b3-430c-81ba-bb0b68492f87}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {7c3c22e5-4916-47b1-820e-9b850121c296}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {f9800470-6be0-4af6-a62e-4246f0930db3}, !- Inlet Port
  {d2185b9a-10ea-41f4-9f33-baacc204511a}; !- Outlet Port

OS:Connection,
  {f9800470-6be0-4af6-a62e-4246f0930db3}, !- Handle
  {0b0dfd05-2007-41e4-b5d4-b6a8d9dfdb1f}, !- Source Object
  2,                                      !- Outlet Port
  {7c3c22e5-4916-47b1-820e-9b850121c296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2185b9a-10ea-41f4-9f33-baacc204511a}, !- Handle
  {7c3c22e5-4916-47b1-820e-9b850121c296}, !- Source Object
  3,                                      !- Outlet Port
  {69fb8b79-aab6-4778-a3d4-d16d9e50d7f0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8cf6f0f7-d200-4066-8995-bcb6cf9b92ab}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {a19b299c-092c-45ba-beda-33e661dfee06}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a19b299c-092c-45ba-beda-33e661dfee06}, !- Handle
  {69fb8b79-aab6-4778-a3d4-d16d9e50d7f0}, !- Source Object
  7,                                      !- Outlet Port
  {8cf6f0f7-d200-4066-8995-bcb6cf9b92ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {cf2f0f54-9afc-4fd2-bcf7-6a9a9dfae886}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground Exhaust Fan, !- Name
  {22236d81-b2b3-430c-81ba-bb0b68492f87}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.042308757355662,                      !- Maximum Flow Rate {m3/s}
  {601ad228-155d-4079-bb83-87eec3355173}, !- Air Inlet Node Name
  {eeb00835-66b7-4430-9f4d-8b56bf151154}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {22236d81-b2b3-430c-81ba-bb0b68492f87}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {73212bf9-3c66-4b59-b9ac-95c9cc356e46}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {74a4abe4-6d6b-429b-b71e-71d7ba66cf58}, !- Inlet Port
  {601ad228-155d-4079-bb83-87eec3355173}; !- Outlet Port

OS:Connection,
  {74a4abe4-6d6b-429b-b71e-71d7ba66cf58}, !- Handle
  {9e4aedab-b929-4eb4-b016-831b291e2b37}, !- Source Object
  2,                                      !- Outlet Port
  {73212bf9-3c66-4b59-b9ac-95c9cc356e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {601ad228-155d-4079-bb83-87eec3355173}, !- Handle
  {73212bf9-3c66-4b59-b9ac-95c9cc356e46}, !- Source Object
  3,                                      !- Outlet Port
  {cf2f0f54-9afc-4fd2-bcf7-6a9a9dfae886}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d4d58883-ad43-42a3-945c-c1b3713b016a}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {eeb00835-66b7-4430-9f4d-8b56bf151154}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eeb00835-66b7-4430-9f4d-8b56bf151154}, !- Handle
  {cf2f0f54-9afc-4fd2-bcf7-6a9a9dfae886}, !- Source Object
  7,                                      !- Outlet Port
  {d4d58883-ad43-42a3-945c-c1b3713b016a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e35facab-32d6-405b-9007-205172eec467}, !- Handle
  Always On,                              !- Name
  {fe1b671f-31e2-4ff7-a074-00542bbe5c3a}, !- Schedule Type Limits Name
  {30a40525-fa49-4472-b611-64b5028626ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30a40525-fa49-4472-b611-64b5028626ac}, !- Handle
  Always On Default,                      !- Name
  {fe1b671f-31e2-4ff7-a074-00542bbe5c3a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {94242e2a-df5f-4bf0-89ca-c842386d9997}, !- Handle
  Zone LargeHotel Laundry A  - Story ground Exhaust Fan, !- Name
  {e35facab-32d6-405b-9007-205172eec467}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0272786590416083,                     !- Maximum Flow Rate {m3/s}
  {28642ca7-fd34-4f8b-a828-8f4f555685b4}, !- Air Inlet Node Name
  {5e5f0a1b-a659-4337-b371-7259c86871ce}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e35facab-32d6-405b-9007-205172eec467}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {01148804-252a-473c-99c7-3fcaa23a266a}, !- Handle
  Zone LargeHotel Laundry A  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {3b3b7a08-57ad-4a4e-942f-1dcb70f84b5d}, !- Inlet Port
  {28642ca7-fd34-4f8b-a828-8f4f555685b4}; !- Outlet Port

OS:Connection,
  {3b3b7a08-57ad-4a4e-942f-1dcb70f84b5d}, !- Handle
  {50cc4f85-ed7d-4952-9129-64a66fbc0033}, !- Source Object
  2,                                      !- Outlet Port
  {01148804-252a-473c-99c7-3fcaa23a266a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28642ca7-fd34-4f8b-a828-8f4f555685b4}, !- Handle
  {01148804-252a-473c-99c7-3fcaa23a266a}, !- Source Object
  3,                                      !- Outlet Port
  {94242e2a-df5f-4bf0-89ca-c842386d9997}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a0e967d4-5c5c-40ae-b0bd-8d6f26e70b8f}, !- Handle
  Zone LargeHotel Laundry A  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {5e5f0a1b-a659-4337-b371-7259c86871ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e5f0a1b-a659-4337-b371-7259c86871ce}, !- Handle
  {94242e2a-df5f-4bf0-89ca-c842386d9997}, !- Source Object
  7,                                      !- Outlet Port
  {a0e967d4-5c5c-40ae-b0bd-8d6f26e70b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {5d54f718-60f9-4694-8531-ef7566f7fc50}, !- Handle
  Zone LargeHotel Laundry B  - Story ground Exhaust Fan, !- Name
  {e35facab-32d6-405b-9007-205172eec467}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.649774629750245,                      !- Maximum Flow Rate {m3/s}
  {1cb64185-0927-44cd-9307-8a57ae435bc7}, !- Air Inlet Node Name
  {c6abcc70-7683-44ff-b400-52e05bcaa550}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e35facab-32d6-405b-9007-205172eec467}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {6a14b8d5-c2c3-4527-807a-edcf853233ff}, !- Handle
  Zone LargeHotel Laundry B  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {cada9fff-66e3-4b4b-9e18-c6f6d3e80ff9}, !- Inlet Port
  {1cb64185-0927-44cd-9307-8a57ae435bc7}; !- Outlet Port

OS:Connection,
  {cada9fff-66e3-4b4b-9e18-c6f6d3e80ff9}, !- Handle
  {b77c7757-a290-4866-9fe1-3c9c97307889}, !- Source Object
  2,                                      !- Outlet Port
  {6a14b8d5-c2c3-4527-807a-edcf853233ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cb64185-0927-44cd-9307-8a57ae435bc7}, !- Handle
  {6a14b8d5-c2c3-4527-807a-edcf853233ff}, !- Source Object
  3,                                      !- Outlet Port
  {5d54f718-60f9-4694-8531-ef7566f7fc50}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {428dd9b1-b699-41cc-b5d4-d99b3bca3832}, !- Handle
  Zone LargeHotel Laundry B  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {c6abcc70-7683-44ff-b400-52e05bcaa550}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6abcc70-7683-44ff-b400-52e05bcaa550}, !- Handle
  {5d54f718-60f9-4694-8531-ef7566f7fc50}, !- Source Object
  7,                                      !- Outlet Port
  {428dd9b1-b699-41cc-b5d4-d99b3bca3832}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ec54582f-0301-4962-bfab-a20b70f64aec}, !- Handle
  Zone LargeHotel Laundry C  - Story ground Exhaust Fan, !- Name
  {e35facab-32d6-405b-9007-205172eec467}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0272786590416083,                     !- Maximum Flow Rate {m3/s}
  {7a4323b6-b8a6-4aaf-8fff-318905dce4e8}, !- Air Inlet Node Name
  {af6d2b5d-4876-4570-bbe8-47647124fc5c}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e35facab-32d6-405b-9007-205172eec467}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {1e5bd387-e953-44b5-b87c-3bb2ef0b9ebc}, !- Handle
  Zone LargeHotel Laundry C  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {01589ad3-cacd-4cb3-8381-ee48a99cbfaf}, !- Inlet Port
  {7a4323b6-b8a6-4aaf-8fff-318905dce4e8}; !- Outlet Port

OS:Connection,
  {01589ad3-cacd-4cb3-8381-ee48a99cbfaf}, !- Handle
  {0d1a7bd1-e38d-43aa-924e-85016b75a7f4}, !- Source Object
  2,                                      !- Outlet Port
  {1e5bd387-e953-44b5-b87c-3bb2ef0b9ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a4323b6-b8a6-4aaf-8fff-318905dce4e8}, !- Handle
  {1e5bd387-e953-44b5-b87c-3bb2ef0b9ebc}, !- Source Object
  3,                                      !- Outlet Port
  {ec54582f-0301-4962-bfab-a20b70f64aec}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b5e2f1ea-273a-4498-a4f2-2093b4498e1a}, !- Handle
  Zone LargeHotel Laundry C  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {af6d2b5d-4876-4570-bbe8-47647124fc5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af6d2b5d-4876-4570-bbe8-47647124fc5c}, !- Handle
  {ec54582f-0301-4962-bfab-a20b70f64aec}, !- Source Object
  7,                                      !- Outlet Port
  {b5e2f1ea-273a-4498-a4f2-2093b4498e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d82556da-06c4-431f-8eb4-1d13b3fdd4a8}, !- Handle
  HotelLarge GuestRoom_SWH_Sch,           !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  {f5ffeaa8-34af-4646-9c61-185af7ddf439}, !- Default Day Schedule Name
  {66917400-f463-4fab-8f00-c5843d7f0ac0}, !- Summer Design Day Schedule Name
  {63e92845-3e65-4b62-87bf-5ffc653ac44b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f5ffeaa8-34af-4646-9c61-185af7ddf439}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Default,   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2125,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1875,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1625,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.175,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1875,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2375,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.275,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.3125,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.35,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.4125,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.475,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.5375,                                 !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.6,                                    !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.65,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.75,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.8,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.7375,                                 !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.675,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.6125,                                 !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.55,                                   !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.5125,                                 !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.475,                                  !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.4375,                                 !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  0.4,                                    !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.375,                                  !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.35,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.325,                                  !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.3,                                    !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.275,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.25,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.225,                                  !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  16,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  16,                                     !- Hour 41
  45,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  17,                                     !- Hour 42
  0,                                      !- Minute 42
  0.25,                                   !- Value Until Time 42
  17,                                     !- Hour 43
  15,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  17,                                     !- Hour 45
  45,                                     !- Minute 45
  0.3625,                                 !- Value Until Time 45
  18,                                     !- Hour 46
  0,                                      !- Minute 46
  0.425,                                  !- Value Until Time 46
  18,                                     !- Hour 47
  15,                                     !- Minute 47
  0.4875,                                 !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.55,                                   !- Value Until Time 48
  18,                                     !- Hour 49
  45,                                     !- Minute 49
  0.5125,                                 !- Value Until Time 49
  19,                                     !- Hour 50
  0,                                      !- Minute 50
  0.475,                                  !- Value Until Time 50
  19,                                     !- Hour 51
  15,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  19,                                     !- Hour 52
  30,                                     !- Minute 52
  0.4,                                    !- Value Until Time 52
  20,                                     !- Hour 53
  30,                                     !- Minute 53
  0.4,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  45,                                     !- Minute 54
  0.45,                                   !- Value Until Time 54
  21,                                     !- Hour 55
  0,                                      !- Minute 55
  0.5,                                    !- Value Until Time 55
  21,                                     !- Hour 56
  15,                                     !- Minute 56
  0.55,                                   !- Value Until Time 56
  21,                                     !- Hour 57
  30,                                     !- Minute 57
  0.6,                                    !- Value Until Time 57
  21,                                     !- Hour 58
  45,                                     !- Minute 58
  0.5625,                                 !- Value Until Time 58
  22,                                     !- Hour 59
  0,                                      !- Minute 59
  0.525,                                  !- Value Until Time 59
  22,                                     !- Hour 60
  15,                                     !- Minute 60
  0.4875,                                 !- Value Until Time 60
  22,                                     !- Hour 61
  30,                                     !- Minute 61
  0.45,                                   !- Value Until Time 61
  22,                                     !- Hour 62
  45,                                     !- Minute 62
  0.4,                                    !- Value Until Time 62
  23,                                     !- Hour 63
  0,                                      !- Minute 63
  0.35,                                   !- Value Until Time 63
  23,                                     !- Hour 64
  15,                                     !- Minute 64
  0.3,                                    !- Value Until Time 64
  23,                                     !- Hour 65
  30,                                     !- Minute 65
  0.25,                                   !- Value Until Time 65
  23,                                     !- Hour 66
  45,                                     !- Minute 66
  0.2375,                                 !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.225;                                  !- Value Until Time 67

OS:Schedule:Day,
  {63e92845-3e65-4b62-87bf-5ffc653ac44b}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Winter Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {66917400-f463-4fab-8f00-c5843d7f0ac0}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Summer Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:WaterUse:Connections,
  {5d18e18a-d5c7-4c31-a606-e0a8b1093509}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 WUC 7.39gpm at 140F, !- Name
  {6b80c459-c666-4079-8115-117f56610ec0}, !- Inlet Node Name
  {3d4803d5-b0d4-4919-9e89-8c4937ea913c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0475519b-5afc-48bd-b47d-3782a3275bc3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {23d3cff6-2b6a-408a-b238-753cd443436f}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 Service Water Use Def 7.39gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000466123329903268,                   !- Peak Flow Rate {m3/s}
  {5f7624db-9133-4a19-be3b-97d48e4e3546}, !- Target Temperature Schedule Name
  {ebcf20be-d728-4626-a70e-4bdce4b86595}, !- Sensible Fraction Schedule Name
  {e1d607e9-979e-4ad7-bc4c-2ae19adacacb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ebcf20be-d728-4626-a70e-4bdce4b86595}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  {99026083-2c90-4c3b-b79f-1c6c2bbcee9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99026083-2c90-4c3b-b79f-1c6c2bbcee9d}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1d607e9-979e-4ad7-bc4c-2ae19adacacb}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  {fa8098ab-75f7-4658-bee1-5f819a0aab5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa8098ab-75f7-4658-bee1-5f819a0aab5e}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f7624db-9133-4a19-be3b-97d48e4e3546}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  {516aebf0-2322-4f6f-bd7d-07561e141df5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {516aebf0-2322-4f6f-bd7d-07561e141df5}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {0475519b-5afc-48bd-b47d-3782a3275bc3}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 Service Water Use 7.39gpm at 140F, !- Name
  {23d3cff6-2b6a-408a-b238-753cd443436f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d82556da-06c4-431f-8eb4-1d13b3fdd4a8}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {78d34aec-bb37-451a-bcce-f8bfaf3596d8}, !- Handle
  HotelLarge BLDG_SWH_SCH,                !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  {9043d9bc-1104-4e64-85c6-1830825d8577}, !- Default Day Schedule Name
  {fadf6d25-3975-471c-b144-2cc223c7776f}, !- Summer Design Day Schedule Name
  {0d67fb10-d0ae-44f6-9b64-4028e6f2da9f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9043d9bc-1104-4e64-85c6-1830825d8577}, !- Handle
  HotelLarge BLDG_SWH_SCH Default,        !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2125,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1875,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1625,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.175,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1875,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.225,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2375,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.3125,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.375,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.4375,                                 !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.525,                                  !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.55,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.575,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.6,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.5875,                                 !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.575,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.5625,                                 !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.55,                                   !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.525,                                  !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.5,                                    !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.475,                                  !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  0.45,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.4375,                                 !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.425,                                  !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.4125,                                 !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.4125,                                 !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.425,                                  !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.4375,                                 !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.45,                                   !- Value Until Time 39
  11,                                     !- Hour 40
  45,                                     !- Minute 40
  0.4375,                                 !- Value Until Time 40
  12,                                     !- Hour 41
  0,                                      !- Minute 41
  0.425,                                  !- Value Until Time 41
  12,                                     !- Hour 42
  15,                                     !- Minute 42
  0.4125,                                 !- Value Until Time 42
  12,                                     !- Hour 43
  30,                                     !- Minute 43
  0.4,                                    !- Value Until Time 43
  12,                                     !- Hour 44
  45,                                     !- Minute 44
  0.3875,                                 !- Value Until Time 44
  13,                                     !- Hour 45
  0,                                      !- Minute 45
  0.375,                                  !- Value Until Time 45
  13,                                     !- Hour 46
  15,                                     !- Minute 46
  0.3625,                                 !- Value Until Time 46
  13,                                     !- Hour 47
  30,                                     !- Minute 47
  0.35,                                   !- Value Until Time 47
  13,                                     !- Hour 48
  45,                                     !- Minute 48
  0.3375,                                 !- Value Until Time 48
  14,                                     !- Hour 49
  0,                                      !- Minute 49
  0.325,                                  !- Value Until Time 49
  14,                                     !- Hour 50
  15,                                     !- Minute 50
  0.3125,                                 !- Value Until Time 50
  14,                                     !- Hour 51
  30,                                     !- Minute 51
  0.3,                                    !- Value Until Time 51
  16,                                     !- Hour 52
  30,                                     !- Minute 52
  0.3,                                    !- Value Until Time 52
  16,                                     !- Hour 53
  45,                                     !- Minute 53
  0.325,                                  !- Value Until Time 53
  17,                                     !- Hour 54
  0,                                      !- Minute 54
  0.35,                                   !- Value Until Time 54
  17,                                     !- Hour 55
  15,                                     !- Minute 55
  0.375,                                  !- Value Until Time 55
  17,                                     !- Hour 56
  30,                                     !- Minute 56
  0.4,                                    !- Value Until Time 56
  17,                                     !- Hour 57
  45,                                     !- Minute 57
  0.4375,                                 !- Value Until Time 57
  18,                                     !- Hour 58
  0,                                      !- Minute 58
  0.475,                                  !- Value Until Time 58
  18,                                     !- Hour 59
  15,                                     !- Minute 59
  0.5125,                                 !- Value Until Time 59
  18,                                     !- Hour 60
  30,                                     !- Minute 60
  0.55,                                   !- Value Until Time 60
  18,                                     !- Hour 61
  45,                                     !- Minute 61
  0.5625,                                 !- Value Until Time 61
  19,                                     !- Hour 62
  0,                                      !- Minute 62
  0.575,                                  !- Value Until Time 62
  19,                                     !- Hour 63
  15,                                     !- Minute 63
  0.5875,                                 !- Value Until Time 63
  19,                                     !- Hour 64
  30,                                     !- Minute 64
  0.6,                                    !- Value Until Time 64
  19,                                     !- Hour 65
  45,                                     !- Minute 65
  0.575,                                  !- Value Until Time 65
  20,                                     !- Hour 66
  0,                                      !- Minute 66
  0.55,                                   !- Value Until Time 66
  20,                                     !- Hour 67
  15,                                     !- Minute 67
  0.525,                                  !- Value Until Time 67
  20,                                     !- Hour 68
  30,                                     !- Minute 68
  0.5,                                    !- Value Until Time 68
  20,                                     !- Hour 69
  45,                                     !- Minute 69
  0.5125,                                 !- Value Until Time 69
  21,                                     !- Hour 70
  0,                                      !- Minute 70
  0.525,                                  !- Value Until Time 70
  21,                                     !- Hour 71
  15,                                     !- Minute 71
  0.5375,                                 !- Value Until Time 71
  21,                                     !- Hour 72
  30,                                     !- Minute 72
  0.55,                                   !- Value Until Time 72
  21,                                     !- Hour 73
  45,                                     !- Minute 73
  0.525,                                  !- Value Until Time 73
  22,                                     !- Hour 74
  0,                                      !- Minute 74
  0.5,                                    !- Value Until Time 74
  22,                                     !- Hour 75
  15,                                     !- Minute 75
  0.475,                                  !- Value Until Time 75
  22,                                     !- Hour 76
  30,                                     !- Minute 76
  0.45,                                   !- Value Until Time 76
  22,                                     !- Hour 77
  45,                                     !- Minute 77
  0.4,                                    !- Value Until Time 77
  23,                                     !- Hour 78
  0,                                      !- Minute 78
  0.35,                                   !- Value Until Time 78
  23,                                     !- Hour 79
  15,                                     !- Minute 79
  0.3,                                    !- Value Until Time 79
  23,                                     !- Hour 80
  30,                                     !- Minute 80
  0.25,                                   !- Value Until Time 80
  23,                                     !- Hour 81
  45,                                     !- Minute 81
  0.2375,                                 !- Value Until Time 81
  24,                                     !- Hour 82
  0,                                      !- Minute 82
  0.225;                                  !- Value Until Time 82

OS:Schedule:Day,
  {fadf6d25-3975-471c-b144-2cc223c7776f}, !- Handle
  HotelLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Day,
  {0d67fb10-d0ae-44f6-9b64-4028e6f2da9f}, !- Handle
  HotelLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Schedule:Rule,
  {b1c71df2-be66-41c6-a76a-0eea2a57b4c5}, !- Handle
  Schedule Rule 24,                       !- Name
  {78d34aec-bb37-451a-bcce-f8bfaf3596d8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d4d48c1c-6a41-4fcb-9b48-f5797a6ed485}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4d48c1c-6a41-4fcb-9b48-f5797a6ed485}, !- Handle
  HotelLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.225,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1875,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1625,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.175,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1875,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.225,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2375,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.2875,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.325,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.3625,                                 !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.4,                                    !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.425,                                  !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.45,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.475,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.5,                                    !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.4875,                                 !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.475,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.4625,                                 !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.4625,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.475,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.4875,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4875,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.475,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4625,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4375,                                 !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.425,                                  !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4125,                                 !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3875,                                 !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.375,                                  !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3625,                                 !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3625,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.375,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.3875,                                 !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4,                                    !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.475,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5125,                                 !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.55,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.55,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.5375,                                 !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.525,                                  !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.5125,                                 !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.5,                                    !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.5125,                                 !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.525,                                  !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.5375,                                 !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.55,                                   !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.5125,                                 !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.475,                                  !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.4375,                                 !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.4,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.375,                                  !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.35,                                   !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.325,                                  !- Value Until Time 70
  23,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  23,                                     !- Hour 72
  45,                                     !- Minute 72
  0.275,                                  !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0.25;                                   !- Value Until Time 73

OS:WaterUse:Connections,
  {11451b2f-6190-4b46-ad1d-8d25a7f61ac9}, !- Handle
  Booster LargeHotel Kitchen - ComStock DOE Ref Pre-1980 WUC 3.95gpm at 180F, !- Name
  {27a72883-ad7c-437b-957a-42f9e072cbd1}, !- Inlet Node Name
  {4ac2d224-0f74-4eca-a3bb-09206f7b611f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e49c48c1-c273-410e-ab9d-8d4753c9d9e3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a1a17d0a-2086-4e46-bcf7-641cd97311b9}, !- Handle
  Booster LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 3.95gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000249517893698166,                   !- Peak Flow Rate {m3/s}
  {1b9a2e91-f1c4-4611-ab2b-2a122454eb90}, !- Target Temperature Schedule Name
  {ebcf20be-d728-4626-a70e-4bdce4b86595}, !- Sensible Fraction Schedule Name
  {e1d607e9-979e-4ad7-bc4c-2ae19adacacb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1b9a2e91-f1c4-4611-ab2b-2a122454eb90}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  {9240cd08-f9af-4ce6-bc77-e2d9b6e0709d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9240cd08-f9af-4ce6-bc77-e2d9b6e0709d}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {e49c48c1-c273-410e-ab9d-8d4753c9d9e3}, !- Handle
  Booster LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 3.95gpm at 180F, !- Name
  {a1a17d0a-2086-4e46-bcf7-641cd97311b9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {78d34aec-bb37-451a-bcce-f8bfaf3596d8}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8b4676d3-7154-48a3-a523-37a0dfe0c8e1}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 WUC 2.64gpm at 140F, !- Name
  {e18fa94a-39fd-49ce-b00c-125655210bb6}, !- Inlet Node Name
  {818e8062-332e-4032-8526-b2d5e9403b4f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5d5a2844-7f9a-41f0-af5b-091ca159ffbc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d3001211-ab1a-4ccd-997d-c155a25ac0d5}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 2.64gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000166345262465444,                   !- Peak Flow Rate {m3/s}
  {5f7624db-9133-4a19-be3b-97d48e4e3546}, !- Target Temperature Schedule Name
  {ebcf20be-d728-4626-a70e-4bdce4b86595}, !- Sensible Fraction Schedule Name
  {e1d607e9-979e-4ad7-bc4c-2ae19adacacb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5d5a2844-7f9a-41f0-af5b-091ca159ffbc}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 2.64gpm at 140F, !- Name
  {d3001211-ab1a-4ccd-997d-c155a25ac0d5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {78d34aec-bb37-451a-bcce-f8bfaf3596d8}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {d66a1010-11ed-4396-be9e-488cc8836d56}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5f4ef0e1-1a05-41f3-a4b7-a78f987aae12}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00224566104328349,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.269479325194019,                      !- Plant Loop Volume {m3}
  {2fdef973-2075-46db-b3e1-840be7abec32}, !- Plant Side Inlet Node Name
  {a20bc4c1-5c53-41fa-8967-f2fb5d47ffbd}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e0e4fefd-9838-41f0-ab83-f0541421f6bf}, !- Demand Side Inlet Node Name
  {9608c32d-8188-4d34-97a4-fbca4cc6d2a4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e3c2e18d-08bf-47fd-9c94-ea9cc09d2803}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {bf609c43-2551-4469-933e-290d840d95aa}, !- Demand Mixer Name
  {00884818-d202-4825-85af-34b14c852a7e}, !- Demand Splitter Name
  {8b5f0b05-3c7d-4b6f-a51b-50ee17a2d533}, !- Supply Mixer Name
  {9e3d301a-909f-4a94-92cf-231d72999ccc}; !- Supply Splitter Name

OS:Node,
  {f6b317ac-0e25-441d-89a5-3afe81547f70}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {2fdef973-2075-46db-b3e1-840be7abec32}, !- Inlet Port
  {e9762720-94e3-47cf-b0a7-e1cbfa56e1f4}; !- Outlet Port

OS:Node,
  {5f4ef0e1-1a05-41f3-a4b7-a78f987aae12}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {d76e6e9a-d446-4532-a7f5-abcdabc6181c}, !- Inlet Port
  {a20bc4c1-5c53-41fa-8967-f2fb5d47ffbd}; !- Outlet Port

OS:Node,
  {e59194a2-19f2-402e-8586-d1b78b4213a7}, !- Handle
  249gal NaturalGas Water Heater - 249kBtu/hr Supply Inlet Water Node, !- Name
  {b318bf97-be69-4f88-88f3-ee8a8da18399}, !- Inlet Port
  {4c37637b-bdd4-4809-8dac-1154c38bd7fa}; !- Outlet Port

OS:Connector:Mixer,
  {8b5f0b05-3c7d-4b6f-a51b-50ee17a2d533}, !- Handle
  Connector Mixer 1,                      !- Name
  {0c71c063-2897-4645-a60a-643273ee6f9f}, !- Outlet Branch Name
  {90e82a17-743f-45b1-bbac-0f34b0b561f9}, !- Inlet Branch Name 1
  {fd77a66f-6695-475d-9f86-e1402fa77ba7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9e3d301a-909f-4a94-92cf-231d72999ccc}, !- Handle
  Connector Splitter 1,                   !- Name
  {3c03952a-a699-4c96-bc89-ffec37a92f19}, !- Inlet Branch Name
  {b318bf97-be69-4f88-88f3-ee8a8da18399}, !- Outlet Branch Name 1
  {27436a27-e2b0-4f3d-a476-fc16a267f975}; !- Outlet Branch Name 2

OS:Connection,
  {2fdef973-2075-46db-b3e1-840be7abec32}, !- Handle
  {d66a1010-11ed-4396-be9e-488cc8836d56}, !- Source Object
  14,                                     !- Outlet Port
  {f6b317ac-0e25-441d-89a5-3afe81547f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b318bf97-be69-4f88-88f3-ee8a8da18399}, !- Handle
  {9e3d301a-909f-4a94-92cf-231d72999ccc}, !- Source Object
  3,                                      !- Outlet Port
  {e59194a2-19f2-402e-8586-d1b78b4213a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a20bc4c1-5c53-41fa-8967-f2fb5d47ffbd}, !- Handle
  {5f4ef0e1-1a05-41f3-a4b7-a78f987aae12}, !- Source Object
  3,                                      !- Outlet Port
  {d66a1010-11ed-4396-be9e-488cc8836d56}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {af5856e2-08fa-4509-b022-70b3eb14308e}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {e0e4fefd-9838-41f0-ab83-f0541421f6bf}, !- Inlet Port
  {92a6039d-391e-422c-b98c-7bac2c363e74}; !- Outlet Port

OS:Node,
  {a0261a93-ed89-4692-a6e8-a2f3c7b4e8cc}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {ac1e5c47-94fc-4f64-9dab-b5ce26988934}, !- Inlet Port
  {9608c32d-8188-4d34-97a4-fbca4cc6d2a4}; !- Outlet Port

OS:Node,
  {b134f756-2b27-42fa-9190-5dffb2cf24df}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {fc76311b-7009-4bd6-bdd1-910361f76882}, !- Inlet Port
  {b8446ba3-ec3a-4053-9087-ff4365fd8106}; !- Outlet Port

OS:Connector:Mixer,
  {bf609c43-2551-4469-933e-290d840d95aa}, !- Handle
  Connector Mixer 2,                      !- Name
  {fa23011b-e523-4448-b6a9-efca6db0f90a}, !- Outlet Branch Name
  {088f174d-8da3-4e90-8758-20811f818521}, !- Inlet Branch Name 1
  {b395787f-7ec3-4495-a076-b6e736faee5c}, !- Inlet Branch Name 2
  {1b773bb3-9486-496d-a498-1f2f851eb3e6}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {00884818-d202-4825-85af-34b14c852a7e}, !- Handle
  Connector Splitter 2,                   !- Name
  {382e7703-7260-4423-9db4-280be9f859d9}, !- Inlet Branch Name
  {fc76311b-7009-4bd6-bdd1-910361f76882}, !- Outlet Branch Name 1
  {cf1d899d-7fe5-4cf2-9d7e-b3d2ed052c19}, !- Outlet Branch Name 2
  {8d273047-e6ea-495b-9870-dfff0a77333f}; !- Outlet Branch Name 3

OS:Connection,
  {e0e4fefd-9838-41f0-ab83-f0541421f6bf}, !- Handle
  {d66a1010-11ed-4396-be9e-488cc8836d56}, !- Source Object
  17,                                     !- Outlet Port
  {af5856e2-08fa-4509-b022-70b3eb14308e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc76311b-7009-4bd6-bdd1-910361f76882}, !- Handle
  {00884818-d202-4825-85af-34b14c852a7e}, !- Source Object
  3,                                      !- Outlet Port
  {b134f756-2b27-42fa-9190-5dffb2cf24df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9608c32d-8188-4d34-97a4-fbca4cc6d2a4}, !- Handle
  {a0261a93-ed89-4692-a6e8-a2f3c7b4e8cc}, !- Source Object
  3,                                      !- Outlet Port
  {d66a1010-11ed-4396-be9e-488cc8836d56}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1f46482f-a8cf-4541-8765-674c2b77a273}, !- Handle
  {d66a1010-11ed-4396-be9e-488cc8836d56}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e3c2e18d-08bf-47fd-9c94-ea9cc09d2803}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {fb6f5390-0763-49c3-8c28-437fe644f5f2}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {081dc841-1052-41c3-9c54-2af8380ec4c1}, !- Schedule Type Limits Name
  {2724a697-f803-478d-955f-baacceaf160b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2724a697-f803-478d-955f-baacceaf160b}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {081dc841-1052-41c3-9c54-2af8380ec4c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1af6a428-e7f0-40b8-acc2-ad1ecf4862d9}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {fb6f5390-0763-49c3-8c28-437fe644f5f2}, !- Schedule Name
  {5f4ef0e1-1a05-41f3-a4b7-a78f987aae12}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {6bb58628-f5e9-4faa-a949-b3692d96056b}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {e9762720-94e3-47cf-b0a7-e1cbfa56e1f4}, !- Inlet Node Name
  {a575586e-e0ca-429b-ace4-a40475dce268}, !- Outlet Node Name
  0.00224566104328349,                    !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  2.87905261947906e-06,                   !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {e308a9e3-3456-43d4-9011-3a798aebd17c}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {a575586e-e0ca-429b-ace4-a40475dce268}, !- Inlet Port
  {3c03952a-a699-4c96-bc89-ffec37a92f19}; !- Outlet Port

OS:Connection,
  {e9762720-94e3-47cf-b0a7-e1cbfa56e1f4}, !- Handle
  {f6b317ac-0e25-441d-89a5-3afe81547f70}, !- Source Object
  3,                                      !- Outlet Port
  {6bb58628-f5e9-4faa-a949-b3692d96056b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a575586e-e0ca-429b-ace4-a40475dce268}, !- Handle
  {6bb58628-f5e9-4faa-a949-b3692d96056b}, !- Source Object
  3,                                      !- Outlet Port
  {e308a9e3-3456-43d4-9011-3a798aebd17c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c03952a-a699-4c96-bc89-ffec37a92f19}, !- Handle
  {e308a9e3-3456-43d4-9011-3a798aebd17c}, !- Source Object
  3,                                      !- Outlet Port
  {9e3d301a-909f-4a94-92cf-231d72999ccc}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {ba2a0c36-5100-451f-bfc0-caf7621fe950}, !- Handle
  249gal NaturalGas Water Heater - 249kBtu/hr 0.78 Therm Eff 0.78 Therm Eff, !- Name
  0.943177638179068,                      !- Tank Volume {m3}
  {fb6f5390-0763-49c3-8c28-437fe644f5f2}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  73021.9314459264,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e224235b-ef7e-4e1f-bed7-c94b3f439c4f}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {4c37637b-bdd4-4809-8dac-1154c38bd7fa}, !- Use Side Inlet Node Name
  {f1ac7afb-6bb3-4ca0-b820-db4ba61691cc}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {8d9552c6-bfdd-4c7b-833f-f61331ba7f00}, !- Handle
  {ba2a0c36-5100-451f-bfc0-caf7621fe950}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {e224235b-ef7e-4e1f-bed7-c94b3f439c4f}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {8b8597dc-a8d9-44e1-8395-b22f8cb877de}, !- Schedule Type Limits Name
  {f20faed8-3ac0-4a8f-81c2-107f3b0f234f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f20faed8-3ac0-4a8f-81c2-107f3b0f234f}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {8b8597dc-a8d9-44e1-8395-b22f8cb877de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {c0fa4147-f08a-4099-afb7-b8f97699add9}, !- Handle
  249gal NaturalGas Water Heater - 249kBtu/hr Supply Outlet Water Node, !- Name
  {f1ac7afb-6bb3-4ca0-b820-db4ba61691cc}, !- Inlet Port
  {90e82a17-743f-45b1-bbac-0f34b0b561f9}; !- Outlet Port

OS:Connection,
  {4c37637b-bdd4-4809-8dac-1154c38bd7fa}, !- Handle
  {e59194a2-19f2-402e-8586-d1b78b4213a7}, !- Source Object
  3,                                      !- Outlet Port
  {ba2a0c36-5100-451f-bfc0-caf7621fe950}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f1ac7afb-6bb3-4ca0-b820-db4ba61691cc}, !- Handle
  {ba2a0c36-5100-451f-bfc0-caf7621fe950}, !- Source Object
  32,                                     !- Outlet Port
  {c0fa4147-f08a-4099-afb7-b8f97699add9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90e82a17-743f-45b1-bbac-0f34b0b561f9}, !- Handle
  {c0fa4147-f08a-4099-afb7-b8f97699add9}, !- Source Object
  3,                                      !- Outlet Port
  {8b5f0b05-3c7d-4b6f-a51b-50ee17a2d533}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {154db4d3-2fa0-47a4-8419-db27429b262d}, !- Handle
  {ba2a0c36-5100-451f-bfc0-caf7621fe950}; !- Object Name

OS:Schedule:Ruleset,
  {0c01a579-ff0b-427d-94c2-8562cb9da6ce}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  {71c38dc2-036c-40ff-ba95-f4ec3d2e8e1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71c38dc2-036c-40ff-ba95-f4ec3d2e8e1d}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {169b7cab-d314-49db-a72d-47ca33c5728f}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {961d1b81-8296-4c24-85d2-83be1cbc0f04}, !- Schedule Type Limits Name
  {dd168ee1-3dc5-49cb-8ee2-ceb04ee0e6da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd168ee1-3dc5-49cb-8ee2-ceb04ee0e6da}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {961d1b81-8296-4c24-85d2-83be1cbc0f04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {961d1b81-8296-4c24-85d2-83be1cbc0f04}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Material,
  {a5b03c86-5de8-4163-8694-166f50bfd789}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0b3b92c8-ffd6-447d-9128-9f23e2703202}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {a5b03c86-5de8-4163-8694-166f50bfd789}; !- Layer 1

OS:Pipe:Indoor,
  {d29611d4-5d79-4f75-bca7-5bf2f8799778}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft, !- Name
  {0b3b92c8-ffd6-447d-9128-9f23e2703202}, !- Construction
  {92a6039d-391e-422c-b98c-7bac2c363e74}, !- Fluid Inlet Node
  {f39d7ed7-cc6e-44b4-95d5-b8f6fa84d59b}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {0c01a579-ff0b-427d-94c2-8562cb9da6ce}, !- Ambient Temperature Schedule
  {169b7cab-d314-49db-a72d-47ca33c5728f}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {f07898a3-5a64-4b6c-8f36-25df34b610f1}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {f39d7ed7-cc6e-44b4-95d5-b8f6fa84d59b}, !- Inlet Port
  {382e7703-7260-4423-9db4-280be9f859d9}; !- Outlet Port

OS:Connection,
  {92a6039d-391e-422c-b98c-7bac2c363e74}, !- Handle
  {af5856e2-08fa-4509-b022-70b3eb14308e}, !- Source Object
  3,                                      !- Outlet Port
  {d29611d4-5d79-4f75-bca7-5bf2f8799778}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f39d7ed7-cc6e-44b4-95d5-b8f6fa84d59b}, !- Handle
  {d29611d4-5d79-4f75-bca7-5bf2f8799778}, !- Source Object
  4,                                      !- Outlet Port
  {f07898a3-5a64-4b6c-8f36-25df34b610f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {382e7703-7260-4423-9db4-280be9f859d9}, !- Handle
  {f07898a3-5a64-4b6c-8f36-25df34b610f1}, !- Source Object
  3,                                      !- Outlet Port
  {00884818-d202-4825-85af-34b14c852a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {829d29f5-469f-42af-a362-ea4b5ed685ed}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {7700624b-e9c8-4f5c-9fe2-4c762a2313c4}, !- Inlet Node Name
  {301a2130-9885-4832-a1b9-0778da704272}; !- Outlet Node Name

OS:Node,
  {0ab9c1e6-b60d-4b67-99e9-cfd33f45b451}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {27436a27-e2b0-4f3d-a476-fc16a267f975}, !- Inlet Port
  {7700624b-e9c8-4f5c-9fe2-4c762a2313c4}; !- Outlet Port

OS:Connection,
  {27436a27-e2b0-4f3d-a476-fc16a267f975}, !- Handle
  {9e3d301a-909f-4a94-92cf-231d72999ccc}, !- Source Object
  4,                                      !- Outlet Port
  {0ab9c1e6-b60d-4b67-99e9-cfd33f45b451}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37672a81-c799-47d1-9dbb-e44cf720efd7}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {301a2130-9885-4832-a1b9-0778da704272}, !- Inlet Port
  {fd77a66f-6695-475d-9f86-e1402fa77ba7}; !- Outlet Port

OS:Connection,
  {7700624b-e9c8-4f5c-9fe2-4c762a2313c4}, !- Handle
  {0ab9c1e6-b60d-4b67-99e9-cfd33f45b451}, !- Source Object
  3,                                      !- Outlet Port
  {829d29f5-469f-42af-a362-ea4b5ed685ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {301a2130-9885-4832-a1b9-0778da704272}, !- Handle
  {829d29f5-469f-42af-a362-ea4b5ed685ed}, !- Source Object
  3,                                      !- Outlet Port
  {37672a81-c799-47d1-9dbb-e44cf720efd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd77a66f-6695-475d-9f86-e1402fa77ba7}, !- Handle
  {37672a81-c799-47d1-9dbb-e44cf720efd7}, !- Source Object
  3,                                      !- Outlet Port
  {8b5f0b05-3c7d-4b6f-a51b-50ee17a2d533}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2832c68e-1467-4e05-8ae3-f45a64b11c12}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {b8446ba3-ec3a-4053-9087-ff4365fd8106}, !- Inlet Node Name
  {520dbdd9-2c18-4dc2-9098-fb7fdcce6f3e}; !- Outlet Node Name

OS:Node,
  {4002be1f-80da-4a8d-8290-34dfe892b052}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {520dbdd9-2c18-4dc2-9098-fb7fdcce6f3e}, !- Inlet Port
  {088f174d-8da3-4e90-8758-20811f818521}; !- Outlet Port

OS:Connection,
  {b8446ba3-ec3a-4053-9087-ff4365fd8106}, !- Handle
  {b134f756-2b27-42fa-9190-5dffb2cf24df}, !- Source Object
  3,                                      !- Outlet Port
  {2832c68e-1467-4e05-8ae3-f45a64b11c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {520dbdd9-2c18-4dc2-9098-fb7fdcce6f3e}, !- Handle
  {2832c68e-1467-4e05-8ae3-f45a64b11c12}, !- Source Object
  3,                                      !- Outlet Port
  {4002be1f-80da-4a8d-8290-34dfe892b052}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {088f174d-8da3-4e90-8758-20811f818521}, !- Handle
  {4002be1f-80da-4a8d-8290-34dfe892b052}, !- Source Object
  3,                                      !- Outlet Port
  {bf609c43-2551-4469-933e-290d840d95aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {76139c7d-9ec8-4c9e-9eb6-44ec9961a9ec}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {d250cde0-4d07-439c-a281-e9947f5a0783}, !- Inlet Node Name
  {d76e6e9a-d446-4532-a7f5-abcdabc6181c}; !- Outlet Node Name

OS:Node,
  {20106d4a-8cfa-4d46-83c3-0691cc066e70}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {0c71c063-2897-4645-a60a-643273ee6f9f}, !- Inlet Port
  {d250cde0-4d07-439c-a281-e9947f5a0783}; !- Outlet Port

OS:Connection,
  {0c71c063-2897-4645-a60a-643273ee6f9f}, !- Handle
  {8b5f0b05-3c7d-4b6f-a51b-50ee17a2d533}, !- Source Object
  2,                                      !- Outlet Port
  {20106d4a-8cfa-4d46-83c3-0691cc066e70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d250cde0-4d07-439c-a281-e9947f5a0783}, !- Handle
  {20106d4a-8cfa-4d46-83c3-0691cc066e70}, !- Source Object
  3,                                      !- Outlet Port
  {76139c7d-9ec8-4c9e-9eb6-44ec9961a9ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d76e6e9a-d446-4532-a7f5-abcdabc6181c}, !- Handle
  {76139c7d-9ec8-4c9e-9eb6-44ec9961a9ec}, !- Source Object
  3,                                      !- Outlet Port
  {5f4ef0e1-1a05-41f3-a4b7-a78f987aae12}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {40760f81-0af7-42df-8f52-7a6828a476b7}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {26c1ad28-0966-4890-947d-e287864dff7d}, !- Inlet Node Name
  {ac1e5c47-94fc-4f64-9dab-b5ce26988934}; !- Outlet Node Name

OS:Node,
  {732df32e-b1bd-46e0-b4b7-1c9a26ad1a9a}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {fa23011b-e523-4448-b6a9-efca6db0f90a}, !- Inlet Port
  {26c1ad28-0966-4890-947d-e287864dff7d}; !- Outlet Port

OS:Connection,
  {fa23011b-e523-4448-b6a9-efca6db0f90a}, !- Handle
  {bf609c43-2551-4469-933e-290d840d95aa}, !- Source Object
  2,                                      !- Outlet Port
  {732df32e-b1bd-46e0-b4b7-1c9a26ad1a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26c1ad28-0966-4890-947d-e287864dff7d}, !- Handle
  {732df32e-b1bd-46e0-b4b7-1c9a26ad1a9a}, !- Source Object
  3,                                      !- Outlet Port
  {40760f81-0af7-42df-8f52-7a6828a476b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac1e5c47-94fc-4f64-9dab-b5ce26988934}, !- Handle
  {40760f81-0af7-42df-8f52-7a6828a476b7}, !- Source Object
  3,                                      !- Outlet Port
  {a0261a93-ed89-4692-a6e8-a2f3c7b4e8cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95faec2b-187c-4416-ac34-914d6fc6191c}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 WUC 2.64gpm at 140F Inlet Water Node, !- Name
  {cf1d899d-7fe5-4cf2-9d7e-b3d2ed052c19}, !- Inlet Port
  {e18fa94a-39fd-49ce-b00c-125655210bb6}; !- Outlet Port

OS:Connection,
  {cf1d899d-7fe5-4cf2-9d7e-b3d2ed052c19}, !- Handle
  {00884818-d202-4825-85af-34b14c852a7e}, !- Source Object
  4,                                      !- Outlet Port
  {95faec2b-187c-4416-ac34-914d6fc6191c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e93018ae-5362-4d79-b7b4-bbd006693364}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 WUC 2.64gpm at 140F Outlet Water Node, !- Name
  {818e8062-332e-4032-8526-b2d5e9403b4f}, !- Inlet Port
  {b395787f-7ec3-4495-a076-b6e736faee5c}; !- Outlet Port

OS:Connection,
  {e18fa94a-39fd-49ce-b00c-125655210bb6}, !- Handle
  {95faec2b-187c-4416-ac34-914d6fc6191c}, !- Source Object
  3,                                      !- Outlet Port
  {8b4676d3-7154-48a3-a523-37a0dfe0c8e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {818e8062-332e-4032-8526-b2d5e9403b4f}, !- Handle
  {8b4676d3-7154-48a3-a523-37a0dfe0c8e1}, !- Source Object
  3,                                      !- Outlet Port
  {e93018ae-5362-4d79-b7b4-bbd006693364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b395787f-7ec3-4495-a076-b6e736faee5c}, !- Handle
  {e93018ae-5362-4d79-b7b4-bbd006693364}, !- Source Object
  3,                                      !- Outlet Port
  {bf609c43-2551-4469-933e-290d840d95aa}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {a5ad9ae1-0f80-4c49-b6d2-4ae10604cf77}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {aa2a5b7d-880a-4099-a864-4ec1d56dcff4}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.000249517893698166,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0299421472437799,                     !- Plant Loop Volume {m3}
  {7405ce01-57a8-45cf-a764-e377487d83c3}, !- Plant Side Inlet Node Name
  {1d4b6c23-ef65-4503-9413-1032403ea281}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7c2eee3a-a772-491b-a694-a64d4aa98119}, !- Demand Side Inlet Node Name
  {5c41ed65-c351-46ab-8ff2-003d5c2ff166}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c417ff38-b15d-4c00-ab8c-3777d11ccb39}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9a776c12-f11a-43c4-a5d6-fa62aee54b4d}, !- Demand Mixer Name
  {555ae5ff-7176-4595-956f-6b527f11c257}, !- Demand Splitter Name
  {bac5d349-618a-4b3c-8a97-b0b84c6cf0a0}, !- Supply Mixer Name
  {5f9720e9-5f43-44dd-9027-24a2aa03a700}; !- Supply Splitter Name

OS:Node,
  {c2e591e3-6b5a-4677-ace7-8f7bc2b41ad4}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Inlet Node, !- Name
  {7405ce01-57a8-45cf-a764-e377487d83c3}, !- Inlet Port
  {194dff9b-9d64-4db8-a1b8-848552e17637}; !- Outlet Port

OS:Node,
  {aa2a5b7d-880a-4099-a864-4ec1d56dcff4}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Outlet Node, !- Name
  {e2f30a76-cc58-439b-b2cd-166ffd6f79ec}, !- Inlet Port
  {1d4b6c23-ef65-4503-9413-1032403ea281}; !- Outlet Port

OS:Node,
  {543d46ad-55bf-4281-b0a3-5630eb6d51c3}, !- Handle
  6.0gal Electricity Booster Water Heater - 48kBtu/hr Supply Inlet Water Node, !- Name
  {00c29b11-e153-47a9-a01c-a4ae42f078bd}, !- Inlet Port
  {59b1f920-8ebf-4aed-b83a-3c1d987aa509}; !- Outlet Port

OS:Connector:Mixer,
  {bac5d349-618a-4b3c-8a97-b0b84c6cf0a0}, !- Handle
  Connector Mixer 3,                      !- Name
  {c9da242f-9445-4da2-8eac-ca7336a7e9ee}, !- Outlet Branch Name
  {c5e09545-76ea-4d44-b6f8-21f32411b251}, !- Inlet Branch Name 1
  {04bcb478-77ba-4018-9c39-9b9a58fd8dec}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5f9720e9-5f43-44dd-9027-24a2aa03a700}, !- Handle
  Connector Splitter 3,                   !- Name
  {574de369-cfb5-4e67-bc54-80f602516074}, !- Inlet Branch Name
  {00c29b11-e153-47a9-a01c-a4ae42f078bd}, !- Outlet Branch Name 1
  {cf05eecc-659a-49c4-a6cb-9f932f969e6d}; !- Outlet Branch Name 2

OS:Connection,
  {7405ce01-57a8-45cf-a764-e377487d83c3}, !- Handle
  {a5ad9ae1-0f80-4c49-b6d2-4ae10604cf77}, !- Source Object
  14,                                     !- Outlet Port
  {c2e591e3-6b5a-4677-ace7-8f7bc2b41ad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00c29b11-e153-47a9-a01c-a4ae42f078bd}, !- Handle
  {5f9720e9-5f43-44dd-9027-24a2aa03a700}, !- Source Object
  3,                                      !- Outlet Port
  {543d46ad-55bf-4281-b0a3-5630eb6d51c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d4b6c23-ef65-4503-9413-1032403ea281}, !- Handle
  {aa2a5b7d-880a-4099-a864-4ec1d56dcff4}, !- Source Object
  3,                                      !- Outlet Port
  {a5ad9ae1-0f80-4c49-b6d2-4ae10604cf77}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1eb7b837-8bb6-458f-b888-66aed8007bec}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Inlet Node, !- Name
  {7c2eee3a-a772-491b-a694-a64d4aa98119}, !- Inlet Port
  {161ddbc0-db5a-458b-b941-0696d0d27a0c}; !- Outlet Port

OS:Node,
  {2511dc7f-9d43-428f-97b4-a2b3c2d5b17f}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Outlet Node, !- Name
  {646b6ee0-3956-49fa-b7d1-9ef58feae0d5}, !- Inlet Port
  {5c41ed65-c351-46ab-8ff2-003d5c2ff166}; !- Outlet Port

OS:Node,
  {acdfac9b-740b-4ac6-b7d8-dc2044bf4a10}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {ae427875-573f-4f91-8d7d-6ce554db7697}, !- Inlet Port
  {492d26b4-4564-4e44-9484-536621c2160e}; !- Outlet Port

OS:Connector:Mixer,
  {9a776c12-f11a-43c4-a5d6-fa62aee54b4d}, !- Handle
  Connector Mixer 4,                      !- Name
  {c169e1b1-c19d-4c72-933a-809423312acf}, !- Outlet Branch Name
  {430ca6c0-440a-48c5-9628-4bb87888c897}, !- Inlet Branch Name 1
  {ecd6b472-bc5b-4a78-93a5-375f3e1fdcc5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {555ae5ff-7176-4595-956f-6b527f11c257}, !- Handle
  Connector Splitter 4,                   !- Name
  {ce6f27e6-c1c6-4ab5-b9f9-908d4bf12ef7}, !- Inlet Branch Name
  {ae427875-573f-4f91-8d7d-6ce554db7697}, !- Outlet Branch Name 1
  {aa4ace03-db4a-492e-9c64-7eccd84f0ee4}; !- Outlet Branch Name 2

OS:Connection,
  {7c2eee3a-a772-491b-a694-a64d4aa98119}, !- Handle
  {a5ad9ae1-0f80-4c49-b6d2-4ae10604cf77}, !- Source Object
  17,                                     !- Outlet Port
  {1eb7b837-8bb6-458f-b888-66aed8007bec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae427875-573f-4f91-8d7d-6ce554db7697}, !- Handle
  {555ae5ff-7176-4595-956f-6b527f11c257}, !- Source Object
  3,                                      !- Outlet Port
  {acdfac9b-740b-4ac6-b7d8-dc2044bf4a10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c41ed65-c351-46ab-8ff2-003d5c2ff166}, !- Handle
  {2511dc7f-9d43-428f-97b4-a2b3c2d5b17f}, !- Source Object
  3,                                      !- Outlet Port
  {a5ad9ae1-0f80-4c49-b6d2-4ae10604cf77}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {41de3064-f879-4138-bb4d-8b34b4af0ba4}, !- Handle
  {a5ad9ae1-0f80-4c49-b6d2-4ae10604cf77}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c417ff38-b15d-4c00-ab8c-3777d11ccb39}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {f51447a9-684a-4c62-b318-1c6f813f8e53}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {d6ec11ff-31ff-4865-a3a3-1f253ab29dc8}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {f51447a9-684a-4c62-b318-1c6f813f8e53}, !- Schedule Type Limits Name
  {06bfa4d9-c2a4-40b4-9bf5-b78dd480ec65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06bfa4d9-c2a4-40b4-9bf5-b78dd480ec65}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {f51447a9-684a-4c62-b318-1c6f813f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {51498755-e10d-4057-bb2e-506279f7fb06}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {d6ec11ff-31ff-4865-a3a3-1f253ab29dc8}, !- Schedule Name
  {aa2a5b7d-880a-4099-a864-4ec1d56dcff4}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {2e7796c5-064c-4600-9cbc-afb623362179}, !- Handle
  Booster Water Loop Pump,                !- Name
  {b6541ce6-bbb2-441e-b6a9-7c921c8b1aa7}, !- Inlet Node Name
  {926e9855-1194-48af-82f7-316f011ce2aa}, !- Outlet Node Name
  0.000249517893698166,                   !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {97040837-4b03-498f-bf88-797d54829b2b}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {926e9855-1194-48af-82f7-316f011ce2aa}, !- Inlet Port
  {574de369-cfb5-4e67-bc54-80f602516074}; !- Outlet Port

OS:Connection,
  {926e9855-1194-48af-82f7-316f011ce2aa}, !- Handle
  {2e7796c5-064c-4600-9cbc-afb623362179}, !- Source Object
  3,                                      !- Outlet Port
  {97040837-4b03-498f-bf88-797d54829b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {574de369-cfb5-4e67-bc54-80f602516074}, !- Handle
  {97040837-4b03-498f-bf88-797d54829b2b}, !- Source Object
  3,                                      !- Outlet Port
  {5f9720e9-5f43-44dd-9027-24a2aa03a700}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {2f57c5ac-ac1a-494d-9791-0b7951a21e5b}, !- Handle
  6.0gal Electricity Booster Water Heater - 48kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {d6ec11ff-31ff-4865-a3a3-1f253ab29dc8}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  14020.2108376179,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {3108f139-0d3a-44e7-bd66-ef033e9c0fef}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.46661208718,                          !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  3.46661208718,                          !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {59b1f920-8ebf-4aed-b83a-3c1d987aa509}, !- Use Side Inlet Node Name
  {61039df6-a9ad-445a-8a11-9dd92800ef75}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {de656e83-db46-4e6b-b012-5c62c13eac53}, !- Handle
  {2f57c5ac-ac1a-494d-9791-0b7951a21e5b}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {3108f139-0d3a-44e7-bd66-ef033e9c0fef}, !- Handle
  Water Heater Ambient Temp Schedule 70.0F, !- Name
  {f51447a9-684a-4c62-b318-1c6f813f8e53}, !- Schedule Type Limits Name
  {3a7ff6a9-427a-47b7-b640-31c92c68b095}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a7ff6a9-427a-47b7-b640-31c92c68b095}, !- Handle
  Water Heater Ambient Temp Schedule 70.0F Default, !- Name
  {f51447a9-684a-4c62-b318-1c6f813f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {0c1f4893-9f5a-44b4-b1c8-5b5fb4c695ad}, !- Handle
  6.0gal Electricity Booster Water Heater - 48kBtu/hr Supply Outlet Water Node, !- Name
  {61039df6-a9ad-445a-8a11-9dd92800ef75}, !- Inlet Port
  {c5e09545-76ea-4d44-b6f8-21f32411b251}; !- Outlet Port

OS:Connection,
  {59b1f920-8ebf-4aed-b83a-3c1d987aa509}, !- Handle
  {543d46ad-55bf-4281-b0a3-5630eb6d51c3}, !- Source Object
  3,                                      !- Outlet Port
  {2f57c5ac-ac1a-494d-9791-0b7951a21e5b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {61039df6-a9ad-445a-8a11-9dd92800ef75}, !- Handle
  {2f57c5ac-ac1a-494d-9791-0b7951a21e5b}, !- Source Object
  32,                                     !- Outlet Port
  {0c1f4893-9f5a-44b4-b1c8-5b5fb4c695ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5e09545-76ea-4d44-b6f8-21f32411b251}, !- Handle
  {0c1f4893-9f5a-44b4-b1c8-5b5fb4c695ad}, !- Source Object
  3,                                      !- Outlet Port
  {bac5d349-618a-4b3c-8a97-b0b84c6cf0a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {19b25808-d64b-4b99-b88d-a82586fe624d}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {4edee820-d56e-486b-9626-d770c8654bcb}, !- Inlet Node Name
  {9cb01d57-0c75-4c3c-a7a2-2e8d9c8e1d05}; !- Outlet Node Name

OS:Node,
  {cc083679-ec5c-4e2d-b676-6b0e7073459c}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {cf05eecc-659a-49c4-a6cb-9f932f969e6d}, !- Inlet Port
  {4edee820-d56e-486b-9626-d770c8654bcb}; !- Outlet Port

OS:Connection,
  {cf05eecc-659a-49c4-a6cb-9f932f969e6d}, !- Handle
  {5f9720e9-5f43-44dd-9027-24a2aa03a700}, !- Source Object
  4,                                      !- Outlet Port
  {cc083679-ec5c-4e2d-b676-6b0e7073459c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12e76934-c455-48e6-b754-76576b3ab85c}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {9cb01d57-0c75-4c3c-a7a2-2e8d9c8e1d05}, !- Inlet Port
  {04bcb478-77ba-4018-9c39-9b9a58fd8dec}; !- Outlet Port

OS:Connection,
  {4edee820-d56e-486b-9626-d770c8654bcb}, !- Handle
  {cc083679-ec5c-4e2d-b676-6b0e7073459c}, !- Source Object
  3,                                      !- Outlet Port
  {19b25808-d64b-4b99-b88d-a82586fe624d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cb01d57-0c75-4c3c-a7a2-2e8d9c8e1d05}, !- Handle
  {19b25808-d64b-4b99-b88d-a82586fe624d}, !- Source Object
  3,                                      !- Outlet Port
  {12e76934-c455-48e6-b754-76576b3ab85c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04bcb478-77ba-4018-9c39-9b9a58fd8dec}, !- Handle
  {12e76934-c455-48e6-b754-76576b3ab85c}, !- Source Object
  3,                                      !- Outlet Port
  {bac5d349-618a-4b3c-8a97-b0b84c6cf0a0}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1bb35e38-bd2d-499b-ac3f-641ee53980e2}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {492d26b4-4564-4e44-9484-536621c2160e}, !- Inlet Node Name
  {418b2ac7-88cd-4dbb-8301-60696f47cf34}; !- Outlet Node Name

OS:Node,
  {1d9a8481-2218-4a9d-8b0f-09a308e9dfd7}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {418b2ac7-88cd-4dbb-8301-60696f47cf34}, !- Inlet Port
  {430ca6c0-440a-48c5-9628-4bb87888c897}; !- Outlet Port

OS:Connection,
  {492d26b4-4564-4e44-9484-536621c2160e}, !- Handle
  {acdfac9b-740b-4ac6-b7d8-dc2044bf4a10}, !- Source Object
  3,                                      !- Outlet Port
  {1bb35e38-bd2d-499b-ac3f-641ee53980e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {418b2ac7-88cd-4dbb-8301-60696f47cf34}, !- Handle
  {1bb35e38-bd2d-499b-ac3f-641ee53980e2}, !- Source Object
  3,                                      !- Outlet Port
  {1d9a8481-2218-4a9d-8b0f-09a308e9dfd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {430ca6c0-440a-48c5-9628-4bb87888c897}, !- Handle
  {1d9a8481-2218-4a9d-8b0f-09a308e9dfd7}, !- Source Object
  3,                                      !- Outlet Port
  {9a776c12-f11a-43c4-a5d6-fa62aee54b4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c1c696f5-9bea-4b72-b288-196148b98c7b}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {6f177174-534b-4b04-9e30-65c4f0ee0e36}, !- Inlet Node Name
  {e2f30a76-cc58-439b-b2cd-166ffd6f79ec}; !- Outlet Node Name

OS:Node,
  {564f17de-609c-4002-8cc2-4a59322bcfed}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {c9da242f-9445-4da2-8eac-ca7336a7e9ee}, !- Inlet Port
  {6f177174-534b-4b04-9e30-65c4f0ee0e36}; !- Outlet Port

OS:Connection,
  {c9da242f-9445-4da2-8eac-ca7336a7e9ee}, !- Handle
  {bac5d349-618a-4b3c-8a97-b0b84c6cf0a0}, !- Source Object
  2,                                      !- Outlet Port
  {564f17de-609c-4002-8cc2-4a59322bcfed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f177174-534b-4b04-9e30-65c4f0ee0e36}, !- Handle
  {564f17de-609c-4002-8cc2-4a59322bcfed}, !- Source Object
  3,                                      !- Outlet Port
  {c1c696f5-9bea-4b72-b288-196148b98c7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2f30a76-cc58-439b-b2cd-166ffd6f79ec}, !- Handle
  {c1c696f5-9bea-4b72-b288-196148b98c7b}, !- Source Object
  3,                                      !- Outlet Port
  {aa2a5b7d-880a-4099-a864-4ec1d56dcff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2e1add27-ef5b-43aa-b216-325aab5c53a0}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {161ddbc0-db5a-458b-b941-0696d0d27a0c}, !- Inlet Node Name
  {4ccc54db-5d93-480e-a15c-eb1b3d705af3}; !- Outlet Node Name

OS:Node,
  {ef009f14-8862-4302-8519-b4fb9b979947}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {4ccc54db-5d93-480e-a15c-eb1b3d705af3}, !- Inlet Port
  {ce6f27e6-c1c6-4ab5-b9f9-908d4bf12ef7}; !- Outlet Port

OS:Connection,
  {161ddbc0-db5a-458b-b941-0696d0d27a0c}, !- Handle
  {1eb7b837-8bb6-458f-b888-66aed8007bec}, !- Source Object
  3,                                      !- Outlet Port
  {2e1add27-ef5b-43aa-b216-325aab5c53a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ccc54db-5d93-480e-a15c-eb1b3d705af3}, !- Handle
  {2e1add27-ef5b-43aa-b216-325aab5c53a0}, !- Source Object
  3,                                      !- Outlet Port
  {ef009f14-8862-4302-8519-b4fb9b979947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce6f27e6-c1c6-4ab5-b9f9-908d4bf12ef7}, !- Handle
  {ef009f14-8862-4302-8519-b4fb9b979947}, !- Source Object
  3,                                      !- Outlet Port
  {555ae5ff-7176-4595-956f-6b527f11c257}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {681c5c7a-1154-40dc-9126-7078347874fe}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {98ad69b9-8332-4243-a791-baff948e9c36}, !- Inlet Node Name
  {646b6ee0-3956-49fa-b7d1-9ef58feae0d5}; !- Outlet Node Name

OS:Node,
  {65fb8a4c-6a95-43b0-913b-994e47bb28ae}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {c169e1b1-c19d-4c72-933a-809423312acf}, !- Inlet Port
  {98ad69b9-8332-4243-a791-baff948e9c36}; !- Outlet Port

OS:Connection,
  {c169e1b1-c19d-4c72-933a-809423312acf}, !- Handle
  {9a776c12-f11a-43c4-a5d6-fa62aee54b4d}, !- Source Object
  2,                                      !- Outlet Port
  {65fb8a4c-6a95-43b0-913b-994e47bb28ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98ad69b9-8332-4243-a791-baff948e9c36}, !- Handle
  {65fb8a4c-6a95-43b0-913b-994e47bb28ae}, !- Source Object
  3,                                      !- Outlet Port
  {681c5c7a-1154-40dc-9126-7078347874fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {646b6ee0-3956-49fa-b7d1-9ef58feae0d5}, !- Handle
  {681c5c7a-1154-40dc-9126-7078347874fe}, !- Source Object
  3,                                      !- Outlet Port
  {2511dc7f-9d43-428f-97b4-a2b3c2d5b17f}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {304e939b-0131-4b43-a5a1-3c84bd42645f}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {f2612f51-fa69-4a31-8a33-30f63aaf6afd}, !- Loop Demand Side Inlet Node
  {53f3c325-f78d-495d-acb3-66c763d6114c}, !- Loop Demand Side Outlet Node
  0.000249517893698166,                   !- Loop Demand Side Design Flow Rate {m3/s}
  {194dff9b-9d64-4db8-a1b8-848552e17637}, !- Loop Supply Side Inlet Node
  {dec1d325-46c7-41be-8e4f-34d642b2ad33}, !- Loop Supply Side Outlet Node
  0.000249517893698166,                   !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  304.069880528678,                       !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {d6c09896-7c66-40c7-bc7c-8797f43669c7}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {dec1d325-46c7-41be-8e4f-34d642b2ad33}, !- Inlet Port
  {b6541ce6-bbb2-441e-b6a9-7c921c8b1aa7}; !- Outlet Port

OS:Connection,
  {194dff9b-9d64-4db8-a1b8-848552e17637}, !- Handle
  {c2e591e3-6b5a-4677-ace7-8f7bc2b41ad4}, !- Source Object
  3,                                      !- Outlet Port
  {304e939b-0131-4b43-a5a1-3c84bd42645f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {dec1d325-46c7-41be-8e4f-34d642b2ad33}, !- Handle
  {304e939b-0131-4b43-a5a1-3c84bd42645f}, !- Source Object
  7,                                      !- Outlet Port
  {d6c09896-7c66-40c7-bc7c-8797f43669c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6541ce6-bbb2-441e-b6a9-7c921c8b1aa7}, !- Handle
  {d6c09896-7c66-40c7-bc7c-8797f43669c7}, !- Source Object
  3,                                      !- Outlet Port
  {2e7796c5-064c-4600-9cbc-afb623362179}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74fe7cf2-f79d-4aa3-a5b4-adf72b8e1c69}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {8d273047-e6ea-495b-9870-dfff0a77333f}, !- Inlet Port
  {f2612f51-fa69-4a31-8a33-30f63aaf6afd}; !- Outlet Port

OS:Connection,
  {8d273047-e6ea-495b-9870-dfff0a77333f}, !- Handle
  {00884818-d202-4825-85af-34b14c852a7e}, !- Source Object
  5,                                      !- Outlet Port
  {74fe7cf2-f79d-4aa3-a5b4-adf72b8e1c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0e573f9-b545-433f-836d-2140d9cc576b}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {53f3c325-f78d-495d-acb3-66c763d6114c}, !- Inlet Port
  {0d2081d9-cff2-4f45-8598-323d986baec8}; !- Outlet Port

OS:Connection,
  {f2612f51-fa69-4a31-8a33-30f63aaf6afd}, !- Handle
  {74fe7cf2-f79d-4aa3-a5b4-adf72b8e1c69}, !- Source Object
  3,                                      !- Outlet Port
  {304e939b-0131-4b43-a5a1-3c84bd42645f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53f3c325-f78d-495d-acb3-66c763d6114c}, !- Handle
  {304e939b-0131-4b43-a5a1-3c84bd42645f}, !- Source Object
  4,                                      !- Outlet Port
  {c0e573f9-b545-433f-836d-2140d9cc576b}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {3d554356-7196-4207-a1e7-09e81fa3dd4d}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {0d2081d9-cff2-4f45-8598-323d986baec8}, !- Inlet Node
  {a5339576-9852-41d1-b56d-8d9c17f3ac82}, !- Outlet Node
  0.00224566104328349,                    !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {b6df7434-25f3-4fb1-84c2-a810439b0c56}; !- Source Temperature Schedule Name {C}

OS:Node,
  {016036e5-b599-484b-8bde-a40a379255fe}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {a5339576-9852-41d1-b56d-8d9c17f3ac82}, !- Inlet Port
  {1b773bb3-9486-496d-a498-1f2f851eb3e6}; !- Outlet Port

OS:Connection,
  {0d2081d9-cff2-4f45-8598-323d986baec8}, !- Handle
  {c0e573f9-b545-433f-836d-2140d9cc576b}, !- Source Object
  3,                                      !- Outlet Port
  {3d554356-7196-4207-a1e7-09e81fa3dd4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5339576-9852-41d1-b56d-8d9c17f3ac82}, !- Handle
  {3d554356-7196-4207-a1e7-09e81fa3dd4d}, !- Source Object
  3,                                      !- Outlet Port
  {016036e5-b599-484b-8bde-a40a379255fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b773bb3-9486-496d-a498-1f2f851eb3e6}, !- Handle
  {016036e5-b599-484b-8bde-a40a379255fe}, !- Source Object
  3,                                      !- Outlet Port
  {bf609c43-2551-4469-933e-290d840d95aa}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {cbeb6150-a475-42f7-8374-2ff3e3bc31a9}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {b6df7434-25f3-4fb1-84c2-a810439b0c56}, !- Handle
  Mains Water Temperature,                !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {6c84c192-b52d-49cb-abe1-0f11ed04cbbe}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {b6df7434-25f3-4fb1-84c2-a810439b0c56}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {aa3821e2-b827-4b80-a932-399e2c11fac4}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {6c84c192-b52d-49cb-abe1-0f11ed04cbbe} = {cbeb6150-a475-42f7-8374-2ff3e3bc31a9}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {5d1b991d-2193-4289-9c6c-c1d6e912cf4e}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {aa3821e2-b827-4b80-a932-399e2c11fac4}; !- Program Name 1

OS:Node,
  {09d3443c-7813-4041-be1d-4057b1b0433e}, !- Handle
  Booster LargeHotel Kitchen - ComStock DOE Ref Pre-1980 WUC 3.95gpm at 180F Inlet Water Node, !- Name
  {aa4ace03-db4a-492e-9c64-7eccd84f0ee4}, !- Inlet Port
  {27a72883-ad7c-437b-957a-42f9e072cbd1}; !- Outlet Port

OS:Connection,
  {aa4ace03-db4a-492e-9c64-7eccd84f0ee4}, !- Handle
  {555ae5ff-7176-4595-956f-6b527f11c257}, !- Source Object
  4,                                      !- Outlet Port
  {09d3443c-7813-4041-be1d-4057b1b0433e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e83fb046-985b-419c-880c-01f155fc6eba}, !- Handle
  Booster LargeHotel Kitchen - ComStock DOE Ref Pre-1980 WUC 3.95gpm at 180F Outlet Water Node, !- Name
  {4ac2d224-0f74-4eca-a3bb-09206f7b611f}, !- Inlet Port
  {ecd6b472-bc5b-4a78-93a5-375f3e1fdcc5}; !- Outlet Port

OS:Connection,
  {27a72883-ad7c-437b-957a-42f9e072cbd1}, !- Handle
  {09d3443c-7813-4041-be1d-4057b1b0433e}, !- Source Object
  3,                                      !- Outlet Port
  {11451b2f-6190-4b46-ad1d-8d25a7f61ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ac2d224-0f74-4eca-a3bb-09206f7b611f}, !- Handle
  {11451b2f-6190-4b46-ad1d-8d25a7f61ac9}, !- Source Object
  3,                                      !- Outlet Port
  {e83fb046-985b-419c-880c-01f155fc6eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecd6b472-bc5b-4a78-93a5-375f3e1fdcc5}, !- Handle
  {e83fb046-985b-419c-880c-01f155fc6eba}, !- Source Object
  3,                                      !- Outlet Port
  {9a776c12-f11a-43c4-a5d6-fa62aee54b4d}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d6b3ab21-975a-44b0-b3dd-5b8f31779f52}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Pre2004, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  {a53e28ad-c744-4815-9fe5-fe6814cb9ecb}, !- Default Day Schedule Name
  {a7eb897f-0b2b-4420-b16a-3793c2bb911e}, !- Summer Design Day Schedule Name
  {34ed8b0f-9cf0-4799-94d2-cf8059d7b299}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a53e28ad-c744-4815-9fe5-fe6814cb9ecb}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Default, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {34ed8b0f-9cf0-4799-94d2-cf8059d7b299}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Winter Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a7eb897f-0b2b-4420-b16a-3793c2bb911e}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Summer Design Day, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:WaterUse:Connections,
  {79c0eecd-c9d3-42c0-b0ba-f2fcd7a6ebaf}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 WUC 7.79gpm at 140F, !- Name
  {d4371cce-800d-4bec-b6ec-e685a6c3a849}, !- Inlet Node Name
  {a21af75b-99df-48f1-822a-55075b66602d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2510ae1b-4b9a-4406-b254-2445e4aadd5d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9754c74c-fe48-49c5-b27e-b3aafa417150}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Use Def 7.79gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.00049150027113806,                    !- Peak Flow Rate {m3/s}
  {5f7624db-9133-4a19-be3b-97d48e4e3546}, !- Target Temperature Schedule Name
  {ebcf20be-d728-4626-a70e-4bdce4b86595}, !- Sensible Fraction Schedule Name
  {e1d607e9-979e-4ad7-bc4c-2ae19adacacb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2510ae1b-4b9a-4406-b254-2445e4aadd5d}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Use 7.79gpm at 140F, !- Name
  {9754c74c-fe48-49c5-b27e-b3aafa417150}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d6b3ab21-975a-44b0-b3dd-5b8f31779f52}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {586f49e0-58d0-4a74-a3cf-7c818ad574f6}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1981c346-13ee-45a2-9272-7c832b80cff7}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00049150027113806,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0589800325365672,                     !- Plant Loop Volume {m3}
  {cb18f688-3742-41c6-bba6-8663731128eb}, !- Plant Side Inlet Node Name
  {d67f9396-d6e3-4a5e-84da-b9efd770bec5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4b870340-a63b-4212-9ddf-dd5a5c9c22cc}, !- Demand Side Inlet Node Name
  {b339297b-7cec-466c-94e6-1b150311a073}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7967c804-5ca2-4a2e-b5e9-0db14f621f15}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6b128b4a-0e7a-41f1-8d6f-902419e38615}, !- Demand Mixer Name
  {5be62b9f-c880-4f0e-a1ae-5a877cc7273c}, !- Demand Splitter Name
  {ea1fa379-38ab-4dd2-9d15-cc2f694709ea}, !- Supply Mixer Name
  {86e529ec-d56e-499e-ab05-82533fb4bcaa}; !- Supply Splitter Name

OS:Node,
  {e25f919d-b30f-4b67-8295-14fb4d2b8c9f}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {cb18f688-3742-41c6-bba6-8663731128eb}, !- Inlet Port
  {612ebb84-38dd-4b58-8bcb-19cfc7f9a1b5}; !- Outlet Port

OS:Node,
  {1981c346-13ee-45a2-9272-7c832b80cff7}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {4a84a474-a8fa-42fb-8f29-dc778f027818}, !- Inlet Port
  {d67f9396-d6e3-4a5e-84da-b9efd770bec5}; !- Outlet Port

OS:Node,
  {595323c3-3d45-4caa-8e8f-93e5556b61ba}, !- Handle
  491gal Electricity Water Heater - 491kBtu/hr Supply Inlet Water Node, !- Name
  {4e253d68-af53-443f-82c1-b26abd9728da}, !- Inlet Port
  {e8f51007-9509-40e1-9278-307a270d2e4e}; !- Outlet Port

OS:Connector:Mixer,
  {ea1fa379-38ab-4dd2-9d15-cc2f694709ea}, !- Handle
  Connector Mixer 5,                      !- Name
  {4137cc51-2996-4c36-a962-141e887ea1c5}, !- Outlet Branch Name
  {47f6c8c6-609b-445c-b97f-508a3b2252f4}, !- Inlet Branch Name 1
  {99d73cd7-1ab5-45d4-bb7c-c219eae03ecf}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {86e529ec-d56e-499e-ab05-82533fb4bcaa}, !- Handle
  Connector Splitter 5,                   !- Name
  {e284b2b0-63b4-42af-8ec1-c2217f8d7c6b}, !- Inlet Branch Name
  {4e253d68-af53-443f-82c1-b26abd9728da}, !- Outlet Branch Name 1
  {6c8a3ea2-05a6-452f-ae8d-8f9c678928d6}; !- Outlet Branch Name 2

OS:Connection,
  {cb18f688-3742-41c6-bba6-8663731128eb}, !- Handle
  {586f49e0-58d0-4a74-a3cf-7c818ad574f6}, !- Source Object
  14,                                     !- Outlet Port
  {e25f919d-b30f-4b67-8295-14fb4d2b8c9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e253d68-af53-443f-82c1-b26abd9728da}, !- Handle
  {86e529ec-d56e-499e-ab05-82533fb4bcaa}, !- Source Object
  3,                                      !- Outlet Port
  {595323c3-3d45-4caa-8e8f-93e5556b61ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d67f9396-d6e3-4a5e-84da-b9efd770bec5}, !- Handle
  {1981c346-13ee-45a2-9272-7c832b80cff7}, !- Source Object
  3,                                      !- Outlet Port
  {586f49e0-58d0-4a74-a3cf-7c818ad574f6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7b2155a9-52d4-4582-8896-b784c20c11ab}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {4b870340-a63b-4212-9ddf-dd5a5c9c22cc}, !- Inlet Port
  {c40229b3-f399-4f2f-8c4b-ad726a72b2da}; !- Outlet Port

OS:Node,
  {bd64a3b6-e412-4c28-bb67-73e1a56a2bbf}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {a1a06950-2341-416b-a90a-e19a63c6f569}, !- Inlet Port
  {b339297b-7cec-466c-94e6-1b150311a073}; !- Outlet Port

OS:Node,
  {be890c03-5a54-44ff-8486-7445166cd499}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {58d6c24f-7042-4edf-a9ab-423fa705eb24}, !- Inlet Port
  {7bbbb34a-8292-4e30-9642-c1c71fbfa09c}; !- Outlet Port

OS:Connector:Mixer,
  {6b128b4a-0e7a-41f1-8d6f-902419e38615}, !- Handle
  Connector Mixer 6,                      !- Name
  {649c289d-5f6e-45c3-a261-b14ad9e9bbfb}, !- Outlet Branch Name
  {00d82d6e-75c4-4959-a6aa-7c7da451daf9}, !- Inlet Branch Name 1
  {01c92094-321d-4e22-907d-bad15da1ffca}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5be62b9f-c880-4f0e-a1ae-5a877cc7273c}, !- Handle
  Connector Splitter 6,                   !- Name
  {1f37807a-c203-40e5-8773-430e99111569}, !- Inlet Branch Name
  {58d6c24f-7042-4edf-a9ab-423fa705eb24}, !- Outlet Branch Name 1
  {b0c9680b-4660-443b-a630-6f8964b413a8}; !- Outlet Branch Name 2

OS:Connection,
  {4b870340-a63b-4212-9ddf-dd5a5c9c22cc}, !- Handle
  {586f49e0-58d0-4a74-a3cf-7c818ad574f6}, !- Source Object
  17,                                     !- Outlet Port
  {7b2155a9-52d4-4582-8896-b784c20c11ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58d6c24f-7042-4edf-a9ab-423fa705eb24}, !- Handle
  {5be62b9f-c880-4f0e-a1ae-5a877cc7273c}, !- Source Object
  3,                                      !- Outlet Port
  {be890c03-5a54-44ff-8486-7445166cd499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b339297b-7cec-466c-94e6-1b150311a073}, !- Handle
  {bd64a3b6-e412-4c28-bb67-73e1a56a2bbf}, !- Source Object
  3,                                      !- Outlet Port
  {586f49e0-58d0-4a74-a3cf-7c818ad574f6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {373b358d-a275-47ac-9b6e-cdfa02c77edb}, !- Handle
  {586f49e0-58d0-4a74-a3cf-7c818ad574f6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7967c804-5ca2-4a2e-b5e9-0db14f621f15}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:Scheduled,
  {664ec8d9-1609-41e2-a8b8-a9071b71a1a3}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {fb6f5390-0763-49c3-8c28-437fe644f5f2}, !- Schedule Name
  {1981c346-13ee-45a2-9272-7c832b80cff7}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {c5b1e2ea-b84d-485a-ab70-5d3252a93d04}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {612ebb84-38dd-4b58-8bcb-19cfc7f9a1b5}, !- Inlet Node Name
  {5dcaac54-1c86-4236-b8ec-e64fc4739b4e}, !- Outlet Node Name
  0.00049150027113806,                    !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  6.30128552715897e-07,                   !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {9a350142-1964-4a2d-bc50-f4a81bb2063d}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {5dcaac54-1c86-4236-b8ec-e64fc4739b4e}, !- Inlet Port
  {e284b2b0-63b4-42af-8ec1-c2217f8d7c6b}; !- Outlet Port

OS:Connection,
  {612ebb84-38dd-4b58-8bcb-19cfc7f9a1b5}, !- Handle
  {e25f919d-b30f-4b67-8295-14fb4d2b8c9f}, !- Source Object
  3,                                      !- Outlet Port
  {c5b1e2ea-b84d-485a-ab70-5d3252a93d04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dcaac54-1c86-4236-b8ec-e64fc4739b4e}, !- Handle
  {c5b1e2ea-b84d-485a-ab70-5d3252a93d04}, !- Source Object
  3,                                      !- Outlet Port
  {9a350142-1964-4a2d-bc50-f4a81bb2063d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e284b2b0-63b4-42af-8ec1-c2217f8d7c6b}, !- Handle
  {9a350142-1964-4a2d-bc50-f4a81bb2063d}, !- Source Object
  3,                                      !- Outlet Port
  {86e529ec-d56e-499e-ab05-82533fb4bcaa}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {b6d7e6f5-dce6-420b-a7a7-a4416417247e}, !- Handle
  491gal Electricity Water Heater - 491kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  1.85787102490187,                       !- Tank Volume {m3}
  {fb6f5390-0763-49c3-8c28-437fe644f5f2}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  143838.578359086,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e224235b-ef7e-4e1f-bed7-c94b3f439c4f}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  129.605442787837,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  129.605442787837,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e8f51007-9509-40e1-9278-307a270d2e4e}, !- Use Side Inlet Node Name
  {35be6673-8d3d-40d0-b6fe-a889bf79cacf}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {1f3d25c4-5c7f-4da5-b9aa-69f9c2bb6f96}, !- Handle
  {b6d7e6f5-dce6-420b-a7a7-a4416417247e}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {bbfe9a7c-fceb-4a70-a4ab-e1c492878b68}, !- Handle
  491gal Electricity Water Heater - 491kBtu/hr Supply Outlet Water Node, !- Name
  {35be6673-8d3d-40d0-b6fe-a889bf79cacf}, !- Inlet Port
  {47f6c8c6-609b-445c-b97f-508a3b2252f4}; !- Outlet Port

OS:Connection,
  {e8f51007-9509-40e1-9278-307a270d2e4e}, !- Handle
  {595323c3-3d45-4caa-8e8f-93e5556b61ba}, !- Source Object
  3,                                      !- Outlet Port
  {b6d7e6f5-dce6-420b-a7a7-a4416417247e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {35be6673-8d3d-40d0-b6fe-a889bf79cacf}, !- Handle
  {b6d7e6f5-dce6-420b-a7a7-a4416417247e}, !- Source Object
  32,                                     !- Outlet Port
  {bbfe9a7c-fceb-4a70-a4ab-e1c492878b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47f6c8c6-609b-445c-b97f-508a3b2252f4}, !- Handle
  {bbfe9a7c-fceb-4a70-a4ab-e1c492878b68}, !- Source Object
  3,                                      !- Outlet Port
  {ea1fa379-38ab-4dd2-9d15-cc2f694709ea}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {2b0a691a-f9bb-4acf-970d-646cf0f9a9bd}, !- Handle
  {b6d7e6f5-dce6-420b-a7a7-a4416417247e}; !- Object Name

OS:Schedule:Ruleset,
  {ad9d6925-2589-43b7-a03e-624ba5230ff7}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  {77ff8fde-4d1c-4713-a67c-258e0a5a4b6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77ff8fde-4d1c-4713-a67c-258e0a5a4b6f}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {13031341-649a-441b-9b90-cd75b8687130}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {961d1b81-8296-4c24-85d2-83be1cbc0f04}, !- Schedule Type Limits Name
