  {678a7995-7682-4146-807e-7aa24c143c01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {678a7995-7682-4146-807e-7aa24c143c01}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {961d1b81-8296-4c24-85d2-83be1cbc0f04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {4f0539bb-9364-49ee-9364-ad846906543d}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9a3172e8-04ed-4e2e-aad8-e5e95e152703}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {4f0539bb-9364-49ee-9364-ad846906543d}; !- Layer 1

OS:Pipe:Indoor,
  {164f1ce4-eea0-475e-bba8-fcee4e8387dd}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft, !- Name
  {9a3172e8-04ed-4e2e-aad8-e5e95e152703}, !- Construction
  {c40229b3-f399-4f2f-8c4b-ad726a72b2da}, !- Fluid Inlet Node
  {53b75c1d-c173-450f-8cff-022d7e04fabb}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {ad9d6925-2589-43b7-a03e-624ba5230ff7}, !- Ambient Temperature Schedule
  {13031341-649a-441b-9b90-cd75b8687130}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {0eabdee9-9413-457a-935a-77da308e30e0}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {53b75c1d-c173-450f-8cff-022d7e04fabb}, !- Inlet Port
  {1f37807a-c203-40e5-8773-430e99111569}; !- Outlet Port

OS:Connection,
  {c40229b3-f399-4f2f-8c4b-ad726a72b2da}, !- Handle
  {7b2155a9-52d4-4582-8896-b784c20c11ab}, !- Source Object
  3,                                      !- Outlet Port
  {164f1ce4-eea0-475e-bba8-fcee4e8387dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53b75c1d-c173-450f-8cff-022d7e04fabb}, !- Handle
  {164f1ce4-eea0-475e-bba8-fcee4e8387dd}, !- Source Object
  4,                                      !- Outlet Port
  {0eabdee9-9413-457a-935a-77da308e30e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f37807a-c203-40e5-8773-430e99111569}, !- Handle
  {0eabdee9-9413-457a-935a-77da308e30e0}, !- Source Object
  3,                                      !- Outlet Port
  {5be62b9f-c880-4f0e-a1ae-5a877cc7273c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {54508ca2-6cf8-496e-b778-b1bafdd0b3f0}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {f8397a74-fe05-4acf-bed8-2cf3b8cd157a}, !- Inlet Node Name
  {5f0afee1-fe68-4df4-a2c6-72093c20b72c}; !- Outlet Node Name

OS:Node,
  {e261997e-dd93-47d2-8b78-4a09d7c41d78}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {6c8a3ea2-05a6-452f-ae8d-8f9c678928d6}, !- Inlet Port
  {f8397a74-fe05-4acf-bed8-2cf3b8cd157a}; !- Outlet Port

OS:Connection,
  {6c8a3ea2-05a6-452f-ae8d-8f9c678928d6}, !- Handle
  {86e529ec-d56e-499e-ab05-82533fb4bcaa}, !- Source Object
  4,                                      !- Outlet Port
  {e261997e-dd93-47d2-8b78-4a09d7c41d78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0cfd811-bbea-4cad-a31c-2e8e4a29122f}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {5f0afee1-fe68-4df4-a2c6-72093c20b72c}, !- Inlet Port
  {99d73cd7-1ab5-45d4-bb7c-c219eae03ecf}; !- Outlet Port

OS:Connection,
  {f8397a74-fe05-4acf-bed8-2cf3b8cd157a}, !- Handle
  {e261997e-dd93-47d2-8b78-4a09d7c41d78}, !- Source Object
  3,                                      !- Outlet Port
  {54508ca2-6cf8-496e-b778-b1bafdd0b3f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f0afee1-fe68-4df4-a2c6-72093c20b72c}, !- Handle
  {54508ca2-6cf8-496e-b778-b1bafdd0b3f0}, !- Source Object
  3,                                      !- Outlet Port
  {b0cfd811-bbea-4cad-a31c-2e8e4a29122f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99d73cd7-1ab5-45d4-bb7c-c219eae03ecf}, !- Handle
  {b0cfd811-bbea-4cad-a31c-2e8e4a29122f}, !- Source Object
  3,                                      !- Outlet Port
  {ea1fa379-38ab-4dd2-9d15-cc2f694709ea}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4d27dab0-9297-47e5-b6a1-2765161f96e7}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {7bbbb34a-8292-4e30-9642-c1c71fbfa09c}, !- Inlet Node Name
  {f9a63aaf-7ab0-4408-b3d8-a7286d74e31e}; !- Outlet Node Name

OS:Node,
  {f3a649c0-dcd3-414b-bdee-8007815b3798}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {f9a63aaf-7ab0-4408-b3d8-a7286d74e31e}, !- Inlet Port
  {00d82d6e-75c4-4959-a6aa-7c7da451daf9}; !- Outlet Port

OS:Connection,
  {7bbbb34a-8292-4e30-9642-c1c71fbfa09c}, !- Handle
  {be890c03-5a54-44ff-8486-7445166cd499}, !- Source Object
  3,                                      !- Outlet Port
  {4d27dab0-9297-47e5-b6a1-2765161f96e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9a63aaf-7ab0-4408-b3d8-a7286d74e31e}, !- Handle
  {4d27dab0-9297-47e5-b6a1-2765161f96e7}, !- Source Object
  3,                                      !- Outlet Port
  {f3a649c0-dcd3-414b-bdee-8007815b3798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00d82d6e-75c4-4959-a6aa-7c7da451daf9}, !- Handle
  {f3a649c0-dcd3-414b-bdee-8007815b3798}, !- Source Object
  3,                                      !- Outlet Port
  {6b128b4a-0e7a-41f1-8d6f-902419e38615}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {42ef4d93-0503-4935-9f00-6d787899277b}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {e85290eb-34f0-496f-b5d7-3ae4a36e9d30}, !- Inlet Node Name
  {4a84a474-a8fa-42fb-8f29-dc778f027818}; !- Outlet Node Name

OS:Node,
  {9e710e7c-bfd5-4228-904f-57c6fe9b60e7}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {4137cc51-2996-4c36-a962-141e887ea1c5}, !- Inlet Port
  {e85290eb-34f0-496f-b5d7-3ae4a36e9d30}; !- Outlet Port

OS:Connection,
  {4137cc51-2996-4c36-a962-141e887ea1c5}, !- Handle
  {ea1fa379-38ab-4dd2-9d15-cc2f694709ea}, !- Source Object
  2,                                      !- Outlet Port
  {9e710e7c-bfd5-4228-904f-57c6fe9b60e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e85290eb-34f0-496f-b5d7-3ae4a36e9d30}, !- Handle
  {9e710e7c-bfd5-4228-904f-57c6fe9b60e7}, !- Source Object
  3,                                      !- Outlet Port
  {42ef4d93-0503-4935-9f00-6d787899277b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a84a474-a8fa-42fb-8f29-dc778f027818}, !- Handle
  {42ef4d93-0503-4935-9f00-6d787899277b}, !- Source Object
  3,                                      !- Outlet Port
  {1981c346-13ee-45a2-9272-7c832b80cff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ff6f2802-cad9-48f3-988d-e32f03b889d2}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {9ae2d65e-d466-47da-a3d3-dba8a4630e4c}, !- Inlet Node Name
  {a1a06950-2341-416b-a90a-e19a63c6f569}; !- Outlet Node Name

OS:Node,
  {71cc0fa7-36d8-4bda-a654-0895dbbbad79}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {649c289d-5f6e-45c3-a261-b14ad9e9bbfb}, !- Inlet Port
  {9ae2d65e-d466-47da-a3d3-dba8a4630e4c}; !- Outlet Port

OS:Connection,
  {649c289d-5f6e-45c3-a261-b14ad9e9bbfb}, !- Handle
  {6b128b4a-0e7a-41f1-8d6f-902419e38615}, !- Source Object
  2,                                      !- Outlet Port
  {71cc0fa7-36d8-4bda-a654-0895dbbbad79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ae2d65e-d466-47da-a3d3-dba8a4630e4c}, !- Handle
  {71cc0fa7-36d8-4bda-a654-0895dbbbad79}, !- Source Object
  3,                                      !- Outlet Port
  {ff6f2802-cad9-48f3-988d-e32f03b889d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1a06950-2341-416b-a90a-e19a63c6f569}, !- Handle
  {ff6f2802-cad9-48f3-988d-e32f03b889d2}, !- Source Object
  3,                                      !- Outlet Port
  {bd64a3b6-e412-4c28-bb67-73e1a56a2bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d774e47e-28aa-498f-8c90-50bb6dace9fb}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 WUC 7.79gpm at 140F Inlet Water Node, !- Name
  {b0c9680b-4660-443b-a630-6f8964b413a8}, !- Inlet Port
  {d4371cce-800d-4bec-b6ec-e685a6c3a849}; !- Outlet Port

OS:Connection,
  {b0c9680b-4660-443b-a630-6f8964b413a8}, !- Handle
  {5be62b9f-c880-4f0e-a1ae-5a877cc7273c}, !- Source Object
  4,                                      !- Outlet Port
  {d774e47e-28aa-498f-8c90-50bb6dace9fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {316b0931-3a06-4c90-9c6e-7739ba727848}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 WUC 7.79gpm at 140F Outlet Water Node, !- Name
  {a21af75b-99df-48f1-822a-55075b66602d}, !- Inlet Port
  {01c92094-321d-4e22-907d-bad15da1ffca}; !- Outlet Port

OS:Connection,
  {d4371cce-800d-4bec-b6ec-e685a6c3a849}, !- Handle
  {d774e47e-28aa-498f-8c90-50bb6dace9fb}, !- Source Object
  3,                                      !- Outlet Port
  {79c0eecd-c9d3-42c0-b0ba-f2fcd7a6ebaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a21af75b-99df-48f1-822a-55075b66602d}, !- Handle
  {79c0eecd-c9d3-42c0-b0ba-f2fcd7a6ebaf}, !- Source Object
  3,                                      !- Outlet Port
  {316b0931-3a06-4c90-9c6e-7739ba727848}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01c92094-321d-4e22-907d-bad15da1ffca}, !- Handle
  {316b0931-3a06-4c90-9c6e-7739ba727848}, !- Source Object
  3,                                      !- Outlet Port
  {6b128b4a-0e7a-41f1-8d6f-902419e38615}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {687ce915-845e-44bf-ba4b-e78cd4943bbc}, !- Handle
  LargeHotel Shared Service Water Loop,   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f5c02fe2-b8ad-47c3-80a9-7385de20d85f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.000466123329903268,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0559347995883922,                     !- Plant Loop Volume {m3}
  {b2abd5f5-3f1c-4584-9bd1-2ce46f3d0d1c}, !- Plant Side Inlet Node Name
  {6cfc2b16-0f91-424e-8e07-735492c4c7d5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ed07ccd9-c518-449e-8c7f-83fe5375c63a}, !- Demand Side Inlet Node Name
  {fe9e238f-244a-4c8d-9f46-86c6b6836216}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7d1ce249-bf77-4995-95cf-8de6be291284}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {bff7469b-2dce-48ed-8b2a-d009191b34f6}, !- Demand Mixer Name
  {2cb1ef80-07e2-460a-8ef3-67a41b5f179b}, !- Demand Splitter Name
  {c58361c7-ec89-4a54-9cb5-cdba21b3ae77}, !- Supply Mixer Name
  {6e3e9e63-de4e-418b-b123-eff86a34cb3d}; !- Supply Splitter Name

OS:Node,
  {02e358c3-b6f9-47c0-9aae-23584cc4a5ac}, !- Handle
  LargeHotel Shared Service Water Loop Supply Inlet Node, !- Name
  {b2abd5f5-3f1c-4584-9bd1-2ce46f3d0d1c}, !- Inlet Port
  {bcfb41fc-1885-48ce-b605-85a00749f270}; !- Outlet Port

OS:Node,
  {f5c02fe2-b8ad-47c3-80a9-7385de20d85f}, !- Handle
  LargeHotel Shared Service Water Loop Supply Outlet Node, !- Name
  {436bce4e-dfef-46d6-aeb4-76f75863544e}, !- Inlet Port
  {6cfc2b16-0f91-424e-8e07-735492c4c7d5}; !- Outlet Port

OS:Node,
  {6c1392e0-200c-4aad-82e9-8dcec8e970d4}, !- Handle
  372gal Electricity Water Heater - 372kBtu/hr Supply Inlet Water Node, !- Name
  {c4168275-c735-4845-8baf-598622afc233}, !- Inlet Port
  {bd5b6c15-76e4-4cfc-9ea0-e73433404dad}; !- Outlet Port

OS:Connector:Mixer,
  {c58361c7-ec89-4a54-9cb5-cdba21b3ae77}, !- Handle
  Connector Mixer 7,                      !- Name
  {8755018c-225f-47ca-9bf2-048593311601}, !- Outlet Branch Name
  {64b063cf-d6f1-4ce2-8c64-da9393d992e1}, !- Inlet Branch Name 1
  {40aaa74a-7baa-47b3-9be8-b5c721502131}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6e3e9e63-de4e-418b-b123-eff86a34cb3d}, !- Handle
  Connector Splitter 7,                   !- Name
  {d04ff377-a7bb-4651-885b-be3020f9f481}, !- Inlet Branch Name
  {c4168275-c735-4845-8baf-598622afc233}, !- Outlet Branch Name 1
  {732ee9a7-576d-4da7-80dc-05a5e0757afb}; !- Outlet Branch Name 2

OS:Connection,
  {b2abd5f5-3f1c-4584-9bd1-2ce46f3d0d1c}, !- Handle
  {687ce915-845e-44bf-ba4b-e78cd4943bbc}, !- Source Object
  14,                                     !- Outlet Port
  {02e358c3-b6f9-47c0-9aae-23584cc4a5ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4168275-c735-4845-8baf-598622afc233}, !- Handle
  {6e3e9e63-de4e-418b-b123-eff86a34cb3d}, !- Source Object
  3,                                      !- Outlet Port
  {6c1392e0-200c-4aad-82e9-8dcec8e970d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cfc2b16-0f91-424e-8e07-735492c4c7d5}, !- Handle
  {f5c02fe2-b8ad-47c3-80a9-7385de20d85f}, !- Source Object
  3,                                      !- Outlet Port
  {687ce915-845e-44bf-ba4b-e78cd4943bbc}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d0903cc9-4289-488e-912a-c89e76c75da8}, !- Handle
  LargeHotel Shared Service Water Loop Demand Inlet Node, !- Name
  {ed07ccd9-c518-449e-8c7f-83fe5375c63a}, !- Inlet Port
  {8cbde9d2-729d-4f17-b6ae-f36b0bde8464}; !- Outlet Port

OS:Node,
  {23721a69-b47e-424f-b95a-b400a846c354}, !- Handle
  LargeHotel Shared Service Water Loop Demand Outlet Node, !- Name
  {4ea067d4-dc89-4c95-8f14-0542e0c97daf}, !- Inlet Port
  {fe9e238f-244a-4c8d-9f46-86c6b6836216}; !- Outlet Port

OS:Node,
  {2d82486a-45e8-4017-9e20-7f9fb4d00c05}, !- Handle
  Pipe Adiabatic 15 Inlet Water Node,     !- Name
  {ce1a7b93-fed2-49c9-ace2-2b10bd42c7c8}, !- Inlet Port
  {fbfae3cb-b88f-4639-8eaf-7373becff7ba}; !- Outlet Port

OS:Connector:Mixer,
  {bff7469b-2dce-48ed-8b2a-d009191b34f6}, !- Handle
  Connector Mixer 8,                      !- Name
  {118cfd0c-218f-4e0b-8857-e5896387d116}, !- Outlet Branch Name
  {780d2486-cbf6-4fd7-9510-15f17cc3871c}, !- Inlet Branch Name 1
  {60289aff-a607-4433-998c-dacc6b3b2417}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2cb1ef80-07e2-460a-8ef3-67a41b5f179b}, !- Handle
  Connector Splitter 8,                   !- Name
  {e3092a1e-4115-4c87-b8b3-a945bd8c2a0d}, !- Inlet Branch Name
  {ce1a7b93-fed2-49c9-ace2-2b10bd42c7c8}, !- Outlet Branch Name 1
  {8efd80ca-fb97-46ed-b3b7-a1e1f028be0c}; !- Outlet Branch Name 2

OS:Connection,
  {ed07ccd9-c518-449e-8c7f-83fe5375c63a}, !- Handle
  {687ce915-845e-44bf-ba4b-e78cd4943bbc}, !- Source Object
  17,                                     !- Outlet Port
  {d0903cc9-4289-488e-912a-c89e76c75da8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce1a7b93-fed2-49c9-ace2-2b10bd42c7c8}, !- Handle
  {2cb1ef80-07e2-460a-8ef3-67a41b5f179b}, !- Source Object
  3,                                      !- Outlet Port
  {2d82486a-45e8-4017-9e20-7f9fb4d00c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe9e238f-244a-4c8d-9f46-86c6b6836216}, !- Handle
  {23721a69-b47e-424f-b95a-b400a846c354}, !- Source Object
  3,                                      !- Outlet Port
  {687ce915-845e-44bf-ba4b-e78cd4943bbc}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {00966efd-c5a7-4ed3-a385-ed69d694d815}, !- Handle
  {687ce915-845e-44bf-ba4b-e78cd4943bbc}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7d1ce249-bf77-4995-95cf-8de6be291284}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {081dc841-1052-41c3-9c54-2af8380ec4c1}, !- Handle
  Temperature Schedule Type Limits 5,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {c9643fe8-d6dc-41ea-997d-d3696166d20a}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {fb6f5390-0763-49c3-8c28-437fe644f5f2}, !- Schedule Name
  {f5c02fe2-b8ad-47c3-80a9-7385de20d85f}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {ccc1eaa3-834c-49fd-9440-e05543ff560c}, !- Handle
  LargeHotel Shared Service Water Loop Circulator Pump, !- Name
  {bcfb41fc-1885-48ce-b605-85a00749f270}, !- Inlet Node Name
  {ea530b4e-b641-4d6b-a695-56496ec3e91c}, !- Outlet Node Name
  0.000466123329903268,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  21.6514969075116,                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {2c5a143e-8c6c-4cca-913c-7b8a0349f00b}, !- Handle
  LargeHotel Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {ea530b4e-b641-4d6b-a695-56496ec3e91c}, !- Inlet Port
  {d04ff377-a7bb-4651-885b-be3020f9f481}; !- Outlet Port

OS:Connection,
  {bcfb41fc-1885-48ce-b605-85a00749f270}, !- Handle
  {02e358c3-b6f9-47c0-9aae-23584cc4a5ac}, !- Source Object
  3,                                      !- Outlet Port
  {ccc1eaa3-834c-49fd-9440-e05543ff560c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea530b4e-b641-4d6b-a695-56496ec3e91c}, !- Handle
  {ccc1eaa3-834c-49fd-9440-e05543ff560c}, !- Source Object
  3,                                      !- Outlet Port
  {2c5a143e-8c6c-4cca-913c-7b8a0349f00b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d04ff377-a7bb-4651-885b-be3020f9f481}, !- Handle
  {2c5a143e-8c6c-4cca-913c-7b8a0349f00b}, !- Source Object
  3,                                      !- Outlet Port
  {6e3e9e63-de4e-418b-b123-eff86a34cb3d}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {089b4a4e-3e02-4d9a-910d-b8a376810ce4}, !- Handle
  372gal Electricity Water Heater - 372kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  1.40955694962748,                       !- Tank Volume {m3}
  {fb6f5390-0763-49c3-8c28-437fe644f5f2}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  109129.570908344,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e224235b-ef7e-4e1f-bed7-c94b3f439c4f}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  98.3673360821696,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  98.3673360821696,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {bd5b6c15-76e4-4cfc-9ea0-e73433404dad}, !- Use Side Inlet Node Name
  {6a51b2da-0cad-4a2b-9942-62c93352c87a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {51ef95bd-df3f-4869-b3af-6d65210d5ff7}, !- Handle
  {089b4a4e-3e02-4d9a-910d-b8a376810ce4}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:ScheduleTypeLimits,
  {8b8597dc-a8d9-44e1-8395-b22f8cb877de}, !- Handle
  Temperature Schedule Type Limits 6,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Node,
  {9654dc10-f07c-49c2-a344-c033317a916a}, !- Handle
  372gal Electricity Water Heater - 372kBtu/hr Supply Outlet Water Node, !- Name
  {6a51b2da-0cad-4a2b-9942-62c93352c87a}, !- Inlet Port
  {64b063cf-d6f1-4ce2-8c64-da9393d992e1}; !- Outlet Port

OS:Connection,
  {bd5b6c15-76e4-4cfc-9ea0-e73433404dad}, !- Handle
  {6c1392e0-200c-4aad-82e9-8dcec8e970d4}, !- Source Object
  3,                                      !- Outlet Port
  {089b4a4e-3e02-4d9a-910d-b8a376810ce4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6a51b2da-0cad-4a2b-9942-62c93352c87a}, !- Handle
  {089b4a4e-3e02-4d9a-910d-b8a376810ce4}, !- Source Object
  32,                                     !- Outlet Port
  {9654dc10-f07c-49c2-a344-c033317a916a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64b063cf-d6f1-4ce2-8c64-da9393d992e1}, !- Handle
  {9654dc10-f07c-49c2-a344-c033317a916a}, !- Source Object
  3,                                      !- Outlet Port
  {c58361c7-ec89-4a54-9cb5-cdba21b3ae77}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {9c6f622c-e336-4f6f-a4c1-7bbd7b95c981}, !- Handle
  {089b4a4e-3e02-4d9a-910d-b8a376810ce4}; !- Object Name

OS:Schedule:Ruleset,
  {63919358-3a10-4000-9c4e-e40bf800cfe5}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  {4814e8ab-33c6-42f4-8f1e-988aad1ec110}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4814e8ab-33c6-42f4-8f1e-988aad1ec110}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {86df78a7-c3df-4b44-b840-2af77af14fcb}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {961d1b81-8296-4c24-85d2-83be1cbc0f04}, !- Schedule Type Limits Name
  {7f5a7d26-0979-4449-92bf-1ab4ec242cab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f5a7d26-0979-4449-92bf-1ab4ec242cab}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {961d1b81-8296-4c24-85d2-83be1cbc0f04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {56368aa6-6fbc-4922-ad8a-381fecf3da6c}, !- Handle
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2d4cd6d9-495e-497f-b231-b73be70aeeff}, !- Handle
  Uninsulated copper pipe 0.75in type L 2, !- Name
  ,                                       !- Surface Rendering Name
  {56368aa6-6fbc-4922-ad8a-381fecf3da6c}; !- Layer 1

OS:Pipe:Indoor,
  {d767c7a2-acde-4a63-a033-85d53af3d939}, !- Handle
  LargeHotel Shared Service Water Loop Pipe 794.5966692414828ft, !- Name
  {2d4cd6d9-495e-497f-b231-b73be70aeeff}, !- Construction
  {8cbde9d2-729d-4f17-b6ae-f36b0bde8464}, !- Fluid Inlet Node
  {8af081d8-97c1-4336-846e-1b78acfdd492}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {63919358-3a10-4000-9c4e-e40bf800cfe5}, !- Ambient Temperature Schedule
  {86df78a7-c3df-4b44-b840-2af77af14fcb}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  242.193064784804;                       !- Pipe Length {m}

OS:Node,
  {a3e80875-7f6e-4d24-985b-02b8318b170f}, !- Handle
  LargeHotel Shared Service Water Loop Pipe 794.5966692414828ft Outlet Water Node, !- Name
  {8af081d8-97c1-4336-846e-1b78acfdd492}, !- Inlet Port
  {e3092a1e-4115-4c87-b8b3-a945bd8c2a0d}; !- Outlet Port

OS:Connection,
  {8cbde9d2-729d-4f17-b6ae-f36b0bde8464}, !- Handle
  {d0903cc9-4289-488e-912a-c89e76c75da8}, !- Source Object
  3,                                      !- Outlet Port
  {d767c7a2-acde-4a63-a033-85d53af3d939}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8af081d8-97c1-4336-846e-1b78acfdd492}, !- Handle
  {d767c7a2-acde-4a63-a033-85d53af3d939}, !- Source Object
  4,                                      !- Outlet Port
  {a3e80875-7f6e-4d24-985b-02b8318b170f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3092a1e-4115-4c87-b8b3-a945bd8c2a0d}, !- Handle
  {a3e80875-7f6e-4d24-985b-02b8318b170f}, !- Source Object
  3,                                      !- Outlet Port
  {2cb1ef80-07e2-460a-8ef3-67a41b5f179b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3c6c4906-2034-4d7c-aee9-a01aeb26122d}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {429cf54e-b7ca-4749-a977-91894b37a7ed}, !- Inlet Node Name
  {2da250a8-7ede-43a6-ab27-db0012723dfa}; !- Outlet Node Name

OS:Node,
  {d7a4aa80-aef0-4cab-8ad1-8ed6c75454aa}, !- Handle
  Pipe Adiabatic 14 Inlet Water Node,     !- Name
  {732ee9a7-576d-4da7-80dc-05a5e0757afb}, !- Inlet Port
  {429cf54e-b7ca-4749-a977-91894b37a7ed}; !- Outlet Port

OS:Connection,
  {732ee9a7-576d-4da7-80dc-05a5e0757afb}, !- Handle
  {6e3e9e63-de4e-418b-b123-eff86a34cb3d}, !- Source Object
  4,                                      !- Outlet Port
  {d7a4aa80-aef0-4cab-8ad1-8ed6c75454aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac5be6a8-dc41-4184-aed7-9a5de39d4a96}, !- Handle
  Pipe Adiabatic 14 Outlet Water Node,    !- Name
  {2da250a8-7ede-43a6-ab27-db0012723dfa}, !- Inlet Port
  {40aaa74a-7baa-47b3-9be8-b5c721502131}; !- Outlet Port

OS:Connection,
  {429cf54e-b7ca-4749-a977-91894b37a7ed}, !- Handle
  {d7a4aa80-aef0-4cab-8ad1-8ed6c75454aa}, !- Source Object
  3,                                      !- Outlet Port
  {3c6c4906-2034-4d7c-aee9-a01aeb26122d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2da250a8-7ede-43a6-ab27-db0012723dfa}, !- Handle
  {3c6c4906-2034-4d7c-aee9-a01aeb26122d}, !- Source Object
  3,                                      !- Outlet Port
  {ac5be6a8-dc41-4184-aed7-9a5de39d4a96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40aaa74a-7baa-47b3-9be8-b5c721502131}, !- Handle
  {ac5be6a8-dc41-4184-aed7-9a5de39d4a96}, !- Source Object
  3,                                      !- Outlet Port
  {c58361c7-ec89-4a54-9cb5-cdba21b3ae77}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3fa7b1b7-953b-4580-acfb-ca8eac68552d}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {fbfae3cb-b88f-4639-8eaf-7373becff7ba}, !- Inlet Node Name
  {ec245857-3c6e-4461-90ec-85e94171b6de}; !- Outlet Node Name

OS:Node,
  {03fe2c9d-ba29-4261-9e6a-6a79e732bace}, !- Handle
  Pipe Adiabatic 15 Outlet Water Node,    !- Name
  {ec245857-3c6e-4461-90ec-85e94171b6de}, !- Inlet Port
  {780d2486-cbf6-4fd7-9510-15f17cc3871c}; !- Outlet Port

OS:Connection,
  {fbfae3cb-b88f-4639-8eaf-7373becff7ba}, !- Handle
  {2d82486a-45e8-4017-9e20-7f9fb4d00c05}, !- Source Object
  3,                                      !- Outlet Port
  {3fa7b1b7-953b-4580-acfb-ca8eac68552d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec245857-3c6e-4461-90ec-85e94171b6de}, !- Handle
  {3fa7b1b7-953b-4580-acfb-ca8eac68552d}, !- Source Object
  3,                                      !- Outlet Port
  {03fe2c9d-ba29-4261-9e6a-6a79e732bace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {780d2486-cbf6-4fd7-9510-15f17cc3871c}, !- Handle
  {03fe2c9d-ba29-4261-9e6a-6a79e732bace}, !- Source Object
  3,                                      !- Outlet Port
  {bff7469b-2dce-48ed-8b2a-d009191b34f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1ac4203f-511a-4248-9191-05f37467faf7}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {8afc8317-85ba-4309-ad69-1f10a7a85469}, !- Inlet Node Name
  {436bce4e-dfef-46d6-aeb4-76f75863544e}; !- Outlet Node Name

OS:Node,
  {e7836a0c-1def-414c-8937-6b8b3c121db2}, !- Handle
  Pipe Adiabatic 16 Inlet Water Node,     !- Name
  {8755018c-225f-47ca-9bf2-048593311601}, !- Inlet Port
  {8afc8317-85ba-4309-ad69-1f10a7a85469}; !- Outlet Port

OS:Connection,
  {8755018c-225f-47ca-9bf2-048593311601}, !- Handle
  {c58361c7-ec89-4a54-9cb5-cdba21b3ae77}, !- Source Object
  2,                                      !- Outlet Port
  {e7836a0c-1def-414c-8937-6b8b3c121db2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8afc8317-85ba-4309-ad69-1f10a7a85469}, !- Handle
  {e7836a0c-1def-414c-8937-6b8b3c121db2}, !- Source Object
  3,                                      !- Outlet Port
  {1ac4203f-511a-4248-9191-05f37467faf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {436bce4e-dfef-46d6-aeb4-76f75863544e}, !- Handle
  {1ac4203f-511a-4248-9191-05f37467faf7}, !- Source Object
  3,                                      !- Outlet Port
  {f5c02fe2-b8ad-47c3-80a9-7385de20d85f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {75934641-b599-49a3-ad41-85ead8ef91fa}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {1518cf14-0fd0-4c4c-8ae0-d59bf4b34f50}, !- Inlet Node Name
  {4ea067d4-dc89-4c95-8f14-0542e0c97daf}; !- Outlet Node Name

OS:Node,
  {dccdbb25-2059-4078-9080-12df5a4078b3}, !- Handle
  Pipe Adiabatic 17 Inlet Water Node,     !- Name
  {118cfd0c-218f-4e0b-8857-e5896387d116}, !- Inlet Port
  {1518cf14-0fd0-4c4c-8ae0-d59bf4b34f50}; !- Outlet Port

OS:Connection,
  {118cfd0c-218f-4e0b-8857-e5896387d116}, !- Handle
  {bff7469b-2dce-48ed-8b2a-d009191b34f6}, !- Source Object
  2,                                      !- Outlet Port
  {dccdbb25-2059-4078-9080-12df5a4078b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1518cf14-0fd0-4c4c-8ae0-d59bf4b34f50}, !- Handle
  {dccdbb25-2059-4078-9080-12df5a4078b3}, !- Source Object
  3,                                      !- Outlet Port
  {75934641-b599-49a3-ad41-85ead8ef91fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ea067d4-dc89-4c95-8f14-0542e0c97daf}, !- Handle
  {75934641-b599-49a3-ad41-85ead8ef91fa}, !- Source Object
  3,                                      !- Outlet Port
  {23721a69-b47e-424f-b95a-b400a846c354}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9afccc7-9972-4a63-825d-310e1bd44690}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 WUC 7.39gpm at 140F Inlet Water Node, !- Name
  {8efd80ca-fb97-46ed-b3b7-a1e1f028be0c}, !- Inlet Port
  {6b80c459-c666-4079-8115-117f56610ec0}; !- Outlet Port

OS:Connection,
  {8efd80ca-fb97-46ed-b3b7-a1e1f028be0c}, !- Handle
  {2cb1ef80-07e2-460a-8ef3-67a41b5f179b}, !- Source Object
  4,                                      !- Outlet Port
  {a9afccc7-9972-4a63-825d-310e1bd44690}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8004b5ff-cc68-4091-b397-9e9133cb5d93}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 WUC 7.39gpm at 140F Outlet Water Node, !- Name
  {3d4803d5-b0d4-4919-9e89-8c4937ea913c}, !- Inlet Port
  {60289aff-a607-4433-998c-dacc6b3b2417}; !- Outlet Port

OS:Connection,
  {6b80c459-c666-4079-8115-117f56610ec0}, !- Handle
  {a9afccc7-9972-4a63-825d-310e1bd44690}, !- Source Object
  3,                                      !- Outlet Port
  {5d18e18a-d5c7-4c31-a606-e0a8b1093509}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d4803d5-b0d4-4919-9e89-8c4937ea913c}, !- Handle
  {5d18e18a-d5c7-4c31-a606-e0a8b1093509}, !- Source Object
  3,                                      !- Outlet Port
  {8004b5ff-cc68-4091-b397-9e9133cb5d93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60289aff-a607-4433-998c-dacc6b3b2417}, !- Handle
  {8004b5ff-cc68-4091-b397-9e9133cb5d93}, !- Source Object
  3,                                      !- Outlet Port
  {bff7469b-2dce-48ed-8b2a-d009191b34f6}, !- Target Object
  4;                                      !- Inlet Port

OS:Refrigeration:WalkIn,
  {a2ea3d10-0421-42f9-b1cd-08bdbf174ed0}, !- Handle
  Large Hotel Cooler,                     !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  2696.25384558444,                       !- Rated Coil Cooling Capacity {W}
  2.00000000000006,                       !- Operating Temperature {C}
  -3.88888888888886,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  200,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  {e35facab-32d6-405b-9007-205172eec467}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {94610b9a-96aa-46df-b723-16a4df41ee38}, !- Defrost Schedule Name
  {c1634862-1d47-4094-b534-7842381f7661}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1483648,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {34b118f3-3bc5-48de-81ab-d989a15bbfcf}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {34b118f3-3bc5-48de-81ab-d989a15bbfcf}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {2aa30186-06d1-4e43-aca3-53db30a134e0}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {6fae4473-7761-4c0e-b339-9aef3e17d033}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {6fae4473-7761-4c0e-b339-9aef3e17d033}, !- Handle
  door_wi_sched,                          !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  {cf18a3e3-dca5-4a65-99cf-eea74e864ca1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf18a3e3-dca5-4a65-99cf-eea74e864ca1}, !- Handle
  door_wi_sched Default,                  !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {454f4aa4-7c1c-41e3-ab61-92136042b33a}, !- Handle
  {a2ea3d10-0421-42f9-b1cd-08bdbf174ed0}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {94610b9a-96aa-46df-b723-16a4df41ee38}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  {bd745a42-1d89-4f22-bd9f-2f7ac54079a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd745a42-1d89-4f22-bd9f-2f7ac54079a4}, !- Handle
  Refrigeration Defrost Schedule Default - Large Hotel Cooler, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {c1634862-1d47-4094-b534-7842381f7661}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  {8b91c95a-5325-4aee-97d8-6dd0894943c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b91c95a-5325-4aee-97d8-6dd0894943c2}, !- Handle
  Refrigeration Dripdown Schedule Default - Large Hotel Cooler, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {75e2c947-4ef9-4bd3-be21-8244e45f3073}, !- Handle
  Medium Temperature,                     !- Name
  {bb854f4c-9887-4b5c-ac1e-dab8633e49bf}, !- Refrigerated CaseAndWalkInList Name
  {d8640fcf-dcd3-4250-9e26-ebdba24f40f9}, !- Refrigeration TransferLoad List Name
  {3ac84f60-10e4-42ca-a160-9a8067dff35f}, !- Refrigeration Condenser Name
  {09e7b796-01b2-44d8-ba1b-b58500630f0e}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {e3619397-d3de-4225-966f-00bd0a748085}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {bb854f4c-9887-4b5c-ac1e-dab8633e49bf}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {a2ea3d10-0421-42f9-b1cd-08bdbf174ed0}; !- Model Object 1

OS:ModelObjectList,
  {d8640fcf-dcd3-4250-9e26-ebdba24f40f9}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {09e7b796-01b2-44d8-ba1b-b58500630f0e}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {b7b0b466-fa4b-4073-905b-8121cea88bf3}; !- Model Object 1

OS:ModelObjectList,
  {e3619397-d3de-4225-966f-00bd0a748085}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {b7b0b466-fa4b-4073-905b-8121cea88bf3}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {2c1759fe-6493-4078-8997-8445631d47d8}, !- Refrigeration Compressor Power Curve Name
  {ab43692c-f176-416c-b1df-a96a731b4484}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {2c1759fe-6493-4078-8997-8445631d47d8}, !- Handle
  MT_compressor_power_smallandold,        !- Name
  483.6,                                  !- Coefficient1 Constant
  -53.2,                                  !- Coefficient2 x
  -1.384,                                 !- Coefficient3 x**2
  56.19,                                  !- Coefficient4 y
  0.003688,                               !- Coefficient5 y**2
  1.439,                                  !- Coefficient6 x*y
  -0.008268,                              !- Coefficient7 x**3
  -0.00281,                               !- Coefficient8 y**3
  0.007222,                               !- Coefficient9 x**2*y
  0.006025,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {ab43692c-f176-416c-b1df-a96a731b4484}, !- Handle
  MT_compressor_capacity_smallandold,     !- Name
  15000,                                  !- Coefficient1 Constant
  541.8,                                  !- Coefficient2 x
  7.285,                                  !- Coefficient3 x**2
  -118,                                   !- Coefficient4 y
  -0.3645,                                !- Coefficient5 y**2
  -3.05,                                  !- Coefficient6 x*y
  0.0344,                                 !- Coefficient7 x**3
  0.00225,                                !- Coefficient8 y**3
  -0.03927,                               !- Coefficient9 x**2*y
  -0.007307,                              !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {7145ce89-25c2-40db-b998-c322e74ae34f}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {3ac84f60-10e4-42ca-a160-9a8067dff35f}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {7145ce89-25c2-40db-b998-c322e74ae34f}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  102.574874557933,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:WalkIn,
  {3c054559-3669-47a2-91be-6fc36c918d6c}, !- Handle
  Large Hotel Freezer,                    !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  2696.25384558444,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  250,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  {e35facab-32d6-405b-9007-205172eec467}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {83e78614-c5a5-4a72-973f-b8e5b1bbe2f3}, !- Defrost Schedule Name
  {854d1d4a-70a8-48f3-9976-09ebd4ea3413}, !- Defrost Drip-Down Schedule Name
  2000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1483648,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {e3688e5b-3d6e-4279-8942-382c02f7af8a}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {e3688e5b-3d6e-4279-8942-382c02f7af8a}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {2aa30186-06d1-4e43-aca3-53db30a134e0}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {6fae4473-7761-4c0e-b339-9aef3e17d033}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {9cec64b6-a90e-409c-96b1-09f6d397f31e}, !- Handle
  {3c054559-3669-47a2-91be-6fc36c918d6c}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {83e78614-c5a5-4a72-973f-b8e5b1bbe2f3}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  {7257bec8-1d2c-4e7b-969e-5e289d4bdcf3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7257bec8-1d2c-4e7b-969e-5e289d4bdcf3}, !- Handle
  Refrigeration Defrost Schedule Default - Large Hotel Freezer, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {854d1d4a-70a8-48f3-9976-09ebd4ea3413}, !- Handle
  Refrigeration Dripdown Schedule 1,      !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  {d7663a96-d887-452a-bdf2-c1aab849c5af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7663a96-d887-452a-bdf2-c1aab849c5af}, !- Handle
  Refrigeration Dripdown Schedule Default - Large Hotel Freezer, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {6ed475e0-844e-4b4f-9151-857828b08baa}, !- Handle
  Low Temperature,                        !- Name
  {ae07dd24-651f-4ea5-94ec-784b2f60e214}, !- Refrigerated CaseAndWalkInList Name
  {d3bdee9b-2078-4204-bd07-3ba4d7b2140b}, !- Refrigeration TransferLoad List Name
  {2d583776-6ed5-4595-9244-56e3cfac3493}, !- Refrigeration Condenser Name
  {019b9c74-dd42-4d1d-90c6-c26eab1e20ec}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {374b35b3-fbcf-4089-91ab-be5d1a5f6315}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {ae07dd24-651f-4ea5-94ec-784b2f60e214}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {3c054559-3669-47a2-91be-6fc36c918d6c}; !- Model Object 1

OS:ModelObjectList,
  {d3bdee9b-2078-4204-bd07-3ba4d7b2140b}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {019b9c74-dd42-4d1d-90c6-c26eab1e20ec}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {3b66c3b3-a03f-40c8-851f-3ea823d8c3a2}; !- Model Object 1

OS:ModelObjectList,
  {374b35b3-fbcf-4089-91ab-be5d1a5f6315}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Refrigeration:Compressor,
  {3b66c3b3-a03f-40c8-851f-3ea823d8c3a2}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {a8922942-3347-4587-877d-a37a8ca31907}, !- Refrigeration Compressor Power Curve Name
  {8ee79383-8fa2-4d59-b022-7fb2524d2ac2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {a8922942-3347-4587-877d-a37a8ca31907}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {8ee79383-8fa2-4d59-b022-7fb2524d2ac2}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {a0f6e70b-2efd-4a42-acf0-13c94597d3e5}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {2d583776-6ed5-4595-9244-56e3cfac3493}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {a0f6e70b-2efd-4a42-acf0-13c94597d3e5}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  102.574874557933,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {be43feb9-1a8f-4a83-8488-99f51afad658}, !- Handle
  LargeHotel Banquet - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Handle
  LargeHotel HtgSetp,                     !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  {b677d330-f63a-40f8-8924-e65d180dac97}, !- Default Day Schedule Name
  {3e37a346-6ee9-4191-bee3-6d87d8342400}, !- Summer Design Day Schedule Name
  {aecf1114-6868-4142-ba2f-319a277eb1b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b677d330-f63a-40f8-8924-e65d180dac97}, !- Handle
  LargeHotel HtgSetp Default,             !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Day,
  {aecf1114-6868-4142-ba2f-319a277eb1b0}, !- Handle
  LargeHotel HtgSetp Winter Design Day,   !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Day,
  {3e37a346-6ee9-4191-bee3-6d87d8342400}, !- Handle
  LargeHotel HtgSetp Summer Design Day,   !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Ruleset,
  {e81e80ab-570d-42e1-a901-736403c2cc8e}, !- Handle
  LargeHotel ClgSetp,                     !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  {628f66b0-5ca5-41cd-9c3d-aa0d24942928}, !- Default Day Schedule Name
  {d7dcad6c-9fd5-4512-ba2d-d0a5f3b9b875}, !- Summer Design Day Schedule Name
  {950e6ed1-72b3-4483-b686-bee454f47ef1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {628f66b0-5ca5-41cd-9c3d-aa0d24942928}, !- Handle
  LargeHotel ClgSetp Default,             !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {950e6ed1-72b3-4483-b686-bee454f47ef1}, !- Handle
  LargeHotel ClgSetp Winter Design Day,   !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Day,
  {d7dcad6c-9fd5-4512-ba2d-d0a5f3b9b875}, !- Handle
  LargeHotel ClgSetp Summer Design Day,   !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {22f6c640-6d13-45ff-8bd9-090c0275068c}, !- Handle
  LargeHotel Banquet - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {68252436-a293-4e07-a60d-002134504ae4}, !- Handle
  LargeHotel Banquet - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15000242-4d5a-498a-a802-251adc2a8a7e}, !- Handle
  LargeHotel Cafe - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f1b7401-d918-4fa5-ba23-6507c5f12537}, !- Handle
  LargeHotel Cafe - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46a6750b-5cd9-402f-8970-ceecced554e6}, !- Handle
  LargeHotel Cafe - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8786972a-bcec-4ddb-96c9-29e9f216adc2}, !- Handle
  LargeHotel Corridor - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {b2bfe553-ad00-41a6-a902-23d8d579e010}, !- Heating Setpoint Temperature Schedule Name
  {2a3fe022-18d3-4ff3-84fe-b0d4550f9c9d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b2bfe553-ad00-41a6-a902-23d8d579e010}, !- Handle
  LargeHotel Corridor HtgSetp,            !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  {516cb82a-efb3-4aaa-9279-784ac575de0f}, !- Default Day Schedule Name
  {6c557e54-d05f-4f93-b6f1-14aba5c3c4ef}, !- Summer Design Day Schedule Name
  {69449f94-b471-45bb-aad5-59f3b0396309}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {516cb82a-efb3-4aaa-9279-784ac575de0f}, !- Handle
  LargeHotel Corridor HtgSetp Default,    !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  16;                                     !- Value Until Time 2

OS:Schedule:Day,
  {69449f94-b471-45bb-aad5-59f3b0396309}, !- Handle
  LargeHotel Corridor HtgSetp Winter Design Day, !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {6c557e54-d05f-4f93-b6f1-14aba5c3c4ef}, !- Handle
  LargeHotel Corridor HtgSetp Summer Design Day, !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a3fe022-18d3-4ff3-84fe-b0d4550f9c9d}, !- Handle
  LargeHotel Corridor ClgSetp,            !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  {dcc244da-dc62-46fd-b3d3-faa1d5a9f4df}, !- Default Day Schedule Name
  {9d9fddfa-6afd-4e8c-9b10-62a41f74224a}, !- Summer Design Day Schedule Name
  {05756d84-e6ce-4039-8e99-ba74cd9eece7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dcc244da-dc62-46fd-b3d3-faa1d5a9f4df}, !- Handle
  LargeHotel Corridor ClgSetp Default,    !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  30;                                     !- Value Until Time 2

OS:Schedule:Day,
  {05756d84-e6ce-4039-8e99-ba74cd9eece7}, !- Handle
  LargeHotel Corridor ClgSetp Winter Design Day, !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9d9fddfa-6afd-4e8c-9b10-62a41f74224a}, !- Handle
  LargeHotel Corridor ClgSetp Summer Design Day, !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {5aa22e70-4080-4df5-b9cc-a486cb2de0b6}, !- Handle
  LargeHotel Corridor - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {b2bfe553-ad00-41a6-a902-23d8d579e010}, !- Heating Setpoint Temperature Schedule Name
  {2a3fe022-18d3-4ff3-84fe-b0d4550f9c9d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5775ac2-651d-44f4-b9c1-7fcc5a3f055d}, !- Handle
  LargeHotel Corridor - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {b2bfe553-ad00-41a6-a902-23d8d579e010}, !- Heating Setpoint Temperature Schedule Name
  {2a3fe022-18d3-4ff3-84fe-b0d4550f9c9d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4d4e156-ae87-4f52-9912-cfef8f428d76}, !- Handle
  LargeHotel Corridor - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {b2bfe553-ad00-41a6-a902-23d8d579e010}, !- Heating Setpoint Temperature Schedule Name
  {2a3fe022-18d3-4ff3-84fe-b0d4550f9c9d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d19dbe1a-0143-4a36-af59-6f41df161d71}, !- Handle
  LargeHotel Corridor - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {b2bfe553-ad00-41a6-a902-23d8d579e010}, !- Heating Setpoint Temperature Schedule Name
  {2a3fe022-18d3-4ff3-84fe-b0d4550f9c9d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd485b80-b7b5-46f0-a083-bf81c9d2483a}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {1f700a3e-b3fe-4c30-9a24-24726d67bb85}, !- Heating Setpoint Temperature Schedule Name
  {9aa3e770-4d84-46bc-a03c-329b3d849614}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1f700a3e-b3fe-4c30-9a24-24726d67bb85}, !- Handle
  LargeHotel GuestRoom HtgSetp,           !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  {86b115a3-58d8-4609-aba5-8404c312769f}, !- Default Day Schedule Name
  {8374d631-6be3-4ef6-a508-f0074ec3e4e7}, !- Summer Design Day Schedule Name
  {27d2bc57-23f2-4b79-a487-e53b0b9525ff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {86b115a3-58d8-4609-aba5-8404c312769f}, !- Handle
  LargeHotel GuestRoom HtgSetp Default,   !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  21,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Day,
  {27d2bc57-23f2-4b79-a487-e53b0b9525ff}, !- Handle
  LargeHotel GuestRoom HtgSetp Winter Design Day, !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {8374d631-6be3-4ef6-a508-f0074ec3e4e7}, !- Handle
  LargeHotel GuestRoom HtgSetp Summer Design Day, !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {9aa3e770-4d84-46bc-a03c-329b3d849614}, !- Handle
  LargeHotel GuestRoom ClgSetp,           !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  {afe3f9d1-1c96-4241-af30-b6c5eb843614}, !- Default Day Schedule Name
  {795f0307-6fe5-41df-a74c-05415cde5b55}, !- Summer Design Day Schedule Name
  {1f8a5893-bfd9-461b-b8cb-2d4a842f3bf9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {afe3f9d1-1c96-4241-af30-b6c5eb843614}, !- Handle
  LargeHotel GuestRoom ClgSetp Default,   !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  24,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Day,
  {1f8a5893-bfd9-461b-b8cb-2d4a842f3bf9}, !- Handle
  LargeHotel GuestRoom ClgSetp Winter Design Day, !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {795f0307-6fe5-41df-a74c-05415cde5b55}, !- Handle
  LargeHotel GuestRoom ClgSetp Summer Design Day, !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {23278bfb-1d68-49c4-a6b4-d672b2f07df9}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {1f700a3e-b3fe-4c30-9a24-24726d67bb85}, !- Heating Setpoint Temperature Schedule Name
  {9aa3e770-4d84-46bc-a03c-329b3d849614}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {771dc45a-86a6-484b-9876-eafe0853e4ac}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {1f700a3e-b3fe-4c30-9a24-24726d67bb85}, !- Heating Setpoint Temperature Schedule Name
  {9aa3e770-4d84-46bc-a03c-329b3d849614}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07eb5b34-f9b2-43d0-b5d4-245ac976a697}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {1f700a3e-b3fe-4c30-9a24-24726d67bb85}, !- Heating Setpoint Temperature Schedule Name
  {9aa3e770-4d84-46bc-a03c-329b3d849614}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {38c1fa4d-f528-4a00-8469-9da9623de7b1}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {1f700a3e-b3fe-4c30-9a24-24726d67bb85}, !- Heating Setpoint Temperature Schedule Name
  {9aa3e770-4d84-46bc-a03c-329b3d849614}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bbc351c0-8234-4cc6-b38f-2aff4b838878}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {1f700a3e-b3fe-4c30-9a24-24726d67bb85}, !- Heating Setpoint Temperature Schedule Name
  {9aa3e770-4d84-46bc-a03c-329b3d849614}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81924281-e958-4404-995c-60265c48ae22}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  {1f700a3e-b3fe-4c30-9a24-24726d67bb85}, !- Heating Setpoint Temperature Schedule Name
  {9aa3e770-4d84-46bc-a03c-329b3d849614}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef8796db-0945-4d10-a831-088799b7d356}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  {1f700a3e-b3fe-4c30-9a24-24726d67bb85}, !- Heating Setpoint Temperature Schedule Name
  {9aa3e770-4d84-46bc-a03c-329b3d849614}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76d572a7-5a3e-4e6d-b7c9-72043f29982b}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  {1f700a3e-b3fe-4c30-9a24-24726d67bb85}, !- Heating Setpoint Temperature Schedule Name
  {9aa3e770-4d84-46bc-a03c-329b3d849614}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9dd9a747-02b2-4297-847d-777cbb80500b}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 Thermostat 9, !- Name
  {1f700a3e-b3fe-4c30-9a24-24726d67bb85}, !- Heating Setpoint Temperature Schedule Name
  {9aa3e770-4d84-46bc-a03c-329b3d849614}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {10e73689-4064-4c3f-a506-a44807a4829a}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {9a32d283-e8f6-4234-97a1-7b6d2b151b21}, !- Heating Setpoint Temperature Schedule Name
  {b22881ee-162e-42eb-8a7c-c23ca8b021c6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9a32d283-e8f6-4234-97a1-7b6d2b151b21}, !- Handle
  LargeHotel Kitchen HtgSetp,             !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  {59d9abe5-a568-4990-94f4-3ac6ad00cbcb}, !- Default Day Schedule Name
  {4502e8cd-5fda-4581-9c6a-1f8386853de5}, !- Summer Design Day Schedule Name
  {f43e9ac5-17ab-4752-9eeb-f5861f623fb8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {59d9abe5-a568-4990-94f4-3ac6ad00cbcb}, !- Handle
  LargeHotel Kitchen HtgSetp Default,     !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  19,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Day,
  {f43e9ac5-17ab-4752-9eeb-f5861f623fb8}, !- Handle
  LargeHotel Kitchen HtgSetp Winter Design Day, !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  19;                                     !- Value Until Time 2

OS:Schedule:Day,
  {4502e8cd-5fda-4581-9c6a-1f8386853de5}, !- Handle
  LargeHotel Kitchen HtgSetp Summer Design Day, !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  19;                                     !- Value Until Time 2

OS:Schedule:Ruleset,
  {b22881ee-162e-42eb-8a7c-c23ca8b021c6}, !- Handle
  LargeHotel Kitchen ClgSetp,             !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  {abc1672a-5981-4b14-9279-43781123d03d}, !- Default Day Schedule Name
  {74b35a0c-5338-4a24-8819-d883227dde42}, !- Summer Design Day Schedule Name
  {8953b842-e9ff-4110-8624-ca38a546eb02}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {abc1672a-5981-4b14-9279-43781123d03d}, !- Handle
  LargeHotel Kitchen ClgSetp Default,     !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  26,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {8953b842-e9ff-4110-8624-ca38a546eb02}, !- Handle
  LargeHotel Kitchen ClgSetp Winter Design Day, !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26;                                     !- Value Until Time 2

OS:Schedule:Day,
  {74b35a0c-5338-4a24-8819-d883227dde42}, !- Handle
  LargeHotel Kitchen ClgSetp Summer Design Day, !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26;                                     !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {ee138223-9bde-458b-a715-4dc3db7fd824}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {9a32d283-e8f6-4234-97a1-7b6d2b151b21}, !- Heating Setpoint Temperature Schedule Name
  {b22881ee-162e-42eb-8a7c-c23ca8b021c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00e33ac7-262e-4ea2-9dfa-4ec8df918d43}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {9a32d283-e8f6-4234-97a1-7b6d2b151b21}, !- Heating Setpoint Temperature Schedule Name
  {b22881ee-162e-42eb-8a7c-c23ca8b021c6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a119e98d-0382-4de3-8b43-ad9d01dcef8c}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {149b61b3-6899-4f8f-af03-c45344d67f17}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14803f95-eb86-4f48-8ced-27aa235e2573}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cedd1e9c-33d2-48ac-b4a0-6d8d202a8e34}, !- Handle
  LargeHotel Lobby - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15c6842c-fc9a-48f4-9fd0-1d7bd516b83b}, !- Handle
  LargeHotel Lobby - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9da365c1-49b9-474f-8c86-ffab6e0f7abd}, !- Handle
  LargeHotel Lobby - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95166c86-1227-4ff1-8f66-579444534c62}, !- Handle
  LargeHotel Lobby - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8920cd66-2895-4543-bdbc-540807f8de8e}, !- Handle
  LargeHotel Lobby - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebb03dd9-889e-43c6-881b-4c70efca3edd}, !- Handle
  LargeHotel Lobby - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7c007c5-4ae9-42c0-a824-caa508dc051f}, !- Handle
  LargeHotel Mechanical - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32b94496-3005-46c1-81ed-4459e66fb522}, !- Handle
  LargeHotel Mechanical - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd4ea3f0-adda-4fc8-8fd1-cfa29a724f7f}, !- Handle
  LargeHotel Mechanical - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {98731038-eb7d-4796-899f-e387808d0bc1}, !- Handle
  LargeHotel Retail - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6dbd4092-cc27-4963-b8f6-fb8e83423d2c}, !- Handle
  LargeHotel Retail - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a26726a5-70f0-422d-9108-99de22f76a2c}, !- Handle
  LargeHotel Retail - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {170b4e13-2840-4b42-a3ee-17433f74cb20}, !- Handle
  LargeHotel Storage - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9203c74-8d07-4622-9965-b9c0caf3f91a}, !- Handle
  LargeHotel Storage - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b19dc71-1d44-4923-a1f4-22e0fe3693c2}, !- Handle
  LargeHotel Storage - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {b06b3d8b-cf89-4842-8b75-b3a9c0068659}, !- Heating Setpoint Temperature Schedule Name
  {e81e80ab-570d-42e1-a901-736403c2cc8e}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {34a1047a-403f-4d9f-b542-b5c9d45894f1}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b6777011-2b1b-452d-9352-64998311a99b}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {34a1047a-403f-4d9f-b542-b5c9d45894f1}; !- Layer 1

OS:InternalMass:Definition,
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Handle
  Internal Mass Definition 1,             !- Name
  {b6777011-2b1b-452d-9352-64998311a99b}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {24d1bbb0-2d03-46fb-a424-8a7eb35c487d}, !- Handle
  LargeHotel GuestRoom C end_b - Story top Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {2129230f-a58e-42de-aaec-c51996903c82}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0c3e7e3b-590f-4059-b1b4-d25f60703882}, !- Handle
  LargeHotel GuestRoom A end_b - Story top Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {14bdcd2d-f9bc-4992-8af6-fc44d3b5fb4b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {02197a59-3ded-4c9e-b098-05f4e0782afe}, !- Handle
  LargeHotel Corridor B  - Story top Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {54af0fc5-61e2-4c86-94f3-ad9fe733deb7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cf2f99ff-f54a-43b0-8b34-de8ccb99445c}, !- Handle
  LargeHotel GuestRoom A end_a - Story top Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {bc5821ad-46dd-4ba4-99d7-698c7fb59b00}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ec0c308c-f06e-4d18-8580-6bb8884aa4e5}, !- Handle
  LargeHotel Lobby C end_b - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {69350f58-9fca-43ae-a5dd-94048206ae7c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cbf23829-0544-4dee-b12c-39c61ae10a94}, !- Handle
  LargeHotel Lobby B end_b - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {ed513eb1-8e3a-4f9b-a198-184fb24a7507}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bd7d5ae9-11fa-4a67-814e-2048db543153}, !- Handle
  LargeHotel Lobby C  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {17a68dce-33fc-416d-99bf-21fd41bd94fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1bd1cf21-58ce-4c83-b20e-7f15b7bd74a3}, !- Handle
  LargeHotel GuestRoom C end_a - Story top Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {71606aa5-50d1-43da-b9a1-1672e5e3c53d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {907cb7d4-60c6-4526-b24b-1072bee95263}, !- Handle
  LargeHotel Mechanical C  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {c62718f3-a3cb-414f-87bc-9f8cb97d6ccf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {67786cff-f349-46e5-a212-1a2c1407aa66}, !- Handle
  LargeHotel Laundry B  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {c72a733d-a417-485c-910c-0b77e93602f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {08519aeb-a6a5-4776-b02e-2920d866968d}, !- Handle
  LargeHotel Laundry C  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {82e464d6-e2fa-4242-8f6b-a26293b91bba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c86bd784-5ca7-41f6-bd8f-0161a25f68a3}, !- Handle
  LargeHotel GuestRoom A  - Story top Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {ca5c6296-22e5-4a61-a352-0323be57f4e6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {73159325-0627-4df1-9fab-e8ad967fb229}, !- Handle
  LargeHotel Laundry A  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {e3a1a2de-df9c-4511-8531-60713dd287b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2fa787a4-780c-4a3a-81f8-b71b8a6fbdda}, !- Handle
  LargeHotel Corridor B end_b - Story top Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {bb0e6772-5615-41e3-b2f0-7c685535aaa6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b16f07de-538b-4bc1-817e-7c8b30bf1b36}, !- Handle
  LargeHotel Storage C  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {31bbd085-33a0-4f5d-ba66-dc85e5928fee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {80b31f43-02ac-446c-84e7-d2b448b66f70}, !- Handle
  LargeHotel GuestRoom C  - Story top Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {d7512f3a-ac0b-4118-a4bf-8ad959c51594}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9ba98b5e-a064-4977-bdff-07a742e44846}, !- Handle
  LargeHotel Corridor B  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {7bb4b451-76c1-4a55-ba85-b9818469cc91}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3983fe13-0896-4bef-b5ee-4866d9f692a9}, !- Handle
  LargeHotel Storage A  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {5bbb7837-eb44-4e15-87e6-3a7119b892ca}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {50467566-7b76-4164-92ff-b5adbd452fac}, !- Handle
  LargeHotel Mechanical A  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {e7617e2a-2c96-4b7f-a647-b7dc51c8d8c9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {362eb874-aa51-4ccd-9ec6-4dd8d7a4d3c8}, !- Handle
  LargeHotel GuestRoom C  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {2b958c03-db58-4c27-9661-492d4f3b17dc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {548f68d1-796b-4403-9cf2-6f63a064869d}, !- Handle
  LargeHotel Mechanical B  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {03521a33-508d-4ace-afec-5b8656892175}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bffbc5b0-26ee-4bed-a096-9b7024c4d960}, !- Handle
  LargeHotel Retail A  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {dcd12c98-81cf-4ccd-86e0-fd5fe1e5c763}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b0d59c11-66ce-4c76-a4cc-ee1c89428271}, !- Handle
  LargeHotel GuestRoom A  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {58b09117-521e-4791-b7ad-304bb8cccff9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {62981d10-b605-4adc-8f02-872e9d4978d5}, !- Handle
  LargeHotel Cafe B  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {8e520a54-cb06-432f-88b3-d5056a9ddacb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a4a5b5a3-8aca-4345-8586-fdc38b194ae0}, !- Handle
  LargeHotel Kitchen B  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {3aa7b490-588e-4bc4-92f8-9446c640bf64}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6f64afcd-b8f9-4614-a0e2-07db39a90f0d}, !- Handle
  LargeHotel Cafe A  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {c3b03249-f6f8-4e90-bbc6-6ef101456aac}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a329daf7-26ff-4e8c-b2c8-c95615b70019}, !- Handle
  LargeHotel Corridor B end_a - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {2b16fbf4-ee5e-42ec-99a9-89135253e2fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ad2dd6ed-9c75-457b-a4d8-affa54433b6e}, !- Handle
  LargeHotel GuestRoom A end_a - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {096a7a9e-e4c7-4f6c-ad3c-d4762c0c87bc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fdeefac5-248d-4a0e-bc46-6bb413374343}, !- Handle
  LargeHotel Banquet A  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {0ac571fe-9036-418e-b61b-28a3780d1a14}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7e91adde-0119-4327-ad9f-9ddc75f79397}, !- Handle
  LargeHotel Storage B  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {e4d5a1ad-e7d7-4c6b-b8ec-731efc87d408}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4a66343b-3d06-4692-818c-fe1952edb324}, !- Handle
  LargeHotel Kitchen C  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {cf1f21f2-476e-40f5-9c45-01d49574f931}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2471719f-b87f-4ee5-82ce-98fbaf5e6cb5}, !- Handle
  LargeHotel Banquet B  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {6bf2a82b-88b5-4927-937a-a66e775f5505}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {31b7b23c-31e9-4fe7-b4e5-3878e80a02a7}, !- Handle
  LargeHotel GuestRoom C end_a - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {698a0186-2a8f-4db4-a378-876aeea92fae}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {00e55c95-5c3c-40f5-9d44-d82cdf44a497}, !- Handle
  LargeHotel Retail C  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {edb51b82-a275-409d-94f1-4ec54bee9abe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bc218f03-8ecb-49b4-91af-5f08cd131156}, !- Handle
  LargeHotel Cafe C  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {4341b176-0362-41a6-aa36-03aedabc1325}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5f9ae977-d6a5-412f-84a1-a087c78842ab}, !- Handle
  LargeHotel Corridor B end_a - Story top Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {a4d6d2e3-6857-406b-a169-8fbbd91439a7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {22095dc3-d1f8-4f26-8dc3-5e4bea987b4d}, !- Handle
  LargeHotel Retail B  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {45e97499-1cb4-4f3f-bd96-eb2c01467a96}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {297402e6-ab91-453a-bbf4-9b253e37927c}, !- Handle
  LargeHotel Lobby A  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {85331d96-32c8-4d2e-8785-d7785091690b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2197f7ab-9843-41a0-a032-c52454f97577}, !- Handle
  LargeHotel Lobby A end_b - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {8857479c-8545-4452-b4e5-5a3967fe64fe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dde7da4c-3acc-471f-8711-0ba54c7cc148}, !- Handle
  LargeHotel Kitchen A  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {c385c651-5acb-4bad-b09e-f7bca578f359}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6b48b855-846a-4430-9d30-24e74badf955}, !- Handle
  LargeHotel Banquet C  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {ed5c3385-8856-4aa7-b09f-983759ea29c8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aa1bfe23-51b8-4fd9-9217-b2067e15f04f}, !- Handle
  LargeHotel Lobby B  - Story ground Mass, !- Name
  {9db3e1c3-a6a7-438b-8236-4b2d0b7a1ad0}, !- Internal Mass Definition Name
  {1ee77066-a928-404b-9600-1c1304018917}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {77927655-c6c8-43da-8586-f10411179e52}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4d1ef075-5f89-435a-800d-4ae392a52ed6}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.0736769135628446,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  8.84122962754135,                       !- Plant Loop Volume {m3}
  {2e5d6497-408f-46a9-9396-5f227f32921b}, !- Plant Side Inlet Node Name
  {4cf693cd-d419-49ae-b9f9-9de5781b0e13}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8936ad7b-788d-4866-909e-dd6f2dc434bc}, !- Demand Side Inlet Node Name
  {924ee1ba-818c-4e69-94c1-4a93b3af4225}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8e7e3b53-61ef-4f8d-b659-822d51a8eb7c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Demand Mixer Name
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Demand Splitter Name
  {7b7c2a46-314e-4a3b-86f0-c4dc94287c50}, !- Supply Mixer Name
  {c567e5eb-c89e-4343-b980-6f30cc13d4a2}; !- Supply Splitter Name

OS:Node,
  {44441978-0c14-4629-a6c4-d8e14b4ce8c9}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {2e5d6497-408f-46a9-9396-5f227f32921b}, !- Inlet Port
  {c0a2a37e-d47c-424c-be50-cc357a96dd10}; !- Outlet Port

OS:Node,
  {4d1ef075-5f89-435a-800d-4ae392a52ed6}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {b8878238-6a94-41ab-8fa5-b5bee2247fb3}, !- Inlet Port
  {4cf693cd-d419-49ae-b9f9-9de5781b0e13}; !- Outlet Port

OS:Node,
  {3f13662f-e284-40e9-b6ae-35fb169bc06a}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {638b32f3-a902-46df-bf45-cfe07db6f63f}, !- Inlet Port
  {0d878d99-11b4-4190-aa36-18b38f302924}; !- Outlet Port

OS:Connector:Mixer,
  {7b7c2a46-314e-4a3b-86f0-c4dc94287c50}, !- Handle
  Connector Mixer 9,                      !- Name
  {0fa1637d-eced-4e1f-86e2-75617b094039}, !- Outlet Branch Name
  {7937f1b8-4e86-445f-8ff3-f0d8a73f85a3}, !- Inlet Branch Name 1
  {ee6500cf-099b-45eb-ab57-42aa1f1ffbca}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c567e5eb-c89e-4343-b980-6f30cc13d4a2}, !- Handle
  Connector Splitter 9,                   !- Name
  {426338fd-3f53-4276-9a1e-12d262e2a8f7}, !- Inlet Branch Name
  {638b32f3-a902-46df-bf45-cfe07db6f63f}, !- Outlet Branch Name 1
  {95ee0a65-612a-493a-9572-b3dc43976735}; !- Outlet Branch Name 2

OS:Connection,
  {2e5d6497-408f-46a9-9396-5f227f32921b}, !- Handle
  {77927655-c6c8-43da-8586-f10411179e52}, !- Source Object
  14,                                     !- Outlet Port
  {44441978-0c14-4629-a6c4-d8e14b4ce8c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {638b32f3-a902-46df-bf45-cfe07db6f63f}, !- Handle
  {c567e5eb-c89e-4343-b980-6f30cc13d4a2}, !- Source Object
  3,                                      !- Outlet Port
  {3f13662f-e284-40e9-b6ae-35fb169bc06a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf693cd-d419-49ae-b9f9-9de5781b0e13}, !- Handle
  {4d1ef075-5f89-435a-800d-4ae392a52ed6}, !- Source Object
  3,                                      !- Outlet Port
  {77927655-c6c8-43da-8586-f10411179e52}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4f17e922-8552-4a6a-8a51-604561cb46bd}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {8936ad7b-788d-4866-909e-dd6f2dc434bc}, !- Inlet Port
  {9beff1f8-ab66-4b9a-813d-1b1b9f46376e}; !- Outlet Port

OS:Node,
  {6781ea32-a205-484d-816d-0887ac8b03ae}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {890e5286-2b45-44cf-b8b4-76d38eac3b21}, !- Inlet Port
  {924ee1ba-818c-4e69-94c1-4a93b3af4225}; !- Outlet Port

OS:Node,
  {493c6e16-7c2f-4ce3-a071-3a7b359709b8}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {6a074922-e5b5-461d-b79c-4f18300c2127}, !- Inlet Port
  {0c4d3ce4-731a-41e3-a80c-5450e57debfa}; !- Outlet Port

OS:Connector:Mixer,
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Handle
  Connector Mixer 10,                     !- Name
  {d91f5117-97c2-4206-9721-5b6ec7072c37}, !- Outlet Branch Name
  {47475c36-349d-4d78-ac27-dbd8b76452a0}, !- Inlet Branch Name 1
  {6616e8a3-4483-491c-9cca-e18217189ad0}, !- Inlet Branch Name 2
  {5b16d86c-ea6b-4ac5-9732-f803e305facc}, !- Inlet Branch Name 3
  {1f74f581-7571-4ac5-9392-fa59c596b56e}, !- Inlet Branch Name 4
  {d087273f-653d-4a05-85c5-8c38fa2f0aed}, !- Inlet Branch Name 5
  {21518c50-f872-4ca8-b497-f4f3f5c9d925}, !- Inlet Branch Name 6
  {799815ef-6dff-497e-b9c2-a5dab174c2c9}, !- Inlet Branch Name 7
  {0d663b7c-1668-48ec-bfb8-3e29c890d203}, !- Inlet Branch Name 8
  {dec81f2f-6365-4ef4-afae-343c1c76cc4e}, !- Inlet Branch Name 9
  {9ae940b2-6bb7-4f1d-8b68-9b0c4e5ba799}, !- Inlet Branch Name 10
  {74a05455-e9e2-49cd-a020-2614e40936fc}, !- Inlet Branch Name 11
  {205dda99-674b-4877-8ae9-44f69322fa19}, !- Inlet Branch Name 12
  {6def05c3-1100-4158-9dce-084405a16ae1}, !- Inlet Branch Name 13
  {7529a2b2-05b5-4481-b07f-0af6f1680a05}, !- Inlet Branch Name 14
  {33e37e6b-59d9-4bfe-b703-2166bdd218a1}, !- Inlet Branch Name 15
  {ae1d6f35-ed13-4d1c-ada7-17f8ba57e6e1}, !- Inlet Branch Name 16
  {474ce147-888e-4da3-b087-03170f83ba20}, !- Inlet Branch Name 17
  {9dc5e1c5-8eef-4f48-8a11-2e568dec964b}, !- Inlet Branch Name 18
  {d5c4f695-a40a-4eb9-af5f-86921621ad16}, !- Inlet Branch Name 19
  {1057cd40-524f-463f-a5be-dce8996f5666}, !- Inlet Branch Name 20
  {05935b45-8f70-4eee-bb2f-6ab565ce69f5}, !- Inlet Branch Name 21
  {fe842dcb-e075-4a16-8db1-d891e83b2dda}, !- Inlet Branch Name 22
  {be82012e-2111-41f6-adcb-388a4b782706}, !- Inlet Branch Name 23
  {4c493d51-6f5c-4ecc-9a84-a9e8e9523c12}, !- Inlet Branch Name 24
  {a8209e0f-8369-4ec8-a3f8-7b4166105aae}, !- Inlet Branch Name 25
  {f5da9f4a-beed-48b0-ba8f-29b4eb613467}, !- Inlet Branch Name 26
  {dd482591-7011-4afc-bee2-b21b15d1cb54}, !- Inlet Branch Name 27
  {d67c7871-2d1a-40d8-9de5-fb1a93dfb77a}, !- Inlet Branch Name 28
  {dc31b992-7a36-407b-bbda-bb6ab9b00f27}, !- Inlet Branch Name 29
  {21616d1b-6ff7-461b-bfb7-a9d71c4da9fe}, !- Inlet Branch Name 30
  {d444688e-f712-4b31-9b63-6eff043ae88f}, !- Inlet Branch Name 31
  {0d1187ba-e062-4bde-a2b1-56a674e74e5f}, !- Inlet Branch Name 32
  {6493cde5-ef36-42fa-825a-b9d5161b1def}, !- Inlet Branch Name 33
  {35bef4dc-44ac-4478-a417-7efa526a4d2a}, !- Inlet Branch Name 34
  {0742bad9-6c8b-4c2a-89b3-d057b8371eb9}, !- Inlet Branch Name 35
  {5eda53ba-3f1f-413f-adc4-d6dec1830e9a}, !- Inlet Branch Name 36
  {594823d8-c436-419d-9943-df5d13919d50}, !- Inlet Branch Name 37
  {d5971910-cb11-434c-b08f-bccb864ef7bf}, !- Inlet Branch Name 38
  {eb61f31f-6b69-4d50-ba16-667625b5225d}, !- Inlet Branch Name 39
  {f340a305-8957-4088-a056-3a5eac249ffd}, !- Inlet Branch Name 40
  {36e88ffd-c596-4443-b1cb-d4771a42d8c7}, !- Inlet Branch Name 41
  {b4c55349-195e-42f3-8f88-c6cd2e848a39}, !- Inlet Branch Name 42
  {b8c947c4-9888-4514-b4ef-bda75bdf277e}, !- Inlet Branch Name 43
  {2673481a-5430-4fcb-9c08-e7bcef9e9ef2}, !- Inlet Branch Name 44
  {05f72924-7dfd-42f4-95b7-c4cfc7284aed}, !- Inlet Branch Name 45
  {83034dc2-3f4b-476f-abeb-2fbbeeff2a99}, !- Inlet Branch Name 46
  {35acaa25-a204-4a78-b0b7-c603bf810261}; !- Inlet Branch Name 47

OS:Connector:Splitter,
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Handle
  Connector Splitter 10,                  !- Name
  {ad4e5c51-cde6-4911-bec7-c044590afd3e}, !- Inlet Branch Name
  {6a074922-e5b5-461d-b79c-4f18300c2127}, !- Outlet Branch Name 1
  {6a95fb78-79d3-460a-b66a-93488d769996}, !- Outlet Branch Name 2
  {e052a26f-7ae1-4034-8246-375ab6a6ff94}, !- Outlet Branch Name 3
  {bf174156-2b86-4625-be5e-3bde12b826a7}, !- Outlet Branch Name 4
  {93bc5d14-d559-4c8d-a708-ad0cd64b394b}, !- Outlet Branch Name 5
  {e9a30dcf-f568-41fe-ac43-498dd2bdc078}, !- Outlet Branch Name 6
  {a6449412-90ed-491a-8e51-1bbeb06f6920}, !- Outlet Branch Name 7
  {054b65d8-4529-435d-a89d-f8535d48b5ab}, !- Outlet Branch Name 8
  {b343ce2c-6851-4949-bffb-c72376ce3a29}, !- Outlet Branch Name 9
  {4fe777cc-f137-4065-a084-64737f725806}, !- Outlet Branch Name 10
  {90db8871-393c-4a65-9abc-cf3e9a447ed6}, !- Outlet Branch Name 11
  {b3e760b9-064a-4c47-91b1-754ba1573023}, !- Outlet Branch Name 12
  {15335319-f608-498e-bcc2-71c8f78db39d}, !- Outlet Branch Name 13
  {387c10ef-eec4-4201-8808-1fc6565e561a}, !- Outlet Branch Name 14
  {e1418f01-b6a4-4314-88fc-0b65928dcd4e}, !- Outlet Branch Name 15
  {c21764a1-70a5-422c-b02a-0c50ca359f9f}, !- Outlet Branch Name 16
  {a13c647d-6f85-42d4-8da0-be37a134bac6}, !- Outlet Branch Name 17
  {dc7227ce-e976-45ed-9a08-b06790994f5f}, !- Outlet Branch Name 18
  {70168cb1-bfcf-489f-b368-76e45e5b74bb}, !- Outlet Branch Name 19
  {20c873a8-4a25-4b01-8673-f53503c20ead}, !- Outlet Branch Name 20
  {6e16f022-d151-4d19-a9c9-cd5beb6a2e05}, !- Outlet Branch Name 21
  {40c1874f-ba30-469b-81cc-3a05a0614b83}, !- Outlet Branch Name 22
  {8d24c943-5716-4eba-9282-acd46acab64c}, !- Outlet Branch Name 23
  {b2a5ab7f-6808-44e6-936a-72b3e60366cb}, !- Outlet Branch Name 24
  {9ecf66e1-bf40-406a-8704-8101cfc0cc8c}, !- Outlet Branch Name 25
  {2d95df21-fa2e-4bc2-9a89-a8ac223d097d}, !- Outlet Branch Name 26
  {73138f50-2527-45f5-879e-0eac01805beb}, !- Outlet Branch Name 27
  {9eb483d1-11d6-4bb8-8de2-d731b9bb94ed}, !- Outlet Branch Name 28
  {c1dc8d38-42d3-45de-85bc-c88b15b15034}, !- Outlet Branch Name 29
  {319e5509-9179-4f8e-90e8-11490e8337b5}, !- Outlet Branch Name 30
  {777053d6-99f5-46ca-8772-e4fe56fd5151}, !- Outlet Branch Name 31
  {d7db970f-7032-4bfd-87aa-6db6d8647701}, !- Outlet Branch Name 32
  {da9852e0-eb18-4dda-a6c0-f85eb6dc6d45}, !- Outlet Branch Name 33
  {e9cea30a-ccbf-477e-91e7-fc1c2dfa6afe}, !- Outlet Branch Name 34
  {b01205b7-4d1b-4eec-85f9-98f96773a344}, !- Outlet Branch Name 35
  {ca90e0c9-fb1b-45b9-a3b3-0e34041a796f}, !- Outlet Branch Name 36
  {1a435f61-2144-4442-bcc9-174734676ab5}, !- Outlet Branch Name 37
  {77e3c648-65bc-47d9-98b7-d9b6ec0982cd}, !- Outlet Branch Name 38
  {ded15304-c792-49a1-8fff-71fe00860d20}, !- Outlet Branch Name 39
  {6aa2b4cc-3ed7-4d23-9bbb-cb981c10d8c8}, !- Outlet Branch Name 40
  {a79b77ed-7bb3-42fc-b102-cf525f2c8a78}, !- Outlet Branch Name 41
  {7cbdfbdb-7ef1-4dfe-b4a4-90b422ac3b54}, !- Outlet Branch Name 42
  {832ac30f-0007-4f07-8041-4f2e41c9f9aa}, !- Outlet Branch Name 43
  {57f00762-19db-468f-bf33-3ddba74d8826}, !- Outlet Branch Name 44
  {ca8b1264-2604-43f2-b9ae-04ef99603f6c}, !- Outlet Branch Name 45
  {e10cb78e-434d-4764-bd72-3e5333af0f9f}, !- Outlet Branch Name 46
  {6d8f80ba-5900-494b-8cb2-ff7bd4dd488d}; !- Outlet Branch Name 47

OS:Connection,
  {8936ad7b-788d-4866-909e-dd6f2dc434bc}, !- Handle
  {77927655-c6c8-43da-8586-f10411179e52}, !- Source Object
  17,                                     !- Outlet Port
  {4f17e922-8552-4a6a-8a51-604561cb46bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a074922-e5b5-461d-b79c-4f18300c2127}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  3,                                      !- Outlet Port
  {493c6e16-7c2f-4ce3-a071-3a7b359709b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {924ee1ba-818c-4e69-94c1-4a93b3af4225}, !- Handle
  {6781ea32-a205-484d-816d-0887ac8b03ae}, !- Source Object
  3,                                      !- Outlet Port
  {77927655-c6c8-43da-8586-f10411179e52}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5acca17a-9d5b-4924-bf21-cf8f0552d168}, !- Handle
  {77927655-c6c8-43da-8586-f10411179e52}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8e7e3b53-61ef-4f8d-b659-822d51a8eb7c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Schedule:Ruleset,
  {b7d8adc3-c709-4f8b-a888-6f666986a0f2}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  {6a260e6d-c3ad-446f-b4ca-df54faff1c3e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a260e6d-c3ad-446f-b4ca-df54faff1c3e}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4762cac5-4e98-4e7c-8e85-8ceb18d808db}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {b7d8adc3-c709-4f8b-a888-6f666986a0f2}, !- Schedule Name
  {4d1ef075-5f89-435a-800d-4ae392a52ed6}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {ec7531be-9eed-4f6c-b360-404ab7a28256}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {c0a2a37e-d47c-424c-be50-cc357a96dd10}, !- Inlet Node Name
  {0021e3d3-ac83-41e4-ae71-c9fc95ee483c}, !- Outlet Node Name
  0.0736769135628446,                     !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  18615.8262966686,                       !- Rated Power Consumption {W}
  0.91,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {b76f8e90-288f-4b81-bc9e-fba71a319ff0}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {0021e3d3-ac83-41e4-ae71-c9fc95ee483c}, !- Inlet Port
  {426338fd-3f53-4276-9a1e-12d262e2a8f7}; !- Outlet Port

OS:Connection,
  {c0a2a37e-d47c-424c-be50-cc357a96dd10}, !- Handle
  {44441978-0c14-4629-a6c4-d8e14b4ce8c9}, !- Source Object
  3,                                      !- Outlet Port
  {ec7531be-9eed-4f6c-b360-404ab7a28256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0021e3d3-ac83-41e4-ae71-c9fc95ee483c}, !- Handle
  {ec7531be-9eed-4f6c-b360-404ab7a28256}, !- Source Object
  3,                                      !- Outlet Port
  {b76f8e90-288f-4b81-bc9e-fba71a319ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {426338fd-3f53-4276-9a1e-12d262e2a8f7}, !- Handle
  {b76f8e90-288f-4b81-bc9e-fba71a319ff0}, !- Source Object
  3,                                      !- Outlet Port
  {c567e5eb-c89e-4343-b980-6f30cc13d4a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {e0c261b9-1297-467d-ab6a-af0d544409e9}, !- Handle
  Boiler 9208kBtu/hr 0.76 Thermal Eff 9208kBtu/hr 0.8 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  3368420.07579698,                       !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {0369f360-595d-4639-8c0b-7b79fd524358}, !- Normalized Boiler Efficiency Curve Name
  0.0736769135628446,                     !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {0d878d99-11b4-4190-aa36-18b38f302924}, !- Boiler Water Inlet Node Name
  {7aedcba8-2d09-4a06-ab01-be77e00675b9}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {b40a57ca-1ddc-44af-b294-ab7334f12221}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {7aedcba8-2d09-4a06-ab01-be77e00675b9}, !- Inlet Port
  {7937f1b8-4e86-445f-8ff3-f0d8a73f85a3}; !- Outlet Port

OS:Connection,
  {0d878d99-11b4-4190-aa36-18b38f302924}, !- Handle
  {3f13662f-e284-40e9-b6ae-35fb169bc06a}, !- Source Object
  3,                                      !- Outlet Port
  {e0c261b9-1297-467d-ab6a-af0d544409e9}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {7aedcba8-2d09-4a06-ab01-be77e00675b9}, !- Handle
  {e0c261b9-1297-467d-ab6a-af0d544409e9}, !- Source Object
  12,                                     !- Outlet Port
  {b40a57ca-1ddc-44af-b294-ab7334f12221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7937f1b8-4e86-445f-8ff3-f0d8a73f85a3}, !- Handle
  {b40a57ca-1ddc-44af-b294-ab7334f12221}, !- Source Object
  3,                                      !- Outlet Port
  {7b7c2a46-314e-4a3b-86f0-c4dc94287c50}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c00342d0-db16-45f3-89e6-ead8d3370624}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {2ff55195-8960-4324-a3ff-a5fc06ec2d4b}, !- Inlet Node Name
  {ad647997-7f35-49d6-9d2a-a9d233b87125}; !- Outlet Node Name

OS:Node,
  {9ec4d68e-7e19-4f46-af3a-73bfc424c087}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {95ee0a65-612a-493a-9572-b3dc43976735}, !- Inlet Port
  {2ff55195-8960-4324-a3ff-a5fc06ec2d4b}; !- Outlet Port

OS:Connection,
  {95ee0a65-612a-493a-9572-b3dc43976735}, !- Handle
  {c567e5eb-c89e-4343-b980-6f30cc13d4a2}, !- Source Object
  4,                                      !- Outlet Port
  {9ec4d68e-7e19-4f46-af3a-73bfc424c087}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {faa68483-dbec-413f-a10f-817043a6c796}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {ad647997-7f35-49d6-9d2a-a9d233b87125}, !- Inlet Port
  {ee6500cf-099b-45eb-ab57-42aa1f1ffbca}; !- Outlet Port

OS:Connection,
  {2ff55195-8960-4324-a3ff-a5fc06ec2d4b}, !- Handle
  {9ec4d68e-7e19-4f46-af3a-73bfc424c087}, !- Source Object
  3,                                      !- Outlet Port
  {c00342d0-db16-45f3-89e6-ead8d3370624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad647997-7f35-49d6-9d2a-a9d233b87125}, !- Handle
  {c00342d0-db16-45f3-89e6-ead8d3370624}, !- Source Object
  3,                                      !- Outlet Port
  {faa68483-dbec-413f-a10f-817043a6c796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee6500cf-099b-45eb-ab57-42aa1f1ffbca}, !- Handle
  {faa68483-dbec-413f-a10f-817043a6c796}, !- Source Object
  3,                                      !- Outlet Port
  {7b7c2a46-314e-4a3b-86f0-c4dc94287c50}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7b81d209-2eab-4e3e-8e5a-6a9c687a07a1}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {0c4d3ce4-731a-41e3-a80c-5450e57debfa}, !- Inlet Node Name
  {604eee53-4faa-4d0f-bf34-043b38f16bef}; !- Outlet Node Name

OS:Node,
  {62f1ab52-6484-40ce-9c75-0ea967090256}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {604eee53-4faa-4d0f-bf34-043b38f16bef}, !- Inlet Port
  {47475c36-349d-4d78-ac27-dbd8b76452a0}; !- Outlet Port

OS:Connection,
  {0c4d3ce4-731a-41e3-a80c-5450e57debfa}, !- Handle
  {493c6e16-7c2f-4ce3-a071-3a7b359709b8}, !- Source Object
  3,                                      !- Outlet Port
  {7b81d209-2eab-4e3e-8e5a-6a9c687a07a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {604eee53-4faa-4d0f-bf34-043b38f16bef}, !- Handle
  {7b81d209-2eab-4e3e-8e5a-6a9c687a07a1}, !- Source Object
  3,                                      !- Outlet Port
  {62f1ab52-6484-40ce-9c75-0ea967090256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47475c36-349d-4d78-ac27-dbd8b76452a0}, !- Handle
  {62f1ab52-6484-40ce-9c75-0ea967090256}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f10074fa-0fed-4f65-af7b-425ab3fb4110}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {7166e7da-967b-4bc9-94f7-afdc7f57d593}, !- Inlet Node Name
  {b8878238-6a94-41ab-8fa5-b5bee2247fb3}; !- Outlet Node Name

OS:Node,
  {d35768e1-42bc-4fba-bc3d-97b39a3ac38e}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {0fa1637d-eced-4e1f-86e2-75617b094039}, !- Inlet Port
  {7166e7da-967b-4bc9-94f7-afdc7f57d593}; !- Outlet Port

OS:Connection,
  {0fa1637d-eced-4e1f-86e2-75617b094039}, !- Handle
  {7b7c2a46-314e-4a3b-86f0-c4dc94287c50}, !- Source Object
  2,                                      !- Outlet Port
  {d35768e1-42bc-4fba-bc3d-97b39a3ac38e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7166e7da-967b-4bc9-94f7-afdc7f57d593}, !- Handle
  {d35768e1-42bc-4fba-bc3d-97b39a3ac38e}, !- Source Object
  3,                                      !- Outlet Port
  {f10074fa-0fed-4f65-af7b-425ab3fb4110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8878238-6a94-41ab-8fa5-b5bee2247fb3}, !- Handle
  {f10074fa-0fed-4f65-af7b-425ab3fb4110}, !- Source Object
  3,                                      !- Outlet Port
  {4d1ef075-5f89-435a-800d-4ae392a52ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {948a2def-3f3e-4cf3-a507-a20e99ac6f20}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {9beff1f8-ab66-4b9a-813d-1b1b9f46376e}, !- Inlet Node Name
  {da64b1b5-8247-486b-9286-1a24574612d9}; !- Outlet Node Name

OS:Node,
  {ddc3fc83-b47c-4449-92e4-2e9605f62b1e}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {da64b1b5-8247-486b-9286-1a24574612d9}, !- Inlet Port
  {ad4e5c51-cde6-4911-bec7-c044590afd3e}; !- Outlet Port

OS:Connection,
  {9beff1f8-ab66-4b9a-813d-1b1b9f46376e}, !- Handle
  {4f17e922-8552-4a6a-8a51-604561cb46bd}, !- Source Object
  3,                                      !- Outlet Port
  {948a2def-3f3e-4cf3-a507-a20e99ac6f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da64b1b5-8247-486b-9286-1a24574612d9}, !- Handle
  {948a2def-3f3e-4cf3-a507-a20e99ac6f20}, !- Source Object
  3,                                      !- Outlet Port
  {ddc3fc83-b47c-4449-92e4-2e9605f62b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad4e5c51-cde6-4911-bec7-c044590afd3e}, !- Handle
  {ddc3fc83-b47c-4449-92e4-2e9605f62b1e}, !- Source Object
  3,                                      !- Outlet Port
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e4024548-b123-4451-9fa8-b7eab482ee31}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {b8f7fd3d-13f5-48c1-b77e-038261b8e5cc}, !- Inlet Node Name
  {890e5286-2b45-44cf-b8b4-76d38eac3b21}; !- Outlet Node Name

OS:Node,
  {be567276-d891-4f78-8123-95e3937901ab}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {d91f5117-97c2-4206-9721-5b6ec7072c37}, !- Inlet Port
  {b8f7fd3d-13f5-48c1-b77e-038261b8e5cc}; !- Outlet Port

OS:Connection,
  {d91f5117-97c2-4206-9721-5b6ec7072c37}, !- Handle
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Source Object
  2,                                      !- Outlet Port
  {be567276-d891-4f78-8123-95e3937901ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8f7fd3d-13f5-48c1-b77e-038261b8e5cc}, !- Handle
  {be567276-d891-4f78-8123-95e3937901ab}, !- Source Object
  3,                                      !- Outlet Port
  {e4024548-b123-4451-9fa8-b7eab482ee31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {890e5286-2b45-44cf-b8b4-76d38eac3b21}, !- Handle
  {e4024548-b123-4451-9fa8-b7eab482ee31}, !- Source Object
  3,                                      !- Outlet Port
  {6781ea32-a205-484d-816d-0887ac8b03ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {7e6fcd14-a74f-4e8d-addd-c4d5d1336432}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6a7e71d2-ad96-4aa0-a737-bbc6fc254c81}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  0.116583659710391,                      !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  13.9900391652469,                       !- Plant Loop Volume {m3}
  {8fb04b23-adb9-4d48-9cc7-2a8180c8c180}, !- Plant Side Inlet Node Name
  {22f8e7b5-89cc-4c94-9c92-f5d3f2dd76f9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {39e3fe52-e4cb-4780-9845-f6b965917143}, !- Demand Side Inlet Node Name
  {e9a30a50-5e61-43bf-8322-f35b7a0788bc}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0bbc51e4-3a45-42cf-9461-9d656ad9c906}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Demand Mixer Name
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Demand Splitter Name
  {1511f609-a5d3-46ee-8153-d11369b6a37d}, !- Supply Mixer Name
  {c27e56b2-a242-4d2a-ac7f-3744930d168d}; !- Supply Splitter Name

OS:Node,
  {63494a72-d021-4f66-840e-217be21a427a}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {8fb04b23-adb9-4d48-9cc7-2a8180c8c180}, !- Inlet Port
  {83410c9e-4fc6-40d7-af6e-c921b2757cee}; !- Outlet Port

OS:Node,
  {6a7e71d2-ad96-4aa0-a737-bbc6fc254c81}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {be2dd578-bca8-40fd-8a11-b83d1dc778e0}, !- Inlet Port
  {22f8e7b5-89cc-4c94-9c92-f5d3f2dd76f9}; !- Outlet Port

OS:Node,
  {38e64e77-2533-4ca2-afe0-58632ce468f9}, !- Handle
  ComStock DOE Ref Pre-1980    Chiller 0 Supply Inlet Water Node, !- Name
  {586dbf66-eb46-4a7f-8f52-2dd448623aba}, !- Inlet Port
  {db5347f7-ca68-4455-baa5-74678a4ccebf}; !- Outlet Port

OS:Connector:Mixer,
  {1511f609-a5d3-46ee-8153-d11369b6a37d}, !- Handle
  Connector Mixer 11,                     !- Name
  {a033c85b-3218-4a3f-a8c1-d5f49edab16a}, !- Outlet Branch Name
  {3049dc47-2bc4-42cc-8b02-9b67c43a560d}, !- Inlet Branch Name 1
  {c3649f12-455b-424c-a76d-a945de983a9c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c27e56b2-a242-4d2a-ac7f-3744930d168d}, !- Handle
  Connector Splitter 11,                  !- Name
  {56faa3ce-2a5f-4992-9c6a-221c49a70da4}, !- Inlet Branch Name
  {586dbf66-eb46-4a7f-8f52-2dd448623aba}, !- Outlet Branch Name 1
  {68a477c1-d9c7-4545-aa40-edf0a430d11e}; !- Outlet Branch Name 2

OS:Connection,
  {8fb04b23-adb9-4d48-9cc7-2a8180c8c180}, !- Handle
  {7e6fcd14-a74f-4e8d-addd-c4d5d1336432}, !- Source Object
  14,                                     !- Outlet Port
  {63494a72-d021-4f66-840e-217be21a427a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {586dbf66-eb46-4a7f-8f52-2dd448623aba}, !- Handle
  {c27e56b2-a242-4d2a-ac7f-3744930d168d}, !- Source Object
  3,                                      !- Outlet Port
  {38e64e77-2533-4ca2-afe0-58632ce468f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22f8e7b5-89cc-4c94-9c92-f5d3f2dd76f9}, !- Handle
  {6a7e71d2-ad96-4aa0-a737-bbc6fc254c81}, !- Source Object
  3,                                      !- Outlet Port
  {7e6fcd14-a74f-4e8d-addd-c4d5d1336432}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {372a53b3-49c0-489e-9d30-6ff981e686a3}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {39e3fe52-e4cb-4780-9845-f6b965917143}, !- Inlet Port
  {b318378e-1ecd-4b4c-b6e3-fa33e0d19a46}; !- Outlet Port

OS:Node,
  {257252a9-acf9-482a-aa00-b7f0a89fa47f}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {d4ac6e51-c8df-457a-94fa-fda49231e464}, !- Inlet Port
  {e9a30a50-5e61-43bf-8322-f35b7a0788bc}; !- Outlet Port

OS:Node,
  {895ff6f3-8f68-4a97-bc27-9b78ac0ebeb7}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {64a50c9b-924f-4c80-91bc-87f226e49ef3}, !- Inlet Port
  {e7500c52-8561-40b7-a393-66cdaf712658}; !- Outlet Port

OS:Connector:Mixer,
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Handle
  Connector Mixer 12,                     !- Name
  {d6f95a9b-bc99-4897-8adf-b9535d90bef3}, !- Outlet Branch Name
  {bbce0f6c-9d07-4d8c-aa25-9c2495efb94f}, !- Inlet Branch Name 1
  {801cf4c9-0a4a-4534-8450-0feecc7996e5}, !- Inlet Branch Name 2
  {8dcbab58-ad5f-4085-95a9-5cb5d1fb1144}, !- Inlet Branch Name 3
  {e6d0cfa4-b596-49cb-81b7-2f77a0442bba}, !- Inlet Branch Name 4
  {c8aa9fda-d673-48e4-acfe-57aa0b133048}, !- Inlet Branch Name 5
  {de0664bd-70e5-459d-9d55-f9d477af0b95}, !- Inlet Branch Name 6
  {2402de94-4580-44c8-83e9-a806e5cb159e}, !- Inlet Branch Name 7
  {51b33ebc-ce0b-4444-be15-6efe9dedcc9a}, !- Inlet Branch Name 8
  {f79ee3fe-5e1d-4256-a870-cb1500a8c3bc}, !- Inlet Branch Name 9
  {eda452ce-0f85-472c-ba8e-1aa5566d1d4c}, !- Inlet Branch Name 10
  {9c82015a-4e83-4997-b447-538a53665d40}, !- Inlet Branch Name 11
  {75f66b0d-8ada-493e-a424-056a3638899d}, !- Inlet Branch Name 12
  {081e8b97-41e5-4a44-8ee7-64ec5819ff5a}, !- Inlet Branch Name 13
  {a09e651c-17b5-490d-8a67-f0b8c48b9e26}, !- Inlet Branch Name 14
  {12d28fa9-4dcb-40f0-afe2-3b4aa934b451}, !- Inlet Branch Name 15
  {be217218-ab1e-43d7-b1da-29b95fe55c12}, !- Inlet Branch Name 16
  {9b3f42ed-2c9e-4dbb-8cbd-ada6d26d7ef3}, !- Inlet Branch Name 17
  {c01f994f-c431-445f-8205-5be4aa1ace7d}, !- Inlet Branch Name 18
  {38759152-5ccb-4d23-a7c2-f05823d0a9b6}, !- Inlet Branch Name 19
  {5df560d3-6eb4-4c43-a374-c0892779a751}, !- Inlet Branch Name 20
  {edaeb970-fdf5-4688-9d87-d3638cef311f}, !- Inlet Branch Name 21
  {91828d25-da3d-4d0d-8563-333edb732043}, !- Inlet Branch Name 22
  {f87c4fd3-3128-469a-ad98-36019863813b}, !- Inlet Branch Name 23
  {dfba21f1-30d7-44d7-b6d3-dbdbb7b3c222}, !- Inlet Branch Name 24
  {40fa744a-f427-45c2-bb8b-a0dfa6dccae5}, !- Inlet Branch Name 25
  {c0069387-9690-43d5-ab11-ae0d641d5483}, !- Inlet Branch Name 26
  {59f04e2a-53f7-4550-b8fe-f65c218c4f4d}, !- Inlet Branch Name 27
  {64dda45a-27d1-4c8d-be8f-c13275eba295}, !- Inlet Branch Name 28
  {088feb73-c0b7-4a2d-9ea1-e403aaf60d71}, !- Inlet Branch Name 29
  {f87f63ad-12c6-4eab-9781-631c5da6bff2}, !- Inlet Branch Name 30
  {df38a613-2bb9-4037-83f9-f56302f01e2b}, !- Inlet Branch Name 31
  {9bd99bc5-6d66-4855-b7bc-7df1a5363569}, !- Inlet Branch Name 32
  {f0ea12e8-8bd8-43a6-9aa7-5f2271047f3c}, !- Inlet Branch Name 33
  {d740ef58-9f72-4d83-b3e2-852bf37ffbae}, !- Inlet Branch Name 34
  {8ecc65df-2e76-4b20-a8f9-390690be5967}, !- Inlet Branch Name 35
  {822a2b5d-e8a4-426d-952b-f46ac4306ac1}, !- Inlet Branch Name 36
  {1e70c76e-c4b3-489b-8e22-791493750f87}, !- Inlet Branch Name 37
  {cbc87b89-01db-4e0f-9577-75831616adf2}, !- Inlet Branch Name 38
  {d8bf4b7b-15c8-48ab-9117-c258a9c7a3e8}, !- Inlet Branch Name 39
  {1655d66b-c5af-43c6-b7a3-b20e65ac105a}, !- Inlet Branch Name 40
  {a5cb7cfe-5665-4ca0-96f3-fa7b1f5c2eaf}, !- Inlet Branch Name 41
  {d2eeaa1f-72e8-424d-919c-43170c5eb239}, !- Inlet Branch Name 42
  {d969a01c-3ec5-48b8-8215-39479dbe636f}, !- Inlet Branch Name 43
  {51f7cd22-aaf4-4f41-8135-7b53db166a5e}, !- Inlet Branch Name 44
  {95458f05-32e9-4824-a36b-6824727de656}, !- Inlet Branch Name 45
  {c4a37ec6-f735-4177-b98f-e6f083c440e8}, !- Inlet Branch Name 46
  {36ed3ce9-3829-43b7-9a6e-25c66353f7f0}; !- Inlet Branch Name 47

OS:Connector:Splitter,
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Handle
  Connector Splitter 12,                  !- Name
  {45232166-6edc-4668-9248-2ec7fb5346f8}, !- Inlet Branch Name
  {64a50c9b-924f-4c80-91bc-87f226e49ef3}, !- Outlet Branch Name 1
  {98f6cb1b-5c6b-495b-95a4-efe5e9812766}, !- Outlet Branch Name 2
  {21ec5fef-eadb-4384-9110-23dcc0c009ef}, !- Outlet Branch Name 3
  {5ffefc5a-f9d1-4125-a3e1-207ab6a71b90}, !- Outlet Branch Name 4
  {06bfc7fd-024f-499b-b435-670806758a5d}, !- Outlet Branch Name 5
  {c3f6411a-5e08-4a5e-a6c2-9311e36c34dc}, !- Outlet Branch Name 6
  {b75e6478-f040-4411-82ae-02c4b906e6ea}, !- Outlet Branch Name 7
  {9e3f488e-bc4e-4bf3-a710-efedd5cdf4d7}, !- Outlet Branch Name 8
  {cd1c6f97-8925-4c44-b8fe-dc0a23a6c682}, !- Outlet Branch Name 9
  {7bd8b30e-f23e-40c7-a78b-a6a6fc429328}, !- Outlet Branch Name 10
  {f18e61c1-e0b8-424c-8c71-3174c422b0c2}, !- Outlet Branch Name 11
  {fdb75d1b-ccfa-430d-b007-8b8e73002b73}, !- Outlet Branch Name 12
  {672e1fd8-99c4-4b32-90da-5bc7e4d91e0c}, !- Outlet Branch Name 13
  {adb66512-92aa-453f-b441-ab4d99333f83}, !- Outlet Branch Name 14
  {450bb7ee-408e-4aed-a0b2-ab2d9c32d0e0}, !- Outlet Branch Name 15
  {04d2f50a-d479-4f39-84d6-b17dd9da547e}, !- Outlet Branch Name 16
  {fb5f41d2-cf9d-4e30-afe8-e652f08240f5}, !- Outlet Branch Name 17
  {a86290c7-f062-4fbf-b9a1-2c05d75a8389}, !- Outlet Branch Name 18
  {12f96e26-4b13-49ee-98fb-93d88e52dedd}, !- Outlet Branch Name 19
  {980a4300-db2b-44d7-88c1-f82cd6a6200e}, !- Outlet Branch Name 20
  {0365bbd6-ebdd-4909-83ff-9066a582418f}, !- Outlet Branch Name 21
  {4e58f545-96d7-43f2-a739-c06f10884d8f}, !- Outlet Branch Name 22
  {01e92589-dba7-4559-a0ff-e87c546d3dd1}, !- Outlet Branch Name 23
  {9105e927-6be6-4561-80b3-3cd625fe48a4}, !- Outlet Branch Name 24
  {20861f16-fad6-4f59-8ebe-eac69bdd1cef}, !- Outlet Branch Name 25
  {4d191dce-fef2-40c7-ae7b-250ea72cba3e}, !- Outlet Branch Name 26
  {bb763b5e-43d6-4872-8c7f-216622020cc3}, !- Outlet Branch Name 27
  {62c3ecb0-166e-490c-919b-3fe935fd1fb9}, !- Outlet Branch Name 28
  {2c0ef983-2416-42f7-bd4f-d26d38595187}, !- Outlet Branch Name 29
  {8cfef0d5-4590-4619-a68b-16f1ec145149}, !- Outlet Branch Name 30
  {20d3d54d-d866-4d80-beae-6b816010b79d}, !- Outlet Branch Name 31
  {d57beca5-011e-4111-8b01-d92e9334848c}, !- Outlet Branch Name 32
  {6e478333-7183-4392-a635-34b6d5fa66e7}, !- Outlet Branch Name 33
  {ed2babdb-b28f-4e5d-80e5-4863000be7f0}, !- Outlet Branch Name 34
  {44cef91f-76db-4d0c-a558-0ee95be64403}, !- Outlet Branch Name 35
  {b646f224-830c-4e58-94f8-a887e43e985b}, !- Outlet Branch Name 36
  {b8710868-b3f0-4c2d-90f1-aef8626da5c8}, !- Outlet Branch Name 37
  {2ed962e9-d58d-4b4a-a9ba-26e97b2f498c}, !- Outlet Branch Name 38
  {096d53a7-7ae7-4854-9060-8767839e4a6f}, !- Outlet Branch Name 39
  {14e54bf1-5658-4036-a3b2-e2b25b15dbea}, !- Outlet Branch Name 40
  {eb021592-e7dc-4f83-98c5-df65eefe8c55}, !- Outlet Branch Name 41
  {8ce7747d-5463-4c18-b71e-40ae8c3613e3}, !- Outlet Branch Name 42
  {b6bc1e7d-aa0d-469b-99ff-5e73d4c118cb}, !- Outlet Branch Name 43
  {30b70e6e-4deb-444e-b26d-51399f482f16}, !- Outlet Branch Name 44
  {898071f6-17ce-418d-8c7e-dcbdf5b034ac}, !- Outlet Branch Name 45
  {157bca73-3c21-49ad-ad9f-30784193acb5}, !- Outlet Branch Name 46
  {bc4bc605-1856-4826-a582-a666827dbc3d}; !- Outlet Branch Name 47

OS:Connection,
  {39e3fe52-e4cb-4780-9845-f6b965917143}, !- Handle
  {7e6fcd14-a74f-4e8d-addd-c4d5d1336432}, !- Source Object
  17,                                     !- Outlet Port
  {372a53b3-49c0-489e-9d30-6ff981e686a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64a50c9b-924f-4c80-91bc-87f226e49ef3}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  3,                                      !- Outlet Port
  {895ff6f3-8f68-4a97-bc27-9b78ac0ebeb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9a30a50-5e61-43bf-8322-f35b7a0788bc}, !- Handle
  {257252a9-acf9-482a-aa00-b7f0a89fa47f}, !- Source Object
  3,                                      !- Outlet Port
  {7e6fcd14-a74f-4e8d-addd-c4d5d1336432}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {ccaee90b-2c54-463d-8b73-5d9dc3696ed4}, !- Handle
  {7e6fcd14-a74f-4e8d-addd-c4d5d1336432}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0bbc51e4-3a45-42cf-9461-9d656ad9c906}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Schedule:Ruleset,
  {3169e72e-38c5-4541-8f8f-b7125cddfc54}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  {3df3f30d-a821-4408-887a-007884043be5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3df3f30d-a821-4408-887a-007884043be5}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {d269e05b-77ea-40c4-9310-a474df737e26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {dcc48ba9-c550-49f3-b37b-3721f2750ce5}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {3169e72e-38c5-4541-8f8f-b7125cddfc54}, !- Schedule Name
  {6a7e71d2-ad96-4aa0-a737-bbc6fc254c81}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {b3c538c6-0189-4629-a79b-6fc50841a9a9}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {83410c9e-4fc6-40d7-af6e-c921b2757cee}, !- Inlet Node Name
  {83d93757-9eba-40bc-9a16-0edf576dad47}, !- Outlet Node Name
  0.116583659710391,                      !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  28823.5203175292,                       !- Rated Power Consumption {W}
  0.93,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {9ad7fb56-9db7-4f8b-9e22-2626f6a36fe9}, !- Handle
  Chilled Water Loop Pump Outlet Water Node, !- Name
  {83d93757-9eba-40bc-9a16-0edf576dad47}, !- Inlet Port
  {56faa3ce-2a5f-4992-9c6a-221c49a70da4}; !- Outlet Port

OS:Connection,
  {83410c9e-4fc6-40d7-af6e-c921b2757cee}, !- Handle
  {63494a72-d021-4f66-840e-217be21a427a}, !- Source Object
  3,                                      !- Outlet Port
  {b3c538c6-0189-4629-a79b-6fc50841a9a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83d93757-9eba-40bc-9a16-0edf576dad47}, !- Handle
  {b3c538c6-0189-4629-a79b-6fc50841a9a9}, !- Source Object
  3,                                      !- Outlet Port
  {9ad7fb56-9db7-4f8b-9e22-2626f6a36fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56faa3ce-2a5f-4992-9c6a-221c49a70da4}, !- Handle
  {9ad7fb56-9db7-4f8b-9e22-2626f6a36fe9}, !- Source Object
  3,                                      !- Outlet Port
  {c27e56b2-a242-4d2a-ac7f-3744930d168d}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {ab01e92d-b52a-45b0-8eac-462f117a97f2}, !- Handle
  ComStock DOE Ref Pre-1980    Chiller 0 828tons 1.332kW/ton 833tons 1.407kW/ton, !- Name
  2745854.02228629,                       !- Reference Capacity {W}
  2.49964463397299,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  0.116583659710391,                      !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {eedef570-7dbd-4c14-baa5-6fac007a7613}, !- Cooling Capacity Function of Temperature Curve Name
  {0466ff5e-6ee4-4087-9a3e-ec74718588be}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {5a0b6719-0ecd-4cb6-af7f-2b518ef93380}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {db5347f7-ca68-4455-baa5-74678a4ccebf}, !- Chilled Water Inlet Node Name
  {e8e680ce-6d22-4a7a-8135-2fca052a31b1}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {77ea94c6-224f-42e4-bc32-3010f40fba10}, !- Handle
  ComStock DOE Ref Pre-1980    Chiller 0 Supply Outlet Water Node, !- Name
  {e8e680ce-6d22-4a7a-8135-2fca052a31b1}, !- Inlet Port
  {3049dc47-2bc4-42cc-8b02-9b67c43a560d}; !- Outlet Port

OS:Connection,
  {db5347f7-ca68-4455-baa5-74678a4ccebf}, !- Handle
  {38e64e77-2533-4ca2-afe0-58632ce468f9}, !- Source Object
  3,                                      !- Outlet Port
  {ab01e92d-b52a-45b0-8eac-462f117a97f2}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {e8e680ce-6d22-4a7a-8135-2fca052a31b1}, !- Handle
  {ab01e92d-b52a-45b0-8eac-462f117a97f2}, !- Source Object
  16,                                     !- Outlet Port
  {77ea94c6-224f-42e4-bc32-3010f40fba10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3049dc47-2bc4-42cc-8b02-9b67c43a560d}, !- Handle
  {77ea94c6-224f-42e4-bc32-3010f40fba10}, !- Source Object
  3,                                      !- Outlet Port
  {1511f609-a5d3-46ee-8153-d11369b6a37d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aa588c7d-f0de-4c3c-91d5-b30716d0fcb8}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {b9a19c9d-6d29-4a46-896d-4fc0c7d1ab24}, !- Inlet Node Name
  {5faa3420-65f2-4d73-9d3b-51622dfb2357}; !- Outlet Node Name

OS:Node,
  {f08c99e1-c3d8-4957-809e-e75a46e057ab}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {68a477c1-d9c7-4545-aa40-edf0a430d11e}, !- Inlet Port
  {b9a19c9d-6d29-4a46-896d-4fc0c7d1ab24}; !- Outlet Port

OS:Connection,
  {68a477c1-d9c7-4545-aa40-edf0a430d11e}, !- Handle
  {c27e56b2-a242-4d2a-ac7f-3744930d168d}, !- Source Object
  4,                                      !- Outlet Port
  {f08c99e1-c3d8-4957-809e-e75a46e057ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abb51ccd-ddb8-47f0-9125-7cd59483d94b}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {5faa3420-65f2-4d73-9d3b-51622dfb2357}, !- Inlet Port
  {c3649f12-455b-424c-a76d-a945de983a9c}; !- Outlet Port

OS:Connection,
  {b9a19c9d-6d29-4a46-896d-4fc0c7d1ab24}, !- Handle
  {f08c99e1-c3d8-4957-809e-e75a46e057ab}, !- Source Object
  3,                                      !- Outlet Port
  {aa588c7d-f0de-4c3c-91d5-b30716d0fcb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5faa3420-65f2-4d73-9d3b-51622dfb2357}, !- Handle
  {aa588c7d-f0de-4c3c-91d5-b30716d0fcb8}, !- Source Object
  3,                                      !- Outlet Port
  {abb51ccd-ddb8-47f0-9125-7cd59483d94b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3649f12-455b-424c-a76d-a945de983a9c}, !- Handle
  {abb51ccd-ddb8-47f0-9125-7cd59483d94b}, !- Source Object
  3,                                      !- Outlet Port
  {1511f609-a5d3-46ee-8153-d11369b6a37d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d2b5408b-c0aa-4233-bb34-19fd048fca4e}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {e7500c52-8561-40b7-a393-66cdaf712658}, !- Inlet Node Name
  {cf023006-0a84-4948-a422-e548df33307d}; !- Outlet Node Name

OS:Node,
  {1238642d-fb88-4f9b-923d-a1be98b06c38}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {cf023006-0a84-4948-a422-e548df33307d}, !- Inlet Port
  {bbce0f6c-9d07-4d8c-aa25-9c2495efb94f}; !- Outlet Port

OS:Connection,
  {e7500c52-8561-40b7-a393-66cdaf712658}, !- Handle
  {895ff6f3-8f68-4a97-bc27-9b78ac0ebeb7}, !- Source Object
  3,                                      !- Outlet Port
  {d2b5408b-c0aa-4233-bb34-19fd048fca4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf023006-0a84-4948-a422-e548df33307d}, !- Handle
  {d2b5408b-c0aa-4233-bb34-19fd048fca4e}, !- Source Object
  3,                                      !- Outlet Port
  {1238642d-fb88-4f9b-923d-a1be98b06c38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbce0f6c-9d07-4d8c-aa25-9c2495efb94f}, !- Handle
  {1238642d-fb88-4f9b-923d-a1be98b06c38}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5da66eb3-0f12-4536-b1f5-e82950249eff}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {eed8f968-d433-4f02-bb5f-653eefe6fe8d}, !- Inlet Node Name
  {be2dd578-bca8-40fd-8a11-b83d1dc778e0}; !- Outlet Node Name

OS:Node,
  {0c07efcd-d072-4eb7-88aa-798424eee6ce}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {a033c85b-3218-4a3f-a8c1-d5f49edab16a}, !- Inlet Port
  {eed8f968-d433-4f02-bb5f-653eefe6fe8d}; !- Outlet Port

OS:Connection,
  {a033c85b-3218-4a3f-a8c1-d5f49edab16a}, !- Handle
  {1511f609-a5d3-46ee-8153-d11369b6a37d}, !- Source Object
  2,                                      !- Outlet Port
  {0c07efcd-d072-4eb7-88aa-798424eee6ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eed8f968-d433-4f02-bb5f-653eefe6fe8d}, !- Handle
  {0c07efcd-d072-4eb7-88aa-798424eee6ce}, !- Source Object
  3,                                      !- Outlet Port
  {5da66eb3-0f12-4536-b1f5-e82950249eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be2dd578-bca8-40fd-8a11-b83d1dc778e0}, !- Handle
  {5da66eb3-0f12-4536-b1f5-e82950249eff}, !- Source Object
  3,                                      !- Outlet Port
  {6a7e71d2-ad96-4aa0-a737-bbc6fc254c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8f44d28b-4dfa-4eb7-a743-95935daf8e34}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {b318378e-1ecd-4b4c-b6e3-fa33e0d19a46}, !- Inlet Node Name
  {d3688052-856c-4610-a560-f9d7798a7535}; !- Outlet Node Name

OS:Node,
  {512501e9-e343-497c-8ade-e49db52894fe}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {d3688052-856c-4610-a560-f9d7798a7535}, !- Inlet Port
  {45232166-6edc-4668-9248-2ec7fb5346f8}; !- Outlet Port

OS:Connection,
  {b318378e-1ecd-4b4c-b6e3-fa33e0d19a46}, !- Handle
  {372a53b3-49c0-489e-9d30-6ff981e686a3}, !- Source Object
  3,                                      !- Outlet Port
  {8f44d28b-4dfa-4eb7-a743-95935daf8e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3688052-856c-4610-a560-f9d7798a7535}, !- Handle
  {8f44d28b-4dfa-4eb7-a743-95935daf8e34}, !- Source Object
  3,                                      !- Outlet Port
  {512501e9-e343-497c-8ade-e49db52894fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45232166-6edc-4668-9248-2ec7fb5346f8}, !- Handle
  {512501e9-e343-497c-8ade-e49db52894fe}, !- Source Object
  3,                                      !- Outlet Port
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b7036af8-7f14-41c5-920d-faa5b17040b4}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {e05a51de-28f2-4ded-87ac-494407eceb20}, !- Inlet Node Name
  {d4ac6e51-c8df-457a-94fa-fda49231e464}; !- Outlet Node Name

OS:Node,
  {c7a7051b-b6b0-459a-83c7-7f8e7edd88e3}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {d6f95a9b-bc99-4897-8adf-b9535d90bef3}, !- Inlet Port
  {e05a51de-28f2-4ded-87ac-494407eceb20}; !- Outlet Port

OS:Connection,
  {d6f95a9b-bc99-4897-8adf-b9535d90bef3}, !- Handle
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Source Object
  2,                                      !- Outlet Port
  {c7a7051b-b6b0-459a-83c7-7f8e7edd88e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e05a51de-28f2-4ded-87ac-494407eceb20}, !- Handle
  {c7a7051b-b6b0-459a-83c7-7f8e7edd88e3}, !- Source Object
  3,                                      !- Outlet Port
  {b7036af8-7f14-41c5-920d-faa5b17040b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4ac6e51-c8df-457a-94fa-fda49231e464}, !- Handle
  {b7036af8-7f14-41c5-920d-faa5b17040b4}, !- Source Object
  3,                                      !- Outlet Port
  {257252a9-acf9-482a-aa00-b7f0a89fa47f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9c0baac8-2a49-4862-a6a3-506d2dabe7f2}, !- Handle
  4 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {7b941c29-4489-41ff-9baa-2e6c7eb06120}, !- Availability Schedule
  {4c3f7458-e46c-4c5c-9a66-fc330d2b6711}, !- Availability Manager List Name
  1.10122297170038,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b1d51a93-0525-4452-b586-8d6667ae6bbf}, !- Supply Side Inlet Node Name
  {a3dc2b95-37d5-4c99-8fd6-b9a2f031a439}, !- Demand Side Outlet Node Name
  {faea1e1b-8ce4-4aed-b227-33ba547739ea}, !- Demand Side Inlet Node A
  {a5834a2d-5537-4142-85b2-f4099e3c6eeb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {67b5ae9f-818d-4ce6-930e-a03b5c13b95b}, !- Demand Mixer Name
  {4930c9e3-b773-4786-987c-31cda1e99ca8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c0715517-d458-4792-993e-d4e3f42386a1}, !- Handle
  4 Zone DOAS Supply Inlet Node,          !- Name
  {b1d51a93-0525-4452-b586-8d6667ae6bbf}, !- Inlet Port
  {eca01e8e-8b55-435a-a853-98b3f7c703dd}; !- Outlet Port

OS:Node,
  {7d22e9da-bd46-4a22-a854-5f23f18a3592}, !- Handle
  4 Zone DOAS Supply Outlet Node,         !- Name
  {1977b42c-2b9a-46eb-8842-3c03a4a13d68}, !- Inlet Port
  {a5834a2d-5537-4142-85b2-f4099e3c6eeb}; !- Outlet Port

OS:Connection,
  {b1d51a93-0525-4452-b586-8d6667ae6bbf}, !- Handle
  {9c0baac8-2a49-4862-a6a3-506d2dabe7f2}, !- Source Object
  9,                                      !- Outlet Port
  {c0715517-d458-4792-993e-d4e3f42386a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5834a2d-5537-4142-85b2-f4099e3c6eeb}, !- Handle
  {7d22e9da-bd46-4a22-a854-5f23f18a3592}, !- Source Object
  3,                                      !- Outlet Port
  {9c0baac8-2a49-4862-a6a3-506d2dabe7f2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5ed7404a-2649-43dc-a79a-2cfbaaec4b3b}, !- Handle
  4 Zone DOAS Demand Inlet Node,          !- Name
  {faea1e1b-8ce4-4aed-b227-33ba547739ea}, !- Inlet Port
  {d1d86849-3b57-4d71-9ffa-5ec69f94f555}; !- Outlet Port

OS:Node,
  {afbcd9a0-e780-4fb7-800b-964de6d151d8}, !- Handle
  4 Zone DOAS Demand Outlet Node,         !- Name
  {77cb62ec-8c95-46eb-815c-6ea165ebf2bb}, !- Inlet Port
  {a3dc2b95-37d5-4c99-8fd6-b9a2f031a439}; !- Outlet Port

OS:Node,
  {9ff9b0a4-fb09-430d-940a-6373954a96c0}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground Air Terminal Outlet Air Node, !- Name
  {dc9bfb55-f6d2-4010-9cd4-6f72e177ef60}, !- Inlet Port
  {19a4b669-ba0c-46e8-bd21-0b64bb33cb2b}; !- Outlet Port

OS:Connection,
  {faea1e1b-8ce4-4aed-b227-33ba547739ea}, !- Handle
  {9c0baac8-2a49-4862-a6a3-506d2dabe7f2}, !- Source Object
  11,                                     !- Outlet Port
  {5ed7404a-2649-43dc-a79a-2cfbaaec4b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3dc2b95-37d5-4c99-8fd6-b9a2f031a439}, !- Handle
  {afbcd9a0-e780-4fb7-800b-964de6d151d8}, !- Source Object
  3,                                      !- Outlet Port
  {9c0baac8-2a49-4862-a6a3-506d2dabe7f2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4930c9e3-b773-4786-987c-31cda1e99ca8}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {d1d86849-3b57-4d71-9ffa-5ec69f94f555}, !- Inlet Node Name
  {b820a54b-a77f-4e2d-9935-4f0e4367afa0}, !- Outlet Node Name 1
  {be602f2d-5d5a-4532-8c96-5dcbe2dc5e22}, !- Outlet Node Name 2
  {a0a4bd1c-8279-4d18-a338-c74567736813}, !- Outlet Node Name 3
  {1b263ef9-d379-4e4f-9b0b-ff540c8afd51}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {67b5ae9f-818d-4ce6-930e-a03b5c13b95b}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {77cb62ec-8c95-46eb-815c-6ea165ebf2bb}, !- Outlet Node Name
  {1e39b911-f2a5-4398-8bc8-32bf15e7bc8c}, !- Inlet Node Name 1
  {6aacf5d5-5f40-4939-9936-77cdb8c31f9e}, !- Inlet Node Name 2
  {8531519d-c969-4454-99d2-c4204d8081fa}, !- Inlet Node Name 3
  {965a0eff-2b1d-4ba8-af8e-928b72ca4e80}; !- Inlet Node Name 4

OS:Connection,
  {d1d86849-3b57-4d71-9ffa-5ec69f94f555}, !- Handle
  {5ed7404a-2649-43dc-a79a-2cfbaaec4b3b}, !- Source Object
  3,                                      !- Outlet Port
  {4930c9e3-b773-4786-987c-31cda1e99ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77cb62ec-8c95-46eb-815c-6ea165ebf2bb}, !- Handle
  {67b5ae9f-818d-4ce6-930e-a03b5c13b95b}, !- Source Object
  2,                                      !- Outlet Port
  {afbcd9a0-e780-4fb7-800b-964de6d151d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {13efeb68-29f6-482f-ba0f-ff9abf8c2573}, !- Handle
  {9c0baac8-2a49-4862-a6a3-506d2dabe7f2}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  1.10122297170038,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  24712.48,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  51640.12,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4c3f7458-e46c-4c5c-9a66-fc330d2b6711}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {6056dd77-42f2-4519-af1d-18fee986f7d4}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {2304e2de-26ea-43b2-9d72-c7297e1d75dd}, !- Handle
  DOAS Supply Fan,                        !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.10122297170038,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {f54a8dea-d001-41f7-816d-a5e749dbd3f5}, !- Air Inlet Node Name
  {1977b42c-2b9a-46eb-8842-3c03a4a13d68}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {1977b42c-2b9a-46eb-8842-3c03a4a13d68}, !- Handle
  {2304e2de-26ea-43b2-9d72-c7297e1d75dd}, !- Source Object
  9,                                      !- Outlet Port
  {7d22e9da-bd46-4a22-a854-5f23f18a3592}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1078d2c0-5ffa-4539-8983-4b9dc0860545}, !- Handle
  4 Zone DOAS Htg Coil,                   !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  687.407547393598,                       !- U-Factor Times Area Value {W/K}
  0.00112951607843734,                    !- Maximum Water Flow Rate {m3/s}
  {b1fd4df4-0e49-4c23-9781-24e139fba226}, !- Water Inlet Node Name
  {f0e3929b-b8fd-4b8f-9d5e-17f9187b1259}, !- Water Outlet Node Name
  {6bedcda1-3fc2-49f2-a36d-5f988a57510b}, !- Air Inlet Node Name
  {21beccd1-c13f-44af-8f24-aae7dc85b3b1}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  51640.119686861,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c76558d4-2d09-421f-a0ca-375d4b4fa746}, !- Handle
  4 Zone DOAS Htg Coil Inlet Water Node,  !- Name
  {6a95fb78-79d3-460a-b66a-93488d769996}, !- Inlet Port
  {b1fd4df4-0e49-4c23-9781-24e139fba226}; !- Outlet Port

OS:Connection,
  {6a95fb78-79d3-460a-b66a-93488d769996}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  4,                                      !- Outlet Port
  {c76558d4-2d09-421f-a0ca-375d4b4fa746}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91898181-a629-4808-9045-24ad8125d8bd}, !- Handle
  4 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {f0e3929b-b8fd-4b8f-9d5e-17f9187b1259}, !- Inlet Port
  {6616e8a3-4483-491c-9cca-e18217189ad0}; !- Outlet Port

OS:Connection,
  {b1fd4df4-0e49-4c23-9781-24e139fba226}, !- Handle
  {c76558d4-2d09-421f-a0ca-375d4b4fa746}, !- Source Object
  3,                                      !- Outlet Port
  {1078d2c0-5ffa-4539-8983-4b9dc0860545}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f0e3929b-b8fd-4b8f-9d5e-17f9187b1259}, !- Handle
  {1078d2c0-5ffa-4539-8983-4b9dc0860545}, !- Source Object
  6,                                      !- Outlet Port
  {91898181-a629-4808-9045-24ad8125d8bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6616e8a3-4483-491c-9cca-e18217189ad0}, !- Handle
  {91898181-a629-4808-9045-24ad8125d8bd}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7e835e43-e9c8-4efe-aaa9-0b3692c1c420}, !- Handle
  4 Zone DOAS Htg Coil Controller,        !- Name
  {1078d2c0-5ffa-4539-8983-4b9dc0860545}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.00112951607843734,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4ab34abf-df50-4fc2-968a-b20199692f80}, !- Handle
  4 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {21beccd1-c13f-44af-8f24-aae7dc85b3b1}, !- Inlet Port
  {f54a8dea-d001-41f7-816d-a5e749dbd3f5}; !- Outlet Port

OS:Connection,
  {21beccd1-c13f-44af-8f24-aae7dc85b3b1}, !- Handle
  {1078d2c0-5ffa-4539-8983-4b9dc0860545}, !- Source Object
  8,                                      !- Outlet Port
  {4ab34abf-df50-4fc2-968a-b20199692f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f54a8dea-d001-41f7-816d-a5e749dbd3f5}, !- Handle
  {4ab34abf-df50-4fc2-968a-b20199692f80}, !- Source Object
  3,                                      !- Outlet Port
  {2304e2de-26ea-43b2-9d72-c7297e1d75dd}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {5d2d2d06-38e5-4e85-90fb-c2060247efbe}, !- Handle
  4 Zone DOAS Clg Coil,                   !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.00111604936290432,                    !- Design Water Flow Rate {m3/s}
  1.10122297170038,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  37,                                     !- Design Inlet Air Temperature {C}
  14.479507311416,                        !- Design Outlet Air Temperature {C}
  0.00695434620942029,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00695434620942029,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1bfe42cc-ca33-40e0-9e26-0aeb89657c50}, !- Water Inlet Node Name
  {6a79c571-8e15-4436-a078-a5fb4173799b}, !- Water Outlet Node Name
  {cf9cc4da-7446-4e08-afce-07cb5ad15687}, !- Air Inlet Node Name
  {b32488b7-eb62-4a2c-955a-ccb7a9b11be4}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {afffe629-a4f3-4a95-9ef6-bfdaa0dfde73}, !- Handle
  4 Zone DOAS Clg Coil Inlet Water Node,  !- Name
  {98f6cb1b-5c6b-495b-95a4-efe5e9812766}, !- Inlet Port
  {1bfe42cc-ca33-40e0-9e26-0aeb89657c50}; !- Outlet Port

OS:Connection,
  {98f6cb1b-5c6b-495b-95a4-efe5e9812766}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  4,                                      !- Outlet Port
  {afffe629-a4f3-4a95-9ef6-bfdaa0dfde73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fefa367-9ae6-4266-8694-44721bb4fdb4}, !- Handle
  4 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {6a79c571-8e15-4436-a078-a5fb4173799b}, !- Inlet Port
  {801cf4c9-0a4a-4534-8450-0feecc7996e5}; !- Outlet Port

OS:Connection,
  {1bfe42cc-ca33-40e0-9e26-0aeb89657c50}, !- Handle
  {afffe629-a4f3-4a95-9ef6-bfdaa0dfde73}, !- Source Object
  3,                                      !- Outlet Port
  {5d2d2d06-38e5-4e85-90fb-c2060247efbe}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6a79c571-8e15-4436-a078-a5fb4173799b}, !- Handle
  {5d2d2d06-38e5-4e85-90fb-c2060247efbe}, !- Source Object
  11,                                     !- Outlet Port
  {4fefa367-9ae6-4266-8694-44721bb4fdb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {801cf4c9-0a4a-4534-8450-0feecc7996e5}, !- Handle
  {4fefa367-9ae6-4266-8694-44721bb4fdb4}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e5446303-8232-4d16-99e2-fc80597b28fa}, !- Handle
  4 Zone DOAS Clg Coil Controller,        !- Name
  {5d2d2d06-38e5-4e85-90fb-c2060247efbe}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.000426675102390879,                   !- Controller Convergence Tolerance {deltaC}
  0.00111604936290432,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {6e66cc4e-a27d-47ac-8219-2ff5b32be754}, !- Handle
  4 Zone DOAS Clg Coil Outlet Air Node,   !- Name
  {b32488b7-eb62-4a2c-955a-ccb7a9b11be4}, !- Inlet Port
  {6bedcda1-3fc2-49f2-a36d-5f988a57510b}; !- Outlet Port

OS:Connection,
  {b32488b7-eb62-4a2c-955a-ccb7a9b11be4}, !- Handle
  {5d2d2d06-38e5-4e85-90fb-c2060247efbe}, !- Source Object
  13,                                     !- Outlet Port
  {6e66cc4e-a27d-47ac-8219-2ff5b32be754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bedcda1-3fc2-49f2-a36d-5f988a57510b}, !- Handle
  {6e66cc4e-a27d-47ac-8219-2ff5b32be754}, !- Source Object
  3,                                      !- Outlet Port
  {1078d2c0-5ffa-4539-8983-4b9dc0860545}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {417ffb1c-5e4d-4cff-9fa2-9247a6f735f6}, !- Handle
  4 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  1.10122297170038,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  1.10122297170038,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Minimum Outdoor Air Schedule Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {78873af6-dcd3-471e-a3ad-03173c57e07a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {78873af6-dcd3-471e-a3ad-03173c57e07a}, !- Handle
  4 Zone DOAS Mechanical Ventilation Controller, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {576cc8c0-b602-4bee-9b65-2f39716059d2}, !- Handle
  4 Zone DOAS OA System,                  !- Name
  {417ffb1c-5e4d-4cff-9fa2-9247a6f735f6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c67deab4-681a-4925-a5c2-fdd88326ea50}, !- Mixed Air Node Name
  {91ea2bfd-8601-4fdf-9c41-fd27ddf4002d}, !- Outdoor Air Stream Node Name
  {1b093673-0470-47fc-9050-2649a8f37dbe}, !- Relief Air Stream Node Name
  {a88cb07e-b9c4-43e8-9e26-51f51b35b398}; !- Return Air Stream Node Name

OS:Node,
  {32c84076-d4d7-474c-9dd3-b8fae5f58194}, !- Handle
  4 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {91ea2bfd-8601-4fdf-9c41-fd27ddf4002d}; !- Outlet Port

OS:Connection,
  {91ea2bfd-8601-4fdf-9c41-fd27ddf4002d}, !- Handle
  {32c84076-d4d7-474c-9dd3-b8fae5f58194}, !- Source Object
  3,                                      !- Outlet Port
  {576cc8c0-b602-4bee-9b65-2f39716059d2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a660dd36-3400-4329-b380-89c8bb333c05}, !- Handle
  4 Zone DOAS Relief Air Node,            !- Name
  {1b093673-0470-47fc-9050-2649a8f37dbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b093673-0470-47fc-9050-2649a8f37dbe}, !- Handle
  {576cc8c0-b602-4bee-9b65-2f39716059d2}, !- Source Object
  7,                                      !- Outlet Port
  {a660dd36-3400-4329-b380-89c8bb333c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a47e725-aad4-4c3a-bc05-c4f36756a172}, !- Handle
  4 Zone DOAS Mixed Air Node,             !- Name
  {c67deab4-681a-4925-a5c2-fdd88326ea50}, !- Inlet Port
  {cf9cc4da-7446-4e08-afce-07cb5ad15687}; !- Outlet Port

OS:Connection,
  {c67deab4-681a-4925-a5c2-fdd88326ea50}, !- Handle
  {576cc8c0-b602-4bee-9b65-2f39716059d2}, !- Source Object
  5,                                      !- Outlet Port
  {4a47e725-aad4-4c3a-bc05-c4f36756a172}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf9cc4da-7446-4e08-afce-07cb5ad15687}, !- Handle
  {4a47e725-aad4-4c3a-bc05-c4f36756a172}, !- Source Object
  3,                                      !- Outlet Port
  {5d2d2d06-38e5-4e85-90fb-c2060247efbe}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {35fe0716-33f9-4067-b444-fd37e1b50f35}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.10122297170038,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {eca01e8e-8b55-435a-a853-98b3f7c703dd}, !- Air Inlet Node Name
  {9d6d4fa5-9f46-4bed-9603-ce41bd37312e}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {fdeb1d49-85fa-4006-9e93-6f1ca78f9367}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {9d6d4fa5-9f46-4bed-9603-ce41bd37312e}, !- Inlet Port
  {a88cb07e-b9c4-43e8-9e26-51f51b35b398}; !- Outlet Port

OS:Connection,
  {eca01e8e-8b55-435a-a853-98b3f7c703dd}, !- Handle
  {c0715517-d458-4792-993e-d4e3f42386a1}, !- Source Object
  3,                                      !- Outlet Port
  {35fe0716-33f9-4067-b444-fd37e1b50f35}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9d6d4fa5-9f46-4bed-9603-ce41bd37312e}, !- Handle
  {35fe0716-33f9-4067-b444-fd37e1b50f35}, !- Source Object
  9,                                      !- Outlet Port
  {fdeb1d49-85fa-4006-9e93-6f1ca78f9367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a88cb07e-b9c4-43e8-9e26-51f51b35b398}, !- Handle
  {fdeb1d49-85fa-4006-9e93-6f1ca78f9367}, !- Source Object
  3,                                      !- Outlet Port
  {576cc8c0-b602-4bee-9b65-2f39716059d2}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {a95f5cd0-8e70-4ec2-888e-87c6ded400d0}, !- Handle
  4 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {7d22e9da-bd46-4a22-a854-5f23f18a3592}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {6056dd77-42f2-4519-af1d-18fee986f7d4}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1dfc86b5-cbb0-4ba7-b9fe-4733e7394b26}, !- Control Zone or Zone List Name
  {67e8d900-54b5-47fc-b498-879f34d7a244}, !- Cooling Control Zone or Zone List Name
  {55685afc-b132-4004-aa76-2f462354464f}, !- Heating Control Zone or Zone List Name
  {146d15c0-e740-4b70-9501-a1a8dc816486}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1dfc86b5-cbb0-4ba7-b9fe-4733e7394b26}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {67e8d900-54b5-47fc-b498-879f34d7a244}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {55685afc-b132-4004-aa76-2f462354464f}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {146d15c0-e740-4b70-9501-a1a8dc816486}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6b01012c-3830-46ea-995a-5a93238a010a}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {955b56f8-aca9-4796-a56b-87ab31f94334}, !- Air Inlet Node Name
  {dc9bfb55-f6d2-4010-9cd4-6f72e177ef60}, !- Air Outlet Node Name
  0.499041493896916;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6690eaf0-f34b-49b6-8bbe-4f2cb4b102ce}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground Return Air Node, !- Name
  {282af7b4-b44c-4d15-b8e8-572e98f30558}, !- Inlet Port
  {1e39b911-f2a5-4398-8bc8-32bf15e7bc8c}; !- Outlet Port

OS:Connection,
  {19a4b669-ba0c-46e8-bd21-0b64bb33cb2b}, !- Handle
  {9ff9b0a4-fb09-430d-940a-6373954a96c0}, !- Source Object
  3,                                      !- Outlet Port
  {75d58392-0de7-4af4-bbf3-74f82bf9576e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {282af7b4-b44c-4d15-b8e8-572e98f30558}, !- Handle
  {2723d1df-a17e-43aa-8a97-e952092e17a8}, !- Source Object
  2,                                      !- Outlet Port
  {6690eaf0-f34b-49b6-8bbe-4f2cb4b102ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e39b911-f2a5-4398-8bc8-32bf15e7bc8c}, !- Handle
  {6690eaf0-f34b-49b6-8bbe-4f2cb4b102ce}, !- Source Object
  3,                                      !- Outlet Port
  {67b5ae9f-818d-4ce6-930e-a03b5c13b95b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7c8ac446-c70b-45ed-ab0c-1cd538c0f907}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground Air Terminal Inlet Air Node, !- Name
  {b820a54b-a77f-4e2d-9935-4f0e4367afa0}, !- Inlet Port
  {955b56f8-aca9-4796-a56b-87ab31f94334}; !- Outlet Port

OS:Connection,
  {b820a54b-a77f-4e2d-9935-4f0e4367afa0}, !- Handle
  {4930c9e3-b773-4786-987c-31cda1e99ca8}, !- Source Object
  3,                                      !- Outlet Port
  {7c8ac446-c70b-45ed-ab0c-1cd538c0f907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {955b56f8-aca9-4796-a56b-87ab31f94334}, !- Handle
  {7c8ac446-c70b-45ed-ab0c-1cd538c0f907}, !- Source Object
  3,                                      !- Outlet Port
  {6b01012c-3830-46ea-995a-5a93238a010a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc9bfb55-f6d2-4010-9cd4-6f72e177ef60}, !- Handle
  {6b01012c-3830-46ea-995a-5a93238a010a}, !- Source Object
  4,                                      !- Outlet Port
  {9ff9b0a4-fb09-430d-940a-6373954a96c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0af5538f-e7d6-4879-aa67-5388a901416e}, !- Handle
  Schedule Constant 1,                    !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {056001ca-7397-4de6-8450-05e20aa261fd}, !- Handle
  Schedule Constant 2,                    !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5c8dab18-0191-4c70-b695-7b7d783f587e}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {c58ea039-b453-435e-b314-34cfd68d92fe}, !- Air Inlet Node Name
  {452b900e-4322-4fe1-9a41-60a66aabe869}, !- Air Outlet Node Name
  0.0515699919532752;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3ccc748d-bac8-4a17-90d0-fc6d5f0ed3c6}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story ground Air Terminal Outlet Air Node, !- Name
  {452b900e-4322-4fe1-9a41-60a66aabe869}, !- Inlet Port
  {12d6c8b4-6472-4a93-a68b-3cf5b32fe759}; !- Outlet Port

OS:Node,
  {83a637db-a36d-4d16-a609-a2475216e2b7}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story ground Return Air Node, !- Name
  {c4c06d2d-783d-46e3-a01a-6ef165a6b796}, !- Inlet Port
  {6aacf5d5-5f40-4939-9936-77cdb8c31f9e}; !- Outlet Port

OS:Connection,
  {12d6c8b4-6472-4a93-a68b-3cf5b32fe759}, !- Handle
  {3ccc748d-bac8-4a17-90d0-fc6d5f0ed3c6}, !- Source Object
  3,                                      !- Outlet Port
  {123066e8-a931-4bea-9f09-fd7744c2fbfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4c06d2d-783d-46e3-a01a-6ef165a6b796}, !- Handle
  {edefb097-319b-4dd0-8457-c50e73337235}, !- Source Object
  2,                                      !- Outlet Port
  {83a637db-a36d-4d16-a609-a2475216e2b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aacf5d5-5f40-4939-9936-77cdb8c31f9e}, !- Handle
  {83a637db-a36d-4d16-a609-a2475216e2b7}, !- Source Object
  3,                                      !- Outlet Port
  {67b5ae9f-818d-4ce6-930e-a03b5c13b95b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2413e0ad-c9b4-4e08-b8b6-3763ade4150c}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story ground Air Terminal Inlet Air Node, !- Name
  {be602f2d-5d5a-4532-8c96-5dcbe2dc5e22}, !- Inlet Port
  {c58ea039-b453-435e-b314-34cfd68d92fe}; !- Outlet Port

OS:Connection,
  {be602f2d-5d5a-4532-8c96-5dcbe2dc5e22}, !- Handle
  {4930c9e3-b773-4786-987c-31cda1e99ca8}, !- Source Object
  4,                                      !- Outlet Port
  {2413e0ad-c9b4-4e08-b8b6-3763ade4150c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c58ea039-b453-435e-b314-34cfd68d92fe}, !- Handle
  {2413e0ad-c9b4-4e08-b8b6-3763ade4150c}, !- Source Object
  3,                                      !- Outlet Port
  {5c8dab18-0191-4c70-b695-7b7d783f587e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {452b900e-4322-4fe1-9a41-60a66aabe869}, !- Handle
  {5c8dab18-0191-4c70-b695-7b7d783f587e}, !- Source Object
  4,                                      !- Outlet Port
  {3ccc748d-bac8-4a17-90d0-fc6d5f0ed3c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5f511cf9-e726-468a-ae54-0b888e8aa312}, !- Handle
  Schedule Constant 3,                    !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {12460ec2-9f84-439f-8296-683d6081d865}, !- Handle
  Schedule Constant 4,                    !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {12d62c7f-c3df-4c44-ac1c-bd6c47323a1b}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {dfd30f45-9df8-4fa8-970c-e90c6904e04d}, !- Air Inlet Node Name
  {058c2d9e-09c8-416f-81c4-ccef5ee37248}, !- Air Outlet Node Name
  0.499041493896916;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7ac235cc-a729-4b88-a228-e2af4aa9f7ce}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground Air Terminal Outlet Air Node, !- Name
  {058c2d9e-09c8-416f-81c4-ccef5ee37248}, !- Inlet Port
  {8ddc65d8-2310-477c-8d85-7084b9db4117}; !- Outlet Port

OS:Node,
  {69600b4c-955f-4f55-8231-dcdbbc8affaa}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground Return Air Node, !- Name
  {714df6a7-6e82-45aa-84be-80166e2ffe5b}, !- Inlet Port
  {8531519d-c969-4454-99d2-c4204d8081fa}; !- Outlet Port

OS:Connection,
  {8ddc65d8-2310-477c-8d85-7084b9db4117}, !- Handle
  {7ac235cc-a729-4b88-a228-e2af4aa9f7ce}, !- Source Object
  3,                                      !- Outlet Port
  {a0377cbe-aa7c-4ac7-bccc-a63c1f56144c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {714df6a7-6e82-45aa-84be-80166e2ffe5b}, !- Handle
  {85e2754c-c7f1-4332-ad56-3e9a424870e7}, !- Source Object
  2,                                      !- Outlet Port
  {69600b4c-955f-4f55-8231-dcdbbc8affaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8531519d-c969-4454-99d2-c4204d8081fa}, !- Handle
  {69600b4c-955f-4f55-8231-dcdbbc8affaa}, !- Source Object
  3,                                      !- Outlet Port
  {67b5ae9f-818d-4ce6-930e-a03b5c13b95b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f162f213-8083-4ef6-8f9a-819e5762f193}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground Air Terminal Inlet Air Node, !- Name
  {a0a4bd1c-8279-4d18-a338-c74567736813}, !- Inlet Port
  {dfd30f45-9df8-4fa8-970c-e90c6904e04d}; !- Outlet Port

OS:Connection,
  {a0a4bd1c-8279-4d18-a338-c74567736813}, !- Handle
  {4930c9e3-b773-4786-987c-31cda1e99ca8}, !- Source Object
  5,                                      !- Outlet Port
  {f162f213-8083-4ef6-8f9a-819e5762f193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfd30f45-9df8-4fa8-970c-e90c6904e04d}, !- Handle
  {f162f213-8083-4ef6-8f9a-819e5762f193}, !- Source Object
  3,                                      !- Outlet Port
  {12d62c7f-c3df-4c44-ac1c-bd6c47323a1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {058c2d9e-09c8-416f-81c4-ccef5ee37248}, !- Handle
  {12d62c7f-c3df-4c44-ac1c-bd6c47323a1b}, !- Source Object
  4,                                      !- Outlet Port
  {7ac235cc-a729-4b88-a228-e2af4aa9f7ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f372afe0-ae4b-45c5-aa2a-d8405a15e2ed}, !- Handle
  Schedule Constant 5,                    !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {55bb6726-a77d-452c-b3c9-d1ee4e69e06d}, !- Handle
  Schedule Constant 6,                    !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {39efeb98-2f52-4ba6-a3e5-fb03a6400929}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {ec838d5f-a729-4d02-be02-275748dd2b12}, !- Air Inlet Node Name
  {fe376856-6d3b-4b29-934c-13b3b0b6fbd9}, !- Air Outlet Node Name
  0.0515699919532752;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {62e5a174-c329-430b-b8a9-9f866052a4b2}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story ground Air Terminal Outlet Air Node, !- Name
  {fe376856-6d3b-4b29-934c-13b3b0b6fbd9}, !- Inlet Port
  {31da44f4-f9e7-477b-835f-c610b251e539}; !- Outlet Port

OS:Node,
  {dd3b291e-d34c-4129-a583-8d78e055c358}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story ground Return Air Node, !- Name
  {4a81d14d-5b30-4089-9c3c-f536af711d9c}, !- Inlet Port
  {965a0eff-2b1d-4ba8-af8e-928b72ca4e80}; !- Outlet Port

OS:Connection,
  {31da44f4-f9e7-477b-835f-c610b251e539}, !- Handle
  {62e5a174-c329-430b-b8a9-9f866052a4b2}, !- Source Object
  3,                                      !- Outlet Port
  {2e79d2dc-1eb3-4fd3-a8e8-95fe6d585a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a81d14d-5b30-4089-9c3c-f536af711d9c}, !- Handle
  {694faa63-8d23-4d36-aa29-de063d00a914}, !- Source Object
  2,                                      !- Outlet Port
  {dd3b291e-d34c-4129-a583-8d78e055c358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {965a0eff-2b1d-4ba8-af8e-928b72ca4e80}, !- Handle
  {dd3b291e-d34c-4129-a583-8d78e055c358}, !- Source Object
  3,                                      !- Outlet Port
  {67b5ae9f-818d-4ce6-930e-a03b5c13b95b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {04a19796-19d8-4bd0-93da-05b4ffda6a8a}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story ground Air Terminal Inlet Air Node, !- Name
  {1b263ef9-d379-4e4f-9b0b-ff540c8afd51}, !- Inlet Port
  {ec838d5f-a729-4d02-be02-275748dd2b12}; !- Outlet Port

OS:Connection,
  {1b263ef9-d379-4e4f-9b0b-ff540c8afd51}, !- Handle
  {4930c9e3-b773-4786-987c-31cda1e99ca8}, !- Source Object
  6,                                      !- Outlet Port
  {04a19796-19d8-4bd0-93da-05b4ffda6a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec838d5f-a729-4d02-be02-275748dd2b12}, !- Handle
  {04a19796-19d8-4bd0-93da-05b4ffda6a8a}, !- Source Object
  3,                                      !- Outlet Port
  {39efeb98-2f52-4ba6-a3e5-fb03a6400929}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe376856-6d3b-4b29-934c-13b3b0b6fbd9}, !- Handle
  {39efeb98-2f52-4ba6-a3e5-fb03a6400929}, !- Source Object
  4,                                      !- Outlet Port
  {62e5a174-c329-430b-b8a9-9f866052a4b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e6a71c0e-643c-4813-8993-802f2d19ef07}, !- Handle
  Schedule Constant 7,                    !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c9ef6442-a638-4367-85b8-0e006bd07fa5}, !- Handle
  Schedule Constant 8,                    !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {fa1ca1d4-9424-4610-8e8e-0a548d857b6c}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.00442705576267753,                    !- Design Water Flow Rate {m3/s}
  7.55467371114069,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5971674350104,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00856645396100698,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {64357fb8-ad38-4a04-bfe7-e5799e0c5453}, !- Water Inlet Node Name
  {8162cea9-9c39-49d1-b05f-ff3842f0713c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c883594c-ea99-49a2-8307-8f6c4677761a}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {21ec5fef-eadb-4384-9110-23dcc0c009ef}, !- Inlet Port
  {64357fb8-ad38-4a04-bfe7-e5799e0c5453}; !- Outlet Port

OS:Connection,
  {21ec5fef-eadb-4384-9110-23dcc0c009ef}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  5,                                      !- Outlet Port
  {c883594c-ea99-49a2-8307-8f6c4677761a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bdc159cf-ad58-4000-b4c4-669cf9f73f52}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {8162cea9-9c39-49d1-b05f-ff3842f0713c}, !- Inlet Port
  {8dcbab58-ad5f-4085-95a9-5cb5d1fb1144}; !- Outlet Port

OS:Connection,
  {64357fb8-ad38-4a04-bfe7-e5799e0c5453}, !- Handle
  {c883594c-ea99-49a2-8307-8f6c4677761a}, !- Source Object
  3,                                      !- Outlet Port
  {fa1ca1d4-9424-4610-8e8e-0a548d857b6c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8162cea9-9c39-49d1-b05f-ff3842f0713c}, !- Handle
  {fa1ca1d4-9424-4610-8e8e-0a548d857b6c}, !- Source Object
  11,                                     !- Outlet Port
  {bdc159cf-ad58-4000-b4c4-669cf9f73f52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dcbab58-ad5f-4085-95a9-5cb5d1fb1144}, !- Handle
  {bdc159cf-ad58-4000-b4c4-669cf9f73f52}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7ccaf625-9a63-420f-8ebd-74ca9f3f7971}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground FCU Cooling Coil Controller, !- Name
  {fa1ca1d4-9424-4610-8e8e-0a548d857b6c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {110e8a58-11a5-4793-bf33-cde45670c741}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  459.748266454728,                       !- U-Factor Times Area Value {W/K}
  0.000443313050427293,                   !- Maximum Water Flow Rate {m3/s}
  {2f32b851-70ff-48ba-bdd4-96193293bc7a}, !- Water Inlet Node Name
  {325b32e7-094e-4f30-ada7-ca802be49320}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  20267.7406898753,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cb1b0d02-e048-43a5-baf4-1ecf644b8cc1}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {e052a26f-7ae1-4034-8246-375ab6a6ff94}, !- Inlet Port
  {2f32b851-70ff-48ba-bdd4-96193293bc7a}; !- Outlet Port

OS:Connection,
  {e052a26f-7ae1-4034-8246-375ab6a6ff94}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  5,                                      !- Outlet Port
  {cb1b0d02-e048-43a5-baf4-1ecf644b8cc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd085f8b-d61a-4d8d-8eee-d82ea6419d3f}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {325b32e7-094e-4f30-ada7-ca802be49320}, !- Inlet Port
  {5b16d86c-ea6b-4ac5-9732-f803e305facc}; !- Outlet Port

OS:Connection,
  {2f32b851-70ff-48ba-bdd4-96193293bc7a}, !- Handle
  {cb1b0d02-e048-43a5-baf4-1ecf644b8cc1}, !- Source Object
  3,                                      !- Outlet Port
  {110e8a58-11a5-4793-bf33-cde45670c741}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {325b32e7-094e-4f30-ada7-ca802be49320}, !- Handle
  {110e8a58-11a5-4793-bf33-cde45670c741}, !- Source Object
  6,                                      !- Outlet Port
  {bd085f8b-d61a-4d8d-8eee-d82ea6419d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b16d86c-ea6b-4ac5-9732-f803e305facc}, !- Handle
  {bd085f8b-d61a-4d8d-8eee-d82ea6419d3f}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {bc2ff5bf-6553-4670-b2f9-02e20b42d693}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground FCU Heating Coil Controller, !- Name
  {110e8a58-11a5-4793-bf33-cde45670c741}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {9937815b-4a3f-4c98-b522-1e6dabe8c033}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  7.55467371114069,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e040a892-13bc-47d3-8605-70c1efbc1c9f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {82e44518-dd20-43a2-9f18-43d003eed58f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {e040a892-13bc-47d3-8605-70c1efbc1c9f}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {82e44518-dd20-43a2-9f18-43d003eed58f}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {471610e7-3437-433c-a4e5-905a005e5b9b}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  7.55467371114069,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5f16d2d3-c436-48de-9a4e-4c7953142b0f}, !- Air Inlet Node Name
  {6b5ce19e-1771-43a6-8fc8-e865b5fcb668}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {9937815b-4a3f-4c98-b522-1e6dabe8c033}, !- Supply Air Fan Name
  {fa1ca1d4-9424-4610-8e8e-0a548d857b6c}, !- Cooling Coil Name
  0.00442705576267753,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {110e8a58-11a5-4793-bf33-cde45670c741}, !- Heating Coil Name
  0.000443313050427293,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {c9a2fe30-743f-4c8f-bad8-cea86ed55597}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground FCU Inlet Air Node, !- Name
  {0dc9fd34-46f7-41a2-be63-789281a983a1}, !- Inlet Port
  {5f16d2d3-c436-48de-9a4e-4c7953142b0f}; !- Outlet Port

OS:Connection,
  {0dc9fd34-46f7-41a2-be63-789281a983a1}, !- Handle
  {22ade69e-14c5-4169-b3cc-bd2bfec75710}, !- Source Object
  2,                                      !- Outlet Port
  {c9a2fe30-743f-4c8f-bad8-cea86ed55597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f16d2d3-c436-48de-9a4e-4c7953142b0f}, !- Handle
  {c9a2fe30-743f-4c8f-bad8-cea86ed55597}, !- Source Object
  3,                                      !- Outlet Port
  {471610e7-3437-433c-a4e5-905a005e5b9b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8f895597-48d4-4b56-82f5-a65ef21dfb50}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground FCU Outlet Air Node, !- Name
  {6b5ce19e-1771-43a6-8fc8-e865b5fcb668}, !- Inlet Port
  {25794b96-6aa7-4029-a5a8-07f4af307b60}; !- Outlet Port

OS:Connection,
  {25794b96-6aa7-4029-a5a8-07f4af307b60}, !- Handle
  {8f895597-48d4-4b56-82f5-a65ef21dfb50}, !- Source Object
  3,                                      !- Outlet Port
  {75d58392-0de7-4af4-bbf3-74f82bf9576e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b5ce19e-1771-43a6-8fc8-e865b5fcb668}, !- Handle
  {471610e7-3437-433c-a4e5-905a005e5b9b}, !- Source Object
  10,                                     !- Outlet Port
  {8f895597-48d4-4b56-82f5-a65ef21dfb50}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {5eb34f9b-42ee-4748-9c4e-fe6c86fdf6c7}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.00077824009967315,                    !- Design Water Flow Rate {m3/s}
  1.34534196471762,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5989578495292,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00838171819450832,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00838171819450832,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {918f39c0-5b4b-4cc7-8e9e-7ee954188598}, !- Water Inlet Node Name
  {237f8cd3-d099-4076-be13-9d6b69930f93}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {afe9f001-5683-415c-8dc1-c891dd2f9d96}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {5ffefc5a-f9d1-4125-a3e1-207ab6a71b90}, !- Inlet Port
  {918f39c0-5b4b-4cc7-8e9e-7ee954188598}; !- Outlet Port

OS:Connection,
  {5ffefc5a-f9d1-4125-a3e1-207ab6a71b90}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  6,                                      !- Outlet Port
  {afe9f001-5683-415c-8dc1-c891dd2f9d96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0de8828-338f-4957-91a2-a4b35efd7033}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {237f8cd3-d099-4076-be13-9d6b69930f93}, !- Inlet Port
  {e6d0cfa4-b596-49cb-81b7-2f77a0442bba}; !- Outlet Port

OS:Connection,
  {918f39c0-5b4b-4cc7-8e9e-7ee954188598}, !- Handle
  {afe9f001-5683-415c-8dc1-c891dd2f9d96}, !- Source Object
  3,                                      !- Outlet Port
  {5eb34f9b-42ee-4748-9c4e-fe6c86fdf6c7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {237f8cd3-d099-4076-be13-9d6b69930f93}, !- Handle
  {5eb34f9b-42ee-4748-9c4e-fe6c86fdf6c7}, !- Source Object
  11,                                     !- Outlet Port
  {c0de8828-338f-4957-91a2-a4b35efd7033}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6d0cfa4-b596-49cb-81b7-2f77a0442bba}, !- Handle
  {c0de8828-338f-4957-91a2-a4b35efd7033}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {de9ba436-a52d-4fd6-aaf8-bab6b2211dfd}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story ground FCU Cooling Coil Controller, !- Name
  {5eb34f9b-42ee-4748-9c4e-fe6c86fdf6c7}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f8e39a58-c7ad-4301-868b-b153f36603bb}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  347.467789973285,                       !- U-Factor Times Area Value {W/K}
  0.000335265517627641,                   !- Maximum Water Flow Rate {m3/s}
  {25a49d1d-527d-4c6f-bc2e-7cbb9e1da7c3}, !- Water Inlet Node Name
  {6144478c-af2e-40f1-ab36-03e67147b198}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  15327.9371473146,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c79bea24-1201-471a-8da6-c164532bbb7b}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {bf174156-2b86-4625-be5e-3bde12b826a7}, !- Inlet Port
  {25a49d1d-527d-4c6f-bc2e-7cbb9e1da7c3}; !- Outlet Port

OS:Connection,
  {bf174156-2b86-4625-be5e-3bde12b826a7}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  6,                                      !- Outlet Port
  {c79bea24-1201-471a-8da6-c164532bbb7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {086f02b4-772a-4afb-add7-c572ce33df83}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {6144478c-af2e-40f1-ab36-03e67147b198}, !- Inlet Port
  {1f74f581-7571-4ac5-9392-fa59c596b56e}; !- Outlet Port

OS:Connection,
  {25a49d1d-527d-4c6f-bc2e-7cbb9e1da7c3}, !- Handle
  {c79bea24-1201-471a-8da6-c164532bbb7b}, !- Source Object
  3,                                      !- Outlet Port
  {f8e39a58-c7ad-4301-868b-b153f36603bb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6144478c-af2e-40f1-ab36-03e67147b198}, !- Handle
  {f8e39a58-c7ad-4301-868b-b153f36603bb}, !- Source Object
  6,                                      !- Outlet Port
  {086f02b4-772a-4afb-add7-c572ce33df83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f74f581-7571-4ac5-9392-fa59c596b56e}, !- Handle
  {086f02b4-772a-4afb-add7-c572ce33df83}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f20dc7ad-9cce-41fc-a35c-e623e6f043b5}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story ground FCU Heating Coil Controller, !- Name
  {f8e39a58-c7ad-4301-868b-b153f36603bb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {2859aba2-5ff7-4778-a40e-019c39aa6e9c}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.34534196471762,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {39773449-7cb8-4558-bac9-781b0298e0f1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a6b78df4-3ed8-42c2-8f37-c9cd3200d497}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {39773449-7cb8-4558-bac9-781b0298e0f1}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a6b78df4-3ed8-42c2-8f37-c9cd3200d497}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {87c9b473-f4e9-4549-81a2-6f2abaf18a2a}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.34534196471762,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {eefe3e09-a740-42c4-bea4-9c51c45c0e88}, !- Air Inlet Node Name
  {db28dada-4f9b-4526-a7bd-bdea153be38e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {2859aba2-5ff7-4778-a40e-019c39aa6e9c}, !- Supply Air Fan Name
  {5eb34f9b-42ee-4748-9c4e-fe6c86fdf6c7}, !- Cooling Coil Name
  0.00077824009967315,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f8e39a58-c7ad-4301-868b-b153f36603bb}, !- Heating Coil Name
  0.000335265517627641,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b9dd720b-280f-498e-813a-87ca187acd75}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story ground FCU Inlet Air Node, !- Name
  {647db0b7-00f5-436c-81a5-860e4a53d5b5}, !- Inlet Port
  {eefe3e09-a740-42c4-bea4-9c51c45c0e88}; !- Outlet Port

OS:Connection,
  {647db0b7-00f5-436c-81a5-860e4a53d5b5}, !- Handle
  {ff71a662-9685-4359-a1ab-5a0129c73773}, !- Source Object
  2,                                      !- Outlet Port
  {b9dd720b-280f-498e-813a-87ca187acd75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eefe3e09-a740-42c4-bea4-9c51c45c0e88}, !- Handle
  {b9dd720b-280f-498e-813a-87ca187acd75}, !- Source Object
  3,                                      !- Outlet Port
  {87c9b473-f4e9-4549-81a2-6f2abaf18a2a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a7a76d3c-a3f0-434d-afa2-bb382cb001ff}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story ground FCU Outlet Air Node, !- Name
  {db28dada-4f9b-4526-a7bd-bdea153be38e}, !- Inlet Port
  {37b2389d-fbbf-47ea-8e87-bb82ca10c7b4}; !- Outlet Port

OS:Connection,
  {37b2389d-fbbf-47ea-8e87-bb82ca10c7b4}, !- Handle
  {a7a76d3c-a3f0-434d-afa2-bb382cb001ff}, !- Source Object
  3,                                      !- Outlet Port
  {123066e8-a931-4bea-9f09-fd7744c2fbfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db28dada-4f9b-4526-a7bd-bdea153be38e}, !- Handle
  {87c9b473-f4e9-4549-81a2-6f2abaf18a2a}, !- Source Object
  10,                                     !- Outlet Port
  {a7a76d3c-a3f0-434d-afa2-bb382cb001ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0ff5d360-4b65-4d00-93ac-8630c89e8755}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.00433548018979216,                    !- Design Water Flow Rate {m3/s}
  7.39656610442133,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5971607422769,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00856774743080222,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1b287321-1ba9-49f8-89a0-a93b4d1d812b}, !- Water Inlet Node Name
  {2775888f-0c93-4bc2-8908-17f2eee6675e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {6defd036-6f66-46dc-939d-46d2c6f317f9}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {06bfc7fd-024f-499b-b435-670806758a5d}, !- Inlet Port
  {1b287321-1ba9-49f8-89a0-a93b4d1d812b}; !- Outlet Port

OS:Connection,
  {06bfc7fd-024f-499b-b435-670806758a5d}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  7,                                      !- Outlet Port
  {6defd036-6f66-46dc-939d-46d2c6f317f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6e8b6ad-6a27-424b-bb28-e8f5fe7cf1c6}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {2775888f-0c93-4bc2-8908-17f2eee6675e}, !- Inlet Port
  {c8aa9fda-d673-48e4-acfe-57aa0b133048}; !- Outlet Port

OS:Connection,
  {1b287321-1ba9-49f8-89a0-a93b4d1d812b}, !- Handle
  {6defd036-6f66-46dc-939d-46d2c6f317f9}, !- Source Object
  3,                                      !- Outlet Port
  {0ff5d360-4b65-4d00-93ac-8630c89e8755}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2775888f-0c93-4bc2-8908-17f2eee6675e}, !- Handle
  {0ff5d360-4b65-4d00-93ac-8630c89e8755}, !- Source Object
  11,                                     !- Outlet Port
  {a6e8b6ad-6a27-424b-bb28-e8f5fe7cf1c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8aa9fda-d673-48e4-acfe-57aa0b133048}, !- Handle
  {a6e8b6ad-6a27-424b-bb28-e8f5fe7cf1c6}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fbb228ff-7e66-4082-9014-18e809048a44}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground FCU Cooling Coil Controller, !- Name
  {0ff5d360-4b65-4d00-93ac-8630c89e8755}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {0d26851e-9ad5-4025-a398-f40c400eeffb}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  458.441848719842,                       !- U-Factor Times Area Value {W/K}
  0.000442052460358653,                   !- Maximum Water Flow Rate {m3/s}
  {b7e67096-97f4-4881-85a2-369d2b8d92e5}, !- Water Inlet Node Name
  {b52de43a-287e-4784-9af8-f11c007850e9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  20210.1080246452,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0a97914b-75b8-444f-aec2-c8831d898b7c}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {93bc5d14-d559-4c8d-a708-ad0cd64b394b}, !- Inlet Port
  {b7e67096-97f4-4881-85a2-369d2b8d92e5}; !- Outlet Port

OS:Connection,
  {93bc5d14-d559-4c8d-a708-ad0cd64b394b}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  7,                                      !- Outlet Port
  {0a97914b-75b8-444f-aec2-c8831d898b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44dade32-4bdd-4231-aafa-0442f0bc1e82}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {b52de43a-287e-4784-9af8-f11c007850e9}, !- Inlet Port
  {d087273f-653d-4a05-85c5-8c38fa2f0aed}; !- Outlet Port

OS:Connection,
  {b7e67096-97f4-4881-85a2-369d2b8d92e5}, !- Handle
  {0a97914b-75b8-444f-aec2-c8831d898b7c}, !- Source Object
  3,                                      !- Outlet Port
  {0d26851e-9ad5-4025-a398-f40c400eeffb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b52de43a-287e-4784-9af8-f11c007850e9}, !- Handle
  {0d26851e-9ad5-4025-a398-f40c400eeffb}, !- Source Object
  6,                                      !- Outlet Port
  {44dade32-4bdd-4231-aafa-0442f0bc1e82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d087273f-653d-4a05-85c5-8c38fa2f0aed}, !- Handle
  {44dade32-4bdd-4231-aafa-0442f0bc1e82}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {787c641d-ce67-4412-8aee-f3be7aaae319}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground FCU Heating Coil Controller, !- Name
  {0d26851e-9ad5-4025-a398-f40c400eeffb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {ed453d7b-5e8e-4bca-acfc-3556d4387e55}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  7.39656610442133,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {34b78eb6-5b20-4491-8826-345a76310006}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {80bd2d6e-4016-4623-b4b3-049961d15b53}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {34b78eb6-5b20-4491-8826-345a76310006}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {80bd2d6e-4016-4623-b4b3-049961d15b53}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {1dac518b-10b1-41b5-9b54-4cb532818efb}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  7.39656610442133,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {4b5c3936-f3c3-4fba-9bd3-299445db8d79}, !- Air Inlet Node Name
  {7142ceb5-6a63-47d1-b9b3-5875d84718d5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {ed453d7b-5e8e-4bca-acfc-3556d4387e55}, !- Supply Air Fan Name
  {0ff5d360-4b65-4d00-93ac-8630c89e8755}, !- Cooling Coil Name
  0.00433548018979216,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0d26851e-9ad5-4025-a398-f40c400eeffb}, !- Heating Coil Name
  0.000442052460358653,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {8be5ba22-cfe2-4e4a-ae7d-5e59a7de1bc7}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground FCU Inlet Air Node, !- Name
  {57a0c886-8c59-4428-ba26-0b84fc780774}, !- Inlet Port
  {4b5c3936-f3c3-4fba-9bd3-299445db8d79}; !- Outlet Port

OS:Connection,
  {57a0c886-8c59-4428-ba26-0b84fc780774}, !- Handle
  {86bfd2dd-e805-4e3b-95a8-9ea830ac1378}, !- Source Object
  2,                                      !- Outlet Port
  {8be5ba22-cfe2-4e4a-ae7d-5e59a7de1bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b5c3936-f3c3-4fba-9bd3-299445db8d79}, !- Handle
  {8be5ba22-cfe2-4e4a-ae7d-5e59a7de1bc7}, !- Source Object
  3,                                      !- Outlet Port
  {1dac518b-10b1-41b5-9b54-4cb532818efb}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e7d08c74-f658-45f1-8e0b-29b31ad22533}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground FCU Outlet Air Node, !- Name
  {7142ceb5-6a63-47d1-b9b3-5875d84718d5}, !- Inlet Port
  {cd42810a-26b3-4c87-8540-b434d82d038b}; !- Outlet Port

OS:Connection,
  {cd42810a-26b3-4c87-8540-b434d82d038b}, !- Handle
  {e7d08c74-f658-45f1-8e0b-29b31ad22533}, !- Source Object
  3,                                      !- Outlet Port
  {a0377cbe-aa7c-4ac7-bccc-a63c1f56144c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7142ceb5-6a63-47d1-b9b3-5875d84718d5}, !- Handle
  {1dac518b-10b1-41b5-9b54-4cb532818efb}, !- Source Object
  10,                                     !- Outlet Port
  {e7d08c74-f658-45f1-8e0b-29b31ad22533}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {b0a4cc23-5ce5-41aa-8f5c-ceb084870a25}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.000769927085009831,                   !- Design Water Flow Rate {m3/s}
  1.33084817033047,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5981162913361,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00846852985756093,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00846852985756093,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {eed0eb4e-5d25-41a1-8aab-89ff7656eaed}, !- Water Inlet Node Name
  {ed635550-648c-4012-a9f8-15d66404c85a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {0b00f27d-c6bd-4f4d-9ce5-c86007d024a0}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {c3f6411a-5e08-4a5e-a6c2-9311e36c34dc}, !- Inlet Port
  {eed0eb4e-5d25-41a1-8aab-89ff7656eaed}; !- Outlet Port

OS:Connection,
  {c3f6411a-5e08-4a5e-a6c2-9311e36c34dc}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  8,                                      !- Outlet Port
  {0b00f27d-c6bd-4f4d-9ce5-c86007d024a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c48aaac-1f87-455b-8359-23833f467aff}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {ed635550-648c-4012-a9f8-15d66404c85a}, !- Inlet Port
  {de0664bd-70e5-459d-9d55-f9d477af0b95}; !- Outlet Port

OS:Connection,
  {eed0eb4e-5d25-41a1-8aab-89ff7656eaed}, !- Handle
  {0b00f27d-c6bd-4f4d-9ce5-c86007d024a0}, !- Source Object
  3,                                      !- Outlet Port
  {b0a4cc23-5ce5-41aa-8f5c-ceb084870a25}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ed635550-648c-4012-a9f8-15d66404c85a}, !- Handle
  {b0a4cc23-5ce5-41aa-8f5c-ceb084870a25}, !- Source Object
  11,                                     !- Outlet Port
  {0c48aaac-1f87-455b-8359-23833f467aff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de0664bd-70e5-459d-9d55-f9d477af0b95}, !- Handle
  {0c48aaac-1f87-455b-8359-23833f467aff}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fab406c7-2e2f-4e21-8d8b-1d013ddfa14e}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story ground FCU Cooling Coil Controller, !- Name
  {b0a4cc23-5ce5-41aa-8f5c-ceb084870a25}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {d1a99d5c-3136-40b6-9b55-e82ddcd93848}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  347.332802734847,                       !- U-Factor Times Area Value {W/K}
  0.000335135211429881,                   !- Maximum Water Flow Rate {m3/s}
  {ea705b42-7ac8-4515-863b-1be1f1f75a30}, !- Water Inlet Node Name
  {76ab5ac8-fbe1-4853-b531-86d556db7323}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  15321.9797043204,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a11bd530-8c6f-47de-a4f0-9bbbe3bc3faf}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {e9a30dcf-f568-41fe-ac43-498dd2bdc078}, !- Inlet Port
  {ea705b42-7ac8-4515-863b-1be1f1f75a30}; !- Outlet Port

OS:Connection,
  {e9a30dcf-f568-41fe-ac43-498dd2bdc078}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  8,                                      !- Outlet Port
  {a11bd530-8c6f-47de-a4f0-9bbbe3bc3faf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fb03bd6-0889-460a-a460-171ccb221a16}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {76ab5ac8-fbe1-4853-b531-86d556db7323}, !- Inlet Port
  {21518c50-f872-4ca8-b497-f4f3f5c9d925}; !- Outlet Port

OS:Connection,
  {ea705b42-7ac8-4515-863b-1be1f1f75a30}, !- Handle
  {a11bd530-8c6f-47de-a4f0-9bbbe3bc3faf}, !- Source Object
  3,                                      !- Outlet Port
  {d1a99d5c-3136-40b6-9b55-e82ddcd93848}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {76ab5ac8-fbe1-4853-b531-86d556db7323}, !- Handle
  {d1a99d5c-3136-40b6-9b55-e82ddcd93848}, !- Source Object
  6,                                      !- Outlet Port
  {2fb03bd6-0889-460a-a460-171ccb221a16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21518c50-f872-4ca8-b497-f4f3f5c9d925}, !- Handle
  {2fb03bd6-0889-460a-a460-171ccb221a16}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b73b15c1-f5b6-4292-996f-2fff18e7e071}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story ground FCU Heating Coil Controller, !- Name
  {d1a99d5c-3136-40b6-9b55-e82ddcd93848}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {3380cea4-1420-4490-b874-53540a80ac56}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.33084817033047,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9fb9efe1-b293-4142-82ca-060d436d46c8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0099f490-0988-4a04-811e-928ec9fcf9d9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {9fb9efe1-b293-4142-82ca-060d436d46c8}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0099f490-0988-4a04-811e-928ec9fcf9d9}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {045fa3c4-24e2-4e97-a894-f4b39b09d39d}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.33084817033047,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {9a01019e-d39b-4fdc-90b3-7e4f86e7f644}, !- Air Inlet Node Name
  {f1093a8c-d857-4301-b4d9-1c7e67cf3efb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3380cea4-1420-4490-b874-53540a80ac56}, !- Supply Air Fan Name
  {b0a4cc23-5ce5-41aa-8f5c-ceb084870a25}, !- Cooling Coil Name
  0.000769927085009831,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d1a99d5c-3136-40b6-9b55-e82ddcd93848}, !- Heating Coil Name
  0.000335135211429881,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f2f3930c-3b68-41d2-b05c-97569f5725a1}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story ground FCU Inlet Air Node, !- Name
  {18204e62-62e1-4556-8505-0ab584cb3bd7}, !- Inlet Port
  {9a01019e-d39b-4fdc-90b3-7e4f86e7f644}; !- Outlet Port

OS:Connection,
  {18204e62-62e1-4556-8505-0ab584cb3bd7}, !- Handle
  {5a619158-55e1-40cc-9da6-b9b0343f6087}, !- Source Object
  2,                                      !- Outlet Port
  {f2f3930c-3b68-41d2-b05c-97569f5725a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a01019e-d39b-4fdc-90b3-7e4f86e7f644}, !- Handle
  {f2f3930c-3b68-41d2-b05c-97569f5725a1}, !- Source Object
  3,                                      !- Outlet Port
  {045fa3c4-24e2-4e97-a894-f4b39b09d39d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {91e9951f-b116-4a4f-bfe1-2690d1f17457}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story ground FCU Outlet Air Node, !- Name
  {f1093a8c-d857-4301-b4d9-1c7e67cf3efb}, !- Inlet Port
  {498d5c15-e2d6-4ae4-8100-bf536eb68148}; !- Outlet Port

OS:Connection,
  {498d5c15-e2d6-4ae4-8100-bf536eb68148}, !- Handle
  {91e9951f-b116-4a4f-bfe1-2690d1f17457}, !- Source Object
  3,                                      !- Outlet Port
  {2e79d2dc-1eb3-4fd3-a8e8-95fe6d585a8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1093a8c-d857-4301-b4d9-1c7e67cf3efb}, !- Handle
  {045fa3c4-24e2-4e97-a894-f4b39b09d39d}, !- Source Object
  10,                                     !- Outlet Port
  {91e9951f-b116-4a4f-bfe1-2690d1f17457}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3fd84fa8-107b-4c02-be94-f38b47204dfb}, !- Handle
  6 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {0cf76331-774b-42e4-82bf-ac9338d9993a}, !- Availability Schedule
  {45048ca0-813d-4852-8474-95fedcb443a7}, !- Availability Manager List Name
  2.66306293332114,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0164a13a-3869-490a-bb2e-b430cbd1a7d4}, !- Supply Side Inlet Node Name
  {844b5f82-d430-4e6b-b7d5-d9721b0ba128}, !- Demand Side Outlet Node Name
  {a757523c-1a15-4495-a993-f7b017a69193}, !- Demand Side Inlet Node A
  {27c20b27-6f1a-44df-897c-a511a35fd8b1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f498e521-0fdc-4ffb-a194-052492bd22c7}, !- Demand Mixer Name
  {6b718de9-2a65-4cba-8503-2eb6d30393cc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {660a4a96-d9e8-47f8-ba2d-e5d15eaf60bb}, !- Handle
  6 Zone DOAS Supply Inlet Node,          !- Name
  {0164a13a-3869-490a-bb2e-b430cbd1a7d4}, !- Inlet Port
  {9053f038-a1ca-4339-b7b7-fe7deee161ea}; !- Outlet Port

OS:Node,
  {bcb877d1-28db-4ae4-9ebe-0b8e3624e372}, !- Handle
  6 Zone DOAS Supply Outlet Node,         !- Name
  {51a5a998-b9be-4674-98f8-629af9f2d8c0}, !- Inlet Port
  {27c20b27-6f1a-44df-897c-a511a35fd8b1}; !- Outlet Port

OS:Connection,
  {0164a13a-3869-490a-bb2e-b430cbd1a7d4}, !- Handle
  {3fd84fa8-107b-4c02-be94-f38b47204dfb}, !- Source Object
  9,                                      !- Outlet Port
  {660a4a96-d9e8-47f8-ba2d-e5d15eaf60bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27c20b27-6f1a-44df-897c-a511a35fd8b1}, !- Handle
  {bcb877d1-28db-4ae4-9ebe-0b8e3624e372}, !- Source Object
  3,                                      !- Outlet Port
  {3fd84fa8-107b-4c02-be94-f38b47204dfb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bfc99cc6-da33-4720-93e4-6b83efd01936}, !- Handle
  6 Zone DOAS Demand Inlet Node,          !- Name
  {a757523c-1a15-4495-a993-f7b017a69193}, !- Inlet Port
  {b7a33898-274f-4bc8-8549-ae1ede672d89}; !- Outlet Port

OS:Node,
  {f22a0569-2005-4103-bc82-3ca5fdd60844}, !- Handle
  6 Zone DOAS Demand Outlet Node,         !- Name
  {edbef02f-83d9-4c27-9566-5dea9e2acf43}, !- Inlet Port
  {844b5f82-d430-4e6b-b7d5-d9721b0ba128}; !- Outlet Port

OS:Node,
  {6a8a5bca-f407-4c1a-9bd3-ae678f263c68}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top Air Terminal Outlet Air Node, !- Name
  {2cee8cce-91af-4c84-93dc-082b111b1f20}, !- Inlet Port
  {ba3f7e65-aa15-4c2e-816f-9c39ff659745}; !- Outlet Port

OS:Connection,
  {a757523c-1a15-4495-a993-f7b017a69193}, !- Handle
  {3fd84fa8-107b-4c02-be94-f38b47204dfb}, !- Source Object
  11,                                     !- Outlet Port
  {bfc99cc6-da33-4720-93e4-6b83efd01936}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {844b5f82-d430-4e6b-b7d5-d9721b0ba128}, !- Handle
  {f22a0569-2005-4103-bc82-3ca5fdd60844}, !- Source Object
  3,                                      !- Outlet Port
  {3fd84fa8-107b-4c02-be94-f38b47204dfb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6b718de9-2a65-4cba-8503-2eb6d30393cc}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {b7a33898-274f-4bc8-8549-ae1ede672d89}, !- Inlet Node Name
  {ee34a748-7604-4618-8801-d1947b1bdd56}, !- Outlet Node Name 1
  {f181eb9f-c666-4273-8841-6828518882ab}, !- Outlet Node Name 2
  {f6d0a692-9a78-4145-ad28-74992ebf153e}, !- Outlet Node Name 3
  {18ddf796-a5db-4189-ae19-8e24197bfff9}, !- Outlet Node Name 4
  {a6d1727b-027e-4c8a-9111-8fffd6533954}, !- Outlet Node Name 5
  {2a135d4a-e320-4340-a81c-02e9d28b6882}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {f498e521-0fdc-4ffb-a194-052492bd22c7}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {edbef02f-83d9-4c27-9566-5dea9e2acf43}, !- Outlet Node Name
  {fdeb9a57-f4c7-4d58-999e-360c282cdb58}, !- Inlet Node Name 1
  {d0bd2b5e-6a79-4a78-b3c1-2bbd9b02eeb2}, !- Inlet Node Name 2
  {4c8358be-7418-47a1-b7e6-a6d8a965cd2d}, !- Inlet Node Name 3
  {62c0db8f-86a9-4dd6-9574-b051dfc06b10}, !- Inlet Node Name 4
  {adc2c793-bc8b-4cc8-afc5-c570a6a70228}, !- Inlet Node Name 5
  {dfaa2d1c-b503-479c-ab75-074c36f4e17a}; !- Inlet Node Name 6

OS:Connection,
  {b7a33898-274f-4bc8-8549-ae1ede672d89}, !- Handle
  {bfc99cc6-da33-4720-93e4-6b83efd01936}, !- Source Object
  3,                                      !- Outlet Port
  {6b718de9-2a65-4cba-8503-2eb6d30393cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edbef02f-83d9-4c27-9566-5dea9e2acf43}, !- Handle
  {f498e521-0fdc-4ffb-a194-052492bd22c7}, !- Source Object
  2,                                      !- Outlet Port
  {f22a0569-2005-4103-bc82-3ca5fdd60844}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5a6de66c-0349-4ad8-96a5-c5d9b29bb229}, !- Handle
  {3fd84fa8-107b-4c02-be94-f38b47204dfb}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  2.66306293332114,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  59761.64,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  124880.15,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {45048ca0-813d-4852-8474-95fedcb443a7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {694e0286-42f4-4228-ad2c-2d21f58a1a3e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {02a27f71-f21f-41bc-bdaf-1f41c958aaf2}, !- Handle
  DOAS Supply Fan 1,                      !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.66306293332114,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {04fcb4e3-bcf9-4433-9560-9b6917b086a0}, !- Air Inlet Node Name
  {51a5a998-b9be-4674-98f8-629af9f2d8c0}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {51a5a998-b9be-4674-98f8-629af9f2d8c0}, !- Handle
  {02a27f71-f21f-41bc-bdaf-1f41c958aaf2}, !- Source Object
  9,                                      !- Outlet Port
  {bcb877d1-28db-4ae4-9ebe-0b8e3624e372}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1975121f-d3cd-4d0b-9aef-fa8bab9a862d}, !- Handle
  6 Zone DOAS Htg Coil,                   !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  1662.34232902213,                       !- U-Factor Times Area Value {W/K}
  0.00273148352184496,                    !- Maximum Water Flow Rate {m3/s}
  {1ed3a931-48fe-40d0-921e-5d00b54b9357}, !- Water Inlet Node Name
  {b2794642-828a-4815-b00e-2adcc6ce5fd3}, !- Water Outlet Node Name
  {86312a6d-b5d5-4f3e-ad9b-6245ae5c91b6}, !- Air Inlet Node Name
  {45c5deb8-df37-4d5d-b2b1-0d4e0428c61e}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  124880.148838525,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b9bb3563-6817-4321-9276-6a7ba6e8a9ce}, !- Handle
  6 Zone DOAS Htg Coil Inlet Water Node,  !- Name
  {a6449412-90ed-491a-8e51-1bbeb06f6920}, !- Inlet Port
  {1ed3a931-48fe-40d0-921e-5d00b54b9357}; !- Outlet Port

OS:Connection,
  {a6449412-90ed-491a-8e51-1bbeb06f6920}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  9,                                      !- Outlet Port
  {b9bb3563-6817-4321-9276-6a7ba6e8a9ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac8b512e-b4c3-4ecd-ab41-4ff1ec29fb46}, !- Handle
  6 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {b2794642-828a-4815-b00e-2adcc6ce5fd3}, !- Inlet Port
  {799815ef-6dff-497e-b9c2-a5dab174c2c9}; !- Outlet Port

OS:Connection,
  {1ed3a931-48fe-40d0-921e-5d00b54b9357}, !- Handle
  {b9bb3563-6817-4321-9276-6a7ba6e8a9ce}, !- Source Object
  3,                                      !- Outlet Port
  {1975121f-d3cd-4d0b-9aef-fa8bab9a862d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b2794642-828a-4815-b00e-2adcc6ce5fd3}, !- Handle
  {1975121f-d3cd-4d0b-9aef-fa8bab9a862d}, !- Source Object
  6,                                      !- Outlet Port
  {ac8b512e-b4c3-4ecd-ab41-4ff1ec29fb46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {799815ef-6dff-497e-b9c2-a5dab174c2c9}, !- Handle
  {ac8b512e-b4c3-4ecd-ab41-4ff1ec29fb46}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d2c1819e-ae7d-4706-9605-f8e041e2a514}, !- Handle
  6 Zone DOAS Htg Coil Controller,        !- Name
  {1975121f-d3cd-4d0b-9aef-fa8bab9a862d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.00273148352184496,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {7c042651-93cc-4de2-ac1c-e8d5f1f54d55}, !- Handle
  6 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {45c5deb8-df37-4d5d-b2b1-0d4e0428c61e}, !- Inlet Port
  {04fcb4e3-bcf9-4433-9560-9b6917b086a0}; !- Outlet Port

OS:Connection,
  {45c5deb8-df37-4d5d-b2b1-0d4e0428c61e}, !- Handle
  {1975121f-d3cd-4d0b-9aef-fa8bab9a862d}, !- Source Object
  8,                                      !- Outlet Port
  {7c042651-93cc-4de2-ac1c-e8d5f1f54d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04fcb4e3-bcf9-4433-9560-9b6917b086a0}, !- Handle
  {7c042651-93cc-4de2-ac1c-e8d5f1f54d55}, !- Source Object
  3,                                      !- Outlet Port
  {02a27f71-f21f-41bc-bdaf-1f41c958aaf2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {6a0f0704-ddbc-4b83-82c1-420807e516b0}, !- Handle
  6 Zone DOAS Clg Coil,                   !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.00269375900199471,                    !- Design Water Flow Rate {m3/s}
  2.66306293332114,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  37,                                     !- Design Inlet Air Temperature {C}
  14.5225492411816,                       !- Design Outlet Air Temperature {C}
  0.00695434620942029,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00695434620942029,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {29f4e7a9-231a-41ae-900e-db74327c701d}, !- Water Inlet Node Name
  {b9d01fac-1389-43e0-8eba-93ef77ebbaf0}, !- Water Outlet Node Name
  {146d7464-6823-48a7-8f3b-4f6fbc51c280}, !- Air Inlet Node Name
  {19b73ede-b931-488b-a74c-23847d6249ff}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b5135d59-7640-4cae-bc34-f6a9e413f99e}, !- Handle
  6 Zone DOAS Clg Coil Inlet Water Node,  !- Name
  {b75e6478-f040-4411-82ae-02c4b906e6ea}, !- Inlet Port
  {29f4e7a9-231a-41ae-900e-db74327c701d}; !- Outlet Port

OS:Connection,
  {b75e6478-f040-4411-82ae-02c4b906e6ea}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  9,                                      !- Outlet Port
  {b5135d59-7640-4cae-bc34-f6a9e413f99e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea05e3a5-3e34-4cfd-b4b1-4debdaa98793}, !- Handle
  6 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {b9d01fac-1389-43e0-8eba-93ef77ebbaf0}, !- Inlet Port
  {2402de94-4580-44c8-83e9-a806e5cb159e}; !- Outlet Port

OS:Connection,
  {29f4e7a9-231a-41ae-900e-db74327c701d}, !- Handle
  {b5135d59-7640-4cae-bc34-f6a9e413f99e}, !- Source Object
  3,                                      !- Outlet Port
  {6a0f0704-ddbc-4b83-82c1-420807e516b0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b9d01fac-1389-43e0-8eba-93ef77ebbaf0}, !- Handle
  {6a0f0704-ddbc-4b83-82c1-420807e516b0}, !- Source Object
  11,                                     !- Outlet Port
  {ea05e3a5-3e34-4cfd-b4b1-4debdaa98793}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2402de94-4580-44c8-83e9-a806e5cb159e}, !- Handle
  {ea05e3a5-3e34-4cfd-b4b1-4debdaa98793}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8bebba5a-4c67-4f73-8ba7-e055dfd87750}, !- Handle
  6 Zone DOAS Clg Coil Controller,        !- Name
  {6a0f0704-ddbc-4b83-82c1-420807e516b0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.000176775456096058,                   !- Controller Convergence Tolerance {deltaC}
  0.00269375900199471,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {decd1344-34bd-4e62-bd10-648e1bbabf85}, !- Handle
  6 Zone DOAS Clg Coil Outlet Air Node,   !- Name
  {19b73ede-b931-488b-a74c-23847d6249ff}, !- Inlet Port
  {86312a6d-b5d5-4f3e-ad9b-6245ae5c91b6}; !- Outlet Port

OS:Connection,
  {19b73ede-b931-488b-a74c-23847d6249ff}, !- Handle
  {6a0f0704-ddbc-4b83-82c1-420807e516b0}, !- Source Object
  13,                                     !- Outlet Port
  {decd1344-34bd-4e62-bd10-648e1bbabf85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86312a6d-b5d5-4f3e-ad9b-6245ae5c91b6}, !- Handle
  {decd1344-34bd-4e62-bd10-648e1bbabf85}, !- Source Object
  3,                                      !- Outlet Port
  {1975121f-d3cd-4d0b-9aef-fa8bab9a862d}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {94105deb-d30a-41f2-bd8d-369d983652f8}, !- Handle
  6 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  2.66306293332114,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  2.66306293332114,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Minimum Outdoor Air Schedule Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cde31ac4-6335-4391-8332-27eecc479b4d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {cde31ac4-6335-4391-8332-27eecc479b4d}, !- Handle
  6 Zone DOAS Mechanical Ventilation Controller, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fc7fe2fb-4d2d-457e-9f22-9eb2911b1668}, !- Handle
  6 Zone DOAS OA System,                  !- Name
  {94105deb-d30a-41f2-bd8d-369d983652f8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bd281092-2080-40f5-8479-868822ea1d86}, !- Mixed Air Node Name
  {8c20e7be-c7d1-40e1-99b2-f8601c4af59c}, !- Outdoor Air Stream Node Name
  {4298db6a-f165-4232-b843-3d7d26cfe3ae}, !- Relief Air Stream Node Name
  {d128e218-0097-4fd1-b8b2-e4ae4e1de1e3}; !- Return Air Stream Node Name

OS:Node,
  {ed9c5d24-f5b4-4d59-8d8c-659aa9ef2353}, !- Handle
  6 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {8c20e7be-c7d1-40e1-99b2-f8601c4af59c}; !- Outlet Port

OS:Connection,
  {8c20e7be-c7d1-40e1-99b2-f8601c4af59c}, !- Handle
  {ed9c5d24-f5b4-4d59-8d8c-659aa9ef2353}, !- Source Object
  3,                                      !- Outlet Port
  {fc7fe2fb-4d2d-457e-9f22-9eb2911b1668}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b4c9a37c-7b33-45a0-a5fa-22ce62a04a4c}, !- Handle
  6 Zone DOAS Relief Air Node,            !- Name
  {4298db6a-f165-4232-b843-3d7d26cfe3ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4298db6a-f165-4232-b843-3d7d26cfe3ae}, !- Handle
  {fc7fe2fb-4d2d-457e-9f22-9eb2911b1668}, !- Source Object
  7,                                      !- Outlet Port
  {b4c9a37c-7b33-45a0-a5fa-22ce62a04a4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6fde39d-aacb-4333-a789-2b220775140e}, !- Handle
  6 Zone DOAS Mixed Air Node,             !- Name
  {bd281092-2080-40f5-8479-868822ea1d86}, !- Inlet Port
  {146d7464-6823-48a7-8f3b-4f6fbc51c280}; !- Outlet Port

OS:Connection,
  {bd281092-2080-40f5-8479-868822ea1d86}, !- Handle
  {fc7fe2fb-4d2d-457e-9f22-9eb2911b1668}, !- Source Object
  5,                                      !- Outlet Port
  {d6fde39d-aacb-4333-a789-2b220775140e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {146d7464-6823-48a7-8f3b-4f6fbc51c280}, !- Handle
  {d6fde39d-aacb-4333-a789-2b220775140e}, !- Source Object
  3,                                      !- Outlet Port
  {6a0f0704-ddbc-4b83-82c1-420807e516b0}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {268d2cf6-d9fd-4da3-9dad-34617b0e059f}, !- Handle
  DOAS Exhaust Fan 1,                     !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.66306293332114,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {9053f038-a1ca-4339-b7b7-fe7deee161ea}, !- Air Inlet Node Name
  {2415ad9b-56b6-4979-b581-5c083ef6b12e}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {a096fb60-ac8c-4b3a-ac97-4f9011858709}, !- Handle
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Name
  {2415ad9b-56b6-4979-b581-5c083ef6b12e}, !- Inlet Port
  {d128e218-0097-4fd1-b8b2-e4ae4e1de1e3}; !- Outlet Port

OS:Connection,
  {9053f038-a1ca-4339-b7b7-fe7deee161ea}, !- Handle
  {660a4a96-d9e8-47f8-ba2d-e5d15eaf60bb}, !- Source Object
  3,                                      !- Outlet Port
  {268d2cf6-d9fd-4da3-9dad-34617b0e059f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2415ad9b-56b6-4979-b581-5c083ef6b12e}, !- Handle
  {268d2cf6-d9fd-4da3-9dad-34617b0e059f}, !- Source Object
  9,                                      !- Outlet Port
  {a096fb60-ac8c-4b3a-ac97-4f9011858709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d128e218-0097-4fd1-b8b2-e4ae4e1de1e3}, !- Handle
  {a096fb60-ac8c-4b3a-ac97-4f9011858709}, !- Source Object
  3,                                      !- Outlet Port
  {fc7fe2fb-4d2d-457e-9f22-9eb2911b1668}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {1822d5eb-643e-40c7-898c-8911d2cfc5e2}, !- Handle
  6 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {bcb877d1-28db-4ae4-9ebe-0b8e3624e372}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {694e0286-42f4-4228-ad2c-2d21f58a1a3e}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {045974ee-0913-4323-8792-b4782972c84b}, !- Control Zone or Zone List Name
  {af76e775-d605-49cf-974c-c9b689a864a7}, !- Cooling Control Zone or Zone List Name
  {aaefcda9-81ac-4c97-915d-c5ef329f1783}, !- Heating Control Zone or Zone List Name
  {7fa33d1c-f34b-49a2-9b6d-8f7234961db6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {045974ee-0913-4323-8792-b4782972c84b}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {af76e775-d605-49cf-974c-c9b689a864a7}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {aaefcda9-81ac-4c97-915d-c5ef329f1783}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7fa33d1c-f34b-49a2-9b6d-8f7234961db6}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c49297a2-de2d-414b-9aec-0e74863df748}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {675a052c-16a0-4afd-9f00-f004cb59fa6e}, !- Air Inlet Node Name
  {2cee8cce-91af-4c84-93dc-082b111b1f20}, !- Air Outlet Node Name
  1.22839148275402;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {efd8f239-cf19-41f7-aa6c-878832089b39}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top Return Air Node, !- Name
  {d4eca0a9-2ade-42f5-9e0c-23a0bad98e28}, !- Inlet Port
  {fdeb9a57-f4c7-4d58-999e-360c282cdb58}; !- Outlet Port

OS:Connection,
  {ba3f7e65-aa15-4c2e-816f-9c39ff659745}, !- Handle
  {6a8a5bca-f407-4c1a-9bd3-ae678f263c68}, !- Source Object
  3,                                      !- Outlet Port
  {0f2b38f6-533b-4184-a76a-63b41a9a5ad8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4eca0a9-2ade-42f5-9e0c-23a0bad98e28}, !- Handle
  {2d74ca6c-7c7c-4451-9154-cfc369b63c2f}, !- Source Object
  2,                                      !- Outlet Port
  {efd8f239-cf19-41f7-aa6c-878832089b39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdeb9a57-f4c7-4d58-999e-360c282cdb58}, !- Handle
  {efd8f239-cf19-41f7-aa6c-878832089b39}, !- Source Object
  3,                                      !- Outlet Port
  {f498e521-0fdc-4ffb-a194-052492bd22c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {27435676-e9c8-48fb-9980-1d5f1a0bf312}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top Air Terminal Inlet Air Node, !- Name
  {ee34a748-7604-4618-8801-d1947b1bdd56}, !- Inlet Port
  {675a052c-16a0-4afd-9f00-f004cb59fa6e}; !- Outlet Port

OS:Connection,
  {ee34a748-7604-4618-8801-d1947b1bdd56}, !- Handle
  {6b718de9-2a65-4cba-8503-2eb6d30393cc}, !- Source Object
  3,                                      !- Outlet Port
  {27435676-e9c8-48fb-9980-1d5f1a0bf312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {675a052c-16a0-4afd-9f00-f004cb59fa6e}, !- Handle
  {27435676-e9c8-48fb-9980-1d5f1a0bf312}, !- Source Object
  3,                                      !- Outlet Port
  {c49297a2-de2d-414b-9aec-0e74863df748}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cee8cce-91af-4c84-93dc-082b111b1f20}, !- Handle
  {c49297a2-de2d-414b-9aec-0e74863df748}, !- Source Object
  4,                                      !- Outlet Port
  {6a8a5bca-f407-4c1a-9bd3-ae678f263c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {56b80868-38c0-48ef-adc3-938d73e61ad7}, !- Handle
  Schedule Constant 9,                    !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b5acb477-7598-4bbc-b5d1-4c6f397e3720}, !- Handle
  Schedule Constant 10,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2300f7ed-bfaf-46a2-953d-6406f53d0013}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {26c46dbf-438e-4a2b-893e-dc776fd004ab}, !- Air Inlet Node Name
  {46ebe1b9-46a1-4063-929c-0745c48c52ed}, !- Air Outlet Node Name
  0.0515699919532752;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ecfb8f5f-1ffc-4403-8679-34c146ba15e5}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top Air Terminal Outlet Air Node, !- Name
  {46ebe1b9-46a1-4063-929c-0745c48c52ed}, !- Inlet Port
  {85babe79-2374-497e-b7bd-5f5abd7772f1}; !- Outlet Port

OS:Node,
  {9fa1f1c6-cbc6-438f-9239-2487c3a56821}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top Return Air Node, !- Name
  {6e4066f1-1b8d-4f99-afcf-7a427ab85a3a}, !- Inlet Port
  {d0bd2b5e-6a79-4a78-b3c1-2bbd9b02eeb2}; !- Outlet Port

OS:Connection,
  {85babe79-2374-497e-b7bd-5f5abd7772f1}, !- Handle
  {ecfb8f5f-1ffc-4403-8679-34c146ba15e5}, !- Source Object
  3,                                      !- Outlet Port
  {31f8a251-2160-4453-ab91-e6f70e67ab6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e4066f1-1b8d-4f99-afcf-7a427ab85a3a}, !- Handle
  {bf5ef587-9f3e-4ec5-bd2f-4d045a16231e}, !- Source Object
  2,                                      !- Outlet Port
  {9fa1f1c6-cbc6-438f-9239-2487c3a56821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0bd2b5e-6a79-4a78-b3c1-2bbd9b02eeb2}, !- Handle
  {9fa1f1c6-cbc6-438f-9239-2487c3a56821}, !- Source Object
  3,                                      !- Outlet Port
  {f498e521-0fdc-4ffb-a194-052492bd22c7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {72aae90f-8c49-47cc-a5b1-e67ed8bd4b06}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top Air Terminal Inlet Air Node, !- Name
  {f181eb9f-c666-4273-8841-6828518882ab}, !- Inlet Port
  {26c46dbf-438e-4a2b-893e-dc776fd004ab}; !- Outlet Port

OS:Connection,
  {f181eb9f-c666-4273-8841-6828518882ab}, !- Handle
  {6b718de9-2a65-4cba-8503-2eb6d30393cc}, !- Source Object
  4,                                      !- Outlet Port
  {72aae90f-8c49-47cc-a5b1-e67ed8bd4b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26c46dbf-438e-4a2b-893e-dc776fd004ab}, !- Handle
  {72aae90f-8c49-47cc-a5b1-e67ed8bd4b06}, !- Source Object
  3,                                      !- Outlet Port
  {2300f7ed-bfaf-46a2-953d-6406f53d0013}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46ebe1b9-46a1-4063-929c-0745c48c52ed}, !- Handle
  {2300f7ed-bfaf-46a2-953d-6406f53d0013}, !- Source Object
  4,                                      !- Outlet Port
  {ecfb8f5f-1ffc-4403-8679-34c146ba15e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {627ee48b-afe4-47ec-8cff-aaf37089e3f3}, !- Handle
  Schedule Constant 11,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2aa9d117-655c-4073-8e7d-9a8a94f37a9a}, !- Handle
  Schedule Constant 12,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00fac8da-f1b6-46b7-857d-c6d66a665b3a}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {adf56de5-7704-4a85-bd72-34bd26db6791}, !- Air Inlet Node Name
  {2394855b-f2d4-46ca-9471-2348fe8ad55b}, !- Air Outlet Node Name
  0.0515699919532752;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5ea61fa2-3c5a-4d34-8753-950056e8b7cd}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top Air Terminal Outlet Air Node, !- Name
  {2394855b-f2d4-46ca-9471-2348fe8ad55b}, !- Inlet Port
  {007ce01f-2ae2-4e49-9cd3-6917d2767b93}; !- Outlet Port

OS:Node,
  {6b5bda1b-27e2-4936-a188-d54457bd77e8}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top Return Air Node, !- Name
  {fcb3a40f-b86d-4446-a9f1-a63c38d19460}, !- Inlet Port
  {4c8358be-7418-47a1-b7e6-a6d8a965cd2d}; !- Outlet Port

OS:Connection,
  {007ce01f-2ae2-4e49-9cd3-6917d2767b93}, !- Handle
  {5ea61fa2-3c5a-4d34-8753-950056e8b7cd}, !- Source Object
  3,                                      !- Outlet Port
  {a1a9d44a-60a3-4f10-9160-2a794f6c14fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcb3a40f-b86d-4446-a9f1-a63c38d19460}, !- Handle
  {d1c470ca-464b-4052-9617-094a0fcf5661}, !- Source Object
  2,                                      !- Outlet Port
  {6b5bda1b-27e2-4936-a188-d54457bd77e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c8358be-7418-47a1-b7e6-a6d8a965cd2d}, !- Handle
  {6b5bda1b-27e2-4936-a188-d54457bd77e8}, !- Source Object
  3,                                      !- Outlet Port
  {f498e521-0fdc-4ffb-a194-052492bd22c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1c822fdf-916f-45d0-b83e-7697b1f5b35e}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top Air Terminal Inlet Air Node, !- Name
  {f6d0a692-9a78-4145-ad28-74992ebf153e}, !- Inlet Port
  {adf56de5-7704-4a85-bd72-34bd26db6791}; !- Outlet Port

OS:Connection,
  {f6d0a692-9a78-4145-ad28-74992ebf153e}, !- Handle
  {6b718de9-2a65-4cba-8503-2eb6d30393cc}, !- Source Object
  5,                                      !- Outlet Port
  {1c822fdf-916f-45d0-b83e-7697b1f5b35e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adf56de5-7704-4a85-bd72-34bd26db6791}, !- Handle
  {1c822fdf-916f-45d0-b83e-7697b1f5b35e}, !- Source Object
  3,                                      !- Outlet Port
  {00fac8da-f1b6-46b7-857d-c6d66a665b3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2394855b-f2d4-46ca-9471-2348fe8ad55b}, !- Handle
  {00fac8da-f1b6-46b7-857d-c6d66a665b3a}, !- Source Object
  4,                                      !- Outlet Port
  {5ea61fa2-3c5a-4d34-8753-950056e8b7cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ff8acead-b375-4fa3-9b23-05073149e2d7}, !- Handle
  Schedule Constant 13,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a6ef802c-21e6-4563-a76a-a0ce60e1019c}, !- Handle
  Schedule Constant 14,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {acc5b36e-e6c3-446a-b0bc-dacf26753609}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {f845fdf1-99eb-4078-bb50-02ca64159850}, !- Air Inlet Node Name
  {f9d03ab1-682e-4a56-b946-e975a4cf3b6f}, !- Air Outlet Node Name
  1.22839148275402;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {52946759-f72b-4abc-8b4c-5c72e2b316d5}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top Air Terminal Outlet Air Node, !- Name
  {f9d03ab1-682e-4a56-b946-e975a4cf3b6f}, !- Inlet Port
  {7c578d0c-4f65-4d67-9b63-c7128af3a44f}; !- Outlet Port

OS:Node,
  {c57ef0cd-aae7-4883-833f-4d93d0b3ebe5}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top Return Air Node, !- Name
  {b0fd2377-4433-4457-a41c-12e73ad0f0e1}, !- Inlet Port
  {62c0db8f-86a9-4dd6-9574-b051dfc06b10}; !- Outlet Port

OS:Connection,
  {7c578d0c-4f65-4d67-9b63-c7128af3a44f}, !- Handle
  {52946759-f72b-4abc-8b4c-5c72e2b316d5}, !- Source Object
  3,                                      !- Outlet Port
  {bed1133d-5368-41d0-ad52-6282bf3f08af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0fd2377-4433-4457-a41c-12e73ad0f0e1}, !- Handle
  {9571b69b-19a6-4ed2-8785-f9e5289eb05d}, !- Source Object
  2,                                      !- Outlet Port
  {c57ef0cd-aae7-4883-833f-4d93d0b3ebe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c0db8f-86a9-4dd6-9574-b051dfc06b10}, !- Handle
  {c57ef0cd-aae7-4883-833f-4d93d0b3ebe5}, !- Source Object
  3,                                      !- Outlet Port
  {f498e521-0fdc-4ffb-a194-052492bd22c7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {729d0e5c-1da4-42b7-b849-95a13ec94909}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top Air Terminal Inlet Air Node, !- Name
  {18ddf796-a5db-4189-ae19-8e24197bfff9}, !- Inlet Port
  {f845fdf1-99eb-4078-bb50-02ca64159850}; !- Outlet Port

OS:Connection,
  {18ddf796-a5db-4189-ae19-8e24197bfff9}, !- Handle
  {6b718de9-2a65-4cba-8503-2eb6d30393cc}, !- Source Object
  6,                                      !- Outlet Port
  {729d0e5c-1da4-42b7-b849-95a13ec94909}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f845fdf1-99eb-4078-bb50-02ca64159850}, !- Handle
  {729d0e5c-1da4-42b7-b849-95a13ec94909}, !- Source Object
  3,                                      !- Outlet Port
  {acc5b36e-e6c3-446a-b0bc-dacf26753609}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9d03ab1-682e-4a56-b946-e975a4cf3b6f}, !- Handle
  {acc5b36e-e6c3-446a-b0bc-dacf26753609}, !- Source Object
  4,                                      !- Outlet Port
  {52946759-f72b-4abc-8b4c-5c72e2b316d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {782dadaa-7d4c-4696-9168-d18158844c53}, !- Handle
  Schedule Constant 15,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2a65f333-aea1-4741-a9dc-9ad8f7bbd620}, !- Handle
  Schedule Constant 16,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6106b638-0b3c-48c9-bb03-29d698ba2dc6}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {4076b605-95f7-424e-8cee-eafecc3d47c1}, !- Air Inlet Node Name
  {4be8a46d-f5de-4ff4-a7d3-c57dca4d8542}, !- Air Outlet Node Name
  0.0515699919532752;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d1d3982d-9ad3-4fdf-b91c-503a43fcf991}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top Air Terminal Outlet Air Node, !- Name
  {4be8a46d-f5de-4ff4-a7d3-c57dca4d8542}, !- Inlet Port
  {72f22b5b-54b4-4330-8fd6-33aad565ac48}; !- Outlet Port

OS:Node,
  {3a4d64a2-aab5-4282-8c72-0b751b731609}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top Return Air Node, !- Name
  {d8459ffc-479f-4d3f-864c-3dfbd8c434bc}, !- Inlet Port
  {adc2c793-bc8b-4cc8-afc5-c570a6a70228}; !- Outlet Port

OS:Connection,
  {72f22b5b-54b4-4330-8fd6-33aad565ac48}, !- Handle
  {d1d3982d-9ad3-4fdf-b91c-503a43fcf991}, !- Source Object
  3,                                      !- Outlet Port
  {1a173ddb-3077-4d7d-8aab-da82a9e9cc6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8459ffc-479f-4d3f-864c-3dfbd8c434bc}, !- Handle
  {679ac7fc-9c87-4765-bd4a-053566415256}, !- Source Object
  2,                                      !- Outlet Port
  {3a4d64a2-aab5-4282-8c72-0b751b731609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adc2c793-bc8b-4cc8-afc5-c570a6a70228}, !- Handle
  {3a4d64a2-aab5-4282-8c72-0b751b731609}, !- Source Object
  3,                                      !- Outlet Port
  {f498e521-0fdc-4ffb-a194-052492bd22c7}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5b0d1350-c323-4d59-8433-5b05cd21a1d6}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top Air Terminal Inlet Air Node, !- Name
  {a6d1727b-027e-4c8a-9111-8fffd6533954}, !- Inlet Port
  {4076b605-95f7-424e-8cee-eafecc3d47c1}; !- Outlet Port

OS:Connection,
  {a6d1727b-027e-4c8a-9111-8fffd6533954}, !- Handle
  {6b718de9-2a65-4cba-8503-2eb6d30393cc}, !- Source Object
  7,                                      !- Outlet Port
  {5b0d1350-c323-4d59-8433-5b05cd21a1d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4076b605-95f7-424e-8cee-eafecc3d47c1}, !- Handle
  {5b0d1350-c323-4d59-8433-5b05cd21a1d6}, !- Source Object
  3,                                      !- Outlet Port
  {6106b638-0b3c-48c9-bb03-29d698ba2dc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4be8a46d-f5de-4ff4-a7d3-c57dca4d8542}, !- Handle
  {6106b638-0b3c-48c9-bb03-29d698ba2dc6}, !- Source Object
  4,                                      !- Outlet Port
  {d1d3982d-9ad3-4fdf-b91c-503a43fcf991}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {34933a89-cf93-46ca-bdad-0f68fa08fcc6}, !- Handle
  Schedule Constant 17,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b4a065fa-642c-40e3-9c5e-a00ef0b5ae83}, !- Handle
  Schedule Constant 18,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {47b05c0c-b8ca-4485-9d94-27d8b71857db}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {964c5e76-5fdc-46ad-a9c0-a67a70dbc900}, !- Air Inlet Node Name
  {9fc0627c-3278-4521-a695-e256074155f3}, !- Air Outlet Node Name
  0.0515699919532752;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5d841f34-e77c-49d6-a08b-557bfc8e5910}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top Air Terminal Outlet Air Node, !- Name
  {9fc0627c-3278-4521-a695-e256074155f3}, !- Inlet Port
  {a7cd35e2-fb1c-4f8b-bddf-57605b2c9114}; !- Outlet Port

OS:Node,
  {8c073350-68a0-40ab-8d99-8e924b362f8b}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top Return Air Node, !- Name
  {79e439bf-2f8b-425a-9990-4640246a2109}, !- Inlet Port
  {dfaa2d1c-b503-479c-ab75-074c36f4e17a}; !- Outlet Port

OS:Connection,
  {a7cd35e2-fb1c-4f8b-bddf-57605b2c9114}, !- Handle
  {5d841f34-e77c-49d6-a08b-557bfc8e5910}, !- Source Object
  3,                                      !- Outlet Port
  {6dfda87a-66ca-4ee7-a274-789a7050d0b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79e439bf-2f8b-425a-9990-4640246a2109}, !- Handle
  {18b4bebf-fbf8-4068-99e0-23b50dec7c20}, !- Source Object
  2,                                      !- Outlet Port
  {8c073350-68a0-40ab-8d99-8e924b362f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfaa2d1c-b503-479c-ab75-074c36f4e17a}, !- Handle
  {8c073350-68a0-40ab-8d99-8e924b362f8b}, !- Source Object
  3,                                      !- Outlet Port
  {f498e521-0fdc-4ffb-a194-052492bd22c7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {23130ecc-5d27-4fe3-b2d5-26bcba0a135a}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top Air Terminal Inlet Air Node, !- Name
  {2a135d4a-e320-4340-a81c-02e9d28b6882}, !- Inlet Port
  {964c5e76-5fdc-46ad-a9c0-a67a70dbc900}; !- Outlet Port

OS:Connection,
  {2a135d4a-e320-4340-a81c-02e9d28b6882}, !- Handle
  {6b718de9-2a65-4cba-8503-2eb6d30393cc}, !- Source Object
  8,                                      !- Outlet Port
  {23130ecc-5d27-4fe3-b2d5-26bcba0a135a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {964c5e76-5fdc-46ad-a9c0-a67a70dbc900}, !- Handle
  {23130ecc-5d27-4fe3-b2d5-26bcba0a135a}, !- Source Object
  3,                                      !- Outlet Port
  {47b05c0c-b8ca-4485-9d94-27d8b71857db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fc0627c-3278-4521-a695-e256074155f3}, !- Handle
  {47b05c0c-b8ca-4485-9d94-27d8b71857db}, !- Source Object
  4,                                      !- Outlet Port
  {5d841f34-e77c-49d6-a08b-557bfc8e5910}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {55546d0d-2726-4c93-9498-a0e189c914bc}, !- Handle
  Schedule Constant 19,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e60b37e8-e44c-40f6-ae8b-eced3ef663fc}, !- Handle
  Schedule Constant 20,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {5d5cc16d-7377-4a31-bbd5-ab47af24e782}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.0146738236253933,                     !- Design Water Flow Rate {m3/s}
  25.3657189647341,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5986137412633,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00841566759515792,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00841566759515792,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {721a6c84-bab6-43f4-a42b-9bc4ae19fd21}, !- Water Inlet Node Name
  {b2848fb0-2a30-48ad-890a-055a7a58c0e0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d6b4f5c8-7f9d-43ef-a9e1-172344586ed2}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {9e3f488e-bc4e-4bf3-a710-efedd5cdf4d7}, !- Inlet Port
  {721a6c84-bab6-43f4-a42b-9bc4ae19fd21}; !- Outlet Port

OS:Connection,
  {9e3f488e-bc4e-4bf3-a710-efedd5cdf4d7}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  10,                                     !- Outlet Port
  {d6b4f5c8-7f9d-43ef-a9e1-172344586ed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c530085a-bb53-4c71-87a8-df3d155873d6}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {b2848fb0-2a30-48ad-890a-055a7a58c0e0}, !- Inlet Port
  {51b33ebc-ce0b-4444-be15-6efe9dedcc9a}; !- Outlet Port

OS:Connection,
  {721a6c84-bab6-43f4-a42b-9bc4ae19fd21}, !- Handle
  {d6b4f5c8-7f9d-43ef-a9e1-172344586ed2}, !- Source Object
  3,                                      !- Outlet Port
  {5d5cc16d-7377-4a31-bbd5-ab47af24e782}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b2848fb0-2a30-48ad-890a-055a7a58c0e0}, !- Handle
  {5d5cc16d-7377-4a31-bbd5-ab47af24e782}, !- Source Object
  11,                                     !- Outlet Port
  {c530085a-bb53-4c71-87a8-df3d155873d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b33ebc-ce0b-4444-be15-6efe9dedcc9a}, !- Handle
  {c530085a-bb53-4c71-87a8-df3d155873d6}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {059aa7e3-438a-475c-8feb-cea007f0aa3c}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Cooling Coil Controller, !- Name
  {5d5cc16d-7377-4a31-bbd5-ab47af24e782}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {7f6302cf-7c2d-47b8-80f8-cc52baf74ace}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  7682.12649462773,                       !- U-Factor Times Area Value {W/K}
  0.00741116669650876,                    !- Maximum Water Flow Rate {m3/s}
  {157bc880-7c86-4f46-b42d-5760e6a9a190}, !- Water Inlet Node Name
  {9faefe25-b897-46c4-a402-8e6a5e44283c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  338829.647964344,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b3520c70-2163-48de-9414-9819d1ead4bc}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Heating Coil Inlet Water Node, !- Name
  {054b65d8-4529-435d-a89d-f8535d48b5ab}, !- Inlet Port
  {157bc880-7c86-4f46-b42d-5760e6a9a190}; !- Outlet Port

OS:Connection,
  {054b65d8-4529-435d-a89d-f8535d48b5ab}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  10,                                     !- Outlet Port
  {b3520c70-2163-48de-9414-9819d1ead4bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f516d5aa-a676-458a-917e-e4e27cbcfe8d}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Heating Coil Outlet Water Node, !- Name
  {9faefe25-b897-46c4-a402-8e6a5e44283c}, !- Inlet Port
  {0d663b7c-1668-48ec-bfb8-3e29c890d203}; !- Outlet Port

OS:Connection,
  {157bc880-7c86-4f46-b42d-5760e6a9a190}, !- Handle
  {b3520c70-2163-48de-9414-9819d1ead4bc}, !- Source Object
  3,                                      !- Outlet Port
  {7f6302cf-7c2d-47b8-80f8-cc52baf74ace}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9faefe25-b897-46c4-a402-8e6a5e44283c}, !- Handle
  {7f6302cf-7c2d-47b8-80f8-cc52baf74ace}, !- Source Object
  6,                                      !- Outlet Port
  {f516d5aa-a676-458a-917e-e4e27cbcfe8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d663b7c-1668-48ec-bfb8-3e29c890d203}, !- Handle
  {f516d5aa-a676-458a-917e-e4e27cbcfe8d}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b154eb40-08f3-4af2-9876-bfd92efc93aa}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Heating Coil Controller, !- Name
  {7f6302cf-7c2d-47b8-80f8-cc52baf74ace}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {5df22068-a84d-47ee-8bad-dbef03263e8d}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  25.3657189647341,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1dceab25-dce4-484f-8f31-f7f7b20fa5c0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2b316d9e-e783-4d89-a038-ef0e8b2700d1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {1dceab25-dce4-484f-8f31-f7f7b20fa5c0}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2b316d9e-e783-4d89-a038-ef0e8b2700d1}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {f277ea7b-ca13-4f22-8f18-af0829731d73}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  25.3657189647341,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {f4a6d848-382a-41bd-b5d4-6023149c1f17}, !- Air Inlet Node Name
  {b98b2cde-3cbf-4de1-acd0-c595dcf9507a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {5df22068-a84d-47ee-8bad-dbef03263e8d}, !- Supply Air Fan Name
  {5d5cc16d-7377-4a31-bbd5-ab47af24e782}, !- Cooling Coil Name
  0.0146738236253933,                     !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {7f6302cf-7c2d-47b8-80f8-cc52baf74ace}, !- Heating Coil Name
  0.00741116669650876,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f4d73b16-d5ff-4aa8-ba2e-21cdf793c45f}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Inlet Air Node, !- Name
  {8e0b652b-5f15-4b9d-a7d7-b910eefd8eb7}, !- Inlet Port
  {f4a6d848-382a-41bd-b5d4-6023149c1f17}; !- Outlet Port

OS:Connection,
  {8e0b652b-5f15-4b9d-a7d7-b910eefd8eb7}, !- Handle
  {432fe187-7610-468a-aaab-beb5b787ece6}, !- Source Object
  2,                                      !- Outlet Port
  {f4d73b16-d5ff-4aa8-ba2e-21cdf793c45f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4a6d848-382a-41bd-b5d4-6023149c1f17}, !- Handle
  {f4d73b16-d5ff-4aa8-ba2e-21cdf793c45f}, !- Source Object
  3,                                      !- Outlet Port
  {f277ea7b-ca13-4f22-8f18-af0829731d73}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {386bab00-491c-4165-8054-021cd927e734}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Outlet Air Node, !- Name
  {b98b2cde-3cbf-4de1-acd0-c595dcf9507a}, !- Inlet Port
  {1c8471ce-2152-41c8-b6da-bc323242cc67}; !- Outlet Port

OS:Connection,
  {1c8471ce-2152-41c8-b6da-bc323242cc67}, !- Handle
  {386bab00-491c-4165-8054-021cd927e734}, !- Source Object
  3,                                      !- Outlet Port
  {0f2b38f6-533b-4184-a76a-63b41a9a5ad8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b98b2cde-3cbf-4de1-acd0-c595dcf9507a}, !- Handle
  {f277ea7b-ca13-4f22-8f18-af0829731d73}, !- Source Object
  10,                                     !- Outlet Port
  {386bab00-491c-4165-8054-021cd927e734}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {b27bb608-1189-4a41-b499-e331e18a55f8}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.00112494549547762,                    !- Design Water Flow Rate {m3/s}
  1.94459904673844,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5990469571291,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0084038108503585,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0084038108503585,                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {965e7622-da77-4172-890a-ebe160d2040b}, !- Water Inlet Node Name
  {1e399295-bcb1-4138-9ecf-1d94474a7c1e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {ed0f8943-eb1d-4f98-8eef-6b5b14e016f8}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {cd1c6f97-8925-4c44-b8fe-dc0a23a6c682}, !- Inlet Port
  {965e7622-da77-4172-890a-ebe160d2040b}; !- Outlet Port

OS:Connection,
  {cd1c6f97-8925-4c44-b8fe-dc0a23a6c682}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  11,                                     !- Outlet Port
  {ed0f8943-eb1d-4f98-8eef-6b5b14e016f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c1adc00-eabe-416e-a1c9-16627393e406}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {1e399295-bcb1-4138-9ecf-1d94474a7c1e}, !- Inlet Port
  {f79ee3fe-5e1d-4256-a870-cb1500a8c3bc}; !- Outlet Port

OS:Connection,
  {965e7622-da77-4172-890a-ebe160d2040b}, !- Handle
  {ed0f8943-eb1d-4f98-8eef-6b5b14e016f8}, !- Source Object
  3,                                      !- Outlet Port
  {b27bb608-1189-4a41-b499-e331e18a55f8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1e399295-bcb1-4138-9ecf-1d94474a7c1e}, !- Handle
  {b27bb608-1189-4a41-b499-e331e18a55f8}, !- Source Object
  11,                                     !- Outlet Port
  {9c1adc00-eabe-416e-a1c9-16627393e406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f79ee3fe-5e1d-4256-a870-cb1500a8c3bc}, !- Handle
  {9c1adc00-eabe-416e-a1c9-16627393e406}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {46319570-19fa-45a6-895d-b366ab28f48d}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top FCU Cooling Coil Controller, !- Name
  {b27bb608-1189-4a41-b499-e331e18a55f8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {524b48af-0b28-49f4-b8c4-5759c4e1a444}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  607.257615002007,                       !- U-Factor Times Area Value {W/K}
  0.000585925690783583,                   !- Maximum Water Flow Rate {m3/s}
  {4fc7383d-bd68-46f9-896d-c05d95a42a72}, !- Water Inlet Node Name
  {1d2384e0-eca0-44e5-8599-a2d58aae484b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  26787.8194717965,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {81a3ccbe-56ab-4116-9c09-20d4178f3126}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top FCU Heating Coil Inlet Water Node, !- Name
  {b343ce2c-6851-4949-bffb-c72376ce3a29}, !- Inlet Port
  {4fc7383d-bd68-46f9-896d-c05d95a42a72}; !- Outlet Port

OS:Connection,
  {b343ce2c-6851-4949-bffb-c72376ce3a29}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  11,                                     !- Outlet Port
  {81a3ccbe-56ab-4116-9c09-20d4178f3126}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2d8003e-075c-45d2-988c-9bd11306bf73}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top FCU Heating Coil Outlet Water Node, !- Name
  {1d2384e0-eca0-44e5-8599-a2d58aae484b}, !- Inlet Port
  {dec81f2f-6365-4ef4-afae-343c1c76cc4e}; !- Outlet Port

OS:Connection,
  {4fc7383d-bd68-46f9-896d-c05d95a42a72}, !- Handle
  {81a3ccbe-56ab-4116-9c09-20d4178f3126}, !- Source Object
  3,                                      !- Outlet Port
  {524b48af-0b28-49f4-b8c4-5759c4e1a444}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1d2384e0-eca0-44e5-8599-a2d58aae484b}, !- Handle
  {524b48af-0b28-49f4-b8c4-5759c4e1a444}, !- Source Object
  6,                                      !- Outlet Port
  {f2d8003e-075c-45d2-988c-9bd11306bf73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dec81f2f-6365-4ef4-afae-343c1c76cc4e}, !- Handle
  {f2d8003e-075c-45d2-988c-9bd11306bf73}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3d4e6537-fb84-4121-a820-1576bc575ded}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top FCU Heating Coil Controller, !- Name
  {524b48af-0b28-49f4-b8c4-5759c4e1a444}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {9afacbcc-3fbb-43e0-976f-cfa4d3a49f30}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.94459904673844,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d9069450-0b68-478f-9569-5ca2e73c0494}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {57d98ff5-dc42-4b42-900a-3a6582e60911}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {d9069450-0b68-478f-9569-5ca2e73c0494}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {57d98ff5-dc42-4b42-900a-3a6582e60911}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {4fb9d096-b67f-47fe-a947-9f267ce58ae1}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.94459904673844,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {8dc7a948-31cc-432f-9f54-d511f600b75b}, !- Air Inlet Node Name
  {0f935c49-5afe-4ebc-ae78-a61c74b2fdbb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {9afacbcc-3fbb-43e0-976f-cfa4d3a49f30}, !- Supply Air Fan Name
  {b27bb608-1189-4a41-b499-e331e18a55f8}, !- Cooling Coil Name
  0.00112494549547762,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {524b48af-0b28-49f4-b8c4-5759c4e1a444}, !- Heating Coil Name
  0.000585925690783583,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {8741699e-7f90-4064-abbb-f6f360d7b158}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top FCU Inlet Air Node, !- Name
  {12f8d881-0d91-4881-8544-5dd2ceeca834}, !- Inlet Port
  {8dc7a948-31cc-432f-9f54-d511f600b75b}; !- Outlet Port

OS:Connection,
  {12f8d881-0d91-4881-8544-5dd2ceeca834}, !- Handle
  {46092ad3-41be-4a1d-8041-704d6080d531}, !- Source Object
  2,                                      !- Outlet Port
  {8741699e-7f90-4064-abbb-f6f360d7b158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dc7a948-31cc-432f-9f54-d511f600b75b}, !- Handle
  {8741699e-7f90-4064-abbb-f6f360d7b158}, !- Source Object
  3,                                      !- Outlet Port
  {4fb9d096-b67f-47fe-a947-9f267ce58ae1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2f4166d1-8519-411c-886f-564da10d80ce}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top FCU Outlet Air Node, !- Name
  {0f935c49-5afe-4ebc-ae78-a61c74b2fdbb}, !- Inlet Port
  {22ab048d-b356-4a00-a61e-ac1bd6091ccf}; !- Outlet Port

OS:Connection,
  {22ab048d-b356-4a00-a61e-ac1bd6091ccf}, !- Handle
  {2f4166d1-8519-411c-886f-564da10d80ce}, !- Source Object
  3,                                      !- Outlet Port
  {31f8a251-2160-4453-ab91-e6f70e67ab6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f935c49-5afe-4ebc-ae78-a61c74b2fdbb}, !- Handle
  {4fb9d096-b67f-47fe-a947-9f267ce58ae1}, !- Source Object
  10,                                     !- Outlet Port
  {2f4166d1-8519-411c-886f-564da10d80ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0eb204ad-0e05-40d7-8208-1a603331cfb3}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.000809473791640158,                   !- Design Water Flow Rate {m3/s}
  1.39933929956599,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5991669825209,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00837130548871122,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00837130548871122,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {00f99090-fc87-47b1-8c38-48d446a701a3}, !- Water Inlet Node Name
  {3ae8a77b-1932-477e-af01-8352e6a37176}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {de9de741-7913-4a4c-88e5-d0420eae2315}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {7bd8b30e-f23e-40c7-a78b-a6a6fc429328}, !- Inlet Port
  {00f99090-fc87-47b1-8c38-48d446a701a3}; !- Outlet Port

OS:Connection,
  {7bd8b30e-f23e-40c7-a78b-a6a6fc429328}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  12,                                     !- Outlet Port
  {de9de741-7913-4a4c-88e5-d0420eae2315}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc0deb82-b0cf-42b2-8e7b-cb9438b91bc0}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {3ae8a77b-1932-477e-af01-8352e6a37176}, !- Inlet Port
  {eda452ce-0f85-472c-ba8e-1aa5566d1d4c}; !- Outlet Port

OS:Connection,
  {00f99090-fc87-47b1-8c38-48d446a701a3}, !- Handle
  {de9de741-7913-4a4c-88e5-d0420eae2315}, !- Source Object
  3,                                      !- Outlet Port
  {0eb204ad-0e05-40d7-8208-1a603331cfb3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3ae8a77b-1932-477e-af01-8352e6a37176}, !- Handle
  {0eb204ad-0e05-40d7-8208-1a603331cfb3}, !- Source Object
  11,                                     !- Outlet Port
  {bc0deb82-b0cf-42b2-8e7b-cb9438b91bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eda452ce-0f85-472c-ba8e-1aa5566d1d4c}, !- Handle
  {bc0deb82-b0cf-42b2-8e7b-cb9438b91bc0}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d8458dd9-af59-466d-916a-4be055c06dd4}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top FCU Cooling Coil Controller, !- Name
  {0eb204ad-0e05-40d7-8208-1a603331cfb3}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {8edbf576-e712-4643-9e62-17871826c281}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  608.420090849718,                       !- U-Factor Times Area Value {W/K}
  0.000587047873760839,                   !- Maximum Water Flow Rate {m3/s}
  {2ce48222-df5b-40d5-93b3-363523384082}, !- Water Inlet Node Name
  {95bd5f57-70f0-4351-9e0e-bce6860bb2d9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  26839.124330897,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2178d3d1-52c3-4290-8db5-b8a70d0398f3}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top FCU Heating Coil Inlet Water Node, !- Name
  {4fe777cc-f137-4065-a084-64737f725806}, !- Inlet Port
  {2ce48222-df5b-40d5-93b3-363523384082}; !- Outlet Port

OS:Connection,
  {4fe777cc-f137-4065-a084-64737f725806}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  12,                                     !- Outlet Port
  {2178d3d1-52c3-4290-8db5-b8a70d0398f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d950fba5-7269-45bd-986e-43667b703c67}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top FCU Heating Coil Outlet Water Node, !- Name
  {95bd5f57-70f0-4351-9e0e-bce6860bb2d9}, !- Inlet Port
  {9ae940b2-6bb7-4f1d-8b68-9b0c4e5ba799}; !- Outlet Port

OS:Connection,
  {2ce48222-df5b-40d5-93b3-363523384082}, !- Handle
  {2178d3d1-52c3-4290-8db5-b8a70d0398f3}, !- Source Object
  3,                                      !- Outlet Port
  {8edbf576-e712-4643-9e62-17871826c281}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {95bd5f57-70f0-4351-9e0e-bce6860bb2d9}, !- Handle
  {8edbf576-e712-4643-9e62-17871826c281}, !- Source Object
  6,                                      !- Outlet Port
  {d950fba5-7269-45bd-986e-43667b703c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ae940b2-6bb7-4f1d-8b68-9b0c4e5ba799}, !- Handle
  {d950fba5-7269-45bd-986e-43667b703c67}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5f823da6-0bcc-4399-aaaa-1ce50bd2e151}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top FCU Heating Coil Controller, !- Name
  {8edbf576-e712-4643-9e62-17871826c281}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {cbea7e57-30ad-42df-a487-c69f75a6a66d}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.39933929956599,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {16cb8c16-8c1e-4ec9-8049-72ddae2df1eb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e042c310-66b1-4923-895a-090739421dbe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {16cb8c16-8c1e-4ec9-8049-72ddae2df1eb}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e042c310-66b1-4923-895a-090739421dbe}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a63c9c63-58af-465e-8987-da8038840a57}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.39933929956599,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {2761aa91-51df-48cb-b810-80050deacd69}, !- Air Inlet Node Name
  {8333474d-7268-4f90-8a24-8bb2b32aff62}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {cbea7e57-30ad-42df-a487-c69f75a6a66d}, !- Supply Air Fan Name
  {0eb204ad-0e05-40d7-8208-1a603331cfb3}, !- Cooling Coil Name
  0.000809473791640158,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {8edbf576-e712-4643-9e62-17871826c281}, !- Heating Coil Name
  0.000587047873760839,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {523e87f6-bdab-451a-b7da-c4b1b37404da}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top FCU Inlet Air Node, !- Name
  {7b2de129-07de-42bf-a8c5-310581ba388e}, !- Inlet Port
  {2761aa91-51df-48cb-b810-80050deacd69}; !- Outlet Port

OS:Connection,
  {7b2de129-07de-42bf-a8c5-310581ba388e}, !- Handle
  {d29d9bbe-be86-422b-96ae-1edb5eff75c2}, !- Source Object
  2,                                      !- Outlet Port
  {523e87f6-bdab-451a-b7da-c4b1b37404da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2761aa91-51df-48cb-b810-80050deacd69}, !- Handle
  {523e87f6-bdab-451a-b7da-c4b1b37404da}, !- Source Object
  3,                                      !- Outlet Port
  {a63c9c63-58af-465e-8987-da8038840a57}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {561bb5ae-08d1-41fc-99f0-44831f2ff44e}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top FCU Outlet Air Node, !- Name
  {8333474d-7268-4f90-8a24-8bb2b32aff62}, !- Inlet Port
  {fac8570f-afb5-4c35-a1bc-18783ed2627c}; !- Outlet Port

OS:Connection,
  {fac8570f-afb5-4c35-a1bc-18783ed2627c}, !- Handle
  {561bb5ae-08d1-41fc-99f0-44831f2ff44e}, !- Source Object
  3,                                      !- Outlet Port
  {a1a9d44a-60a3-4f10-9160-2a794f6c14fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8333474d-7268-4f90-8a24-8bb2b32aff62}, !- Handle
  {a63c9c63-58af-465e-8987-da8038840a57}, !- Source Object
  10,                                     !- Outlet Port
  {561bb5ae-08d1-41fc-99f0-44831f2ff44e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {82d16078-3432-4d78-897a-3be1384f7ead}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.0142755948223406,                     !- Design Water Flow Rate {m3/s}
  24.6774038714878,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5986229950995,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00841353461569084,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00841353461569084,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d1a51ee9-484d-4162-9bc5-09a24f33cd44}, !- Water Inlet Node Name
  {a17f8f1b-63e1-4de8-9e31-eb7a5c21e8be}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {7abe149b-9ab8-4b29-bfe1-231bc7c57a4b}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {f18e61c1-e0b8-424c-8c71-3174c422b0c2}, !- Inlet Port
  {d1a51ee9-484d-4162-9bc5-09a24f33cd44}; !- Outlet Port

OS:Connection,
  {f18e61c1-e0b8-424c-8c71-3174c422b0c2}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  13,                                     !- Outlet Port
  {7abe149b-9ab8-4b29-bfe1-231bc7c57a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eba7a05b-88c5-4c57-9d75-bb0782c25341}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {a17f8f1b-63e1-4de8-9e31-eb7a5c21e8be}, !- Inlet Port
  {9c82015a-4e83-4997-b447-538a53665d40}; !- Outlet Port

OS:Connection,
  {d1a51ee9-484d-4162-9bc5-09a24f33cd44}, !- Handle
  {7abe149b-9ab8-4b29-bfe1-231bc7c57a4b}, !- Source Object
  3,                                      !- Outlet Port
  {82d16078-3432-4d78-897a-3be1384f7ead}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a17f8f1b-63e1-4de8-9e31-eb7a5c21e8be}, !- Handle
  {82d16078-3432-4d78-897a-3be1384f7ead}, !- Source Object
  11,                                     !- Outlet Port
  {eba7a05b-88c5-4c57-9d75-bb0782c25341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c82015a-4e83-4997-b447-538a53665d40}, !- Handle
  {eba7a05b-88c5-4c57-9d75-bb0782c25341}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7b0da075-5b85-4781-93e0-89183174faa1}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Cooling Coil Controller, !- Name
  {82d16078-3432-4d78-897a-3be1384f7ead}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {98e9c64c-7863-44d2-acf9-2c48244fc079}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  7678.83954766412,                       !- U-Factor Times Area Value {W/K}
  0.0074079939329782,                     !- Maximum Water Flow Rate {m3/s}
  {26ed4173-4507-4729-a4e1-4ae54748edb0}, !- Water Inlet Node Name
  {0365ff7f-eea0-4569-85b5-45e2a222ea7f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  338684.593023044,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {319c1551-c95b-409e-9d73-ce65ee8e03f7}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Heating Coil Inlet Water Node, !- Name
  {90db8871-393c-4a65-9abc-cf3e9a447ed6}, !- Inlet Port
  {26ed4173-4507-4729-a4e1-4ae54748edb0}; !- Outlet Port

OS:Connection,
  {90db8871-393c-4a65-9abc-cf3e9a447ed6}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  13,                                     !- Outlet Port
  {319c1551-c95b-409e-9d73-ce65ee8e03f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a39feda-bb5a-470e-aae4-17d9a4aaaf29}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Heating Coil Outlet Water Node, !- Name
  {0365ff7f-eea0-4569-85b5-45e2a222ea7f}, !- Inlet Port
  {74a05455-e9e2-49cd-a020-2614e40936fc}; !- Outlet Port

OS:Connection,
  {26ed4173-4507-4729-a4e1-4ae54748edb0}, !- Handle
  {319c1551-c95b-409e-9d73-ce65ee8e03f7}, !- Source Object
  3,                                      !- Outlet Port
  {98e9c64c-7863-44d2-acf9-2c48244fc079}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0365ff7f-eea0-4569-85b5-45e2a222ea7f}, !- Handle
  {98e9c64c-7863-44d2-acf9-2c48244fc079}, !- Source Object
  6,                                      !- Outlet Port
  {7a39feda-bb5a-470e-aae4-17d9a4aaaf29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74a05455-e9e2-49cd-a020-2614e40936fc}, !- Handle
  {7a39feda-bb5a-470e-aae4-17d9a4aaaf29}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3b6b52ea-5ed5-45cf-8027-e0eaac637282}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Heating Coil Controller, !- Name
  {98e9c64c-7863-44d2-acf9-2c48244fc079}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {300fde91-e65b-479e-bbfd-6bc1d23b9e85}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  24.6774038714878,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd3e8ad-1dda-43ba-975a-f9b7d0b4835f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e159626e-6dab-42e9-98c8-b1e184e6fcdd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {cbd3e8ad-1dda-43ba-975a-f9b7d0b4835f}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e159626e-6dab-42e9-98c8-b1e184e6fcdd}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {b30e2d52-ee96-4f94-b599-31ed17ba26f1}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  24.6774038714878,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {2fd0adc7-6e58-4249-9275-83b56e6aa43b}, !- Air Inlet Node Name
  {b6762a79-159a-4af1-8306-48d23d66be7d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {300fde91-e65b-479e-bbfd-6bc1d23b9e85}, !- Supply Air Fan Name
  {82d16078-3432-4d78-897a-3be1384f7ead}, !- Cooling Coil Name
  0.0142755948223406,                     !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {98e9c64c-7863-44d2-acf9-2c48244fc079}, !- Heating Coil Name
  0.0074079939329782,                     !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {7b8d519c-5b91-4d1c-acc7-84c7388bd67d}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Inlet Air Node, !- Name
  {379adcc1-afd1-4656-92c5-8d7424792856}, !- Inlet Port
  {2fd0adc7-6e58-4249-9275-83b56e6aa43b}; !- Outlet Port

OS:Connection,
  {379adcc1-afd1-4656-92c5-8d7424792856}, !- Handle
  {a7ae7b57-a255-4bc7-b9cc-5b5662b63fbc}, !- Source Object
  2,                                      !- Outlet Port
  {7b8d519c-5b91-4d1c-acc7-84c7388bd67d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fd0adc7-6e58-4249-9275-83b56e6aa43b}, !- Handle
  {7b8d519c-5b91-4d1c-acc7-84c7388bd67d}, !- Source Object
  3,                                      !- Outlet Port
  {b30e2d52-ee96-4f94-b599-31ed17ba26f1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {afb79355-6cf6-4567-9133-e1411124f18d}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Outlet Air Node, !- Name
  {b6762a79-159a-4af1-8306-48d23d66be7d}, !- Inlet Port
  {91bf4488-dedf-462a-95e7-0febfe2f8ea3}; !- Outlet Port

OS:Connection,
  {91bf4488-dedf-462a-95e7-0febfe2f8ea3}, !- Handle
  {afb79355-6cf6-4567-9133-e1411124f18d}, !- Source Object
  3,                                      !- Outlet Port
  {bed1133d-5368-41d0-ad52-6282bf3f08af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6762a79-159a-4af1-8306-48d23d66be7d}, !- Handle
  {b30e2d52-ee96-4f94-b599-31ed17ba26f1}, !- Source Object
  10,                                     !- Outlet Port
  {afb79355-6cf6-4567-9133-e1411124f18d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {50747c00-abdd-46dd-af7a-bd2189c16295}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.00112480831956546,                    !- Design Water Flow Rate {m3/s}
  1.94436159443072,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5990447603503,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00840399745241711,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00840399745241711,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {411466c8-5b4b-433c-80ef-974844c92fe3}, !- Water Inlet Node Name
  {d06d3e0d-ec92-4b49-a183-e3a6cf364eb6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {bbbcaeb2-86b5-4eef-84df-d7b4ad00aeb4}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {fdb75d1b-ccfa-430d-b007-8b8e73002b73}, !- Inlet Port
  {411466c8-5b4b-433c-80ef-974844c92fe3}; !- Outlet Port

OS:Connection,
  {fdb75d1b-ccfa-430d-b007-8b8e73002b73}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  14,                                     !- Outlet Port
  {bbbcaeb2-86b5-4eef-84df-d7b4ad00aeb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2a39cb8-227e-46cc-a254-7d443af1016d}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {d06d3e0d-ec92-4b49-a183-e3a6cf364eb6}, !- Inlet Port
  {75f66b0d-8ada-493e-a424-056a3638899d}; !- Outlet Port

OS:Connection,
  {411466c8-5b4b-433c-80ef-974844c92fe3}, !- Handle
  {bbbcaeb2-86b5-4eef-84df-d7b4ad00aeb4}, !- Source Object
  3,                                      !- Outlet Port
  {50747c00-abdd-46dd-af7a-bd2189c16295}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d06d3e0d-ec92-4b49-a183-e3a6cf364eb6}, !- Handle
  {50747c00-abdd-46dd-af7a-bd2189c16295}, !- Source Object
  11,                                     !- Outlet Port
  {e2a39cb8-227e-46cc-a254-7d443af1016d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75f66b0d-8ada-493e-a424-056a3638899d}, !- Handle
  {e2a39cb8-227e-46cc-a254-7d443af1016d}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {eec1e6b0-9865-4f4e-b947-85cc51e75329}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top FCU Cooling Coil Controller, !- Name
  {50747c00-abdd-46dd-af7a-bd2189c16295}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {a6d06f99-79a9-41ec-875f-b1b57845a3c0}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  607.121714066614,                       !- U-Factor Times Area Value {W/K}
  0.00058579450040309,                    !- Maximum Water Flow Rate {m3/s}
  {d22e5fdd-0a94-411b-9e9e-a1970cedaabb}, !- Water Inlet Node Name
  {0ef1d448-335f-4d28-94c0-35380a7d038c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  26781.8216050288,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6caaf138-c9e3-4133-a9c2-4e97c4f18e3a}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top FCU Heating Coil Inlet Water Node, !- Name
  {b3e760b9-064a-4c47-91b1-754ba1573023}, !- Inlet Port
  {d22e5fdd-0a94-411b-9e9e-a1970cedaabb}; !- Outlet Port

OS:Connection,
  {b3e760b9-064a-4c47-91b1-754ba1573023}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  14,                                     !- Outlet Port
  {6caaf138-c9e3-4133-a9c2-4e97c4f18e3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a23198f5-181f-4a32-9105-07a36f2e14fb}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top FCU Heating Coil Outlet Water Node, !- Name
  {0ef1d448-335f-4d28-94c0-35380a7d038c}, !- Inlet Port
  {205dda99-674b-4877-8ae9-44f69322fa19}; !- Outlet Port

OS:Connection,
  {d22e5fdd-0a94-411b-9e9e-a1970cedaabb}, !- Handle
  {6caaf138-c9e3-4133-a9c2-4e97c4f18e3a}, !- Source Object
  3,                                      !- Outlet Port
  {a6d06f99-79a9-41ec-875f-b1b57845a3c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0ef1d448-335f-4d28-94c0-35380a7d038c}, !- Handle
  {a6d06f99-79a9-41ec-875f-b1b57845a3c0}, !- Source Object
  6,                                      !- Outlet Port
  {a23198f5-181f-4a32-9105-07a36f2e14fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {205dda99-674b-4877-8ae9-44f69322fa19}, !- Handle
  {a23198f5-181f-4a32-9105-07a36f2e14fb}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {269dd70e-8ce8-4dd2-8075-e8b851acf0a4}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top FCU Heating Coil Controller, !- Name
  {a6d06f99-79a9-41ec-875f-b1b57845a3c0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {b08ce227-68ef-4bd5-bb99-b3a7507b28f4}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.94436159443072,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {022a51a9-e0ca-412e-80a3-2e48a3608984}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cfb80f87-120c-4c87-8894-db1bb1aac8d9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {022a51a9-e0ca-412e-80a3-2e48a3608984}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cfb80f87-120c-4c87-8894-db1bb1aac8d9}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {25d312e9-9171-4a38-9586-2d61d71fddbc}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.94436159443072,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {e3233da3-bdc8-45d9-9980-ee22c8554092}, !- Air Inlet Node Name
  {db8a84ed-ab9a-41f1-8fe0-49fa23bce085}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b08ce227-68ef-4bd5-bb99-b3a7507b28f4}, !- Supply Air Fan Name
  {50747c00-abdd-46dd-af7a-bd2189c16295}, !- Cooling Coil Name
  0.00112480831956546,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {a6d06f99-79a9-41ec-875f-b1b57845a3c0}, !- Heating Coil Name
  0.00058579450040309,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {40952666-2349-473a-ad0c-0437bd431355}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top FCU Inlet Air Node, !- Name
  {4be6c4b4-d4bd-410f-a1d9-a2db2f097ebe}, !- Inlet Port
  {e3233da3-bdc8-45d9-9980-ee22c8554092}; !- Outlet Port

OS:Connection,
  {4be6c4b4-d4bd-410f-a1d9-a2db2f097ebe}, !- Handle
  {01d0dbb5-e453-4d56-922e-14ed76cb4e01}, !- Source Object
  2,                                      !- Outlet Port
  {40952666-2349-473a-ad0c-0437bd431355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3233da3-bdc8-45d9-9980-ee22c8554092}, !- Handle
  {40952666-2349-473a-ad0c-0437bd431355}, !- Source Object
  3,                                      !- Outlet Port
  {25d312e9-9171-4a38-9586-2d61d71fddbc}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1a4886b8-0061-4b0b-8d97-3592a3747a82}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top FCU Outlet Air Node, !- Name
  {db8a84ed-ab9a-41f1-8fe0-49fa23bce085}, !- Inlet Port
  {00e7843f-2d6b-48a0-86aa-3915ba9b9b9f}; !- Outlet Port

OS:Connection,
  {00e7843f-2d6b-48a0-86aa-3915ba9b9b9f}, !- Handle
  {1a4886b8-0061-4b0b-8d97-3592a3747a82}, !- Source Object
  3,                                      !- Outlet Port
  {1a173ddb-3077-4d7d-8aab-da82a9e9cc6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db8a84ed-ab9a-41f1-8fe0-49fa23bce085}, !- Handle
  {25d312e9-9171-4a38-9586-2d61d71fddbc}, !- Source Object
  10,                                     !- Outlet Port
  {1a4886b8-0061-4b0b-8d97-3592a3747a82}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {dd67604e-3f80-4009-8073-b3960031f8d6}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.000792614862008454,                   !- Design Water Flow Rate {m3/s}
  1.37020041390487,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5991765954621,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00836881609394588,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00836881609394588,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4d655df4-4bb8-4996-9083-98fd56ea78ab}, !- Water Inlet Node Name
  {e7cb288c-ec62-4569-8c31-d20373fb741d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {cd993965-55f6-4016-9d12-640d27875bd4}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {672e1fd8-99c4-4b32-90da-5bc7e4d91e0c}, !- Inlet Port
  {4d655df4-4bb8-4996-9083-98fd56ea78ab}; !- Outlet Port

OS:Connection,
  {672e1fd8-99c4-4b32-90da-5bc7e4d91e0c}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  15,                                     !- Outlet Port
  {cd993965-55f6-4016-9d12-640d27875bd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a03e714c-33cd-49e5-a06f-81b9722351f6}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {e7cb288c-ec62-4569-8c31-d20373fb741d}, !- Inlet Port
  {081e8b97-41e5-4a44-8ee7-64ec5819ff5a}; !- Outlet Port

OS:Connection,
  {4d655df4-4bb8-4996-9083-98fd56ea78ab}, !- Handle
  {cd993965-55f6-4016-9d12-640d27875bd4}, !- Source Object
  3,                                      !- Outlet Port
  {dd67604e-3f80-4009-8073-b3960031f8d6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e7cb288c-ec62-4569-8c31-d20373fb741d}, !- Handle
  {dd67604e-3f80-4009-8073-b3960031f8d6}, !- Source Object
  11,                                     !- Outlet Port
  {a03e714c-33cd-49e5-a06f-81b9722351f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {081e8b97-41e5-4a44-8ee7-64ec5819ff5a}, !- Handle
  {a03e714c-33cd-49e5-a06f-81b9722351f6}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {695d2da8-8e76-4aa4-a140-10b0085982b4}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top FCU Cooling Coil Controller, !- Name
  {dd67604e-3f80-4009-8073-b3960031f8d6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {123c8785-b299-4045-ae1f-096f94b2e911}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  608.284220383721,                       !- U-Factor Times Area Value {W/K}
  0.000586916712743081,                   !- Maximum Water Flow Rate {m3/s}
  {a46afc2f-5ea7-4e93-b41b-b61e28c1b219}, !- Water Inlet Node Name
  {c2182e4f-4502-4b60-8fc5-679b5dd6594b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  26833.1278065583,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {151b8a00-bac2-48ec-81b4-69b857099c71}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top FCU Heating Coil Inlet Water Node, !- Name
  {15335319-f608-498e-bcc2-71c8f78db39d}, !- Inlet Port
  {a46afc2f-5ea7-4e93-b41b-b61e28c1b219}; !- Outlet Port

OS:Connection,
  {15335319-f608-498e-bcc2-71c8f78db39d}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  15,                                     !- Outlet Port
  {151b8a00-bac2-48ec-81b4-69b857099c71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12071644-36a4-49bd-a511-1fa86b9bb3cc}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top FCU Heating Coil Outlet Water Node, !- Name
  {c2182e4f-4502-4b60-8fc5-679b5dd6594b}, !- Inlet Port
  {6def05c3-1100-4158-9dce-084405a16ae1}; !- Outlet Port

OS:Connection,
  {a46afc2f-5ea7-4e93-b41b-b61e28c1b219}, !- Handle
  {151b8a00-bac2-48ec-81b4-69b857099c71}, !- Source Object
  3,                                      !- Outlet Port
  {123c8785-b299-4045-ae1f-096f94b2e911}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c2182e4f-4502-4b60-8fc5-679b5dd6594b}, !- Handle
  {123c8785-b299-4045-ae1f-096f94b2e911}, !- Source Object
  6,                                      !- Outlet Port
  {12071644-36a4-49bd-a511-1fa86b9bb3cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6def05c3-1100-4158-9dce-084405a16ae1}, !- Handle
  {12071644-36a4-49bd-a511-1fa86b9bb3cc}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4f6d025c-15e2-485e-a41c-8f18d539af03}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top FCU Heating Coil Controller, !- Name
  {123c8785-b299-4045-ae1f-096f94b2e911}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {52a88a10-cb2e-4c34-94a3-d473d4ff649b}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.37020041390487,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e0a8cb0e-6606-4aff-bc68-f83a470365af}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {adb34236-0e45-4feb-8a0c-673418441ed1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {e0a8cb0e-6606-4aff-bc68-f83a470365af}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {adb34236-0e45-4feb-8a0c-673418441ed1}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {4f440560-39a3-4907-a9cc-01609900f7ea}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.37020041390487,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {dc064d3f-7731-4cd6-9617-e346b3dbb4a4}, !- Air Inlet Node Name
  {51672094-9031-49b0-872b-cbf38675371d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {52a88a10-cb2e-4c34-94a3-d473d4ff649b}, !- Supply Air Fan Name
  {dd67604e-3f80-4009-8073-b3960031f8d6}, !- Cooling Coil Name
  0.000792614862008454,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {123c8785-b299-4045-ae1f-096f94b2e911}, !- Heating Coil Name
  0.000586916712743081,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {bb1e6297-e660-42df-9394-b7ec540e0705}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top FCU Inlet Air Node, !- Name
  {fee84e43-e2dd-4eb6-94ed-d8e3a9839326}, !- Inlet Port
  {dc064d3f-7731-4cd6-9617-e346b3dbb4a4}; !- Outlet Port

OS:Connection,
  {fee84e43-e2dd-4eb6-94ed-d8e3a9839326}, !- Handle
  {ebb24f04-4d86-4b3d-be53-12efd82bf9a1}, !- Source Object
  2,                                      !- Outlet Port
  {bb1e6297-e660-42df-9394-b7ec540e0705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc064d3f-7731-4cd6-9617-e346b3dbb4a4}, !- Handle
  {bb1e6297-e660-42df-9394-b7ec540e0705}, !- Source Object
  3,                                      !- Outlet Port
  {4f440560-39a3-4907-a9cc-01609900f7ea}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {04c384c7-2c1c-4211-8788-e106948ac294}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top FCU Outlet Air Node, !- Name
  {51672094-9031-49b0-872b-cbf38675371d}, !- Inlet Port
  {61bb0223-bff9-4091-8d36-a89fc3443364}; !- Outlet Port

OS:Connection,
  {61bb0223-bff9-4091-8d36-a89fc3443364}, !- Handle
  {04c384c7-2c1c-4211-8788-e106948ac294}, !- Source Object
  3,                                      !- Outlet Port
  {6dfda87a-66ca-4ee7-a274-789a7050d0b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51672094-9031-49b0-872b-cbf38675371d}, !- Handle
  {4f440560-39a3-4907-a9cc-01609900f7ea}, !- Source Object
  10,                                     !- Outlet Port
  {04c384c7-2c1c-4211-8788-e106948ac294}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a3697f3b-0d2c-471f-b539-5cc1b56299e2}, !- Handle
  29 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  {2d19d240-c0a1-49e6-854e-4baedf596b0d}, !- Availability Schedule
  {31c6d1cb-b288-4ae6-a743-41e06c175515}, !- Availability Manager List Name
  29.2486839223618,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d7bbc3f5-2ca9-40f0-abae-0594dbbaab1d}, !- Supply Side Inlet Node Name
  {d403bda2-9c22-4fbe-aa8e-16fa4cc640e3}, !- Demand Side Outlet Node Name
  {440fd366-efd4-42fd-a8ce-221b715f1215}, !- Demand Side Inlet Node A
  {dfcb3296-286f-490a-b76a-2e3244b8459f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Demand Mixer Name
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {54226f53-d7e1-41be-a4d5-ec6925eb6c03}, !- Handle
  29 Zone DOAS Supply Inlet Node,         !- Name
  {d7bbc3f5-2ca9-40f0-abae-0594dbbaab1d}, !- Inlet Port
  {47d73522-8a10-4d2c-9f6a-84fe1f34ce65}; !- Outlet Port

OS:Node,
  {c0957380-9981-4a83-809b-c93ab83abd9e}, !- Handle
  29 Zone DOAS Supply Outlet Node,        !- Name
  {ced16402-4937-478f-bba0-7363af82e45b}, !- Inlet Port
  {dfcb3296-286f-490a-b76a-2e3244b8459f}; !- Outlet Port

OS:Connection,
  {d7bbc3f5-2ca9-40f0-abae-0594dbbaab1d}, !- Handle
  {a3697f3b-0d2c-471f-b539-5cc1b56299e2}, !- Source Object
  9,                                      !- Outlet Port
  {54226f53-d7e1-41be-a4d5-ec6925eb6c03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfcb3296-286f-490a-b76a-2e3244b8459f}, !- Handle
  {c0957380-9981-4a83-809b-c93ab83abd9e}, !- Source Object
  3,                                      !- Outlet Port
  {a3697f3b-0d2c-471f-b539-5cc1b56299e2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f0860bb3-fc5a-4383-bbf3-88f2619dbdeb}, !- Handle
  29 Zone DOAS Demand Inlet Node,         !- Name
  {440fd366-efd4-42fd-a8ce-221b715f1215}, !- Inlet Port
  {089e60a7-4126-4d9d-9fa3-f8600260ad43}; !- Outlet Port

OS:Node,
  {c49357d9-a08f-4a2a-82e8-3c20de47981d}, !- Handle
  29 Zone DOAS Demand Outlet Node,        !- Name
  {68983cad-eb7b-4435-bee8-0cb25d8bca2c}, !- Inlet Port
  {d403bda2-9c22-4fbe-aa8e-16fa4cc640e3}; !- Outlet Port

OS:Node,
  {948e83dd-1a57-4214-bd9f-81bc5b7f65f2}, !- Handle
  Zone LargeHotel Banquet A  - Story ground Air Terminal Outlet Air Node, !- Name
  {15b01a3a-00b7-4aa9-96f2-b676d4f2d62b}, !- Inlet Port
  {3319a1de-5168-40ad-868e-168df90cc2ed}; !- Outlet Port

OS:Connection,
  {440fd366-efd4-42fd-a8ce-221b715f1215}, !- Handle
  {a3697f3b-0d2c-471f-b539-5cc1b56299e2}, !- Source Object
  11,                                     !- Outlet Port
  {f0860bb3-fc5a-4383-bbf3-88f2619dbdeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d403bda2-9c22-4fbe-aa8e-16fa4cc640e3}, !- Handle
  {c49357d9-a08f-4a2a-82e8-3c20de47981d}, !- Source Object
  3,                                      !- Outlet Port
  {a3697f3b-0d2c-471f-b539-5cc1b56299e2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {089e60a7-4126-4d9d-9fa3-f8600260ad43}, !- Inlet Node Name
  {3b40e483-82b1-4bfc-83f1-b88f63a3d74b}, !- Outlet Node Name 1
  {ad878f24-e7f6-4f8f-9aff-4d96e2ed9c30}, !- Outlet Node Name 2
  {16c29838-814c-48fb-8832-1c4fded673ff}, !- Outlet Node Name 3
  {db826f62-a426-476c-bd07-6cc28506dd8f}, !- Outlet Node Name 4
  {20ee203c-c54c-4771-9aed-ec3c167ea9ec}, !- Outlet Node Name 5
  {32659464-aed4-401d-b1df-b1948f8a3f4d}, !- Outlet Node Name 6
  {11f0a318-33a5-4324-8640-acbcded8736e}, !- Outlet Node Name 7
  {a9fe8c61-2134-4725-8949-440a39e7d892}, !- Outlet Node Name 8
  {b43ce3d6-e723-4da9-934a-2e95506855b8}, !- Outlet Node Name 9
  {a3e97014-2e26-4f07-9bb9-0f3196a5f546}, !- Outlet Node Name 10
  {8ce3940a-0a60-464f-8bb6-4d6913880a26}, !- Outlet Node Name 11
  {6846be60-8d7b-4577-8bb9-a55df9a60d5d}, !- Outlet Node Name 12
  {a18fa220-2840-4eaf-bff1-4eae7d4d641d}, !- Outlet Node Name 13
  {798b85fc-fb83-4db7-b81d-f43c95c01e0f}, !- Outlet Node Name 14
  {ce9bf273-9f74-4648-9b54-13542e97326f}, !- Outlet Node Name 15
  {5d662788-bef2-4527-9850-3058d150c51f}, !- Outlet Node Name 16
  {125661ad-2cd7-4175-a508-a2be73fcf1ed}, !- Outlet Node Name 17
  {dab7f844-13e7-4898-977e-49e5e8b98ff5}, !- Outlet Node Name 18
  {9bce50b8-8c33-4926-a2e9-c7eb548f655f}, !- Outlet Node Name 19
  {5c184245-3fb4-4bfe-a30b-6bf2dbaf756e}, !- Outlet Node Name 20
  {6cedcbb9-ec66-40f9-abac-55fd5cf32ca8}, !- Outlet Node Name 21
  {2831d249-857c-4406-8051-2472af99c832}, !- Outlet Node Name 22
  {8eb512ec-95cd-452c-bd22-e16a178d64d2}, !- Outlet Node Name 23
  {1774aaa1-a716-4661-8daa-47f88fc03b98}, !- Outlet Node Name 24
  {65d5604b-956c-4d56-9a6b-7650d9e8fe12}, !- Outlet Node Name 25
  {4b7d5fd8-72fb-4ff2-8704-ae271604f791}, !- Outlet Node Name 26
  {5f1c9b1f-1857-48bc-a6d9-655227729369}, !- Outlet Node Name 27
  {6b3a5ad4-5a3c-42e9-929a-0d4c7a6bfd4a}, !- Outlet Node Name 28
  {30445f46-a4bf-44c9-a9b3-9174d8236c32}; !- Outlet Node Name 29

OS:AirLoopHVAC:ZoneMixer,
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {68983cad-eb7b-4435-bee8-0cb25d8bca2c}, !- Outlet Node Name
  {2770b1e5-8195-44f7-816f-43f080ef4e87}, !- Inlet Node Name 1
  {60c1f774-ab3e-4fa6-8ae2-e9f45b5aa77e}, !- Inlet Node Name 2
  {91e8c117-324b-4717-8bc6-880d00621b49}, !- Inlet Node Name 3
  {1df950f7-c8b2-48fa-b693-70f92e24cdad}, !- Inlet Node Name 4
  {d64e25a7-2679-465b-b1cf-3fc10f0b107c}, !- Inlet Node Name 5
  {46690540-c77c-4d05-ba81-5ae71e27ba52}, !- Inlet Node Name 6
  {f4c8afa7-85ce-4c94-9049-bfc1c9171dbe}, !- Inlet Node Name 7
  {617d1253-8c25-4fa3-9cdd-c6ab7cb5bcdf}, !- Inlet Node Name 8
  {37bb54fa-cd67-4e33-a44c-2869651a75a4}, !- Inlet Node Name 9
  {eb5859e7-19d5-49cb-8a10-f64275ff2def}, !- Inlet Node Name 10
  {7921b899-e001-442c-8182-2ba875797128}, !- Inlet Node Name 11
  {21f79413-fffd-46a3-a7a3-c177c07f3d3b}, !- Inlet Node Name 12
  {2807acfa-7160-4d46-9293-bcda743416bc}, !- Inlet Node Name 13
  {1cb2fb87-9329-415c-894d-2f90d411b81a}, !- Inlet Node Name 14
  {15a07f7e-a4af-4908-9e63-9a832a6d996f}, !- Inlet Node Name 15
  {2436bde1-d348-41e0-83f5-e22fe918bb05}, !- Inlet Node Name 16
  {a795b861-37d5-4286-9b57-ad7219f2d3f5}, !- Inlet Node Name 17
  {be39d049-8994-499b-a34a-604c31bbc38e}, !- Inlet Node Name 18
  {cdc38819-d05d-4c74-8dde-bae0d9917229}, !- Inlet Node Name 19
  {4f3d1ad7-1813-49df-bd49-f88c08f0e2a8}, !- Inlet Node Name 20
  {5b266e29-25b7-43dc-a9f6-50506967a7b2}, !- Inlet Node Name 21
  {0357620c-1e18-4108-8dd7-c924640a397c}, !- Inlet Node Name 22
  {00d520cb-bab7-4cf0-be84-5d4492f22e2a}, !- Inlet Node Name 23
  {455a6248-a891-4dc1-939b-3de2082dd9c3}, !- Inlet Node Name 24
  {17ca087d-40bb-479f-911a-f51ef4d3b5f4}, !- Inlet Node Name 25
  {53be1460-b4b2-4fa4-802c-1acbaf02c4a5}, !- Inlet Node Name 26
  {64f7f2fc-5bdb-4bf2-b727-0bcc59c14f5a}, !- Inlet Node Name 27
  {fab36d44-8a9c-463a-b7d7-94b7dde3f06b}, !- Inlet Node Name 28
  {8477489e-ca8d-4bb9-995f-f9bc17c95ebd}; !- Inlet Node Name 29

OS:Connection,
  {089e60a7-4126-4d9d-9fa3-f8600260ad43}, !- Handle
  {f0860bb3-fc5a-4383-bbf3-88f2619dbdeb}, !- Source Object
  3,                                      !- Outlet Port
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68983cad-eb7b-4435-bee8-0cb25d8bca2c}, !- Handle
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Source Object
  2,                                      !- Outlet Port
  {c49357d9-a08f-4a2a-82e8-3c20de47981d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c6d20301-fa6e-4e26-bcc4-6c98db24c5fe}, !- Handle
  {a3697f3b-0d2c-471f-b539-5cc1b56299e2}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  29.2486839223618,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  656367.99,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1371571.04,                             !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {31c6d1cb-b288-4ae6-a743-41e06c175515}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {98e41c5b-e061-476b-8c0b-b66d31fb40df}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d2724059-439d-4f9e-b96b-f2418bc5965f}, !- Handle
  DOAS Supply Fan 2,                      !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  29.2486839223618,                       !- Maximum Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {182c7d01-a41e-4020-a2b5-2874944738f3}, !- Air Inlet Node Name
  {ced16402-4937-478f-bba0-7363af82e45b}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {ced16402-4937-478f-bba0-7363af82e45b}, !- Handle
  {d2724059-439d-4f9e-b96b-f2418bc5965f}, !- Source Object
