  9,                                      !- Outlet Port
  {c0957380-9981-4a83-809b-c93ab83abd9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {01dda805-62e2-4db2-8dc7-d034f90a9270}, !- Handle
  29 Zone DOAS Htg Coil,                  !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  18257.6704230173,                       !- U-Factor Times Area Value {W/K}
  0.0300001540218759,                     !- Maximum Water Flow Rate {m3/s}
  {00f08637-0466-44bc-9531-86fdb721f1d5}, !- Water Inlet Node Name
  {ebd59313-0f27-4ce3-a61d-cc57443f1421}, !- Water Outlet Node Name
  {bb5c444e-6a32-479c-b655-0cb3e1d93165}, !- Air Inlet Node Name
  {87a89359-5368-4b27-9e4d-eb5c07e18fe1}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1371571.04169534,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f7411e0f-1a58-4249-af14-b883634075c6}, !- Handle
  29 Zone DOAS Htg Coil Inlet Water Node, !- Name
  {387c10ef-eec4-4201-8808-1fc6565e561a}, !- Inlet Port
  {00f08637-0466-44bc-9531-86fdb721f1d5}; !- Outlet Port

OS:Connection,
  {387c10ef-eec4-4201-8808-1fc6565e561a}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  16,                                     !- Outlet Port
  {f7411e0f-1a58-4249-af14-b883634075c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc417362-aeef-4cbf-b129-8f87a95190a3}, !- Handle
  29 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {ebd59313-0f27-4ce3-a61d-cc57443f1421}, !- Inlet Port
  {7529a2b2-05b5-4481-b07f-0af6f1680a05}; !- Outlet Port

OS:Connection,
  {00f08637-0466-44bc-9531-86fdb721f1d5}, !- Handle
  {f7411e0f-1a58-4249-af14-b883634075c6}, !- Source Object
  3,                                      !- Outlet Port
  {01dda805-62e2-4db2-8dc7-d034f90a9270}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ebd59313-0f27-4ce3-a61d-cc57443f1421}, !- Handle
  {01dda805-62e2-4db2-8dc7-d034f90a9270}, !- Source Object
  6,                                      !- Outlet Port
  {bc417362-aeef-4cbf-b129-8f87a95190a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7529a2b2-05b5-4481-b07f-0af6f1680a05}, !- Handle
  {bc417362-aeef-4cbf-b129-8f87a95190a3}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a7e06d3a-acc6-477c-889f-ecf71176000f}, !- Handle
  29 Zone DOAS Htg Coil Controller,       !- Name
  {01dda805-62e2-4db2-8dc7-d034f90a9270}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.0300001540218759,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {d7958c36-0711-452b-8ebb-179718a70756}, !- Handle
  29 Zone DOAS Htg Coil Outlet Air Node,  !- Name
  {87a89359-5368-4b27-9e4d-eb5c07e18fe1}, !- Inlet Port
  {182c7d01-a41e-4020-a2b5-2874944738f3}; !- Outlet Port

OS:Connection,
  {87a89359-5368-4b27-9e4d-eb5c07e18fe1}, !- Handle
  {01dda805-62e2-4db2-8dc7-d034f90a9270}, !- Source Object
  8,                                      !- Outlet Port
  {d7958c36-0711-452b-8ebb-179718a70756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {182c7d01-a41e-4020-a2b5-2874944738f3}, !- Handle
  {d7958c36-0711-452b-8ebb-179718a70756}, !- Source Object
  3,                                      !- Outlet Port
  {d2724059-439d-4f9e-b96b-f2418bc5965f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {07ae5b9d-2d25-446d-9b31-4495647d3d3a}, !- Handle
  29 Zone DOAS Clg Coil,                  !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.0302945651543035,                     !- Design Water Flow Rate {m3/s}
  29.2486839223618,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  37,                                     !- Design Inlet Air Temperature {C}
  13.9840905831577,                       !- Design Outlet Air Temperature {C}
  0.00695434620942029,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00695434620942029,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {61ffaa51-2737-4d7e-85bf-6e5ba6c173b1}, !- Water Inlet Node Name
  {e0018f49-6e36-456e-bd55-c1db091d4377}, !- Water Outlet Node Name
  {f41fcfee-e8ff-4278-978e-9bc746e82ed8}, !- Air Inlet Node Name
  {6e5e2863-e2b1-4033-8ee9-354b0e496a83}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {933af4e4-e23b-4663-aff1-d914cf58ae78}, !- Handle
  29 Zone DOAS Clg Coil Inlet Water Node, !- Name
  {adb66512-92aa-453f-b441-ab4d99333f83}, !- Inlet Port
  {61ffaa51-2737-4d7e-85bf-6e5ba6c173b1}; !- Outlet Port

OS:Connection,
  {adb66512-92aa-453f-b441-ab4d99333f83}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  16,                                     !- Outlet Port
  {933af4e4-e23b-4663-aff1-d914cf58ae78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5ce7c4c-617f-4af9-86e6-12bbaa86753f}, !- Handle
  29 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {e0018f49-6e36-456e-bd55-c1db091d4377}, !- Inlet Port
  {a09e651c-17b5-490d-8a67-f0b8c48b9e26}; !- Outlet Port

OS:Connection,
  {61ffaa51-2737-4d7e-85bf-6e5ba6c173b1}, !- Handle
  {933af4e4-e23b-4663-aff1-d914cf58ae78}, !- Source Object
  3,                                      !- Outlet Port
  {07ae5b9d-2d25-446d-9b31-4495647d3d3a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e0018f49-6e36-456e-bd55-c1db091d4377}, !- Handle
  {07ae5b9d-2d25-446d-9b31-4495647d3d3a}, !- Source Object
  11,                                     !- Outlet Port
  {a5ce7c4c-617f-4af9-86e6-12bbaa86753f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a09e651c-17b5-490d-8a67-f0b8c48b9e26}, !- Handle
  {a5ce7c4c-617f-4af9-86e6-12bbaa86753f}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {96a7da8a-2f4d-4079-8780-60aba48fd1d7}, !- Handle
  29 Zone DOAS Clg Coil Controller,       !- Name
  {07ae5b9d-2d25-446d-9b31-4495647d3d3a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  1.57186767251825e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.0302945651543035,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {330af431-bdf9-4c41-bd06-260591cd3060}, !- Handle
  29 Zone DOAS Clg Coil Outlet Air Node,  !- Name
  {6e5e2863-e2b1-4033-8ee9-354b0e496a83}, !- Inlet Port
  {bb5c444e-6a32-479c-b655-0cb3e1d93165}; !- Outlet Port

OS:Connection,
  {6e5e2863-e2b1-4033-8ee9-354b0e496a83}, !- Handle
  {07ae5b9d-2d25-446d-9b31-4495647d3d3a}, !- Source Object
  13,                                     !- Outlet Port
  {330af431-bdf9-4c41-bd06-260591cd3060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb5c444e-6a32-479c-b655-0cb3e1d93165}, !- Handle
  {330af431-bdf9-4c41-bd06-260591cd3060}, !- Source Object
  3,                                      !- Outlet Port
  {01dda805-62e2-4db2-8dc7-d034f90a9270}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7732f048-df90-48aa-8c0c-14d46ca612e5}, !- Handle
  29 Zone DOAS Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  29.2486839223618,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  29.2486839223618,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2d19d240-c0a1-49e6-854e-4baedf596b0d}, !- Minimum Outdoor Air Schedule Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {62e5a42f-7a1a-4081-8ec5-02c81b270135}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {62e5a42f-7a1a-4081-8ec5-02c81b270135}, !- Handle
  29 Zone DOAS Mechanical Ventilation Controller, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {346bb66c-690d-41da-8a8e-eaf77939aa94}, !- Handle
  29 Zone DOAS OA System,                 !- Name
  {7732f048-df90-48aa-8c0c-14d46ca612e5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a71a64fc-0273-40ff-84c2-a0d9bc44dc7d}, !- Mixed Air Node Name
  {203b2ed1-1c0d-48a4-95d9-c53d10f63ed9}, !- Outdoor Air Stream Node Name
  {129b7573-51d8-43c8-b8e4-9c35a50da2db}, !- Relief Air Stream Node Name
  {f545bfef-3640-48ee-be67-9c389de3e25e}; !- Return Air Stream Node Name

OS:Node,
  {a767ba3d-0304-4ed9-aeeb-220ad0f358c5}, !- Handle
  29 Zone DOAS Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {203b2ed1-1c0d-48a4-95d9-c53d10f63ed9}; !- Outlet Port

OS:Connection,
  {203b2ed1-1c0d-48a4-95d9-c53d10f63ed9}, !- Handle
  {a767ba3d-0304-4ed9-aeeb-220ad0f358c5}, !- Source Object
  3,                                      !- Outlet Port
  {346bb66c-690d-41da-8a8e-eaf77939aa94}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {881dd318-0099-4415-87e8-361fd8fe3b04}, !- Handle
  29 Zone DOAS Relief Air Node,           !- Name
  {129b7573-51d8-43c8-b8e4-9c35a50da2db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {129b7573-51d8-43c8-b8e4-9c35a50da2db}, !- Handle
  {346bb66c-690d-41da-8a8e-eaf77939aa94}, !- Source Object
  7,                                      !- Outlet Port
  {881dd318-0099-4415-87e8-361fd8fe3b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c2761bf-56d5-4efe-b974-103a469d4654}, !- Handle
  29 Zone DOAS Mixed Air Node,            !- Name
  {a71a64fc-0273-40ff-84c2-a0d9bc44dc7d}, !- Inlet Port
  {f41fcfee-e8ff-4278-978e-9bc746e82ed8}; !- Outlet Port

OS:Connection,
  {a71a64fc-0273-40ff-84c2-a0d9bc44dc7d}, !- Handle
  {346bb66c-690d-41da-8a8e-eaf77939aa94}, !- Source Object
  5,                                      !- Outlet Port
  {4c2761bf-56d5-4efe-b974-103a469d4654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f41fcfee-e8ff-4278-978e-9bc746e82ed8}, !- Handle
  {4c2761bf-56d5-4efe-b974-103a469d4654}, !- Source Object
  3,                                      !- Outlet Port
  {07ae5b9d-2d25-446d-9b31-4495647d3d3a}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {88b2f762-5e2a-4df2-a8a7-7b102217b716}, !- Handle
  DOAS Exhaust Fan 2,                     !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  29.2486839223618,                       !- Maximum Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {47d73522-8a10-4d2c-9f6a-84fe1f34ce65}, !- Air Inlet Node Name
  {151176f5-2418-4556-a2c3-9ec50459508f}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {1cf99e98-558b-4daa-a3d4-ad2a7c0e21d5}, !- Handle
  DOAS Exhaust Fan 2 Outlet Air Node,     !- Name
  {151176f5-2418-4556-a2c3-9ec50459508f}, !- Inlet Port
  {f545bfef-3640-48ee-be67-9c389de3e25e}; !- Outlet Port

OS:Connection,
  {47d73522-8a10-4d2c-9f6a-84fe1f34ce65}, !- Handle
  {54226f53-d7e1-41be-a4d5-ec6925eb6c03}, !- Source Object
  3,                                      !- Outlet Port
  {88b2f762-5e2a-4df2-a8a7-7b102217b716}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {151176f5-2418-4556-a2c3-9ec50459508f}, !- Handle
  {88b2f762-5e2a-4df2-a8a7-7b102217b716}, !- Source Object
  9,                                      !- Outlet Port
  {1cf99e98-558b-4daa-a3d4-ad2a7c0e21d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f545bfef-3640-48ee-be67-9c389de3e25e}, !- Handle
  {1cf99e98-558b-4daa-a3d4-ad2a7c0e21d5}, !- Source Object
  3,                                      !- Outlet Port
  {346bb66c-690d-41da-8a8e-eaf77939aa94}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {0fe2396a-7b3b-454b-b379-d9e1cce95cfc}, !- Handle
  29 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {c0957380-9981-4a83-809b-c93ab83abd9e}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {98e41c5b-e061-476b-8c0b-b66d31fb40df}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {19b86a69-5679-4b65-b0e8-63796b6a577c}, !- Control Zone or Zone List Name
  {3c2b5d09-4380-44f3-a6e3-2baefaccf42a}, !- Cooling Control Zone or Zone List Name
  {f9ab1c2a-d415-44fc-80a7-1f3d02bbfb29}, !- Heating Control Zone or Zone List Name
  {40032877-095e-434e-aa16-af3dd726d0c7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {19b86a69-5679-4b65-b0e8-63796b6a577c}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {3c2b5d09-4380-44f3-a6e3-2baefaccf42a}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f9ab1c2a-d415-44fc-80a7-1f3d02bbfb29}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {40032877-095e-434e-aa16-af3dd726d0c7}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {708f5892-4bf5-4bfa-8887-a6165e15761e}, !- Handle
  Zone LargeHotel Banquet A  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {631cf482-e33a-4f68-b2b5-8f60bdea3c4d}, !- Air Inlet Node Name
  {15b01a3a-00b7-4aa9-96f2-b676d4f2d62b}, !- Air Outlet Node Name
  0.551896153603918;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aa53cdf9-4c02-4639-9944-a2b34f64a5a2}, !- Handle
  Zone LargeHotel Banquet A  - Story ground Return Air Node, !- Name
  {428f9aad-e3e9-445b-af3c-1b63d8fe8cba}, !- Inlet Port
  {2770b1e5-8195-44f7-816f-43f080ef4e87}; !- Outlet Port

OS:Connection,
  {3319a1de-5168-40ad-868e-168df90cc2ed}, !- Handle
  {948e83dd-1a57-4214-bd9f-81bc5b7f65f2}, !- Source Object
  3,                                      !- Outlet Port
  {d5b2106a-fbd6-4d1e-a62b-6a5b35d6ac32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {428f9aad-e3e9-445b-af3c-1b63d8fe8cba}, !- Handle
  {fa894d96-8752-4194-a611-f45951ea544c}, !- Source Object
  2,                                      !- Outlet Port
  {aa53cdf9-4c02-4639-9944-a2b34f64a5a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2770b1e5-8195-44f7-816f-43f080ef4e87}, !- Handle
  {aa53cdf9-4c02-4639-9944-a2b34f64a5a2}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1dec36b3-4886-448e-a76b-ca19c338fe14}, !- Handle
  Zone LargeHotel Banquet A  - Story ground Air Terminal Inlet Air Node, !- Name
  {3b40e483-82b1-4bfc-83f1-b88f63a3d74b}, !- Inlet Port
  {631cf482-e33a-4f68-b2b5-8f60bdea3c4d}; !- Outlet Port

OS:Connection,
  {3b40e483-82b1-4bfc-83f1-b88f63a3d74b}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  3,                                      !- Outlet Port
  {1dec36b3-4886-448e-a76b-ca19c338fe14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {631cf482-e33a-4f68-b2b5-8f60bdea3c4d}, !- Handle
  {1dec36b3-4886-448e-a76b-ca19c338fe14}, !- Source Object
  3,                                      !- Outlet Port
  {708f5892-4bf5-4bfa-8887-a6165e15761e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15b01a3a-00b7-4aa9-96f2-b676d4f2d62b}, !- Handle
  {708f5892-4bf5-4bfa-8887-a6165e15761e}, !- Source Object
  4,                                      !- Outlet Port
  {948e83dd-1a57-4214-bd9f-81bc5b7f65f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {29d6fb83-a29d-4ab3-a3c5-c002f080875b}, !- Handle
  Schedule Constant 21,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {22a00039-a1ef-4c53-85d2-2c38f8c21bff}, !- Handle
  Schedule Constant 22,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3e2c94bd-de6e-450f-9484-2ce4a6501e92}, !- Handle
  Zone LargeHotel Banquet B  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {fd51a4dc-debf-4e49-be3e-57aa66e25d43}, !- Air Inlet Node Name
  {03300eb4-0af2-4dbb-a44a-d32015518f74}, !- Air Outlet Node Name
  13.1461051044182;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b051cd0f-1130-4397-9f9d-a8f76ca48d10}, !- Handle
  Zone LargeHotel Banquet B  - Story ground Air Terminal Outlet Air Node, !- Name
  {03300eb4-0af2-4dbb-a44a-d32015518f74}, !- Inlet Port
  {17ad1e01-3b57-45e6-894a-2cece81d0adc}; !- Outlet Port

OS:Node,
  {edc204f9-9f47-48ef-8c3f-85f06c30ef3c}, !- Handle
  Zone LargeHotel Banquet B  - Story ground Return Air Node, !- Name
  {bb17193e-6b72-41fb-b99a-74d9c5cfe80e}, !- Inlet Port
  {60c1f774-ab3e-4fa6-8ae2-e9f45b5aa77e}; !- Outlet Port

OS:Connection,
  {17ad1e01-3b57-45e6-894a-2cece81d0adc}, !- Handle
  {b051cd0f-1130-4397-9f9d-a8f76ca48d10}, !- Source Object
  3,                                      !- Outlet Port
  {aa7fcae5-570b-43d5-9b5a-7f7ccca5d6b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb17193e-6b72-41fb-b99a-74d9c5cfe80e}, !- Handle
  {90e044d0-3cba-41fe-ba74-91bab0fcc48c}, !- Source Object
  2,                                      !- Outlet Port
  {edc204f9-9f47-48ef-8c3f-85f06c30ef3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60c1f774-ab3e-4fa6-8ae2-e9f45b5aa77e}, !- Handle
  {edc204f9-9f47-48ef-8c3f-85f06c30ef3c}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f4d1af54-9daa-4bb8-b4e0-829d6ed82a8f}, !- Handle
  Zone LargeHotel Banquet B  - Story ground Air Terminal Inlet Air Node, !- Name
  {ad878f24-e7f6-4f8f-9aff-4d96e2ed9c30}, !- Inlet Port
  {fd51a4dc-debf-4e49-be3e-57aa66e25d43}; !- Outlet Port

OS:Connection,
  {ad878f24-e7f6-4f8f-9aff-4d96e2ed9c30}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  4,                                      !- Outlet Port
  {f4d1af54-9daa-4bb8-b4e0-829d6ed82a8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd51a4dc-debf-4e49-be3e-57aa66e25d43}, !- Handle
  {f4d1af54-9daa-4bb8-b4e0-829d6ed82a8f}, !- Source Object
  3,                                      !- Outlet Port
  {3e2c94bd-de6e-450f-9484-2ce4a6501e92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03300eb4-0af2-4dbb-a44a-d32015518f74}, !- Handle
  {3e2c94bd-de6e-450f-9484-2ce4a6501e92}, !- Source Object
  4,                                      !- Outlet Port
  {b051cd0f-1130-4397-9f9d-a8f76ca48d10}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1ba2af40-deac-425d-90d5-3656fbf0de6b}, !- Handle
  Schedule Constant 23,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c32d29a6-8f3c-40a5-b06a-99a042370999}, !- Handle
  Schedule Constant 24,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8fc17675-7ff0-411e-81db-cfa4be00c77e}, !- Handle
  Zone LargeHotel Banquet C  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {68a792fa-bc33-4db7-8dbf-a3cd227e8111}, !- Air Inlet Node Name
  {536dc259-6890-4e4f-a5d8-b1d332cfee92}, !- Air Outlet Node Name
  0.551896153603918;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9b67030e-ed6d-4a8f-873d-cda7eed00e08}, !- Handle
  Zone LargeHotel Banquet C  - Story ground Air Terminal Outlet Air Node, !- Name
  {536dc259-6890-4e4f-a5d8-b1d332cfee92}, !- Inlet Port
  {2a410b40-6733-46e5-81fd-4595df6c2ff3}; !- Outlet Port

OS:Node,
  {0d8f1c6d-c7fa-43ca-8935-f8613e373735}, !- Handle
  Zone LargeHotel Banquet C  - Story ground Return Air Node, !- Name
  {b6711156-64aa-4bc1-9196-786568d08644}, !- Inlet Port
  {91e8c117-324b-4717-8bc6-880d00621b49}; !- Outlet Port

OS:Connection,
  {2a410b40-6733-46e5-81fd-4595df6c2ff3}, !- Handle
  {9b67030e-ed6d-4a8f-873d-cda7eed00e08}, !- Source Object
  3,                                      !- Outlet Port
  {dc1ff8ab-a0c6-4037-9ec5-259dcea74bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6711156-64aa-4bc1-9196-786568d08644}, !- Handle
  {ad1f9a97-5add-4f3c-a9b0-69118a6f7d17}, !- Source Object
  2,                                      !- Outlet Port
  {0d8f1c6d-c7fa-43ca-8935-f8613e373735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91e8c117-324b-4717-8bc6-880d00621b49}, !- Handle
  {0d8f1c6d-c7fa-43ca-8935-f8613e373735}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4f3afead-4a75-4c0d-8833-f333df6b5973}, !- Handle
  Zone LargeHotel Banquet C  - Story ground Air Terminal Inlet Air Node, !- Name
  {16c29838-814c-48fb-8832-1c4fded673ff}, !- Inlet Port
  {68a792fa-bc33-4db7-8dbf-a3cd227e8111}; !- Outlet Port

OS:Connection,
  {16c29838-814c-48fb-8832-1c4fded673ff}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  5,                                      !- Outlet Port
  {4f3afead-4a75-4c0d-8833-f333df6b5973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68a792fa-bc33-4db7-8dbf-a3cd227e8111}, !- Handle
  {4f3afead-4a75-4c0d-8833-f333df6b5973}, !- Source Object
  3,                                      !- Outlet Port
  {8fc17675-7ff0-411e-81db-cfa4be00c77e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {536dc259-6890-4e4f-a5d8-b1d332cfee92}, !- Handle
  {8fc17675-7ff0-411e-81db-cfa4be00c77e}, !- Source Object
  4,                                      !- Outlet Port
  {9b67030e-ed6d-4a8f-873d-cda7eed00e08}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7ec7ede0-c8b6-4beb-a1c7-c4bc120ee461}, !- Handle
  Schedule Constant 25,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d2af9552-d639-4865-b977-171b5fd94f63}, !- Handle
  Schedule Constant 26,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d8493f32-e978-411d-a3ad-50fbdfc9c84c}, !- Handle
  Zone LargeHotel Cafe A  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {2f9fe2a4-b26d-4b4f-b6d4-d2a2eb71cf27}, !- Air Inlet Node Name
  {f6e70d64-f6e9-469a-9291-eee015434a17}, !- Air Outlet Node Name
  0.147741915010886;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3eb37e0b-d0e5-4781-b376-bb55f9e5707e}, !- Handle
  Zone LargeHotel Cafe A  - Story ground Air Terminal Outlet Air Node, !- Name
  {f6e70d64-f6e9-469a-9291-eee015434a17}, !- Inlet Port
  {c01d4f1c-473f-4ebb-987e-4e801e269d36}; !- Outlet Port

OS:Node,
  {787cd198-dc7b-4d06-bb5b-d9bcc9882d61}, !- Handle
  Zone LargeHotel Cafe A  - Story ground Return Air Node, !- Name
  {a11b5fbd-ad6a-4991-8acc-5054149f6c5c}, !- Inlet Port
  {1df950f7-c8b2-48fa-b693-70f92e24cdad}; !- Outlet Port

OS:Connection,
  {c01d4f1c-473f-4ebb-987e-4e801e269d36}, !- Handle
  {3eb37e0b-d0e5-4781-b376-bb55f9e5707e}, !- Source Object
  3,                                      !- Outlet Port
  {06b2ec12-b754-43ee-8bac-0278aa9b714e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a11b5fbd-ad6a-4991-8acc-5054149f6c5c}, !- Handle
  {1e56ffcd-00c6-403d-920b-5b5b0a36555c}, !- Source Object
  2,                                      !- Outlet Port
  {787cd198-dc7b-4d06-bb5b-d9bcc9882d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1df950f7-c8b2-48fa-b693-70f92e24cdad}, !- Handle
  {787cd198-dc7b-4d06-bb5b-d9bcc9882d61}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f2438532-3884-477b-9459-136cd439e562}, !- Handle
  Zone LargeHotel Cafe A  - Story ground Air Terminal Inlet Air Node, !- Name
  {db826f62-a426-476c-bd07-6cc28506dd8f}, !- Inlet Port
  {2f9fe2a4-b26d-4b4f-b6d4-d2a2eb71cf27}; !- Outlet Port

OS:Connection,
  {db826f62-a426-476c-bd07-6cc28506dd8f}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  6,                                      !- Outlet Port
  {f2438532-3884-477b-9459-136cd439e562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f9fe2a4-b26d-4b4f-b6d4-d2a2eb71cf27}, !- Handle
  {f2438532-3884-477b-9459-136cd439e562}, !- Source Object
  3,                                      !- Outlet Port
  {d8493f32-e978-411d-a3ad-50fbdfc9c84c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6e70d64-f6e9-469a-9291-eee015434a17}, !- Handle
  {d8493f32-e978-411d-a3ad-50fbdfc9c84c}, !- Source Object
  4,                                      !- Outlet Port
  {3eb37e0b-d0e5-4781-b376-bb55f9e5707e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d3cc631e-14e6-4014-866d-b0892ddc89c5}, !- Handle
  Schedule Constant 27,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {fa3c3e8e-17b5-4653-b733-3f4db365d086}, !- Handle
  Schedule Constant 28,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {312e70ad-c4a8-4124-a5b9-bec86a712b38}, !- Handle
  Zone LargeHotel Cafe B  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {b7df291a-beeb-4ca6-a064-990644d8d85f}, !- Air Inlet Node Name
  {66f5bc91-d9fa-46ef-91d0-c30fa7225867}, !- Air Outlet Node Name
  3.51919601247124;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3e4ab1af-0109-49bf-be41-4f600c021c69}, !- Handle
  Zone LargeHotel Cafe B  - Story ground Air Terminal Outlet Air Node, !- Name
  {66f5bc91-d9fa-46ef-91d0-c30fa7225867}, !- Inlet Port
  {7f060780-0bce-45f6-820a-3d4a312658da}; !- Outlet Port

OS:Node,
  {9ec0e6bf-4806-4542-bea8-2dbf62608110}, !- Handle
  Zone LargeHotel Cafe B  - Story ground Return Air Node, !- Name
  {cc5e0cb1-c4cf-40b4-8185-61c522bd2d74}, !- Inlet Port
  {d64e25a7-2679-465b-b1cf-3fc10f0b107c}; !- Outlet Port

OS:Connection,
  {7f060780-0bce-45f6-820a-3d4a312658da}, !- Handle
  {3e4ab1af-0109-49bf-be41-4f600c021c69}, !- Source Object
  3,                                      !- Outlet Port
  {04202b41-6df4-4844-a85b-80bfb1a692aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc5e0cb1-c4cf-40b4-8185-61c522bd2d74}, !- Handle
  {2a87c893-1592-4b93-9b67-2e29e88c2a7a}, !- Source Object
  2,                                      !- Outlet Port
  {9ec0e6bf-4806-4542-bea8-2dbf62608110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d64e25a7-2679-465b-b1cf-3fc10f0b107c}, !- Handle
  {9ec0e6bf-4806-4542-bea8-2dbf62608110}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {0c30c7a8-2720-485a-9fdc-43b043552b79}, !- Handle
  Zone LargeHotel Cafe B  - Story ground Air Terminal Inlet Air Node, !- Name
  {20ee203c-c54c-4771-9aed-ec3c167ea9ec}, !- Inlet Port
  {b7df291a-beeb-4ca6-a064-990644d8d85f}; !- Outlet Port

OS:Connection,
  {20ee203c-c54c-4771-9aed-ec3c167ea9ec}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  7,                                      !- Outlet Port
  {0c30c7a8-2720-485a-9fdc-43b043552b79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7df291a-beeb-4ca6-a064-990644d8d85f}, !- Handle
  {0c30c7a8-2720-485a-9fdc-43b043552b79}, !- Source Object
  3,                                      !- Outlet Port
  {312e70ad-c4a8-4124-a5b9-bec86a712b38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66f5bc91-d9fa-46ef-91d0-c30fa7225867}, !- Handle
  {312e70ad-c4a8-4124-a5b9-bec86a712b38}, !- Source Object
  4,                                      !- Outlet Port
  {3e4ab1af-0109-49bf-be41-4f600c021c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {fecc40ec-3c6b-4baa-a686-12755911af19}, !- Handle
  Schedule Constant 29,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e2a91a52-0576-46f2-9326-5f40632fee10}, !- Handle
  Schedule Constant 30,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8e7295a3-911d-4d68-85ed-bda7e12d44d3}, !- Handle
  Zone LargeHotel Cafe C  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {b6f7f67c-44e9-45ca-8ea6-d81a9dede8d4}, !- Air Inlet Node Name
  {6c2b7616-f357-4f64-bcab-11e10da2429e}, !- Air Outlet Node Name
  0.147741915010886;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f6a0e52b-5447-4747-9f32-18b66f2b0af6}, !- Handle
  Zone LargeHotel Cafe C  - Story ground Air Terminal Outlet Air Node, !- Name
  {6c2b7616-f357-4f64-bcab-11e10da2429e}, !- Inlet Port
  {511b9893-4b75-479f-b94a-e0b3d8a56ae5}; !- Outlet Port

OS:Node,
  {bec23d31-5dbf-4d0e-8b81-3427d0641e0b}, !- Handle
  Zone LargeHotel Cafe C  - Story ground Return Air Node, !- Name
  {e3b97ba9-2922-4194-afeb-9c31e5495e56}, !- Inlet Port
  {46690540-c77c-4d05-ba81-5ae71e27ba52}; !- Outlet Port

OS:Connection,
  {511b9893-4b75-479f-b94a-e0b3d8a56ae5}, !- Handle
  {f6a0e52b-5447-4747-9f32-18b66f2b0af6}, !- Source Object
  3,                                      !- Outlet Port
  {24085c16-404d-49ad-a9d8-1a0be666a8ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3b97ba9-2922-4194-afeb-9c31e5495e56}, !- Handle
  {b5bff0bf-f61d-4a1e-aeb0-e31973aa84ad}, !- Source Object
  2,                                      !- Outlet Port
  {bec23d31-5dbf-4d0e-8b81-3427d0641e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46690540-c77c-4d05-ba81-5ae71e27ba52}, !- Handle
  {bec23d31-5dbf-4d0e-8b81-3427d0641e0b}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d6202855-b73f-47b2-8f89-567607bddf0f}, !- Handle
  Zone LargeHotel Cafe C  - Story ground Air Terminal Inlet Air Node, !- Name
  {32659464-aed4-401d-b1df-b1948f8a3f4d}, !- Inlet Port
  {b6f7f67c-44e9-45ca-8ea6-d81a9dede8d4}; !- Outlet Port

OS:Connection,
  {32659464-aed4-401d-b1df-b1948f8a3f4d}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  8,                                      !- Outlet Port
  {d6202855-b73f-47b2-8f89-567607bddf0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6f7f67c-44e9-45ca-8ea6-d81a9dede8d4}, !- Handle
  {d6202855-b73f-47b2-8f89-567607bddf0f}, !- Source Object
  3,                                      !- Outlet Port
  {8e7295a3-911d-4d68-85ed-bda7e12d44d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c2b7616-f357-4f64-bcab-11e10da2429e}, !- Handle
  {8e7295a3-911d-4d68-85ed-bda7e12d44d3}, !- Source Object
  4,                                      !- Outlet Port
  {f6a0e52b-5447-4747-9f32-18b66f2b0af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {12e8e30c-a5fa-4b59-a09a-c070b7598cd7}, !- Handle
  Schedule Constant 31,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0bf5787d-45f0-42ad-92f8-f7557276c87b}, !- Handle
  Schedule Constant 32,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0a73b445-a74f-484a-864e-ec0b86a80d43}, !- Handle
  Zone LargeHotel Corridor B  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {8a76c1f2-fb76-42a9-8104-2dba80d9c770}, !- Air Inlet Node Name
  {493776eb-411c-461d-8240-8bd7630ec525}, !- Air Outlet Node Name
  0.394683512753584;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {18276330-ec2f-47ee-b236-34db0a91728a}, !- Handle
  Zone LargeHotel Corridor B  - Story ground Air Terminal Outlet Air Node, !- Name
  {493776eb-411c-461d-8240-8bd7630ec525}, !- Inlet Port
  {6dcc68fc-3db4-4c5a-acd5-4c8d85a7b526}; !- Outlet Port

OS:Node,
  {d728aa48-5cfe-49d0-b9d6-eb6648540bb2}, !- Handle
  Zone LargeHotel Corridor B  - Story ground Return Air Node, !- Name
  {56d09643-cb74-4996-8cee-e5e21d6244c6}, !- Inlet Port
  {f4c8afa7-85ce-4c94-9049-bfc1c9171dbe}; !- Outlet Port

OS:Connection,
  {6dcc68fc-3db4-4c5a-acd5-4c8d85a7b526}, !- Handle
  {18276330-ec2f-47ee-b236-34db0a91728a}, !- Source Object
  3,                                      !- Outlet Port
  {3f2684a2-470c-48f8-ba33-7e15225a3863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56d09643-cb74-4996-8cee-e5e21d6244c6}, !- Handle
  {8ebfb391-94e0-4cc0-952c-493fc77aba1a}, !- Source Object
  2,                                      !- Outlet Port
  {d728aa48-5cfe-49d0-b9d6-eb6648540bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4c8afa7-85ce-4c94-9049-bfc1c9171dbe}, !- Handle
  {d728aa48-5cfe-49d0-b9d6-eb6648540bb2}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {54724802-376f-4225-9247-52eb1a8c3168}, !- Handle
  Zone LargeHotel Corridor B  - Story ground Air Terminal Inlet Air Node, !- Name
  {11f0a318-33a5-4324-8640-acbcded8736e}, !- Inlet Port
  {8a76c1f2-fb76-42a9-8104-2dba80d9c770}; !- Outlet Port

OS:Connection,
  {11f0a318-33a5-4324-8640-acbcded8736e}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  9,                                      !- Outlet Port
  {54724802-376f-4225-9247-52eb1a8c3168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a76c1f2-fb76-42a9-8104-2dba80d9c770}, !- Handle
  {54724802-376f-4225-9247-52eb1a8c3168}, !- Source Object
  3,                                      !- Outlet Port
  {0a73b445-a74f-484a-864e-ec0b86a80d43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {493776eb-411c-461d-8240-8bd7630ec525}, !- Handle
  {0a73b445-a74f-484a-864e-ec0b86a80d43}, !- Source Object
  4,                                      !- Outlet Port
  {18276330-ec2f-47ee-b236-34db0a91728a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {96e3e4df-105b-4f6b-91a2-3b7243456895}, !- Handle
  Schedule Constant 33,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4b3d1602-fa73-43cd-9d35-18e7409aee2e}, !- Handle
  Schedule Constant 34,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e4fdb2cb-9bc0-4138-bbee-1222308aa3eb}, !- Handle
  Zone LargeHotel Corridor B end_a - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {3e8f6961-ba73-4664-82fa-15e0767657bf}, !- Air Inlet Node Name
  {73f30bf1-58ab-4731-85ea-8a2de60d1994}, !- Air Outlet Node Name
  0.0407858381030678;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f4eb80e5-0116-42dc-b777-ed9142c36dcd}, !- Handle
  Zone LargeHotel Corridor B end_a - Story ground Air Terminal Outlet Air Node, !- Name
  {73f30bf1-58ab-4731-85ea-8a2de60d1994}, !- Inlet Port
  {e5d60ab1-600a-423a-b1d7-a091f5f094f6}; !- Outlet Port

OS:Node,
  {50de5b9f-1945-4f30-a512-e4aa2b5ef07c}, !- Handle
  Zone LargeHotel Corridor B end_a - Story ground Return Air Node, !- Name
  {7705d016-f4b1-4a68-a413-6e11a206e3cb}, !- Inlet Port
  {617d1253-8c25-4fa3-9cdd-c6ab7cb5bcdf}; !- Outlet Port

OS:Connection,
  {e5d60ab1-600a-423a-b1d7-a091f5f094f6}, !- Handle
  {f4eb80e5-0116-42dc-b777-ed9142c36dcd}, !- Source Object
  3,                                      !- Outlet Port
  {d07da753-a011-4f48-a5ab-a210c5c1d0ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7705d016-f4b1-4a68-a413-6e11a206e3cb}, !- Handle
  {ac8dcaf3-9e36-4ef8-8d26-e64c43e461c9}, !- Source Object
  2,                                      !- Outlet Port
  {50de5b9f-1945-4f30-a512-e4aa2b5ef07c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {617d1253-8c25-4fa3-9cdd-c6ab7cb5bcdf}, !- Handle
  {50de5b9f-1945-4f30-a512-e4aa2b5ef07c}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {0545b250-0782-4c2d-928d-bee58412452c}, !- Handle
  Zone LargeHotel Corridor B end_a - Story ground Air Terminal Inlet Air Node, !- Name
  {a9fe8c61-2134-4725-8949-440a39e7d892}, !- Inlet Port
  {3e8f6961-ba73-4664-82fa-15e0767657bf}; !- Outlet Port

OS:Connection,
  {a9fe8c61-2134-4725-8949-440a39e7d892}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  10,                                     !- Outlet Port
  {0545b250-0782-4c2d-928d-bee58412452c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e8f6961-ba73-4664-82fa-15e0767657bf}, !- Handle
  {0545b250-0782-4c2d-928d-bee58412452c}, !- Source Object
  3,                                      !- Outlet Port
  {e4fdb2cb-9bc0-4138-bbee-1222308aa3eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73f30bf1-58ab-4731-85ea-8a2de60d1994}, !- Handle
  {e4fdb2cb-9bc0-4138-bbee-1222308aa3eb}, !- Source Object
  4,                                      !- Outlet Port
  {f4eb80e5-0116-42dc-b777-ed9142c36dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8783a40f-21fc-49e3-bae7-701f432ad765}, !- Handle
  Schedule Constant 35,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {937e73fc-f370-44d2-8be0-96d6b18fa2ed}, !- Handle
  Schedule Constant 36,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b6a22291-f5bd-4408-9fb5-cf7854c305e5}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {1124e5aa-3d0c-4427-a674-9a1e84134c50}, !- Air Inlet Node Name
  {9eecec34-b0e4-4213-bc8c-c0049fc7d16f}, !- Air Outlet Node Name
  0.0284073085102301;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {380f3e55-670a-4f26-a733-8bb9bc9ddd67}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground Air Terminal Outlet Air Node, !- Name
  {9eecec34-b0e4-4213-bc8c-c0049fc7d16f}, !- Inlet Port
  {be17ba2e-52f3-4b9e-bd6e-33e01f5182f8}; !- Outlet Port

OS:Node,
  {e7e2f724-6874-4fad-b52d-52922a78f474}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground Return Air Node, !- Name
  {a529338a-f097-4b1a-bbf1-6066b6955a29}, !- Inlet Port
  {37bb54fa-cd67-4e33-a44c-2869651a75a4}; !- Outlet Port

OS:Connection,
  {be17ba2e-52f3-4b9e-bd6e-33e01f5182f8}, !- Handle
  {380f3e55-670a-4f26-a733-8bb9bc9ddd67}, !- Source Object
  3,                                      !- Outlet Port
  {1ca02d36-ae9a-44a9-b7f2-6ff866b78856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a529338a-f097-4b1a-bbf1-6066b6955a29}, !- Handle
  {1b1ac4b2-78ea-4c3a-8fcd-9cfc0cf81882}, !- Source Object
  2,                                      !- Outlet Port
  {e7e2f724-6874-4fad-b52d-52922a78f474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37bb54fa-cd67-4e33-a44c-2869651a75a4}, !- Handle
  {e7e2f724-6874-4fad-b52d-52922a78f474}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2c5140f4-ff74-4348-b811-530fb239e63a}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground Air Terminal Inlet Air Node, !- Name
  {b43ce3d6-e723-4da9-934a-2e95506855b8}, !- Inlet Port
  {1124e5aa-3d0c-4427-a674-9a1e84134c50}; !- Outlet Port

OS:Connection,
  {b43ce3d6-e723-4da9-934a-2e95506855b8}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  11,                                     !- Outlet Port
  {2c5140f4-ff74-4348-b811-530fb239e63a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1124e5aa-3d0c-4427-a674-9a1e84134c50}, !- Handle
  {2c5140f4-ff74-4348-b811-530fb239e63a}, !- Source Object
  3,                                      !- Outlet Port
  {b6a22291-f5bd-4408-9fb5-cf7854c305e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9eecec34-b0e4-4213-bc8c-c0049fc7d16f}, !- Handle
  {b6a22291-f5bd-4408-9fb5-cf7854c305e5}, !- Source Object
  4,                                      !- Outlet Port
  {380f3e55-670a-4f26-a733-8bb9bc9ddd67}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {4f7ce2ae-99d0-4be0-a0c5-6103c4035f13}, !- Handle
  Schedule Constant 37,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d250c495-6c46-4442-9226-ca2ec2aaa603}, !- Handle
  Schedule Constant 38,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {84912363-457f-4431-9b12-430233239bf9}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {d1c42dce-9563-463d-9526-39b7ce3e5c7f}, !- Air Inlet Node Name
  {555e19ec-73c6-40af-bba7-8605e3297042}, !- Air Outlet Node Name
  0.67665893478419;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {322452cd-f88c-45cb-b317-7e82725bf19e}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground Air Terminal Outlet Air Node, !- Name
  {555e19ec-73c6-40af-bba7-8605e3297042}, !- Inlet Port
  {998764bd-20db-43fb-ae22-5450f28111f5}; !- Outlet Port

OS:Node,
  {6f0dbd88-7caf-4b07-b992-d882e5a55acc}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground Return Air Node, !- Name
  {7d205b87-cf11-4546-a840-2c28e9ef8eaa}, !- Inlet Port
  {eb5859e7-19d5-49cb-8a10-f64275ff2def}; !- Outlet Port

OS:Connection,
  {998764bd-20db-43fb-ae22-5450f28111f5}, !- Handle
  {322452cd-f88c-45cb-b317-7e82725bf19e}, !- Source Object
  3,                                      !- Outlet Port
  {a9505275-6fdf-4335-bd24-99e18f84915f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d205b87-cf11-4546-a840-2c28e9ef8eaa}, !- Handle
  {1b5e0810-b58c-4faf-8c98-eb71780e53ec}, !- Source Object
  2,                                      !- Outlet Port
  {6f0dbd88-7caf-4b07-b992-d882e5a55acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb5859e7-19d5-49cb-8a10-f64275ff2def}, !- Handle
  {6f0dbd88-7caf-4b07-b992-d882e5a55acc}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8905c0df-6d7c-4867-bd0b-2c497e4fbeff}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground Air Terminal Inlet Air Node, !- Name
  {a3e97014-2e26-4f07-9bb9-0f3196a5f546}, !- Inlet Port
  {d1c42dce-9563-463d-9526-39b7ce3e5c7f}; !- Outlet Port

OS:Connection,
  {a3e97014-2e26-4f07-9bb9-0f3196a5f546}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  12,                                     !- Outlet Port
  {8905c0df-6d7c-4867-bd0b-2c497e4fbeff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c42dce-9563-463d-9526-39b7ce3e5c7f}, !- Handle
  {8905c0df-6d7c-4867-bd0b-2c497e4fbeff}, !- Source Object
  3,                                      !- Outlet Port
  {84912363-457f-4431-9b12-430233239bf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {555e19ec-73c6-40af-bba7-8605e3297042}, !- Handle
  {84912363-457f-4431-9b12-430233239bf9}, !- Source Object
  4,                                      !- Outlet Port
  {322452cd-f88c-45cb-b317-7e82725bf19e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {cf496cf4-d5c9-4589-a993-1bfb7ba40cc6}, !- Handle
  Schedule Constant 39,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {9b5163d4-2044-47e6-a0ce-2baedc77a108}, !- Handle
  Schedule Constant 40,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9f109253-0475-458a-b0e0-7bfdf4bfa96e}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {2c89999e-c798-4544-bd29-cc275d6f262d}, !- Air Inlet Node Name
  {2b5bfd09-ad96-4f8d-b9d2-553668d56914}, !- Air Outlet Node Name
  0.0284073085102302;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8cc07e07-be88-4fe4-aa8b-51bb95e55e0b}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground Air Terminal Outlet Air Node, !- Name
  {2b5bfd09-ad96-4f8d-b9d2-553668d56914}, !- Inlet Port
  {9e337a35-fdf9-41f5-af48-d0bb0fca0758}; !- Outlet Port

OS:Node,
  {be6b6855-33fc-44d3-88f0-030d9bf49eaf}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground Return Air Node, !- Name
  {2d7d7ec4-5c87-437f-aee7-a198e6ff0801}, !- Inlet Port
  {7921b899-e001-442c-8182-2ba875797128}; !- Outlet Port

OS:Connection,
  {9e337a35-fdf9-41f5-af48-d0bb0fca0758}, !- Handle
  {8cc07e07-be88-4fe4-aa8b-51bb95e55e0b}, !- Source Object
  3,                                      !- Outlet Port
  {99623de7-0321-4500-a2b9-934f52d00d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d7d7ec4-5c87-437f-aee7-a198e6ff0801}, !- Handle
  {07e924d8-95d1-452a-8a8c-05707e40bfea}, !- Source Object
  2,                                      !- Outlet Port
  {be6b6855-33fc-44d3-88f0-030d9bf49eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7921b899-e001-442c-8182-2ba875797128}, !- Handle
  {be6b6855-33fc-44d3-88f0-030d9bf49eaf}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {4f570db5-7a43-470b-bf60-8c35f8213628}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground Air Terminal Inlet Air Node, !- Name
  {8ce3940a-0a60-464f-8bb6-4d6913880a26}, !- Inlet Port
  {2c89999e-c798-4544-bd29-cc275d6f262d}; !- Outlet Port

OS:Connection,
  {8ce3940a-0a60-464f-8bb6-4d6913880a26}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  13,                                     !- Outlet Port
  {4f570db5-7a43-470b-bf60-8c35f8213628}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c89999e-c798-4544-bd29-cc275d6f262d}, !- Handle
  {4f570db5-7a43-470b-bf60-8c35f8213628}, !- Source Object
  3,                                      !- Outlet Port
  {9f109253-0475-458a-b0e0-7bfdf4bfa96e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b5bfd09-ad96-4f8d-b9d2-553668d56914}, !- Handle
  {9f109253-0475-458a-b0e0-7bfdf4bfa96e}, !- Source Object
  4,                                      !- Outlet Port
  {8cc07e07-be88-4fe4-aa8b-51bb95e55e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {bc2eb0bf-f377-4782-a323-3fb1ef28fab3}, !- Handle
  Schedule Constant 41,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e45f593d-ec30-4c79-8f10-c923af145b7d}, !- Handle
  Schedule Constant 42,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f03004f3-16fe-4c7f-b41e-3456a1a1fc6c}, !- Handle
  Zone LargeHotel Laundry A  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {8f78c6d6-2ee5-4d14-b6de-1cd58ce13c9e}, !- Air Inlet Node Name
  {dfd57a23-229b-4367-a0a7-ec48d6057af4}, !- Air Outlet Node Name
  0.00458289522376876;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bcff6a01-3577-4722-9821-c5172cee7ba3}, !- Handle
  Zone LargeHotel Laundry A  - Story ground Air Terminal Outlet Air Node, !- Name
  {dfd57a23-229b-4367-a0a7-ec48d6057af4}, !- Inlet Port
  {22f4424b-e4ed-4eb1-b6c4-cd234c8fed6b}; !- Outlet Port

OS:Node,
  {8186bcb4-da98-406c-b3ef-78080d0e834c}, !- Handle
  Zone LargeHotel Laundry A  - Story ground Return Air Node, !- Name
  {2e10d40b-349b-4478-aa03-f763e88e3652}, !- Inlet Port
  {21f79413-fffd-46a3-a7a3-c177c07f3d3b}; !- Outlet Port

OS:Connection,
  {22f4424b-e4ed-4eb1-b6c4-cd234c8fed6b}, !- Handle
  {bcff6a01-3577-4722-9821-c5172cee7ba3}, !- Source Object
  3,                                      !- Outlet Port
  {87185f6b-b424-4581-bd27-3165894c339c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e10d40b-349b-4478-aa03-f763e88e3652}, !- Handle
  {1677f78c-2a56-433f-a900-d27811ef77f7}, !- Source Object
  2,                                      !- Outlet Port
  {8186bcb4-da98-406c-b3ef-78080d0e834c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21f79413-fffd-46a3-a7a3-c177c07f3d3b}, !- Handle
  {8186bcb4-da98-406c-b3ef-78080d0e834c}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {2eaeccf6-88ae-4b7b-8381-7177ad5cc202}, !- Handle
  Zone LargeHotel Laundry A  - Story ground Air Terminal Inlet Air Node, !- Name
  {6846be60-8d7b-4577-8bb9-a55df9a60d5d}, !- Inlet Port
  {8f78c6d6-2ee5-4d14-b6de-1cd58ce13c9e}; !- Outlet Port

OS:Connection,
  {6846be60-8d7b-4577-8bb9-a55df9a60d5d}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  14,                                     !- Outlet Port
  {2eaeccf6-88ae-4b7b-8381-7177ad5cc202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f78c6d6-2ee5-4d14-b6de-1cd58ce13c9e}, !- Handle
  {2eaeccf6-88ae-4b7b-8381-7177ad5cc202}, !- Source Object
  3,                                      !- Outlet Port
  {f03004f3-16fe-4c7f-b41e-3456a1a1fc6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfd57a23-229b-4367-a0a7-ec48d6057af4}, !- Handle
  {f03004f3-16fe-4c7f-b41e-3456a1a1fc6c}, !- Source Object
  4,                                      !- Outlet Port
  {bcff6a01-3577-4722-9821-c5172cee7ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {02f1539b-99e3-4380-88b8-49ee806be0ea}, !- Handle
  Schedule Constant 43,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {9a6fc19e-3f87-4af7-b0cf-b4362659a4bc}, !- Handle
  Schedule Constant 44,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {67809dc5-d04b-4a19-9e69-3ea593908298}, !- Handle
  Zone LargeHotel Laundry B  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {14784531-7b0b-4314-af28-197ff699003c}, !- Air Inlet Node Name
  {6f5cd8f8-fcf7-4b2e-abaf-56e2df4826db}, !- Air Outlet Node Name
  0.109164055412929;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {388a60be-fd6b-4713-bfe5-b21d4391082a}, !- Handle
  Zone LargeHotel Laundry B  - Story ground Air Terminal Outlet Air Node, !- Name
  {6f5cd8f8-fcf7-4b2e-abaf-56e2df4826db}, !- Inlet Port
  {dc7932ca-6b17-4bc7-8d2b-6ed56143e29d}; !- Outlet Port

OS:Node,
  {52986da1-562e-40c9-91eb-1dbd43cfea5c}, !- Handle
  Zone LargeHotel Laundry B  - Story ground Return Air Node, !- Name
  {3e025c66-7dc6-43f7-b5c9-558d1f6d029c}, !- Inlet Port
  {2807acfa-7160-4d46-9293-bcda743416bc}; !- Outlet Port

OS:Connection,
  {dc7932ca-6b17-4bc7-8d2b-6ed56143e29d}, !- Handle
  {388a60be-fd6b-4713-bfe5-b21d4391082a}, !- Source Object
  3,                                      !- Outlet Port
  {00e75534-d4ea-4371-9440-4b0eaf3cc810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e025c66-7dc6-43f7-b5c9-558d1f6d029c}, !- Handle
  {7f6db96c-8f7d-459b-89bc-1ec30dc7fbaf}, !- Source Object
  2,                                      !- Outlet Port
  {52986da1-562e-40c9-91eb-1dbd43cfea5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2807acfa-7160-4d46-9293-bcda743416bc}, !- Handle
  {52986da1-562e-40c9-91eb-1dbd43cfea5c}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ab5dc126-8c41-4b33-92d7-0ec2bf2e85c5}, !- Handle
  Zone LargeHotel Laundry B  - Story ground Air Terminal Inlet Air Node, !- Name
  {a18fa220-2840-4eaf-bff1-4eae7d4d641d}, !- Inlet Port
  {14784531-7b0b-4314-af28-197ff699003c}; !- Outlet Port

OS:Connection,
  {a18fa220-2840-4eaf-bff1-4eae7d4d641d}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  15,                                     !- Outlet Port
  {ab5dc126-8c41-4b33-92d7-0ec2bf2e85c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14784531-7b0b-4314-af28-197ff699003c}, !- Handle
  {ab5dc126-8c41-4b33-92d7-0ec2bf2e85c5}, !- Source Object
  3,                                      !- Outlet Port
  {67809dc5-d04b-4a19-9e69-3ea593908298}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f5cd8f8-fcf7-4b2e-abaf-56e2df4826db}, !- Handle
  {67809dc5-d04b-4a19-9e69-3ea593908298}, !- Source Object
  4,                                      !- Outlet Port
  {388a60be-fd6b-4713-bfe5-b21d4391082a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {87132830-0536-4cee-bc8b-e06e78e35b2a}, !- Handle
  Schedule Constant 45,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {499a67ca-dd3f-469e-9a2d-8c810645993a}, !- Handle
  Schedule Constant 46,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {576a09b9-63e7-4341-9406-a3570ecc4ef1}, !- Handle
  Zone LargeHotel Laundry C  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {d76ed5de-df55-4516-aa6d-e6af89a52191}, !- Air Inlet Node Name
  {670a0ef9-20b9-4b5e-bfec-61145749bbd6}, !- Air Outlet Node Name
  0.00458289522376877;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e61bccc4-7b3d-494a-9475-fb551b481faa}, !- Handle
  Zone LargeHotel Laundry C  - Story ground Air Terminal Outlet Air Node, !- Name
  {670a0ef9-20b9-4b5e-bfec-61145749bbd6}, !- Inlet Port
  {c1a8e3c0-4459-4cfa-a6f9-c509f810b6ba}; !- Outlet Port

OS:Node,
  {35e6109f-2ad1-4868-aece-42e57a6f16cc}, !- Handle
  Zone LargeHotel Laundry C  - Story ground Return Air Node, !- Name
  {8bb31b2b-467f-4069-927a-d442c581aea9}, !- Inlet Port
  {1cb2fb87-9329-415c-894d-2f90d411b81a}; !- Outlet Port

OS:Connection,
  {c1a8e3c0-4459-4cfa-a6f9-c509f810b6ba}, !- Handle
  {e61bccc4-7b3d-494a-9475-fb551b481faa}, !- Source Object
  3,                                      !- Outlet Port
  {ce7e2153-2e4c-45b3-9f29-b80c67e52218}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bb31b2b-467f-4069-927a-d442c581aea9}, !- Handle
  {e0e180d9-9203-4825-aa21-03ac474ecf16}, !- Source Object
  2,                                      !- Outlet Port
  {35e6109f-2ad1-4868-aece-42e57a6f16cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cb2fb87-9329-415c-894d-2f90d411b81a}, !- Handle
  {35e6109f-2ad1-4868-aece-42e57a6f16cc}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {18dd40cb-ccac-4418-b5ac-98b9c8ac5754}, !- Handle
  Zone LargeHotel Laundry C  - Story ground Air Terminal Inlet Air Node, !- Name
  {798b85fc-fb83-4db7-b81d-f43c95c01e0f}, !- Inlet Port
  {d76ed5de-df55-4516-aa6d-e6af89a52191}; !- Outlet Port

OS:Connection,
  {798b85fc-fb83-4db7-b81d-f43c95c01e0f}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  16,                                     !- Outlet Port
  {18dd40cb-ccac-4418-b5ac-98b9c8ac5754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d76ed5de-df55-4516-aa6d-e6af89a52191}, !- Handle
  {18dd40cb-ccac-4418-b5ac-98b9c8ac5754}, !- Source Object
  3,                                      !- Outlet Port
  {576a09b9-63e7-4341-9406-a3570ecc4ef1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {670a0ef9-20b9-4b5e-bfec-61145749bbd6}, !- Handle
  {576a09b9-63e7-4341-9406-a3570ecc4ef1}, !- Source Object
  4,                                      !- Outlet Port
  {e61bccc4-7b3d-494a-9475-fb551b481faa}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8bd3a66c-a34a-4ac7-8ed9-ec004adf86d4}, !- Handle
  Schedule Constant 47,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ed4e615a-f0d7-4c76-af9d-71ea0c05ef0a}, !- Handle
  Schedule Constant 48,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4d31d048-5bcb-4009-9423-35bde62206e4}, !- Handle
  Zone LargeHotel Lobby A  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {6a75fc6c-c756-4ccf-b602-5e56f1f9db14}, !- Air Inlet Node Name
  {93d22b31-a262-43a9-abf2-1d3668de0d10}, !- Air Outlet Node Name
  0.296829116572;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1f68894e-34a3-446a-b0df-be60543178b6}, !- Handle
  Zone LargeHotel Lobby A  - Story ground Air Terminal Outlet Air Node, !- Name
  {93d22b31-a262-43a9-abf2-1d3668de0d10}, !- Inlet Port
  {4c8eec4d-4132-409f-ac5d-16261bb181a5}; !- Outlet Port

OS:Node,
  {0e00d447-9f12-48bf-89da-fd10f2a867a0}, !- Handle
  Zone LargeHotel Lobby A  - Story ground Return Air Node, !- Name
  {5bcbb1e3-57ee-425b-b1d7-8a11030308bd}, !- Inlet Port
  {15a07f7e-a4af-4908-9e63-9a832a6d996f}; !- Outlet Port

OS:Connection,
  {4c8eec4d-4132-409f-ac5d-16261bb181a5}, !- Handle
  {1f68894e-34a3-446a-b0df-be60543178b6}, !- Source Object
  3,                                      !- Outlet Port
  {33365441-8aa3-479f-b1bb-9cffd06a3754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bcbb1e3-57ee-425b-b1d7-8a11030308bd}, !- Handle
  {01b2a82e-f0c4-4bc2-ad0d-479450c7c6e6}, !- Source Object
  2,                                      !- Outlet Port
  {0e00d447-9f12-48bf-89da-fd10f2a867a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a07f7e-a4af-4908-9e63-9a832a6d996f}, !- Handle
  {0e00d447-9f12-48bf-89da-fd10f2a867a0}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {03bb8f19-937a-4655-a8eb-79a92b939fb7}, !- Handle
  Zone LargeHotel Lobby A  - Story ground Air Terminal Inlet Air Node, !- Name
  {ce9bf273-9f74-4648-9b54-13542e97326f}, !- Inlet Port
  {6a75fc6c-c756-4ccf-b602-5e56f1f9db14}; !- Outlet Port

OS:Connection,
  {ce9bf273-9f74-4648-9b54-13542e97326f}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  17,                                     !- Outlet Port
  {03bb8f19-937a-4655-a8eb-79a92b939fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a75fc6c-c756-4ccf-b602-5e56f1f9db14}, !- Handle
  {03bb8f19-937a-4655-a8eb-79a92b939fb7}, !- Source Object
  3,                                      !- Outlet Port
  {4d31d048-5bcb-4009-9423-35bde62206e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93d22b31-a262-43a9-abf2-1d3668de0d10}, !- Handle
  {4d31d048-5bcb-4009-9423-35bde62206e4}, !- Source Object
  4,                                      !- Outlet Port
  {1f68894e-34a3-446a-b0df-be60543178b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2f1396fe-d27b-47d4-a48c-b216a058bbe4}, !- Handle
  Schedule Constant 49,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e5a58a79-e0a6-48ab-b64a-1d4d848e75ea}, !- Handle
  Schedule Constant 50,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e45209fa-77c1-4ce1-98ff-87a0ddb7c27e}, !- Handle
  Zone LargeHotel Lobby A end_b - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {cf82bb93-2cec-43d9-a113-a774d0f44e35}, !- Air Inlet Node Name
  {6498b4b5-fe1f-4270-b735-b3d97567a1be}, !- Air Outlet Node Name
  0.047784678624;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6b079830-2680-4597-92ba-03f107232213}, !- Handle
  Zone LargeHotel Lobby A end_b - Story ground Air Terminal Outlet Air Node, !- Name
  {6498b4b5-fe1f-4270-b735-b3d97567a1be}, !- Inlet Port
  {78c5c6a7-e6e9-492f-8fa8-76936d3f07dc}; !- Outlet Port

OS:Node,
  {c4a59fa6-c9d2-479d-81c6-82f542f8ff8c}, !- Handle
  Zone LargeHotel Lobby A end_b - Story ground Return Air Node, !- Name
  {52d71c81-5eed-416f-85a7-5e947358847b}, !- Inlet Port
  {2436bde1-d348-41e0-83f5-e22fe918bb05}; !- Outlet Port

OS:Connection,
  {78c5c6a7-e6e9-492f-8fa8-76936d3f07dc}, !- Handle
  {6b079830-2680-4597-92ba-03f107232213}, !- Source Object
  3,                                      !- Outlet Port
  {ca114d0b-9bc3-4fed-a862-7879b8aba227}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52d71c81-5eed-416f-85a7-5e947358847b}, !- Handle
  {553b13c2-837b-431d-966c-012644beca3f}, !- Source Object
  2,                                      !- Outlet Port
  {c4a59fa6-c9d2-479d-81c6-82f542f8ff8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2436bde1-d348-41e0-83f5-e22fe918bb05}, !- Handle
  {c4a59fa6-c9d2-479d-81c6-82f542f8ff8c}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {e4d17d7a-11a1-4b7a-be89-9e0ed7e23d33}, !- Handle
  Zone LargeHotel Lobby A end_b - Story ground Air Terminal Inlet Air Node, !- Name
  {5d662788-bef2-4527-9850-3058d150c51f}, !- Inlet Port
  {cf82bb93-2cec-43d9-a113-a774d0f44e35}; !- Outlet Port

OS:Connection,
  {5d662788-bef2-4527-9850-3058d150c51f}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  18,                                     !- Outlet Port
  {e4d17d7a-11a1-4b7a-be89-9e0ed7e23d33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf82bb93-2cec-43d9-a113-a774d0f44e35}, !- Handle
  {e4d17d7a-11a1-4b7a-be89-9e0ed7e23d33}, !- Source Object
  3,                                      !- Outlet Port
  {e45209fa-77c1-4ce1-98ff-87a0ddb7c27e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6498b4b5-fe1f-4270-b735-b3d97567a1be}, !- Handle
  {e45209fa-77c1-4ce1-98ff-87a0ddb7c27e}, !- Source Object
  4,                                      !- Outlet Port
  {6b079830-2680-4597-92ba-03f107232213}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7a9833ad-d642-497a-bf90-6a4b2edd2fc6}, !- Handle
  Schedule Constant 51,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6205fd75-f15a-4776-9544-132ebaa1924d}, !- Handle
  Schedule Constant 52,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {75b2f12d-e8d7-40f2-83dd-419daba834c9}, !- Handle
  Zone LargeHotel Lobby B  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {fe458703-45af-4be4-92dd-62fc5aea92b2}, !- Air Inlet Node Name
  {65bad241-8f7e-4009-bcab-ddce997af457}, !- Air Outlet Node Name
  7.07043660120811;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1884fead-46c6-475c-902e-df92e63d7220}, !- Handle
  Zone LargeHotel Lobby B  - Story ground Air Terminal Outlet Air Node, !- Name
  {65bad241-8f7e-4009-bcab-ddce997af457}, !- Inlet Port
  {6b544dc3-758b-46ca-885e-a2e33ecd1e41}; !- Outlet Port

OS:Node,
  {a8c5cb2c-2229-4634-a0ff-aa2225499fbe}, !- Handle
  Zone LargeHotel Lobby B  - Story ground Return Air Node, !- Name
  {defdd527-1ac5-48f0-bb98-a71a6d93d2bf}, !- Inlet Port
  {a795b861-37d5-4286-9b57-ad7219f2d3f5}; !- Outlet Port

OS:Connection,
  {6b544dc3-758b-46ca-885e-a2e33ecd1e41}, !- Handle
  {1884fead-46c6-475c-902e-df92e63d7220}, !- Source Object
  3,                                      !- Outlet Port
  {f2c456ea-293f-4fc0-9aec-5087d0067d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {defdd527-1ac5-48f0-bb98-a71a6d93d2bf}, !- Handle
  {60d88e7e-4922-46d3-92ed-196c5cde2c2d}, !- Source Object
  2,                                      !- Outlet Port
  {a8c5cb2c-2229-4634-a0ff-aa2225499fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a795b861-37d5-4286-9b57-ad7219f2d3f5}, !- Handle
  {a8c5cb2c-2229-4634-a0ff-aa2225499fbe}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {9d79799b-01eb-4d53-a74c-51e37d31758f}, !- Handle
  Zone LargeHotel Lobby B  - Story ground Air Terminal Inlet Air Node, !- Name
  {125661ad-2cd7-4175-a508-a2be73fcf1ed}, !- Inlet Port
  {fe458703-45af-4be4-92dd-62fc5aea92b2}; !- Outlet Port

OS:Connection,
  {125661ad-2cd7-4175-a508-a2be73fcf1ed}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  19,                                     !- Outlet Port
  {9d79799b-01eb-4d53-a74c-51e37d31758f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe458703-45af-4be4-92dd-62fc5aea92b2}, !- Handle
  {9d79799b-01eb-4d53-a74c-51e37d31758f}, !- Source Object
  3,                                      !- Outlet Port
  {75b2f12d-e8d7-40f2-83dd-419daba834c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65bad241-8f7e-4009-bcab-ddce997af457}, !- Handle
  {75b2f12d-e8d7-40f2-83dd-419daba834c9}, !- Source Object
  4,                                      !- Outlet Port
  {1884fead-46c6-475c-902e-df92e63d7220}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {041a023e-89c5-4577-a57e-de19cf498be3}, !- Handle
  Schedule Constant 53,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {06a1f28c-6864-4ea6-b7a9-6a78446662b6}, !- Handle
  Schedule Constant 54,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2a74bc44-bc81-4758-828a-f8b4d372464c}, !- Handle
  Zone LargeHotel Lobby B end_b - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {83b80df1-e899-4aa0-8138-648a5e2307d3}, !- Air Inlet Node Name
  {8f41b5b2-b616-4960-8c3d-0caa0710d715}, !- Air Outlet Node Name
  1.13822573951617;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fcf70cb5-de83-498a-98af-01f62a7a9a26}, !- Handle
  Zone LargeHotel Lobby B end_b - Story ground Air Terminal Outlet Air Node, !- Name
  {8f41b5b2-b616-4960-8c3d-0caa0710d715}, !- Inlet Port
  {acaaa140-36c2-414d-b19b-79e6b6778bd8}; !- Outlet Port

OS:Node,
  {5d81a481-840a-466c-9700-9dd0de1c7bb9}, !- Handle
  Zone LargeHotel Lobby B end_b - Story ground Return Air Node, !- Name
  {c4e26a31-068e-404d-9940-314a7eef62fc}, !- Inlet Port
  {be39d049-8994-499b-a34a-604c31bbc38e}; !- Outlet Port

OS:Connection,
  {acaaa140-36c2-414d-b19b-79e6b6778bd8}, !- Handle
  {fcf70cb5-de83-498a-98af-01f62a7a9a26}, !- Source Object
  3,                                      !- Outlet Port
  {a79db593-37c6-47b1-a9cf-070d76914335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4e26a31-068e-404d-9940-314a7eef62fc}, !- Handle
  {b89149d8-ff42-4457-89f0-fad0188c5ae8}, !- Source Object
  2,                                      !- Outlet Port
  {5d81a481-840a-466c-9700-9dd0de1c7bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be39d049-8994-499b-a34a-604c31bbc38e}, !- Handle
  {5d81a481-840a-466c-9700-9dd0de1c7bb9}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {3d9e7117-6e69-410c-a835-2eb6e3a42d06}, !- Handle
  Zone LargeHotel Lobby B end_b - Story ground Air Terminal Inlet Air Node, !- Name
  {dab7f844-13e7-4898-977e-49e5e8b98ff5}, !- Inlet Port
  {83b80df1-e899-4aa0-8138-648a5e2307d3}; !- Outlet Port

OS:Connection,
  {dab7f844-13e7-4898-977e-49e5e8b98ff5}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  20,                                     !- Outlet Port
  {3d9e7117-6e69-410c-a835-2eb6e3a42d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83b80df1-e899-4aa0-8138-648a5e2307d3}, !- Handle
  {3d9e7117-6e69-410c-a835-2eb6e3a42d06}, !- Source Object
  3,                                      !- Outlet Port
  {2a74bc44-bc81-4758-828a-f8b4d372464c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f41b5b2-b616-4960-8c3d-0caa0710d715}, !- Handle
  {2a74bc44-bc81-4758-828a-f8b4d372464c}, !- Source Object
  4,                                      !- Outlet Port
  {fcf70cb5-de83-498a-98af-01f62a7a9a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {cd2c87aa-3711-4027-b361-62e9861c119f}, !- Handle
  Schedule Constant 55,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b06b7c17-e58f-4bba-8fe6-a2228fc18af5}, !- Handle
  Schedule Constant 56,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e410c13c-b981-46f5-8be0-b92e911f3f4c}, !- Handle
  Zone LargeHotel Lobby C  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {2d924b32-e276-40f2-96f0-dc6b5cf77436}, !- Air Inlet Node Name
  {41edc0b5-cac8-419b-8634-fc9f6d6b4613}, !- Air Outlet Node Name
  0.296829116572;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fcc0bf69-51dd-4c5e-9eea-daf325e92ffd}, !- Handle
  Zone LargeHotel Lobby C  - Story ground Air Terminal Outlet Air Node, !- Name
  {41edc0b5-cac8-419b-8634-fc9f6d6b4613}, !- Inlet Port
  {d02aa943-1cb2-4a69-9ac8-12bc93dc8be6}; !- Outlet Port

OS:Node,
  {6e9ff390-878a-41db-a329-576fb9b7c76e}, !- Handle
  Zone LargeHotel Lobby C  - Story ground Return Air Node, !- Name
  {9cece06d-ed4d-447f-910a-ab5824015685}, !- Inlet Port
  {cdc38819-d05d-4c74-8dde-bae0d9917229}; !- Outlet Port

OS:Connection,
  {d02aa943-1cb2-4a69-9ac8-12bc93dc8be6}, !- Handle
  {fcc0bf69-51dd-4c5e-9eea-daf325e92ffd}, !- Source Object
  3,                                      !- Outlet Port
  {84ab2295-3cee-4e75-8a96-fcb5c7158c77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cece06d-ed4d-447f-910a-ab5824015685}, !- Handle
  {351638a7-83ff-42fa-888a-00aaf55fe4b4}, !- Source Object
  2,                                      !- Outlet Port
  {6e9ff390-878a-41db-a329-576fb9b7c76e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdc38819-d05d-4c74-8dde-bae0d9917229}, !- Handle
  {6e9ff390-878a-41db-a329-576fb9b7c76e}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {36f990be-a453-4e2b-9917-d7dd75eedf45}, !- Handle
  Zone LargeHotel Lobby C  - Story ground Air Terminal Inlet Air Node, !- Name
  {9bce50b8-8c33-4926-a2e9-c7eb548f655f}, !- Inlet Port
  {2d924b32-e276-40f2-96f0-dc6b5cf77436}; !- Outlet Port

OS:Connection,
  {9bce50b8-8c33-4926-a2e9-c7eb548f655f}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  21,                                     !- Outlet Port
  {36f990be-a453-4e2b-9917-d7dd75eedf45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d924b32-e276-40f2-96f0-dc6b5cf77436}, !- Handle
  {36f990be-a453-4e2b-9917-d7dd75eedf45}, !- Source Object
  3,                                      !- Outlet Port
  {e410c13c-b981-46f5-8be0-b92e911f3f4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41edc0b5-cac8-419b-8634-fc9f6d6b4613}, !- Handle
  {e410c13c-b981-46f5-8be0-b92e911f3f4c}, !- Source Object
  4,                                      !- Outlet Port
  {fcc0bf69-51dd-4c5e-9eea-daf325e92ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {68629c9b-0a88-4cfb-a13c-b7746f80462f}, !- Handle
  Schedule Constant 57,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a33ff64f-3bf6-4ead-8f76-4e6c95ec5972}, !- Handle
  Schedule Constant 58,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d5250e6b-9dcb-4f84-8b64-c0b8bfc515d5}, !- Handle
  Zone LargeHotel Lobby C end_b - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {daad2de1-92d4-4d00-ac29-c3cea17b1634}, !- Air Inlet Node Name
  {4c4618b8-2a77-4980-a155-36d4402b5e8d}, !- Air Outlet Node Name
  0.047784678624;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {710011a6-fb7e-4b19-93de-22b7689555f7}, !- Handle
  Zone LargeHotel Lobby C end_b - Story ground Air Terminal Outlet Air Node, !- Name
  {4c4618b8-2a77-4980-a155-36d4402b5e8d}, !- Inlet Port
  {614585be-512c-43eb-92f2-2b0da49bc3eb}; !- Outlet Port

OS:Node,
  {50d97f2c-d2d4-441b-9106-3cfe5726eb58}, !- Handle
  Zone LargeHotel Lobby C end_b - Story ground Return Air Node, !- Name
  {8c40a5e3-1352-4988-a0a0-2077808c4a4c}, !- Inlet Port
  {4f3d1ad7-1813-49df-bd49-f88c08f0e2a8}; !- Outlet Port

OS:Connection,
  {614585be-512c-43eb-92f2-2b0da49bc3eb}, !- Handle
  {710011a6-fb7e-4b19-93de-22b7689555f7}, !- Source Object
  3,                                      !- Outlet Port
  {44a5a914-8bcb-4205-a370-d74cb69a1b14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c40a5e3-1352-4988-a0a0-2077808c4a4c}, !- Handle
  {b871b318-dfc0-4376-a90e-edaf23934b6b}, !- Source Object
  2,                                      !- Outlet Port
  {50d97f2c-d2d4-441b-9106-3cfe5726eb58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f3d1ad7-1813-49df-bd49-f88c08f0e2a8}, !- Handle
  {50d97f2c-d2d4-441b-9106-3cfe5726eb58}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {4197795e-5517-4eb2-9f9b-aa8657ba2ae6}, !- Handle
  Zone LargeHotel Lobby C end_b - Story ground Air Terminal Inlet Air Node, !- Name
  {5c184245-3fb4-4bfe-a30b-6bf2dbaf756e}, !- Inlet Port
  {daad2de1-92d4-4d00-ac29-c3cea17b1634}; !- Outlet Port

OS:Connection,
  {5c184245-3fb4-4bfe-a30b-6bf2dbaf756e}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  22,                                     !- Outlet Port
  {4197795e-5517-4eb2-9f9b-aa8657ba2ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daad2de1-92d4-4d00-ac29-c3cea17b1634}, !- Handle
  {4197795e-5517-4eb2-9f9b-aa8657ba2ae6}, !- Source Object
  3,                                      !- Outlet Port
  {d5250e6b-9dcb-4f84-8b64-c0b8bfc515d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c4618b8-2a77-4980-a155-36d4402b5e8d}, !- Handle
  {d5250e6b-9dcb-4f84-8b64-c0b8bfc515d5}, !- Source Object
  4,                                      !- Outlet Port
  {710011a6-fb7e-4b19-93de-22b7689555f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f1187c47-fdf0-45b4-a17c-cd73180c681d}, !- Handle
  Schedule Constant 59,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {316de09e-eca6-46c8-9e99-c354e80c7430}, !- Handle
  Schedule Constant 60,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {51496de6-9ae6-4066-85e0-fc5a3970bfae}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {aa798714-f3f2-44b4-97fa-c9b6420c7b1d}, !- Air Inlet Node Name
  {6b7fa15e-dbd7-47d9-a78d-5f16a1251d60}, !- Air Outlet Node Name
  0.00481536092352511;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bfa317a7-0aa2-4bdf-8510-8af1eccf1cf2}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground Air Terminal Outlet Air Node, !- Name
  {6b7fa15e-dbd7-47d9-a78d-5f16a1251d60}, !- Inlet Port
  {1e6f61b0-354c-4bb0-a0d5-6e3477967374}; !- Outlet Port

OS:Node,
  {2802b556-8ca3-436a-9e20-caf4a80be717}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground Return Air Node, !- Name
  {47cbc026-5914-4009-aaae-70015411f53a}, !- Inlet Port
  {5b266e29-25b7-43dc-a9f6-50506967a7b2}; !- Outlet Port

OS:Connection,
  {1e6f61b0-354c-4bb0-a0d5-6e3477967374}, !- Handle
  {bfa317a7-0aa2-4bdf-8510-8af1eccf1cf2}, !- Source Object
  3,                                      !- Outlet Port
  {6a265d7a-dc43-47b3-917a-6a3718ffec92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47cbc026-5914-4009-aaae-70015411f53a}, !- Handle
  {84ba48ce-df85-49ed-9e52-bb16a338b620}, !- Source Object
  2,                                      !- Outlet Port
  {2802b556-8ca3-436a-9e20-caf4a80be717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b266e29-25b7-43dc-a9f6-50506967a7b2}, !- Handle
  {2802b556-8ca3-436a-9e20-caf4a80be717}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {449114b7-1f59-4650-8a77-d40fbf163a30}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground Air Terminal Inlet Air Node, !- Name
  {6cedcbb9-ec66-40f9-abac-55fd5cf32ca8}, !- Inlet Port
  {aa798714-f3f2-44b4-97fa-c9b6420c7b1d}; !- Outlet Port

OS:Connection,
  {6cedcbb9-ec66-40f9-abac-55fd5cf32ca8}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  23,                                     !- Outlet Port
  {449114b7-1f59-4650-8a77-d40fbf163a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa798714-f3f2-44b4-97fa-c9b6420c7b1d}, !- Handle
  {449114b7-1f59-4650-8a77-d40fbf163a30}, !- Source Object
  3,                                      !- Outlet Port
  {51496de6-9ae6-4066-85e0-fc5a3970bfae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b7fa15e-dbd7-47d9-a78d-5f16a1251d60}, !- Handle
  {51496de6-9ae6-4066-85e0-fc5a3970bfae}, !- Source Object
  4,                                      !- Outlet Port
  {bfa317a7-0aa2-4bdf-8510-8af1eccf1cf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {dac5b0ea-7eba-424f-a203-89452e85d813}, !- Handle
  Schedule Constant 61,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {06b0e129-4b3e-4fae-9e7f-0024b1e68a5c}, !- Handle
  Schedule Constant 62,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b74d17c2-9ad5-4eb6-b773-31eb2b620e97}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {e2750b71-f0dc-4ac8-bbe9-754b75247717}, !- Air Inlet Node Name
  {ec3c5b10-5150-4c7e-98fc-b284f359b9f4}, !- Air Outlet Node Name
  0.114701362571555;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a977a6d0-c261-4f71-982e-ea715a0a156b}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground Air Terminal Outlet Air Node, !- Name
  {ec3c5b10-5150-4c7e-98fc-b284f359b9f4}, !- Inlet Port
  {0d3180af-57d8-4a04-a005-a9d50d2603a5}; !- Outlet Port

OS:Node,
  {89b6f46d-664d-475b-bfcd-0187d5c24da2}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground Return Air Node, !- Name
  {2a7dc268-dca1-40e1-9b4a-2826ae508906}, !- Inlet Port
  {0357620c-1e18-4108-8dd7-c924640a397c}; !- Outlet Port

OS:Connection,
  {0d3180af-57d8-4a04-a005-a9d50d2603a5}, !- Handle
  {a977a6d0-c261-4f71-982e-ea715a0a156b}, !- Source Object
  3,                                      !- Outlet Port
  {a61b6061-a095-4bfb-b694-07aa7ce78c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a7dc268-dca1-40e1-9b4a-2826ae508906}, !- Handle
  {e53f309b-d77b-4964-a3d5-f0fb6ed410af}, !- Source Object
  2,                                      !- Outlet Port
  {89b6f46d-664d-475b-bfcd-0187d5c24da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0357620c-1e18-4108-8dd7-c924640a397c}, !- Handle
  {89b6f46d-664d-475b-bfcd-0187d5c24da2}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {f71b9281-4b27-4f9e-9b3f-b348d9b3b49f}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground Air Terminal Inlet Air Node, !- Name
  {2831d249-857c-4406-8051-2472af99c832}, !- Inlet Port
  {e2750b71-f0dc-4ac8-bbe9-754b75247717}; !- Outlet Port

OS:Connection,
  {2831d249-857c-4406-8051-2472af99c832}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  24,                                     !- Outlet Port
  {f71b9281-4b27-4f9e-9b3f-b348d9b3b49f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2750b71-f0dc-4ac8-bbe9-754b75247717}, !- Handle
  {f71b9281-4b27-4f9e-9b3f-b348d9b3b49f}, !- Source Object
  3,                                      !- Outlet Port
  {b74d17c2-9ad5-4eb6-b773-31eb2b620e97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec3c5b10-5150-4c7e-98fc-b284f359b9f4}, !- Handle
  {b74d17c2-9ad5-4eb6-b773-31eb2b620e97}, !- Source Object
  4,                                      !- Outlet Port
  {a977a6d0-c261-4f71-982e-ea715a0a156b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a448f6dd-e6ef-476a-b300-ba172a39ac22}, !- Handle
  Schedule Constant 63,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {712abd6f-0386-4682-9b3c-f9160a3e4335}, !- Handle
  Schedule Constant 64,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fd847ee9-85b1-4a09-bb09-23fcb93ef4ca}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {480c699f-2870-4819-b0de-0c5d63e4f60c}, !- Air Inlet Node Name
  {9fd5d884-c125-4d46-8cde-2f17a187fd58}, !- Air Outlet Node Name
  0.00481536092352511;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {71e47170-43cd-41f6-884b-31cde781b921}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground Air Terminal Outlet Air Node, !- Name
  {9fd5d884-c125-4d46-8cde-2f17a187fd58}, !- Inlet Port
  {d2ba8462-2aba-4ea0-a97d-9692a1de17dc}; !- Outlet Port

OS:Node,
  {58f14ec9-aedf-4f3b-a9ba-9df75e26447e}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground Return Air Node, !- Name
  {47b3fb7a-6069-45ee-9fd2-886ef946295e}, !- Inlet Port
  {00d520cb-bab7-4cf0-be84-5d4492f22e2a}; !- Outlet Port

OS:Connection,
  {d2ba8462-2aba-4ea0-a97d-9692a1de17dc}, !- Handle
  {71e47170-43cd-41f6-884b-31cde781b921}, !- Source Object
  3,                                      !- Outlet Port
  {87aefd74-7600-40a9-93ee-09deb7fa0ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47b3fb7a-6069-45ee-9fd2-886ef946295e}, !- Handle
  {699c6239-fdc2-48c0-9251-dd5318f8fa49}, !- Source Object
  2,                                      !- Outlet Port
  {58f14ec9-aedf-4f3b-a9ba-9df75e26447e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00d520cb-bab7-4cf0-be84-5d4492f22e2a}, !- Handle
  {58f14ec9-aedf-4f3b-a9ba-9df75e26447e}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {c8d9038e-5bf5-4f3e-86e1-ab97816c036c}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground Air Terminal Inlet Air Node, !- Name
  {8eb512ec-95cd-452c-bd22-e16a178d64d2}, !- Inlet Port
  {480c699f-2870-4819-b0de-0c5d63e4f60c}; !- Outlet Port

OS:Connection,
  {8eb512ec-95cd-452c-bd22-e16a178d64d2}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  25,                                     !- Outlet Port
  {c8d9038e-5bf5-4f3e-86e1-ab97816c036c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {480c699f-2870-4819-b0de-0c5d63e4f60c}, !- Handle
  {c8d9038e-5bf5-4f3e-86e1-ab97816c036c}, !- Source Object
  3,                                      !- Outlet Port
  {fd847ee9-85b1-4a09-bb09-23fcb93ef4ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fd5d884-c125-4d46-8cde-2f17a187fd58}, !- Handle
  {fd847ee9-85b1-4a09-bb09-23fcb93ef4ca}, !- Source Object
  4,                                      !- Outlet Port
  {71e47170-43cd-41f6-884b-31cde781b921}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {141cb945-fe72-49bd-8219-627ba669d92c}, !- Handle
  Schedule Constant 65,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {36cf0759-5285-4819-895c-32d9ea7dc629}, !- Handle
  Schedule Constant 66,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bfe6a9f7-6fd4-4e0f-8640-5353d47e58b4}, !- Handle
  Zone LargeHotel Retail A  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {f7c79f89-f42b-4464-aeeb-8ca57b23e277}, !- Air Inlet Node Name
  {3ea26c09-dad1-44c8-97a6-7c78d0300b8d}, !- Air Outlet Node Name
  0.0255048082018433;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {daa6bec4-a0e9-45dc-88d2-790495666802}, !- Handle
  Zone LargeHotel Retail A  - Story ground Air Terminal Outlet Air Node, !- Name
  {3ea26c09-dad1-44c8-97a6-7c78d0300b8d}, !- Inlet Port
  {cfcd0821-95df-48e3-8951-e2d9f197a8e5}; !- Outlet Port

OS:Node,
  {3f6ef871-55fb-4b3c-99d5-576f0435cb39}, !- Handle
  Zone LargeHotel Retail A  - Story ground Return Air Node, !- Name
  {49139be0-c141-4f0f-b65f-69d866b88410}, !- Inlet Port
  {455a6248-a891-4dc1-939b-3de2082dd9c3}; !- Outlet Port

OS:Connection,
  {cfcd0821-95df-48e3-8951-e2d9f197a8e5}, !- Handle
  {daa6bec4-a0e9-45dc-88d2-790495666802}, !- Source Object
  3,                                      !- Outlet Port
  {4d5477ca-cb86-40ba-9c9b-a85982c0da2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49139be0-c141-4f0f-b65f-69d866b88410}, !- Handle
  {8aa80b33-7456-4dbd-9cfc-c79852944ea8}, !- Source Object
  2,                                      !- Outlet Port
  {3f6ef871-55fb-4b3c-99d5-576f0435cb39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {455a6248-a891-4dc1-939b-3de2082dd9c3}, !- Handle
  {3f6ef871-55fb-4b3c-99d5-576f0435cb39}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {5aa0881f-e39f-4c11-8222-419814f9e0b6}, !- Handle
  Zone LargeHotel Retail A  - Story ground Air Terminal Inlet Air Node, !- Name
  {1774aaa1-a716-4661-8daa-47f88fc03b98}, !- Inlet Port
  {f7c79f89-f42b-4464-aeeb-8ca57b23e277}; !- Outlet Port

OS:Connection,
  {1774aaa1-a716-4661-8daa-47f88fc03b98}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  26,                                     !- Outlet Port
  {5aa0881f-e39f-4c11-8222-419814f9e0b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7c79f89-f42b-4464-aeeb-8ca57b23e277}, !- Handle
  {5aa0881f-e39f-4c11-8222-419814f9e0b6}, !- Source Object
  3,                                      !- Outlet Port
  {bfe6a9f7-6fd4-4e0f-8640-5353d47e58b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ea26c09-dad1-44c8-97a6-7c78d0300b8d}, !- Handle
  {bfe6a9f7-6fd4-4e0f-8640-5353d47e58b4}, !- Source Object
  4,                                      !- Outlet Port
  {daa6bec4-a0e9-45dc-88d2-790495666802}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {31d50ab8-5c59-4724-8297-aaef6a13352b}, !- Handle
  Schedule Constant 67,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {70b80251-296a-423f-8dd1-3d6a3dcfd550}, !- Handle
  Schedule Constant 68,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f0f63ccd-874a-43ff-903a-43d6c97800c2}, !- Handle
  Zone LargeHotel Retail B  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {f1f8c294-4b23-485a-9971-0f53cf60e706}, !- Air Inlet Node Name
  {60aee023-bca8-480e-97c3-3830b6e76e79}, !- Air Outlet Node Name
  0.607521699689336;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2b480ece-50c6-4f98-abe7-8e6b2d4f651c}, !- Handle
  Zone LargeHotel Retail B  - Story ground Air Terminal Outlet Air Node, !- Name
  {60aee023-bca8-480e-97c3-3830b6e76e79}, !- Inlet Port
  {be0f5e5a-83e4-415e-96a7-612f4b2c124b}; !- Outlet Port

OS:Node,
  {e455136d-7155-4f5d-a9fe-3dd3b5e50873}, !- Handle
  Zone LargeHotel Retail B  - Story ground Return Air Node, !- Name
  {368fa42b-a690-4fc3-a37a-148c76856e37}, !- Inlet Port
  {17ca087d-40bb-479f-911a-f51ef4d3b5f4}; !- Outlet Port

OS:Connection,
  {be0f5e5a-83e4-415e-96a7-612f4b2c124b}, !- Handle
  {2b480ece-50c6-4f98-abe7-8e6b2d4f651c}, !- Source Object
  3,                                      !- Outlet Port
  {6b8ca705-6cef-426e-8f20-49b4daa3a08a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {368fa42b-a690-4fc3-a37a-148c76856e37}, !- Handle
  {b30e02e4-a486-4ddb-a056-37e7ed36075d}, !- Source Object
  2,                                      !- Outlet Port
  {e455136d-7155-4f5d-a9fe-3dd3b5e50873}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17ca087d-40bb-479f-911a-f51ef4d3b5f4}, !- Handle
  {e455136d-7155-4f5d-a9fe-3dd3b5e50873}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {2003e139-7e58-4ecd-b313-be4c024ed2a2}, !- Handle
  Zone LargeHotel Retail B  - Story ground Air Terminal Inlet Air Node, !- Name
  {65d5604b-956c-4d56-9a6b-7650d9e8fe12}, !- Inlet Port
  {f1f8c294-4b23-485a-9971-0f53cf60e706}; !- Outlet Port

OS:Connection,
  {65d5604b-956c-4d56-9a6b-7650d9e8fe12}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  27,                                     !- Outlet Port
  {2003e139-7e58-4ecd-b313-be4c024ed2a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f8c294-4b23-485a-9971-0f53cf60e706}, !- Handle
  {2003e139-7e58-4ecd-b313-be4c024ed2a2}, !- Source Object
  3,                                      !- Outlet Port
  {f0f63ccd-874a-43ff-903a-43d6c97800c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60aee023-bca8-480e-97c3-3830b6e76e79}, !- Handle
  {f0f63ccd-874a-43ff-903a-43d6c97800c2}, !- Source Object
  4,                                      !- Outlet Port
  {2b480ece-50c6-4f98-abe7-8e6b2d4f651c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ff8fe72a-1e14-4dcd-9f13-57fa2a06172a}, !- Handle
  Schedule Constant 69,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {715afcbd-31ab-42d1-9b23-06ed65a6c090}, !- Handle
  Schedule Constant 70,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {07ded41b-def7-47d3-b24c-83f7bb0e272c}, !- Handle
  Zone LargeHotel Retail C  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {d44d994b-b917-4bb0-8822-f1d412b18d25}, !- Air Inlet Node Name
  {0e955f7d-0c3a-42ca-a9d0-9c57d5b67da1}, !- Air Outlet Node Name
  0.0255048082018433;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2d8b56ff-1582-4280-8bda-3943c6fcc3e5}, !- Handle
  Zone LargeHotel Retail C  - Story ground Air Terminal Outlet Air Node, !- Name
  {0e955f7d-0c3a-42ca-a9d0-9c57d5b67da1}, !- Inlet Port
  {475483b2-1309-488f-98e0-d621192a2018}; !- Outlet Port

OS:Node,
  {18778d9c-57e0-423a-8a7d-7f76fa956664}, !- Handle
  Zone LargeHotel Retail C  - Story ground Return Air Node, !- Name
  {8bb48474-b425-4961-9d62-908bb7609383}, !- Inlet Port
  {53be1460-b4b2-4fa4-802c-1acbaf02c4a5}; !- Outlet Port

OS:Connection,
  {475483b2-1309-488f-98e0-d621192a2018}, !- Handle
  {2d8b56ff-1582-4280-8bda-3943c6fcc3e5}, !- Source Object
  3,                                      !- Outlet Port
  {98d576a9-18e3-406c-af3b-d7e26bae0d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bb48474-b425-4961-9d62-908bb7609383}, !- Handle
  {aeaeccd4-1911-4a2c-b30b-1b380d8bf4cb}, !- Source Object
  2,                                      !- Outlet Port
  {18778d9c-57e0-423a-8a7d-7f76fa956664}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53be1460-b4b2-4fa4-802c-1acbaf02c4a5}, !- Handle
  {18778d9c-57e0-423a-8a7d-7f76fa956664}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {6f88fa07-466a-4aee-bd52-203e77f40ef0}, !- Handle
  Zone LargeHotel Retail C  - Story ground Air Terminal Inlet Air Node, !- Name
  {4b7d5fd8-72fb-4ff2-8704-ae271604f791}, !- Inlet Port
  {d44d994b-b917-4bb0-8822-f1d412b18d25}; !- Outlet Port

OS:Connection,
  {4b7d5fd8-72fb-4ff2-8704-ae271604f791}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  28,                                     !- Outlet Port
  {6f88fa07-466a-4aee-bd52-203e77f40ef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d44d994b-b917-4bb0-8822-f1d412b18d25}, !- Handle
  {6f88fa07-466a-4aee-bd52-203e77f40ef0}, !- Source Object
  3,                                      !- Outlet Port
  {07ded41b-def7-47d3-b24c-83f7bb0e272c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e955f7d-0c3a-42ca-a9d0-9c57d5b67da1}, !- Handle
  {07ded41b-def7-47d3-b24c-83f7bb0e272c}, !- Source Object
  4,                                      !- Outlet Port
  {2d8b56ff-1582-4280-8bda-3943c6fcc3e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1dad33db-b697-4619-81e5-524450b490e8}, !- Handle
  Schedule Constant 71,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f686f7ac-939a-41b8-8dd6-370bab1790f0}, !- Handle
  Schedule Constant 72,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {46c42153-16df-4a68-ade8-6bf3f14d749a}, !- Handle
  Zone LargeHotel Storage A  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {3f058e6f-a36f-4041-9efe-0da1b9b0e6e0}, !- Air Inlet Node Name
  {98242512-8f90-4754-b209-c41cf4423d5d}, !- Air Outlet Node Name
  0.00836876519122982;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ffe203b5-fa75-4b43-b58c-9343595fa2c4}, !- Handle
  Zone LargeHotel Storage A  - Story ground Air Terminal Outlet Air Node, !- Name
  {98242512-8f90-4754-b209-c41cf4423d5d}, !- Inlet Port
  {c72eee39-9cc6-4219-ae12-c85860caa972}; !- Outlet Port

OS:Node,
  {5560bd5e-9903-4115-87a1-34f72ec1841f}, !- Handle
  Zone LargeHotel Storage A  - Story ground Return Air Node, !- Name
  {711fb93e-0ce4-41bb-a4c9-1ac1205db50b}, !- Inlet Port
  {64f7f2fc-5bdb-4bf2-b727-0bcc59c14f5a}; !- Outlet Port

OS:Connection,
  {c72eee39-9cc6-4219-ae12-c85860caa972}, !- Handle
  {ffe203b5-fa75-4b43-b58c-9343595fa2c4}, !- Source Object
  3,                                      !- Outlet Port
  {6cf2975f-192a-4a64-bc50-291135df7d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {711fb93e-0ce4-41bb-a4c9-1ac1205db50b}, !- Handle
  {6b488fe1-e8b5-47c5-9234-b06b0eec6c5d}, !- Source Object
  2,                                      !- Outlet Port
  {5560bd5e-9903-4115-87a1-34f72ec1841f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64f7f2fc-5bdb-4bf2-b727-0bcc59c14f5a}, !- Handle
  {5560bd5e-9903-4115-87a1-34f72ec1841f}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {d51d127f-cb4f-45de-bf38-20b8ae09fce5}, !- Handle
  Zone LargeHotel Storage A  - Story ground Air Terminal Inlet Air Node, !- Name
  {5f1c9b1f-1857-48bc-a6d9-655227729369}, !- Inlet Port
  {3f058e6f-a36f-4041-9efe-0da1b9b0e6e0}; !- Outlet Port

OS:Connection,
  {5f1c9b1f-1857-48bc-a6d9-655227729369}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  29,                                     !- Outlet Port
  {d51d127f-cb4f-45de-bf38-20b8ae09fce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f058e6f-a36f-4041-9efe-0da1b9b0e6e0}, !- Handle
  {d51d127f-cb4f-45de-bf38-20b8ae09fce5}, !- Source Object
  3,                                      !- Outlet Port
  {46c42153-16df-4a68-ade8-6bf3f14d749a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98242512-8f90-4754-b209-c41cf4423d5d}, !- Handle
  {46c42153-16df-4a68-ade8-6bf3f14d749a}, !- Source Object
  4,                                      !- Outlet Port
  {ffe203b5-fa75-4b43-b58c-9343595fa2c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7fda6f32-f77e-4e87-8547-21ca43bee727}, !- Handle
  Schedule Constant 73,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2b3fcce0-946c-4e2b-9e1d-acc2216abf26}, !- Handle
  Schedule Constant 74,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {de1ee458-445a-4301-8355-4bd452281570}, !- Handle
  Zone LargeHotel Storage B  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {3c8806f3-279f-4c11-a9ff-d23a11472017}, !- Air Inlet Node Name
  {d7f43d26-d9ec-4721-9786-fb82656d6407}, !- Air Outlet Node Name
  0.199343057710564;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {86a72cdc-e549-4399-b9a2-8b5c0cb332c6}, !- Handle
  Zone LargeHotel Storage B  - Story ground Air Terminal Outlet Air Node, !- Name
  {d7f43d26-d9ec-4721-9786-fb82656d6407}, !- Inlet Port
  {2fbaef28-f4f4-4613-8f8b-041c09b6a9b8}; !- Outlet Port

OS:Node,
  {90b03f73-8f02-421c-8c45-ac4682b2dc1c}, !- Handle
  Zone LargeHotel Storage B  - Story ground Return Air Node, !- Name
  {5f806441-b9eb-4b8a-b178-e076479b164e}, !- Inlet Port
  {fab36d44-8a9c-463a-b7d7-94b7dde3f06b}; !- Outlet Port

OS:Connection,
  {2fbaef28-f4f4-4613-8f8b-041c09b6a9b8}, !- Handle
  {86a72cdc-e549-4399-b9a2-8b5c0cb332c6}, !- Source Object
  3,                                      !- Outlet Port
  {01c2e3a2-9bfb-4e11-8002-1c738a780d33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f806441-b9eb-4b8a-b178-e076479b164e}, !- Handle
  {70c41c41-0e4c-4838-a4d7-50dcf64ae16e}, !- Source Object
  2,                                      !- Outlet Port
  {90b03f73-8f02-421c-8c45-ac4682b2dc1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fab36d44-8a9c-463a-b7d7-94b7dde3f06b}, !- Handle
  {90b03f73-8f02-421c-8c45-ac4682b2dc1c}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {e24b016e-10ac-4c8e-a6a0-cd3bc8f14e7d}, !- Handle
  Zone LargeHotel Storage B  - Story ground Air Terminal Inlet Air Node, !- Name
  {6b3a5ad4-5a3c-42e9-929a-0d4c7a6bfd4a}, !- Inlet Port
  {3c8806f3-279f-4c11-a9ff-d23a11472017}; !- Outlet Port

OS:Connection,
  {6b3a5ad4-5a3c-42e9-929a-0d4c7a6bfd4a}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  30,                                     !- Outlet Port
  {e24b016e-10ac-4c8e-a6a0-cd3bc8f14e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c8806f3-279f-4c11-a9ff-d23a11472017}, !- Handle
  {e24b016e-10ac-4c8e-a6a0-cd3bc8f14e7d}, !- Source Object
  3,                                      !- Outlet Port
  {de1ee458-445a-4301-8355-4bd452281570}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7f43d26-d9ec-4721-9786-fb82656d6407}, !- Handle
  {de1ee458-445a-4301-8355-4bd452281570}, !- Source Object
  4,                                      !- Outlet Port
  {86a72cdc-e549-4399-b9a2-8b5c0cb332c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {03bc1a53-a477-4074-8e74-4a813cbed78e}, !- Handle
  Schedule Constant 75,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f402f916-67b6-4e17-aad4-7b2da11be3a4}, !- Handle
  Schedule Constant 76,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00f4f4b5-cfd9-43ee-a41a-18c78e34f660}, !- Handle
  Zone LargeHotel Storage C  - Story ground Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {2e44b9eb-7606-42f0-bb3e-88c25f14eea1}, !- Air Inlet Node Name
  {19e9e56e-8605-4672-83fb-398f57565906}, !- Air Outlet Node Name
  0.00836876519122981;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0687c78e-a78f-44a5-afa9-4a112a84bcae}, !- Handle
  Zone LargeHotel Storage C  - Story ground Air Terminal Outlet Air Node, !- Name
  {19e9e56e-8605-4672-83fb-398f57565906}, !- Inlet Port
  {2172e1eb-e253-4f4e-b7e1-099662f25c16}; !- Outlet Port

OS:Node,
  {2368dabd-7bb8-4e75-92ce-2c0b42293af4}, !- Handle
  Zone LargeHotel Storage C  - Story ground Return Air Node, !- Name
  {fbba7b21-60af-430d-9cd1-e022efa27ab1}, !- Inlet Port
  {8477489e-ca8d-4bb9-995f-f9bc17c95ebd}; !- Outlet Port

OS:Connection,
  {2172e1eb-e253-4f4e-b7e1-099662f25c16}, !- Handle
  {0687c78e-a78f-44a5-afa9-4a112a84bcae}, !- Source Object
  3,                                      !- Outlet Port
  {33efb76e-93c9-4b21-9fe6-b75da4a0e6bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbba7b21-60af-430d-9cd1-e022efa27ab1}, !- Handle
  {76cbb8a8-ec54-495e-8d1f-7b93f40e311a}, !- Source Object
  2,                                      !- Outlet Port
  {2368dabd-7bb8-4e75-92ce-2c0b42293af4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8477489e-ca8d-4bb9-995f-f9bc17c95ebd}, !- Handle
  {2368dabd-7bb8-4e75-92ce-2c0b42293af4}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe2951-fafc-4d69-b374-037ccc2d540e}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {567d7187-2d00-48e6-9a2a-d86559de22d2}, !- Handle
  Zone LargeHotel Storage C  - Story ground Air Terminal Inlet Air Node, !- Name
  {30445f46-a4bf-44c9-a9b3-9174d8236c32}, !- Inlet Port
  {2e44b9eb-7606-42f0-bb3e-88c25f14eea1}; !- Outlet Port

OS:Connection,
  {30445f46-a4bf-44c9-a9b3-9174d8236c32}, !- Handle
  {2307bcd0-2c2c-45a0-86d9-bc7b872348de}, !- Source Object
  31,                                     !- Outlet Port
  {567d7187-2d00-48e6-9a2a-d86559de22d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e44b9eb-7606-42f0-bb3e-88c25f14eea1}, !- Handle
  {567d7187-2d00-48e6-9a2a-d86559de22d2}, !- Source Object
  3,                                      !- Outlet Port
  {00f4f4b5-cfd9-43ee-a41a-18c78e34f660}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19e9e56e-8605-4672-83fb-398f57565906}, !- Handle
  {00f4f4b5-cfd9-43ee-a41a-18c78e34f660}, !- Source Object
  4,                                      !- Outlet Port
  {0687c78e-a78f-44a5-afa9-4a112a84bcae}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {58674ea7-0a58-45c2-9c1f-7fc38993984e}, !- Handle
  Schedule Constant 77,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {1324225b-6831-4dd3-8baf-44531091de5d}, !- Handle
  Schedule Constant 78,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {e831d129-25f9-4b1d-9336-44edbcc61f7c}, !- Handle
  Zone LargeHotel Banquet A  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.000430324602246286,                   !- Design Water Flow Rate {m3/s}
  0.72557880078115,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5927339410613,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00863102011753852,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b40a6774-3502-4b49-9c4c-b81cf6011798}, !- Water Inlet Node Name
  {7729cbdd-54c6-4ca3-9fb3-b3d3c6123d99}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c046c1f6-079c-4306-a6d5-45f6aed0d913}, !- Handle
  Zone LargeHotel Banquet A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {450bb7ee-408e-4aed-a0b2-ab2d9c32d0e0}, !- Inlet Port
  {b40a6774-3502-4b49-9c4c-b81cf6011798}; !- Outlet Port

OS:Connection,
  {450bb7ee-408e-4aed-a0b2-ab2d9c32d0e0}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  17,                                     !- Outlet Port
  {c046c1f6-079c-4306-a6d5-45f6aed0d913}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e66dfa3-3b8a-4350-83d3-8e252ab675eb}, !- Handle
  Zone LargeHotel Banquet A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {7729cbdd-54c6-4ca3-9fb3-b3d3c6123d99}, !- Inlet Port
  {12d28fa9-4dcb-40f0-afe2-3b4aa934b451}; !- Outlet Port

OS:Connection,
  {b40a6774-3502-4b49-9c4c-b81cf6011798}, !- Handle
  {c046c1f6-079c-4306-a6d5-45f6aed0d913}, !- Source Object
  3,                                      !- Outlet Port
  {e831d129-25f9-4b1d-9336-44edbcc61f7c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7729cbdd-54c6-4ca3-9fb3-b3d3c6123d99}, !- Handle
  {e831d129-25f9-4b1d-9336-44edbcc61f7c}, !- Source Object
  11,                                     !- Outlet Port
  {9e66dfa3-3b8a-4350-83d3-8e252ab675eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12d28fa9-4dcb-40f0-afe2-3b4aa934b451}, !- Handle
  {9e66dfa3-3b8a-4350-83d3-8e252ab675eb}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8c983249-79d2-4645-8eee-f6b54dd8d76f}, !- Handle
  Zone LargeHotel Banquet A  - Story ground FCU Cooling Coil Controller, !- Name
  {e831d129-25f9-4b1d-9336-44edbcc61f7c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {b5fd9564-4500-4e5c-bb98-b38bd37a332b}, !- Handle
  Zone LargeHotel Banquet A  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  262.329637753473,                       !- U-Factor Times Area Value {W/K}
  0.000252988956026845,                   !- Maximum Water Flow Rate {m3/s}
  {a3a58261-20ca-4905-ac4a-5383429f70bb}, !- Water Inlet Node Name
  {9316fd81-6302-4ff2-be46-8c49365cd585}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  11566.3514828001,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {309fcac4-d860-4f6d-aef2-ee92acd9ed23}, !- Handle
  Zone LargeHotel Banquet A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {e1418f01-b6a4-4314-88fc-0b65928dcd4e}, !- Inlet Port
  {a3a58261-20ca-4905-ac4a-5383429f70bb}; !- Outlet Port

OS:Connection,
  {e1418f01-b6a4-4314-88fc-0b65928dcd4e}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  17,                                     !- Outlet Port
  {309fcac4-d860-4f6d-aef2-ee92acd9ed23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a58b8d6f-bf4a-4e11-a0bd-09f351202234}, !- Handle
  Zone LargeHotel Banquet A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {9316fd81-6302-4ff2-be46-8c49365cd585}, !- Inlet Port
  {33e37e6b-59d9-4bfe-b703-2166bdd218a1}; !- Outlet Port

OS:Connection,
  {a3a58261-20ca-4905-ac4a-5383429f70bb}, !- Handle
  {309fcac4-d860-4f6d-aef2-ee92acd9ed23}, !- Source Object
  3,                                      !- Outlet Port
  {b5fd9564-4500-4e5c-bb98-b38bd37a332b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9316fd81-6302-4ff2-be46-8c49365cd585}, !- Handle
  {b5fd9564-4500-4e5c-bb98-b38bd37a332b}, !- Source Object
  6,                                      !- Outlet Port
  {a58b8d6f-bf4a-4e11-a0bd-09f351202234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33e37e6b-59d9-4bfe-b703-2166bdd218a1}, !- Handle
  {a58b8d6f-bf4a-4e11-a0bd-09f351202234}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {594245f8-d4c5-4c1f-8f7d-db5ac9d7e539}, !- Handle
  Zone LargeHotel Banquet A  - Story ground FCU Heating Coil Controller, !- Name
  {b5fd9564-4500-4e5c-bb98-b38bd37a332b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {5ef4974c-eea2-4b5c-b4e0-3b66302d3b5e}, !- Handle
  Zone LargeHotel Banquet A  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.72557880078115,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {47dc4460-447a-48cf-8ec3-1bfd5c9aa581}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dc9bdd04-9d48-4def-a789-d06cd0150b0f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {47dc4460-447a-48cf-8ec3-1bfd5c9aa581}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dc9bdd04-9d48-4def-a789-d06cd0150b0f}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a41ee0da-c748-4e86-8e5e-c2c1c326c3d7}, !- Handle
  Zone LargeHotel Banquet A  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.72557880078115,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {e49794c8-f1cc-4c5a-9cd3-d673699e58b6}, !- Air Inlet Node Name
  {645726da-e027-458a-af66-349fac7716f6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {5ef4974c-eea2-4b5c-b4e0-3b66302d3b5e}, !- Supply Air Fan Name
  {e831d129-25f9-4b1d-9336-44edbcc61f7c}, !- Cooling Coil Name
  0.000430324602246286,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {b5fd9564-4500-4e5c-bb98-b38bd37a332b}, !- Heating Coil Name
  0.000252988956026845,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ac86903b-9e9d-49c2-bfe8-28cb321ce6fc}, !- Handle
  Zone LargeHotel Banquet A  - Story ground FCU Inlet Air Node, !- Name
  {1ebb5129-7d43-4471-b512-241d2f5b9df7}, !- Inlet Port
  {e49794c8-f1cc-4c5a-9cd3-d673699e58b6}; !- Outlet Port

OS:Connection,
  {1ebb5129-7d43-4471-b512-241d2f5b9df7}, !- Handle
  {081a5cc5-176f-4c73-bc67-06320e8e6702}, !- Source Object
  2,                                      !- Outlet Port
  {ac86903b-9e9d-49c2-bfe8-28cb321ce6fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e49794c8-f1cc-4c5a-9cd3-d673699e58b6}, !- Handle
  {ac86903b-9e9d-49c2-bfe8-28cb321ce6fc}, !- Source Object
  3,                                      !- Outlet Port
  {a41ee0da-c748-4e86-8e5e-c2c1c326c3d7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {cdfb2147-48dc-4c44-bf7f-924af063f12a}, !- Handle
  Zone LargeHotel Banquet A  - Story ground FCU Outlet Air Node, !- Name
  {645726da-e027-458a-af66-349fac7716f6}, !- Inlet Port
  {f5900ba1-3026-4de7-b8e7-bed61cffd78d}; !- Outlet Port

OS:Connection,
  {f5900ba1-3026-4de7-b8e7-bed61cffd78d}, !- Handle
  {cdfb2147-48dc-4c44-bf7f-924af063f12a}, !- Source Object
  3,                                      !- Outlet Port
  {d5b2106a-fbd6-4d1e-a62b-6a5b35d6ac32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {645726da-e027-458a-af66-349fac7716f6}, !- Handle
  {a41ee0da-c748-4e86-8e5e-c2c1c326c3d7}, !- Source Object
  10,                                     !- Outlet Port
  {cdfb2147-48dc-4c44-bf7f-924af063f12a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0adbc5cb-9e1e-46da-b72b-8dbdd9775a19}, !- Handle
  Zone LargeHotel Banquet B  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.00788202573778743,                    !- Design Water Flow Rate {m3/s}
  13.1461051044182,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5934349445168,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00868836509502557,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {10662147-78bb-455d-82f4-8218a932eacb}, !- Water Inlet Node Name
  {093fc6c4-75f8-4a56-a98b-35cb81c012cc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a61cd985-e8a2-4bf2-a3ec-d8040eebad8d}, !- Handle
  Zone LargeHotel Banquet B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {04d2f50a-d479-4f39-84d6-b17dd9da547e}, !- Inlet Port
  {10662147-78bb-455d-82f4-8218a932eacb}; !- Outlet Port

OS:Connection,
  {04d2f50a-d479-4f39-84d6-b17dd9da547e}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  18,                                     !- Outlet Port
  {a61cd985-e8a2-4bf2-a3ec-d8040eebad8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06dcd5ce-7ed3-46a8-906d-c78db50a9580}, !- Handle
  Zone LargeHotel Banquet B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {093fc6c4-75f8-4a56-a98b-35cb81c012cc}, !- Inlet Port
  {be217218-ab1e-43d7-b1da-29b95fe55c12}; !- Outlet Port

OS:Connection,
  {10662147-78bb-455d-82f4-8218a932eacb}, !- Handle
  {a61cd985-e8a2-4bf2-a3ec-d8040eebad8d}, !- Source Object
  3,                                      !- Outlet Port
  {0adbc5cb-9e1e-46da-b72b-8dbdd9775a19}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {093fc6c4-75f8-4a56-a98b-35cb81c012cc}, !- Handle
  {0adbc5cb-9e1e-46da-b72b-8dbdd9775a19}, !- Source Object
  11,                                     !- Outlet Port
  {06dcd5ce-7ed3-46a8-906d-c78db50a9580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be217218-ab1e-43d7-b1da-29b95fe55c12}, !- Handle
  {06dcd5ce-7ed3-46a8-906d-c78db50a9580}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {aea989a7-26c3-47d9-9a7c-ac827db139be}, !- Handle
  Zone LargeHotel Banquet B  - Story ground FCU Cooling Coil Controller, !- Name
  {0adbc5cb-9e1e-46da-b72b-8dbdd9775a19}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {79f52cc8-98f1-44af-8be7-12c839ca46df}, !- Handle
  Zone LargeHotel Banquet B  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  6031.39571736895,                       !- U-Factor Times Area Value {W/K}
  0.00581294664317841,                    !- Maximum Water Flow Rate {m3/s}
  {a05a5555-2a98-4e3d-b5df-19978c2226cb}, !- Water Inlet Node Name
  {c7dd4ecd-9f47-427c-a70c-5bc8fbcdd1d0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  265760.944990145,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4a98923e-3525-4234-900c-771599b73674}, !- Handle
  Zone LargeHotel Banquet B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {c21764a1-70a5-422c-b02a-0c50ca359f9f}, !- Inlet Port
  {a05a5555-2a98-4e3d-b5df-19978c2226cb}; !- Outlet Port

OS:Connection,
  {c21764a1-70a5-422c-b02a-0c50ca359f9f}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  18,                                     !- Outlet Port
  {4a98923e-3525-4234-900c-771599b73674}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {884cc2e0-7573-48ea-a23e-e019f5f948dc}, !- Handle
  Zone LargeHotel Banquet B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {c7dd4ecd-9f47-427c-a70c-5bc8fbcdd1d0}, !- Inlet Port
  {ae1d6f35-ed13-4d1c-ada7-17f8ba57e6e1}; !- Outlet Port

OS:Connection,
  {a05a5555-2a98-4e3d-b5df-19978c2226cb}, !- Handle
  {4a98923e-3525-4234-900c-771599b73674}, !- Source Object
  3,                                      !- Outlet Port
  {79f52cc8-98f1-44af-8be7-12c839ca46df}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c7dd4ecd-9f47-427c-a70c-5bc8fbcdd1d0}, !- Handle
  {79f52cc8-98f1-44af-8be7-12c839ca46df}, !- Source Object
  6,                                      !- Outlet Port
  {884cc2e0-7573-48ea-a23e-e019f5f948dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae1d6f35-ed13-4d1c-ada7-17f8ba57e6e1}, !- Handle
  {884cc2e0-7573-48ea-a23e-e019f5f948dc}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0cc0b867-1920-4de9-9d7f-ce0061379b86}, !- Handle
  Zone LargeHotel Banquet B  - Story ground FCU Heating Coil Controller, !- Name
  {79f52cc8-98f1-44af-8be7-12c839ca46df}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {548d56d4-f8b0-4631-8c15-a5ccefdd2298}, !- Handle
  Zone LargeHotel Banquet B  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  13.1461051044182,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5b411c18-7729-4c96-9116-60dcb6c4050e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6533b2d1-5508-4fbe-a6fb-e46e493b21dd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {5b411c18-7729-4c96-9116-60dcb6c4050e}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6533b2d1-5508-4fbe-a6fb-e46e493b21dd}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {f7f55602-98ef-4119-a065-c538e87dfe60}, !- Handle
  Zone LargeHotel Banquet B  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  13.1461051044182,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {66477309-b3e9-4de7-b0f3-ee08696b82f1}, !- Air Inlet Node Name
  {35656f31-be4f-4b02-abf8-1500bb14a75e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {548d56d4-f8b0-4631-8c15-a5ccefdd2298}, !- Supply Air Fan Name
  {0adbc5cb-9e1e-46da-b72b-8dbdd9775a19}, !- Cooling Coil Name
  0.00788202573778743,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {79f52cc8-98f1-44af-8be7-12c839ca46df}, !- Heating Coil Name
  0.00581294664317841,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {7cb5d4f8-d2d0-48f6-b294-1f09f3d2c791}, !- Handle
  Zone LargeHotel Banquet B  - Story ground FCU Inlet Air Node, !- Name
  {4cb0ee30-dc4e-49e7-849c-bfd493c71109}, !- Inlet Port
  {66477309-b3e9-4de7-b0f3-ee08696b82f1}; !- Outlet Port

OS:Connection,
  {4cb0ee30-dc4e-49e7-849c-bfd493c71109}, !- Handle
  {b5e7c8de-70da-402e-a7ac-bcde95714fa5}, !- Source Object
  2,                                      !- Outlet Port
  {7cb5d4f8-d2d0-48f6-b294-1f09f3d2c791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66477309-b3e9-4de7-b0f3-ee08696b82f1}, !- Handle
  {7cb5d4f8-d2d0-48f6-b294-1f09f3d2c791}, !- Source Object
  3,                                      !- Outlet Port
  {f7f55602-98ef-4119-a065-c538e87dfe60}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8a1dd73d-d454-4cb1-af58-d346f8bc248b}, !- Handle
  Zone LargeHotel Banquet B  - Story ground FCU Outlet Air Node, !- Name
  {35656f31-be4f-4b02-abf8-1500bb14a75e}, !- Inlet Port
  {727ca3d7-cb99-4f3d-94ff-67130eb4cb78}; !- Outlet Port

OS:Connection,
  {727ca3d7-cb99-4f3d-94ff-67130eb4cb78}, !- Handle
  {8a1dd73d-d454-4cb1-af58-d346f8bc248b}, !- Source Object
  3,                                      !- Outlet Port
  {aa7fcae5-570b-43d5-9b5a-7f7ccca5d6b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35656f31-be4f-4b02-abf8-1500bb14a75e}, !- Handle
  {f7f55602-98ef-4119-a065-c538e87dfe60}, !- Source Object
  10,                                     !- Outlet Port
  {8a1dd73d-d454-4cb1-af58-d346f8bc248b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {c93076c9-6460-481f-ab1a-84acd280c0c6}, !- Handle
  Zone LargeHotel Banquet C  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.000380836875920861,                   !- Design Water Flow Rate {m3/s}
  0.641150644157093,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5925778160256,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00863917612711174,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a3fd9934-1cfe-45c5-94a4-7b6d25c64ddf}, !- Water Inlet Node Name
  {0ee02de2-0ab5-41c4-955a-ca0dbd58bdca}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {bdea3453-be1b-40ea-99e4-178984c29afc}, !- Handle
  Zone LargeHotel Banquet C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {fb5f41d2-cf9d-4e30-afe8-e652f08240f5}, !- Inlet Port
  {a3fd9934-1cfe-45c5-94a4-7b6d25c64ddf}; !- Outlet Port

OS:Connection,
  {fb5f41d2-cf9d-4e30-afe8-e652f08240f5}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  19,                                     !- Outlet Port
  {bdea3453-be1b-40ea-99e4-178984c29afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74009a74-f135-4ea4-b6ca-b849e9cf339c}, !- Handle
  Zone LargeHotel Banquet C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {0ee02de2-0ab5-41c4-955a-ca0dbd58bdca}, !- Inlet Port
  {9b3f42ed-2c9e-4dbb-8cbd-ada6d26d7ef3}; !- Outlet Port

OS:Connection,
  {a3fd9934-1cfe-45c5-94a4-7b6d25c64ddf}, !- Handle
  {bdea3453-be1b-40ea-99e4-178984c29afc}, !- Source Object
  3,                                      !- Outlet Port
  {c93076c9-6460-481f-ab1a-84acd280c0c6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0ee02de2-0ab5-41c4-955a-ca0dbd58bdca}, !- Handle
  {c93076c9-6460-481f-ab1a-84acd280c0c6}, !- Source Object
  11,                                     !- Outlet Port
  {74009a74-f135-4ea4-b6ca-b849e9cf339c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b3f42ed-2c9e-4dbb-8cbd-ada6d26d7ef3}, !- Handle
  {74009a74-f135-4ea4-b6ca-b849e9cf339c}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ea30014b-30c1-4b8d-af1f-7bcd2d7a75f0}, !- Handle
  Zone LargeHotel Banquet C  - Story ground FCU Cooling Coil Controller, !- Name
  {c93076c9-6460-481f-ab1a-84acd280c0c6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {e4bb5452-5c5b-447c-90b2-4038423b6419}, !- Handle
  Zone LargeHotel Banquet C  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  262.021345011808,                       !- U-Factor Times Area Value {W/K}
  0.000252691166402533,                   !- Maximum Water Flow Rate {m3/s}
  {f67f0411-74d3-48f2-bbab-280a6c411cad}, !- Water Inlet Node Name
  {02daddc5-8124-42de-a4fd-b0233c071af6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  11552.7368985241,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {63b1578b-9d2b-4d54-bded-eb1557a034fd}, !- Handle
  Zone LargeHotel Banquet C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {a13c647d-6f85-42d4-8da0-be37a134bac6}, !- Inlet Port
  {f67f0411-74d3-48f2-bbab-280a6c411cad}; !- Outlet Port

OS:Connection,
  {a13c647d-6f85-42d4-8da0-be37a134bac6}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  19,                                     !- Outlet Port
  {63b1578b-9d2b-4d54-bded-eb1557a034fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b0d6607-5a04-4adf-b2e5-a6a589ea7323}, !- Handle
  Zone LargeHotel Banquet C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {02daddc5-8124-42de-a4fd-b0233c071af6}, !- Inlet Port
  {474ce147-888e-4da3-b087-03170f83ba20}; !- Outlet Port

OS:Connection,
  {f67f0411-74d3-48f2-bbab-280a6c411cad}, !- Handle
  {63b1578b-9d2b-4d54-bded-eb1557a034fd}, !- Source Object
  3,                                      !- Outlet Port
  {e4bb5452-5c5b-447c-90b2-4038423b6419}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {02daddc5-8124-42de-a4fd-b0233c071af6}, !- Handle
  {e4bb5452-5c5b-447c-90b2-4038423b6419}, !- Source Object
  6,                                      !- Outlet Port
  {7b0d6607-5a04-4adf-b2e5-a6a589ea7323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {474ce147-888e-4da3-b087-03170f83ba20}, !- Handle
  {7b0d6607-5a04-4adf-b2e5-a6a589ea7323}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1ff1b9b1-43dd-4e3f-aa0a-5661b7e3dba2}, !- Handle
  Zone LargeHotel Banquet C  - Story ground FCU Heating Coil Controller, !- Name
  {e4bb5452-5c5b-447c-90b2-4038423b6419}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {6b8d0836-c7aa-484d-9556-3188aa12a231}, !- Handle
  Zone LargeHotel Banquet C  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.641150644157093,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {34e55b76-3552-41d6-bec7-97615ac574bb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b21e1843-a523-47ff-8c4e-960260cb4e67}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {34e55b76-3552-41d6-bec7-97615ac574bb}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b21e1843-a523-47ff-8c4e-960260cb4e67}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {086bdd5f-ebef-4d47-b3cf-5c914b26f09d}, !- Handle
  Zone LargeHotel Banquet C  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.641150644157093,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {3abb4c64-b635-4c5c-b7b2-e32c48ef7733}, !- Air Inlet Node Name
  {c86410be-b016-4103-903a-8af866f7ac29}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6b8d0836-c7aa-484d-9556-3188aa12a231}, !- Supply Air Fan Name
  {c93076c9-6460-481f-ab1a-84acd280c0c6}, !- Cooling Coil Name
  0.000380836875920861,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e4bb5452-5c5b-447c-90b2-4038423b6419}, !- Heating Coil Name
  0.000252691166402533,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {7f845ef4-fa76-4db7-bff0-b5e0e03e2499}, !- Handle
  Zone LargeHotel Banquet C  - Story ground FCU Inlet Air Node, !- Name
  {ed25c2a4-143e-4c5d-9914-0c096beaec04}, !- Inlet Port
  {3abb4c64-b635-4c5c-b7b2-e32c48ef7733}; !- Outlet Port

OS:Connection,
  {ed25c2a4-143e-4c5d-9914-0c096beaec04}, !- Handle
  {333106de-b082-4cf4-a54d-f0f33aa18198}, !- Source Object
  2,                                      !- Outlet Port
  {7f845ef4-fa76-4db7-bff0-b5e0e03e2499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3abb4c64-b635-4c5c-b7b2-e32c48ef7733}, !- Handle
  {7f845ef4-fa76-4db7-bff0-b5e0e03e2499}, !- Source Object
  3,                                      !- Outlet Port
  {086bdd5f-ebef-4d47-b3cf-5c914b26f09d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {151f7b5f-c698-4fac-9fa3-711b64d3eb2d}, !- Handle
  Zone LargeHotel Banquet C  - Story ground FCU Outlet Air Node, !- Name
  {c86410be-b016-4103-903a-8af866f7ac29}, !- Inlet Port
  {dbea0314-7c50-4f59-b92a-c917a7a05475}; !- Outlet Port

OS:Connection,
  {dbea0314-7c50-4f59-b92a-c917a7a05475}, !- Handle
  {151f7b5f-c698-4fac-9fa3-711b64d3eb2d}, !- Source Object
  3,                                      !- Outlet Port
  {dc1ff8ab-a0c6-4037-9ec5-259dcea74bdf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c86410be-b016-4103-903a-8af866f7ac29}, !- Handle
  {086bdd5f-ebef-4d47-b3cf-5c914b26f09d}, !- Source Object
  10,                                     !- Outlet Port
  {151f7b5f-c698-4fac-9fa3-711b64d3eb2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {797d49e7-4961-4b28-9527-904a5aae324c}, !- Handle
  Zone LargeHotel Cafe A  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.00010258293571823,                    !- Design Water Flow Rate {m3/s}
  0.170945306360113,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5925800031364,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00869333087415137,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2a60120f-edba-4c39-996c-b12cf63a44c4}, !- Water Inlet Node Name
  {ca558f65-b025-42fa-9749-9a4ef8d899b1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a0b4f70f-24dd-4dd8-92b1-d7f86fdb67ba}, !- Handle
  Zone LargeHotel Cafe A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {a86290c7-f062-4fbf-b9a1-2c05d75a8389}, !- Inlet Port
  {2a60120f-edba-4c39-996c-b12cf63a44c4}; !- Outlet Port

OS:Connection,
  {a86290c7-f062-4fbf-b9a1-2c05d75a8389}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  20,                                     !- Outlet Port
  {a0b4f70f-24dd-4dd8-92b1-d7f86fdb67ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df8781ee-df25-499c-b520-67ffd5a34407}, !- Handle
  Zone LargeHotel Cafe A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {ca558f65-b025-42fa-9749-9a4ef8d899b1}, !- Inlet Port
  {c01f994f-c431-445f-8205-5be4aa1ace7d}; !- Outlet Port

OS:Connection,
  {2a60120f-edba-4c39-996c-b12cf63a44c4}, !- Handle
  {a0b4f70f-24dd-4dd8-92b1-d7f86fdb67ba}, !- Source Object
  3,                                      !- Outlet Port
  {797d49e7-4961-4b28-9527-904a5aae324c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ca558f65-b025-42fa-9749-9a4ef8d899b1}, !- Handle
  {797d49e7-4961-4b28-9527-904a5aae324c}, !- Source Object
  11,                                     !- Outlet Port
  {df8781ee-df25-499c-b520-67ffd5a34407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c01f994f-c431-445f-8205-5be4aa1ace7d}, !- Handle
  {df8781ee-df25-499c-b520-67ffd5a34407}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {31c94e48-045d-4d0d-b9b6-6ca3ed6b52d8}, !- Handle
  Zone LargeHotel Cafe A  - Story ground FCU Cooling Coil Controller, !- Name
  {797d49e7-4961-4b28-9527-904a5aae324c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {72e66e7d-77af-406a-ac92-dcc41afa2b23}, !- Handle
  Zone LargeHotel Cafe A  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  76.1971801790071,                       !- U-Factor Times Area Value {W/K}
  7.34855215702403e-05,                   !- Maximum Water Flow Rate {m3/s}
  {1ef5e981-6bc1-4f2d-8dc0-35b6cea0adb1}, !- Water Inlet Node Name
  {2b14061b-80f9-4ddc-87bb-485aed2fb887}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3359.6698635655,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {88b08c57-7f13-4a70-8451-cb1d184664bb}, !- Handle
  Zone LargeHotel Cafe A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {dc7227ce-e976-45ed-9a08-b06790994f5f}, !- Inlet Port
  {1ef5e981-6bc1-4f2d-8dc0-35b6cea0adb1}; !- Outlet Port

OS:Connection,
  {dc7227ce-e976-45ed-9a08-b06790994f5f}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  20,                                     !- Outlet Port
  {88b08c57-7f13-4a70-8451-cb1d184664bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4358f7be-8baa-4b24-8eec-da0962aa930b}, !- Handle
  Zone LargeHotel Cafe A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {2b14061b-80f9-4ddc-87bb-485aed2fb887}, !- Inlet Port
  {9dc5e1c5-8eef-4f48-8a11-2e568dec964b}; !- Outlet Port

OS:Connection,
  {1ef5e981-6bc1-4f2d-8dc0-35b6cea0adb1}, !- Handle
  {88b08c57-7f13-4a70-8451-cb1d184664bb}, !- Source Object
  3,                                      !- Outlet Port
  {72e66e7d-77af-406a-ac92-dcc41afa2b23}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2b14061b-80f9-4ddc-87bb-485aed2fb887}, !- Handle
  {72e66e7d-77af-406a-ac92-dcc41afa2b23}, !- Source Object
  6,                                      !- Outlet Port
  {4358f7be-8baa-4b24-8eec-da0962aa930b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dc5e1c5-8eef-4f48-8a11-2e568dec964b}, !- Handle
  {4358f7be-8baa-4b24-8eec-da0962aa930b}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b0e690a0-f431-4abb-9013-011594edefae}, !- Handle
  Zone LargeHotel Cafe A  - Story ground FCU Heating Coil Controller, !- Name
  {72e66e7d-77af-406a-ac92-dcc41afa2b23}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {f239b32e-356f-494e-8a9b-347cdbe85d9a}, !- Handle
  Zone LargeHotel Cafe A  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.170945306360113,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f85743c1-afd8-4db7-82a1-83de4a68a398}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2cd88c5c-ec85-41e0-940a-fb878610edf5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {f85743c1-afd8-4db7-82a1-83de4a68a398}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2cd88c5c-ec85-41e0-940a-fb878610edf5}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {359709db-65a4-4f9a-a9d2-0a5a3a3c4716}, !- Handle
  Zone LargeHotel Cafe A  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.170945306360113,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {3d257c16-77ce-40c6-8c76-4630a2343e67}, !- Air Inlet Node Name
  {1cc357dd-d7fc-45da-996b-bf67c683136e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {f239b32e-356f-494e-8a9b-347cdbe85d9a}, !- Supply Air Fan Name
  {797d49e7-4961-4b28-9527-904a5aae324c}, !- Cooling Coil Name
  0.00010258293571823,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {72e66e7d-77af-406a-ac92-dcc41afa2b23}, !- Heating Coil Name
  7.34855215702403e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {9d6ec6b8-62ef-4b4c-8279-6b2716b9a330}, !- Handle
  Zone LargeHotel Cafe A  - Story ground FCU Inlet Air Node, !- Name
  {88e3c2a8-609d-4948-bccc-ccc84882e982}, !- Inlet Port
  {3d257c16-77ce-40c6-8c76-4630a2343e67}; !- Outlet Port

OS:Connection,
  {88e3c2a8-609d-4948-bccc-ccc84882e982}, !- Handle
  {f0aae9bb-ab2e-4166-9de2-cad419d3d201}, !- Source Object
  2,                                      !- Outlet Port
  {9d6ec6b8-62ef-4b4c-8279-6b2716b9a330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d257c16-77ce-40c6-8c76-4630a2343e67}, !- Handle
  {9d6ec6b8-62ef-4b4c-8279-6b2716b9a330}, !- Source Object
  3,                                      !- Outlet Port
  {359709db-65a4-4f9a-a9d2-0a5a3a3c4716}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b9a92d8a-f5a0-4184-8ca3-736fb53ba5ec}, !- Handle
  Zone LargeHotel Cafe A  - Story ground FCU Outlet Air Node, !- Name
  {1cc357dd-d7fc-45da-996b-bf67c683136e}, !- Inlet Port
  {cda9bc23-29c8-4ea5-aabb-bd51d2560754}; !- Outlet Port

OS:Connection,
  {cda9bc23-29c8-4ea5-aabb-bd51d2560754}, !- Handle
  {b9a92d8a-f5a0-4184-8ca3-736fb53ba5ec}, !- Source Object
  3,                                      !- Outlet Port
  {06b2ec12-b754-43ee-8bac-0278aa9b714e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cc357dd-d7fc-45da-996b-bf67c683136e}, !- Handle
  {359709db-65a4-4f9a-a9d2-0a5a3a3c4716}, !- Source Object
  10,                                     !- Outlet Port
  {b9a92d8a-f5a0-4184-8ca3-736fb53ba5ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {1ff56ce9-2bfd-4be3-8970-97a8d5e15f36}, !- Handle
  Zone LargeHotel Cafe B  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.00214352564431658,                    !- Design Water Flow Rate {m3/s}
  3.51919601247124,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5929660513697,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00877307356923104,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {db359cf9-6f8a-4ff0-8a1b-24bc20cdf485}, !- Water Inlet Node Name
  {3b73bcbf-d010-4317-aee2-866cee4f4eb1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {db26fb8b-eb3b-4d38-8878-7f472b484845}, !- Handle
  Zone LargeHotel Cafe B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {12f96e26-4b13-49ee-98fb-93d88e52dedd}, !- Inlet Port
  {db359cf9-6f8a-4ff0-8a1b-24bc20cdf485}; !- Outlet Port

OS:Connection,
  {12f96e26-4b13-49ee-98fb-93d88e52dedd}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  21,                                     !- Outlet Port
  {db26fb8b-eb3b-4d38-8878-7f472b484845}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {606c924c-202a-494e-aa49-ab188ee39e18}, !- Handle
  Zone LargeHotel Cafe B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {3b73bcbf-d010-4317-aee2-866cee4f4eb1}, !- Inlet Port
  {38759152-5ccb-4d23-a7c2-f05823d0a9b6}; !- Outlet Port

OS:Connection,
  {db359cf9-6f8a-4ff0-8a1b-24bc20cdf485}, !- Handle
  {db26fb8b-eb3b-4d38-8878-7f472b484845}, !- Source Object
  3,                                      !- Outlet Port
  {1ff56ce9-2bfd-4be3-8970-97a8d5e15f36}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3b73bcbf-d010-4317-aee2-866cee4f4eb1}, !- Handle
  {1ff56ce9-2bfd-4be3-8970-97a8d5e15f36}, !- Source Object
  11,                                     !- Outlet Port
  {606c924c-202a-494e-aa49-ab188ee39e18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38759152-5ccb-4d23-a7c2-f05823d0a9b6}, !- Handle
  {606c924c-202a-494e-aa49-ab188ee39e18}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a86a049c-a974-4832-a4c0-c3d193a58124}, !- Handle
  Zone LargeHotel Cafe B  - Story ground FCU Cooling Coil Controller, !- Name
  {1ff56ce9-2bfd-4be3-8970-97a8d5e15f36}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {fbf23339-1531-4264-9bf3-0184be7d3472}, !- Handle
  Zone LargeHotel Cafe B  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  1614.37872544258,                       !- U-Factor Times Area Value {W/K}
  0.00155588259614649,                    !- Maximum Water Flow Rate {m3/s}
  {fac55ee7-d9c9-4190-ac6c-db2c415e703d}, !- Water Inlet Node Name
  {5cd7f1d5-2b3f-4f8d-8647-0a53869de5fc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  71133.0852367023,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9251477f-5b0a-4dad-b9a8-5990315a43e1}, !- Handle
  Zone LargeHotel Cafe B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {70168cb1-bfcf-489f-b368-76e45e5b74bb}, !- Inlet Port
  {fac55ee7-d9c9-4190-ac6c-db2c415e703d}; !- Outlet Port

OS:Connection,
  {70168cb1-bfcf-489f-b368-76e45e5b74bb}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  21,                                     !- Outlet Port
  {9251477f-5b0a-4dad-b9a8-5990315a43e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7369ab9b-93c9-4622-8001-97d61f27036c}, !- Handle
  Zone LargeHotel Cafe B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {5cd7f1d5-2b3f-4f8d-8647-0a53869de5fc}, !- Inlet Port
  {d5c4f695-a40a-4eb9-af5f-86921621ad16}; !- Outlet Port

OS:Connection,
  {fac55ee7-d9c9-4190-ac6c-db2c415e703d}, !- Handle
  {9251477f-5b0a-4dad-b9a8-5990315a43e1}, !- Source Object
  3,                                      !- Outlet Port
  {fbf23339-1531-4264-9bf3-0184be7d3472}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5cd7f1d5-2b3f-4f8d-8647-0a53869de5fc}, !- Handle
  {fbf23339-1531-4264-9bf3-0184be7d3472}, !- Source Object
  6,                                      !- Outlet Port
  {7369ab9b-93c9-4622-8001-97d61f27036c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5c4f695-a40a-4eb9-af5f-86921621ad16}, !- Handle
  {7369ab9b-93c9-4622-8001-97d61f27036c}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cb024e36-f47c-483b-a239-390aa4e29b20}, !- Handle
  Zone LargeHotel Cafe B  - Story ground FCU Heating Coil Controller, !- Name
  {fbf23339-1531-4264-9bf3-0184be7d3472}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {d7d4d29f-7d30-4f9e-92dd-53694ca4e254}, !- Handle
  Zone LargeHotel Cafe B  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  3.51919601247124,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a9b2884d-057e-4909-bc0a-8b75d3fbca5c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00c554c2-0894-47f7-b012-0e8e095786d9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {a9b2884d-057e-4909-bc0a-8b75d3fbca5c}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {00c554c2-0894-47f7-b012-0e8e095786d9}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {1e1f85d2-36a6-4146-ad22-1e2b89a0f9e1}, !- Handle
  Zone LargeHotel Cafe B  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  3.51919601247124,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ec9fe714-e207-44f6-bf8d-3626b13f9435}, !- Air Inlet Node Name
  {97a547bf-2340-448a-8987-f5c999a347c1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {d7d4d29f-7d30-4f9e-92dd-53694ca4e254}, !- Supply Air Fan Name
  {1ff56ce9-2bfd-4be3-8970-97a8d5e15f36}, !- Cooling Coil Name
  0.00214352564431658,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {fbf23339-1531-4264-9bf3-0184be7d3472}, !- Heating Coil Name
  0.00155588259614649,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {341cc539-b97c-4058-856c-462ce41bffcf}, !- Handle
  Zone LargeHotel Cafe B  - Story ground FCU Inlet Air Node, !- Name
  {a30084ee-3072-43d0-a8e9-b892884b3b63}, !- Inlet Port
  {ec9fe714-e207-44f6-bf8d-3626b13f9435}; !- Outlet Port

OS:Connection,
  {a30084ee-3072-43d0-a8e9-b892884b3b63}, !- Handle
  {824bcc34-c82f-4b23-8a18-eceefea5b8c8}, !- Source Object
  2,                                      !- Outlet Port
  {341cc539-b97c-4058-856c-462ce41bffcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec9fe714-e207-44f6-bf8d-3626b13f9435}, !- Handle
  {341cc539-b97c-4058-856c-462ce41bffcf}, !- Source Object
  3,                                      !- Outlet Port
  {1e1f85d2-36a6-4146-ad22-1e2b89a0f9e1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ad0cf42e-ce9c-4d33-816f-b3457c3ca4b4}, !- Handle
  Zone LargeHotel Cafe B  - Story ground FCU Outlet Air Node, !- Name
  {97a547bf-2340-448a-8987-f5c999a347c1}, !- Inlet Port
  {9f81420d-4373-461c-91fe-7eb2f6ef168b}; !- Outlet Port

OS:Connection,
  {9f81420d-4373-461c-91fe-7eb2f6ef168b}, !- Handle
  {ad0cf42e-ce9c-4d33-816f-b3457c3ca4b4}, !- Source Object
  3,                                      !- Outlet Port
  {04202b41-6df4-4844-a85b-80bfb1a692aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97a547bf-2340-448a-8987-f5c999a347c1}, !- Handle
  {1e1f85d2-36a6-4146-ad22-1e2b89a0f9e1}, !- Source Object
  10,                                     !- Outlet Port
  {ad0cf42e-ce9c-4d33-816f-b3457c3ca4b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {9f1fc6ba-74ee-4d2d-8eaa-25b23bfcfa39}, !- Handle
  Zone LargeHotel Cafe C  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  8.88830312110858e-05,                   !- Design Water Flow Rate {m3/s}
  0.165870216597589,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5924164667152,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00870686751137105,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {54ac7214-6a12-4301-bcd3-ed6952cdf0fe}, !- Water Inlet Node Name
  {46a120a5-685e-40bf-8b6a-5184701da724}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {06b927f8-ecb7-450e-b9df-784c832a8ede}, !- Handle
  Zone LargeHotel Cafe C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {980a4300-db2b-44d7-88c1-f82cd6a6200e}, !- Inlet Port
  {54ac7214-6a12-4301-bcd3-ed6952cdf0fe}; !- Outlet Port

OS:Connection,
  {980a4300-db2b-44d7-88c1-f82cd6a6200e}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  22,                                     !- Outlet Port
  {06b927f8-ecb7-450e-b9df-784c832a8ede}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0acfd3cf-d56f-4e06-a024-dca6fee05d2f}, !- Handle
  Zone LargeHotel Cafe C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {46a120a5-685e-40bf-8b6a-5184701da724}, !- Inlet Port
  {5df560d3-6eb4-4c43-a374-c0892779a751}; !- Outlet Port

OS:Connection,
  {54ac7214-6a12-4301-bcd3-ed6952cdf0fe}, !- Handle
  {06b927f8-ecb7-450e-b9df-784c832a8ede}, !- Source Object
  3,                                      !- Outlet Port
  {9f1fc6ba-74ee-4d2d-8eaa-25b23bfcfa39}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {46a120a5-685e-40bf-8b6a-5184701da724}, !- Handle
  {9f1fc6ba-74ee-4d2d-8eaa-25b23bfcfa39}, !- Source Object
  11,                                     !- Outlet Port
  {0acfd3cf-d56f-4e06-a024-dca6fee05d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df560d3-6eb4-4c43-a374-c0892779a751}, !- Handle
  {0acfd3cf-d56f-4e06-a024-dca6fee05d2f}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fd96b811-0ea8-43d2-a1ba-e22b83f5febe}, !- Handle
  Zone LargeHotel Cafe C  - Story ground FCU Cooling Coil Controller, !- Name
  {9f1fc6ba-74ee-4d2d-8eaa-25b23bfcfa39}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {996e0040-2bda-46c8-8a65-d04f880695ed}, !- Handle
  Zone LargeHotel Cafe C  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  76.0772564807735,                       !- U-Factor Times Area Value {W/K}
  7.33697346998822e-05,                   !- Maximum Water Flow Rate {m3/s}
  {a34896b0-d445-4a2f-815b-d60340998495}, !- Water Inlet Node Name
  {476c7e62-2de9-4c5d-a283-9e2112e215bc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3354.37622679697,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {64377b52-4bf9-4d1a-bb1a-686e286c99ff}, !- Handle
  Zone LargeHotel Cafe C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {20c873a8-4a25-4b01-8673-f53503c20ead}, !- Inlet Port
  {a34896b0-d445-4a2f-815b-d60340998495}; !- Outlet Port

OS:Connection,
  {20c873a8-4a25-4b01-8673-f53503c20ead}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  22,                                     !- Outlet Port
  {64377b52-4bf9-4d1a-bb1a-686e286c99ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {becd76a7-663e-445c-8747-04b96129f81c}, !- Handle
  Zone LargeHotel Cafe C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {476c7e62-2de9-4c5d-a283-9e2112e215bc}, !- Inlet Port
  {1057cd40-524f-463f-a5be-dce8996f5666}; !- Outlet Port

OS:Connection,
  {a34896b0-d445-4a2f-815b-d60340998495}, !- Handle
  {64377b52-4bf9-4d1a-bb1a-686e286c99ff}, !- Source Object
  3,                                      !- Outlet Port
  {996e0040-2bda-46c8-8a65-d04f880695ed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {476c7e62-2de9-4c5d-a283-9e2112e215bc}, !- Handle
  {996e0040-2bda-46c8-8a65-d04f880695ed}, !- Source Object
  6,                                      !- Outlet Port
  {becd76a7-663e-445c-8747-04b96129f81c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1057cd40-524f-463f-a5be-dce8996f5666}, !- Handle
  {becd76a7-663e-445c-8747-04b96129f81c}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {80a32574-de9a-47f4-b44c-397114537b33}, !- Handle
  Zone LargeHotel Cafe C  - Story ground FCU Heating Coil Controller, !- Name
  {996e0040-2bda-46c8-8a65-d04f880695ed}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {f82fa92c-1440-41b6-8b81-e0cad665b659}, !- Handle
  Zone LargeHotel Cafe C  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.165870216597589,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d51d6234-eeb6-4398-be0b-4805140cc2c1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {73e6a7f8-cf23-4e7d-9334-94f9e87e71ef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {d51d6234-eeb6-4398-be0b-4805140cc2c1}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {73e6a7f8-cf23-4e7d-9334-94f9e87e71ef}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {9e1fea9f-beea-402f-b24c-edc277f4fc54}, !- Handle
  Zone LargeHotel Cafe C  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.165870216597589,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {7b264343-0039-473c-81e3-167f2665554b}, !- Air Inlet Node Name
  {a12694ce-9aa1-4a01-9ea3-9096793ecc87}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {f82fa92c-1440-41b6-8b81-e0cad665b659}, !- Supply Air Fan Name
  {9f1fc6ba-74ee-4d2d-8eaa-25b23bfcfa39}, !- Cooling Coil Name
  8.88830312110858e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {996e0040-2bda-46c8-8a65-d04f880695ed}, !- Heating Coil Name
  7.33697346998822e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {73868fb3-3662-42ff-9bc2-f9fbb6e1c3c0}, !- Handle
  Zone LargeHotel Cafe C  - Story ground FCU Inlet Air Node, !- Name
  {96ccc77a-d3b6-40b7-a997-31629bf34350}, !- Inlet Port
  {7b264343-0039-473c-81e3-167f2665554b}; !- Outlet Port

OS:Connection,
  {96ccc77a-d3b6-40b7-a997-31629bf34350}, !- Handle
  {26b07deb-0f67-4cee-9f1d-65b715197c1b}, !- Source Object
  2,                                      !- Outlet Port
  {73868fb3-3662-42ff-9bc2-f9fbb6e1c3c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b264343-0039-473c-81e3-167f2665554b}, !- Handle
  {73868fb3-3662-42ff-9bc2-f9fbb6e1c3c0}, !- Source Object
  3,                                      !- Outlet Port
  {9e1fea9f-beea-402f-b24c-edc277f4fc54}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {47704180-3553-43b4-ab02-b473e035c49c}, !- Handle
  Zone LargeHotel Cafe C  - Story ground FCU Outlet Air Node, !- Name
  {a12694ce-9aa1-4a01-9ea3-9096793ecc87}, !- Inlet Port
  {217fd585-f57a-41d6-8825-5e33426fb83a}; !- Outlet Port

OS:Connection,
  {217fd585-f57a-41d6-8825-5e33426fb83a}, !- Handle
  {47704180-3553-43b4-ab02-b473e035c49c}, !- Source Object
  3,                                      !- Outlet Port
  {24085c16-404d-49ad-a9d8-1a0be666a8ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a12694ce-9aa1-4a01-9ea3-9096793ecc87}, !- Handle
  {9e1fea9f-beea-402f-b24c-edc277f4fc54}, !- Source Object
  10,                                     !- Outlet Port
  {47704180-3553-43b4-ab02-b473e035c49c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {16a29220-b364-4e5b-903a-4d4fc8c37123}, !- Handle
  Zone LargeHotel Corridor B  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.000350240181465631,                   !- Design Water Flow Rate {m3/s}
  0.394683512753584,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  31.5963075467132,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00883709673897351,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {972b25e2-1a89-4620-adfb-4513f91d59cc}, !- Water Inlet Node Name
  {1117bcd6-9e4c-4be6-a51c-fd904d97d73e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9e2581e1-af27-4334-8145-fe40db70645b}, !- Handle
  Zone LargeHotel Corridor B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {0365bbd6-ebdd-4909-83ff-9066a582418f}, !- Inlet Port
  {972b25e2-1a89-4620-adfb-4513f91d59cc}; !- Outlet Port

OS:Connection,
  {0365bbd6-ebdd-4909-83ff-9066a582418f}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  23,                                     !- Outlet Port
  {9e2581e1-af27-4334-8145-fe40db70645b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3b09f52-64d4-499d-8580-d10c08e524f6}, !- Handle
  Zone LargeHotel Corridor B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {1117bcd6-9e4c-4be6-a51c-fd904d97d73e}, !- Inlet Port
  {edaeb970-fdf5-4688-9d87-d3638cef311f}; !- Outlet Port

OS:Connection,
  {972b25e2-1a89-4620-adfb-4513f91d59cc}, !- Handle
  {9e2581e1-af27-4334-8145-fe40db70645b}, !- Source Object
  3,                                      !- Outlet Port
  {16a29220-b364-4e5b-903a-4d4fc8c37123}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1117bcd6-9e4c-4be6-a51c-fd904d97d73e}, !- Handle
  {16a29220-b364-4e5b-903a-4d4fc8c37123}, !- Source Object
  11,                                     !- Outlet Port
  {b3b09f52-64d4-499d-8580-d10c08e524f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edaeb970-fdf5-4688-9d87-d3638cef311f}, !- Handle
  {b3b09f52-64d4-499d-8580-d10c08e524f6}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8dce6af9-aad4-4ce0-bece-f50bdae800fd}, !- Handle
  Zone LargeHotel Corridor B  - Story ground FCU Cooling Coil Controller, !- Name
  {16a29220-b364-4e5b-903a-4d4fc8c37123}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {0051547f-1de0-4bf6-9830-ce278b7a445e}, !- Handle
  Zone LargeHotel Corridor B  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  106.216208956308,                       !- U-Factor Times Area Value {W/K}
  9.16914553925402e-05,                   !- Maximum Water Flow Rate {m3/s}
  {7fb9385b-5c36-4e4d-bbda-7e5cb0bc1292}, !- Water Inlet Node Name
  {32deff34-49bf-49e5-b3bd-e2a550bda9aa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4192.02331080046,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6d3636f9-662e-446a-b09e-aa3207a7ba94}, !- Handle
  Zone LargeHotel Corridor B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {6e16f022-d151-4d19-a9c9-cd5beb6a2e05}, !- Inlet Port
  {7fb9385b-5c36-4e4d-bbda-7e5cb0bc1292}; !- Outlet Port

OS:Connection,
  {6e16f022-d151-4d19-a9c9-cd5beb6a2e05}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  23,                                     !- Outlet Port
  {6d3636f9-662e-446a-b09e-aa3207a7ba94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21987d11-ae11-41d6-b41d-fbc11b2d02d1}, !- Handle
  Zone LargeHotel Corridor B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {32deff34-49bf-49e5-b3bd-e2a550bda9aa}, !- Inlet Port
  {05935b45-8f70-4eee-bb2f-6ab565ce69f5}; !- Outlet Port

OS:Connection,
  {7fb9385b-5c36-4e4d-bbda-7e5cb0bc1292}, !- Handle
  {6d3636f9-662e-446a-b09e-aa3207a7ba94}, !- Source Object
  3,                                      !- Outlet Port
  {0051547f-1de0-4bf6-9830-ce278b7a445e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {32deff34-49bf-49e5-b3bd-e2a550bda9aa}, !- Handle
  {0051547f-1de0-4bf6-9830-ce278b7a445e}, !- Source Object
  6,                                      !- Outlet Port
  {21987d11-ae11-41d6-b41d-fbc11b2d02d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05935b45-8f70-4eee-bb2f-6ab565ce69f5}, !- Handle
  {21987d11-ae11-41d6-b41d-fbc11b2d02d1}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {547e4eb0-aeeb-46b8-82cc-0e0c27174e1b}, !- Handle
  Zone LargeHotel Corridor B  - Story ground FCU Heating Coil Controller, !- Name
  {0051547f-1de0-4bf6-9830-ce278b7a445e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {15a4a70f-1a21-409f-aa75-9e4a0fb4f3c0}, !- Handle
  Zone LargeHotel Corridor B  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.394683512753584,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9ff2fad-bd33-4478-bf9d-5dbb4ebf253b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {353d0920-3396-4056-a6eb-0020daba733c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {f9ff2fad-bd33-4478-bf9d-5dbb4ebf253b}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {353d0920-3396-4056-a6eb-0020daba733c}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {53f2e365-123e-4ddb-89bc-fbd88aa6110e}, !- Handle
  Zone LargeHotel Corridor B  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.394683512753584,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d8ec9914-7787-4306-af8e-c83e86baedaf}, !- Air Inlet Node Name
  {c9683425-0abb-4927-b107-36dac2198e4a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {15a4a70f-1a21-409f-aa75-9e4a0fb4f3c0}, !- Supply Air Fan Name
  {16a29220-b364-4e5b-903a-4d4fc8c37123}, !- Cooling Coil Name
  0.000350240181465631,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0051547f-1de0-4bf6-9830-ce278b7a445e}, !- Heating Coil Name
  9.16914553925402e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f8ca99b3-8ff1-49f8-ac56-666b696967e6}, !- Handle
  Zone LargeHotel Corridor B  - Story ground FCU Inlet Air Node, !- Name
  {1149b2d9-83e9-4922-af25-18cd111b60be}, !- Inlet Port
  {d8ec9914-7787-4306-af8e-c83e86baedaf}; !- Outlet Port

OS:Connection,
  {1149b2d9-83e9-4922-af25-18cd111b60be}, !- Handle
  {7498b850-b445-4e10-9fc1-1915da9f4121}, !- Source Object
  2,                                      !- Outlet Port
  {f8ca99b3-8ff1-49f8-ac56-666b696967e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8ec9914-7787-4306-af8e-c83e86baedaf}, !- Handle
  {f8ca99b3-8ff1-49f8-ac56-666b696967e6}, !- Source Object
  3,                                      !- Outlet Port
  {53f2e365-123e-4ddb-89bc-fbd88aa6110e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {04f89060-183d-4458-9f08-6eb5b21810a6}, !- Handle
  Zone LargeHotel Corridor B  - Story ground FCU Outlet Air Node, !- Name
  {c9683425-0abb-4927-b107-36dac2198e4a}, !- Inlet Port
  {d03fb900-9a89-4caa-ae10-0dd140021609}; !- Outlet Port

OS:Connection,
  {d03fb900-9a89-4caa-ae10-0dd140021609}, !- Handle
  {04f89060-183d-4458-9f08-6eb5b21810a6}, !- Source Object
  3,                                      !- Outlet Port
  {3f2684a2-470c-48f8-ba33-7e15225a3863}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9683425-0abb-4927-b107-36dac2198e4a}, !- Handle
  {53f2e365-123e-4ddb-89bc-fbd88aa6110e}, !- Source Object
  10,                                     !- Outlet Port
  {04f89060-183d-4458-9f08-6eb5b21810a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {668c941d-e4a6-4702-b049-1cf0b618e3a8}, !- Handle
  Zone LargeHotel Corridor B end_a - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.000175030175404794,                   !- Design Water Flow Rate {m3/s}
  0.337613707951122,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  31.5992378225716,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00819251403347477,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00819251403347477,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8020072b-4a9b-4f7b-88b0-285cebedeb47}, !- Water Inlet Node Name
  {3fe973e1-195c-4ac2-896a-3101fea8b18d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2be550ac-c6af-4875-86e0-edb3683ec7f6}, !- Handle
  Zone LargeHotel Corridor B end_a - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {4e58f545-96d7-43f2-a739-c06f10884d8f}, !- Inlet Port
  {8020072b-4a9b-4f7b-88b0-285cebedeb47}; !- Outlet Port

OS:Connection,
  {4e58f545-96d7-43f2-a739-c06f10884d8f}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  24,                                     !- Outlet Port
  {2be550ac-c6af-4875-86e0-edb3683ec7f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3c22d35-bf30-486d-bbf0-834493dbd0cb}, !- Handle
  Zone LargeHotel Corridor B end_a - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {3fe973e1-195c-4ac2-896a-3101fea8b18d}, !- Inlet Port
  {91828d25-da3d-4d0d-8563-333edb732043}; !- Outlet Port

OS:Connection,
  {8020072b-4a9b-4f7b-88b0-285cebedeb47}, !- Handle
  {2be550ac-c6af-4875-86e0-edb3683ec7f6}, !- Source Object
  3,                                      !- Outlet Port
  {668c941d-e4a6-4702-b049-1cf0b618e3a8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3fe973e1-195c-4ac2-896a-3101fea8b18d}, !- Handle
  {668c941d-e4a6-4702-b049-1cf0b618e3a8}, !- Source Object
  11,                                     !- Outlet Port
  {d3c22d35-bf30-486d-bbf0-834493dbd0cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91828d25-da3d-4d0d-8563-333edb732043}, !- Handle
  {d3c22d35-bf30-486d-bbf0-834493dbd0cb}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {12b71287-24a5-45a7-ad8c-48f8107b3f35}, !- Handle
  Zone LargeHotel Corridor B end_a - Story ground FCU Cooling Coil Controller, !- Name
  {668c941d-e4a6-4702-b049-1cf0b618e3a8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {b5d83bae-91b5-4cde-89cf-cd49739c0618}, !- Handle
  Zone LargeHotel Corridor B end_a - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  184.804093921109,                       !- U-Factor Times Area Value {W/K}
  0.000188283536322238,                   !- Maximum Water Flow Rate {m3/s}
  {01aee10f-b329-46fb-9488-73f131f258df}, !- Water Inlet Node Name
  {55eced7b-bd4e-49da-adde-115b6d2f27c3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8608.09734040914,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2afe1e3e-28e9-404b-a36b-86f423ebacb0}, !- Handle
  Zone LargeHotel Corridor B end_a - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {40c1874f-ba30-469b-81cc-3a05a0614b83}, !- Inlet Port
  {01aee10f-b329-46fb-9488-73f131f258df}; !- Outlet Port

OS:Connection,
  {40c1874f-ba30-469b-81cc-3a05a0614b83}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  24,                                     !- Outlet Port
  {2afe1e3e-28e9-404b-a36b-86f423ebacb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5b37423-1012-429a-9cbe-4f6db339e1f4}, !- Handle
  Zone LargeHotel Corridor B end_a - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {55eced7b-bd4e-49da-adde-115b6d2f27c3}, !- Inlet Port
  {fe842dcb-e075-4a16-8db1-d891e83b2dda}; !- Outlet Port

OS:Connection,
  {01aee10f-b329-46fb-9488-73f131f258df}, !- Handle
  {2afe1e3e-28e9-404b-a36b-86f423ebacb0}, !- Source Object
  3,                                      !- Outlet Port
  {b5d83bae-91b5-4cde-89cf-cd49739c0618}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {55eced7b-bd4e-49da-adde-115b6d2f27c3}, !- Handle
  {b5d83bae-91b5-4cde-89cf-cd49739c0618}, !- Source Object
  6,                                      !- Outlet Port
  {d5b37423-1012-429a-9cbe-4f6db339e1f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe842dcb-e075-4a16-8db1-d891e83b2dda}, !- Handle
  {d5b37423-1012-429a-9cbe-4f6db339e1f4}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2f14695c-f484-4b68-a2c5-44d39367ee90}, !- Handle
  Zone LargeHotel Corridor B end_a - Story ground FCU Heating Coil Controller, !- Name
  {b5d83bae-91b5-4cde-89cf-cd49739c0618}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {d26bc9f4-1d75-40f9-886e-5f16e3a00fa6}, !- Handle
  Zone LargeHotel Corridor B end_a - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.337613707951122,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fd44ce5a-4de4-4bb7-9c70-b937a4cd0ea1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4f9e3496-aa86-4186-9883-b52059fe2156}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {fd44ce5a-4de4-4bb7-9c70-b937a4cd0ea1}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4f9e3496-aa86-4186-9883-b52059fe2156}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {9184cd69-1312-4009-bf46-30697190c1f9}, !- Handle
  Zone LargeHotel Corridor B end_a - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.337613707951122,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {cce3c686-1dd7-44cf-8c92-3971f6e790c6}, !- Air Inlet Node Name
  {6574b8b0-d606-41db-b6f6-d8169d484396}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {d26bc9f4-1d75-40f9-886e-5f16e3a00fa6}, !- Supply Air Fan Name
  {668c941d-e4a6-4702-b049-1cf0b618e3a8}, !- Cooling Coil Name
  0.000175030175404794,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {b5d83bae-91b5-4cde-89cf-cd49739c0618}, !- Heating Coil Name
  0.000188283536322238,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {2a7369a4-c714-4e6e-8f23-52af0dd6d978}, !- Handle
  Zone LargeHotel Corridor B end_a - Story ground FCU Inlet Air Node, !- Name
  {235e9c6e-b432-4b48-a9fa-2b484c72d04e}, !- Inlet Port
  {cce3c686-1dd7-44cf-8c92-3971f6e790c6}; !- Outlet Port

OS:Connection,
  {235e9c6e-b432-4b48-a9fa-2b484c72d04e}, !- Handle
  {8173bcae-1a5c-42a4-8f50-4aeca530d4b8}, !- Source Object
  2,                                      !- Outlet Port
  {2a7369a4-c714-4e6e-8f23-52af0dd6d978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cce3c686-1dd7-44cf-8c92-3971f6e790c6}, !- Handle
  {2a7369a4-c714-4e6e-8f23-52af0dd6d978}, !- Source Object
  3,                                      !- Outlet Port
  {9184cd69-1312-4009-bf46-30697190c1f9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d5537cee-f5fc-47ed-aa67-6108327bd34f}, !- Handle
  Zone LargeHotel Corridor B end_a - Story ground FCU Outlet Air Node, !- Name
  {6574b8b0-d606-41db-b6f6-d8169d484396}, !- Inlet Port
  {a009ef37-e93f-4ca8-9462-e48fd2a7513a}; !- Outlet Port

OS:Connection,
  {a009ef37-e93f-4ca8-9462-e48fd2a7513a}, !- Handle
  {d5537cee-f5fc-47ed-aa67-6108327bd34f}, !- Source Object
  3,                                      !- Outlet Port
  {d07da753-a011-4f48-a5ab-a210c5c1d0ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6574b8b0-d606-41db-b6f6-d8169d484396}, !- Handle
  {9184cd69-1312-4009-bf46-30697190c1f9}, !- Source Object
  10,                                     !- Outlet Port
  {d5537cee-f5fc-47ed-aa67-6108327bd34f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {c60d3404-3f50-4863-9c29-45f74a51129b}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.000702035619274458,                   !- Design Water Flow Rate {m3/s}
  0.756671508810715,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  27.5431813837499,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0108170117182024,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3d26a46f-502d-4704-b72f-2fcbfc61613f}, !- Water Inlet Node Name
  {3d14a76e-5e06-499e-bb2d-0322567c135f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c1bbb788-b7a2-4e40-8485-7b4b25f7e01b}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {01e92589-dba7-4559-a0ff-e87c546d3dd1}, !- Inlet Port
  {3d26a46f-502d-4704-b72f-2fcbfc61613f}; !- Outlet Port

OS:Connection,
  {01e92589-dba7-4559-a0ff-e87c546d3dd1}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  25,                                     !- Outlet Port
  {c1bbb788-b7a2-4e40-8485-7b4b25f7e01b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27e3e748-b9b3-41ab-b619-166660f9de47}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {3d14a76e-5e06-499e-bb2d-0322567c135f}, !- Inlet Port
  {f87c4fd3-3128-469a-ad98-36019863813b}; !- Outlet Port

OS:Connection,
  {3d26a46f-502d-4704-b72f-2fcbfc61613f}, !- Handle
  {c1bbb788-b7a2-4e40-8485-7b4b25f7e01b}, !- Source Object
  3,                                      !- Outlet Port
  {c60d3404-3f50-4863-9c29-45f74a51129b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3d14a76e-5e06-499e-bb2d-0322567c135f}, !- Handle
  {c60d3404-3f50-4863-9c29-45f74a51129b}, !- Source Object
  11,                                     !- Outlet Port
  {27e3e748-b9b3-41ab-b619-166660f9de47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f87c4fd3-3128-469a-ad98-36019863813b}, !- Handle
  {27e3e748-b9b3-41ab-b619-166660f9de47}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3846da14-05fc-4093-937e-3536b9036afe}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground FCU Cooling Coil Controller, !- Name
  {c60d3404-3f50-4863-9c29-45f74a51129b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {19afb142-5b5a-469d-966e-cd1c76d657f4}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  25.0005091783183,                       !- U-Factor Times Area Value {W/K}
  2.46589970806092e-05,                   !- Maximum Water Flow Rate {m3/s}
  {8fa31bcb-517a-4599-b47b-05a8b16cd4bb}, !- Water Inlet Node Name
  {8cd8fb2d-7d2f-4998-b3a4-68d766e2e516}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1127.37975572895,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cba40a84-464f-40e7-aefc-73b237fd83dc}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {8d24c943-5716-4eba-9282-acd46acab64c}, !- Inlet Port
  {8fa31bcb-517a-4599-b47b-05a8b16cd4bb}; !- Outlet Port

OS:Connection,
  {8d24c943-5716-4eba-9282-acd46acab64c}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  25,                                     !- Outlet Port
  {cba40a84-464f-40e7-aefc-73b237fd83dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e9f229e-6bce-4357-b24b-3d99812209be}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {8cd8fb2d-7d2f-4998-b3a4-68d766e2e516}, !- Inlet Port
  {be82012e-2111-41f6-adcb-388a4b782706}; !- Outlet Port

OS:Connection,
  {8fa31bcb-517a-4599-b47b-05a8b16cd4bb}, !- Handle
  {cba40a84-464f-40e7-aefc-73b237fd83dc}, !- Source Object
  3,                                      !- Outlet Port
  {19afb142-5b5a-469d-966e-cd1c76d657f4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8cd8fb2d-7d2f-4998-b3a4-68d766e2e516}, !- Handle
  {19afb142-5b5a-469d-966e-cd1c76d657f4}, !- Source Object
  6,                                      !- Outlet Port
  {5e9f229e-6bce-4357-b24b-3d99812209be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be82012e-2111-41f6-adcb-388a4b782706}, !- Handle
  {5e9f229e-6bce-4357-b24b-3d99812209be}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {da2ae88a-9329-43be-b634-93d39c41f199}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground FCU Heating Coil Controller, !- Name
  {19afb142-5b5a-469d-966e-cd1c76d657f4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {9678f103-bb90-4413-a4b3-fb1953ba00bb}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.756671508810715,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8fcacbb7-e96d-4f1d-bf61-7931f6d9071d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b958c947-fbb7-4b3d-98c2-9e9dbce05ca1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {8fcacbb7-e96d-4f1d-bf61-7931f6d9071d}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b958c947-fbb7-4b3d-98c2-9e9dbce05ca1}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {188a1578-ca85-4c7b-ae6a-bd48c8e66f9b}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.756671508810715,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {359677e3-7cbd-48f6-9b80-2673014fa374}, !- Air Inlet Node Name
  {7f778cd2-b12e-4fd1-8265-d6a6832e3ed2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {9678f103-bb90-4413-a4b3-fb1953ba00bb}, !- Supply Air Fan Name
  {c60d3404-3f50-4863-9c29-45f74a51129b}, !- Cooling Coil Name
  0.000702035619274458,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {19afb142-5b5a-469d-966e-cd1c76d657f4}, !- Heating Coil Name
  2.46589970806092e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {1227f395-c581-42dd-91ad-15d234007915}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground FCU Inlet Air Node, !- Name
  {c570d4ad-b63d-41ba-b9f2-8caa41259207}, !- Inlet Port
  {359677e3-7cbd-48f6-9b80-2673014fa374}; !- Outlet Port

OS:Connection,
  {c570d4ad-b63d-41ba-b9f2-8caa41259207}, !- Handle
  {ae8bbb3e-da80-4939-b82c-02dd5784b832}, !- Source Object
  3,                                      !- Outlet Port
  {1227f395-c581-42dd-91ad-15d234007915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {359677e3-7cbd-48f6-9b80-2673014fa374}, !- Handle
  {1227f395-c581-42dd-91ad-15d234007915}, !- Source Object
  3,                                      !- Outlet Port
  {188a1578-ca85-4c7b-ae6a-bd48c8e66f9b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f1ff791a-7496-4f78-bcf0-ff69d9d0deac}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground FCU Outlet Air Node, !- Name
  {7f778cd2-b12e-4fd1-8265-d6a6832e3ed2}, !- Inlet Port
  {c84d6453-a172-4a12-8ece-2b717ab4a286}; !- Outlet Port

OS:Connection,
  {c84d6453-a172-4a12-8ece-2b717ab4a286}, !- Handle
  {f1ff791a-7496-4f78-bcf0-ff69d9d0deac}, !- Source Object
  3,                                      !- Outlet Port
  {1ca02d36-ae9a-44a9-b7f2-6ff866b78856}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f778cd2-b12e-4fd1-8265-d6a6832e3ed2}, !- Handle
  {188a1578-ca85-4c7b-ae6a-bd48c8e66f9b}, !- Source Object
  10,                                     !- Outlet Port
  {f1ff791a-7496-4f78-bcf0-ff69d9d0deac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {cf7b8325-046d-444b-ba4b-12413aedc136}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.0009913497029878,                     !- Design Water Flow Rate {m3/s}
  1.39632553478971,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  27.5932231340703,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.008866672727319,                      !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {77a06b10-eb0a-40a2-af7b-3fae6b6025f2}, !- Water Inlet Node Name
  {8cdead8c-6ebd-44f3-8087-ff9de1eb607f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {65302ff9-35ed-40f2-adb5-c18773aa70f7}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {9105e927-6be6-4561-80b3-3cd625fe48a4}, !- Inlet Port
  {77a06b10-eb0a-40a2-af7b-3fae6b6025f2}; !- Outlet Port

OS:Connection,
  {9105e927-6be6-4561-80b3-3cd625fe48a4}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  26,                                     !- Outlet Port
  {65302ff9-35ed-40f2-adb5-c18773aa70f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34cde62a-c4c8-4327-80df-7eb3eeb4d873}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {8cdead8c-6ebd-44f3-8087-ff9de1eb607f}, !- Inlet Port
  {dfba21f1-30d7-44d7-b6d3-dbdbb7b3c222}; !- Outlet Port

OS:Connection,
  {77a06b10-eb0a-40a2-af7b-3fae6b6025f2}, !- Handle
  {65302ff9-35ed-40f2-adb5-c18773aa70f7}, !- Source Object
  3,                                      !- Outlet Port
  {cf7b8325-046d-444b-ba4b-12413aedc136}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8cdead8c-6ebd-44f3-8087-ff9de1eb607f}, !- Handle
  {cf7b8325-046d-444b-ba4b-12413aedc136}, !- Source Object
  11,                                     !- Outlet Port
  {34cde62a-c4c8-4327-80df-7eb3eeb4d873}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfba21f1-30d7-44d7-b6d3-dbdbb7b3c222}, !- Handle
  {34cde62a-c4c8-4327-80df-7eb3eeb4d873}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2e75fff9-b73e-4c48-90e0-f5069a1277b8}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground FCU Cooling Coil Controller, !- Name
  {cf7b8325-046d-444b-ba4b-12413aedc136}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {02aae859-85a1-49b0-89c9-815d65fb1532}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  335.272390054237,                       !- U-Factor Times Area Value {W/K}
  0.000330341749915465,                   !- Maximum Water Flow Rate {m3/s}
  {8123ca55-a278-4470-9674-b4fdb1fd95eb}, !- Water Inlet Node Name
  {6451598e-af44-4150-81c5-0871bf5a2a7a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  15102.8283960352,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b2c71c7d-9f68-4436-9873-75893082204d}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {b2a5ab7f-6808-44e6-936a-72b3e60366cb}, !- Inlet Port
  {8123ca55-a278-4470-9674-b4fdb1fd95eb}; !- Outlet Port

OS:Connection,
  {b2a5ab7f-6808-44e6-936a-72b3e60366cb}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  26,                                     !- Outlet Port
  {b2c71c7d-9f68-4436-9873-75893082204d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7ebfa7e-a89d-4709-8ffd-7f3a3d93149a}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {6451598e-af44-4150-81c5-0871bf5a2a7a}, !- Inlet Port
  {4c493d51-6f5c-4ecc-9a84-a9e8e9523c12}; !- Outlet Port

OS:Connection,
  {8123ca55-a278-4470-9674-b4fdb1fd95eb}, !- Handle
  {b2c71c7d-9f68-4436-9873-75893082204d}, !- Source Object
  3,                                      !- Outlet Port
  {02aae859-85a1-49b0-89c9-815d65fb1532}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6451598e-af44-4150-81c5-0871bf5a2a7a}, !- Handle
  {02aae859-85a1-49b0-89c9-815d65fb1532}, !- Source Object
  6,                                      !- Outlet Port
  {a7ebfa7e-a89d-4709-8ffd-7f3a3d93149a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c493d51-6f5c-4ecc-9a84-a9e8e9523c12}, !- Handle
  {a7ebfa7e-a89d-4709-8ffd-7f3a3d93149a}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {402b6fe9-49ed-403b-b431-98c27d1fe0a3}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground FCU Heating Coil Controller, !- Name
  {02aae859-85a1-49b0-89c9-815d65fb1532}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {92095140-0f37-4fc2-8424-d5ca9a183f1a}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.39632553478971,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2456b144-cab9-4fd5-be12-fd102838802e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1e46ce78-5fec-48a2-9439-3e406d2975d8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {2456b144-cab9-4fd5-be12-fd102838802e}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1e46ce78-5fec-48a2-9439-3e406d2975d8}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a8f50b1a-739d-476d-839c-e12c8d458300}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.39632553478971,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b6edc3b3-6fea-4570-a880-0c02b2631d4f}, !- Air Inlet Node Name
  {c1573725-7c8c-45be-a7cc-83494a868f22}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {92095140-0f37-4fc2-8424-d5ca9a183f1a}, !- Supply Air Fan Name
  {cf7b8325-046d-444b-ba4b-12413aedc136}, !- Cooling Coil Name
  0.0009913497029878,                     !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {02aae859-85a1-49b0-89c9-815d65fb1532}, !- Heating Coil Name
  0.000330341749915465,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {1df84291-29dc-45fb-aa2d-d20d44044d7d}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground FCU Inlet Air Node, !- Name
  {cc5c140a-5433-4a03-8c73-3a1f746790fc}, !- Inlet Port
  {b6edc3b3-6fea-4570-a880-0c02b2631d4f}; !- Outlet Port

OS:Connection,
  {cc5c140a-5433-4a03-8c73-3a1f746790fc}, !- Handle
  {0b0dfd05-2007-41e4-b5d4-b6a8d9dfdb1f}, !- Source Object
  3,                                      !- Outlet Port
  {1df84291-29dc-45fb-aa2d-d20d44044d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6edc3b3-6fea-4570-a880-0c02b2631d4f}, !- Handle
  {1df84291-29dc-45fb-aa2d-d20d44044d7d}, !- Source Object
  3,                                      !- Outlet Port
  {a8f50b1a-739d-476d-839c-e12c8d458300}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {58652327-4e93-497e-8529-8bbc05652f14}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground FCU Outlet Air Node, !- Name
  {c1573725-7c8c-45be-a7cc-83494a868f22}, !- Inlet Port
  {67962f52-d249-4ef2-88ae-3b476cd33184}; !- Outlet Port

OS:Connection,
  {67962f52-d249-4ef2-88ae-3b476cd33184}, !- Handle
  {58652327-4e93-497e-8529-8bbc05652f14}, !- Source Object
  3,                                      !- Outlet Port
  {a9505275-6fdf-4335-bd24-99e18f84915f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1573725-7c8c-45be-a7cc-83494a868f22}, !- Handle
  {a8f50b1a-739d-476d-839c-e12c8d458300}, !- Source Object
  10,                                     !- Outlet Port
  {58652327-4e93-497e-8529-8bbc05652f14}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {84c6dbb0-88a0-4e97-a861-cee481c9cfc4}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.000690772345846341,                   !- Design Water Flow Rate {m3/s}
  0.739525556769315,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  27.541500272095,                        !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0108733441090781,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e6fe4ac4-5b61-4a43-8364-6a2f4220dd10}, !- Water Inlet Node Name
  {52fb21d7-1777-43f4-ae1d-a59d1e5504f8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e223771f-2098-4906-a851-aeefa8fe8810}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {20861f16-fad6-4f59-8ebe-eac69bdd1cef}, !- Inlet Port
  {e6fe4ac4-5b61-4a43-8364-6a2f4220dd10}; !- Outlet Port

OS:Connection,
  {20861f16-fad6-4f59-8ebe-eac69bdd1cef}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  27,                                     !- Outlet Port
  {e223771f-2098-4906-a851-aeefa8fe8810}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c437b043-a0df-4b2e-b18c-4697a99b2df9}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {52fb21d7-1777-43f4-ae1d-a59d1e5504f8}, !- Inlet Port
  {40fa744a-f427-45c2-bb8b-a0dfa6dccae5}; !- Outlet Port

OS:Connection,
  {e6fe4ac4-5b61-4a43-8364-6a2f4220dd10}, !- Handle
  {e223771f-2098-4906-a851-aeefa8fe8810}, !- Source Object
  3,                                      !- Outlet Port
  {84c6dbb0-88a0-4e97-a861-cee481c9cfc4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {52fb21d7-1777-43f4-ae1d-a59d1e5504f8}, !- Handle
  {84c6dbb0-88a0-4e97-a861-cee481c9cfc4}, !- Source Object
  11,                                     !- Outlet Port
  {c437b043-a0df-4b2e-b18c-4697a99b2df9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40fa744a-f427-45c2-bb8b-a0dfa6dccae5}, !- Handle
  {c437b043-a0df-4b2e-b18c-4697a99b2df9}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {89c7aaff-d026-4e68-8afd-5256dc5dffad}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground FCU Cooling Coil Controller, !- Name
  {84c6dbb0-88a0-4e97-a861-cee481c9cfc4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {c7ec9705-635e-450e-8962-5692f27173dd}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  24.9269118877,                          !- U-Factor Times Area Value {W/K}
  2.45863365160148e-05,                   !- Maximum Water Flow Rate {m3/s}
  {f1941c63-182b-4ac5-a9cd-3ac370100ece}, !- Water Inlet Node Name
  {297ef8cc-9684-4377-9575-a4ae7d8b60ee}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1124.05780190838,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {681703c4-cdb4-4799-b6b7-b71defa503b0}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {9ecf66e1-bf40-406a-8704-8101cfc0cc8c}, !- Inlet Port
  {f1941c63-182b-4ac5-a9cd-3ac370100ece}; !- Outlet Port

OS:Connection,
  {9ecf66e1-bf40-406a-8704-8101cfc0cc8c}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  27,                                     !- Outlet Port
  {681703c4-cdb4-4799-b6b7-b71defa503b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {725f9779-591b-4119-93ed-6da4c41d1d51}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {297ef8cc-9684-4377-9575-a4ae7d8b60ee}, !- Inlet Port
  {a8209e0f-8369-4ec8-a3f8-7b4166105aae}; !- Outlet Port

OS:Connection,
  {f1941c63-182b-4ac5-a9cd-3ac370100ece}, !- Handle
  {681703c4-cdb4-4799-b6b7-b71defa503b0}, !- Source Object
  3,                                      !- Outlet Port
  {c7ec9705-635e-450e-8962-5692f27173dd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {297ef8cc-9684-4377-9575-a4ae7d8b60ee}, !- Handle
  {c7ec9705-635e-450e-8962-5692f27173dd}, !- Source Object
  6,                                      !- Outlet Port
  {725f9779-591b-4119-93ed-6da4c41d1d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8209e0f-8369-4ec8-a3f8-7b4166105aae}, !- Handle
  {725f9779-591b-4119-93ed-6da4c41d1d51}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {259a28e5-7c82-4caa-b5d5-a8dcddef5a71}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground FCU Heating Coil Controller, !- Name
  {c7ec9705-635e-450e-8962-5692f27173dd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {7615b8fb-aedd-4790-947f-9cd57683a1f3}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.739525556769315,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c514c12c-49bf-42eb-be5d-37eb7dd32c7f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {11099e3c-1449-4527-9d00-680c81fc1c3e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {c514c12c-49bf-42eb-be5d-37eb7dd32c7f}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {11099e3c-1449-4527-9d00-680c81fc1c3e}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {45f2c9da-5138-4f1f-b9cd-9b972aa8f930}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.739525556769315,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {199eb6b6-182f-4625-aadc-d63d451a6dc5}, !- Air Inlet Node Name
  {19228aa1-5ed2-4522-826d-946acfdbfae1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7615b8fb-aedd-4790-947f-9cd57683a1f3}, !- Supply Air Fan Name
  {84c6dbb0-88a0-4e97-a861-cee481c9cfc4}, !- Cooling Coil Name
  0.000690772345846341,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {c7ec9705-635e-450e-8962-5692f27173dd}, !- Heating Coil Name
  2.45863365160148e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {7ff4bacc-049e-446e-98f7-2a536968cad3}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground FCU Inlet Air Node, !- Name
  {f44de37b-5554-4d47-a8e3-008f337e3609}, !- Inlet Port
  {199eb6b6-182f-4625-aadc-d63d451a6dc5}; !- Outlet Port

OS:Connection,
  {f44de37b-5554-4d47-a8e3-008f337e3609}, !- Handle
  {9e4aedab-b929-4eb4-b016-831b291e2b37}, !- Source Object
  3,                                      !- Outlet Port
  {7ff4bacc-049e-446e-98f7-2a536968cad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {199eb6b6-182f-4625-aadc-d63d451a6dc5}, !- Handle
  {7ff4bacc-049e-446e-98f7-2a536968cad3}, !- Source Object
  3,                                      !- Outlet Port
  {45f2c9da-5138-4f1f-b9cd-9b972aa8f930}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a3bda649-b9df-4083-9ff5-eb654283f251}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground FCU Outlet Air Node, !- Name
  {19228aa1-5ed2-4522-826d-946acfdbfae1}, !- Inlet Port
  {831f7081-b3aa-4444-a6b2-204dc7453ab6}; !- Outlet Port

OS:Connection,
  {831f7081-b3aa-4444-a6b2-204dc7453ab6}, !- Handle
  {a3bda649-b9df-4083-9ff5-eb654283f251}, !- Source Object
  3,                                      !- Outlet Port
  {99623de7-0321-4500-a2b9-934f52d00d17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19228aa1-5ed2-4522-826d-946acfdbfae1}, !- Handle
  {45f2c9da-5138-4f1f-b9cd-9b972aa8f930}, !- Source Object
  10,                                     !- Outlet Port
  {a3bda649-b9df-4083-9ff5-eb654283f251}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ffb47f8a-c4c5-4112-807f-d59cd5217a5c}, !- Handle
  Zone LargeHotel Laundry A  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.00030863712232482,                    !- Design Water Flow Rate {m3/s}
  0.531975694939889,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.6340841656167,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00849199700748819,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00849199700748819,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {559ac2f5-4fb4-423a-b041-54594f677816}, !- Water Inlet Node Name
  {66358ca5-2805-4b0d-b02a-376bbfc4b689}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {eb42c7b6-7a48-4b3b-a4f4-3a818eed46e6}, !- Handle
  Zone LargeHotel Laundry A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {4d191dce-fef2-40c7-ae7b-250ea72cba3e}, !- Inlet Port
  {559ac2f5-4fb4-423a-b041-54594f677816}; !- Outlet Port

OS:Connection,
  {4d191dce-fef2-40c7-ae7b-250ea72cba3e}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  28,                                     !- Outlet Port
  {eb42c7b6-7a48-4b3b-a4f4-3a818eed46e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {022e1642-b885-4555-9a10-1f8fc00b75c6}, !- Handle
  Zone LargeHotel Laundry A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {66358ca5-2805-4b0d-b02a-376bbfc4b689}, !- Inlet Port
  {c0069387-9690-43d5-ab11-ae0d641d5483}; !- Outlet Port

OS:Connection,
  {559ac2f5-4fb4-423a-b041-54594f677816}, !- Handle
  {eb42c7b6-7a48-4b3b-a4f4-3a818eed46e6}, !- Source Object
  3,                                      !- Outlet Port
  {ffb47f8a-c4c5-4112-807f-d59cd5217a5c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {66358ca5-2805-4b0d-b02a-376bbfc4b689}, !- Handle
  {ffb47f8a-c4c5-4112-807f-d59cd5217a5c}, !- Source Object
  11,                                     !- Outlet Port
  {022e1642-b885-4555-9a10-1f8fc00b75c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0069387-9690-43d5-ab11-ae0d641d5483}, !- Handle
  {022e1642-b885-4555-9a10-1f8fc00b75c6}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {973e0809-3b85-4698-b989-1112eb827c07}, !- Handle
  Zone LargeHotel Laundry A  - Story ground FCU Cooling Coil Controller, !- Name
  {ffb47f8a-c4c5-4112-807f-d59cd5217a5c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {01952ba4-3108-4467-96db-314b986e7c00}, !- Handle
  Zone LargeHotel Laundry A  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  23.2137962637507,                       !- U-Factor Times Area Value {W/K}
  2.24000430522736e-05,                   !- Maximum Water Flow Rate {m3/s}
  {9d99fe53-f2dc-4b43-8b27-de1c71aad95f}, !- Water Inlet Node Name
  {3bc76dd3-12ac-4703-9112-a8c0336784e8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1024.10308829829,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fb445fd9-7b5e-42e3-976d-c9d4b2eaebc6}, !- Handle
  Zone LargeHotel Laundry A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {2d95df21-fa2e-4bc2-9a89-a8ac223d097d}, !- Inlet Port
  {9d99fe53-f2dc-4b43-8b27-de1c71aad95f}; !- Outlet Port

OS:Connection,
  {2d95df21-fa2e-4bc2-9a89-a8ac223d097d}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  28,                                     !- Outlet Port
  {fb445fd9-7b5e-42e3-976d-c9d4b2eaebc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a4443da-04ff-4754-93a9-9730a3738de1}, !- Handle
  Zone LargeHotel Laundry A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {3bc76dd3-12ac-4703-9112-a8c0336784e8}, !- Inlet Port
  {f5da9f4a-beed-48b0-ba8f-29b4eb613467}; !- Outlet Port

OS:Connection,
  {9d99fe53-f2dc-4b43-8b27-de1c71aad95f}, !- Handle
  {fb445fd9-7b5e-42e3-976d-c9d4b2eaebc6}, !- Source Object
  3,                                      !- Outlet Port
  {01952ba4-3108-4467-96db-314b986e7c00}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3bc76dd3-12ac-4703-9112-a8c0336784e8}, !- Handle
  {01952ba4-3108-4467-96db-314b986e7c00}, !- Source Object
  6,                                      !- Outlet Port
  {0a4443da-04ff-4754-93a9-9730a3738de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5da9f4a-beed-48b0-ba8f-29b4eb613467}, !- Handle
  {0a4443da-04ff-4754-93a9-9730a3738de1}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2e2f5f9d-bc63-4b7f-b48f-4b1ff2ca841d}, !- Handle
  Zone LargeHotel Laundry A  - Story ground FCU Heating Coil Controller, !- Name
  {01952ba4-3108-4467-96db-314b986e7c00}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {c69c0e00-62b5-41f4-abc2-ceeac774a89e}, !- Handle
  Zone LargeHotel Laundry A  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.531975694939889,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0571e0e5-53fe-4c46-838b-308376a723d8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {297261db-5b72-458e-835f-40ed91d05f74}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {0571e0e5-53fe-4c46-838b-308376a723d8}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {297261db-5b72-458e-835f-40ed91d05f74}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a3053c06-0db6-49af-a3db-8e3832d9bb13}, !- Handle
  Zone LargeHotel Laundry A  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.531975694939889,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {0241e64e-1ae4-439a-b64b-1eb857a87f07}, !- Air Inlet Node Name
  {c85edc43-b7ba-4e13-bb2d-5597ede8a297}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c69c0e00-62b5-41f4-abc2-ceeac774a89e}, !- Supply Air Fan Name
  {ffb47f8a-c4c5-4112-807f-d59cd5217a5c}, !- Cooling Coil Name
  0.00030863712232482,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {01952ba4-3108-4467-96db-314b986e7c00}, !- Heating Coil Name
  2.24000430522736e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {0075d41a-e5e4-4aa4-b1b7-62d2f58d6826}, !- Handle
  Zone LargeHotel Laundry A  - Story ground FCU Inlet Air Node, !- Name
  {f653410b-0e02-4967-9f39-712605232ab3}, !- Inlet Port
  {0241e64e-1ae4-439a-b64b-1eb857a87f07}; !- Outlet Port

OS:Connection,
  {f653410b-0e02-4967-9f39-712605232ab3}, !- Handle
  {50cc4f85-ed7d-4952-9129-64a66fbc0033}, !- Source Object
  3,                                      !- Outlet Port
  {0075d41a-e5e4-4aa4-b1b7-62d2f58d6826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0241e64e-1ae4-439a-b64b-1eb857a87f07}, !- Handle
  {0075d41a-e5e4-4aa4-b1b7-62d2f58d6826}, !- Source Object
  3,                                      !- Outlet Port
  {a3053c06-0db6-49af-a3db-8e3832d9bb13}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ac1546ed-c2e4-4859-823c-7165f8861561}, !- Handle
  Zone LargeHotel Laundry A  - Story ground FCU Outlet Air Node, !- Name
  {c85edc43-b7ba-4e13-bb2d-5597ede8a297}, !- Inlet Port
  {2a8b61ee-7e84-4ca3-b5a8-01dd488f9b26}; !- Outlet Port

OS:Connection,
  {2a8b61ee-7e84-4ca3-b5a8-01dd488f9b26}, !- Handle
  {ac1546ed-c2e4-4859-823c-7165f8861561}, !- Source Object
  3,                                      !- Outlet Port
  {87185f6b-b424-4581-bd27-3165894c339c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c85edc43-b7ba-4e13-bb2d-5597ede8a297}, !- Handle
  {a3053c06-0db6-49af-a3db-8e3832d9bb13}, !- Source Object
  10,                                     !- Outlet Port
  {ac1546ed-c2e4-4859-823c-7165f8861561}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {71481668-34eb-450a-b46e-d703902d15aa}, !- Handle
  Zone LargeHotel Laundry B  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.00702207412607368,                    !- Design Water Flow Rate {m3/s}
  12.0853699026833,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.6362782459228,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00850674694756392,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5aca9820-226a-44b1-b0dc-54fccc2c9d04}, !- Water Inlet Node Name
  {59a3af99-a22d-4b1d-9f10-9d41e54d1835}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {bfbda567-02ba-4140-9b3e-c5f46c3d2125}, !- Handle
  Zone LargeHotel Laundry B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {bb763b5e-43d6-4872-8c7f-216622020cc3}, !- Inlet Port
  {5aca9820-226a-44b1-b0dc-54fccc2c9d04}; !- Outlet Port

OS:Connection,
  {bb763b5e-43d6-4872-8c7f-216622020cc3}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  29,                                     !- Outlet Port
  {bfbda567-02ba-4140-9b3e-c5f46c3d2125}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {061b185b-f619-4eaa-85f9-0211dc19766f}, !- Handle
  Zone LargeHotel Laundry B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {59a3af99-a22d-4b1d-9f10-9d41e54d1835}, !- Inlet Port
  {59f04e2a-53f7-4550-b8fe-f65c218c4f4d}; !- Outlet Port

OS:Connection,
  {5aca9820-226a-44b1-b0dc-54fccc2c9d04}, !- Handle
  {bfbda567-02ba-4140-9b3e-c5f46c3d2125}, !- Source Object
  3,                                      !- Outlet Port
  {71481668-34eb-450a-b46e-d703902d15aa}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {59a3af99-a22d-4b1d-9f10-9d41e54d1835}, !- Handle
  {71481668-34eb-450a-b46e-d703902d15aa}, !- Source Object
  11,                                     !- Outlet Port
  {061b185b-f619-4eaa-85f9-0211dc19766f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59f04e2a-53f7-4550-b8fe-f65c218c4f4d}, !- Handle
  {061b185b-f619-4eaa-85f9-0211dc19766f}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a220d5ee-d2c3-43bf-b853-a03b0beb7b48}, !- Handle
  Zone LargeHotel Laundry B  - Story ground FCU Cooling Coil Controller, !- Name
  {71481668-34eb-450a-b46e-d703902d15aa}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {ca47ecde-dcad-4db0-a42c-078c42f085ba}, !- Handle
  Zone LargeHotel Laundry B  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  65.2529296720036,                       !- U-Factor Times Area Value {W/K}
  6.28652860608885e-05,                   !- Maximum Water Flow Rate {m3/s}
  {3b36ae43-9bd0-409e-9b3a-c96a3b9718d8}, !- Water Inlet Node Name
  {62966ecd-bdd4-40c5-b240-9ce834849952}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2874.12544036055,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8e1196da-74d6-4570-8976-315c1b74ce86}, !- Handle
  Zone LargeHotel Laundry B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {73138f50-2527-45f5-879e-0eac01805beb}, !- Inlet Port
  {3b36ae43-9bd0-409e-9b3a-c96a3b9718d8}; !- Outlet Port

OS:Connection,
  {73138f50-2527-45f5-879e-0eac01805beb}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  29,                                     !- Outlet Port
  {8e1196da-74d6-4570-8976-315c1b74ce86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b94057ef-368b-4d58-8bd6-ba68aab451f6}, !- Handle
  Zone LargeHotel Laundry B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {62966ecd-bdd4-40c5-b240-9ce834849952}, !- Inlet Port
  {dd482591-7011-4afc-bee2-b21b15d1cb54}; !- Outlet Port

OS:Connection,
  {3b36ae43-9bd0-409e-9b3a-c96a3b9718d8}, !- Handle
  {8e1196da-74d6-4570-8976-315c1b74ce86}, !- Source Object
  3,                                      !- Outlet Port
  {ca47ecde-dcad-4db0-a42c-078c42f085ba}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {62966ecd-bdd4-40c5-b240-9ce834849952}, !- Handle
  {ca47ecde-dcad-4db0-a42c-078c42f085ba}, !- Source Object
  6,                                      !- Outlet Port
  {b94057ef-368b-4d58-8bd6-ba68aab451f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd482591-7011-4afc-bee2-b21b15d1cb54}, !- Handle
  {b94057ef-368b-4d58-8bd6-ba68aab451f6}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4d462220-9688-444f-8b57-bd0f53a7808d}, !- Handle
  Zone LargeHotel Laundry B  - Story ground FCU Heating Coil Controller, !- Name
  {ca47ecde-dcad-4db0-a42c-078c42f085ba}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {c39e6d3e-3336-4b95-b7dd-2260a8affe54}, !- Handle
  Zone LargeHotel Laundry B  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  12.0853699026833,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {125e4f86-98c6-453d-8cf2-a45044e64cf8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {825cbf3f-a0cb-4df4-b909-94746d4a800a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {125e4f86-98c6-453d-8cf2-a45044e64cf8}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {825cbf3f-a0cb-4df4-b909-94746d4a800a}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {f18aff9a-aa01-45dc-b159-c896368798ab}, !- Handle
  Zone LargeHotel Laundry B  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  12.0853699026833,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {a3645ab6-9940-4f8d-90eb-817f492127e7}, !- Air Inlet Node Name
  {ff20e84c-5f71-4ea2-accd-878575fab049}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c39e6d3e-3336-4b95-b7dd-2260a8affe54}, !- Supply Air Fan Name
  {71481668-34eb-450a-b46e-d703902d15aa}, !- Cooling Coil Name
  0.00702207412607368,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {ca47ecde-dcad-4db0-a42c-078c42f085ba}, !- Heating Coil Name
  6.28652860608885e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {926bb1f1-3f44-40d9-89cf-85b07de1e2a0}, !- Handle
  Zone LargeHotel Laundry B  - Story ground FCU Inlet Air Node, !- Name
  {b526a286-55fa-4480-a48a-f9b952401b87}, !- Inlet Port
  {a3645ab6-9940-4f8d-90eb-817f492127e7}; !- Outlet Port

OS:Connection,
  {b526a286-55fa-4480-a48a-f9b952401b87}, !- Handle
  {b77c7757-a290-4866-9fe1-3c9c97307889}, !- Source Object
  3,                                      !- Outlet Port
  {926bb1f1-3f44-40d9-89cf-85b07de1e2a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3645ab6-9940-4f8d-90eb-817f492127e7}, !- Handle
  {926bb1f1-3f44-40d9-89cf-85b07de1e2a0}, !- Source Object
  3,                                      !- Outlet Port
  {f18aff9a-aa01-45dc-b159-c896368798ab}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {735f2241-5395-4c96-872f-a17cbb96f426}, !- Handle
  Zone LargeHotel Laundry B  - Story ground FCU Outlet Air Node, !- Name
  {ff20e84c-5f71-4ea2-accd-878575fab049}, !- Inlet Port
  {0bfc1cd0-972b-4570-a00f-275e9d28a1bf}; !- Outlet Port

OS:Connection,
  {0bfc1cd0-972b-4570-a00f-275e9d28a1bf}, !- Handle
  {735f2241-5395-4c96-872f-a17cbb96f426}, !- Source Object
  3,                                      !- Outlet Port
  {00e75534-d4ea-4371-9440-4b0eaf3cc810}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff20e84c-5f71-4ea2-accd-878575fab049}, !- Handle
  {f18aff9a-aa01-45dc-b159-c896368798ab}, !- Source Object
  10,                                     !- Outlet Port
  {735f2241-5395-4c96-872f-a17cbb96f426}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {e2410fcd-f63a-4e6f-89b2-c5356ec55604}, !- Handle
  Zone LargeHotel Laundry C  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.000300221273137841,                   !- Design Water Flow Rate {m3/s}
  0.517524693788931,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.6327286550789,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00849175332556192,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00849175332556192,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {556d6d0f-4beb-417f-beb3-a462c8e03a18}, !- Water Inlet Node Name
  {83beeff6-d3a6-462b-b51b-f1a3de9720f9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {09db9617-c8ca-47fc-acc0-186715402bfd}, !- Handle
  Zone LargeHotel Laundry C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {62c3ecb0-166e-490c-919b-3fe935fd1fb9}, !- Inlet Port
  {556d6d0f-4beb-417f-beb3-a462c8e03a18}; !- Outlet Port

OS:Connection,
  {62c3ecb0-166e-490c-919b-3fe935fd1fb9}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  30,                                     !- Outlet Port
  {09db9617-c8ca-47fc-acc0-186715402bfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3046a095-d594-4abe-9d86-89f843ad53d4}, !- Handle
  Zone LargeHotel Laundry C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {83beeff6-d3a6-462b-b51b-f1a3de9720f9}, !- Inlet Port
  {64dda45a-27d1-4c8d-be8f-c13275eba295}; !- Outlet Port

OS:Connection,
  {556d6d0f-4beb-417f-beb3-a462c8e03a18}, !- Handle
  {09db9617-c8ca-47fc-acc0-186715402bfd}, !- Source Object
  3,                                      !- Outlet Port
  {e2410fcd-f63a-4e6f-89b2-c5356ec55604}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {83beeff6-d3a6-462b-b51b-f1a3de9720f9}, !- Handle
  {e2410fcd-f63a-4e6f-89b2-c5356ec55604}, !- Source Object
  11,                                     !- Outlet Port
  {3046a095-d594-4abe-9d86-89f843ad53d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64dda45a-27d1-4c8d-be8f-c13275eba295}, !- Handle
  {3046a095-d594-4abe-9d86-89f843ad53d4}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {211b5003-005c-4ace-b03c-07d68333285f}, !- Handle
  Zone LargeHotel Laundry C  - Story ground FCU Cooling Coil Controller, !- Name
  {e2410fcd-f63a-4e6f-89b2-c5356ec55604}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {d4daf474-8dc8-4677-b6ed-e5d989c08695}, !- Handle
  Zone LargeHotel Laundry C  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  23.164154266895,                        !- U-Factor Times Area Value {W/K}
  2.23521028983981e-05,                   !- Maximum Water Flow Rate {m3/s}
  {233ff949-bd6c-4747-beed-1d49e3d41f07}, !- Water Inlet Node Name
  {a7504ac3-a02a-4275-aa95-96a3b1af9c33}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1021.91132199128,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {52b48cb7-ef36-4786-81f4-5d2485f370b7}, !- Handle
  Zone LargeHotel Laundry C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {9eb483d1-11d6-4bb8-8de2-d731b9bb94ed}, !- Inlet Port
  {233ff949-bd6c-4747-beed-1d49e3d41f07}; !- Outlet Port

OS:Connection,
  {9eb483d1-11d6-4bb8-8de2-d731b9bb94ed}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  30,                                     !- Outlet Port
  {52b48cb7-ef36-4786-81f4-5d2485f370b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5805cb84-165e-4950-802b-18545bbc9c5f}, !- Handle
  Zone LargeHotel Laundry C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {a7504ac3-a02a-4275-aa95-96a3b1af9c33}, !- Inlet Port
  {d67c7871-2d1a-40d8-9de5-fb1a93dfb77a}; !- Outlet Port

OS:Connection,
  {233ff949-bd6c-4747-beed-1d49e3d41f07}, !- Handle
  {52b48cb7-ef36-4786-81f4-5d2485f370b7}, !- Source Object
  3,                                      !- Outlet Port
  {d4daf474-8dc8-4677-b6ed-e5d989c08695}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a7504ac3-a02a-4275-aa95-96a3b1af9c33}, !- Handle
  {d4daf474-8dc8-4677-b6ed-e5d989c08695}, !- Source Object
  6,                                      !- Outlet Port
  {5805cb84-165e-4950-802b-18545bbc9c5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d67c7871-2d1a-40d8-9de5-fb1a93dfb77a}, !- Handle
  {5805cb84-165e-4950-802b-18545bbc9c5f}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9b2a8621-ffb7-4804-8f75-04d4a90e9a94}, !- Handle
  Zone LargeHotel Laundry C  - Story ground FCU Heating Coil Controller, !- Name
  {d4daf474-8dc8-4677-b6ed-e5d989c08695}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {6a46390f-815c-4911-a4fe-2ab03c6d8d66}, !- Handle
  Zone LargeHotel Laundry C  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.517524693788931,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f97fdd48-d9f5-4d13-bbff-8a61b4758ac5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d5bc8993-859e-44fc-86aa-a1d5a295323f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {f97fdd48-d9f5-4d13-bbff-8a61b4758ac5}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d5bc8993-859e-44fc-86aa-a1d5a295323f}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {9343fce9-a12e-4574-a26f-8de94e7ada19}, !- Handle
  Zone LargeHotel Laundry C  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.517524693788931,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {c6b81a54-06af-477f-954d-8e23ac5b5c2a}, !- Air Inlet Node Name
  {57919067-b6f0-44fa-a10e-82145784d655}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6a46390f-815c-4911-a4fe-2ab03c6d8d66}, !- Supply Air Fan Name
  {e2410fcd-f63a-4e6f-89b2-c5356ec55604}, !- Cooling Coil Name
  0.000300221273137841,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d4daf474-8dc8-4677-b6ed-e5d989c08695}, !- Heating Coil Name
  2.23521028983981e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {c42874f2-9ae4-4a99-b5ee-f69bab6d8074}, !- Handle
  Zone LargeHotel Laundry C  - Story ground FCU Inlet Air Node, !- Name
  {426f2522-5e2d-46e9-92bf-d8972b14aafc}, !- Inlet Port
  {c6b81a54-06af-477f-954d-8e23ac5b5c2a}; !- Outlet Port

OS:Connection,
  {426f2522-5e2d-46e9-92bf-d8972b14aafc}, !- Handle
  {0d1a7bd1-e38d-43aa-924e-85016b75a7f4}, !- Source Object
  3,                                      !- Outlet Port
  {c42874f2-9ae4-4a99-b5ee-f69bab6d8074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6b81a54-06af-477f-954d-8e23ac5b5c2a}, !- Handle
  {c42874f2-9ae4-4a99-b5ee-f69bab6d8074}, !- Source Object
  3,                                      !- Outlet Port
  {9343fce9-a12e-4574-a26f-8de94e7ada19}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3a397a28-b1d3-4db4-8d13-5263b09434dd}, !- Handle
  Zone LargeHotel Laundry C  - Story ground FCU Outlet Air Node, !- Name
  {57919067-b6f0-44fa-a10e-82145784d655}, !- Inlet Port
  {7dfd3bdf-3863-45e3-b8c6-e02829a151cf}; !- Outlet Port

OS:Connection,
  {7dfd3bdf-3863-45e3-b8c6-e02829a151cf}, !- Handle
  {3a397a28-b1d3-4db4-8d13-5263b09434dd}, !- Source Object
  3,                                      !- Outlet Port
  {ce7e2153-2e4c-45b3-9f29-b80c67e52218}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57919067-b6f0-44fa-a10e-82145784d655}, !- Handle
  {9343fce9-a12e-4574-a26f-8de94e7ada19}, !- Source Object
  10,                                     !- Outlet Port
  {3a397a28-b1d3-4db4-8d13-5263b09434dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {9a6df2e7-dd5a-4958-957a-60753bb55a31}, !- Handle
  Zone LargeHotel Lobby A  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.000527883057038002,                   !- Design Water Flow Rate {m3/s}
  0.869741582199169,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5940655988216,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00875352771975013,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {bb206e94-195c-4c9c-b059-3f0f601d6125}, !- Water Inlet Node Name
  {1a1a0e9f-a49a-44c6-a292-ad683c119641}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {acb4de46-4378-4f51-baa9-b3722efc4c85}, !- Handle
  Zone LargeHotel Lobby A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {2c0ef983-2416-42f7-bd4f-d26d38595187}, !- Inlet Port
  {bb206e94-195c-4c9c-b059-3f0f601d6125}; !- Outlet Port

OS:Connection,
  {2c0ef983-2416-42f7-bd4f-d26d38595187}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  31,                                     !- Outlet Port
  {acb4de46-4378-4f51-baa9-b3722efc4c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9dfac093-5282-462e-827d-1126b8277cb5}, !- Handle
  Zone LargeHotel Lobby A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {1a1a0e9f-a49a-44c6-a292-ad683c119641}, !- Inlet Port
  {088feb73-c0b7-4a2d-9ea1-e403aaf60d71}; !- Outlet Port

OS:Connection,
  {bb206e94-195c-4c9c-b059-3f0f601d6125}, !- Handle
  {acb4de46-4378-4f51-baa9-b3722efc4c85}, !- Source Object
  3,                                      !- Outlet Port
  {9a6df2e7-dd5a-4958-957a-60753bb55a31}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1a1a0e9f-a49a-44c6-a292-ad683c119641}, !- Handle
  {9a6df2e7-dd5a-4958-957a-60753bb55a31}, !- Source Object
  11,                                     !- Outlet Port
  {9dfac093-5282-462e-827d-1126b8277cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {088feb73-c0b7-4a2d-9ea1-e403aaf60d71}, !- Handle
  {9dfac093-5282-462e-827d-1126b8277cb5}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {695f97ad-5d7b-455a-bfd6-cafcab6efe51}, !- Handle
  Zone LargeHotel Lobby A  - Story ground FCU Cooling Coil Controller, !- Name
  {9a6df2e7-dd5a-4958-957a-60753bb55a31}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {32aede5b-cc3d-4bb9-ace6-382a0db81477}, !- Handle
  Zone LargeHotel Lobby A  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  338.515758800766,                       !- U-Factor Times Area Value {W/K}
  0.000326550707069061,                   !- Maximum Water Flow Rate {m3/s}
  {18fcdb60-b2ca-46ec-a17a-e5bf26cf4ea0}, !- Water Inlet Node Name
  {77577d07-5b8f-440c-9b74-f4fc025acfa3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  14929.506466349,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {425c73f9-4e95-4b9a-8489-5676bc47e16b}, !- Handle
  Zone LargeHotel Lobby A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {c1dc8d38-42d3-45de-85bc-c88b15b15034}, !- Inlet Port
  {18fcdb60-b2ca-46ec-a17a-e5bf26cf4ea0}; !- Outlet Port

OS:Connection,
  {c1dc8d38-42d3-45de-85bc-c88b15b15034}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  31,                                     !- Outlet Port
  {425c73f9-4e95-4b9a-8489-5676bc47e16b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c220991-ea31-4f81-bdf5-f4b244cae1bf}, !- Handle
  Zone LargeHotel Lobby A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {77577d07-5b8f-440c-9b74-f4fc025acfa3}, !- Inlet Port
  {dc31b992-7a36-407b-bbda-bb6ab9b00f27}; !- Outlet Port

OS:Connection,
  {18fcdb60-b2ca-46ec-a17a-e5bf26cf4ea0}, !- Handle
  {425c73f9-4e95-4b9a-8489-5676bc47e16b}, !- Source Object
  3,                                      !- Outlet Port
  {32aede5b-cc3d-4bb9-ace6-382a0db81477}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {77577d07-5b8f-440c-9b74-f4fc025acfa3}, !- Handle
  {32aede5b-cc3d-4bb9-ace6-382a0db81477}, !- Source Object
  6,                                      !- Outlet Port
  {1c220991-ea31-4f81-bdf5-f4b244cae1bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc31b992-7a36-407b-bbda-bb6ab9b00f27}, !- Handle
  {1c220991-ea31-4f81-bdf5-f4b244cae1bf}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {40d56743-b239-4405-9fc9-095c919d3979}, !- Handle
  Zone LargeHotel Lobby A  - Story ground FCU Heating Coil Controller, !- Name
  {32aede5b-cc3d-4bb9-ace6-382a0db81477}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {8e46ce37-5458-4037-a787-6148ec1bc0ff}, !- Handle
  Zone LargeHotel Lobby A  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.869741582199169,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {59ea354d-714e-4595-a4ce-f197d57d6c30}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {383eead6-0238-420f-9db4-a8eabf324db3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {59ea354d-714e-4595-a4ce-f197d57d6c30}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {383eead6-0238-420f-9db4-a8eabf324db3}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {878afb4d-91ed-4268-bb51-00d317825b4c}, !- Handle
  Zone LargeHotel Lobby A  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.869741582199169,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {1eada306-a034-443c-b5ce-272e18250df2}, !- Air Inlet Node Name
  {0e6b5ba7-0144-4f6d-aed8-64c6d9ac93ad}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {8e46ce37-5458-4037-a787-6148ec1bc0ff}, !- Supply Air Fan Name
  {9a6df2e7-dd5a-4958-957a-60753bb55a31}, !- Cooling Coil Name
  0.000527883057038002,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {32aede5b-cc3d-4bb9-ace6-382a0db81477}, !- Heating Coil Name
  0.000326550707069061,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e6c349c0-ab4d-4f2f-8186-3c798e23d8c4}, !- Handle
  Zone LargeHotel Lobby A  - Story ground FCU Inlet Air Node, !- Name
  {98306339-3a9c-43db-9716-f8f26d01bf67}, !- Inlet Port
  {1eada306-a034-443c-b5ce-272e18250df2}; !- Outlet Port

OS:Connection,
  {98306339-3a9c-43db-9716-f8f26d01bf67}, !- Handle
  {11b1c500-033a-4022-b064-f4386e010e24}, !- Source Object
  2,                                      !- Outlet Port
  {e6c349c0-ab4d-4f2f-8186-3c798e23d8c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eada306-a034-443c-b5ce-272e18250df2}, !- Handle
  {e6c349c0-ab4d-4f2f-8186-3c798e23d8c4}, !- Source Object
  3,                                      !- Outlet Port
  {878afb4d-91ed-4268-bb51-00d317825b4c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f3281c11-acb6-4eac-902e-18e32f3e9034}, !- Handle
  Zone LargeHotel Lobby A  - Story ground FCU Outlet Air Node, !- Name
  {0e6b5ba7-0144-4f6d-aed8-64c6d9ac93ad}, !- Inlet Port
  {730d2b08-3ad9-4215-8ea5-8ff00e70c8e5}; !- Outlet Port

OS:Connection,
  {730d2b08-3ad9-4215-8ea5-8ff00e70c8e5}, !- Handle
  {f3281c11-acb6-4eac-902e-18e32f3e9034}, !- Source Object
  3,                                      !- Outlet Port
  {33365441-8aa3-479f-b1bb-9cffd06a3754}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e6b5ba7-0144-4f6d-aed8-64c6d9ac93ad}, !- Handle
  {878afb4d-91ed-4268-bb51-00d317825b4c}, !- Source Object
  10,                                     !- Outlet Port
  {f3281c11-acb6-4eac-902e-18e32f3e9034}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {5146c120-82c1-4c38-b404-3689e7307afb}, !- Handle
  Zone LargeHotel Lobby A end_b - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  9.82455649321529e-05,                   !- Design Water Flow Rate {m3/s}
  0.208929394337529,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5950769348124,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00867143535661319,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {29846cd5-bdf2-4a9a-a411-059af45859db}, !- Water Inlet Node Name
  {5fc29223-5063-401f-8348-e3483af562ed}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f0538edf-a25b-4c72-b545-b5967750e045}, !- Handle
  Zone LargeHotel Lobby A end_b - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {8cfef0d5-4590-4619-a68b-16f1ec145149}, !- Inlet Port
  {29846cd5-bdf2-4a9a-a411-059af45859db}; !- Outlet Port

OS:Connection,
  {8cfef0d5-4590-4619-a68b-16f1ec145149}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  32,                                     !- Outlet Port
  {f0538edf-a25b-4c72-b545-b5967750e045}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c312bcd-a5f4-4da3-8a33-bd73d9ae1068}, !- Handle
  Zone LargeHotel Lobby A end_b - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {5fc29223-5063-401f-8348-e3483af562ed}, !- Inlet Port
  {f87f63ad-12c6-4eab-9781-631c5da6bff2}; !- Outlet Port

OS:Connection,
  {29846cd5-bdf2-4a9a-a411-059af45859db}, !- Handle
  {f0538edf-a25b-4c72-b545-b5967750e045}, !- Source Object
  3,                                      !- Outlet Port
  {5146c120-82c1-4c38-b404-3689e7307afb}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5fc29223-5063-401f-8348-e3483af562ed}, !- Handle
  {5146c120-82c1-4c38-b404-3689e7307afb}, !- Source Object
  11,                                     !- Outlet Port
  {4c312bcd-a5f4-4da3-8a33-bd73d9ae1068}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f87f63ad-12c6-4eab-9781-631c5da6bff2}, !- Handle
  {4c312bcd-a5f4-4da3-8a33-bd73d9ae1068}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a263dbc8-0793-4071-b7a4-8a6208c65f18}, !- Handle
  Zone LargeHotel Lobby A end_b - Story ground FCU Cooling Coil Controller, !- Name
  {5146c120-82c1-4c38-b404-3689e7307afb}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {84fd6c18-01ab-4268-8083-2f2e6fb18a8a}, !- Handle
  Zone LargeHotel Lobby A end_b - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  95.695075842944,                        !- U-Factor Times Area Value {W/K}
  9.23373584023481e-05,                   !- Maximum Water Flow Rate {m3/s}
  {04afc21a-126e-4220-a4d0-902accc35f61}, !- Water Inlet Node Name
  {6adb52b8-f3ea-424d-ac09-dc215b7264d6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4221.55322132527,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cfca17f4-f489-4571-8984-33823cd9ff7c}, !- Handle
  Zone LargeHotel Lobby A end_b - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {319e5509-9179-4f8e-90e8-11490e8337b5}, !- Inlet Port
  {04afc21a-126e-4220-a4d0-902accc35f61}; !- Outlet Port

OS:Connection,
  {319e5509-9179-4f8e-90e8-11490e8337b5}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  32,                                     !- Outlet Port
  {cfca17f4-f489-4571-8984-33823cd9ff7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67804ff3-b761-4049-932e-feb49863e32f}, !- Handle
  Zone LargeHotel Lobby A end_b - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {6adb52b8-f3ea-424d-ac09-dc215b7264d6}, !- Inlet Port
  {21616d1b-6ff7-461b-bfb7-a9d71c4da9fe}; !- Outlet Port

OS:Connection,
  {04afc21a-126e-4220-a4d0-902accc35f61}, !- Handle
  {cfca17f4-f489-4571-8984-33823cd9ff7c}, !- Source Object
  3,                                      !- Outlet Port
  {84fd6c18-01ab-4268-8083-2f2e6fb18a8a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6adb52b8-f3ea-424d-ac09-dc215b7264d6}, !- Handle
  {84fd6c18-01ab-4268-8083-2f2e6fb18a8a}, !- Source Object
  6,                                      !- Outlet Port
  {67804ff3-b761-4049-932e-feb49863e32f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21616d1b-6ff7-461b-bfb7-a9d71c4da9fe}, !- Handle
  {67804ff3-b761-4049-932e-feb49863e32f}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5d1ee94e-3ab1-462d-89eb-bdee7d6a6c9a}, !- Handle
  Zone LargeHotel Lobby A end_b - Story ground FCU Heating Coil Controller, !- Name
  {84fd6c18-01ab-4268-8083-2f2e6fb18a8a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {db7dc546-0945-4032-8260-50d07ec60030}, !- Handle
  Zone LargeHotel Lobby A end_b - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.208929394337529,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dab9a58-c117-4b95-9a7d-9d09b01e7d60}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d5dfc76a-dc5b-48c4-a70f-e4c410f66137}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {0dab9a58-c117-4b95-9a7d-9d09b01e7d60}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d5dfc76a-dc5b-48c4-a70f-e4c410f66137}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {bfc35930-9f63-4408-a761-62d49623887e}, !- Handle
  Zone LargeHotel Lobby A end_b - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.208929394337529,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {3afd1bf7-5137-4caf-bac8-85de237b605d}, !- Air Inlet Node Name
  {a196704f-a9cc-46cf-9c1e-51148ed62ace}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {db7dc546-0945-4032-8260-50d07ec60030}, !- Supply Air Fan Name
  {5146c120-82c1-4c38-b404-3689e7307afb}, !- Cooling Coil Name
  9.82455649321529e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {84fd6c18-01ab-4268-8083-2f2e6fb18a8a}, !- Heating Coil Name
  9.23373584023481e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {29b2056f-7eb9-4b57-87ab-4d05a4c34a21}, !- Handle
  Zone LargeHotel Lobby A end_b - Story ground FCU Inlet Air Node, !- Name
  {663b4765-ffae-4237-9294-44c9341c6e47}, !- Inlet Port
  {3afd1bf7-5137-4caf-bac8-85de237b605d}; !- Outlet Port

OS:Connection,
  {663b4765-ffae-4237-9294-44c9341c6e47}, !- Handle
  {73c6e8fc-4ce5-4098-a6eb-4ec8b78ef30c}, !- Source Object
  2,                                      !- Outlet Port
  {29b2056f-7eb9-4b57-87ab-4d05a4c34a21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3afd1bf7-5137-4caf-bac8-85de237b605d}, !- Handle
  {29b2056f-7eb9-4b57-87ab-4d05a4c34a21}, !- Source Object
  3,                                      !- Outlet Port
  {bfc35930-9f63-4408-a761-62d49623887e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4ebb2d76-8868-4fd9-9002-6ecc595635e4}, !- Handle
  Zone LargeHotel Lobby A end_b - Story ground FCU Outlet Air Node, !- Name
  {a196704f-a9cc-46cf-9c1e-51148ed62ace}, !- Inlet Port
  {825dcb88-2da0-40f7-a231-175f22f430cd}; !- Outlet Port

OS:Connection,
  {825dcb88-2da0-40f7-a231-175f22f430cd}, !- Handle
  {4ebb2d76-8868-4fd9-9002-6ecc595635e4}, !- Source Object
  3,                                      !- Outlet Port
  {ca114d0b-9bc3-4fed-a862-7879b8aba227}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a196704f-a9cc-46cf-9c1e-51148ed62ace}, !- Handle
  {bfc35930-9f63-4408-a761-62d49623887e}, !- Source Object
  10,                                     !- Outlet Port
  {4ebb2d76-8868-4fd9-9002-6ecc595635e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {bc25592b-7605-43a7-aff7-c38a80282c37}, !- Handle
  Zone LargeHotel Lobby B  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.00795976859889308,                    !- Design Water Flow Rate {m3/s}
  12.6326122174802,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5926586459654,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00895957288820611,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7757e6f8-9d94-4090-be33-110a3e051489}, !- Water Inlet Node Name
  {8df9ba44-4cf3-4a50-ae7f-e2b972120c0f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b4b238d5-7788-4738-8e3c-7604acd096ba}, !- Handle
  Zone LargeHotel Lobby B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {20d3d54d-d866-4d80-beae-6b816010b79d}, !- Inlet Port
  {7757e6f8-9d94-4090-be33-110a3e051489}; !- Outlet Port

OS:Connection,
  {20d3d54d-d866-4d80-beae-6b816010b79d}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  33,                                     !- Outlet Port
  {b4b238d5-7788-4738-8e3c-7604acd096ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8840016c-ea6f-4dfa-9ff9-a840d58ef664}, !- Handle
  Zone LargeHotel Lobby B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {8df9ba44-4cf3-4a50-ae7f-e2b972120c0f}, !- Inlet Port
  {df38a613-2bb9-4037-83f9-f56302f01e2b}; !- Outlet Port

OS:Connection,
  {7757e6f8-9d94-4090-be33-110a3e051489}, !- Handle
  {b4b238d5-7788-4738-8e3c-7604acd096ba}, !- Source Object
  3,                                      !- Outlet Port
  {bc25592b-7605-43a7-aff7-c38a80282c37}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8df9ba44-4cf3-4a50-ae7f-e2b972120c0f}, !- Handle
  {bc25592b-7605-43a7-aff7-c38a80282c37}, !- Source Object
  11,                                     !- Outlet Port
  {8840016c-ea6f-4dfa-9ff9-a840d58ef664}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df38a613-2bb9-4037-83f9-f56302f01e2b}, !- Handle
  {8840016c-ea6f-4dfa-9ff9-a840d58ef664}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f85ba105-2683-4639-ba6a-9663e008f0c6}, !- Handle
  Zone LargeHotel Lobby B  - Story ground FCU Cooling Coil Controller, !- Name
  {bc25592b-7605-43a7-aff7-c38a80282c37}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {424c239e-ad3f-4a3c-bc40-58f441fd16f2}, !- Handle
  Zone LargeHotel Lobby B  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  3241.48954029299,                       !- U-Factor Times Area Value {W/K}
  0.00312353931981829,                    !- Maximum Water Flow Rate {m3/s}
  {6982bb9c-3c3e-4c35-b137-b4cc9c3db448}, !- Water Inlet Node Name
  {d0db931b-77f7-443d-b830-d6b84bee4662}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  142804.469454908,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ac75f667-174e-4a8b-9f21-59b080efc645}, !- Handle
  Zone LargeHotel Lobby B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {777053d6-99f5-46ca-8772-e4fe56fd5151}, !- Inlet Port
  {6982bb9c-3c3e-4c35-b137-b4cc9c3db448}; !- Outlet Port

OS:Connection,
  {777053d6-99f5-46ca-8772-e4fe56fd5151}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  33,                                     !- Outlet Port
  {ac75f667-174e-4a8b-9f21-59b080efc645}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0b2b3fb-1aa0-4c54-8db6-62c84df17d4d}, !- Handle
  Zone LargeHotel Lobby B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {d0db931b-77f7-443d-b830-d6b84bee4662}, !- Inlet Port
  {d444688e-f712-4b31-9b63-6eff043ae88f}; !- Outlet Port

OS:Connection,
  {6982bb9c-3c3e-4c35-b137-b4cc9c3db448}, !- Handle
  {ac75f667-174e-4a8b-9f21-59b080efc645}, !- Source Object
  3,                                      !- Outlet Port
  {424c239e-ad3f-4a3c-bc40-58f441fd16f2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d0db931b-77f7-443d-b830-d6b84bee4662}, !- Handle
  {424c239e-ad3f-4a3c-bc40-58f441fd16f2}, !- Source Object
  6,                                      !- Outlet Port
  {c0b2b3fb-1aa0-4c54-8db6-62c84df17d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d444688e-f712-4b31-9b63-6eff043ae88f}, !- Handle
  {c0b2b3fb-1aa0-4c54-8db6-62c84df17d4d}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {615ae791-d644-480e-a9ce-ea6ab7ef6e0a}, !- Handle
  Zone LargeHotel Lobby B  - Story ground FCU Heating Coil Controller, !- Name
  {424c239e-ad3f-4a3c-bc40-58f441fd16f2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {33e74c95-dffa-4398-a126-ea7fa6bb2335}, !- Handle
  Zone LargeHotel Lobby B  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  12.6326122174802,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2aea0823-8828-4aa8-9d05-5bcd3a708182}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b66920f8-9cad-4c1f-985c-a7f49d1faa0d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {2aea0823-8828-4aa8-9d05-5bcd3a708182}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b66920f8-9cad-4c1f-985c-a7f49d1faa0d}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {b015b8a7-0dac-4102-919b-3ca42a04b4ee}, !- Handle
  Zone LargeHotel Lobby B  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  12.6326122174802,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d1936c24-e81f-4276-809c-f4b37d95404f}, !- Air Inlet Node Name
  {a361561a-0e34-425f-8476-1fecd359bf17}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {33e74c95-dffa-4398-a126-ea7fa6bb2335}, !- Supply Air Fan Name
  {bc25592b-7605-43a7-aff7-c38a80282c37}, !- Cooling Coil Name
  0.00795976859889308,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {424c239e-ad3f-4a3c-bc40-58f441fd16f2}, !- Heating Coil Name
  0.00312353931981829,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {c7179abf-c193-4a19-8bd7-c76d0c40f6aa}, !- Handle
  Zone LargeHotel Lobby B  - Story ground FCU Inlet Air Node, !- Name
  {cfb55e28-f4e8-4e6c-b3b9-cc0b344fc03a}, !- Inlet Port
  {d1936c24-e81f-4276-809c-f4b37d95404f}; !- Outlet Port

OS:Connection,
  {cfb55e28-f4e8-4e6c-b3b9-cc0b344fc03a}, !- Handle
  {263ced69-4821-4f50-8d1e-8c42deb5911e}, !- Source Object
  2,                                      !- Outlet Port
  {c7179abf-c193-4a19-8bd7-c76d0c40f6aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1936c24-e81f-4276-809c-f4b37d95404f}, !- Handle
  {c7179abf-c193-4a19-8bd7-c76d0c40f6aa}, !- Source Object
  3,                                      !- Outlet Port
  {b015b8a7-0dac-4102-919b-3ca42a04b4ee}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {41847c9c-5eb5-4618-baec-f87dccb9c1f2}, !- Handle
  Zone LargeHotel Lobby B  - Story ground FCU Outlet Air Node, !- Name
  {a361561a-0e34-425f-8476-1fecd359bf17}, !- Inlet Port
  {193f951a-092b-4621-b21f-0bfc24a78272}; !- Outlet Port

OS:Connection,
  {193f951a-092b-4621-b21f-0bfc24a78272}, !- Handle
  {41847c9c-5eb5-4618-baec-f87dccb9c1f2}, !- Source Object
  3,                                      !- Outlet Port
  {f2c456ea-293f-4fc0-9aec-5087d0067d0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a361561a-0e34-425f-8476-1fecd359bf17}, !- Handle
  {b015b8a7-0dac-4102-919b-3ca42a04b4ee}, !- Source Object
  10,                                     !- Outlet Port
  {41847c9c-5eb5-4618-baec-f87dccb9c1f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {2bfb74f9-6373-4d79-bfed-17fcd7fb4e3f}, !- Handle
  Zone LargeHotel Lobby B end_b - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.00155976639104955,                    !- Design Water Flow Rate {m3/s}
  2.79599608698681,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5940264571513,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00882480977004395,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {faf32124-b026-4b06-a378-99791624f2d5}, !- Water Inlet Node Name
  {4fd7033e-0416-41fc-8256-14010545a006}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {18815232-6717-4acc-af62-38de6b5a6023}, !- Handle
  Zone LargeHotel Lobby B end_b - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {d57beca5-011e-4111-8b01-d92e9334848c}, !- Inlet Port
  {faf32124-b026-4b06-a378-99791624f2d5}; !- Outlet Port

OS:Connection,
  {d57beca5-011e-4111-8b01-d92e9334848c}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  34,                                     !- Outlet Port
  {18815232-6717-4acc-af62-38de6b5a6023}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47a3bb1d-850a-4ce5-9bb8-ed03dae4286a}, !- Handle
  Zone LargeHotel Lobby B end_b - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {4fd7033e-0416-41fc-8256-14010545a006}, !- Inlet Port
  {9bd99bc5-6d66-4855-b7bc-7df1a5363569}; !- Outlet Port

OS:Connection,
  {faf32124-b026-4b06-a378-99791624f2d5}, !- Handle
  {18815232-6717-4acc-af62-38de6b5a6023}, !- Source Object
  3,                                      !- Outlet Port
  {2bfb74f9-6373-4d79-bfed-17fcd7fb4e3f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4fd7033e-0416-41fc-8256-14010545a006}, !- Handle
  {2bfb74f9-6373-4d79-bfed-17fcd7fb4e3f}, !- Source Object
  11,                                     !- Outlet Port
  {47a3bb1d-850a-4ce5-9bb8-ed03dae4286a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bd99bc5-6d66-4855-b7bc-7df1a5363569}, !- Handle
  {47a3bb1d-850a-4ce5-9bb8-ed03dae4286a}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e0017189-c515-45c4-b41d-7d8f1cbdd16c}, !- Handle
  Zone LargeHotel Lobby B end_b - Story ground FCU Cooling Coil Controller, !- Name
  {2bfb74f9-6373-4d79-bfed-17fcd7fb4e3f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {2b8becb3-7c72-4628-abb7-a9624375ca4f}, !- Handle
  Zone LargeHotel Lobby B end_b - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  1281.02104464237,                       !- U-Factor Times Area Value {W/K}
  0.00123573616915472,                    !- Maximum Water Flow Rate {m3/s}
  {b6954400-39c8-4ad1-ade3-aff4353a1b4d}, !- Water Inlet Node Name
  {121bebe1-0be6-4f68-87d8-0eafeb6f5d99}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  56496.3747703509,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b9c3fcb1-8d8f-46b5-b329-c1df0b2eb692}, !- Handle
  Zone LargeHotel Lobby B end_b - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {d7db970f-7032-4bfd-87aa-6db6d8647701}, !- Inlet Port
  {b6954400-39c8-4ad1-ade3-aff4353a1b4d}; !- Outlet Port

OS:Connection,
  {d7db970f-7032-4bfd-87aa-6db6d8647701}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  34,                                     !- Outlet Port
  {b9c3fcb1-8d8f-46b5-b329-c1df0b2eb692}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d097b360-2091-4bae-8cd7-f8d0dd7ee68c}, !- Handle
  Zone LargeHotel Lobby B end_b - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {121bebe1-0be6-4f68-87d8-0eafeb6f5d99}, !- Inlet Port
  {0d1187ba-e062-4bde-a2b1-56a674e74e5f}; !- Outlet Port

OS:Connection,
  {b6954400-39c8-4ad1-ade3-aff4353a1b4d}, !- Handle
  {b9c3fcb1-8d8f-46b5-b329-c1df0b2eb692}, !- Source Object
  3,                                      !- Outlet Port
  {2b8becb3-7c72-4628-abb7-a9624375ca4f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {121bebe1-0be6-4f68-87d8-0eafeb6f5d99}, !- Handle
  {2b8becb3-7c72-4628-abb7-a9624375ca4f}, !- Source Object
  6,                                      !- Outlet Port
  {d097b360-2091-4bae-8cd7-f8d0dd7ee68c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d1187ba-e062-4bde-a2b1-56a674e74e5f}, !- Handle
  {d097b360-2091-4bae-8cd7-f8d0dd7ee68c}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5ac9b63f-3bfa-41cb-923a-e788761098de}, !- Handle
  Zone LargeHotel Lobby B end_b - Story ground FCU Heating Coil Controller, !- Name
  {2b8becb3-7c72-4628-abb7-a9624375ca4f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {2775bbeb-edd2-40d7-bec8-6c350176abe5}, !- Handle
  Zone LargeHotel Lobby B end_b - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  2.79599608698681,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41164b66-0e86-4b71-b3a1-b41d348586aa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8f3b7741-8b4a-4d01-90c4-fd528b5d6613}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {41164b66-0e86-4b71-b3a1-b41d348586aa}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8f3b7741-8b4a-4d01-90c4-fd528b5d6613}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {ac415d41-da0b-47ec-ac80-f9c20d2272b9}, !- Handle
  Zone LargeHotel Lobby B end_b - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.79599608698681,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {44ad98cb-c859-4111-8a0d-a91b1a2bd229}, !- Air Inlet Node Name
  {3d93e3e0-4a2f-4b40-b4dc-7592cfcf4ffa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {2775bbeb-edd2-40d7-bec8-6c350176abe5}, !- Supply Air Fan Name
  {2bfb74f9-6373-4d79-bfed-17fcd7fb4e3f}, !- Cooling Coil Name
  0.00155976639104955,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {2b8becb3-7c72-4628-abb7-a9624375ca4f}, !- Heating Coil Name
  0.00123573616915472,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f5e69937-5b6b-4314-a22a-48cb099d706c}, !- Handle
  Zone LargeHotel Lobby B end_b - Story ground FCU Inlet Air Node, !- Name
  {ee3496e7-0e1d-4550-999a-1d84c999734a}, !- Inlet Port
  {44ad98cb-c859-4111-8a0d-a91b1a2bd229}; !- Outlet Port

OS:Connection,
  {ee3496e7-0e1d-4550-999a-1d84c999734a}, !- Handle
  {724d8929-faaf-4a9f-8848-fa934c0702a6}, !- Source Object
  2,                                      !- Outlet Port
  {f5e69937-5b6b-4314-a22a-48cb099d706c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44ad98cb-c859-4111-8a0d-a91b1a2bd229}, !- Handle
  {f5e69937-5b6b-4314-a22a-48cb099d706c}, !- Source Object
  3,                                      !- Outlet Port
  {ac415d41-da0b-47ec-ac80-f9c20d2272b9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {039fd6e2-4935-45e4-84d2-62cbfab0227c}, !- Handle
  Zone LargeHotel Lobby B end_b - Story ground FCU Outlet Air Node, !- Name
  {3d93e3e0-4a2f-4b40-b4dc-7592cfcf4ffa}, !- Inlet Port
  {cae7b532-5a3e-4f5b-a0f5-f82dbe950052}; !- Outlet Port

OS:Connection,
  {cae7b532-5a3e-4f5b-a0f5-f82dbe950052}, !- Handle
  {039fd6e2-4935-45e4-84d2-62cbfab0227c}, !- Source Object
  3,                                      !- Outlet Port
  {a79db593-37c6-47b1-a9cf-070d76914335}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d93e3e0-4a2f-4b40-b4dc-7592cfcf4ffa}, !- Handle
  {ac415d41-da0b-47ec-ac80-f9c20d2272b9}, !- Source Object
  10,                                     !- Outlet Port
  {039fd6e2-4935-45e4-84d2-62cbfab0227c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {86e7ae49-271c-44da-8106-ff370a68019c}, !- Handle
  Zone LargeHotel Lobby C  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.000447361273714908,                   !- Design Water Flow Rate {m3/s}
  0.73783892254766,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5939159985922,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00878433333518518,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b674e0e1-0798-4abf-a048-4bac7cc812a4}, !- Water Inlet Node Name
  {4ab5c70e-9c97-4bf4-b2bd-de4c98e0dcdb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c5192026-70c3-4e00-8fee-47482b4f289e}, !- Handle
  Zone LargeHotel Lobby C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {6e478333-7183-4392-a635-34b6d5fa66e7}, !- Inlet Port
  {b674e0e1-0798-4abf-a048-4bac7cc812a4}; !- Outlet Port

OS:Connection,
  {6e478333-7183-4392-a635-34b6d5fa66e7}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  35,                                     !- Outlet Port
  {c5192026-70c3-4e00-8fee-47482b4f289e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {977e650e-c18f-4f76-8759-471585af4c6c}, !- Handle
  Zone LargeHotel Lobby C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {4ab5c70e-9c97-4bf4-b2bd-de4c98e0dcdb}, !- Inlet Port
  {f0ea12e8-8bd8-43a6-9aa7-5f2271047f3c}; !- Outlet Port

OS:Connection,
  {b674e0e1-0798-4abf-a048-4bac7cc812a4}, !- Handle
  {c5192026-70c3-4e00-8fee-47482b4f289e}, !- Source Object
  3,                                      !- Outlet Port
  {86e7ae49-271c-44da-8106-ff370a68019c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4ab5c70e-9c97-4bf4-b2bd-de4c98e0dcdb}, !- Handle
  {86e7ae49-271c-44da-8106-ff370a68019c}, !- Source Object
  11,                                     !- Outlet Port
  {977e650e-c18f-4f76-8759-471585af4c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0ea12e8-8bd8-43a6-9aa7-5f2271047f3c}, !- Handle
  {977e650e-c18f-4f76-8759-471585af4c6c}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {059799b4-456e-4cc5-aeb9-de0b054d38e6}, !- Handle
  Zone LargeHotel Lobby C  - Story ground FCU Cooling Coil Controller, !- Name
  {86e7ae49-271c-44da-8106-ff370a68019c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {caa3ce49-3b93-4605-bb4f-3470fdbd2c61}, !- Handle
  Zone LargeHotel Lobby C  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  338.043198370729,                       !- U-Factor Times Area Value {W/K}
  0.000326094179172619,                   !- Maximum Water Flow Rate {m3/s}
  {049ccc76-2c2b-4c06-9538-0572d9f89112}, !- Water Inlet Node Name
  {1db6f346-2462-435e-b038-6b35b56fa6eb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  14908.6345587571,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {723c7225-04c4-487d-ad68-272b4644c7d6}, !- Handle
  Zone LargeHotel Lobby C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {da9852e0-eb18-4dda-a6c0-f85eb6dc6d45}, !- Inlet Port
  {049ccc76-2c2b-4c06-9538-0572d9f89112}; !- Outlet Port

OS:Connection,
  {da9852e0-eb18-4dda-a6c0-f85eb6dc6d45}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  35,                                     !- Outlet Port
  {723c7225-04c4-487d-ad68-272b4644c7d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6737667-2c03-46a6-aa1b-3794dcf32e68}, !- Handle
  Zone LargeHotel Lobby C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {1db6f346-2462-435e-b038-6b35b56fa6eb}, !- Inlet Port
  {6493cde5-ef36-42fa-825a-b9d5161b1def}; !- Outlet Port

OS:Connection,
  {049ccc76-2c2b-4c06-9538-0572d9f89112}, !- Handle
  {723c7225-04c4-487d-ad68-272b4644c7d6}, !- Source Object
  3,                                      !- Outlet Port
  {caa3ce49-3b93-4605-bb4f-3470fdbd2c61}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1db6f346-2462-435e-b038-6b35b56fa6eb}, !- Handle
  {caa3ce49-3b93-4605-bb4f-3470fdbd2c61}, !- Source Object
  6,                                      !- Outlet Port
  {c6737667-2c03-46a6-aa1b-3794dcf32e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6493cde5-ef36-42fa-825a-b9d5161b1def}, !- Handle
  {c6737667-2c03-46a6-aa1b-3794dcf32e68}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1170c80a-aabb-4398-b717-592f5669ab61}, !- Handle
  Zone LargeHotel Lobby C  - Story ground FCU Heating Coil Controller, !- Name
  {caa3ce49-3b93-4605-bb4f-3470fdbd2c61}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {ee17e550-b905-4434-ba49-c5a86563ee4a}, !- Handle
  Zone LargeHotel Lobby C  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.73783892254766,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8600c801-a226-486d-9e83-fcd2b8abdd4a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b48a4447-a601-4b2e-ad92-1da673b3c2f9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {8600c801-a226-486d-9e83-fcd2b8abdd4a}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b48a4447-a601-4b2e-ad92-1da673b3c2f9}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {0c98cae8-28d0-4812-8e4c-36f32307a9c4}, !- Handle
  Zone LargeHotel Lobby C  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.73783892254766,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {1867b33c-eb9c-41de-99a3-908290f69f68}, !- Air Inlet Node Name
  {662709b8-caa6-4214-92cf-65fc1cb401b3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {ee17e550-b905-4434-ba49-c5a86563ee4a}, !- Supply Air Fan Name
  {86e7ae49-271c-44da-8106-ff370a68019c}, !- Cooling Coil Name
  0.000447361273714908,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {caa3ce49-3b93-4605-bb4f-3470fdbd2c61}, !- Heating Coil Name
  0.000326094179172619,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {a4ae33b1-00c6-4c42-83ad-73943bb087b2}, !- Handle
  Zone LargeHotel Lobby C  - Story ground FCU Inlet Air Node, !- Name
  {cea77426-325c-4fba-aced-0bb6f4059634}, !- Inlet Port
  {1867b33c-eb9c-41de-99a3-908290f69f68}; !- Outlet Port

OS:Connection,
  {cea77426-325c-4fba-aced-0bb6f4059634}, !- Handle
  {b17872b4-3cf6-48c8-a664-e9f66aa01fcc}, !- Source Object
  2,                                      !- Outlet Port
  {a4ae33b1-00c6-4c42-83ad-73943bb087b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1867b33c-eb9c-41de-99a3-908290f69f68}, !- Handle
  {a4ae33b1-00c6-4c42-83ad-73943bb087b2}, !- Source Object
  3,                                      !- Outlet Port
  {0c98cae8-28d0-4812-8e4c-36f32307a9c4}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0e80af3c-d729-4a48-9ec9-1ab7412bba29}, !- Handle
  Zone LargeHotel Lobby C  - Story ground FCU Outlet Air Node, !- Name
  {662709b8-caa6-4214-92cf-65fc1cb401b3}, !- Inlet Port
  {95c3938c-b442-4765-a7c8-239146b4ac65}; !- Outlet Port

OS:Connection,
  {95c3938c-b442-4765-a7c8-239146b4ac65}, !- Handle
  {0e80af3c-d729-4a48-9ec9-1ab7412bba29}, !- Source Object
  3,                                      !- Outlet Port
  {84ab2295-3cee-4e75-8a96-fcb5c7158c77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {662709b8-caa6-4214-92cf-65fc1cb401b3}, !- Handle
  {0c98cae8-28d0-4812-8e4c-36f32307a9c4}, !- Source Object
  10,                                     !- Outlet Port
  {0e80af3c-d729-4a48-9ec9-1ab7412bba29}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {52169848-290e-467b-84de-2966b4791f7a}, !- Handle
  Zone LargeHotel Lobby C end_b - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  8.34374312848054e-05,                   !- Design Water Flow Rate {m3/s}
  0.20861158353155,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5949639870084,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00869210547262201,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9b8d80a3-7c09-4e55-ae0c-e96a71c1a85d}, !- Water Inlet Node Name
  {3c18c267-d90c-4c15-98d4-48225ff6fb47}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2146d37c-8c9f-4d2f-b93d-fde724e1b047}, !- Handle
  Zone LargeHotel Lobby C end_b - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {ed2babdb-b28f-4e5d-80e5-4863000be7f0}, !- Inlet Port
  {9b8d80a3-7c09-4e55-ae0c-e96a71c1a85d}; !- Outlet Port

OS:Connection,
  {ed2babdb-b28f-4e5d-80e5-4863000be7f0}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  36,                                     !- Outlet Port
  {2146d37c-8c9f-4d2f-b93d-fde724e1b047}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a8046d0-5a5c-4216-b35f-5fd2e2ffdeff}, !- Handle
  Zone LargeHotel Lobby C end_b - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {3c18c267-d90c-4c15-98d4-48225ff6fb47}, !- Inlet Port
  {d740ef58-9f72-4d83-b3e2-852bf37ffbae}; !- Outlet Port

OS:Connection,
  {9b8d80a3-7c09-4e55-ae0c-e96a71c1a85d}, !- Handle
  {2146d37c-8c9f-4d2f-b93d-fde724e1b047}, !- Source Object
  3,                                      !- Outlet Port
  {52169848-290e-467b-84de-2966b4791f7a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3c18c267-d90c-4c15-98d4-48225ff6fb47}, !- Handle
  {52169848-290e-467b-84de-2966b4791f7a}, !- Source Object
  11,                                     !- Outlet Port
  {4a8046d0-5a5c-4216-b35f-5fd2e2ffdeff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d740ef58-9f72-4d83-b3e2-852bf37ffbae}, !- Handle
  {4a8046d0-5a5c-4216-b35f-5fd2e2ffdeff}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6a801c60-8ee8-4081-b17d-73657d090572}, !- Handle
  Zone LargeHotel Lobby C end_b - Story ground FCU Cooling Coil Controller, !- Name
  {52169848-290e-467b-84de-2966b4791f7a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f4ddc328-2762-4a68-85b0-5064b9b64eac}, !- Handle
  Zone LargeHotel Lobby C end_b - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  95.5495946630272,                       !- U-Factor Times Area Value {W/K}
  9.21969086486533e-05,                   !- Maximum Water Flow Rate {m3/s}
  {d0017730-9ab3-4be9-8170-497361873d03}, !- Water Inlet Node Name
  {1231e169-9619-43e1-a09f-1f8702399576}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4215.13202712605,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c2f8b01e-c7af-4382-aba0-9313c10f0d56}, !- Handle
  Zone LargeHotel Lobby C end_b - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {e9cea30a-ccbf-477e-91e7-fc1c2dfa6afe}, !- Inlet Port
  {d0017730-9ab3-4be9-8170-497361873d03}; !- Outlet Port

OS:Connection,
  {e9cea30a-ccbf-477e-91e7-fc1c2dfa6afe}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  36,                                     !- Outlet Port
  {c2f8b01e-c7af-4382-aba0-9313c10f0d56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f533228-dd3b-41b1-bbbe-68853d340ce9}, !- Handle
  Zone LargeHotel Lobby C end_b - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {1231e169-9619-43e1-a09f-1f8702399576}, !- Inlet Port
  {35bef4dc-44ac-4478-a417-7efa526a4d2a}; !- Outlet Port

OS:Connection,
  {d0017730-9ab3-4be9-8170-497361873d03}, !- Handle
  {c2f8b01e-c7af-4382-aba0-9313c10f0d56}, !- Source Object
  3,                                      !- Outlet Port
  {f4ddc328-2762-4a68-85b0-5064b9b64eac}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1231e169-9619-43e1-a09f-1f8702399576}, !- Handle
  {f4ddc328-2762-4a68-85b0-5064b9b64eac}, !- Source Object
  6,                                      !- Outlet Port
  {0f533228-dd3b-41b1-bbbe-68853d340ce9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35bef4dc-44ac-4478-a417-7efa526a4d2a}, !- Handle
  {0f533228-dd3b-41b1-bbbe-68853d340ce9}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b2b0539d-be4d-4505-9abc-b169b096631b}, !- Handle
  Zone LargeHotel Lobby C end_b - Story ground FCU Heating Coil Controller, !- Name
  {f4ddc328-2762-4a68-85b0-5064b9b64eac}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {38e6e180-75d1-4969-98eb-7d2c0ed2c7f3}, !- Handle
  Zone LargeHotel Lobby C end_b - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.20861158353155,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41e4c463-0d48-4f2d-917c-de484a1cf4a2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4549d37a-23dd-48ea-922a-40967f457524}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {41e4c463-0d48-4f2d-917c-de484a1cf4a2}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4549d37a-23dd-48ea-922a-40967f457524}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {45f14bde-5d15-4743-bb4c-a9b9b3c44e90}, !- Handle
  Zone LargeHotel Lobby C end_b - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.20861158353155,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {bde469ab-28ba-4f84-9bd8-19ba10dae106}, !- Air Inlet Node Name
  {be844dca-8c1b-4add-a1fc-1d0d074b091a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {38e6e180-75d1-4969-98eb-7d2c0ed2c7f3}, !- Supply Air Fan Name
  {52169848-290e-467b-84de-2966b4791f7a}, !- Cooling Coil Name
  8.34374312848054e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f4ddc328-2762-4a68-85b0-5064b9b64eac}, !- Heating Coil Name
  9.21969086486533e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b34ace89-318a-473f-97b3-a7c45f2b0ef9}, !- Handle
  Zone LargeHotel Lobby C end_b - Story ground FCU Inlet Air Node, !- Name
  {d4138204-a643-4a99-8449-61c0b6783ebf}, !- Inlet Port
  {bde469ab-28ba-4f84-9bd8-19ba10dae106}; !- Outlet Port

OS:Connection,
  {d4138204-a643-4a99-8449-61c0b6783ebf}, !- Handle
  {88802cae-4736-4eed-9cd4-e6c484043dab}, !- Source Object
  2,                                      !- Outlet Port
  {b34ace89-318a-473f-97b3-a7c45f2b0ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bde469ab-28ba-4f84-9bd8-19ba10dae106}, !- Handle
  {b34ace89-318a-473f-97b3-a7c45f2b0ef9}, !- Source Object
  3,                                      !- Outlet Port
  {45f14bde-5d15-4743-bb4c-a9b9b3c44e90}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4a257610-6327-44c0-b962-edec29b95663}, !- Handle
  Zone LargeHotel Lobby C end_b - Story ground FCU Outlet Air Node, !- Name
  {be844dca-8c1b-4add-a1fc-1d0d074b091a}, !- Inlet Port
  {bae8b16c-c7e8-4570-afbf-ae89226053cf}; !- Outlet Port

OS:Connection,
  {bae8b16c-c7e8-4570-afbf-ae89226053cf}, !- Handle
  {4a257610-6327-44c0-b962-edec29b95663}, !- Source Object
  3,                                      !- Outlet Port
  {44a5a914-8bcb-4205-a370-d74cb69a1b14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be844dca-8c1b-4add-a1fc-1d0d074b091a}, !- Handle
  {45f14bde-5d15-4743-bb4c-a9b9b3c44e90}, !- Source Object
  10,                                     !- Outlet Port
  {4a257610-6327-44c0-b962-edec29b95663}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {2f4ad2c3-f977-4b09-a3da-c101bcf30f9e}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  6.08421781524104e-05,                   !- Design Water Flow Rate {m3/s}
  0.105184174143839,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5991395735451,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00834036493369378,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00834036493369378,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4f913e4d-dc1e-4bc7-a8a0-6230bc9cd1a8}, !- Water Inlet Node Name
  {0f0d9d54-232a-4b33-9a81-ea4da36b601c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c7986fe4-3999-4859-89f3-5329786dc455}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {44cef91f-76db-4d0c-a558-0ee95be64403}, !- Inlet Port
  {4f913e4d-dc1e-4bc7-a8a0-6230bc9cd1a8}; !- Outlet Port

OS:Connection,
  {44cef91f-76db-4d0c-a558-0ee95be64403}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  37,                                     !- Outlet Port
  {c7986fe4-3999-4859-89f3-5329786dc455}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95537453-15b2-4417-be68-b7864e447526}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {0f0d9d54-232a-4b33-9a81-ea4da36b601c}, !- Inlet Port
  {8ecc65df-2e76-4b20-a8f9-390690be5967}; !- Outlet Port

OS:Connection,
  {4f913e4d-dc1e-4bc7-a8a0-6230bc9cd1a8}, !- Handle
  {c7986fe4-3999-4859-89f3-5329786dc455}, !- Source Object
  3,                                      !- Outlet Port
  {2f4ad2c3-f977-4b09-a3da-c101bcf30f9e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0f0d9d54-232a-4b33-9a81-ea4da36b601c}, !- Handle
  {2f4ad2c3-f977-4b09-a3da-c101bcf30f9e}, !- Source Object
  11,                                     !- Outlet Port
  {95537453-15b2-4417-be68-b7864e447526}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ecc65df-2e76-4b20-a8f9-390690be5967}, !- Handle
  {95537453-15b2-4417-be68-b7864e447526}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {99147aa9-103a-41f8-a160-eda4f4625556}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground FCU Cooling Coil Controller, !- Name
  {2f4ad2c3-f977-4b09-a3da-c101bcf30f9e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {dad133d1-ed88-41bd-bff7-d85e58c02470}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  46.5437957649649,                       !- U-Factor Times Area Value {W/K}
  4.49170180107287e-05,                   !- Maximum Water Flow Rate {m3/s}
  {8d6f5160-ac5d-417b-a437-4924ab826980}, !- Water Inlet Node Name
  {dbe0dbf7-445c-4aae-b7ac-87df3fe1a31d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2053.5521630289,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2a70c8ef-b0ec-44bc-92f9-c585fa5551e4}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {b01205b7-4d1b-4eec-85f9-98f96773a344}, !- Inlet Port
  {8d6f5160-ac5d-417b-a437-4924ab826980}; !- Outlet Port

OS:Connection,
  {b01205b7-4d1b-4eec-85f9-98f96773a344}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  37,                                     !- Outlet Port
  {2a70c8ef-b0ec-44bc-92f9-c585fa5551e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c6dfbc4-e655-48cb-a344-e7d9465219d0}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {dbe0dbf7-445c-4aae-b7ac-87df3fe1a31d}, !- Inlet Port
  {0742bad9-6c8b-4c2a-89b3-d057b8371eb9}; !- Outlet Port

OS:Connection,
  {8d6f5160-ac5d-417b-a437-4924ab826980}, !- Handle
  {2a70c8ef-b0ec-44bc-92f9-c585fa5551e4}, !- Source Object
  3,                                      !- Outlet Port
  {dad133d1-ed88-41bd-bff7-d85e58c02470}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dbe0dbf7-445c-4aae-b7ac-87df3fe1a31d}, !- Handle
  {dad133d1-ed88-41bd-bff7-d85e58c02470}, !- Source Object
  6,                                      !- Outlet Port
  {3c6dfbc4-e655-48cb-a344-e7d9465219d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0742bad9-6c8b-4c2a-89b3-d057b8371eb9}, !- Handle
  {3c6dfbc4-e655-48cb-a344-e7d9465219d0}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8c33e019-f70d-432f-84a6-6216c94f823d}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground FCU Heating Coil Controller, !- Name
  {dad133d1-ed88-41bd-bff7-d85e58c02470}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {8392462c-17f6-4c42-b0d0-e49ba6b7e578}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.105184174143839,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e0fb5c1-797c-4c7e-b196-b566264b5db2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {85cd0f54-853b-4594-ad60-f83e37c3ec27}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {6e0fb5c1-797c-4c7e-b196-b566264b5db2}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {85cd0f54-853b-4594-ad60-f83e37c3ec27}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {186e7958-f05c-4137-960a-37a25282d604}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.105184174143839,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {6f91dc31-da8f-422c-a8b9-29fbe0cf262e}, !- Air Inlet Node Name
  {ee76b354-3ad2-4ac9-a306-8abcd3418bce}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {8392462c-17f6-4c42-b0d0-e49ba6b7e578}, !- Supply Air Fan Name
  {2f4ad2c3-f977-4b09-a3da-c101bcf30f9e}, !- Cooling Coil Name
  6.08421781524104e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {dad133d1-ed88-41bd-bff7-d85e58c02470}, !- Heating Coil Name
  4.49170180107287e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {184ef977-cda4-4c96-bda0-c9a989985c54}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground FCU Inlet Air Node, !- Name
  {d576f267-87ad-4c35-ab2f-cfe03c7e889f}, !- Inlet Port
  {6f91dc31-da8f-422c-a8b9-29fbe0cf262e}; !- Outlet Port

OS:Connection,
  {d576f267-87ad-4c35-ab2f-cfe03c7e889f}, !- Handle
  {405010ed-f866-4428-b22f-98393cc4f5b4}, !- Source Object
  2,                                      !- Outlet Port
  {184ef977-cda4-4c96-bda0-c9a989985c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f91dc31-da8f-422c-a8b9-29fbe0cf262e}, !- Handle
  {184ef977-cda4-4c96-bda0-c9a989985c54}, !- Source Object
  3,                                      !- Outlet Port
  {186e7958-f05c-4137-960a-37a25282d604}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4db1f336-0d67-455a-a82e-1d41eda79f6d}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground FCU Outlet Air Node, !- Name
  {ee76b354-3ad2-4ac9-a306-8abcd3418bce}, !- Inlet Port
  {eb338c31-0751-4ac9-babb-00c8bb1a422f}; !- Outlet Port

OS:Connection,
  {eb338c31-0751-4ac9-babb-00c8bb1a422f}, !- Handle
  {4db1f336-0d67-455a-a82e-1d41eda79f6d}, !- Source Object
  3,                                      !- Outlet Port
  {6a265d7a-dc43-47b3-917a-6a3718ffec92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee76b354-3ad2-4ac9-a306-8abcd3418bce}, !- Handle
  {186e7958-f05c-4137-960a-37a25282d604}, !- Source Object
  10,                                     !- Outlet Port
  {4db1f336-0d67-455a-a82e-1d41eda79f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {c5d8b483-f9e7-4adc-acb8-ae4bc2fbdab8}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.000832071091937877,                   !- Design Water Flow Rate {m3/s}
  1.43869281269457,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5989704514236,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00826926111803185,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00826926111803185,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {35a40c79-69f0-44ca-a4ce-a05c14793a23}, !- Water Inlet Node Name
  {e8a2737f-4dc9-4f6b-9ddf-6eebb90f3d41}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {71014040-c6de-42a2-85e1-bdaeffe71a76}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {b646f224-830c-4e58-94f8-a887e43e985b}, !- Inlet Port
  {35a40c79-69f0-44ca-a4ce-a05c14793a23}; !- Outlet Port

OS:Connection,
  {b646f224-830c-4e58-94f8-a887e43e985b}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  38,                                     !- Outlet Port
  {71014040-c6de-42a2-85e1-bdaeffe71a76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d63a0ea9-760c-4bf5-a624-1e3f61d7f056}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {e8a2737f-4dc9-4f6b-9ddf-6eebb90f3d41}, !- Inlet Port
  {822a2b5d-e8a4-426d-952b-f46ac4306ac1}; !- Outlet Port

OS:Connection,
  {35a40c79-69f0-44ca-a4ce-a05c14793a23}, !- Handle
  {71014040-c6de-42a2-85e1-bdaeffe71a76}, !- Source Object
  3,                                      !- Outlet Port
  {c5d8b483-f9e7-4adc-acb8-ae4bc2fbdab8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e8a2737f-4dc9-4f6b-9ddf-6eebb90f3d41}, !- Handle
  {c5d8b483-f9e7-4adc-acb8-ae4bc2fbdab8}, !- Source Object
  11,                                     !- Outlet Port
  {d63a0ea9-760c-4bf5-a624-1e3f61d7f056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {822a2b5d-e8a4-426d-952b-f46ac4306ac1}, !- Handle
  {d63a0ea9-760c-4bf5-a624-1e3f61d7f056}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a8275e51-d515-4e2a-ace7-9cb2d1db0720}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground FCU Cooling Coil Controller, !- Name
  {c5d8b483-f9e7-4adc-acb8-ae4bc2fbdab8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {b24be323-e939-4429-9920-2cadfd65e332}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  95.4121476471585,                       !- U-Factor Times Area Value {W/K}
  9.19181489644158e-05,                   !- Maximum Water Flow Rate {m3/s}
  {959c662e-e1f9-4183-aed6-abc60a3bf2f1}, !- Water Inlet Node Name
  {c3f1b8ee-2eb4-4941-9450-d876a764ea25}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4202.38746887433,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6df9b7d3-0a18-46f2-840b-4c1d31667db6}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {ca90e0c9-fb1b-45b9-a3b3-0e34041a796f}, !- Inlet Port
  {959c662e-e1f9-4183-aed6-abc60a3bf2f1}; !- Outlet Port

OS:Connection,
  {ca90e0c9-fb1b-45b9-a3b3-0e34041a796f}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  38,                                     !- Outlet Port
  {6df9b7d3-0a18-46f2-840b-4c1d31667db6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b07520c-1b22-4c23-acfc-bd3a528034a4}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {c3f1b8ee-2eb4-4941-9450-d876a764ea25}, !- Inlet Port
  {5eda53ba-3f1f-413f-adc4-d6dec1830e9a}; !- Outlet Port

OS:Connection,
  {959c662e-e1f9-4183-aed6-abc60a3bf2f1}, !- Handle
  {6df9b7d3-0a18-46f2-840b-4c1d31667db6}, !- Source Object
  3,                                      !- Outlet Port
  {b24be323-e939-4429-9920-2cadfd65e332}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c3f1b8ee-2eb4-4941-9450-d876a764ea25}, !- Handle
  {b24be323-e939-4429-9920-2cadfd65e332}, !- Source Object
  6,                                      !- Outlet Port
  {5b07520c-1b22-4c23-acfc-bd3a528034a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eda53ba-3f1f-413f-adc4-d6dec1830e9a}, !- Handle
  {5b07520c-1b22-4c23-acfc-bd3a528034a4}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ae5272cc-59a6-49c6-a80f-20c3977c5708}, !- Handle
