  Zone LargeHotel Mechanical B  - Story ground FCU Heating Coil Controller, !- Name
  {b24be323-e939-4429-9920-2cadfd65e332}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {f78f725b-d6e6-4a96-86a8-fbe9eb459a1b}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.43869281269457,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {43399cc1-b428-4e11-8aee-1438eaf54f76}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4236cd48-b3b5-499d-a0fb-bf01b7cdbc79}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {43399cc1-b428-4e11-8aee-1438eaf54f76}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4236cd48-b3b5-499d-a0fb-bf01b7cdbc79}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {3017cee3-84ab-4a51-84c2-77dde9509913}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.43869281269457,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {fcf393cb-7a6e-4a92-a11e-c601c024fb3a}, !- Air Inlet Node Name
  {f07787b5-ed0f-4f6d-af8f-f2fad6564b4d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {f78f725b-d6e6-4a96-86a8-fbe9eb459a1b}, !- Supply Air Fan Name
  {c5d8b483-f9e7-4adc-acb8-ae4bc2fbdab8}, !- Cooling Coil Name
  0.000832071091937877,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {b24be323-e939-4429-9920-2cadfd65e332}, !- Heating Coil Name
  9.19181489644158e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {2ea0640d-0eab-4efd-ac3d-6d619a1e33ef}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground FCU Inlet Air Node, !- Name
  {621eb40c-c16f-4fa7-9d28-aec46b4c0901}, !- Inlet Port
  {fcf393cb-7a6e-4a92-a11e-c601c024fb3a}; !- Outlet Port

OS:Connection,
  {621eb40c-c16f-4fa7-9d28-aec46b4c0901}, !- Handle
  {90ec9749-0b09-4e14-96e2-a148c483416a}, !- Source Object
  2,                                      !- Outlet Port
  {2ea0640d-0eab-4efd-ac3d-6d619a1e33ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf393cb-7a6e-4a92-a11e-c601c024fb3a}, !- Handle
  {2ea0640d-0eab-4efd-ac3d-6d619a1e33ef}, !- Source Object
  3,                                      !- Outlet Port
  {3017cee3-84ab-4a51-84c2-77dde9509913}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {662c24be-47b4-477c-99c9-50f25610c255}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground FCU Outlet Air Node, !- Name
  {f07787b5-ed0f-4f6d-af8f-f2fad6564b4d}, !- Inlet Port
  {47e1cc45-61b8-4115-98c2-d5d2c77106c1}; !- Outlet Port

OS:Connection,
  {47e1cc45-61b8-4115-98c2-d5d2c77106c1}, !- Handle
  {662c24be-47b4-477c-99c9-50f25610c255}, !- Source Object
  3,                                      !- Outlet Port
  {a61b6061-a095-4bfb-b694-07aa7ce78c4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f07787b5-ed0f-4f6d-af8f-f2fad6564b4d}, !- Handle
  {3017cee3-84ab-4a51-84c2-77dde9509913}, !- Source Object
  10,                                     !- Outlet Port
  {662c24be-47b4-477c-99c9-50f25610c255}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {8e498d5f-4972-4362-85de-ef565dd187c1}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  4.842527294877e-05,                     !- Design Water Flow Rate {m3/s}
  0.101549225638569,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5992698431967,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00830458637930542,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00830458637930542,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6a597cb4-695c-45e5-9f07-f53d61841a9b}, !- Water Inlet Node Name
  {c0782730-ed00-4995-82a8-34cee1287551}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {3ccfae92-54b0-4c0a-bcf5-c0d5bc2315ac}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {b8710868-b3f0-4c2d-90f1-aef8626da5c8}, !- Inlet Port
  {6a597cb4-695c-45e5-9f07-f53d61841a9b}; !- Outlet Port

OS:Connection,
  {b8710868-b3f0-4c2d-90f1-aef8626da5c8}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  39,                                     !- Outlet Port
  {3ccfae92-54b0-4c0a-bcf5-c0d5bc2315ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {325f1c48-a782-4020-9a4f-0775e3c4449f}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {c0782730-ed00-4995-82a8-34cee1287551}, !- Inlet Port
  {1e70c76e-c4b3-489b-8e22-791493750f87}; !- Outlet Port

OS:Connection,
  {6a597cb4-695c-45e5-9f07-f53d61841a9b}, !- Handle
  {3ccfae92-54b0-4c0a-bcf5-c0d5bc2315ac}, !- Source Object
  3,                                      !- Outlet Port
  {8e498d5f-4972-4362-85de-ef565dd187c1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c0782730-ed00-4995-82a8-34cee1287551}, !- Handle
  {8e498d5f-4972-4362-85de-ef565dd187c1}, !- Source Object
  11,                                     !- Outlet Port
  {325f1c48-a782-4020-9a4f-0775e3c4449f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e70c76e-c4b3-489b-8e22-791493750f87}, !- Handle
  {325f1c48-a782-4020-9a4f-0775e3c4449f}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {79089ccd-6c02-4b35-b7ad-87061eca7b67}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground FCU Cooling Coil Controller, !- Name
  {8e498d5f-4972-4362-85de-ef565dd187c1}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {1439a322-c13c-4d25-9308-a646d3a161dd}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  46.4628783071063,                       !- U-Factor Times Area Value {W/K}
  4.4838865286158e-05,                    !- Maximum Water Flow Rate {m3/s}
  {3676c0a4-6e6d-480f-889e-430450a760ff}, !- Water Inlet Node Name
  {08e2651c-ade4-4e04-afc0-f6cc70169ea9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2049.9791142448,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d3e91952-8a9d-4046-9312-ed86b1534a83}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {1a435f61-2144-4442-bcc9-174734676ab5}, !- Inlet Port
  {3676c0a4-6e6d-480f-889e-430450a760ff}; !- Outlet Port

OS:Connection,
  {1a435f61-2144-4442-bcc9-174734676ab5}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  39,                                     !- Outlet Port
  {d3e91952-8a9d-4046-9312-ed86b1534a83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {206bd3af-f55c-4255-a383-06a5b5001e89}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {08e2651c-ade4-4e04-afc0-f6cc70169ea9}, !- Inlet Port
  {594823d8-c436-419d-9943-df5d13919d50}; !- Outlet Port

OS:Connection,
  {3676c0a4-6e6d-480f-889e-430450a760ff}, !- Handle
  {d3e91952-8a9d-4046-9312-ed86b1534a83}, !- Source Object
  3,                                      !- Outlet Port
  {1439a322-c13c-4d25-9308-a646d3a161dd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {08e2651c-ade4-4e04-afc0-f6cc70169ea9}, !- Handle
  {1439a322-c13c-4d25-9308-a646d3a161dd}, !- Source Object
  6,                                      !- Outlet Port
  {206bd3af-f55c-4255-a383-06a5b5001e89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {594823d8-c436-419d-9943-df5d13919d50}, !- Handle
  {206bd3af-f55c-4255-a383-06a5b5001e89}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a111248e-c071-4d29-9bca-dfff0dca1ef9}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground FCU Heating Coil Controller, !- Name
  {1439a322-c13c-4d25-9308-a646d3a161dd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {d8769e4c-e2a9-420b-9633-9384d9cb536a}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.101549225638569,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cac2b057-b56b-4dc3-b5e2-d61de2653cac}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {21357a18-fd22-472b-a07b-6d1fab6a5da6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {cac2b057-b56b-4dc3-b5e2-d61de2653cac}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {21357a18-fd22-472b-a07b-6d1fab6a5da6}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {ba8076da-c46d-4d19-bae2-21055a900a02}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.101549225638569,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b6ea0cd6-7aef-4e39-9f8b-662bb7515cfe}, !- Air Inlet Node Name
  {7fde58d9-c426-4eb9-9564-4c997191276d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {d8769e4c-e2a9-420b-9633-9384d9cb536a}, !- Supply Air Fan Name
  {8e498d5f-4972-4362-85de-ef565dd187c1}, !- Cooling Coil Name
  4.842527294877e-05,                     !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {1439a322-c13c-4d25-9308-a646d3a161dd}, !- Heating Coil Name
  4.4838865286158e-05,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {9b8b4e30-3491-4cf0-9be2-3293b67228f6}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground FCU Inlet Air Node, !- Name
  {9e9b9c92-c834-49af-a5d4-76c525e30c6f}, !- Inlet Port
  {b6ea0cd6-7aef-4e39-9f8b-662bb7515cfe}; !- Outlet Port

OS:Connection,
  {9e9b9c92-c834-49af-a5d4-76c525e30c6f}, !- Handle
  {d2bddfdb-56d6-44d8-bc20-530b92c4df9e}, !- Source Object
  2,                                      !- Outlet Port
  {9b8b4e30-3491-4cf0-9be2-3293b67228f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6ea0cd6-7aef-4e39-9f8b-662bb7515cfe}, !- Handle
  {9b8b4e30-3491-4cf0-9be2-3293b67228f6}, !- Source Object
  3,                                      !- Outlet Port
  {ba8076da-c46d-4d19-bae2-21055a900a02}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {796570cf-ca91-4e67-9d85-242141d71512}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground FCU Outlet Air Node, !- Name
  {7fde58d9-c426-4eb9-9564-4c997191276d}, !- Inlet Port
  {c2108618-034c-42e4-a19e-2f2d5ec19711}; !- Outlet Port

OS:Connection,
  {c2108618-034c-42e4-a19e-2f2d5ec19711}, !- Handle
  {796570cf-ca91-4e67-9d85-242141d71512}, !- Source Object
  3,                                      !- Outlet Port
  {87aefd74-7600-40a9-93ee-09deb7fa0ac6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fde58d9-c426-4eb9-9564-4c997191276d}, !- Handle
  {ba8076da-c46d-4d19-bae2-21055a900a02}, !- Source Object
  10,                                     !- Outlet Port
  {796570cf-ca91-4e67-9d85-242141d71512}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {a9c50662-6422-4e86-9c75-5a6b70b6a325}, !- Handle
  Zone LargeHotel Retail A  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.000101043398160443,                   !- Design Water Flow Rate {m3/s}
  0.173901382965971,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5970484547074,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0085224514334449,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c6c3b570-b0da-4f67-a52f-97c9ae0e99ca}, !- Water Inlet Node Name
  {0c8fb1f5-1f79-445b-90a7-162c0cfdf49e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {608c5333-4220-4112-8e07-870cadaa5c4b}, !- Handle
  Zone LargeHotel Retail A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {2ed962e9-d58d-4b4a-a9ba-26e97b2f498c}, !- Inlet Port
  {c6c3b570-b0da-4f67-a52f-97c9ae0e99ca}; !- Outlet Port

OS:Connection,
  {2ed962e9-d58d-4b4a-a9ba-26e97b2f498c}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  40,                                     !- Outlet Port
  {608c5333-4220-4112-8e07-870cadaa5c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1de1156-e3a9-4064-b8fb-94353758a502}, !- Handle
  Zone LargeHotel Retail A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {0c8fb1f5-1f79-445b-90a7-162c0cfdf49e}, !- Inlet Port
  {cbc87b89-01db-4e0f-9577-75831616adf2}; !- Outlet Port

OS:Connection,
  {c6c3b570-b0da-4f67-a52f-97c9ae0e99ca}, !- Handle
  {608c5333-4220-4112-8e07-870cadaa5c4b}, !- Source Object
  3,                                      !- Outlet Port
  {a9c50662-6422-4e86-9c75-5a6b70b6a325}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0c8fb1f5-1f79-445b-90a7-162c0cfdf49e}, !- Handle
  {a9c50662-6422-4e86-9c75-5a6b70b6a325}, !- Source Object
  11,                                     !- Outlet Port
  {c1de1156-e3a9-4064-b8fb-94353758a502}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbc87b89-01db-4e0f-9577-75831616adf2}, !- Handle
  {c1de1156-e3a9-4064-b8fb-94353758a502}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cdd3a850-7f0f-467c-86cc-e6c5bcde6181}, !- Handle
  Zone LargeHotel Retail A  - Story ground FCU Cooling Coil Controller, !- Name
  {a9c50662-6422-4e86-9c75-5a6b70b6a325}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {eef293c2-f2c8-487c-a630-0aa06a94f121}, !- Handle
  Zone LargeHotel Retail A  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  45.7267907100379,                       !- U-Factor Times Area Value {W/K}
  4.41169016870645e-05,                   !- Maximum Water Flow Rate {m3/s}
  {5bf626f7-88ac-4a80-9643-37b608b85abf}, !- Water Inlet Node Name
  {2ef5adbc-dc45-4747-beb7-73fe2dee97be}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2016.97180485056,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {071bc0a2-c326-4ec6-8acb-aa5a0d9c5ee7}, !- Handle
  Zone LargeHotel Retail A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {77e3c648-65bc-47d9-98b7-d9b6ec0982cd}, !- Inlet Port
  {5bf626f7-88ac-4a80-9643-37b608b85abf}; !- Outlet Port

OS:Connection,
  {77e3c648-65bc-47d9-98b7-d9b6ec0982cd}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  40,                                     !- Outlet Port
  {071bc0a2-c326-4ec6-8acb-aa5a0d9c5ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddbb0a85-7d12-4d96-aa78-9217785e81ae}, !- Handle
  Zone LargeHotel Retail A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {2ef5adbc-dc45-4747-beb7-73fe2dee97be}, !- Inlet Port
  {d5971910-cb11-434c-b08f-bccb864ef7bf}; !- Outlet Port

OS:Connection,
  {5bf626f7-88ac-4a80-9643-37b608b85abf}, !- Handle
  {071bc0a2-c326-4ec6-8acb-aa5a0d9c5ee7}, !- Source Object
  3,                                      !- Outlet Port
  {eef293c2-f2c8-487c-a630-0aa06a94f121}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2ef5adbc-dc45-4747-beb7-73fe2dee97be}, !- Handle
  {eef293c2-f2c8-487c-a630-0aa06a94f121}, !- Source Object
  6,                                      !- Outlet Port
  {ddbb0a85-7d12-4d96-aa78-9217785e81ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5971910-cb11-434c-b08f-bccb864ef7bf}, !- Handle
  {ddbb0a85-7d12-4d96-aa78-9217785e81ae}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d02793af-2162-4ff4-ad6e-c82886b1053b}, !- Handle
  Zone LargeHotel Retail A  - Story ground FCU Heating Coil Controller, !- Name
  {eef293c2-f2c8-487c-a630-0aa06a94f121}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {3c55de74-fb0a-4b0c-bca7-54026bcc103c}, !- Handle
  Zone LargeHotel Retail A  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.173901382965971,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5f1081db-c8fb-4a41-b042-406f74713bb4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a245812d-2885-494b-86cc-b6e69ddb1a8d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {5f1081db-c8fb-4a41-b042-406f74713bb4}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a245812d-2885-494b-86cc-b6e69ddb1a8d}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {74518d92-2740-4068-94ab-da4ec108996d}, !- Handle
  Zone LargeHotel Retail A  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.173901382965971,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {6a4a6f78-6877-401e-b0e4-8e359c3babf5}, !- Air Inlet Node Name
  {b999e395-17e2-41b0-bede-05c2dd645cb0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3c55de74-fb0a-4b0c-bca7-54026bcc103c}, !- Supply Air Fan Name
  {a9c50662-6422-4e86-9c75-5a6b70b6a325}, !- Cooling Coil Name
  0.000101043398160443,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {eef293c2-f2c8-487c-a630-0aa06a94f121}, !- Heating Coil Name
  4.41169016870645e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ca9d62d6-491d-41fd-9610-5e9ebd000bac}, !- Handle
  Zone LargeHotel Retail A  - Story ground FCU Inlet Air Node, !- Name
  {4b8c0c5a-67da-4a18-9ef1-dd3136d86ca8}, !- Inlet Port
  {6a4a6f78-6877-401e-b0e4-8e359c3babf5}; !- Outlet Port

OS:Connection,
  {4b8c0c5a-67da-4a18-9ef1-dd3136d86ca8}, !- Handle
  {d7d8f01e-fe90-48fa-8146-5f9e808ae87e}, !- Source Object
  2,                                      !- Outlet Port
  {ca9d62d6-491d-41fd-9610-5e9ebd000bac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a4a6f78-6877-401e-b0e4-8e359c3babf5}, !- Handle
  {ca9d62d6-491d-41fd-9610-5e9ebd000bac}, !- Source Object
  3,                                      !- Outlet Port
  {74518d92-2740-4068-94ab-da4ec108996d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a18128ba-f5f6-410c-8b0e-2249b0084ab0}, !- Handle
  Zone LargeHotel Retail A  - Story ground FCU Outlet Air Node, !- Name
  {b999e395-17e2-41b0-bede-05c2dd645cb0}, !- Inlet Port
  {8fda2188-b82d-4a24-9c40-cec673ec20e3}; !- Outlet Port

OS:Connection,
  {8fda2188-b82d-4a24-9c40-cec673ec20e3}, !- Handle
  {a18128ba-f5f6-410c-8b0e-2249b0084ab0}, !- Source Object
  3,                                      !- Outlet Port
  {4d5477ca-cb86-40ba-9c9b-a85982c0da2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b999e395-17e2-41b0-bede-05c2dd645cb0}, !- Handle
  {74518d92-2740-4068-94ab-da4ec108996d}, !- Source Object
  10,                                     !- Outlet Port
  {a18128ba-f5f6-410c-8b0e-2249b0084ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {b60db9e7-538a-4160-8000-0e418adc1e54}, !- Handle
  Zone LargeHotel Retail B  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.00122461748302807,                    !- Design Water Flow Rate {m3/s}
  2.06596912158128,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5961391045426,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00862680936135665,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3fb88b6e-af6c-4deb-9899-1690e79107ef}, !- Water Inlet Node Name
  {a475dc1e-e1f5-4cbc-9aa7-9d2e867f45df}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {ce647c1e-3158-4f7c-ad8e-7ad67f129fd1}, !- Handle
  Zone LargeHotel Retail B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {096d53a7-7ae7-4854-9060-8767839e4a6f}, !- Inlet Port
  {3fb88b6e-af6c-4deb-9899-1690e79107ef}; !- Outlet Port

OS:Connection,
  {096d53a7-7ae7-4854-9060-8767839e4a6f}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  41,                                     !- Outlet Port
  {ce647c1e-3158-4f7c-ad8e-7ad67f129fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49b5ca02-afad-46d3-b2b0-4670c13dd56c}, !- Handle
  Zone LargeHotel Retail B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {a475dc1e-e1f5-4cbc-9aa7-9d2e867f45df}, !- Inlet Port
  {d8bf4b7b-15c8-48ab-9117-c258a9c7a3e8}; !- Outlet Port

OS:Connection,
  {3fb88b6e-af6c-4deb-9899-1690e79107ef}, !- Handle
  {ce647c1e-3158-4f7c-ad8e-7ad67f129fd1}, !- Source Object
  3,                                      !- Outlet Port
  {b60db9e7-538a-4160-8000-0e418adc1e54}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a475dc1e-e1f5-4cbc-9aa7-9d2e867f45df}, !- Handle
  {b60db9e7-538a-4160-8000-0e418adc1e54}, !- Source Object
  11,                                     !- Outlet Port
  {49b5ca02-afad-46d3-b2b0-4670c13dd56c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8bf4b7b-15c8-48ab-9117-c258a9c7a3e8}, !- Handle
  {49b5ca02-afad-46d3-b2b0-4670c13dd56c}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5e3ed822-825e-4db1-b55b-f42047255da6}, !- Handle
  Zone LargeHotel Retail B  - Story ground FCU Cooling Coil Controller, !- Name
  {b60db9e7-538a-4160-8000-0e418adc1e54}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f7a7c9fd-c000-4ed7-8969-605eb94b1ce6}, !- Handle
  Zone LargeHotel Retail B  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  278.460735304441,                       !- U-Factor Times Area Value {W/K}
  0.000268317114972297,                   !- Maximum Water Flow Rate {m3/s}
  {8c532306-6ce8-472b-967b-458d71572287}, !- Water Inlet Node Name
  {bf2d3ff4-6bf3-4c02-8183-6402542a5b93}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  12267.1365159955,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d134c763-a3c7-4e95-9679-27d3864fa002}, !- Handle
  Zone LargeHotel Retail B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {ded15304-c792-49a1-8fff-71fe00860d20}, !- Inlet Port
  {8c532306-6ce8-472b-967b-458d71572287}; !- Outlet Port

OS:Connection,
  {ded15304-c792-49a1-8fff-71fe00860d20}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  41,                                     !- Outlet Port
  {d134c763-a3c7-4e95-9679-27d3864fa002}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f33a6cf3-44b1-4758-a7e7-e3ea61c50b33}, !- Handle
  Zone LargeHotel Retail B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {bf2d3ff4-6bf3-4c02-8183-6402542a5b93}, !- Inlet Port
  {eb61f31f-6b69-4d50-ba16-667625b5225d}; !- Outlet Port

OS:Connection,
  {8c532306-6ce8-472b-967b-458d71572287}, !- Handle
  {d134c763-a3c7-4e95-9679-27d3864fa002}, !- Source Object
  3,                                      !- Outlet Port
  {f7a7c9fd-c000-4ed7-8969-605eb94b1ce6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bf2d3ff4-6bf3-4c02-8183-6402542a5b93}, !- Handle
  {f7a7c9fd-c000-4ed7-8969-605eb94b1ce6}, !- Source Object
  6,                                      !- Outlet Port
  {f33a6cf3-44b1-4758-a7e7-e3ea61c50b33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb61f31f-6b69-4d50-ba16-667625b5225d}, !- Handle
  {f33a6cf3-44b1-4758-a7e7-e3ea61c50b33}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {175b9a11-c3cd-4117-be66-563ceed6431a}, !- Handle
  Zone LargeHotel Retail B  - Story ground FCU Heating Coil Controller, !- Name
  {f7a7c9fd-c000-4ed7-8969-605eb94b1ce6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {0eece657-4711-4318-82e0-d0d8f5803f99}, !- Handle
  Zone LargeHotel Retail B  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  2.06596912158128,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ece89a9d-4c10-4d75-bb97-838b0e4f1c64}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a04e2fe7-dec7-4c9d-abb3-0ba979431f7c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ece89a9d-4c10-4d75-bb97-838b0e4f1c64}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a04e2fe7-dec7-4c9d-abb3-0ba979431f7c}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {e869b269-8ad1-4a55-8f0a-9c376d28cd47}, !- Handle
  Zone LargeHotel Retail B  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.06596912158128,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d162912d-bb2e-4ce4-9e97-57f2a187e9ca}, !- Air Inlet Node Name
  {96c10d0f-f42e-4c20-a0e2-a48c4eeb417c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0eece657-4711-4318-82e0-d0d8f5803f99}, !- Supply Air Fan Name
  {b60db9e7-538a-4160-8000-0e418adc1e54}, !- Cooling Coil Name
  0.00122461748302807,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f7a7c9fd-c000-4ed7-8969-605eb94b1ce6}, !- Heating Coil Name
  0.000268317114972297,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {59f81b0e-deb7-4623-ac87-72f627922441}, !- Handle
  Zone LargeHotel Retail B  - Story ground FCU Inlet Air Node, !- Name
  {141bdc32-c639-49ff-ad49-4214c116e7df}, !- Inlet Port
  {d162912d-bb2e-4ce4-9e97-57f2a187e9ca}; !- Outlet Port

OS:Connection,
  {141bdc32-c639-49ff-ad49-4214c116e7df}, !- Handle
  {8da79ade-4692-4071-812a-02b012f16918}, !- Source Object
  2,                                      !- Outlet Port
  {59f81b0e-deb7-4623-ac87-72f627922441}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d162912d-bb2e-4ce4-9e97-57f2a187e9ca}, !- Handle
  {59f81b0e-deb7-4623-ac87-72f627922441}, !- Source Object
  3,                                      !- Outlet Port
  {e869b269-8ad1-4a55-8f0a-9c376d28cd47}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f3064c0d-9ff6-44d9-b5cf-6063fb2af4c1}, !- Handle
  Zone LargeHotel Retail B  - Story ground FCU Outlet Air Node, !- Name
  {96c10d0f-f42e-4c20-a0e2-a48c4eeb417c}, !- Inlet Port
  {e9639525-246a-4471-b280-6354b1bb729e}; !- Outlet Port

OS:Connection,
  {e9639525-246a-4471-b280-6354b1bb729e}, !- Handle
  {f3064c0d-9ff6-44d9-b5cf-6063fb2af4c1}, !- Source Object
  3,                                      !- Outlet Port
  {6b8ca705-6cef-426e-8f20-49b4daa3a08a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96c10d0f-f42e-4c20-a0e2-a48c4eeb417c}, !- Handle
  {e869b269-8ad1-4a55-8f0a-9c376d28cd47}, !- Source Object
  10,                                     !- Outlet Port
  {f3064c0d-9ff6-44d9-b5cf-6063fb2af4c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {3ddbf976-5dd1-48df-8ef6-b7a0b63ec3f8}, !- Handle
  Zone LargeHotel Retail C  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  8.66861184246589e-05,                   !- Design Water Flow Rate {m3/s}
  0.149105230501513,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5970126053514,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00852545591814011,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2aadb43d-1665-4e3c-96ff-40898af2d1fd}, !- Water Inlet Node Name
  {21c96bac-aed2-456b-94cf-d157b13c23c1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {557d237b-6d01-4ef8-b5f7-a1fec1a2a6be}, !- Handle
  Zone LargeHotel Retail C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {14e54bf1-5658-4036-a3b2-e2b25b15dbea}, !- Inlet Port
  {2aadb43d-1665-4e3c-96ff-40898af2d1fd}; !- Outlet Port

OS:Connection,
  {14e54bf1-5658-4036-a3b2-e2b25b15dbea}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  42,                                     !- Outlet Port
  {557d237b-6d01-4ef8-b5f7-a1fec1a2a6be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0dd07f95-4fa8-405c-b951-355b38c93d92}, !- Handle
  Zone LargeHotel Retail C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {21c96bac-aed2-456b-94cf-d157b13c23c1}, !- Inlet Port
  {1655d66b-c5af-43c6-b7a3-b20e65ac105a}; !- Outlet Port

OS:Connection,
  {2aadb43d-1665-4e3c-96ff-40898af2d1fd}, !- Handle
  {557d237b-6d01-4ef8-b5f7-a1fec1a2a6be}, !- Source Object
  3,                                      !- Outlet Port
  {3ddbf976-5dd1-48df-8ef6-b7a0b63ec3f8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {21c96bac-aed2-456b-94cf-d157b13c23c1}, !- Handle
  {3ddbf976-5dd1-48df-8ef6-b7a0b63ec3f8}, !- Source Object
  11,                                     !- Outlet Port
  {0dd07f95-4fa8-405c-b951-355b38c93d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1655d66b-c5af-43c6-b7a3-b20e65ac105a}, !- Handle
  {0dd07f95-4fa8-405c-b951-355b38c93d92}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {72c2ac1f-9b8a-4b08-899f-f634ce210eb5}, !- Handle
  Zone LargeHotel Retail C  - Story ground FCU Cooling Coil Controller, !- Name
  {3ddbf976-5dd1-48df-8ef6-b7a0b63ec3f8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {68c458ad-c8e3-441b-8977-60d32a494ba5}, !- Handle
  Zone LargeHotel Retail C  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  45.6384299231595,                       !- U-Factor Times Area Value {W/K}
  4.40315726740561e-05,                   !- Maximum Water Flow Rate {m3/s}
  {ce09767f-b1b2-4a4f-a7b4-0b858c7eef95}, !- Water Inlet Node Name
  {2ed12c54-ac40-4951-9d50-0195b309822d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2013.07066477064,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {91f020cd-2fda-4514-9f89-ae9d9420cb0a}, !- Handle
  Zone LargeHotel Retail C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {6aa2b4cc-3ed7-4d23-9bbb-cb981c10d8c8}, !- Inlet Port
  {ce09767f-b1b2-4a4f-a7b4-0b858c7eef95}; !- Outlet Port

OS:Connection,
  {6aa2b4cc-3ed7-4d23-9bbb-cb981c10d8c8}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  42,                                     !- Outlet Port
  {91f020cd-2fda-4514-9f89-ae9d9420cb0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7997ed89-7506-445f-bdc0-f93da25e73a1}, !- Handle
  Zone LargeHotel Retail C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {2ed12c54-ac40-4951-9d50-0195b309822d}, !- Inlet Port
  {f340a305-8957-4088-a056-3a5eac249ffd}; !- Outlet Port

OS:Connection,
  {ce09767f-b1b2-4a4f-a7b4-0b858c7eef95}, !- Handle
  {91f020cd-2fda-4514-9f89-ae9d9420cb0a}, !- Source Object
  3,                                      !- Outlet Port
  {68c458ad-c8e3-441b-8977-60d32a494ba5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2ed12c54-ac40-4951-9d50-0195b309822d}, !- Handle
  {68c458ad-c8e3-441b-8977-60d32a494ba5}, !- Source Object
  6,                                      !- Outlet Port
  {7997ed89-7506-445f-bdc0-f93da25e73a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f340a305-8957-4088-a056-3a5eac249ffd}, !- Handle
  {7997ed89-7506-445f-bdc0-f93da25e73a1}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d946d510-743d-4c59-b283-b9401c183bbd}, !- Handle
  Zone LargeHotel Retail C  - Story ground FCU Heating Coil Controller, !- Name
  {68c458ad-c8e3-441b-8977-60d32a494ba5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {3eccd689-bf13-45bb-af5b-9798419cf13f}, !- Handle
  Zone LargeHotel Retail C  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.149105230501513,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8fb91acb-2b92-471a-a75e-be94899474c9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {147268fa-c6e4-47ab-b4b3-c839e456ed8c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {8fb91acb-2b92-471a-a75e-be94899474c9}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {147268fa-c6e4-47ab-b4b3-c839e456ed8c}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {4632bf17-5c51-482b-8a8d-cc6ed947a04e}, !- Handle
  Zone LargeHotel Retail C  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.149105230501513,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {4a4bd6dd-7604-4a19-9bbf-f0b8929ee2d9}, !- Air Inlet Node Name
  {24513b53-e978-401a-a9aa-8c699056f7d3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3eccd689-bf13-45bb-af5b-9798419cf13f}, !- Supply Air Fan Name
  {3ddbf976-5dd1-48df-8ef6-b7a0b63ec3f8}, !- Cooling Coil Name
  8.66861184246589e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {68c458ad-c8e3-441b-8977-60d32a494ba5}, !- Heating Coil Name
  4.40315726740561e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {448d3786-d649-452a-ad8d-8521eb7344ec}, !- Handle
  Zone LargeHotel Retail C  - Story ground FCU Inlet Air Node, !- Name
  {83541065-ff8f-49ec-8406-ae3feeb5e2e2}, !- Inlet Port
  {4a4bd6dd-7604-4a19-9bbf-f0b8929ee2d9}; !- Outlet Port

OS:Connection,
  {83541065-ff8f-49ec-8406-ae3feeb5e2e2}, !- Handle
  {fb424647-3708-471b-9fdf-4289210c71e1}, !- Source Object
  2,                                      !- Outlet Port
  {448d3786-d649-452a-ad8d-8521eb7344ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a4bd6dd-7604-4a19-9bbf-f0b8929ee2d9}, !- Handle
  {448d3786-d649-452a-ad8d-8521eb7344ec}, !- Source Object
  3,                                      !- Outlet Port
  {4632bf17-5c51-482b-8a8d-cc6ed947a04e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {043f6acc-c797-49d8-a697-e01380003583}, !- Handle
  Zone LargeHotel Retail C  - Story ground FCU Outlet Air Node, !- Name
  {24513b53-e978-401a-a9aa-8c699056f7d3}, !- Inlet Port
  {cfa62f49-072d-43e5-a5cd-097130a6b6a6}; !- Outlet Port

OS:Connection,
  {cfa62f49-072d-43e5-a5cd-097130a6b6a6}, !- Handle
  {043f6acc-c797-49d8-a697-e01380003583}, !- Source Object
  3,                                      !- Outlet Port
  {98d576a9-18e3-406c-af3b-d7e26bae0d76}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24513b53-e978-401a-a9aa-8c699056f7d3}, !- Handle
  {4632bf17-5c51-482b-8a8d-cc6ed947a04e}, !- Source Object
  10,                                     !- Outlet Port
  {043f6acc-c797-49d8-a697-e01380003583}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {e0896b5d-bcd7-4f40-bb77-b67adaff18a4}, !- Handle
  Zone LargeHotel Storage A  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  8.68568041223872e-05,                   !- Design Water Flow Rate {m3/s}
  0.150114440581543,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.6013513107785,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00840622836337548,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00840622836337548,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {74550533-2bea-4060-8e15-9e2296197cd9}, !- Water Inlet Node Name
  {e8471e89-be0f-4f18-bba3-b61e6fa7c3f0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9f26e591-daec-4805-8194-9ebfb4a30733}, !- Handle
  Zone LargeHotel Storage A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {eb021592-e7dc-4f83-98c5-df65eefe8c55}, !- Inlet Port
  {74550533-2bea-4060-8e15-9e2296197cd9}; !- Outlet Port

OS:Connection,
  {eb021592-e7dc-4f83-98c5-df65eefe8c55}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  43,                                     !- Outlet Port
  {9f26e591-daec-4805-8194-9ebfb4a30733}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d3fb397-a19d-4aed-9f73-8b61e3515618}, !- Handle
  Zone LargeHotel Storage A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {e8471e89-be0f-4f18-bba3-b61e6fa7c3f0}, !- Inlet Port
  {a5cb7cfe-5665-4ca0-96f3-fa7b1f5c2eaf}; !- Outlet Port

OS:Connection,
  {74550533-2bea-4060-8e15-9e2296197cd9}, !- Handle
  {9f26e591-daec-4805-8194-9ebfb4a30733}, !- Source Object
  3,                                      !- Outlet Port
  {e0896b5d-bcd7-4f40-bb77-b67adaff18a4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e8471e89-be0f-4f18-bba3-b61e6fa7c3f0}, !- Handle
  {e0896b5d-bcd7-4f40-bb77-b67adaff18a4}, !- Source Object
  11,                                     !- Outlet Port
  {8d3fb397-a19d-4aed-9f73-8b61e3515618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5cb7cfe-5665-4ca0-96f3-fa7b1f5c2eaf}, !- Handle
  {8d3fb397-a19d-4aed-9f73-8b61e3515618}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {84057cb6-7985-48c9-bd49-b48db84fe0b6}, !- Handle
  Zone LargeHotel Storage A  - Story ground FCU Cooling Coil Controller, !- Name
  {e0896b5d-bcd7-4f40-bb77-b67adaff18a4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {79db5ab8-c2fc-4296-812c-42543777c6ff}, !- Handle
  Zone LargeHotel Storage A  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  30.087914207988,                        !- U-Factor Times Area Value {W/K}
  2.90332458599114e-05,                   !- Maximum Water Flow Rate {m3/s}
  {a346bfbb-1f39-4318-8ca8-4e0bdf16537f}, !- Water Inlet Node Name
  {b496909d-d531-43d2-a7ee-ae628db21ee0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1327.36516082011,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0b42270a-0ac8-41c0-b3bb-83e1bf3b587d}, !- Handle
  Zone LargeHotel Storage A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {a79b77ed-7bb3-42fc-b102-cf525f2c8a78}, !- Inlet Port
  {a346bfbb-1f39-4318-8ca8-4e0bdf16537f}; !- Outlet Port

OS:Connection,
  {a79b77ed-7bb3-42fc-b102-cf525f2c8a78}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  43,                                     !- Outlet Port
  {0b42270a-0ac8-41c0-b3bb-83e1bf3b587d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd243d99-a314-470c-966e-5227b48dad51}, !- Handle
  Zone LargeHotel Storage A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {b496909d-d531-43d2-a7ee-ae628db21ee0}, !- Inlet Port
  {36e88ffd-c596-4443-b1cb-d4771a42d8c7}; !- Outlet Port

OS:Connection,
  {a346bfbb-1f39-4318-8ca8-4e0bdf16537f}, !- Handle
  {0b42270a-0ac8-41c0-b3bb-83e1bf3b587d}, !- Source Object
  3,                                      !- Outlet Port
  {79db5ab8-c2fc-4296-812c-42543777c6ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b496909d-d531-43d2-a7ee-ae628db21ee0}, !- Handle
  {79db5ab8-c2fc-4296-812c-42543777c6ff}, !- Source Object
  6,                                      !- Outlet Port
  {fd243d99-a314-470c-966e-5227b48dad51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36e88ffd-c596-4443-b1cb-d4771a42d8c7}, !- Handle
  {fd243d99-a314-470c-966e-5227b48dad51}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {90fd6723-c430-440f-af46-bb1af80db7cb}, !- Handle
  Zone LargeHotel Storage A  - Story ground FCU Heating Coil Controller, !- Name
  {79db5ab8-c2fc-4296-812c-42543777c6ff}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {74b8821e-c921-4ac5-9193-1c4b16e01a07}, !- Handle
  Zone LargeHotel Storage A  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.150114440581543,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4467643a-5194-4765-8409-986189f27def}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c355c3ea-5a3b-4c13-9204-156907e87810}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {4467643a-5194-4765-8409-986189f27def}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c355c3ea-5a3b-4c13-9204-156907e87810}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {9f8eaa6e-3a35-4d3e-90d8-d0e6c2031abb}, !- Handle
  Zone LargeHotel Storage A  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.150114440581543,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {42f4d0b8-3853-4984-a38b-2c58becb9c81}, !- Air Inlet Node Name
  {c5511dc5-a8f6-4f3b-8992-045c448074bd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {74b8821e-c921-4ac5-9193-1c4b16e01a07}, !- Supply Air Fan Name
  {e0896b5d-bcd7-4f40-bb77-b67adaff18a4}, !- Cooling Coil Name
  8.68568041223872e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {79db5ab8-c2fc-4296-812c-42543777c6ff}, !- Heating Coil Name
  2.90332458599114e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {998adaea-0031-4d17-a027-8e3e7ae58838}, !- Handle
  Zone LargeHotel Storage A  - Story ground FCU Inlet Air Node, !- Name
  {9e0c8151-1410-444f-8830-8bd01767c202}, !- Inlet Port
  {42f4d0b8-3853-4984-a38b-2c58becb9c81}; !- Outlet Port

OS:Connection,
  {9e0c8151-1410-444f-8830-8bd01767c202}, !- Handle
  {02c13b93-7d3c-4aaa-bc09-dde15c7886b5}, !- Source Object
  2,                                      !- Outlet Port
  {998adaea-0031-4d17-a027-8e3e7ae58838}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42f4d0b8-3853-4984-a38b-2c58becb9c81}, !- Handle
  {998adaea-0031-4d17-a027-8e3e7ae58838}, !- Source Object
  3,                                      !- Outlet Port
  {9f8eaa6e-3a35-4d3e-90d8-d0e6c2031abb}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {cb870073-337b-4bf9-b570-4b6a3cc25207}, !- Handle
  Zone LargeHotel Storage A  - Story ground FCU Outlet Air Node, !- Name
  {c5511dc5-a8f6-4f3b-8992-045c448074bd}, !- Inlet Port
  {e53708be-d50a-4ece-9570-52f7a7441c34}; !- Outlet Port

OS:Connection,
  {e53708be-d50a-4ece-9570-52f7a7441c34}, !- Handle
  {cb870073-337b-4bf9-b570-4b6a3cc25207}, !- Source Object
  3,                                      !- Outlet Port
  {6cf2975f-192a-4a64-bc50-291135df7d9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5511dc5-a8f6-4f3b-8992-045c448074bd}, !- Handle
  {9f8eaa6e-3a35-4d3e-90d8-d0e6c2031abb}, !- Source Object
  10,                                     !- Outlet Port
  {cb870073-337b-4bf9-b570-4b6a3cc25207}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {5b7fc3b6-38c4-460c-945c-825a14082a70}, !- Handle
  Zone LargeHotel Storage B  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.00117603446028231,                    !- Design Water Flow Rate {m3/s}
  2.03294688048823,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.5989765186502,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00839747846798998,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00839747846798998,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b11f9fff-5e10-44ae-90e4-55c4313d941e}, !- Water Inlet Node Name
  {738560dd-29ae-44be-99f0-13d5d9ba5014}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d36bd880-38e3-43b8-9fa1-9bafb3f6be99}, !- Handle
  Zone LargeHotel Storage B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {8ce7747d-5463-4c18-b71e-40ae8c3613e3}, !- Inlet Port
  {b11f9fff-5e10-44ae-90e4-55c4313d941e}; !- Outlet Port

OS:Connection,
  {8ce7747d-5463-4c18-b71e-40ae8c3613e3}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  44,                                     !- Outlet Port
  {d36bd880-38e3-43b8-9fa1-9bafb3f6be99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99429ed2-4508-4f59-9d4c-1cb1f77f5e3a}, !- Handle
  Zone LargeHotel Storage B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {738560dd-29ae-44be-99f0-13d5d9ba5014}, !- Inlet Port
  {d2eeaa1f-72e8-424d-919c-43170c5eb239}; !- Outlet Port

OS:Connection,
  {b11f9fff-5e10-44ae-90e4-55c4313d941e}, !- Handle
  {d36bd880-38e3-43b8-9fa1-9bafb3f6be99}, !- Source Object
  3,                                      !- Outlet Port
  {5b7fc3b6-38c4-460c-945c-825a14082a70}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {738560dd-29ae-44be-99f0-13d5d9ba5014}, !- Handle
  {5b7fc3b6-38c4-460c-945c-825a14082a70}, !- Source Object
  11,                                     !- Outlet Port
  {99429ed2-4508-4f59-9d4c-1cb1f77f5e3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2eeaa1f-72e8-424d-919c-43170c5eb239}, !- Handle
  {99429ed2-4508-4f59-9d4c-1cb1f77f5e3a}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9b8f5689-ebe5-4733-8c5b-fc33b56e730c}, !- Handle
  Zone LargeHotel Storage B  - Story ground FCU Cooling Coil Controller, !- Name
  {5b7fc3b6-38c4-460c-945c-825a14082a70}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {1708e8a0-5ce9-4497-b1fe-bf26dba941cb}, !- Handle
  Zone LargeHotel Storage B  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  104.566021010869,                       !- U-Factor Times Area Value {W/K}
  0.000100752107422118,                   !- Maximum Water Flow Rate {m3/s}
  {099761fc-11e8-44c1-a2f2-be1b60e14e66}, !- Water Inlet Node Name
  {6b77bfc3-c17b-4781-a202-60ffcc74b714}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4606.26544881031,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8372a7bd-2687-491a-af91-b98f037ae554}, !- Handle
  Zone LargeHotel Storage B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {7cbdfbdb-7ef1-4dfe-b4a4-90b422ac3b54}, !- Inlet Port
  {099761fc-11e8-44c1-a2f2-be1b60e14e66}; !- Outlet Port

OS:Connection,
  {7cbdfbdb-7ef1-4dfe-b4a4-90b422ac3b54}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  44,                                     !- Outlet Port
  {8372a7bd-2687-491a-af91-b98f037ae554}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca5dbd62-1317-42b7-914d-b73fea6d6867}, !- Handle
  Zone LargeHotel Storage B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {6b77bfc3-c17b-4781-a202-60ffcc74b714}, !- Inlet Port
  {b4c55349-195e-42f3-8f88-c6cd2e848a39}; !- Outlet Port

OS:Connection,
  {099761fc-11e8-44c1-a2f2-be1b60e14e66}, !- Handle
  {8372a7bd-2687-491a-af91-b98f037ae554}, !- Source Object
  3,                                      !- Outlet Port
  {1708e8a0-5ce9-4497-b1fe-bf26dba941cb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6b77bfc3-c17b-4781-a202-60ffcc74b714}, !- Handle
  {1708e8a0-5ce9-4497-b1fe-bf26dba941cb}, !- Source Object
  6,                                      !- Outlet Port
  {ca5dbd62-1317-42b7-914d-b73fea6d6867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4c55349-195e-42f3-8f88-c6cd2e848a39}, !- Handle
  {ca5dbd62-1317-42b7-914d-b73fea6d6867}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c87d3441-f59e-42d3-8d54-cae70c4cc757}, !- Handle
  Zone LargeHotel Storage B  - Story ground FCU Heating Coil Controller, !- Name
  {1708e8a0-5ce9-4497-b1fe-bf26dba941cb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {f84ac08d-7702-4e8d-8006-7cfe8ead1b23}, !- Handle
  Zone LargeHotel Storage B  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  2.03294688048823,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {deac45d1-b4fb-4e35-9801-9b62ec16b4b6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9459f81f-65de-4b90-92f0-cec2b559ad55}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {deac45d1-b4fb-4e35-9801-9b62ec16b4b6}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9459f81f-65de-4b90-92f0-cec2b559ad55}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {b74fbbb2-36a8-4ab9-beda-50989fac4d5e}, !- Handle
  Zone LargeHotel Storage B  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.03294688048823,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {17277d70-432c-42ee-bfe9-940983d8231b}, !- Air Inlet Node Name
  {4c1ddafa-66a2-4aaf-b9a6-203cd34d2c00}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {f84ac08d-7702-4e8d-8006-7cfe8ead1b23}, !- Supply Air Fan Name
  {5b7fc3b6-38c4-460c-945c-825a14082a70}, !- Cooling Coil Name
  0.00117603446028231,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {1708e8a0-5ce9-4497-b1fe-bf26dba941cb}, !- Heating Coil Name
  0.000100752107422118,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {6ff4701a-da83-40e0-a26f-e74eb2d537be}, !- Handle
  Zone LargeHotel Storage B  - Story ground FCU Inlet Air Node, !- Name
  {66f5be8e-9910-413d-b025-955db876f674}, !- Inlet Port
  {17277d70-432c-42ee-bfe9-940983d8231b}; !- Outlet Port

OS:Connection,
  {66f5be8e-9910-413d-b025-955db876f674}, !- Handle
  {98dd5d2f-7baa-4e79-b72d-bd840505c51a}, !- Source Object
  2,                                      !- Outlet Port
  {6ff4701a-da83-40e0-a26f-e74eb2d537be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17277d70-432c-42ee-bfe9-940983d8231b}, !- Handle
  {6ff4701a-da83-40e0-a26f-e74eb2d537be}, !- Source Object
  3,                                      !- Outlet Port
  {b74fbbb2-36a8-4ab9-beda-50989fac4d5e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {000513af-9069-49a8-bbee-3ed50ded8d72}, !- Handle
  Zone LargeHotel Storage B  - Story ground FCU Outlet Air Node, !- Name
  {4c1ddafa-66a2-4aaf-b9a6-203cd34d2c00}, !- Inlet Port
  {03b6b924-23f6-4abd-b120-2a5f2c850eac}; !- Outlet Port

OS:Connection,
  {03b6b924-23f6-4abd-b120-2a5f2c850eac}, !- Handle
  {000513af-9069-49a8-bbee-3ed50ded8d72}, !- Source Object
  3,                                      !- Outlet Port
  {01c2e3a2-9bfb-4e11-8002-1c738a780d33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c1ddafa-66a2-4aaf-b9a6-203cd34d2c00}, !- Handle
  {b74fbbb2-36a8-4ab9-beda-50989fac4d5e}, !- Source Object
  10,                                     !- Outlet Port
  {000513af-9069-49a8-bbee-3ed50ded8d72}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ff36791c-908e-4a38-b3b2-0ec4720bca6f}, !- Handle
  Zone LargeHotel Storage C  - Story ground FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  7.74363982510737e-05,                   !- Design Water Flow Rate {m3/s}
  0.133841660167179,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.6007945638196,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00839524690214308,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00839524690214308,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f5a1b91e-c4d6-4ca1-acdd-f570df6c2de4}, !- Water Inlet Node Name
  {1f5a2843-0f25-47b3-b211-be964aecdad7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {7de83c40-3546-421e-87a7-42ec4c115506}, !- Handle
  Zone LargeHotel Storage C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {b6bc1e7d-aa0d-469b-99ff-5e73d4c118cb}, !- Inlet Port
  {f5a1b91e-c4d6-4ca1-acdd-f570df6c2de4}; !- Outlet Port

OS:Connection,
  {b6bc1e7d-aa0d-469b-99ff-5e73d4c118cb}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  45,                                     !- Outlet Port
  {7de83c40-3546-421e-87a7-42ec4c115506}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9174eacf-cf40-461d-902d-fe4c342ec6bb}, !- Handle
  Zone LargeHotel Storage C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {1f5a2843-0f25-47b3-b211-be964aecdad7}, !- Inlet Port
  {d969a01c-3ec5-48b8-8215-39479dbe636f}; !- Outlet Port

OS:Connection,
  {f5a1b91e-c4d6-4ca1-acdd-f570df6c2de4}, !- Handle
  {7de83c40-3546-421e-87a7-42ec4c115506}, !- Source Object
  3,                                      !- Outlet Port
  {ff36791c-908e-4a38-b3b2-0ec4720bca6f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1f5a2843-0f25-47b3-b211-be964aecdad7}, !- Handle
  {ff36791c-908e-4a38-b3b2-0ec4720bca6f}, !- Source Object
  11,                                     !- Outlet Port
  {9174eacf-cf40-461d-902d-fe4c342ec6bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d969a01c-3ec5-48b8-8215-39479dbe636f}, !- Handle
  {9174eacf-cf40-461d-902d-fe4c342ec6bb}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7a1b4424-f315-4b58-b9ec-78238af406b7}, !- Handle
  Zone LargeHotel Storage C  - Story ground FCU Cooling Coil Controller, !- Name
  {ff36791c-908e-4a38-b3b2-0ec4720bca6f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {b3ed4a16-8472-446a-8b87-74ba063c0ce6}, !- Handle
  Zone LargeHotel Storage C  - Story ground FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  30.0088937552053,                       !- U-Factor Times Area Value {W/K}
  2.8956952749764e-05,                    !- Maximum Water Flow Rate {m3/s}
  {7f1b81cb-112f-47aa-a166-9898409bbfff}, !- Water Inlet Node Name
  {a04d0bcd-f4c4-40a5-ac5d-6fdd33efa8f5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1323.87713137591,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {43c5af26-d10e-4ff2-9b7d-4eb260165762}, !- Handle
  Zone LargeHotel Storage C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {832ac30f-0007-4f07-8041-4f2e41c9f9aa}, !- Inlet Port
  {7f1b81cb-112f-47aa-a166-9898409bbfff}; !- Outlet Port

OS:Connection,
  {832ac30f-0007-4f07-8041-4f2e41c9f9aa}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  45,                                     !- Outlet Port
  {43c5af26-d10e-4ff2-9b7d-4eb260165762}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b605767-0019-4262-8735-7680ddc08754}, !- Handle
  Zone LargeHotel Storage C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {a04d0bcd-f4c4-40a5-ac5d-6fdd33efa8f5}, !- Inlet Port
  {b8c947c4-9888-4514-b4ef-bda75bdf277e}; !- Outlet Port

OS:Connection,
  {7f1b81cb-112f-47aa-a166-9898409bbfff}, !- Handle
  {43c5af26-d10e-4ff2-9b7d-4eb260165762}, !- Source Object
  3,                                      !- Outlet Port
  {b3ed4a16-8472-446a-8b87-74ba063c0ce6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a04d0bcd-f4c4-40a5-ac5d-6fdd33efa8f5}, !- Handle
  {b3ed4a16-8472-446a-8b87-74ba063c0ce6}, !- Source Object
  6,                                      !- Outlet Port
  {4b605767-0019-4262-8735-7680ddc08754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8c947c4-9888-4514-b4ef-bda75bdf277e}, !- Handle
  {4b605767-0019-4262-8735-7680ddc08754}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {348a5282-d6c5-4e24-8443-ab406b1da705}, !- Handle
  Zone LargeHotel Storage C  - Story ground FCU Heating Coil Controller, !- Name
  {b3ed4a16-8472-446a-8b87-74ba063c0ce6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {e27ec542-285b-49c9-9a64-2dd25eb59e6c}, !- Handle
  Zone LargeHotel Storage C  - Story ground Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.133841660167179,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6cd8dd95-c1de-4d15-a7a6-b26b8d3f12da}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bcdda23a-dec9-45e1-8fe9-012492859d20}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {6cd8dd95-c1de-4d15-a7a6-b26b8d3f12da}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bcdda23a-dec9-45e1-8fe9-012492859d20}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {4a4347c0-54c4-4212-bfbf-ec58047a8415}, !- Handle
  Zone LargeHotel Storage C  - Story ground FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.133841660167179,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {96271d51-1b99-4f22-be9b-18a79b94e39e}, !- Air Inlet Node Name
  {72ffd536-228f-41c4-a890-1f7e60ea67ee}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e27ec542-285b-49c9-9a64-2dd25eb59e6c}, !- Supply Air Fan Name
  {ff36791c-908e-4a38-b3b2-0ec4720bca6f}, !- Cooling Coil Name
  7.74363982510737e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {b3ed4a16-8472-446a-8b87-74ba063c0ce6}, !- Heating Coil Name
  2.8956952749764e-05,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {23dbdca4-165f-403b-9b6a-d7f55f6e7192}, !- Handle
  Zone LargeHotel Storage C  - Story ground FCU Inlet Air Node, !- Name
  {09582b2e-399f-4145-a1d5-bafa50ac1844}, !- Inlet Port
  {96271d51-1b99-4f22-be9b-18a79b94e39e}; !- Outlet Port

OS:Connection,
  {09582b2e-399f-4145-a1d5-bafa50ac1844}, !- Handle
  {3470bbc4-ff4f-4aa6-ab3e-419fa3321feb}, !- Source Object
  2,                                      !- Outlet Port
  {23dbdca4-165f-403b-9b6a-d7f55f6e7192}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96271d51-1b99-4f22-be9b-18a79b94e39e}, !- Handle
  {23dbdca4-165f-403b-9b6a-d7f55f6e7192}, !- Source Object
  3,                                      !- Outlet Port
  {4a4347c0-54c4-4212-bfbf-ec58047a8415}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d40ac04e-7be7-4613-990e-d07daabf7005}, !- Handle
  Zone LargeHotel Storage C  - Story ground FCU Outlet Air Node, !- Name
  {72ffd536-228f-41c4-a890-1f7e60ea67ee}, !- Inlet Port
  {78b89311-da3c-40e1-a696-74a546b8585e}; !- Outlet Port

OS:Connection,
  {78b89311-da3c-40e1-a696-74a546b8585e}, !- Handle
  {d40ac04e-7be7-4613-990e-d07daabf7005}, !- Source Object
  3,                                      !- Outlet Port
  {33efb76e-93c9-4b21-9fe6-b75da4a0e6bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72ffd536-228f-41c4-a890-1f7e60ea67ee}, !- Handle
  {4a4347c0-54c4-4212-bfbf-ec58047a8415}, !- Source Object
  10,                                     !- Outlet Port
  {d40ac04e-7be7-4613-990e-d07daabf7005}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ce6fe0bf-cfe2-438b-b669-aff1782f1ae6}, !- Handle
  3 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {6ce982e9-d568-40ef-b8e7-86151c060af5}, !- Availability Schedule
  {85169fc5-1fb9-450b-9748-232de4085b96}, !- Availability Manager List Name
  1.05308581156196,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2622bf22-6297-4425-a86c-6d67f51474cd}, !- Supply Side Inlet Node Name
  {b9cfd7bb-3651-46d5-b271-d2e2236655b9}, !- Demand Side Outlet Node Name
  {928b5d97-f394-44a4-b001-fe57a95dc181}, !- Demand Side Inlet Node A
  {f99f7fdb-b987-43ea-9f90-3b55e16d7bd1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c8a00edf-dfd4-4da4-8cc8-ffcb91870916}, !- Demand Mixer Name
  {df1cd8af-7b22-4a30-b9f5-4503eec50cd6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b1e30b4c-f5a6-4d77-ad3a-d5e63198a1c5}, !- Handle
  3 Zone DOAS Supply Inlet Node,          !- Name
  {2622bf22-6297-4425-a86c-6d67f51474cd}, !- Inlet Port
  {88df6bd9-4131-4a32-9bce-27b7e2f529f1}; !- Outlet Port

OS:Node,
  {f83796e3-7576-4ee6-b1e5-cc16edd1c655}, !- Handle
  3 Zone DOAS Supply Outlet Node,         !- Name
  {65fbff5c-d23c-47f1-a502-20aea98471c4}, !- Inlet Port
  {f99f7fdb-b987-43ea-9f90-3b55e16d7bd1}; !- Outlet Port

OS:Connection,
  {2622bf22-6297-4425-a86c-6d67f51474cd}, !- Handle
  {ce6fe0bf-cfe2-438b-b669-aff1782f1ae6}, !- Source Object
  9,                                      !- Outlet Port
  {b1e30b4c-f5a6-4d77-ad3a-d5e63198a1c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f99f7fdb-b987-43ea-9f90-3b55e16d7bd1}, !- Handle
  {f83796e3-7576-4ee6-b1e5-cc16edd1c655}, !- Source Object
  3,                                      !- Outlet Port
  {ce6fe0bf-cfe2-438b-b669-aff1782f1ae6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {37a1aa7e-1d85-44b6-a1ca-737b7b027a65}, !- Handle
  3 Zone DOAS Demand Inlet Node,          !- Name
  {928b5d97-f394-44a4-b001-fe57a95dc181}, !- Inlet Port
  {9e8640a0-3b1e-41f4-9dd3-3f01a7f0b086}; !- Outlet Port

OS:Node,
  {d40c558e-fe6d-49c3-a7cd-0b926908a47d}, !- Handle
  3 Zone DOAS Demand Outlet Node,         !- Name
  {d2ca7fe2-9708-4b7f-936d-c10f15bde870}, !- Inlet Port
  {b9cfd7bb-3651-46d5-b271-d2e2236655b9}; !- Outlet Port

OS:Node,
  {f03ec183-3cbd-4f15-a278-430184e603d0}, !- Handle
  Zone LargeHotel Corridor B  - Story top Air Terminal Outlet Air Node, !- Name
  {44fdf408-1196-41fc-a1b3-cb544dbc8d2d}, !- Inlet Port
  {dd13875a-434f-4b4b-9c24-6ef23d53d69f}; !- Outlet Port

OS:Connection,
  {928b5d97-f394-44a4-b001-fe57a95dc181}, !- Handle
  {ce6fe0bf-cfe2-438b-b669-aff1782f1ae6}, !- Source Object
  11,                                     !- Outlet Port
  {37a1aa7e-1d85-44b6-a1ca-737b7b027a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9cfd7bb-3651-46d5-b271-d2e2236655b9}, !- Handle
  {d40c558e-fe6d-49c3-a7cd-0b926908a47d}, !- Source Object
  3,                                      !- Outlet Port
  {ce6fe0bf-cfe2-438b-b669-aff1782f1ae6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {df1cd8af-7b22-4a30-b9f5-4503eec50cd6}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {9e8640a0-3b1e-41f4-9dd3-3f01a7f0b086}, !- Inlet Node Name
  {4f65bc22-3787-45ae-ac6c-09ed6ac4726b}, !- Outlet Node Name 1
  {303b7755-f944-4f1e-b560-38391c8dfa4a}, !- Outlet Node Name 2
  {c89e8c35-7d10-471c-b46f-042070917bbe}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {c8a00edf-dfd4-4da4-8cc8-ffcb91870916}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {d2ca7fe2-9708-4b7f-936d-c10f15bde870}, !- Outlet Node Name
  {57409c80-e328-4fb5-9ffd-32f6bb115186}, !- Inlet Node Name 1
  {076c6532-3e35-4a0c-8df2-7e7587fe9f8b}, !- Inlet Node Name 2
  {7bcbf6d5-3fda-4cfd-8397-f12d13feb9f8}; !- Inlet Node Name 3

OS:Connection,
  {9e8640a0-3b1e-41f4-9dd3-3f01a7f0b086}, !- Handle
  {37a1aa7e-1d85-44b6-a1ca-737b7b027a65}, !- Source Object
  3,                                      !- Outlet Port
  {df1cd8af-7b22-4a30-b9f5-4503eec50cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2ca7fe2-9708-4b7f-936d-c10f15bde870}, !- Handle
  {c8a00edf-dfd4-4da4-8cc8-ffcb91870916}, !- Source Object
  2,                                      !- Outlet Port
  {d40c558e-fe6d-49c3-a7cd-0b926908a47d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ffc25eee-549b-4cec-a8e7-2c3c43a7628d}, !- Handle
  {ce6fe0bf-cfe2-438b-b669-aff1782f1ae6}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  1.05308581156196,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  23632.24,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  49382.8,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {85169fc5-1fb9-450b-9748-232de4085b96}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {66bf047d-5c19-4e0c-8f69-4a5d12fa78e9}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {62daff58-22c1-457e-9436-59aaec64b1df}, !- Handle
  DOAS Supply Fan 3,                      !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.05308581156196,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {dfc00e6b-d291-4b4a-8951-4d24155fe3c9}, !- Air Inlet Node Name
  {65fbff5c-d23c-47f1-a502-20aea98471c4}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {65fbff5c-d23c-47f1-a502-20aea98471c4}, !- Handle
  {62daff58-22c1-457e-9436-59aaec64b1df}, !- Source Object
  9,                                      !- Outlet Port
  {f83796e3-7576-4ee6-b1e5-cc16edd1c655}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bbfafb99-c412-4cdc-a353-a2db16aa9687}, !- Handle
  3 Zone DOAS Htg Coil,                   !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  657.359275572538,                       !- U-Factor Times Area Value {W/K}
  0.00108014215712991,                    !- Maximum Water Flow Rate {m3/s}
  {18329dda-6a34-4711-95c6-bd0e735ea89c}, !- Water Inlet Node Name
  {5ef7964b-809d-4266-8133-0773a368c596}, !- Water Outlet Node Name
  {e1087b54-8c67-48a6-aa8e-e5a1c3442759}, !- Air Inlet Node Name
  {f73d72e3-4b70-45a2-9af2-0d4773e7b075}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  49382.803253391,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f523717e-ae2b-46f6-9953-ae35b1b77901}, !- Handle
  3 Zone DOAS Htg Coil Inlet Water Node,  !- Name
  {57f00762-19db-468f-bf33-3ddba74d8826}, !- Inlet Port
  {18329dda-6a34-4711-95c6-bd0e735ea89c}; !- Outlet Port

OS:Connection,
  {57f00762-19db-468f-bf33-3ddba74d8826}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  46,                                     !- Outlet Port
  {f523717e-ae2b-46f6-9953-ae35b1b77901}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5083e15-58ff-4211-b288-f5466533a116}, !- Handle
  3 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {5ef7964b-809d-4266-8133-0773a368c596}, !- Inlet Port
  {2673481a-5430-4fcb-9c08-e7bcef9e9ef2}; !- Outlet Port

OS:Connection,
  {18329dda-6a34-4711-95c6-bd0e735ea89c}, !- Handle
  {f523717e-ae2b-46f6-9953-ae35b1b77901}, !- Source Object
  3,                                      !- Outlet Port
  {bbfafb99-c412-4cdc-a353-a2db16aa9687}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5ef7964b-809d-4266-8133-0773a368c596}, !- Handle
  {bbfafb99-c412-4cdc-a353-a2db16aa9687}, !- Source Object
  6,                                      !- Outlet Port
  {c5083e15-58ff-4211-b288-f5466533a116}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2673481a-5430-4fcb-9c08-e7bcef9e9ef2}, !- Handle
  {c5083e15-58ff-4211-b288-f5466533a116}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6e1084ae-7ada-4f0b-863a-43558d9eec89}, !- Handle
  3 Zone DOAS Htg Coil Controller,        !- Name
  {bbfafb99-c412-4cdc-a353-a2db16aa9687}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.00108014215712991,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {24d24cd3-227f-4459-8c4f-b2107d1f8ea4}, !- Handle
  3 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {f73d72e3-4b70-45a2-9af2-0d4773e7b075}, !- Inlet Port
  {dfc00e6b-d291-4b4a-8951-4d24155fe3c9}; !- Outlet Port

OS:Connection,
  {f73d72e3-4b70-45a2-9af2-0d4773e7b075}, !- Handle
  {bbfafb99-c412-4cdc-a353-a2db16aa9687}, !- Source Object
  8,                                      !- Outlet Port
  {24d24cd3-227f-4459-8c4f-b2107d1f8ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfc00e6b-d291-4b4a-8951-4d24155fe3c9}, !- Handle
  {24d24cd3-227f-4459-8c4f-b2107d1f8ea4}, !- Source Object
  3,                                      !- Outlet Port
  {62daff58-22c1-457e-9436-59aaec64b1df}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {04eb2693-fea9-4b96-bf5b-c9c37f00616b}, !- Handle
  3 Zone DOAS Clg Coil,                   !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.00106726410480027,                    !- Design Water Flow Rate {m3/s}
  1.05308581156196,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  37,                                     !- Design Inlet Air Temperature {C}
  14.479507311416,                        !- Design Outlet Air Temperature {C}
  0.00695434620942029,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00695434620942029,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c2849dfe-e5bc-46e6-9b3f-f255beb02dd8}, !- Water Inlet Node Name
  {19b3b560-b535-42a2-a310-e09a74a55376}, !- Water Outlet Node Name
  {6461e5bd-819a-4e86-93a3-974023c9beb0}, !- Air Inlet Node Name
  {789e5647-3ac1-4b9c-b619-2cf2c5e69e4a}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {486c83c1-f669-4259-9d4c-a9fc90c14768}, !- Handle
  3 Zone DOAS Clg Coil Inlet Water Node,  !- Name
  {30b70e6e-4deb-444e-b26d-51399f482f16}, !- Inlet Port
  {c2849dfe-e5bc-46e6-9b3f-f255beb02dd8}; !- Outlet Port

OS:Connection,
  {30b70e6e-4deb-444e-b26d-51399f482f16}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  46,                                     !- Outlet Port
  {486c83c1-f669-4259-9d4c-a9fc90c14768}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ceb944b-add6-442d-b50d-9e283adee570}, !- Handle
  3 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {19b3b560-b535-42a2-a310-e09a74a55376}, !- Inlet Port
  {51f7cd22-aaf4-4f41-8135-7b53db166a5e}; !- Outlet Port

OS:Connection,
  {c2849dfe-e5bc-46e6-9b3f-f255beb02dd8}, !- Handle
  {486c83c1-f669-4259-9d4c-a9fc90c14768}, !- Source Object
  3,                                      !- Outlet Port
  {04eb2693-fea9-4b96-bf5b-c9c37f00616b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {19b3b560-b535-42a2-a310-e09a74a55376}, !- Handle
  {04eb2693-fea9-4b96-bf5b-c9c37f00616b}, !- Source Object
  11,                                     !- Outlet Port
  {7ceb944b-add6-442d-b50d-9e283adee570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51f7cd22-aaf4-4f41-8135-7b53db166a5e}, !- Handle
  {7ceb944b-add6-442d-b50d-9e283adee570}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3898e205-7a8c-456f-95bb-b31cabf50873}, !- Handle
  3 Zone DOAS Clg Coil Controller,        !- Name
  {04eb2693-fea9-4b96-bf5b-c9c37f00616b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.000446178667537584,                   !- Controller Convergence Tolerance {deltaC}
  0.00106726410480027,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {0249d115-7197-4521-81cb-c6319b38b78c}, !- Handle
  3 Zone DOAS Clg Coil Outlet Air Node,   !- Name
  {789e5647-3ac1-4b9c-b619-2cf2c5e69e4a}, !- Inlet Port
  {e1087b54-8c67-48a6-aa8e-e5a1c3442759}; !- Outlet Port

OS:Connection,
  {789e5647-3ac1-4b9c-b619-2cf2c5e69e4a}, !- Handle
  {04eb2693-fea9-4b96-bf5b-c9c37f00616b}, !- Source Object
  13,                                     !- Outlet Port
  {0249d115-7197-4521-81cb-c6319b38b78c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1087b54-8c67-48a6-aa8e-e5a1c3442759}, !- Handle
  {0249d115-7197-4521-81cb-c6319b38b78c}, !- Source Object
  3,                                      !- Outlet Port
  {bbfafb99-c412-4cdc-a353-a2db16aa9687}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3650e9fa-c4aa-49d7-9207-15a6ed5d2c5a}, !- Handle
  3 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  1.05308581156196,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  1.05308581156196,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6ce982e9-d568-40ef-b8e7-86151c060af5}, !- Minimum Outdoor Air Schedule Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b33d4d8f-3fdc-45ab-b530-4a150bde134c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b33d4d8f-3fdc-45ab-b530-4a150bde134c}, !- Handle
  3 Zone DOAS Mechanical Ventilation Controller, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {783c0f1e-58c0-41eb-b622-ba5903deb8ac}, !- Handle
  3 Zone DOAS OA System,                  !- Name
  {3650e9fa-c4aa-49d7-9207-15a6ed5d2c5a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9ba27230-a9c5-473e-933d-3e07a416ebb8}, !- Mixed Air Node Name
  {76757639-f486-40f3-82a3-84cd6bdf608e}, !- Outdoor Air Stream Node Name
  {e28c95f3-ec4f-4a3e-b389-15146a40560c}, !- Relief Air Stream Node Name
  {cf25ceeb-13a5-4b14-9720-de46ad80a487}; !- Return Air Stream Node Name

OS:Node,
  {1e65265f-010c-4acc-b181-2c70f29dcba4}, !- Handle
  3 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {76757639-f486-40f3-82a3-84cd6bdf608e}; !- Outlet Port

OS:Connection,
  {76757639-f486-40f3-82a3-84cd6bdf608e}, !- Handle
  {1e65265f-010c-4acc-b181-2c70f29dcba4}, !- Source Object
  3,                                      !- Outlet Port
  {783c0f1e-58c0-41eb-b622-ba5903deb8ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {46c0db83-33af-45b3-844b-3bfff30d662c}, !- Handle
  3 Zone DOAS Relief Air Node,            !- Name
  {e28c95f3-ec4f-4a3e-b389-15146a40560c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e28c95f3-ec4f-4a3e-b389-15146a40560c}, !- Handle
  {783c0f1e-58c0-41eb-b622-ba5903deb8ac}, !- Source Object
  7,                                      !- Outlet Port
  {46c0db83-33af-45b3-844b-3bfff30d662c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e517a2a5-12fa-4d03-8693-8a352775e6c9}, !- Handle
  3 Zone DOAS Mixed Air Node,             !- Name
  {9ba27230-a9c5-473e-933d-3e07a416ebb8}, !- Inlet Port
  {6461e5bd-819a-4e86-93a3-974023c9beb0}; !- Outlet Port

OS:Connection,
  {9ba27230-a9c5-473e-933d-3e07a416ebb8}, !- Handle
  {783c0f1e-58c0-41eb-b622-ba5903deb8ac}, !- Source Object
  5,                                      !- Outlet Port
  {e517a2a5-12fa-4d03-8693-8a352775e6c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6461e5bd-819a-4e86-93a3-974023c9beb0}, !- Handle
  {e517a2a5-12fa-4d03-8693-8a352775e6c9}, !- Source Object
  3,                                      !- Outlet Port
  {04eb2693-fea9-4b96-bf5b-c9c37f00616b}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {24f45fc0-156b-4ed4-9e73-1b5ab0d9e654}, !- Handle
  DOAS Exhaust Fan 3,                     !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.05308581156196,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {88df6bd9-4131-4a32-9bce-27b7e2f529f1}, !- Air Inlet Node Name
  {8c9c4d32-305f-4f46-9f4a-b7ab487bb885}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {f8006ad9-3079-4b65-8f2d-0d3f30c6f42b}, !- Handle
  DOAS Exhaust Fan 3 Outlet Air Node,     !- Name
  {8c9c4d32-305f-4f46-9f4a-b7ab487bb885}, !- Inlet Port
  {cf25ceeb-13a5-4b14-9720-de46ad80a487}; !- Outlet Port

OS:Connection,
  {88df6bd9-4131-4a32-9bce-27b7e2f529f1}, !- Handle
  {b1e30b4c-f5a6-4d77-ad3a-d5e63198a1c5}, !- Source Object
  3,                                      !- Outlet Port
  {24f45fc0-156b-4ed4-9e73-1b5ab0d9e654}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8c9c4d32-305f-4f46-9f4a-b7ab487bb885}, !- Handle
  {24f45fc0-156b-4ed4-9e73-1b5ab0d9e654}, !- Source Object
  9,                                      !- Outlet Port
  {f8006ad9-3079-4b65-8f2d-0d3f30c6f42b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf25ceeb-13a5-4b14-9720-de46ad80a487}, !- Handle
  {f8006ad9-3079-4b65-8f2d-0d3f30c6f42b}, !- Source Object
  3,                                      !- Outlet Port
  {783c0f1e-58c0-41eb-b622-ba5903deb8ac}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {e3476c73-a818-4c13-bf22-609eaa22db96}, !- Handle
  3 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {f83796e3-7576-4ee6-b1e5-cc16edd1c655}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {66bf047d-5c19-4e0c-8f69-4a5d12fa78e9}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {06b1760a-6d19-4113-a3b2-6374cf3c2934}, !- Control Zone or Zone List Name
  {2aaeee1f-4327-4a34-b249-7076c580820d}, !- Cooling Control Zone or Zone List Name
  {47ce76e9-e57d-469f-a64c-2d5bf794fb88}, !- Heating Control Zone or Zone List Name
  {37b7367f-8a1c-4667-9829-8a089828539c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {06b1760a-6d19-4113-a3b2-6374cf3c2934}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {2aaeee1f-4327-4a34-b249-7076c580820d}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {47ce76e9-e57d-469f-a64c-2d5bf794fb88}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {37b7367f-8a1c-4667-9829-8a089828539c}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e89495b0-e016-489a-bcad-8f42d8f5c65c}, !- Handle
  Zone LargeHotel Corridor B  - Story top Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {73d7ac19-a050-418a-b4dd-d528ac6c9f44}, !- Air Inlet Node Name
  {44fdf408-1196-41fc-a1b3-cb544dbc8d2d}, !- Air Outlet Node Name
  0.971514135355821;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e6cee322-2a20-4091-a099-3a6ee812027f}, !- Handle
  Zone LargeHotel Corridor B  - Story top Return Air Node, !- Name
  {fae937bf-29d7-4905-9490-10cf377450d2}, !- Inlet Port
  {57409c80-e328-4fb5-9ffd-32f6bb115186}; !- Outlet Port

OS:Connection,
  {dd13875a-434f-4b4b-9c24-6ef23d53d69f}, !- Handle
  {f03ec183-3cbd-4f15-a278-430184e603d0}, !- Source Object
  3,                                      !- Outlet Port
  {6f58c474-7a79-4f79-9f42-d4db159ca6f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fae937bf-29d7-4905-9490-10cf377450d2}, !- Handle
  {ba2702f8-7e85-4b28-93fa-e13d47586b77}, !- Source Object
  2,                                      !- Outlet Port
  {e6cee322-2a20-4091-a099-3a6ee812027f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57409c80-e328-4fb5-9ffd-32f6bb115186}, !- Handle
  {e6cee322-2a20-4091-a099-3a6ee812027f}, !- Source Object
  3,                                      !- Outlet Port
  {c8a00edf-dfd4-4da4-8cc8-ffcb91870916}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1e2d1c1f-b90f-43df-8e46-093eae4202bd}, !- Handle
  Zone LargeHotel Corridor B  - Story top Air Terminal Inlet Air Node, !- Name
  {4f65bc22-3787-45ae-ac6c-09ed6ac4726b}, !- Inlet Port
  {73d7ac19-a050-418a-b4dd-d528ac6c9f44}; !- Outlet Port

OS:Connection,
  {4f65bc22-3787-45ae-ac6c-09ed6ac4726b}, !- Handle
  {df1cd8af-7b22-4a30-b9f5-4503eec50cd6}, !- Source Object
  3,                                      !- Outlet Port
  {1e2d1c1f-b90f-43df-8e46-093eae4202bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73d7ac19-a050-418a-b4dd-d528ac6c9f44}, !- Handle
  {1e2d1c1f-b90f-43df-8e46-093eae4202bd}, !- Source Object
  3,                                      !- Outlet Port
  {e89495b0-e016-489a-bcad-8f42d8f5c65c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44fdf408-1196-41fc-a1b3-cb544dbc8d2d}, !- Handle
  {e89495b0-e016-489a-bcad-8f42d8f5c65c}, !- Source Object
  4,                                      !- Outlet Port
  {f03ec183-3cbd-4f15-a278-430184e603d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {82e80ebd-294a-4049-a4b3-50e928e4fff9}, !- Handle
  Schedule Constant 79,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7fa9b559-1d26-422a-ad2f-9a2ce0bf9d35}, !- Handle
  Schedule Constant 80,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4f5b0aa7-4d96-4eac-ad3c-36f46574a3f3}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {c05239cc-0c78-49d2-b519-a3e75f1fa536}, !- Air Inlet Node Name
  {7d5a63bc-d44d-4bc2-a16e-1ed5164be7e3}, !- Air Outlet Node Name
  0.0407858381030678;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0eef81ee-4f24-4e2c-9008-c4940fb506e5}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top Air Terminal Outlet Air Node, !- Name
  {7d5a63bc-d44d-4bc2-a16e-1ed5164be7e3}, !- Inlet Port
  {e987c710-1f40-4c96-95ab-885e94f21bc8}; !- Outlet Port

OS:Node,
  {09c3cb95-cad2-449a-89f3-d2b8d29caf71}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top Return Air Node, !- Name
  {5e011160-a7c6-47ff-9aa2-75806a54a85e}, !- Inlet Port
  {076c6532-3e35-4a0c-8df2-7e7587fe9f8b}; !- Outlet Port

OS:Connection,
  {e987c710-1f40-4c96-95ab-885e94f21bc8}, !- Handle
  {0eef81ee-4f24-4e2c-9008-c4940fb506e5}, !- Source Object
  3,                                      !- Outlet Port
  {d5350ed5-d3fa-40fa-81c9-388c68c66776}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e011160-a7c6-47ff-9aa2-75806a54a85e}, !- Handle
  {03e34bd4-fbd5-4ffc-b44f-b99c7d8e0472}, !- Source Object
  2,                                      !- Outlet Port
  {09c3cb95-cad2-449a-89f3-d2b8d29caf71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {076c6532-3e35-4a0c-8df2-7e7587fe9f8b}, !- Handle
  {09c3cb95-cad2-449a-89f3-d2b8d29caf71}, !- Source Object
  3,                                      !- Outlet Port
  {c8a00edf-dfd4-4da4-8cc8-ffcb91870916}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {da5621a9-73d5-4a4b-9ebb-8e722db58adf}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top Air Terminal Inlet Air Node, !- Name
  {303b7755-f944-4f1e-b560-38391c8dfa4a}, !- Inlet Port
  {c05239cc-0c78-49d2-b519-a3e75f1fa536}; !- Outlet Port

OS:Connection,
  {303b7755-f944-4f1e-b560-38391c8dfa4a}, !- Handle
  {df1cd8af-7b22-4a30-b9f5-4503eec50cd6}, !- Source Object
  4,                                      !- Outlet Port
  {da5621a9-73d5-4a4b-9ebb-8e722db58adf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c05239cc-0c78-49d2-b519-a3e75f1fa536}, !- Handle
  {da5621a9-73d5-4a4b-9ebb-8e722db58adf}, !- Source Object
  3,                                      !- Outlet Port
  {4f5b0aa7-4d96-4eac-ad3c-36f46574a3f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d5a63bc-d44d-4bc2-a16e-1ed5164be7e3}, !- Handle
  {4f5b0aa7-4d96-4eac-ad3c-36f46574a3f3}, !- Source Object
  4,                                      !- Outlet Port
  {0eef81ee-4f24-4e2c-9008-c4940fb506e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7aa03622-1da1-4bb3-a667-8f736526cdcd}, !- Handle
  Schedule Constant 81,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {12af3d7e-79e8-4a7c-bd84-1ac30d6837af}, !- Handle
  Schedule Constant 82,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {259e02ba-053b-4381-b08e-093bb6c87927}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top Air Terminal, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  {50e6e7d4-24e8-45e5-aec9-848900ba9bef}, !- Air Inlet Node Name
  {e09803e5-6f52-4cac-b983-984e7299288b}, !- Air Outlet Node Name
  0.0407858381030678;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8788d9ea-2018-42ee-bdd4-766b5afacfe1}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top Air Terminal Outlet Air Node, !- Name
  {e09803e5-6f52-4cac-b983-984e7299288b}, !- Inlet Port
  {056bd7ef-8754-4fea-8016-a9ce763f107a}; !- Outlet Port

OS:Node,
  {316e4c2a-5aa2-4f81-8d9d-5b7807496f99}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top Return Air Node, !- Name
  {043d6b22-7846-496e-a897-eefc1df5054f}, !- Inlet Port
  {7bcbf6d5-3fda-4cfd-8397-f12d13feb9f8}; !- Outlet Port

OS:Connection,
  {056bd7ef-8754-4fea-8016-a9ce763f107a}, !- Handle
  {8788d9ea-2018-42ee-bdd4-766b5afacfe1}, !- Source Object
  3,                                      !- Outlet Port
  {a737b66c-d846-45ea-b040-9f21d6d896de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {043d6b22-7846-496e-a897-eefc1df5054f}, !- Handle
  {4afd0de6-8ac5-40c9-8f3c-9d82c94c859e}, !- Source Object
  2,                                      !- Outlet Port
  {316e4c2a-5aa2-4f81-8d9d-5b7807496f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bcbf6d5-3fda-4cfd-8397-f12d13feb9f8}, !- Handle
  {316e4c2a-5aa2-4f81-8d9d-5b7807496f99}, !- Source Object
  3,                                      !- Outlet Port
  {c8a00edf-dfd4-4da4-8cc8-ffcb91870916}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a77e8d3d-f3f2-4cc2-bf64-8287a5e31117}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top Air Terminal Inlet Air Node, !- Name
  {c89e8c35-7d10-471c-b46f-042070917bbe}, !- Inlet Port
  {50e6e7d4-24e8-45e5-aec9-848900ba9bef}; !- Outlet Port

OS:Connection,
  {c89e8c35-7d10-471c-b46f-042070917bbe}, !- Handle
  {df1cd8af-7b22-4a30-b9f5-4503eec50cd6}, !- Source Object
  5,                                      !- Outlet Port
  {a77e8d3d-f3f2-4cc2-bf64-8287a5e31117}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50e6e7d4-24e8-45e5-aec9-848900ba9bef}, !- Handle
  {a77e8d3d-f3f2-4cc2-bf64-8287a5e31117}, !- Source Object
  3,                                      !- Outlet Port
  {259e02ba-053b-4381-b08e-093bb6c87927}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e09803e5-6f52-4cac-b983-984e7299288b}, !- Handle
  {259e02ba-053b-4381-b08e-093bb6c87927}, !- Source Object
  4,                                      !- Outlet Port
  {8788d9ea-2018-42ee-bdd4-766b5afacfe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {cfe16768-cc84-4b49-96fb-9ad5726ac7af}, !- Handle
  Schedule Constant 83,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {9734c5bf-c4cf-423e-b701-968ed7d246a0}, !- Handle
  Schedule Constant 84,                   !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {9eb8c902-b018-40d1-afb5-e2d42849e5eb}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.00177180822402598,                    !- Design Water Flow Rate {m3/s}
  8.15152138163545,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  31.6003814639796,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0078464647291561,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0078464647291561,                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b9a215eb-2532-46b6-9664-e274e781bd23}, !- Water Inlet Node Name
  {701c68f5-06d1-492f-8150-5eb9449c20e6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {980d9790-5c1f-4543-bc41-e5d944455933}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {898071f6-17ce-418d-8c7e-dcbdf5b034ac}, !- Inlet Port
  {b9a215eb-2532-46b6-9664-e274e781bd23}; !- Outlet Port

OS:Connection,
  {898071f6-17ce-418d-8c7e-dcbdf5b034ac}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  47,                                     !- Outlet Port
  {980d9790-5c1f-4543-bc41-e5d944455933}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35fea24c-02d0-40a8-8475-823219cada59}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {701c68f5-06d1-492f-8150-5eb9449c20e6}, !- Inlet Port
  {95458f05-32e9-4824-a36b-6824727de656}; !- Outlet Port

OS:Connection,
  {b9a215eb-2532-46b6-9664-e274e781bd23}, !- Handle
  {980d9790-5c1f-4543-bc41-e5d944455933}, !- Source Object
  3,                                      !- Outlet Port
  {9eb8c902-b018-40d1-afb5-e2d42849e5eb}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {701c68f5-06d1-492f-8150-5eb9449c20e6}, !- Handle
  {9eb8c902-b018-40d1-afb5-e2d42849e5eb}, !- Source Object
  11,                                     !- Outlet Port
  {35fea24c-02d0-40a8-8475-823219cada59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95458f05-32e9-4824-a36b-6824727de656}, !- Handle
  {35fea24c-02d0-40a8-8475-823219cada59}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {daaf80b8-dd5f-4e80-bf3a-1e7016669106}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Cooling Coil Controller, !- Name
  {9eb8c902-b018-40d1-afb5-e2d42849e5eb}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {837be146-1db5-4bc1-8c56-22a46eb361bc}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  4462.2009182123,                        !- U-Factor Times Area Value {W/K}
  0.00454496125138687,                    !- Maximum Water Flow Rate {m3/s}
  {8030db80-c117-41c3-9d38-e1778a735c58}, !- Water Inlet Node Name
  {07bea13f-684e-4b16-88f0-d37494430295}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  207790.174459906,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {951854dd-97f2-47fc-b109-c1d5c1a2dcbf}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Heating Coil Inlet Water Node, !- Name
  {ca8b1264-2604-43f2-b9ae-04ef99603f6c}, !- Inlet Port
  {8030db80-c117-41c3-9d38-e1778a735c58}; !- Outlet Port

OS:Connection,
  {ca8b1264-2604-43f2-b9ae-04ef99603f6c}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  47,                                     !- Outlet Port
  {951854dd-97f2-47fc-b109-c1d5c1a2dcbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7ba5e3d-3810-46cc-8e1c-214494c5303d}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Heating Coil Outlet Water Node, !- Name
  {07bea13f-684e-4b16-88f0-d37494430295}, !- Inlet Port
  {05f72924-7dfd-42f4-95b7-c4cfc7284aed}; !- Outlet Port

OS:Connection,
  {8030db80-c117-41c3-9d38-e1778a735c58}, !- Handle
  {951854dd-97f2-47fc-b109-c1d5c1a2dcbf}, !- Source Object
  3,                                      !- Outlet Port
  {837be146-1db5-4bc1-8c56-22a46eb361bc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {07bea13f-684e-4b16-88f0-d37494430295}, !- Handle
  {837be146-1db5-4bc1-8c56-22a46eb361bc}, !- Source Object
  6,                                      !- Outlet Port
  {d7ba5e3d-3810-46cc-8e1c-214494c5303d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05f72924-7dfd-42f4-95b7-c4cfc7284aed}, !- Handle
  {d7ba5e3d-3810-46cc-8e1c-214494c5303d}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9f7afe57-5c67-48d7-bc78-8a8ea572e4f5}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Heating Coil Controller, !- Name
  {837be146-1db5-4bc1-8c56-22a46eb361bc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {390bb4c6-5bcb-4a52-9ccb-79e00194718e}, !- Handle
  Zone LargeHotel Corridor B  - Story top Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  8.15152138163545,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc58cc48-f7f6-46d3-9729-a1b764703566}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3950267c-eab0-43d8-a628-4e6e9457f1f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {dc58cc48-f7f6-46d3-9729-a1b764703566}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3950267c-eab0-43d8-a628-4e6e9457f1f0}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {c693bee0-8f85-4f68-9523-0763bd846524}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  8.15152138163545,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {f54ce948-acf9-4e6d-b703-e1231a1909f8}, !- Air Inlet Node Name
  {f8359498-a9f6-41cc-9ab6-271e5d0e1ee6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {390bb4c6-5bcb-4a52-9ccb-79e00194718e}, !- Supply Air Fan Name
  {9eb8c902-b018-40d1-afb5-e2d42849e5eb}, !- Cooling Coil Name
  0.00177180822402598,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {837be146-1db5-4bc1-8c56-22a46eb361bc}, !- Heating Coil Name
  0.00454496125138687,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {0593c16a-e4ae-4160-8c2b-6f2294c130da}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Inlet Air Node, !- Name
  {4f002ff8-9472-4f79-bcef-f68852d2c739}, !- Inlet Port
  {f54ce948-acf9-4e6d-b703-e1231a1909f8}; !- Outlet Port

OS:Connection,
  {4f002ff8-9472-4f79-bcef-f68852d2c739}, !- Handle
  {e2183b3a-6de9-451e-88d2-5fb5bfd41ea1}, !- Source Object
  2,                                      !- Outlet Port
  {0593c16a-e4ae-4160-8c2b-6f2294c130da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f54ce948-acf9-4e6d-b703-e1231a1909f8}, !- Handle
  {0593c16a-e4ae-4160-8c2b-6f2294c130da}, !- Source Object
  3,                                      !- Outlet Port
  {c693bee0-8f85-4f68-9523-0763bd846524}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8e1fcd20-e2e4-40d0-a613-5ab133271f4a}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Outlet Air Node, !- Name
  {f8359498-a9f6-41cc-9ab6-271e5d0e1ee6}, !- Inlet Port
  {4858eb45-f892-471a-8323-4a6d66a32d07}; !- Outlet Port

OS:Connection,
  {4858eb45-f892-471a-8323-4a6d66a32d07}, !- Handle
  {8e1fcd20-e2e4-40d0-a613-5ab133271f4a}, !- Source Object
  3,                                      !- Outlet Port
  {6f58c474-7a79-4f79-9f42-d4db159ca6f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8359498-a9f6-41cc-9ab6-271e5d0e1ee6}, !- Handle
  {c693bee0-8f85-4f68-9523-0763bd846524}, !- Source Object
  10,                                     !- Outlet Port
  {8e1fcd20-e2e4-40d0-a613-5ab133271f4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {51dd527c-b6d6-4130-89bd-c7d8aff9e592}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.000414780741655876,                   !- Design Water Flow Rate {m3/s}
  0.705984503526173,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  31.6002718888889,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00816716944839729,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00816716944839729,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c177b369-1486-4be1-bfd9-45e6c7c9f06a}, !- Water Inlet Node Name
  {cde29c5e-d8c6-4477-aeab-f421e4590410}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d7965faf-8258-4599-95b2-a204595fbb96}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {157bca73-3c21-49ad-ad9f-30784193acb5}, !- Inlet Port
  {c177b369-1486-4be1-bfd9-45e6c7c9f06a}; !- Outlet Port

OS:Connection,
  {157bca73-3c21-49ad-ad9f-30784193acb5}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  48,                                     !- Outlet Port
  {d7965faf-8258-4599-95b2-a204595fbb96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d57295b9-ca3e-472a-a110-20bcd8404273}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {cde29c5e-d8c6-4477-aeab-f421e4590410}, !- Inlet Port
  {c4a37ec6-f735-4177-b98f-e6f083c440e8}; !- Outlet Port

OS:Connection,
  {c177b369-1486-4be1-bfd9-45e6c7c9f06a}, !- Handle
  {d7965faf-8258-4599-95b2-a204595fbb96}, !- Source Object
  3,                                      !- Outlet Port
  {51dd527c-b6d6-4130-89bd-c7d8aff9e592}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {cde29c5e-d8c6-4477-aeab-f421e4590410}, !- Handle
  {51dd527c-b6d6-4130-89bd-c7d8aff9e592}, !- Source Object
  11,                                     !- Outlet Port
  {d57295b9-ca3e-472a-a110-20bcd8404273}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4a37ec6-f735-4177-b98f-e6f083c440e8}, !- Handle
  {d57295b9-ca3e-472a-a110-20bcd8404273}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7296d242-8746-4903-a337-085ef2235c68}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top FCU Cooling Coil Controller, !- Name
  {51dd527c-b6d6-4130-89bd-c7d8aff9e592}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {e25f819e-49ee-42ef-8381-b0ab20074acb}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  386.388101486023,                       !- U-Factor Times Area Value {W/K}
  0.000393664453779676,                   !- Maximum Water Flow Rate {m3/s}
  {4fb2e85d-adf7-4aa7-8213-d506d8df1d6d}, !- Water Inlet Node Name
  {a2d51708-473a-423e-a84e-da0562a473df}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  17997.8664294623,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b2b70250-6382-4334-be41-e68251f14c3e}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top FCU Heating Coil Inlet Water Node, !- Name
  {e10cb78e-434d-4764-bd72-3e5333af0f9f}, !- Inlet Port
  {4fb2e85d-adf7-4aa7-8213-d506d8df1d6d}; !- Outlet Port

OS:Connection,
  {e10cb78e-434d-4764-bd72-3e5333af0f9f}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  48,                                     !- Outlet Port
  {b2b70250-6382-4334-be41-e68251f14c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8263904-890c-41b2-b6fa-c5c8571f7b1b}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top FCU Heating Coil Outlet Water Node, !- Name
  {a2d51708-473a-423e-a84e-da0562a473df}, !- Inlet Port
  {83034dc2-3f4b-476f-abeb-2fbbeeff2a99}; !- Outlet Port

OS:Connection,
  {4fb2e85d-adf7-4aa7-8213-d506d8df1d6d}, !- Handle
  {b2b70250-6382-4334-be41-e68251f14c3e}, !- Source Object
  3,                                      !- Outlet Port
  {e25f819e-49ee-42ef-8381-b0ab20074acb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a2d51708-473a-423e-a84e-da0562a473df}, !- Handle
  {e25f819e-49ee-42ef-8381-b0ab20074acb}, !- Source Object
  6,                                      !- Outlet Port
  {b8263904-890c-41b2-b6fa-c5c8571f7b1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83034dc2-3f4b-476f-abeb-2fbbeeff2a99}, !- Handle
  {b8263904-890c-41b2-b6fa-c5c8571f7b1b}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e6816000-ccbb-4ce7-8364-c4c4e82f2362}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top FCU Heating Coil Controller, !- Name
  {e25f819e-49ee-42ef-8381-b0ab20074acb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {24abf1aa-eab3-4b6b-a400-a7485803c0a5}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.705984503526173,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13a92b76-7e56-4f0c-a388-2f1feff0d0ff}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7f94d9fa-0f24-491c-8c1a-7f030c47dddb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {13a92b76-7e56-4f0c-a388-2f1feff0d0ff}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7f94d9fa-0f24-491c-8c1a-7f030c47dddb}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {1328ec03-e009-45cb-824b-93a7c1a0a113}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.705984503526173,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {913a5929-07ca-4705-962a-47e46b99ed74}, !- Air Inlet Node Name
  {67affba1-875d-4832-af1e-37071f919072}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {24abf1aa-eab3-4b6b-a400-a7485803c0a5}, !- Supply Air Fan Name
  {51dd527c-b6d6-4130-89bd-c7d8aff9e592}, !- Cooling Coil Name
  0.000414780741655876,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e25f819e-49ee-42ef-8381-b0ab20074acb}, !- Heating Coil Name
  0.000393664453779676,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {1f759c6d-9737-4d5d-bcf4-45d308b1462a}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top FCU Inlet Air Node, !- Name
  {d6c5569d-d545-461f-9fe2-b2ba81ed756e}, !- Inlet Port
  {913a5929-07ca-4705-962a-47e46b99ed74}; !- Outlet Port

OS:Connection,
  {d6c5569d-d545-461f-9fe2-b2ba81ed756e}, !- Handle
  {5b505ddb-2ca8-4ba6-91cf-55e59f14ecd2}, !- Source Object
  2,                                      !- Outlet Port
  {1f759c6d-9737-4d5d-bcf4-45d308b1462a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {913a5929-07ca-4705-962a-47e46b99ed74}, !- Handle
  {1f759c6d-9737-4d5d-bcf4-45d308b1462a}, !- Source Object
  3,                                      !- Outlet Port
  {1328ec03-e009-45cb-824b-93a7c1a0a113}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ec671453-907c-40e9-8fce-d15013f4d475}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top FCU Outlet Air Node, !- Name
  {67affba1-875d-4832-af1e-37071f919072}, !- Inlet Port
  {ea759b95-4acc-4bb4-8614-30e07652341a}; !- Outlet Port

OS:Connection,
  {ea759b95-4acc-4bb4-8614-30e07652341a}, !- Handle
  {ec671453-907c-40e9-8fce-d15013f4d475}, !- Source Object
  3,                                      !- Outlet Port
  {d5350ed5-d3fa-40fa-81c9-388c68c66776}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67affba1-875d-4832-af1e-37071f919072}, !- Handle
  {1328ec03-e009-45cb-824b-93a7c1a0a113}, !- Source Object
  10,                                     !- Outlet Port
  {ec671453-907c-40e9-8fce-d15013f4d475}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {381b7565-8c81-4c7c-bc31-9ee4be1dd591}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top FCU Cooling Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.000174454171191894,                   !- Design Water Flow Rate {m3/s}
  0.707482390080675,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  31.600744131552,                        !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00792211559208811,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00792211559208811,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6e5764e1-0a01-4620-bbd2-f548474d19d1}, !- Water Inlet Node Name
  {e81030e6-b13b-41ac-9592-e63e8eb9c442}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {91a1d72e-3eb5-47ae-8ac5-c26f1bf1441d}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {bc4bc605-1856-4826-a582-a666827dbc3d}, !- Inlet Port
  {6e5764e1-0a01-4620-bbd2-f548474d19d1}; !- Outlet Port

OS:Connection,
  {bc4bc605-1856-4826-a582-a666827dbc3d}, !- Handle
  {e599d5ab-3e37-4d86-9a77-b85340449349}, !- Source Object
  49,                                     !- Outlet Port
  {91a1d72e-3eb5-47ae-8ac5-c26f1bf1441d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a41bc36-d6c1-4008-a246-a8e6ded5ee30}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {e81030e6-b13b-41ac-9592-e63e8eb9c442}, !- Inlet Port
  {36ed3ce9-3829-43b7-9a6e-25c66353f7f0}; !- Outlet Port

OS:Connection,
  {6e5764e1-0a01-4620-bbd2-f548474d19d1}, !- Handle
  {91a1d72e-3eb5-47ae-8ac5-c26f1bf1441d}, !- Source Object
  3,                                      !- Outlet Port
  {381b7565-8c81-4c7c-bc31-9ee4be1dd591}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e81030e6-b13b-41ac-9592-e63e8eb9c442}, !- Handle
  {381b7565-8c81-4c7c-bc31-9ee4be1dd591}, !- Source Object
  11,                                     !- Outlet Port
  {1a41bc36-d6c1-4008-a246-a8e6ded5ee30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36ed3ce9-3829-43b7-9a6e-25c66353f7f0}, !- Handle
  {1a41bc36-d6c1-4008-a246-a8e6ded5ee30}, !- Source Object
  3,                                      !- Outlet Port
  {5258a17c-493a-494f-8554-b4b770b39a4e}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6516269f-617b-4814-a670-3a8079165973}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top FCU Cooling Coil Controller, !- Name
  {381b7565-8c81-4c7c-bc31-9ee4be1dd591}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {8bdd60d8-a3a8-4c25-94fa-9da785ddab48}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top FCU Heating Coil, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  387.207324077444,                       !- U-Factor Times Area Value {W/K}
  0.000394499736213876,                   !- Maximum Water Flow Rate {m3/s}
  {70cdbed4-479b-4810-8741-fe29a20bf46f}, !- Water Inlet Node Name
  {4611df13-3ffb-4959-97a1-aee98cdd677c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  18036.0545400149,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6f172fca-b75b-4874-bcbc-471f957f0d47}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top FCU Heating Coil Inlet Water Node, !- Name
  {6d8f80ba-5900-494b-8cb2-ff7bd4dd488d}, !- Inlet Port
  {70cdbed4-479b-4810-8741-fe29a20bf46f}; !- Outlet Port

OS:Connection,
  {6d8f80ba-5900-494b-8cb2-ff7bd4dd488d}, !- Handle
  {f8569db3-916f-4799-b3bd-eac81d42b50e}, !- Source Object
  49,                                     !- Outlet Port
  {6f172fca-b75b-4874-bcbc-471f957f0d47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddc23140-86dc-40c9-a838-3cc7efba1c2c}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top FCU Heating Coil Outlet Water Node, !- Name
  {4611df13-3ffb-4959-97a1-aee98cdd677c}, !- Inlet Port
  {35acaa25-a204-4a78-b0b7-c603bf810261}; !- Outlet Port

OS:Connection,
  {70cdbed4-479b-4810-8741-fe29a20bf46f}, !- Handle
  {6f172fca-b75b-4874-bcbc-471f957f0d47}, !- Source Object
  3,                                      !- Outlet Port
  {8bdd60d8-a3a8-4c25-94fa-9da785ddab48}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4611df13-3ffb-4959-97a1-aee98cdd677c}, !- Handle
  {8bdd60d8-a3a8-4c25-94fa-9da785ddab48}, !- Source Object
  6,                                      !- Outlet Port
  {ddc23140-86dc-40c9-a838-3cc7efba1c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35acaa25-a204-4a78-b0b7-c603bf810261}, !- Handle
  {ddc23140-86dc-40c9-a838-3cc7efba1c2c}, !- Source Object
  3,                                      !- Outlet Port
  {cdd4332f-8aa5-43f3-b07b-d7e1a1aa42da}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {65bc09b2-e24f-48d3-9ded-3a55bb6e4fd2}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top FCU Heating Coil Controller, !- Name
  {8bdd60d8-a3a8-4c25-94fa-9da785ddab48}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {21ce6ecd-376d-42f2-8bd4-b2d5145e1dbf}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top Fan Coil fan, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.707482390080675,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {563004d2-6147-4f69-ad97-1ccefccb3ae3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5c29e419-2aff-467d-99a3-83eaaedd78ca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {563004d2-6147-4f69-ad97-1ccefccb3ae3}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5c29e419-2aff-467d-99a3-83eaaedd78ca}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {4c09d08d-8861-45f4-ba3a-922b633cbef3}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top FCU, !- Name
  {a09b4c5e-9527-4971-9d89-552115f19d02}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.707482390080675,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {bedf573d-760d-456e-a2e7-5c16763a9d0b}, !- Air Inlet Node Name
  {82371a71-2d16-46ac-93f5-caacda2a40f8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {21ce6ecd-376d-42f2-8bd4-b2d5145e1dbf}, !- Supply Air Fan Name
  {381b7565-8c81-4c7c-bc31-9ee4be1dd591}, !- Cooling Coil Name
  0.000174454171191894,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {8bdd60d8-a3a8-4c25-94fa-9da785ddab48}, !- Heating Coil Name
  0.000394499736213876,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {83b3e2f8-8e34-453a-95bd-3435ccba50d3}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top FCU Inlet Air Node, !- Name
  {93f43cdc-ca16-4888-b859-5b6e720c7884}, !- Inlet Port
  {bedf573d-760d-456e-a2e7-5c16763a9d0b}; !- Outlet Port

OS:Connection,
  {93f43cdc-ca16-4888-b859-5b6e720c7884}, !- Handle
  {8882e9c3-4837-49ee-80f6-6dcea0828aac}, !- Source Object
  2,                                      !- Outlet Port
  {83b3e2f8-8e34-453a-95bd-3435ccba50d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bedf573d-760d-456e-a2e7-5c16763a9d0b}, !- Handle
  {83b3e2f8-8e34-453a-95bd-3435ccba50d3}, !- Source Object
  3,                                      !- Outlet Port
  {4c09d08d-8861-45f4-ba3a-922b633cbef3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {05c75dda-cc04-4064-96f8-7f12b15a1714}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top FCU Outlet Air Node, !- Name
  {82371a71-2d16-46ac-93f5-caacda2a40f8}, !- Inlet Port
  {9d14e328-529b-4c0c-be77-95ae2974466d}; !- Outlet Port

OS:Connection,
  {9d14e328-529b-4c0c-be77-95ae2974466d}, !- Handle
  {05c75dda-cc04-4064-96f8-7f12b15a1714}, !- Source Object
  3,                                      !- Outlet Port
  {a737b66c-d846-45ea-b040-9f21d6d896de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82371a71-2d16-46ac-93f5-caacda2a40f8}, !- Handle
  {4c09d08d-8861-45f4-ba3a-922b633cbef3}, !- Source Object
  10,                                     !- Outlet Port
  {05c75dda-cc04-4064-96f8-7f12b15a1714}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7533951a-7587-487b-bf8f-d796f01ae843}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {fe1b671f-31e2-4ff7-a074-00542bbe5c3a}, !- Schedule Type Limits Name
  {b6434f4d-4e2f-4dd8-b5d3-83578b0c7f38}, !- Default Day Schedule Name
  {76fbafa2-2bbf-4d3d-ac94-9d10ebc66b13}, !- Summer Design Day Schedule Name
  {edac2e7d-e131-4d44-83bd-02418e9dc7e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b6434f4d-4e2f-4dd8-b5d3-83578b0c7f38}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {fe1b671f-31e2-4ff7-a074-00542bbe5c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c9478ebf-ee2c-4678-a537-4d1fcfe36f00}, !- Handle
  {7533951a-7587-487b-bf8f-d796f01ae843}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3250.7994186046499,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  32,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-11-20 03:29:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-11-20 03:29:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {edac2e7d-e131-4d44-83bd-02418e9dc7e4}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {fe1b671f-31e2-4ff7-a074-00542bbe5c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {76fbafa2-2bbf-4d3d-ac94-9d10ebc66b13}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {fe1b671f-31e2-4ff7-a074-00542bbe5c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a590b6d8-6cd0-4059-8656-1466474b45ca}, !- Handle
  Schedule Rule 25,                       !- Name
  {7533951a-7587-487b-bf8f-d796f01ae843}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {31aebdab-7c45-46a8-b976-aaa188911875}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {31aebdab-7c45-46a8-b976-aaa188911875}, !- Handle
  Schedule Day 65,                        !- Name
  {fe1b671f-31e2-4ff7-a074-00542bbe5c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {39afe994-1710-48a3-99b7-958de0100df0}, !- Handle
  Schedule Rule 26,                       !- Name
  {7533951a-7587-487b-bf8f-d796f01ae843}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43a4273a-2c00-4764-9b7b-653a7e2d5aab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {43a4273a-2c00-4764-9b7b-653a7e2d5aab}, !- Handle
  Schedule Day 66,                        !- Name
  {fe1b671f-31e2-4ff7-a074-00542bbe5c3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {d80f8e34-a4db-4047-aeea-358dd4925390}, !- Handle
  Building Default Schedule Set,          !- Name
  {7533951a-7587-487b-bf8f-d796f01ae843}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {4f1b3e63-4d6a-44d7-bf8d-ef84ddadd894}, !- Handle
  {c62f36b2-c2ee-4113-a474-783ed1c90ed3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0663496497005128 | hoo_start + 0.5 ~ 0.124559617402564 | hoo_start + 1.5 ~ 0.0119382000194874 | hoo_start + 2.5 ~ 0.0 | mid - 3.0 ~ 0.00813968179435907 | mid - 2.0 ~ 0.165874124149231 | mid - 1.0 ~ 0.0 | mid + 2.0 ~ 0.0 | mid + 3.0 ~ 0.00379851822512834 | hoo_end - 2.5 ~ 0.0744893313928205 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0663496495984615 | hoo_end + 0.5 ~ 0.00813968179435867 | hoo_end + 1.5 ~ 0.0 | hoo_end + 2.5 ~ 0.00434116367128209 | hoo_end + 3.5 ~ 0.0293763066251281 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f7cbe694-ede4-4d7e-8240-8ec3e96746fa}, !- Handle
  {1e539f27-716e-48b4-979c-09f18bb26ed7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0582099678041028 | hoo_start + 0.5 ~ 0.124016972058461 | mid - 0.5 ~ 0.0 | mid + 0.5 ~ 0.0075970363482053 | hoo_end - 0.5 ~ 0.165874124149231 | hoo_end + 0.5 ~ 0.0 | hoo_end + 5.5 ~ 0.0 | hoo_end + 6.5 ~ 0.00759703634820493 | hoo_end + 7.5 ~ 0.000542645446154129 | hoo_end + 8.5 ~ 0.0162793636907691 | hoo_end + 9.5 ~ 0.0 | hoo_start - 9.5 ~ 0.00813968189641041 | hoo_start - 8.5 ~ 0.0331748248502564 | hoo_start - 7.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bda26efe-b8c0-4a03-9360-b62555a92c6e}, !- Handle
  {6f9e7077-6ad4-4b7c-adbf-f110719e653e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0582099678041028 | hoo_start + 0.5 ~ 0.124016972058461 | mid - 0.5 ~ 0.0 | mid + 0.5 ~ 0.0075970363482053 | hoo_end - 0.5 ~ 0.165874124149231 | hoo_end + 0.5 ~ 0.0 | hoo_end + 5.5 ~ 0.0 | hoo_end + 6.5 ~ 0.00759703634820493 | hoo_end + 7.5 ~ 0.000542645446154129 | hoo_end + 8.5 ~ 0.0162793636907691 | hoo_end + 9.5 ~ 0.0 | hoo_start - 9.5 ~ 0.00813968189641041 | hoo_start - 8.5 ~ 0.0331748248502564 | hoo_start - 7.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1b73ace1-1fa8-49cc-9c40-cd55987c3fe1}, !- Handle
  {a8cc1d3c-d15d-49a2-ab39-9139bc45f09c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:Schedule:Rule,
  {77fb59fe-4e32-40c6-ac72-ae84c4661fc5}, !- Handle
  Schedule Rule 11,                       !- Name
  {a8cc1d3c-d15d-49a2-ab39-9139bc45f09c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b3dec105-91b6-4b8c-b32d-7c25c70d8fdd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b3dec105-91b6-4b8c-b32d-7c25c70d8fdd}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default 2, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05303025,                             !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.23,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.18,                                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.13,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.792258064516129,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.13,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.12125,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1125,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.10375,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.095,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.08625,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0775,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.06875,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.06,                                   !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.779354838709678,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.778064516129033,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.776774193548388,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.775483870967742,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.774193548387097,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.772903225806452,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.771612903225807,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.058125,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.06625,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.074375,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0825,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.195,                                  !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.22875,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.2625,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.29625,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.33,                                   !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.758709677419355,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.75741935483871,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.756129032258065,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.75483870967742,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.753548387096775,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.752258064516129,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.750967741935484,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.749677419354839,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.748387096774194,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.747096774193548,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.745806451612903,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.744516129032258,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.743225806451613,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.741935483870968,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.740645161290323,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.739354838709678,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.738064516129033,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.736774193548388,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.735483870967742,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.734193548387097,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.732903225806452,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.731612903225807,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.730322580645162,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.729032258064517,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.727741935483872,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.33,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.36,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.39,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.42,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.45,                                   !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.440919551724138,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.431839103448276,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.422758655172414,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.413678206896552,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.40459775862069,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.395517310344828,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.386436862068965,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.377356413793103,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.368275965517241,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.359195517241379,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.350115068965517,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.341034620689655,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.331954172413793,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.322873724137931,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.313793275862069,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.304712827586207,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.295632379310345,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.286551931034483,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.277471482758621,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.268391034482759,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.259310586206897,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.250230137931034,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.241149689655172,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.23206924137931,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.222988793103448,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.213908344827586,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.204827896551724,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.195747448275862,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.186667,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.1555305,                              !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.124394,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0932575,                              !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.062121,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.05909075,                             !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.735483870967742;                      !- Value Until Time 96

OS:Schedule:Rule,
  {360c5305-83db-420c-97da-54e0b7347cba}, !- Handle
  Schedule Rule 28,                       !- Name
  {a8cc1d3c-d15d-49a2-ab39-9139bc45f09c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0af944ed-af98-47d9-9932-37cd65a3678e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0af944ed-af98-47d9-9932-37cd65a3678e}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default 3, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05303025,                             !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.23,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.18,                                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.13,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.792258064516129,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.13,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.12125,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1125,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.10375,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.095,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.08625,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0775,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.06875,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.06,                                   !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.779354838709678,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.778064516129033,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.776774193548388,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.775483870967742,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.774193548387097,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.772903225806452,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.771612903225807,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.058125,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.06625,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.074375,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0825,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.195,                                  !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.22875,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.2625,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.29625,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.33,                                   !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.758709677419355,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.75741935483871,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.756129032258065,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.75483870967742,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.753548387096775,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.752258064516129,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.750967741935484,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.749677419354839,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.748387096774194,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.747096774193548,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.745806451612903,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.744516129032258,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.743225806451613,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.741935483870968,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.740645161290323,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.739354838709678,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.738064516129033,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.736774193548388,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.735483870967742,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.734193548387097,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.732903225806452,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.731612903225807,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.730322580645162,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.729032258064517,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.727741935483872,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.33,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.36,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.39,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.42,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.45,                                   !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.440919551724138,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.431839103448276,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.422758655172414,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.413678206896552,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.40459775862069,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.395517310344828,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.386436862068965,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.377356413793103,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.368275965517241,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.359195517241379,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.350115068965517,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.341034620689655,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.331954172413793,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.322873724137931,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.313793275862069,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.304712827586207,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.295632379310345,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.286551931034483,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.277471482758621,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.268391034482759,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.259310586206897,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.250230137931034,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.241149689655172,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.23206924137931,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.222988793103448,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.213908344827586,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.204827896551724,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.195747448275862,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.186667,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.1555305,                              !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.124394,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0932575,                              !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.062121,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.05909075,                             !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.735483870967742;                      !- Value Until Time 96

OS:AdditionalProperties,
  {23dbc354-622a-42c9-8940-71e3693d3fba}, !- Handle
  {8a8f2382-e16e-4a1a-b81c-5f595085b16c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.5 ~ 0.11 | hoo_start - 3.5 ~ 0.09 | hoo_start - 2.5 ~ 0.06 | hoo_start - 0.5 ~ 0.06 | hoo_start + 0.5 ~ 0.11 | hoo_start + 1.5 ~ 0.35 | hoo_start + 2.5 ~ 0.45 | mid - 3.0 ~ 0.35 | mid - 2.5 ~ 0.35 | mid - 0.5 ~ 0.05 | hoo_end - 2.5 ~ 0.05 | hoo_end - 1.5 ~ 0.064 | hoo_end - 0.5 ~ 0.07 | hoo_end + 0.5 ~ 0.54 | hoo_end + 1.5 ~ 0.71 | hoo_end + 2.5 ~ 0.8 | hoo_end + 3.5 ~ 0.71 | hoo_end + 4.5 ~ 0.54 | hoo_start - 5.5 ~ 0.26, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8058c5e8-2e3a-43fe-944c-6905ef4937e9}, !- Handle
  {0af944ed-af98-47d9-9932-37cd65a3678e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.13 | hoo_start - 5.0 ~ 0.13 | hoo_start - 3.0 ~ 0.06 | hoo_start - 1.0 ~ 0.06 | hoo_start + 1.0 ~ 0.33 | mid - 0.5 ~ 0.33 | mid + 0.5 ~ 0.45 | hoo_end - 0.5 ~ 0.186667 | hoo_end + 0.5 ~ 0.062121 | hoo_end + 1.5 ~ 0.05 | hoo_end + 6.5 ~ 0.05 | hoo_end + 7.5 ~ 0.0825 | hoo_end + 8.5 ~ 0.68 | hoo_end + 9.5 ~ 0.8 | hoo_start - 8.5 ~ 0.8 | hoo_start - 7.5 ~ 0.68 | hoo_start - 6.5 ~ 0.33, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {61a27b03-b1ec-4a11-a3b7-6b6b6e0e7f04}, !- Handle
  {b3dec105-91b6-4b8c-b32d-7c25c70d8fdd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.13 | hoo_start - 5.0 ~ 0.13 | hoo_start - 3.0 ~ 0.06 | hoo_start - 1.0 ~ 0.06 | hoo_start + 1.0 ~ 0.33 | mid - 0.5 ~ 0.33 | mid + 0.5 ~ 0.45 | hoo_end - 0.5 ~ 0.186667 | hoo_end + 0.5 ~ 0.062121 | hoo_end + 1.5 ~ 0.05 | hoo_end + 6.5 ~ 0.05 | hoo_end + 7.5 ~ 0.0825 | hoo_end + 8.5 ~ 0.68 | hoo_end + 9.5 ~ 0.8 | hoo_start - 8.5 ~ 0.8 | hoo_start - 7.5 ~ 0.68 | hoo_start - 6.5 ~ 0.33, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {846aacb6-2309-490e-94d5-b6d6988e2116}, !- Handle
  {45462bc1-6f12-4384-af2d-d91bfcd7970c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {3bbb0f22-f01b-4720-bce6-8e5a32054079}, !- Handle
  Schedule Rule 27,                       !- Name
  {45462bc1-6f12-4384-af2d-d91bfcd7970c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {643d4de8-6233-4320-bafe-1934deff49d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {643d4de8-6233-4320-bafe-1934deff49d6}, !- Handle
  LargeHotel GuestRoom Equip Wknd Day 1,  !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.69247311827957,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.688709677419355,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.68494623655914,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.681182795698925,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.67741935483871,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.673655913978495,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66989247311828,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.666129032258065,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.662365591397849,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.658602150537634,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.654838709677419,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.651075268817204,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.647311827956989,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.643548387096774,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.639784946236559,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.636021505376344,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.632258064516129,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.628494623655914,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.624731182795699,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.620967741935484,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.29,                                   !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.325,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.36,                                   !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.395,                                  !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.43,                                   !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.275,                                  !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.3,                                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.311428571428571,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.322857142857143,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.334285714285714,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.345714285714286,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.357142857142857,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.368571428571428,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.38,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.391428571428571,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.402857142857143,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.414285714285714,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.425714285714286,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.437142857142857,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.448571428571429,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.46,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.471428571428571,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.482857142857143,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.494285714285714,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.505714285714286,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.517142857142857,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.528571428571429,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.54,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.551428571428571,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.562857142857143,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.574285714285714,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.585714285714286,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.597142857142857,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.608571428571429,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.62,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.69,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.76,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.83,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.9,                                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.890344827586207,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.880689655172414,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.871034482758621,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.861379310344828,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.851724137931034,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.842068965517241,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.832413793103448,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.822758620689655,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.813103448275862,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.803448275862069,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.793793103448276,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.784137931034483,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.77448275862069,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.764827586206897,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.755172413793104,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.74551724137931,                       !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.735862068965517,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.726206896551724,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.716551724137931,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.706896551724138,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.697241379310345,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.687586206896552,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.677931034482758,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.668275862068965,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.658620689655172,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.648965517241379,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.639310344827586,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.629655172413793,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.62,                                   !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.5375,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.455,                                  !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.3725,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.29,                                   !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.275,                                  !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.617204301075269;                      !- Value Until Time 96

OS:Schedule:Rule,
  {d1e620bf-f3c9-48f3-b017-7e5049dd688c}, !- Handle
  Schedule Rule 29,                       !- Name
  {45462bc1-6f12-4384-af2d-d91bfcd7970c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c973416-0b82-481a-893c-ba54057225f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5c973416-0b82-481a-893c-ba54057225f2}, !- Handle
  LargeHotel GuestRoom Equip Wknd Day 2,  !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.69247311827957,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.688709677419355,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.68494623655914,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.681182795698925,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.67741935483871,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.673655913978495,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66989247311828,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.666129032258065,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.662365591397849,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.658602150537634,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.654838709677419,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.651075268817204,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.647311827956989,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.643548387096774,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.639784946236559,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.636021505376344,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.632258064516129,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.628494623655914,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.624731182795699,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.620967741935484,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.29,                                   !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.325,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.36,                                   !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.395,                                  !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.43,                                   !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.275,                                  !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.3,                                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.311428571428571,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.322857142857143,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.334285714285714,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.345714285714286,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.357142857142857,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.368571428571428,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.38,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.391428571428571,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.402857142857143,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.414285714285714,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.425714285714286,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.437142857142857,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.448571428571429,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.46,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.471428571428571,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.482857142857143,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.494285714285714,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.505714285714286,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.517142857142857,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.528571428571429,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.54,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.551428571428571,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.562857142857143,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.574285714285714,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.585714285714286,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.597142857142857,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.608571428571429,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.62,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.69,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.76,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.83,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.9,                                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.890344827586207,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.880689655172414,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.871034482758621,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.861379310344828,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.851724137931034,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.842068965517241,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.832413793103448,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.822758620689655,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.813103448275862,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.803448275862069,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.793793103448276,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.784137931034483,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.77448275862069,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.764827586206897,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.755172413793104,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.74551724137931,                       !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.735862068965517,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.726206896551724,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.716551724137931,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.706896551724138,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.697241379310345,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.687586206896552,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.677931034482758,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.668275862068965,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.658620689655172,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.648965517241379,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.639310344827586,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.629655172413793,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.62,                                   !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.5375,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.455,                                  !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.3725,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.29,                                   !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.275,                                  !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.617204301075269;                      !- Value Until Time 96

OS:AdditionalProperties,
  {3a8a8f55-acaf-41d6-8f92-84386b7cc7fc}, !- Handle
  {065be85e-c1fa-43a1-8f12-987b7b92313e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2 | hoo_start + 1.5 ~ 0.62 | hoo_start + 2.5 ~ 0.9 | mid - 3.0 ~ 0.43 | mid - 2.5 ~ 0.43 | mid - 0.5 ~ 0.26 | hoo_end - 2.0 ~ 0.26 | hoo_end ~ 0.51 | hoo_end + 0.5 ~ 0.51 | hoo_end + 1.5 ~ 0.49 | hoo_end + 2.5 ~ 0.66 | hoo_end + 3.5 ~ 0.7 | hoo_end + 4.5 ~ 0.35 | hoo_start - 5.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1d050828-02fb-47c6-8f6b-9957955a21d2}, !- Handle
  {5c973416-0b82-481a-893c-ba54057225f2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.3 | mid - 0.5 ~ 0.62 | mid + 0.5 ~ 0.9 | hoo_end - 0.5 ~ 0.62 | hoo_end + 0.5 ~ 0.29 | hoo_end + 6.5 ~ 0.29 | hoo_end + 7.5 ~ 0.43 | hoo_end + 8.5 ~ 0.51 | hoo_end + 9.5 ~ 0.49 | hoo_start - 9.5 ~ 0.66 | hoo_start - 8.5 ~ 0.7 | hoo_start - 7.5 ~ 0.35 | hoo_start - 6.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e1bd3709-4966-414a-bd45-b35c059098c5}, !- Handle
  {643d4de8-6233-4320-bafe-1934deff49d6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.3 | mid - 0.5 ~ 0.62 | mid + 0.5 ~ 0.9 | hoo_end - 0.5 ~ 0.62 | hoo_end + 0.5 ~ 0.29 | hoo_end + 6.5 ~ 0.29 | hoo_end + 7.5 ~ 0.43 | hoo_end + 8.5 ~ 0.51 | hoo_end + 9.5 ~ 0.49 | hoo_start - 9.5 ~ 0.66 | hoo_start - 8.5 ~ 0.7 | hoo_start - 7.5 ~ 0.35 | hoo_start - 6.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d32271e9-078a-4ca3-bbc3-980270fd6ed1}, !- Handle
  {b40d0f1a-e813-4be2-b4c7-14c7f9d8c4ea}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.13,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {820c87d2-5978-4676-b000-46a0f365dd75}, !- Handle
  Schedule Rule 9,                        !- Name
  {b40d0f1a-e813-4be2-b4c7-14c7f9d8c4ea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {84be9697-6dae-4c60-a56d-b6fbbd80601a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {84be9697-6dae-4c60-a56d-b6fbbd80601a}, !- Handle
  LargeHotel GuestRoom Occ Wknd Day 1,    !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.501428571428571,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.502857142857143,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.504285714285714,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.505714285714286,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.507142857142857,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.508571428571429,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.51,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.511428571428571,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.65,                                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.514285714285714,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.515714285714286,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.517142857142857,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.518571428571428,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.52,                                   !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.521428571428571,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.522857142857143,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.524285714285714,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.525714285714286,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.527142857142857,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.528571428571428,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.53,                                   !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.235,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.27,                                   !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.305,                                  !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.34,                                   !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.3425,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.345,                                  !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.3475,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.35,                                   !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.488571428571429,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.482857142857143,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.477142857142857,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.471428571428571,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.465714285714286,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.46,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.454285714285714,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.448571428571429,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.442857142857143,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.437142857142857,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.431428571428571,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.425714285714286,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.42,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.414285714285714,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.408571428571429,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.402857142857143,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.397142857142857,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.391428571428571,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.385714285714286,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.38,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.374285714285714,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.368571428571429,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.362857142857143,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.357142857142857,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.351428571428571,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.345714285714286,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.34,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.582857142857143,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.34,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.335757575757576,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.331515151515151,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.327272727272727,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.323030303030303,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.318787878787879,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.314545454545454,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.31030303030303,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.306060606060606,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.301818181818182,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.297575757575758,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.293333333333333,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.289090909090909,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.284848484848485,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.280606060606061,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.276363636363636,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.272121212121212,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.267878787878788,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.263636363636364,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.259393939393939,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.255151515151515,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.250909090909091,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.246666666666667,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.242424242424242,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.238181818181818,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.233939393939394,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.22969696969697,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.225454545454546,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.221212121212121,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.216969696969697,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.212727272727273,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.208484848484848,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.204242424242424,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.2,                                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.632857142857143,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.634285714285714,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.635714285714286,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.53;                                   !- Value Until Time 96

OS:Schedule:Rule,
  {28e7604a-15b1-4289-b585-8f303a68af77}, !- Handle
  Schedule Rule 12,                       !- Name
  {b40d0f1a-e813-4be2-b4c7-14c7f9d8c4ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20256abc-4a0b-48a3-bcba-43c9556a11f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {20256abc-4a0b-48a3-bcba-43c9556a11f6}, !- Handle
  LargeHotel GuestRoom Occ Wknd Day 2,    !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.501428571428571,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.502857142857143,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.504285714285714,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.505714285714286,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.507142857142857,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.508571428571429,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.51,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.511428571428571,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.65,                                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.514285714285714,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.515714285714286,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.517142857142857,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.518571428571428,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.52,                                   !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.521428571428571,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.522857142857143,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.524285714285714,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.525714285714286,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.527142857142857,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.528571428571428,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.53,                                   !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.235,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.27,                                   !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.305,                                  !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.34,                                   !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.3425,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.345,                                  !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.3475,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.35,                                   !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.488571428571429,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.482857142857143,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.477142857142857,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.471428571428571,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.465714285714286,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.46,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.454285714285714,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.448571428571429,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.442857142857143,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.437142857142857,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.431428571428571,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.425714285714286,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.42,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.414285714285714,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.408571428571429,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.402857142857143,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.397142857142857,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.391428571428571,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.385714285714286,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.38,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.374285714285714,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.368571428571429,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.362857142857143,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.357142857142857,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.351428571428571,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.345714285714286,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.34,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.582857142857143,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.34,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.335757575757576,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.331515151515151,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.327272727272727,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.323030303030303,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.318787878787879,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.314545454545454,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.31030303030303,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.306060606060606,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.301818181818182,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.297575757575758,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.293333333333333,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.289090909090909,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.284848484848485,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.280606060606061,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.276363636363636,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.272121212121212,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.267878787878788,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.263636363636364,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.259393939393939,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.255151515151515,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.250909090909091,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.246666666666667,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.242424242424242,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.238181818181818,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.233939393939394,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.22969696969697,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.225454545454546,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.221212121212121,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.216969696969697,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.212727272727273,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.208484848484848,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.204242424242424,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.2,                                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.632857142857143,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.634285714285714,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.635714285714286,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.53;                                   !- Value Until Time 96

OS:AdditionalProperties,
  {5f03086f-61a5-4a19-ae97-943cb2ff9527}, !- Handle
  {7cd5ce73-af84-4c64-941a-2f26d56007d6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.65 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.28 | hoo_start + 3.0 ~ 0.28 | mid - 1.5 ~ 0.13 | mid + 3.0 ~ 0.13 | hoo_end - 2.5 ~ 0.2 | hoo_end - 1.5 ~ 0.35 | hoo_end ~ 0.35 | hoo_end + 2.0 ~ 0.5 | hoo_end + 2.5 ~ 0.5 | hoo_end + 3.5 ~ 0.58 | hoo_end + 4.5 ~ 0.65, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {74f02623-0089-431f-8ca9-8844e73093dc}, !- Handle
  {20256abc-4a0b-48a3-bcba-43c9556a11f6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.5 ~ 0.65 | hoo_start - 0.5 ~ 0.65 | hoo_start + 0.5 ~ 0.5 | mid - 0.5 ~ 0.34 | mid ~ 0.34 | hoo_end ~ 0.2 | hoo_end + 6.5 ~ 0.2 | hoo_end + 7.5 ~ 0.34 | hoo_end + 8.5 ~ 0.35 | hoo_end + 9.5 ~ 0.65 | hoo_start - 10.0 ~ 0.65 | hoo_start - 8.0 ~ 0.5 | hoo_start - 7.5 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ac196f00-59cc-4e3f-a0ec-069211955be0}, !- Handle
  {84be9697-6dae-4c60-a56d-b6fbbd80601a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.5 ~ 0.65 | hoo_start - 0.5 ~ 0.65 | hoo_start + 0.5 ~ 0.5 | mid - 0.5 ~ 0.34 | mid ~ 0.34 | hoo_end ~ 0.2 | hoo_end + 6.5 ~ 0.2 | hoo_end + 7.5 ~ 0.34 | hoo_end + 8.5 ~ 0.35 | hoo_end + 9.5 ~ 0.65 | hoo_start - 10.0 ~ 0.65 | hoo_start - 8.0 ~ 0.5 | hoo_start - 7.5 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {348b83d0-78a9-4205-b4d6-769a85af9379}, !- Handle
  {4b79e22d-ac7d-438a-b41b-610e7a019ca0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {716d0c8d-a59f-42fd-98aa-c2768c469e6f}, !- Handle
  Schedule Rule 10,                       !- Name
  {4b79e22d-ac7d-438a-b41b-610e7a019ca0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2736d058-aa45-430f-8222-c2c6055168b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2736d058-aa45-430f-8222-c2c6055168b9}, !- Handle
  LargeHotel Activity Default 1,          !- Name
  {39a1a126-f153-48f3-94d1-1c585c4b16e9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {0bbe33cd-e0b6-45af-b89e-20bf83934278}, !- Handle
  Schedule Rule 30,                       !- Name
  {4b79e22d-ac7d-438a-b41b-610e7a019ca0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b4382920-ece6-47a5-a683-bb244ce9f3e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b4382920-ece6-47a5-a683-bb244ce9f3e9}, !- Handle
  LargeHotel Activity Default 2,          !- Name
  {39a1a126-f153-48f3-94d1-1c585c4b16e9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {328b24e1-d5af-4f1f-9753-e0a7c2859f9d}, !- Handle
  {f4912a81-702c-4844-92c7-3a6074482249}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5397dbfc-d9b8-46aa-a1e1-988f72710765}, !- Handle
  {b4382920-ece6-47a5-a683-bb244ce9f3e9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6fe20bcc-b85f-4b4e-a891-659f99917f42}, !- Handle
  {2736d058-aa45-430f-8222-c2c6055168b9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9602cc1e-18ac-4f77-bb8e-ac8b6e45dd71}, !- Handle
  {20e5eefb-ceaa-409a-962c-9c9e73ad1a26}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {736c162e-46d7-431e-80dc-e8d3bdc7deb9}, !- Handle
  {1d2a9f19-d968-4908-b849-422fad37ed54}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.5 ~ 0.2 | hoo_start - 3.5 ~ 0.15 | hoo_start - 2.5 ~ 0.1 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.5 ~ 0.4 | hoo_start + 2.5 ~ 0.5 | mid - 3.0 ~ 0.4 | mid - 2.5 ~ 0.4 | mid - 0.5 ~ 0.25 | hoo_end - 0.5 ~ 0.25 | hoo_end + 0.5 ~ 0.6 | hoo_end + 1.5 ~ 0.8 | hoo_end + 2.5 ~ 0.9 | hoo_end + 3.5 ~ 0.8 | hoo_end + 4.5 ~ 0.6 | hoo_start - 5.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6fc6d91c-d2dd-4e69-8dc6-ffc122b0965a}, !- Handle
  {1cca1f8c-7e93-4d1f-ad44-8da1c32ce0e6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.0 ~ 0.3 | hoo_start - 3.0 ~ 0.2 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.3 | mid - 0.5 ~ 0.4 | mid ~ 0.4 | hoo_end ~ 0.3 | hoo_end + 1.0 ~ 0.3 | hoo_end + 5.0 ~ 0.2 | hoo_end + 7.5 ~ 0.2 | hoo_end + 8.5 ~ 0.5 | hoo_end + 9.5 ~ 0.7 | hoo_start - 9.5 ~ 0.8 | hoo_start - 8.5 ~ 0.6 | hoo_start - 7.5 ~ 0.5 | hoo_start - 6.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {f116b914-bf68-4c89-a5c4-a492f7f8d020}, !- Handle
  {9a900dad-9266-4b8f-ac4b-099aa92fcef4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.2 | hoo_start - 5.0 ~ 0.2 | hoo_start - 3.0 ~ 0.1 | hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.3 | mid + 1.0 ~ 0.4 | hoo_end - 0.5 ~ 0.4 | hoo_end + 0.5 ~ 0.3 | hoo_end + 1.5 ~ 0.25 | hoo_end + 7.5 ~ 0.25 | hoo_end + 8.5 ~ 0.6 | hoo_end + 9.5 ~ 0.7 | hoo_start - 8.5 ~ 0.7 | hoo_start - 7.5 ~ 0.6 | hoo_start - 6.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2960bb62-cec1-4553-8713-c0bdf86c26da}, !- Handle
  {b500ade2-6877-4821-9dd2-2cd02a07dc94}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:Schedule:Rule,
  {d87370d1-0363-4171-a32e-8cd73ad4d560}, !- Handle
  Schedule Rule 2,                        !- Name
  {b500ade2-6877-4821-9dd2-2cd02a07dc94}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fc179c93-c162-4636-b029-dafa363428ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fc179c93-c162-4636-b029-dafa363428ae}, !- Handle
  LargeHotel Common Occ Wknd Day 1,       !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.314285714285714,                      !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.328571428571429,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.342857142857143,                      !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.357142857142857,                      !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.371428571428571,                      !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.385714285714286,                      !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.414285714285714,                      !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  0.428571428571429,                      !- Value Until Time 14
  9,                                      !- Hour 15
  45,                                     !- Minute 15
  0.442857142857143,                      !- Value Until Time 15
  10,                                     !- Hour 16
  0,                                      !- Minute 16
  0.457142857142857,                      !- Value Until Time 16
  10,                                     !- Hour 17
  15,                                     !- Minute 17
  0.471428571428571,                      !- Value Until Time 17
  10,                                     !- Hour 18
  30,                                     !- Minute 18
  0.485714285714286,                      !- Value Until Time 18
  10,                                     !- Hour 19
  45,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  0,                                      !- Minute 20
  0.514285714285714,                      !- Value Until Time 20
  11,                                     !- Hour 21
  15,                                     !- Minute 21
  0.528571428571429,                      !- Value Until Time 21
  11,                                     !- Hour 22
  30,                                     !- Minute 22
  0.542857142857143,                      !- Value Until Time 22
  11,                                     !- Hour 23
  45,                                     !- Minute 23
  0.557142857142857,                      !- Value Until Time 23
  12,                                     !- Hour 24
  0,                                      !- Minute 24
  0.571428571428571,                      !- Value Until Time 24
  12,                                     !- Hour 25
  15,                                     !- Minute 25
  0.585714285714286,                      !- Value Until Time 25
  12,                                     !- Hour 26
  30,                                     !- Minute 26
  0.6,                                    !- Value Until Time 26
  12,                                     !- Hour 27
  45,                                     !- Minute 27
  0.614285714285714,                      !- Value Until Time 27
  13,                                     !- Hour 28
  0,                                      !- Minute 28
  0.628571428571429,                      !- Value Until Time 28
  13,                                     !- Hour 29
  15,                                     !- Minute 29
  0.642857142857143,                      !- Value Until Time 29
  13,                                     !- Hour 30
  30,                                     !- Minute 30
  0.657142857142857,                      !- Value Until Time 30
  13,                                     !- Hour 31
  45,                                     !- Minute 31
  0.671428571428571,                      !- Value Until Time 31
  14,                                     !- Hour 32
  0,                                      !- Minute 32
  0.685714285714286,                      !- Value Until Time 32
  14,                                     !- Hour 33
  15,                                     !- Minute 33
  0.7,                                    !- Value Until Time 33
  15,                                     !- Hour 34
  15,                                     !- Minute 34
  0.7,                                    !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.1;                                    !- Value Until Time 35

OS:Schedule:Rule,
  {424b7724-9c1e-495b-a6b6-74e172d7313c}, !- Handle
  Schedule Rule 31,                       !- Name
  {b500ade2-6877-4821-9dd2-2cd02a07dc94}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7884dc2f-64e5-4c4f-9b6b-67a9c02fcb6b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7884dc2f-64e5-4c4f-9b6b-67a9c02fcb6b}, !- Handle
  LargeHotel Common Occ Wknd Day 2,       !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.314285714285714,                      !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.328571428571429,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.342857142857143,                      !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.357142857142857,                      !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.371428571428571,                      !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.385714285714286,                      !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.414285714285714,                      !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  0.428571428571429,                      !- Value Until Time 14
  9,                                      !- Hour 15
  45,                                     !- Minute 15
  0.442857142857143,                      !- Value Until Time 15
  10,                                     !- Hour 16
  0,                                      !- Minute 16
  0.457142857142857,                      !- Value Until Time 16
  10,                                     !- Hour 17
  15,                                     !- Minute 17
  0.471428571428571,                      !- Value Until Time 17
  10,                                     !- Hour 18
  30,                                     !- Minute 18
  0.485714285714286,                      !- Value Until Time 18
  10,                                     !- Hour 19
  45,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  0,                                      !- Minute 20
  0.514285714285714,                      !- Value Until Time 20
  11,                                     !- Hour 21
  15,                                     !- Minute 21
  0.528571428571429,                      !- Value Until Time 21
  11,                                     !- Hour 22
  30,                                     !- Minute 22
  0.542857142857143,                      !- Value Until Time 22
  11,                                     !- Hour 23
  45,                                     !- Minute 23
  0.557142857142857,                      !- Value Until Time 23
  12,                                     !- Hour 24
  0,                                      !- Minute 24
  0.571428571428571,                      !- Value Until Time 24
  12,                                     !- Hour 25
  15,                                     !- Minute 25
  0.585714285714286,                      !- Value Until Time 25
  12,                                     !- Hour 26
  30,                                     !- Minute 26
  0.6,                                    !- Value Until Time 26
  12,                                     !- Hour 27
  45,                                     !- Minute 27
  0.614285714285714,                      !- Value Until Time 27
  13,                                     !- Hour 28
  0,                                      !- Minute 28
  0.628571428571429,                      !- Value Until Time 28
  13,                                     !- Hour 29
  15,                                     !- Minute 29
  0.642857142857143,                      !- Value Until Time 29
  13,                                     !- Hour 30
  30,                                     !- Minute 30
  0.657142857142857,                      !- Value Until Time 30
  13,                                     !- Hour 31
  45,                                     !- Minute 31
  0.671428571428571,                      !- Value Until Time 31
  14,                                     !- Hour 32
  0,                                      !- Minute 32
  0.685714285714286,                      !- Value Until Time 32
  14,                                     !- Hour 33
  15,                                     !- Minute 33
  0.7,                                    !- Value Until Time 33
  15,                                     !- Hour 34
  15,                                     !- Minute 34
  0.7,                                    !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.1;                                    !- Value Until Time 35

OS:AdditionalProperties,
  {10251be5-d58c-4ff8-89b8-e74216f3a6b0}, !- Handle
  {a70e9881-aa73-4c9f-8a0f-3dc4a874009a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 0.7 | hoo_start + 3.0 ~ 0.7 | mid + 0.5 ~ 0.2 | hoo_end - 3.0 ~ 0.2 | hoo_end - 1.0 ~ 0.4 | hoo_end + 1.0 ~ 0.2 | hoo_end + 3.0 ~ 0.2 | hoo_end + 5.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {44419b3b-6baf-4aac-bc99-e1600212ea2a}, !- Handle
  {7884dc2f-64e5-4c4f-9b6b-67a9c02fcb6b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.3 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.7 | hoo_end + 1.5 ~ 0.2 | hoo_start - 9.0 ~ 0.2 | hoo_start - 7.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {145329c9-0f2e-4021-b4a8-9cc0efdae128}, !- Handle
  {fc179c93-c162-4636-b029-dafa363428ae}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.3 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.7 | hoo_end + 1.5 ~ 0.2 | hoo_start - 9.0 ~ 0.2 | hoo_start - 7.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {871d2511-3a63-4ede-8e90-3474f2d022f1}, !- Handle
  {1e006f13-cb5c-4501-9a23-7390b8d37d5d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {e81a8a03-971f-43bf-ad5b-e4baa7d723c7}, !- Handle
  {764f630b-5e81-42ed-a2bb-99beef77e08c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.5 ~ 0.3 | hoo_start - 3.5 ~ 0.25 | hoo_start - 2.5 ~ 0.2 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.6 | mid - 3.0 ~ 0.5 | mid - 2.5 ~ 0.5 | mid - 0.5 ~ 0.35 | hoo_end - 0.5 ~ 0.35 | hoo_end + 0.5 ~ 0.7 | hoo_end + 1.5 ~ 0.9 | hoo_end + 2.5 ~ 0.95 | hoo_end + 3.5 ~ 0.9 | hoo_end + 4.5 ~ 0.7 | hoo_start - 5.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {16a81d43-656e-467b-b22a-841e0306383b}, !- Handle
  {79577695-d11a-4ea6-9253-1023f967fb4d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.0 ~ 0.4 | hoo_start - 3.0 ~ 0.3 | hoo_start - 0.5 ~ 0.3 | hoo_start + 0.5 ~ 0.4 | mid - 0.5 ~ 0.5 | mid ~ 0.5 | hoo_end ~ 0.4 | hoo_end + 1.0 ~ 0.4 | hoo_end + 5.0 ~ 0.3 | hoo_end + 7.5 ~ 0.3 | hoo_end + 8.5 ~ 0.6 | hoo_end + 9.5 ~ 0.8 | hoo_start - 9.5 ~ 0.9 | hoo_start - 8.5 ~ 0.7 | hoo_start - 7.5 ~ 0.6 | hoo_start - 6.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {ad7f2392-9797-41b0-be5b-a30f293c1330}, !- Handle
  {cdb9379c-a1b1-41f2-9a46-5850f971f571}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.3 | hoo_start - 5.0 ~ 0.3 | hoo_start - 3.0 ~ 0.2 | hoo_start - 1.0 ~ 0.2 | hoo_start + 1.0 ~ 0.4 | mid + 1.0 ~ 0.5 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.4 | hoo_end + 1.5 ~ 0.35 | hoo_end + 7.5 ~ 0.35 | hoo_end + 8.5 ~ 0.7 | hoo_end + 9.5 ~ 0.8 | hoo_start - 8.5 ~ 0.8 | hoo_start - 7.5 ~ 0.7 | hoo_start - 6.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {91065f02-e61b-40d7-b99a-94384654a191}, !- Handle
  {0a72b5d2-66c9-4703-930a-debc249dac2b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.34999999999999998;                    !- Feature Value 3

OS:Schedule:Rule,
  {89b12082-06ba-4bf9-a5ef-836b3be3f534}, !- Handle
  Schedule Rule 3,                        !- Name
  {0a72b5d2-66c9-4703-930a-debc249dac2b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d623bab5-2627-4158-95e2-d04c0ff202b6}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {d623bab5-2627-4158-95e2-d04c0ff202b6}, !- Handle
  LargeHotel Kitchen_Elec_Equip_SCH Default 1, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.248598130841122,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.247196261682243,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.245794392523364,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.244392523364486,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.242990654205607,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.241588785046729,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.24018691588785,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.238785046728972,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.237383177570093,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.235981308411215,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.275,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.233177570093458,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.231775700934579,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.230373831775701,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.228971962616822,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.227570093457944,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.226168224299065,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.224766355140187,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.223364485981308,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.22196261682243,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.220560747663551,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.219158878504673,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.217757009345794,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.216355140186916,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.1,                                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.1375,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.175,                                  !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2125,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.25,                                   !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.253571428571429,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.257142857142857,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.260714285714286,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.264285714285714,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.267857142857143,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.271428571428571,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.275,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.278571428571429,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.282142857142857,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.285714285714286,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.289285714285714,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.292857142857143,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.296428571428571,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3,                                    !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.303571428571428,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.307142857142857,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.310714285714286,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.314285714285714,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.317857142857143,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.321428571428571,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.325,                                  !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.328571428571429,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.332142857142857,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.335714285714286,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.339285714285714,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.342857142857143,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.346428571428571,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.35,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.168691588785047,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.167289719626168,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.16588785046729,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.35,                                   !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.346551724137931,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.343103448275862,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.339655172413793,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.336206896551724,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.332758620689655,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.329310344827586,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.325862068965517,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.322413793103448,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.318965517241379,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.31551724137931,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.312068965517241,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.308620689655172,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.305172413793103,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.301724137931034,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.298275862068966,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.294827586206897,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.291379310344828,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.287931034482759,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.28448275862069,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.281034482758621,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.277586206896552,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.274137931034483,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.270689655172414,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.267241379310345,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.263793103448276,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.260344827586207,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.256896551724138,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.253448275862069,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.25,                                   !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.275,                                  !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.3,                                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.325,                                  !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.35,                                   !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.116822429906542,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.226168224299065;                      !- Value Until Time 96

OS:Schedule:Rule,
  {d89eb84e-da29-47a1-a6fb-935823fb454f}, !- Handle
  Schedule Rule 6,                        !- Name
  {0a72b5d2-66c9-4703-930a-debc249dac2b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f75361c-216f-4241-84d9-62cbafedc716}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7f75361c-216f-4241-84d9-62cbafedc716}, !- Handle
  LargeHotel Kitchen_Elec_Equip_SCH Default 2, !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.248598130841122,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.247196261682243,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.245794392523364,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.244392523364486,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.242990654205607,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.241588785046729,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.24018691588785,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.238785046728972,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.237383177570093,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.235981308411215,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.275,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.233177570093458,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.231775700934579,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.230373831775701,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.228971962616822,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.227570093457944,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.226168224299065,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.224766355140187,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.223364485981308,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.22196261682243,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.220560747663551,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.219158878504673,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.217757009345794,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.216355140186916,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.1,                                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.1375,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.175,                                  !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2125,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.25,                                   !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.253571428571429,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.257142857142857,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.260714285714286,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.264285714285714,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.267857142857143,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.271428571428571,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.275,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.278571428571429,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.282142857142857,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.285714285714286,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.289285714285714,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.292857142857143,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.296428571428571,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3,                                    !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.303571428571428,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.307142857142857,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.310714285714286,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.314285714285714,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.317857142857143,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.321428571428571,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.325,                                  !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.328571428571429,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.332142857142857,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.335714285714286,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.339285714285714,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.342857142857143,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.346428571428571,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.35,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.168691588785047,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.167289719626168,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.16588785046729,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.35,                                   !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.346551724137931,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.343103448275862,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.339655172413793,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.336206896551724,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.332758620689655,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.329310344827586,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.325862068965517,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.322413793103448,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.318965517241379,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.31551724137931,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.312068965517241,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.308620689655172,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.305172413793103,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.301724137931034,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.298275862068966,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.294827586206897,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.291379310344828,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.287931034482759,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.28448275862069,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.281034482758621,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.277586206896552,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.274137931034483,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.270689655172414,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.267241379310345,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.263793103448276,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.260344827586207,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.256896551724138,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.253448275862069,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.25,                                   !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.275,                                  !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.3,                                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.325,                                  !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.35,                                   !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.116822429906542,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.226168224299065;                      !- Value Until Time 96

OS:AdditionalProperties,
  {c863bc3e-8233-4a33-b34f-a19527cf1a02}, !- Handle
  {11b52783-1478-43d6-8ce5-3be314618c16}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.1 | hoo_start + 0.5 ~ 0.1 | hoo_start + 1.5 ~ 0.25 | hoo_start + 2.5 ~ 0.35 | mid - 3.0 ~ 0.35 | mid - 2.0 ~ 0.25 | mid - 1.0 ~ 0.35 | mid ~ 0.35 | mid + 3.0 ~ 0.25 | hoo_end - 0.5 ~ 0.35 | hoo_end + 2.5 ~ 0.25 | hoo_end + 4.0 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {eacb6fd0-b7ef-4b3d-a2da-872cf38dcb26}, !- Handle
  {7f75361c-216f-4241-84d9-62cbafedc716}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.1 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.25 | mid - 0.5 ~ 0.35 | mid + 0.5 ~ 0.35 | hoo_end - 0.5 ~ 0.25 | hoo_end + 0.5 ~ 0.35 | hoo_end + 1.5 ~ 0.35 | hoo_end + 4.5 ~ 0.25 | hoo_end + 7.5 ~ 0.35 | hoo_start - 9.5 ~ 0.25 | hoo_start - 8.0 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {eaa9c55b-59e9-4fc3-9654-48b2a80089e8}, !- Handle
  {d623bab5-2627-4158-95e2-d04c0ff202b6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.1 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.25 | mid - 0.5 ~ 0.35 | mid + 0.5 ~ 0.35 | hoo_end - 0.5 ~ 0.25 | hoo_end + 0.5 ~ 0.35 | hoo_end + 1.5 ~ 0.35 | hoo_end + 4.5 ~ 0.25 | hoo_end + 7.5 ~ 0.35 | hoo_start - 9.5 ~ 0.25 | hoo_start - 8.0 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {665a4893-4252-4577-b5f5-e79732c2c934}, !- Handle
  {242b7e31-d222-4d9a-b582-25fb3e66ab0e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29999999999999999;                    !- Feature Value 3

OS:Schedule:Rule,
  {43896223-8ced-443a-b369-e01ec96228b4}, !- Handle
  Schedule Rule 32,                       !- Name
  {242b7e31-d222-4d9a-b582-25fb3e66ab0e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ebbd390-e4a0-4a8b-ba9b-d103e44514ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7ebbd390-e4a0-4a8b-ba9b-d103e44514ca}, !- Handle
  LargeHotel Kitchen Gas Default 1,       !- Name
  {0b03c597-e1f3-4403-b5c1-259431e3fc75}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0425,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.035,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0275,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.02,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.146774193548387,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.146236559139785,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.145698924731183,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.145161290322581,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1875,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.175,                                  !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1625,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1625,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.175,                                  !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1875,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.139784946236559,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.139247311827957,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.02,                                   !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0275,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.035,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0425,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.05,                                   !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0625,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.075,                                  !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0875,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.1,                                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.101785714285714,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.103571428571429,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.105357142857143,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.107142857142857,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.108928571428571,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.110714285714286,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1125,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.114285714285714,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.116071428571429,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.117857142857143,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.119642857142857,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.121428571428571,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.123214285714286,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.125,                                  !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.126785714285714,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.128571428571429,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.130357142857143,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.132142857142857,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.133928571428571,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.135714285714286,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.1375,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.139285714285714,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.141071428571429,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.142857142857143,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.144642857142857,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.146428571428571,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.148214285714286,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.15,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.1625,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.175,                                  !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.1875,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.2,                                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.198275862068966,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.196551724137931,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.194827586206897,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.193103448275862,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.191379310344828,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.189655172413793,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.187931034482759,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.186206896551724,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.18448275862069,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.182758620689655,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.181034482758621,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.179310344827586,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.177586206896552,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.175862068965517,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.174137931034483,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.172413793103448,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.170689655172414,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.168965517241379,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.167241379310345,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.16551724137931,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.163793103448276,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.162068965517241,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.160344827586207,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.158620689655172,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.156896551724138,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.155172413793103,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.153448275862069,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.151724137931035,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.15,                                   !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.175,                                  !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.2,                                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.225,                                  !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.25,                                   !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.075,                                  !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.144623655913978;                      !- Value Until Time 96

OS:AdditionalProperties,
  {84006e07-7b90-412e-9329-79acd3901b08}, !- Handle
  {a348bcca-e7be-4b90-8e11-8319f528ea9f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.5 ~ 0.02 | hoo_start - 0.5 ~ 0.02 | hoo_start + 0.5 ~ 0.05 | hoo_start + 1.5 ~ 0.1 | hoo_start + 2.5 ~ 0.15 | mid - 3.0 ~ 0.2 | mid - 2.0 ~ 0.15 | mid - 1.0 ~ 0.25 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.2 | mid + 3.0 ~ 0.15 | hoo_end - 2.5 ~ 0.2 | hoo_end - 1.5 ~ 0.3 | hoo_end ~ 0.3 | hoo_end + 2.0 ~ 0.2 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.15 | hoo_end + 4.5 ~ 0.1 | hoo_start - 5.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d874521d-609b-4594-95ee-cf62859acec9}, !- Handle
  {7ebbd390-e4a0-4a8b-ba9b-d103e44514ca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.02 | hoo_start - 1.5 ~ 0.02 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.1 | mid - 0.5 ~ 0.15 | mid + 0.5 ~ 0.2 | hoo_end - 0.5 ~ 0.15 | hoo_end + 0.5 ~ 0.25 | hoo_end + 2.5 ~ 0.25 | hoo_end + 3.5 ~ 0.2 | hoo_end + 4.5 ~ 0.15 | hoo_end + 5.5 ~ 0.2 | hoo_end + 6.5 ~ 0.3 | hoo_end + 8.0 ~ 0.3 | hoo_start - 10.0 ~ 0.2 | hoo_start - 9.5 ~ 0.2 | hoo_start - 8.5 ~ 0.15 | hoo_start - 7.5 ~ 0.1 | hoo_start - 6.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {07896885-86d0-4532-946a-9a8b25b4936d}, !- Handle
  {7bdb5dc1-be8a-43d1-96cb-ef778b7c3b74}, !- Object Name
