
OS:Version,
  {3096f304-6153-46da-9818-cf8b316d4422}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {00a67e0d-f91a-4d88-9826-7072f943cd64}, !- Handle
  ComStock DOE Ref Pre-1980|LargeHotel,   !- Name
  ,                                       !- Building Sector Type
  225,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {e0ab0e11-2fcd-42ed-9679-a6782969f73b}, !- Default Construction Set Name
  {33d3e600-6e5e-4451-8be1-ce12626d047d}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  LargeHotel;                             !- Standards Building Type

OS:Facility,
  {55c385fb-0a91-4619-97a6-a6370a9d575a}; !- Handle

OS:Site,
  {3d6c3893-61ce-42b8-8b32-9e374196aaa6}, !- Handle
  Lima Allen Co_OH_USA,                   !- Name
  40.71,                                  !- Latitude {deg}
  -84.03,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  297,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fca803dd-ea11-4833-9e40-f4b9bbb3843c}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {08fb7c29-8cdd-451f-92c2-63dde4d4b044}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {bca93d02-3048-4599-bed3-e275a102c849}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {9a98caad-b304-4f35-bbf1-dd6496146bbf}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {58f5a5ca-61db-45a3-9f1f-66f0f92dc1f7}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {5c367b7f-660b-40dc-9085-f0cf0eef489e}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {64fe7b91-a739-4646-ad2e-dd51842bc6d4}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {cbc5e8bd-abe4-446c-bc64-346cb699c721}, !- Handle
  Lima Allen Co,                          !- City
  OH,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724298,                                 !- WMO Number
  40.71,                                  !- Latitude {deg}
  -84.03,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  297,                                    !- Elevation {m}
  /weather/G3900030.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {f5177090-e892-4344-8815-972f818793f5}, !- Handle
  {00a67e0d-f91a-4d88-9826-7072f943cd64}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7482,                                   !- Feature Value 1
  energy_code_compliance_roof,            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  comply,                                 !- Feature Value 2
  energy_code_compliance_walls,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  comply,                                 !- Feature Value 3
  energy_code_compliance_windows,         !- Feature Name 4
  String,                                 !- Feature Data Type 4
  comply,                                 !- Feature Value 4
  energy_code_followed_during_last_roof_replacement, !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref Pre-1980,              !- Feature Value 5
  energy_code_followed_during_last_walls_replacement, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  energy_code_followed_during_last_windows_replacement, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref Pre-1980,              !- Feature Value 7
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref Pre-1980,              !- Feature Value 8
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref Pre-1980,              !- Feature Value 9
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref Pre-1980,              !- Feature Value 10
  year_bin_of_last_roof_replacement,      !- Feature Name 11
  String,                                 !- Feature Data Type 11
  pre_1978,                               !- Feature Value 11
  year_bin_of_last_walls_replacement,     !- Feature Name 12
  String,                                 !- Feature Data Type 12
  pre_1978,                               !- Feature Value 12
  year_bin_of_last_windows_replacement,   !- Feature Name 13
  String,                                 !- Feature Data Type 13
  pre_1978,                               !- Feature Value 13
  building_size_lighting_tech,            !- Feature Name 14
  String,                                 !- Feature Data Type 14
  small,                                  !- Feature Value 14
  energy_code_compliance_exterior_lighting, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  comply,                                 !- Feature Value 15
  energy_code_compliance_interior_lighting, !- Feature Name 16
  String,                                 !- Feature Data Type 16
  lead,                                   !- Feature Value 16
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 17
  String,                                 !- Feature Data Type 17
  ComStock 90.1-2004,                     !- Feature Value 17
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 18
  String,                                 !- Feature Data Type 18
  ComStock 90.1-2019,                     !- Feature Value 18
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  ComStock 90.1-2004,                     !- Feature Value 19
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 20
  String,                                 !- Feature Data Type 20
  ComStock 90.1-2010,                     !- Feature Value 20
  lighting_generation,                    !- Feature Name 21
  String,                                 !- Feature Data Type 21
  gen5_led,                               !- Feature Value 21
  ltg_sch_base_peak_ratio_type,           !- Feature Name 22
  String,                                 !- Feature Data Type 22
  no_modification,                        !- Feature Value 22
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 23
  String,                                 !- Feature Data Type 23
  NA,                                     !- Feature Value 23
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 24
  String,                                 !- Feature Data Type 24
  NA,                                     !- Feature Value 24
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  2008,                                   !- Feature Value 25
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 26
  String,                                 !- Feature Data Type 26
  2017,                                   !- Feature Value 26
  energy_code_compliance_service_water_heating, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  comply,                                 !- Feature Value 27
  energy_code_compliance_interior_equipment, !- Feature Name 28
  String,                                 !- Feature Data Type 28
  comply,                                 !- Feature Value 28
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  ComStock 90.1-2004,                     !- Feature Value 29
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock 90.1-2010,                     !- Feature Value 30
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  ComStock 90.1-2004,                     !- Feature Value 31
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock 90.1-2010,                     !- Feature Value 32
  plugload_sch_base_peak_ratio_type,      !- Feature Name 33
  String,                                 !- Feature Data Type 33
  no_modification,                        !- Feature Value 33
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  NA,                                     !- Feature Value 34
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 35
  String,                                 !- Feature Data Type 35
  NA,                                     !- Feature Value 35
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  2010,                                   !- Feature Value 36
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  2018,                                   !- Feature Value 37
  cook_broiler_counts,                    !- Feature Name 38
  String,                                 !- Feature Data Type 38
  0.0,                                    !- Feature Value 38
  cook_dining_type,                       !- Feature Name 39
  String,                                 !- Feature Data Type 39
  Hotel A,                                !- Feature Value 39
  cook_fryers_counts,                     !- Feature Name 40
  String,                                 !- Feature Data Type 40
  0.0,                                    !- Feature Value 40
  cook_fuel_broiler,                      !- Feature Name 41
  String,                                 !- Feature Data Type 41
  Gas,                                    !- Feature Value 41
  cook_fuel_fryer,                        !- Feature Name 42
  String,                                 !- Feature Data Type 42
  Gas,                                    !- Feature Value 42
  cook_fuel_griddle,                      !- Feature Name 43
  String,                                 !- Feature Data Type 43
  Electric,                               !- Feature Value 43
  cook_fuel_oven,                         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  Gas,                                    !- Feature Value 44
  cook_fuel_range,                        !- Feature Name 45
  String,                                 !- Feature Data Type 45
  Gas,                                    !- Feature Value 45
  cook_fuel_steamer,                      !- Feature Name 46
  String,                                 !- Feature Data Type 46
  Gas,                                    !- Feature Value 46
  cook_griddles_counts,                   !- Feature Name 47
  String,                                 !- Feature Data Type 47
  0.0,                                    !- Feature Value 47
  cook_ovens_counts,                      !- Feature Name 48
  String,                                 !- Feature Data Type 48
  0.0,                                    !- Feature Value 48
  cook_ranges_counts,                     !- Feature Name 49
  String,                                 !- Feature Data Type 49
  0.0,                                    !- Feature Value 49
  cook_steamers_counts,                   !- Feature Name 50
  String,                                 !- Feature Data Type 50
  0.0,                                    !- Feature Value 50
  energy_code_compliance_hvac,            !- Feature Name 51
  String,                                 !- Feature Data Type 51
  comply,                                 !- Feature Value 51
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock 90.1-2007,                     !- Feature Value 52
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock 90.1-2007,                     !- Feature Value 53
  fault_economizer_damper_fully_closed,   !- Feature Name 54
  String,                                 !- Feature Data Type 54
  Fault feb,                              !- Feature Value 54
  fault_economizer_db_limit,              !- Feature Name 55
  String,                                 !- Feature Data Type 55
  No fault,                               !- Feature Value 55
  hvac_night_variability,                 !- Feature Name 56
  String,                                 !- Feature Data Type 56
  default_nochange,                       !- Feature Value 56
  hvac_tst_clg_delta_f,                   !- Feature Name 57
  String,                                 !- Feature Data Type 57
  999,                                    !- Feature Value 57
  hvac_tst_clg_sp_f,                      !- Feature Name 58
  String,                                 !- Feature Data Type 58
  999,                                    !- Feature Value 58
  hvac_tst_htg_delta_f,                   !- Feature Name 59
  String,                                 !- Feature Data Type 59
  999,                                    !- Feature Value 59
  hvac_tst_htg_sp_f,                      !- Feature Name 60
  String,                                 !- Feature Data Type 60
  999,                                    !- Feature Value 60
  year_bin_of_last_hvac_replacement,      !- Feature Name 61
  String,                                 !- Feature Data Type 61
  2012,                                   !- Feature Value 61
  airtightness,                           !- Feature Name 62
  String,                                 !- Feature Data Type 62
  35.0,                                   !- Feature Value 62
  aspect_ratio,                           !- Feature Name 63
  String,                                 !- Feature Data Type 63
  4,                                      !- Feature Value 63
  building_shape,                         !- Feature Name 64
  String,                                 !- Feature Data Type 64
  6,                                      !- Feature Value 64
  heating_fuel,                           !- Feature Name 65
  String,                                 !- Feature Data Type 65
  NaturalGas,                             !- Feature Value 65
  hvac_system_type,                       !- Feature Name 66
  String,                                 !- Feature Data Type 66
  DOAS with fan coil chiller with boiler, !- Feature Value 66
  rotation,                               !- Feature Name 67
  String,                                 !- Feature Data Type 67
  225,                                    !- Feature Value 67
  service_water_heating_fuel,             !- Feature Name 68
  String,                                 !- Feature Data Type 68
  NaturalGas,                             !- Feature Value 68
  wall_construction_type,                 !- Feature Name 69
  String,                                 !- Feature Data Type 69
  steel_framed,                           !- Feature Value 69
  weekday_duration,                       !- Feature Name 70
  String,                                 !- Feature Data Type 70
  13.5,                                   !- Feature Value 70
  weekday_start_time,                     !- Feature Name 71
  String,                                 !- Feature Data Type 71
  8.5,                                    !- Feature Value 71
  weekend_duration,                       !- Feature Name 72
  String,                                 !- Feature Data Type 72
  13.75,                                  !- Feature Value 72
  weekend_start_time,                     !- Feature Name 73
  String,                                 !- Feature Data Type 73
  8.5,                                    !- Feature Value 73
  energy_code_compliance_during_original_building_construction, !- Feature Name 74
  String,                                 !- Feature Data Type 74
  comply,                                 !- Feature Value 74
  energy_code_followed_during_original_building_construction, !- Feature Name 75
  String,                                 !- Feature Data Type 75
  ComStock DOE Ref Pre-1980,              !- Feature Value 75
  energy_code_in_force_during_original_building_construction, !- Feature Name 76
  String,                                 !- Feature Data Type 76
  ComStock DOE Ref Pre-1980,              !- Feature Value 76
  ownership_status,                       !- Feature Name 77
  String,                                 !- Feature Data Type 77
  leased,                                 !- Feature Value 77
  party_responsible_for_operation,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  building_owner_or_tenant,               !- Feature Value 78
  purchase_input_responsibility,          !- Feature Name 79
  String,                                 !- Feature Data Type 79
  prop_manager,                           !- Feature Value 79
  window_wall_ratio,                      !- Feature Name 80
  String,                                 !- Feature Data Type 80
  2_10pct,                                !- Feature Value 80
  year_bin_of_original_building_construction, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  pre_1978,                               !- Feature Value 81
  building_subtype,                       !- Feature Name 82
  String,                                 !- Feature Data Type 82
  NA,                                     !- Feature Value 82
  census_region,                          !- Feature Name 83
  String,                                 !- Feature Data Type 83
  East North Central,                     !- Feature Value 83
  climate_zone,                           !- Feature Name 84
  String,                                 !- Feature Data Type 84
  5A,                                     !- Feature Value 84
  ground_thermal_conductivity,            !- Feature Name 85
  String,                                 !- Feature Data Type 85
  1.4,                                    !- Feature Value 85
  year_of_simulation,                     !- Feature Name 86
  String,                                 !- Feature Data Type 86
  2018,                                   !- Feature Value 86
  building_area,                          !- Feature Name 87
  String,                                 !- Feature Data Type 87
  _1000,                                  !- Feature Value 87
  building_type,                          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  large_hotel,                            !- Feature Value 88
  sampling_region,                        !- Feature Name 89
  String,                                 !- Feature Data Type 89
  19,                                     !- Feature Value 89
  size_bin,                               !- Feature Name 90
  String,                                 !- Feature Data Type 90
  0,                                      !- Feature Value 90
  tract,                                  !- Feature Name 91
  String,                                 !- Feature Data Type 91
  G3900030011600,                         !- Feature Value 91
  year_built,                             !- Feature Name 92
  String,                                 !- Feature Data Type 92
  1953,                                   !- Feature Value 92
  number_stories,                         !- Feature Name 93
  String,                                 !- Feature Data Type 93
  3,                                      !- Feature Value 93
  state_id,                               !- Feature Name 94
  String,                                 !- Feature Data Type 94
  G390,                                   !- Feature Value 94
  county_id,                              !- Feature Name 95
  String,                                 !- Feature Data Type 95
  G3900030,                               !- Feature Value 95
  baseline_hvac_sizing,                   !- Feature Name 96
  String,                                 !- Feature Data Type 96
  hardsize,                               !- Feature Value 96
  baseline_window_type,                   !- Feature Name 97
  String,                                 !- Feature Data Type 97
  Single - No LowE - Clear - Aluminum,    !- Feature Value 97
  nhgis_tract_gisjoin,                    !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G3900030011600,                         !- Feature Value 98
  nhgis_county_gisjoin,                   !- Feature Name 99
  String,                                 !- Feature Data Type 99
  G3900030,                               !- Feature Value 99
  nhgis_puma_gisjoin,                     !- Feature Name 100
  String,                                 !- Feature Data Type 100
  G39002500,                              !- Feature Value 100
  state_name,                             !- Feature Name 101
  String,                                 !- Feature Data Type 101
  Ohio,                                   !- Feature Value 101
  state_abbreviation,                     !- Feature Name 102
  String,                                 !- Feature Data Type 102
  OH,                                     !- Feature Value 102
  census_division_name,                   !- Feature Name 103
  String,                                 !- Feature Data Type 103
  East North Central,                     !- Feature Value 103
  census_region_name,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  Midwest,                                !- Feature Value 104
  census_division_name_recs,              !- Feature Name 105
  String,                                 !- Feature Data Type 105
  East North Central,                     !- Feature Value 105
  american_housing_survey_region,         !- Feature Name 106
  String,                                 !- Feature Data Type 106
  Non-CBSA East North Central,            !- Feature Value 106
  weather_file_2018,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  USA_OH_Lima.Allen.Co.724298_2018.epw,   !- Feature Value 107
  weather_file_TMY3,                      !- Feature Name 108
  String,                                 !- Feature Data Type 108
  Findlay_Airport,                        !- Feature Value 108
  climate_zone_building_america,          !- Feature Name 109
  String,                                 !- Feature Data Type 109
  Cold,                                   !- Feature Value 109
  climate_zone_ashrae_2006,               !- Feature Name 110
  String,                                 !- Feature Data Type 110
  5A,                                     !- Feature Value 110
  iso_region,                             !- Feature Name 111
  String,                                 !- Feature Data Type 111
  PJM,                                    !- Feature Value 111
  reeds_balancing_area,                   !- Feature Name 112
  String,                                 !- Feature Data Type 112
  112,                                    !- Feature Value 112
  resstock_county_id,                     !- Feature Name 113
  String,                                 !- Feature Data Type 113
  OH&#44 Allen County,                    !- Feature Value 113
  resstock_puma_id,                       !- Feature Name 114
  String,                                 !- Feature Data Type 114
  OH&#44 02500,                           !- Feature Value 114
  resstock_custom_region,                 !- Feature Name 115
  String,                                 !- Feature Data Type 115
  CR04,                                   !- Feature Value 115
  cambium_grid_region,                    !- Feature Name 116
  String,                                 !- Feature Data Type 116
  RFCWc,                                  !- Feature Value 116
  cluster_id,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  4,                                      !- Feature Value 117
  cluster_name,                           !- Feature Name 118
  String,                                 !- Feature Data Type 118
  the Rural Eastern Climate Zone 5A Area, !- Feature Value 118
  grid_region,                            !- Feature Name 119
  String,                                 !- Feature Data Type 119
  RFCWc,                                  !- Feature Value 119
  Soil Conductivity,                      !- Feature Name 120
  Double,                                 !- Feature Data Type 120
  1.3999999999999999,                     !- Feature Value 120
  Undisturbed Ground Temperature,         !- Feature Name 121
  Double,                                 !- Feature Data Type 121
  11.5,                                   !- Feature Value 121
  wall_as_constructed_template,           !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref Pre-1980,              !- Feature Value 122
  wall_template,                          !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref Pre-1980,              !- Feature Value 123
  roof_as_constructed_template,           !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref Pre-1980,              !- Feature Value 124
  roof_template,                          !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref Pre-1980,              !- Feature Value 125
  exterior_lighting_as_constructed_template, !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref Pre-1980,              !- Feature Value 126
  exterior_lighting_template,             !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock 90.1-2004,                     !- Feature Value 127
  interior_equipment_as_constructed_template, !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref Pre-1980,              !- Feature Value 128
  interior_equipment_template,            !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock 90.1-2004,                     !- Feature Value 129
  service_water_heating_as_constructed_template, !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref Pre-1980,              !- Feature Value 130
  service_water_heating_template,         !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock 90.1-2010,                     !- Feature Value 131
  hvac_as_constructed_template,           !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock DOE Ref Pre-1980,              !- Feature Value 132
  hvac_template,                          !- Feature Name 133
  String,                                 !- Feature Data Type 133
  ComStock 90.1-2007;                     !- Feature Value 133

OS:Site:WaterMainsTemperature,
  {20cf4bda-e3ba-4e3d-b028-d7d60e4e001d}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.7608333333333,                       !- Annual Average Outdoor Air Temperature {C}
  26.22;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {65f07fca-5e84-4c5f-89bf-8c1e70b56d87}, !- Handle
  Lima Allen Co Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97808,                                  !- Barometric Pressure {Pa}
  4.7,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.428,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.17;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {28b45045-1b27-4f4f-b5ed-e7c89b607cb4}, !- Handle
  Lima Allen Co Ann Clg .4% Condns WB=>MDB 1, !- Name
  29.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97808,                                  !- Barometric Pressure {Pa}
  4.7,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.428,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.17;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7180da63-98e3-4a76-a422-042b2162afd0}, !- Handle
  Lima Allen Co Ann Htg 99.6% Condns DB 1, !- Name
  -17.1,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  97808,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -17.1,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9f4a77fb-cef6-4147-9068-1bf91eb8651d}, !- Handle
  Lima Allen Co August .4% Condns DB=>MCWB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97808,                                  !- Barometric Pressure {Pa}
  4.7,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.432,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.175;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e1f9619d-845f-4662-9fc0-416082f38fc9}, !- Handle
  Lima Allen Co October .4% Condns DB=>MCWB 1, !- Name
  28,                                     !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97808,                                  !- Barometric Pressure {Pa}
  4.7,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.483;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3474e456-ea36-43c9-8c30-00af3d07cc92}, !- Handle
  Lima Allen Co September .4% Condns DB=>MCWB 1, !- Name
  32.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97808,                                  !- Barometric Pressure {Pa}
  4.7,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.39,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.332;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {ecb150b8-5735-4904-bed4-5d8f62899a2d}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {165bdc8a-5b88-49dd-a302-4476b45a1e22}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {316b6d32-eac5-4a23-98c7-bda7abccf65b}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {e37e72c0-8c50-433b-a019-414fb831c0da}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {62421673-d85c-42af-9e91-d8c842711f04}, !- Default Schedule Set Name
  {83f42afc-f88c-48bc-a0cc-e6512b10c156}, !- Group Rendering Name
  {967aac11-10e2-40ed-a10c-a6c3fc240f29}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {83f42afc-f88c-48bc-a0cc-e6512b10c156}, !- Handle
  LargeHotel Laundry,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {71487c5f-e91c-4324-b8d4-c55d94360a85}, !- Handle
  LargeHotel Storage - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {c3ff0af3-5b37-4049-a9ec-68c507f44d8d}, !- Default Schedule Set Name
  {590fc093-7c2d-4143-a6bb-4785673bd141}, !- Group Rendering Name
  {e5f21f52-a64a-4bce-b3cb-e4ec134c7cd6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {590fc093-7c2d-4143-a6bb-4785673bd141}, !- Handle
  LargeHotel Storage,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {057e5946-3763-4fb9-8452-57ab5126110d}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {1938f506-ed49-44e1-a191-35fbf605398f}, !- Default Schedule Set Name
  {ac6aea4c-a565-400f-a532-0f6f798bdd31}, !- Group Rendering Name
  {01c88927-f171-4880-a240-a0ec63e7aefd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {ac6aea4c-a565-400f-a532-0f6f798bdd31}, !- Handle
  LargeHotel Kitchen,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {070cd657-871e-429f-ae54-ee124ebbc0b8}, !- Handle
  LargeHotel Retail - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {0d8fe40f-88f6-4a9c-a057-87f3e1103e39}, !- Default Schedule Set Name
  {2eba0911-26da-4396-983d-a1993bf79750}, !- Group Rendering Name
  {e95c4593-a3a5-45f5-bf95-60fee60a90d8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {2eba0911-26da-4396-983d-a1993bf79750}, !- Handle
  LargeHotel Retail,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {bdcfb7ca-060d-4b12-8f8a-02109bfa895c}, !- Handle
  LargeHotel Mechanical - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {f6d107ae-81b6-42f1-b613-a74f52f69b4a}, !- Default Schedule Set Name
  {6d931eb2-4100-44b0-af62-01d206da4279}, !- Group Rendering Name
  {e762c043-001a-4719-8bba-95730b63ba17}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {6d931eb2-4100-44b0-af62-01d206da4279}, !- Handle
  LargeHotel Mechanical,                  !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {7be73fc6-54f4-44ad-9e01-b9a47d57e597}, !- Handle
  LargeHotel Cafe - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {4c4a3e5b-f5ac-4979-8a87-f88221467257}, !- Default Schedule Set Name
  {3224e301-1182-45cf-ad8a-6bbf5a8c2924}, !- Group Rendering Name
  {e7a64c79-225a-4022-b492-ff4fefb912d7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {3224e301-1182-45cf-ad8a-6bbf5a8c2924}, !- Handle
  LargeHotel Cafe,                        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {280fcf46-390a-450e-af8e-bfdc7d8bd584}, !- Handle
  LargeHotel Banquet - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {db674db6-9814-4dc0-bef1-1b2568e959ef}, !- Default Schedule Set Name
  {0d429186-550a-483e-810f-0b4bc191c0e4}, !- Group Rendering Name
  {a2cc2f1c-dccd-40c2-ab44-15dc7e62175e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Banquet;                                !- Standards Space Type

OS:Rendering:Color,
  {0d429186-550a-483e-810f-0b4bc191c0e4}, !- Handle
  LargeHotel Banquet,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {0cc03767-2690-4f9a-afaf-5972b8ca784c}, !- Handle
  LargeHotel Lobby - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {e66f5b92-8e9c-4192-b0f2-9c41516b30b9}, !- Default Schedule Set Name
  {f19c0d88-124a-4400-a904-943eeabe4c56}, !- Group Rendering Name
  {1743e4fa-138f-4d8a-84c6-46bd0ec20235}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {f19c0d88-124a-4400-a904-943eeabe4c56}, !- Handle
  LargeHotel Lobby,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {920455a1-93aa-4c0f-8f86-82735c91afe7}, !- Handle
  LargeHotel Corridor - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {ad92e805-a56f-4b74-ae6b-3a1fce491c30}, !- Default Schedule Set Name
  {c3cfdd14-e84a-4d6e-a301-df41e80b0571}, !- Group Rendering Name
  {a4e12a49-462f-4bd1-b2bf-0859320abdc4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {c3cfdd14-e84a-4d6e-a301-df41e80b0571}, !- Handle
  LargeHotel Corridor,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {bf0e51a1-26f8-43de-9060-9003363deeb7}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {47c3579d-5f9d-4a04-b775-a5a8bf89ba14}, !- Default Schedule Set Name
  {a60c4beb-0e02-4179-8e66-ed0b2043dd2e}, !- Group Rendering Name
  {2151316c-20ec-4dd5-b59e-2a4980bdf7e9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {a60c4beb-0e02-4179-8e66-ed0b2043dd2e}, !- Handle
  LargeHotel GuestRoom,                   !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:BuildingStory,
  {88b72257-1088-4d82-ba9e-3fb7dbdef0fe}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {3d0b6215-426d-4e10-94a3-ca44cf7182b7}, !- Handle
  LargeHotel Lobby  - Story ground,       !- Name
  {0cc03767-2690-4f9a-afaf-5972b8ca784c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.56486118425249,                      !- X Origin {m}
  -1.39121529606312,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {88b72257-1088-4d82-ba9e-3fb7dbdef0fe}, !- Building Story Name
  {5b0c5129-60a0-46fc-aa3c-8eacddacb137}; !- Thermal Zone Name

OS:Surface,
  {b0d52ed2-6400-4b04-b9fc-758754c39ac4}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {687f291b-dc7a-4820-980a-8ed7c17d2661}, !- Construction Name
  {3d0b6215-426d-4e10-94a3-ca44cf7182b7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 2.78243059212624, 0, !- X,Y,Z Vertex 2 {m}
  4.66299778011855, 2.78243059212624, 0,  !- X,Y,Z Vertex 3 {m}
  4.66299778011855, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {786d7844-b976-4229-99e8-0fc022b09b6b}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d0b6215-426d-4e10-94a3-ca44cf7182b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 2.78243059212624, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 2.78243059212624, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {320a1e61-69d6-4acb-aac6-595b13c24eb7}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d0b6215-426d-4e10-94a3-ca44cf7182b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 2.78243059212624, 3.048, !- X,Y,Z Vertex 1 {m}
  4.66299778011855, 2.78243059212624, 3.048, !- X,Y,Z Vertex 2 {m}
  4.66299778011855, 2.78243059212624, 0,  !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 2.78243059212624, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9d61c5e-468a-4992-8748-bf6ddef6352a}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d0b6215-426d-4e10-94a3-ca44cf7182b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9cbe912-57a6-4637-9621-1ff915ddf254}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.66299778011855, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.66299778011855, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.66299778011855, 2.78243059212624, 0,  !- X,Y,Z Vertex 3 {m}
  4.66299778011855, 2.78243059212624, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abbf82b2-7443-4d54-b641-3136541c8101}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d0b6215-426d-4e10-94a3-ca44cf7182b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.66299778011855, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.66299778011855, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64336510-57a1-41c5-a93b-5531c0f8b4ba}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {41b190d1-11fd-4259-82a6-967b01f1f6f8}, !- Construction Name
  {3d0b6215-426d-4e10-94a3-ca44cf7182b7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.66299778011855, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.66299778011855, 2.78243059212624, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 2.78243059212624, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5b0c5129-60a0-46fc-aa3c-8eacddacb137}, !- Handle
  Zone LargeHotel Lobby  - Story ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94135b9e-19e6-4371-88a9-9f244125a61c}, !- Zone Air Inlet Port List
  {9d2460d1-8dab-4e70-8e40-ec7693a79414}, !- Zone Air Exhaust Port List
  {fdb65b1c-99d6-49c7-9afa-9b474dea380c}, !- Zone Air Node Name
  {3c4840e8-b7c2-43e2-b9c2-7e2678a7ba5b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d383eefb-0ae4-4158-b3bb-b06fa3b25ca2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8986fa8b-15b5-4609-a796-b7867ba16a84}, !- Handle
  Zone LargeHotel Lobby  - Story ground Zone Air Node, !- Name
  {fdb65b1c-99d6-49c7-9afa-9b474dea380c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fdb65b1c-99d6-49c7-9afa-9b474dea380c}, !- Handle
  {5b0c5129-60a0-46fc-aa3c-8eacddacb137}, !- Source Object
  11,                                     !- Outlet Port
  {8986fa8b-15b5-4609-a796-b7867ba16a84}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94135b9e-19e6-4371-88a9-9f244125a61c}, !- Handle
  {5b0c5129-60a0-46fc-aa3c-8eacddacb137}, !- HVAC Component
  {74d1dc24-1433-487f-b7a8-9f3eab723fd0}, !- Port 1
  {2c7d5c9b-f8ba-4531-84ab-2961542abcd0}; !- Port 2

OS:PortList,
  {9d2460d1-8dab-4e70-8e40-ec7693a79414}, !- Handle
  {5b0c5129-60a0-46fc-aa3c-8eacddacb137}, !- HVAC Component
  {b085a6fc-6447-463f-b398-932577fe10a5}; !- Port 1

OS:PortList,
  {3c4840e8-b7c2-43e2-b9c2-7e2678a7ba5b}, !- Handle
  {5b0c5129-60a0-46fc-aa3c-8eacddacb137}, !- HVAC Component
  {ccab0699-c8a2-4fab-9ce3-1aadfedb363e}; !- Port 1

OS:Sizing:Zone,
  {534fb39d-ea23-4a4b-af15-9661e53e9e8f}, !- Handle
  {5b0c5129-60a0-46fc-aa3c-8eacddacb137}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f9b38f3b-9c39-4485-bff0-51e47bba50c7}, !- Handle
  Zone LargeHotel Lobby  - Story ground Zone HVAC Equipment List, !- Name
  {5b0c5129-60a0-46fc-aa3c-8eacddacb137}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60535247-1613-4b6e-be43-b64c53413abf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {598fef19-069c-4f03-bb35-cfb42b49b1e8}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {fe97a351-b177-4573-8482-038f40ef28da}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {31874ebd-1781-457d-a7f7-3c23fe6cbf67}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {eee04f51-80db-4f3a-a293-6d73fbe0763a}, !- Handle
  LargeHotel Laundry  - Story ground,     !- Name
  {e37e72c0-8c50-433b-a019-414fb831c0da}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.901863404133942,                     !- X Origin {m}
  -1.39121529606312,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {88b72257-1088-4d82-ba9e-3fb7dbdef0fe}, !- Building Story Name
  {a7ad1c31-8813-432b-b0a2-8ea62bf1c592}; !- Thermal Zone Name

OS:Surface,
  {c586b9d6-7ea3-4690-bdc0-52deeb4edd67}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {e01d3d82-fdfe-43ee-bd06-cf5b1f9fb496}, !- Construction Name
  {eee04f51-80db-4f3a-a293-6d73fbe0763a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 2.78243059212624, 0,                 !- X,Y,Z Vertex 2 {m}
  0.279051905314987, 2.78243059212624, 0, !- X,Y,Z Vertex 3 {m}
  0.279051905314987, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9cbe912-57a6-4637-9621-1ff915ddf254}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee04f51-80db-4f3a-a293-6d73fbe0763a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9d61c5e-468a-4992-8748-bf6ddef6352a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.78243059212624, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 2.78243059212624, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d12beaa-1124-4df9-8e1a-26a0546ef72a}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee04f51-80db-4f3a-a293-6d73fbe0763a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.78243059212624, 3.048,             !- X,Y,Z Vertex 1 {m}
  0.279051905314987, 2.78243059212624, 3.048, !- X,Y,Z Vertex 2 {m}
  0.279051905314987, 2.78243059212624, 0, !- X,Y,Z Vertex 3 {m}
  0, 2.78243059212624, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ca3afbd-b328-4352-bfd9-72faa37bbcfc}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee04f51-80db-4f3a-a293-6d73fbe0763a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8b569f9-ecf4-4d84-9306-615ffca99f43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.279051905314987, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.279051905314987, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.279051905314987, 2.78243059212624, 0, !- X,Y,Z Vertex 3 {m}
  0.279051905314987, 2.78243059212624, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbf72b27-d2e6-4d77-8667-11308f94e39c}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee04f51-80db-4f3a-a293-6d73fbe0763a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.279051905314987, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 1.77635683940025e-15, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0.279051905314987, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8518dab-f87d-4293-a84d-ee9d48aec6a0}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {41b190d1-11fd-4259-82a6-967b01f1f6f8}, !- Construction Name
  {eee04f51-80db-4f3a-a293-6d73fbe0763a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.279051905314987, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.279051905314987, 2.78243059212624, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 2.78243059212624, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a7ad1c31-8813-432b-b0a2-8ea62bf1c592}, !- Handle
  Zone LargeHotel Laundry  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87cd4b4a-35f2-4469-a474-162a44306fd9}, !- Zone Air Inlet Port List
  {369d5f8e-5fc5-4717-9e57-bb10c26171e0}, !- Zone Air Exhaust Port List
  {6bf64367-2ef3-4c8b-bf90-338986ce4edb}, !- Zone Air Node Name
  {a31623b4-31b2-436c-8aa8-973bb3dc1770}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {efe790ee-2c1f-44ab-a849-6425f74174b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11e60033-5d92-4ab8-beb8-5ab55c13b242}, !- Handle
  Zone LargeHotel Laundry  - Story ground Zone Air Node, !- Name
  {6bf64367-2ef3-4c8b-bf90-338986ce4edb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bf64367-2ef3-4c8b-bf90-338986ce4edb}, !- Handle
  {a7ad1c31-8813-432b-b0a2-8ea62bf1c592}, !- Source Object
  11,                                     !- Outlet Port
  {11e60033-5d92-4ab8-beb8-5ab55c13b242}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87cd4b4a-35f2-4469-a474-162a44306fd9}, !- Handle
  {a7ad1c31-8813-432b-b0a2-8ea62bf1c592}, !- HVAC Component
  {6942a4c7-090c-466c-a6f1-21a924999961}, !- Port 1
  {af584ae2-1375-4490-9721-cf7a4fa508aa}; !- Port 2

OS:PortList,
  {369d5f8e-5fc5-4717-9e57-bb10c26171e0}, !- Handle
  {a7ad1c31-8813-432b-b0a2-8ea62bf1c592}, !- HVAC Component
  {6071d859-d1f2-4a86-a6dc-fcb15e8f4944}, !- Port 1
  {d76986eb-b005-47ab-9cb2-0e416241e890}; !- Port 2

OS:PortList,
  {a31623b4-31b2-436c-8aa8-973bb3dc1770}, !- Handle
  {a7ad1c31-8813-432b-b0a2-8ea62bf1c592}, !- HVAC Component
  {58acf564-fe4d-4e63-a35f-5e1795794079}; !- Port 1

OS:Sizing:Zone,
  {3d1cffc1-bbdd-4830-a0f0-2426d5eabc84}, !- Handle
  {a7ad1c31-8813-432b-b0a2-8ea62bf1c592}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b749c23e-500d-41c2-9a08-060e83e4b6da}, !- Handle
  Zone LargeHotel Laundry  - Story ground Zone HVAC Equipment List, !- Name
  {a7ad1c31-8813-432b-b0a2-8ea62bf1c592}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ae6ab01-37c1-4778-89fa-b84746d5e6e4}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8b75713f-c7fe-44c9-9962-6cb8482a9d2f}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {2a45901b-590c-40f4-80dc-c2072049cae6}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {8199c3b8-41b8-4147-b2c4-1c61ba14efc9}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b5a18cfe-78b1-4d79-bcc3-c7c427165563}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {9e20c17b-7f64-4115-8f37-5f9ee5b0244f}, !- Handle
  LargeHotel Storage  - Story ground,     !- Name
  {71487c5f-e91c-4324-b8d4-c55d94360a85}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.622811498818955,                     !- X Origin {m}
  -1.39121529606312,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {88b72257-1088-4d82-ba9e-3fb7dbdef0fe}, !- Building Story Name
  {44473483-76bc-4066-9cf3-b095c05fd46e}; !- Thermal Zone Name

OS:Surface,
  {ff3f643e-893c-4a48-9fd9-c1810074a173}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {32cc53a4-fd90-4287-a40a-f49b11e28850}, !- Construction Name
  {9e20c17b-7f64-4115-8f37-5f9ee5b0244f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 2.78243059212624, 0, !- X,Y,Z Vertex 2 {m}
  0.339715362992157, 2.78243059212624, 0, !- X,Y,Z Vertex 3 {m}
  0.339715362992157, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8b569f9-ecf4-4d84-9306-615ffca99f43}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e20c17b-7f64-4115-8f37-5f9ee5b0244f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ca3afbd-b328-4352-bfd9-72faa37bbcfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 2.78243059212624, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 2.78243059212624, 0, !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8850146f-8c59-4380-9bc6-6dff5b8e6533}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e20c17b-7f64-4115-8f37-5f9ee5b0244f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 2.78243059212624, 3.048, !- X,Y,Z Vertex 1 {m}
  0.339715362992157, 2.78243059212624, 3.048, !- X,Y,Z Vertex 2 {m}
  0.339715362992157, 2.78243059212624, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, 2.78243059212624, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77b827bc-a191-47ca-bd21-abdfe9d1db7b}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e20c17b-7f64-4115-8f37-5f9ee5b0244f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c11d92f6-2863-4f5f-b6f6-6e62c75f612e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.339715362992157, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.339715362992157, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.339715362992157, 2.78243059212624, 0, !- X,Y,Z Vertex 3 {m}
  0.339715362992157, 2.78243059212624, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c39527a9-31a5-4b64-ad22-979e42001018}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e20c17b-7f64-4115-8f37-5f9ee5b0244f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.339715362992157, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.339715362992157, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f0a20e8-608b-4015-876a-54ed6b234825}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {41b190d1-11fd-4259-82a6-967b01f1f6f8}, !- Construction Name
  {9e20c17b-7f64-4115-8f37-5f9ee5b0244f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.339715362992157, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.339715362992157, 2.78243059212624, 3.048, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 2.78243059212624, 3.048, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {44473483-76bc-4066-9cf3-b095c05fd46e}, !- Handle
  Zone LargeHotel Storage  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef6caa02-169a-42b2-865d-10eccdaa478c}, !- Zone Air Inlet Port List
  {2ddffc50-55c9-46dd-a9f4-bfefd0cfcae2}, !- Zone Air Exhaust Port List
  {c9689c3a-ee44-43dd-8fc5-7cf7746f46ab}, !- Zone Air Node Name
  {d2f34561-a4b5-471d-8442-7f6184f2cef6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {33f4b26c-894a-4af6-a166-31c622a29a1c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3cdb7cd-e9f4-43a1-8879-2de2402a2193}, !- Handle
  Zone LargeHotel Storage  - Story ground Zone Air Node, !- Name
  {c9689c3a-ee44-43dd-8fc5-7cf7746f46ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9689c3a-ee44-43dd-8fc5-7cf7746f46ab}, !- Handle
  {44473483-76bc-4066-9cf3-b095c05fd46e}, !- Source Object
  11,                                     !- Outlet Port
  {a3cdb7cd-e9f4-43a1-8879-2de2402a2193}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef6caa02-169a-42b2-865d-10eccdaa478c}, !- Handle
  {44473483-76bc-4066-9cf3-b095c05fd46e}, !- HVAC Component
  {59d4cd64-8a94-42e8-b681-91e2b4c3b908}, !- Port 1
  {f52d75bb-259c-4931-9b55-e830862c5e5a}; !- Port 2

OS:PortList,
  {2ddffc50-55c9-46dd-a9f4-bfefd0cfcae2}, !- Handle
  {44473483-76bc-4066-9cf3-b095c05fd46e}, !- HVAC Component
  {aae672ec-4fad-4855-980f-17a372493874}; !- Port 1

OS:PortList,
  {d2f34561-a4b5-471d-8442-7f6184f2cef6}, !- Handle
  {44473483-76bc-4066-9cf3-b095c05fd46e}, !- HVAC Component
  {3e43ef97-7f3a-4758-80f4-71507dbdf576}; !- Port 1

OS:Sizing:Zone,
  {258e85df-8587-4158-937d-2663e42b93dd}, !- Handle
  {44473483-76bc-4066-9cf3-b095c05fd46e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6177af03-274a-4a08-85a7-dcd3e5bc792f}, !- Handle
  Zone LargeHotel Storage  - Story ground Zone HVAC Equipment List, !- Name
  {44473483-76bc-4066-9cf3-b095c05fd46e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d2390871-fb55-4f1b-a383-ea09310b8235}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9ef08363-1b7a-404e-b125-3ec0f73024d8}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f9d63f37-54de-4ba7-bdb2-f1d930110a20}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8a3d8a61-7b89-4de3-bd8f-215804ce248c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c905c495-e564-4bdf-862a-8f2b43f2fcb7}, !- Handle
  LargeHotel Kitchen  - Story ground,     !- Name
  {057e5946-3763-4fb9-8452-57ab5126110d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.283096135826798,                     !- X Origin {m}
  -1.39121529606312,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {88b72257-1088-4d82-ba9e-3fb7dbdef0fe}, !- Building Story Name
  {c4096497-9473-4819-a0f5-645aa558282d}; !- Thermal Zone Name

OS:Surface,
  {12eade0c-8cad-40b1-9c11-d1e7e1c1c5b5}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {21d59d0c-cb94-4fa1-b807-61e38a79af45}, !- Construction Name
  {c905c495-e564-4bdf-862a-8f2b43f2fcb7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 2.78243059212624, 0, !- X,Y,Z Vertex 2 {m}
  0.368024976574838, 2.78243059212624, 0, !- X,Y,Z Vertex 3 {m}
  0.368024976574838, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c11d92f6-2863-4f5f-b6f6-6e62c75f612e}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c905c495-e564-4bdf-862a-8f2b43f2fcb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77b827bc-a191-47ca-bd21-abdfe9d1db7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.55111512312578e-17, 2.78243059212624, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.55111512312578e-17, 2.78243059212624, 0, !- X,Y,Z Vertex 2 {m}
  -5.55111512312578e-17, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -5.55111512312578e-17, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bddb3cf2-099e-4441-afcf-4bf39aa6ea36}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c905c495-e564-4bdf-862a-8f2b43f2fcb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 2.78243059212624, 3.048, !- X,Y,Z Vertex 1 {m}
  0.368024976574838, 2.78243059212624, 3.048, !- X,Y,Z Vertex 2 {m}
  0.368024976574838, 2.78243059212624, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 2.78243059212624, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8fd6602-35c1-455d-8c4e-109ae7fa169c}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c905c495-e564-4bdf-862a-8f2b43f2fcb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02ba0b1b-1920-4e9d-8641-f242ad99754e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.368024976574838, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.368024976574838, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.368024976574838, 2.78243059212624, 0, !- X,Y,Z Vertex 3 {m}
  0.368024976574838, 2.78243059212624, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8cd478b-65a0-4e60-9e56-46bd549436c9}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c905c495-e564-4bdf-862a-8f2b43f2fcb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.368024976574838, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.368024976574838, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c23775a-4cbd-4617-b6fd-d81a4d7908a2}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {41b190d1-11fd-4259-82a6-967b01f1f6f8}, !- Construction Name
  {c905c495-e564-4bdf-862a-8f2b43f2fcb7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.368024976574838, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.368024976574838, 2.78243059212624, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 2.78243059212624, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c4096497-9473-4819-a0f5-645aa558282d}, !- Handle
  Zone LargeHotel Kitchen  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fdcc943a-78da-43d2-bf7b-0c21cd381e40}, !- Zone Air Inlet Port List
  {f6d20122-ec45-40f4-8942-075d562692f7}, !- Zone Air Exhaust Port List
  {3bb1dc2b-aed0-4311-bd61-e8b07e18fb63}, !- Zone Air Node Name
  {31d2843c-af2a-45c6-8267-2b757420a840}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4634f6f1-7211-40df-a90a-caa91914f66b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {175c583d-7140-4c13-9a9b-ec15b8cbbc49}, !- Handle
  Zone LargeHotel Kitchen  - Story ground Zone Air Node, !- Name
  {3bb1dc2b-aed0-4311-bd61-e8b07e18fb63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3bb1dc2b-aed0-4311-bd61-e8b07e18fb63}, !- Handle
  {c4096497-9473-4819-a0f5-645aa558282d}, !- Source Object
  11,                                     !- Outlet Port
  {175c583d-7140-4c13-9a9b-ec15b8cbbc49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fdcc943a-78da-43d2-bf7b-0c21cd381e40}, !- Handle
  {c4096497-9473-4819-a0f5-645aa558282d}, !- HVAC Component
  {18764446-ed83-4388-b68d-78cad1f994b2}, !- Port 1
  {39b3e7c4-833a-4457-965e-106ffa724be9}; !- Port 2

OS:PortList,
  {f6d20122-ec45-40f4-8942-075d562692f7}, !- Handle
  {c4096497-9473-4819-a0f5-645aa558282d}, !- HVAC Component
  {27a39988-7ec5-4e80-941a-85512312f302}, !- Port 1
  {394ddeab-1de2-4e6c-ba70-9b00cd170a6d}; !- Port 2

OS:PortList,
  {31d2843c-af2a-45c6-8267-2b757420a840}, !- Handle
  {c4096497-9473-4819-a0f5-645aa558282d}, !- HVAC Component
  {fbe3e830-ded8-4f29-b293-ae593a033f08}; !- Port 1

OS:Sizing:Zone,
  {30c3c036-51ab-42a4-9d8b-b0becfe8ca2f}, !- Handle
  {c4096497-9473-4819-a0f5-645aa558282d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {89183bdd-f57f-4293-a384-92f4edf4feb7}, !- Handle
  Zone LargeHotel Kitchen  - Story ground Zone HVAC Equipment List, !- Name
  {c4096497-9473-4819-a0f5-645aa558282d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f18beea-1a15-42bc-a36f-70dce073c6f0}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c03e9e63-d6db-4d77-b3d3-6fc9ae587f2c}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {0d164ba2-a265-4abf-bbf3-f844bedbda66}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {dddf10c3-0141-4ee6-aeee-c413e1dede9e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {be1e607d-4008-48bd-83b8-9b0534b62d1e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {68b2996c-cc85-4549-b745-bc21dee70af3}, !- Handle
  LargeHotel Retail  - Story ground,      !- Name
  {070cd657-871e-429f-ae54-ee124ebbc0b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.08492884074804,                       !- X Origin {m}
  -1.39121529606312,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {88b72257-1088-4d82-ba9e-3fb7dbdef0fe}, !- Building Story Name
  {81ac45ee-2a92-4a11-95eb-85c9341888c0}; !- Thermal Zone Name

OS:Surface,
  {e4722523-3b43-402b-b347-40561aafd8aa}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {4e1c83ac-0713-4308-a797-d03016e83788}, !- Construction Name
  {68b2996c-cc85-4549-b745-bc21dee70af3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.77555756156289e-17, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.77555756156289e-17, 2.78243059212624, 0, !- X,Y,Z Vertex 2 {m}
  0.51766150551186, 2.78243059212624, 0,  !- X,Y,Z Vertex 3 {m}
  0.51766150551186, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02ba0b1b-1920-4e9d-8641-f242ad99754e}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68b2996c-cc85-4549-b745-bc21dee70af3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8fd6602-35c1-455d-8c4e-109ae7fa169c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.77555756156289e-17, 2.78243059212624, 3.048, !- X,Y,Z Vertex 1 {m}
  2.77555756156289e-17, 2.78243059212624, 0, !- X,Y,Z Vertex 2 {m}
  2.77555756156289e-17, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.77555756156289e-17, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e0afb2a-243d-4288-b8c7-85fea1bfd9ee}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68b2996c-cc85-4549-b745-bc21dee70af3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.77555756156289e-17, 2.78243059212624, 3.048, !- X,Y,Z Vertex 1 {m}
  0.51766150551186, 2.78243059212624, 3.048, !- X,Y,Z Vertex 2 {m}
  0.51766150551186, 2.78243059212624, 0,  !- X,Y,Z Vertex 3 {m}
  -2.77555756156289e-17, 2.78243059212624, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ab7e80b-e6af-46dc-b775-b37c2854ce28}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68b2996c-cc85-4549-b745-bc21dee70af3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cae983d-b409-438e-8a44-3672dabf8ba5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.51766150551186, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.51766150551186, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.51766150551186, 2.78243059212624, 0,  !- X,Y,Z Vertex 3 {m}
  0.51766150551186, 2.78243059212624, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0b38abc-ec41-40a2-b6b8-9b0ffa33590e}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68b2996c-cc85-4549-b745-bc21dee70af3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.51766150551186, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.77555756156289e-17, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.77555756156289e-17, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.51766150551186, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddc99d38-e982-4c78-9d74-b138d199319a}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {41b190d1-11fd-4259-82a6-967b01f1f6f8}, !- Construction Name
  {68b2996c-cc85-4549-b745-bc21dee70af3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.51766150551186, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.51766150551186, 2.78243059212624, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.77555756156289e-17, 2.78243059212624, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.77555756156289e-17, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {81ac45ee-2a92-4a11-95eb-85c9341888c0}, !- Handle
  Zone LargeHotel Retail  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f1058c2-79b2-480f-bed0-9c07dc6d5b20}, !- Zone Air Inlet Port List
  {bb0a9e74-d31a-4390-a456-411d92570334}, !- Zone Air Exhaust Port List
  {baa355b3-4b17-49d8-b141-9b92debdddfb}, !- Zone Air Node Name
  {61048434-05d8-402d-a81e-f572afe2dafb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {17d086bb-4d3c-42df-a9f3-7c3d05ee9b20}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f37e013f-97a4-4391-9f5f-624ec2f54d24}, !- Handle
  Zone LargeHotel Retail  - Story ground Zone Air Node, !- Name
  {baa355b3-4b17-49d8-b141-9b92debdddfb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {baa355b3-4b17-49d8-b141-9b92debdddfb}, !- Handle
  {81ac45ee-2a92-4a11-95eb-85c9341888c0}, !- Source Object
  11,                                     !- Outlet Port
  {f37e013f-97a4-4391-9f5f-624ec2f54d24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f1058c2-79b2-480f-bed0-9c07dc6d5b20}, !- Handle
  {81ac45ee-2a92-4a11-95eb-85c9341888c0}, !- HVAC Component
  {02c10b5f-860b-45f5-8a53-c82bfc5d45a9}, !- Port 1
  {31d307ac-de24-45a3-8d9d-4b7fa3318e0b}; !- Port 2

OS:PortList,
  {bb0a9e74-d31a-4390-a456-411d92570334}, !- Handle
  {81ac45ee-2a92-4a11-95eb-85c9341888c0}, !- HVAC Component
  {342cac73-18a1-4c96-aafe-759f768115a5}; !- Port 1

OS:PortList,
  {61048434-05d8-402d-a81e-f572afe2dafb}, !- Handle
  {81ac45ee-2a92-4a11-95eb-85c9341888c0}, !- HVAC Component
  {528e96cb-698e-42f1-869d-32a4095e1b89}; !- Port 1

OS:Sizing:Zone,
  {5565c084-2f5d-4143-af1e-3e842086231b}, !- Handle
  {81ac45ee-2a92-4a11-95eb-85c9341888c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6874d937-4d98-41d1-89a4-a72828f0c9ed}, !- Handle
  Zone LargeHotel Retail  - Story ground Zone HVAC Equipment List, !- Name
  {81ac45ee-2a92-4a11-95eb-85c9341888c0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b3bd97bd-9cd6-4ada-8420-8224501f1f34}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c3e2ac37-7c79-4512-83a9-3401c4a53d3e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {e5743fb9-5515-41ca-a14e-1f0b0606326b}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {849395c2-83e6-4cbe-93b9-0e0f62e115bd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4e9330ad-f7d4-4e44-8056-2512bb9822ff}, !- Handle
  LargeHotel Mechanical  - Story ground,  !- Name
  {bdcfb7ca-060d-4b12-8f8a-02109bfa895c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.6025903462599,                        !- X Origin {m}
  -1.39121529606312,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {88b72257-1088-4d82-ba9e-3fb7dbdef0fe}, !- Building Story Name
  {509a0ca9-02d7-4fa5-ae55-caf0230a9436}; !- Thermal Zone Name

OS:Surface,
  {7c6200d2-6ca9-4239-ae9c-b362d6c7f714}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {fe242fe8-ad40-433e-b11b-eec643df1045}, !- Construction Name
  {4e9330ad-f7d4-4e44-8056-2512bb9822ff}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 2.78243059212624, 0, !- X,Y,Z Vertex 2 {m}
  0.58641342421265, 2.78243059212624, 0,  !- X,Y,Z Vertex 3 {m}
  0.58641342421265, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cae983d-b409-438e-8a44-3672dabf8ba5}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e9330ad-f7d4-4e44-8056-2512bb9822ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ab7e80b-e6af-46dc-b775-b37c2854ce28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11022302462516e-16, 2.78243059212624, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.11022302462516e-16, 2.78243059212624, 0, !- X,Y,Z Vertex 2 {m}
  -1.11022302462516e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.11022302462516e-16, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {209630bf-00a2-4f9a-8209-01c16ddaa60a}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e9330ad-f7d4-4e44-8056-2512bb9822ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 2.78243059212624, 3.048, !- X,Y,Z Vertex 1 {m}
  0.58641342421265, 2.78243059212624, 3.048, !- X,Y,Z Vertex 2 {m}
  0.58641342421265, 2.78243059212624, 0,  !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 2.78243059212624, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e064c196-2790-430a-9522-4e776bd5cb4b}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e9330ad-f7d4-4e44-8056-2512bb9822ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f08678b9-7441-4ca1-98a2-8c28b1886b81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.58641342421265, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.58641342421265, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.58641342421265, 2.78243059212624, 0,  !- X,Y,Z Vertex 3 {m}
  0.58641342421265, 2.78243059212624, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f4c4f83-9d95-4193-a83d-79c152623e89}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e9330ad-f7d4-4e44-8056-2512bb9822ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.58641342421265, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.58641342421265, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3528d25-5eda-48ec-91da-2c57a663b0ad}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {41b190d1-11fd-4259-82a6-967b01f1f6f8}, !- Construction Name
  {4e9330ad-f7d4-4e44-8056-2512bb9822ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.58641342421265, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.58641342421265, 2.78243059212624, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 2.78243059212624, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {509a0ca9-02d7-4fa5-ae55-caf0230a9436}, !- Handle
  Zone LargeHotel Mechanical  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b70785f-b6a9-44bb-afd2-d3c6b5afa49f}, !- Zone Air Inlet Port List
  {fe22c923-b5c1-4490-894c-e836871393ba}, !- Zone Air Exhaust Port List
  {a076dbfa-d0e5-43a2-b946-2d8f759490cc}, !- Zone Air Node Name
  {ca4100d4-6000-49e3-b067-2d5e98c5dac0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f047959c-8b12-42d5-b589-58de7945071d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4896dc7-b9f2-42a8-a52c-f137d2db8fa3}, !- Handle
  Zone LargeHotel Mechanical  - Story ground Zone Air Node, !- Name
  {a076dbfa-d0e5-43a2-b946-2d8f759490cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a076dbfa-d0e5-43a2-b946-2d8f759490cc}, !- Handle
  {509a0ca9-02d7-4fa5-ae55-caf0230a9436}, !- Source Object
  11,                                     !- Outlet Port
  {e4896dc7-b9f2-42a8-a52c-f137d2db8fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b70785f-b6a9-44bb-afd2-d3c6b5afa49f}, !- Handle
  {509a0ca9-02d7-4fa5-ae55-caf0230a9436}, !- HVAC Component
  {e83b83d0-025e-46c7-bb28-f0ec6354b2a6}, !- Port 1
  {943ebbe1-4d0e-47fd-8896-913dc7b116d7}; !- Port 2

OS:PortList,
  {fe22c923-b5c1-4490-894c-e836871393ba}, !- Handle
  {509a0ca9-02d7-4fa5-ae55-caf0230a9436}, !- HVAC Component
  {6c051bc1-70c3-4102-8fb7-664829a68650}; !- Port 1

OS:PortList,
  {ca4100d4-6000-49e3-b067-2d5e98c5dac0}, !- Handle
  {509a0ca9-02d7-4fa5-ae55-caf0230a9436}, !- HVAC Component
  {c01df177-eee5-4611-9918-34398c7acfdf}; !- Port 1

OS:Sizing:Zone,
  {6652f9b3-75ef-4001-86f1-04fa069cf864}, !- Handle
  {509a0ca9-02d7-4fa5-ae55-caf0230a9436}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1f03d08a-3f4e-42d2-a1c9-4abf8c1bad36}, !- Handle
  Zone LargeHotel Mechanical  - Story ground Zone HVAC Equipment List, !- Name
  {509a0ca9-02d7-4fa5-ae55-caf0230a9436}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3aeafb8e-699a-4d67-af98-1600d1556aa2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d915152c-72c4-4d68-90f7-525edf62e4b5}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {20c68325-5a86-441e-8766-b7c8b73cc405}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e513ebff-50e5-4dbd-9d86-3c61d14b5834}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f85b3818-b20c-49dc-9bce-7f544502a41f}, !- Handle
  LargeHotel Cafe  - Story ground,        !- Name
  {7be73fc6-54f4-44ad-9e01-b9a47d57e597}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.18900377047255,                       !- X Origin {m}
  -1.39121529606312,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {88b72257-1088-4d82-ba9e-3fb7dbdef0fe}, !- Building Story Name
  {09ddc633-53b6-41f5-9496-622febd44012}; !- Thermal Zone Name

OS:Surface,
  {1209ef8b-41c9-4e33-b592-be63c756fd4e}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {7b49bfbb-c9a1-4dcb-b57c-5bcc67d7818d}, !- Construction Name
  {f85b3818-b20c-49dc-9bce-7f544502a41f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88657986402541e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.88657986402541e-15, 2.78243059212624, 0, !- X,Y,Z Vertex 2 {m}
  0.671342264960697, 2.78243059212624, 0, !- X,Y,Z Vertex 3 {m}
  0.671342264960697, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f08678b9-7441-4ca1-98a2-8c28b1886b81}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f85b3818-b20c-49dc-9bce-7f544502a41f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e064c196-2790-430a-9522-4e776bd5cb4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.78243059212624, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 2.78243059212624, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37a5dc1c-2e40-42b4-8aa6-dd9a36c2c200}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f85b3818-b20c-49dc-9bce-7f544502a41f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88657986402541e-15, 2.78243059212624, 3.048, !- X,Y,Z Vertex 1 {m}
  0.671342264960697, 2.78243059212624, 3.048, !- X,Y,Z Vertex 2 {m}
  0.671342264960697, 2.78243059212624, 0, !- X,Y,Z Vertex 3 {m}
  -2.88657986402541e-15, 2.78243059212624, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba2f3b55-0412-4f33-b430-99a9e0f26e08}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f85b3818-b20c-49dc-9bce-7f544502a41f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c1831dc-11fb-4a5b-b4e8-986a65ab2077}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671342264960704, 0.97730788321555, 3.048, !- X,Y,Z Vertex 1 {m}
  0.671342264960704, 0.97730788321555, 0, !- X,Y,Z Vertex 2 {m}
  0.671342264960704, 1.80512270891069, 0, !- X,Y,Z Vertex 3 {m}
  0.671342264960704, 1.80512270891069, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d379e97-434c-47c0-81bc-fbae7b1b1363}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f85b3818-b20c-49dc-9bce-7f544502a41f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671342264960697, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.88657986402541e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.88657986402541e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.671342264960697, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aec21bf8-e44b-4bc1-bb4f-812c45ae0008}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {41b190d1-11fd-4259-82a6-967b01f1f6f8}, !- Construction Name
  {f85b3818-b20c-49dc-9bce-7f544502a41f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671342264960697, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.671342264960697, 2.78243059212624, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.88657986402541e-15, 2.78243059212624, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.88657986402541e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {09ddc633-53b6-41f5-9496-622febd44012}, !- Handle
  Zone LargeHotel Cafe  - Story ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43a521e5-b10d-49e5-895c-7a3b78dc6648}, !- Zone Air Inlet Port List
  {abbc3438-26ec-4598-970d-0e02008cc1c5}, !- Zone Air Exhaust Port List
  {0eb615ac-5885-4264-aa06-27358c41d374}, !- Zone Air Node Name
  {7d48d4c1-bc9d-47c3-9281-a9f11104ad98}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {50187d4e-196c-47f6-8fe5-7cfd52791ba0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cee1f0e6-ec0f-4383-a3b0-56021fd67e87}, !- Handle
  Zone LargeHotel Cafe  - Story ground Zone Air Node, !- Name
  {0eb615ac-5885-4264-aa06-27358c41d374}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0eb615ac-5885-4264-aa06-27358c41d374}, !- Handle
  {09ddc633-53b6-41f5-9496-622febd44012}, !- Source Object
  11,                                     !- Outlet Port
  {cee1f0e6-ec0f-4383-a3b0-56021fd67e87}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43a521e5-b10d-49e5-895c-7a3b78dc6648}, !- Handle
  {09ddc633-53b6-41f5-9496-622febd44012}, !- HVAC Component
  {a3e44297-2785-4c81-8140-6b6e3297b9ad}, !- Port 1
  {235752b5-768e-4244-87c2-475569581de9}; !- Port 2

OS:PortList,
  {abbc3438-26ec-4598-970d-0e02008cc1c5}, !- Handle
  {09ddc633-53b6-41f5-9496-622febd44012}, !- HVAC Component
  {fae8fb84-bdf5-44b8-a9b0-5a16bb816fa2}; !- Port 1

OS:PortList,
  {7d48d4c1-bc9d-47c3-9281-a9f11104ad98}, !- Handle
  {09ddc633-53b6-41f5-9496-622febd44012}, !- HVAC Component
  {1a4d23b9-f5c1-426d-a7a0-a5f30330f94e}; !- Port 1

OS:Sizing:Zone,
  {fce5ac30-d566-4e63-ac1f-8d64fc78435b}, !- Handle
  {09ddc633-53b6-41f5-9496-622febd44012}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2d575299-1664-4205-87e8-778964103918}, !- Handle
  Zone LargeHotel Cafe  - Story ground Zone HVAC Equipment List, !- Name
  {09ddc633-53b6-41f5-9496-622febd44012}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0391ef28-b2a3-4767-a3b3-2e9afd168d38}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {974939ac-2e2f-4082-aafe-93b88a05a754}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a2e595d0-82e5-4274-987b-afa7b3b23122}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4570d7bf-533c-40a6-b823-27cd12c5cd1d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {73ffeb0f-4113-48f8-8bba-38894ba93f0e}, !- Handle
  LargeHotel GuestRoom A  - Story ground, !- Name
  {bf0e51a1-26f8-43de-9060-9003363deeb7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.86034603543325,                       !- X Origin {m}
  -1.39121529606312,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {88b72257-1088-4d82-ba9e-3fb7dbdef0fe}, !- Building Story Name
  {a369be65-ffe4-4889-bc03-a26d43429061}; !- Thermal Zone Name

OS:Surface,
  {39c35f9c-705c-4140-a67a-f262ab917ee6}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {260885e6-15cf-40a1-9ce9-1d7998d4a7fb}, !- Construction Name
  {73ffeb0f-4113-48f8-8bba-38894ba93f0e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 0.977307883215551, 0, !- X,Y,Z Vertex 2 {m}
  1.33864029940957, 0.977307883215551, 0, !- X,Y,Z Vertex 3 {m}
  1.33864029940957, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2061383c-1d41-47f0-8983-add0945a72fe}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73ffeb0f-4113-48f8-8bba-38894ba93f0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f30bfad8-f700-43ac-be00-da64f8ce5e31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 0.977307883215551, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 0.977307883215551, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fbdd2d4-1fa1-4eb6-8d56-cb894385f9bf}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73ffeb0f-4113-48f8-8bba-38894ba93f0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b508f56-9661-41d4-a029-b59789cd450e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33864029940957, 0.97730788321555, 3.048, !- X,Y,Z Vertex 1 {m}
  1.33864029940957, 0.97730788321555, 0,  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 0.97730788321555, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 0.97730788321555, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d013bea-6d14-4587-bf15-7e46c3befd00}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73ffeb0f-4113-48f8-8bba-38894ba93f0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e83aeee-70af-4a80-be6f-3bbefc67156b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33864029940957, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.33864029940957, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.33864029940957, 0.977307883215551, 0, !- X,Y,Z Vertex 3 {m}
  1.33864029940957, 0.977307883215551, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30f12a43-46f1-4884-a31e-6aa9cf41111b}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73ffeb0f-4113-48f8-8bba-38894ba93f0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33864029940957, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.33864029940957, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25d4ed6b-8aad-4861-8b24-e2815f37ce15}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {41b190d1-11fd-4259-82a6-967b01f1f6f8}, !- Construction Name
  {73ffeb0f-4113-48f8-8bba-38894ba93f0e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33864029940957, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.33864029940957, 0.977307883215551, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 0.977307883215551, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a369be65-ffe4-4889-bc03-a26d43429061}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c5f353f-e20b-4de6-81cf-e356312fb9c9}, !- Zone Air Inlet Port List
  {9f6b3124-6f5c-454f-a753-e4d9feba2adb}, !- Zone Air Exhaust Port List
  {ce416ba3-ab08-4969-9af2-d8d80f7ba7cf}, !- Zone Air Node Name
  {6898769c-d59f-42aa-aaef-a17e5a4d252f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0c696994-d1fb-413a-a0f6-453dc5b25080}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81148f11-f0cd-4c6c-8ab7-b340f9dac9ae}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground Zone Air Node, !- Name
  {ce416ba3-ab08-4969-9af2-d8d80f7ba7cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce416ba3-ab08-4969-9af2-d8d80f7ba7cf}, !- Handle
  {a369be65-ffe4-4889-bc03-a26d43429061}, !- Source Object
  11,                                     !- Outlet Port
  {81148f11-f0cd-4c6c-8ab7-b340f9dac9ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c5f353f-e20b-4de6-81cf-e356312fb9c9}, !- Handle
  {a369be65-ffe4-4889-bc03-a26d43429061}, !- HVAC Component
  {ac9fceca-f1ee-4ad8-864f-b4e6278fda7c}, !- Port 1
  {d657e2f5-a518-4555-812d-7f876bfdbf20}; !- Port 2

OS:PortList,
  {9f6b3124-6f5c-454f-a753-e4d9feba2adb}, !- Handle
  {a369be65-ffe4-4889-bc03-a26d43429061}, !- HVAC Component
  {b6367657-b125-4412-aa45-34fedb4b0ec7}; !- Port 1

OS:PortList,
  {6898769c-d59f-42aa-aaef-a17e5a4d252f}, !- Handle
  {a369be65-ffe4-4889-bc03-a26d43429061}, !- HVAC Component
  {610deabe-b53a-48dd-a30a-624af7c19030}; !- Port 1

OS:Sizing:Zone,
  {12475919-1d33-40ef-8b97-4aba1cd8c779}, !- Handle
  {a369be65-ffe4-4889-bc03-a26d43429061}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2aec0349-749e-4981-a15c-31dd1e779241}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground Zone HVAC Equipment List, !- Name
  {a369be65-ffe4-4889-bc03-a26d43429061}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a1b6f00a-3b74-45dd-80f4-33f635016ff0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {51df33f0-5799-427a-a6fe-729f962acf51}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {df7f6cce-64f4-4078-afba-f032c850a367}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fad97168-0206-44f7-9941-8584d4c4264e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {091a1a7e-a205-4e94-9f55-7fc67aa86da9}, !- Handle
  LargeHotel Corridor B  - Story ground,  !- Name
  {920455a1-93aa-4c0f-8f86-82735c91afe7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.86034603543325,                       !- X Origin {m}
  -0.413907412847571,                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {88b72257-1088-4d82-ba9e-3fb7dbdef0fe}, !- Building Story Name
  {59676cc7-f94f-468a-97f6-da77da9a8f59}; !- Thermal Zone Name

OS:Surface,
  {10f9c1a4-91c5-42b1-bb37-b389f634b74a}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {b91e8d5f-eaee-471d-8b43-0cb24be68b5d}, !- Construction Name
  {091a1a7e-a205-4e94-9f55-7fc67aa86da9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.9960036108132e-16, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 0.827814825695143, 0, !- X,Y,Z Vertex 2 {m}
  1.33864029940957, 0.827814825695143, 0, !- X,Y,Z Vertex 3 {m}
  1.33864029940957, 4.9960036108132e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c1831dc-11fb-4a5b-b4e8-986a65ab2077}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {091a1a7e-a205-4e94-9f55-7fc67aa86da9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba2f3b55-0412-4f33-b430-99a9e0f26e08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 0.827814825695143, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 0.827814825695143, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31c44515-9c04-48e8-8231-68004da4e219}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {091a1a7e-a205-4e94-9f55-7fc67aa86da9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9a460d2-e773-4402-bc35-0f878e548d59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33864029940957, 0.827814825695143, 3.048, !- X,Y,Z Vertex 1 {m}
  1.33864029940957, 0.827814825695143, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 0.827814825695143, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 0.827814825695143, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73d647bc-0d03-445b-8b7a-d56e3ef2468d}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {091a1a7e-a205-4e94-9f55-7fc67aa86da9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2dba78e-72ea-4e87-9d2b-3eb4322771fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33864029940957, 4.9960036108132e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.33864029940957, 4.9960036108132e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.33864029940957, 0.827814825695143, 0, !- X,Y,Z Vertex 3 {m}
  1.33864029940957, 0.827814825695143, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b508f56-9661-41d4-a029-b59789cd450e}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {091a1a7e-a205-4e94-9f55-7fc67aa86da9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fbdd2d4-1fa1-4eb6-8d56-cb894385f9bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.9960036108132e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.9960036108132e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.33864029940957, 4.9960036108132e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.33864029940957, 4.9960036108132e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f3289eb-7aa1-4539-8fe9-10cfa914b1b6}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {41b190d1-11fd-4259-82a6-967b01f1f6f8}, !- Construction Name
  {091a1a7e-a205-4e94-9f55-7fc67aa86da9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33864029940957, 4.9960036108132e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.33864029940957, 0.827814825695143, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 0.827814825695143, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 4.9960036108132e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {59676cc7-f94f-468a-97f6-da77da9a8f59}, !- Handle
  Zone LargeHotel Corridor B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6dc6f7cb-783d-4ab0-9a60-adf2497ee7fa}, !- Zone Air Inlet Port List
  {9c6cfccb-f1a6-46d5-a5d6-57f537dd7a01}, !- Zone Air Exhaust Port List
  {908c9ef4-a4d8-4b15-99b9-a4ec30785bb7}, !- Zone Air Node Name
  {a5237eb5-01b3-44ca-b660-8be7b9e1e814}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4bc57a8c-8379-4aac-bc03-d682d573f693}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fbed4a99-b842-447b-993e-9267d477c74a}, !- Handle
  Zone LargeHotel Corridor B  - Story ground Zone Air Node, !- Name
  {908c9ef4-a4d8-4b15-99b9-a4ec30785bb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {908c9ef4-a4d8-4b15-99b9-a4ec30785bb7}, !- Handle
  {59676cc7-f94f-468a-97f6-da77da9a8f59}, !- Source Object
  11,                                     !- Outlet Port
  {fbed4a99-b842-447b-993e-9267d477c74a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6dc6f7cb-783d-4ab0-9a60-adf2497ee7fa}, !- Handle
  {59676cc7-f94f-468a-97f6-da77da9a8f59}, !- HVAC Component
  {e7755d51-8ac4-4830-bdda-0d9c67600fc3}, !- Port 1
  {9942aa46-e8b1-4c63-b74e-495bbdda4e05}; !- Port 2

OS:PortList,
  {9c6cfccb-f1a6-46d5-a5d6-57f537dd7a01}, !- Handle
  {59676cc7-f94f-468a-97f6-da77da9a8f59}, !- HVAC Component
  {f2d4652f-9a84-4c67-be2d-445e9ef6a6a8}; !- Port 1

OS:PortList,
  {a5237eb5-01b3-44ca-b660-8be7b9e1e814}, !- Handle
  {59676cc7-f94f-468a-97f6-da77da9a8f59}, !- HVAC Component
  {85f09681-89bf-426c-9cd3-5d3f453f768e}; !- Port 1

OS:Sizing:Zone,
  {146ffbad-42cb-48c5-a65f-c2dc4f0ebc99}, !- Handle
  {59676cc7-f94f-468a-97f6-da77da9a8f59}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aaf6ade8-d019-4c85-b7b3-c8fc88b00fba}, !- Handle
  Zone LargeHotel Corridor B  - Story ground Zone HVAC Equipment List, !- Name
  {59676cc7-f94f-468a-97f6-da77da9a8f59}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a6d8856-ee9d-4c1f-bdfb-06c1e0f07637}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {64fc50df-cb81-489d-a92a-ad79ae719ff4}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {3798ea94-0248-4f4e-8df5-c958cebb1ee5}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f245ad03-b1fd-4659-b9c8-1e1f965fbb41}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {86fea42b-d7d1-471c-a327-d86d1db76f37}, !- Handle
  LargeHotel GuestRoom C  - Story ground, !- Name
  {bf0e51a1-26f8-43de-9060-9003363deeb7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.86034603543325,                       !- X Origin {m}
  0.413907412847571,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {88b72257-1088-4d82-ba9e-3fb7dbdef0fe}, !- Building Story Name
  {4dd3ac15-b01c-4aed-8f18-01a1e41d7f17}; !- Thermal Zone Name

OS:Surface,
  {062203d1-5a2e-4523-94e3-d2eb561277cd}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {260885e6-15cf-40a1-9ce9-1d7998d4a7fb}, !- Construction Name
  {86fea42b-d7d1-471c-a327-d86d1db76f37}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -4.9960036108132e-16, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 0.977307883215549, 0, !- X,Y,Z Vertex 2 {m}
  1.33864029940957, 0.977307883215549, 0, !- X,Y,Z Vertex 3 {m}
  1.33864029940957, -4.9960036108132e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ab87e3e-28be-43ea-97e8-b58befa0defb}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86fea42b-d7d1-471c-a327-d86d1db76f37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be11e5ae-a2a1-47a1-93ee-afe55b087e42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 0.977307883215549, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 0.977307883215549, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, -4.9960036108132e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -4.9960036108132e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bda4f2fa-1200-4ea8-8523-4a73f3c1fa87}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86fea42b-d7d1-471c-a327-d86d1db76f37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 0.977307883215549, 3.048, !- X,Y,Z Vertex 1 {m}
  1.33864029940957, 0.977307883215549, 3.048, !- X,Y,Z Vertex 2 {m}
  1.33864029940957, 0.977307883215549, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 0.977307883215549, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fb394cf-c5b4-4cdf-b688-d126975fa2a9}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86fea42b-d7d1-471c-a327-d86d1db76f37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6e7c56f-9d5c-423a-b9b5-e9ec5bcaf1a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33864029940957, -4.9960036108132e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.33864029940957, -4.9960036108132e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.33864029940957, 0.977307883215549, 0, !- X,Y,Z Vertex 3 {m}
  1.33864029940957, 0.977307883215549, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9a460d2-e773-4402-bc35-0f878e548d59}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86fea42b-d7d1-471c-a327-d86d1db76f37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31c44515-9c04-48e8-8231-68004da4e219}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 9.99200722162641e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 9.99200722162641e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.33864029940957, 9.99200722162641e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.33864029940957, 9.99200722162641e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a5a831-446f-4889-873c-95874c5cbf38}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {41b190d1-11fd-4259-82a6-967b01f1f6f8}, !- Construction Name
  {86fea42b-d7d1-471c-a327-d86d1db76f37}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33864029940957, -4.9960036108132e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.33864029940957, 0.977307883215549, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 0.977307883215549, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -4.9960036108132e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4dd3ac15-b01c-4aed-8f18-01a1e41d7f17}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79f9f0a9-b41b-478a-a0f3-2a889a19a756}, !- Zone Air Inlet Port List
  {ae3be673-efbd-4b40-8829-bba4f1c8e319}, !- Zone Air Exhaust Port List
  {2936ffb4-684c-479a-9695-ad14045d7818}, !- Zone Air Node Name
  {fbb0616c-4ed6-4584-bcff-171de425d15e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ce07737-16ce-4a2a-900b-c88ed9414261}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eebdf0b1-a3e1-4bfd-82f3-4458af40abcb}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground Zone Air Node, !- Name
  {2936ffb4-684c-479a-9695-ad14045d7818}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2936ffb4-684c-479a-9695-ad14045d7818}, !- Handle
  {4dd3ac15-b01c-4aed-8f18-01a1e41d7f17}, !- Source Object
  11,                                     !- Outlet Port
  {eebdf0b1-a3e1-4bfd-82f3-4458af40abcb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79f9f0a9-b41b-478a-a0f3-2a889a19a756}, !- Handle
  {4dd3ac15-b01c-4aed-8f18-01a1e41d7f17}, !- HVAC Component
  {5df47391-c809-4d8d-a3fc-6c015d7378d3}, !- Port 1
  {870e3670-509e-469b-a5c5-8af81a6ef516}; !- Port 2

OS:PortList,
  {ae3be673-efbd-4b40-8829-bba4f1c8e319}, !- Handle
  {4dd3ac15-b01c-4aed-8f18-01a1e41d7f17}, !- HVAC Component
  {3518ef5b-9b82-4611-a9b7-2ba41bc1a557}; !- Port 1

OS:PortList,
  {fbb0616c-4ed6-4584-bcff-171de425d15e}, !- Handle
  {4dd3ac15-b01c-4aed-8f18-01a1e41d7f17}, !- HVAC Component
  {b9df3e76-f660-4e92-9d70-b3ebbfa051ac}; !- Port 1

OS:Sizing:Zone,
  {94983107-4140-4bb8-ba96-e8ea21752e09}, !- Handle
  {4dd3ac15-b01c-4aed-8f18-01a1e41d7f17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {656bbd67-c8bc-47c2-a5aa-ca22ce468f40}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground Zone HVAC Equipment List, !- Name
  {4dd3ac15-b01c-4aed-8f18-01a1e41d7f17}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {137dafa1-a1d9-4c5b-91fb-af3883b3aff5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {71289457-86d2-4bf3-99e6-77a6d85a3738}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {625b1897-8c8b-40a7-861e-92245eceef20}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2cd8f099-d56e-4737-ade7-8a17fdf745a2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {6323b732-529c-46d7-af57-a3a7dd58dcde}, !- Handle
  LargeHotel Banquet  - Story ground,     !- Name
  {280fcf46-390a-450e-af8e-bfdc7d8bd584}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.19898633484282,                       !- X Origin {m}
  -1.39121529606312,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {88b72257-1088-4d82-ba9e-3fb7dbdef0fe}, !- Building Story Name
  {c4db4942-ccb2-485c-aae9-67fe1d6a7380}; !- Thermal Zone Name

OS:Surface,
  {224f1bb6-b338-4585-8257-5b8cecdc4ab9}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {c77183cf-65a1-49ab-8eac-64cf9686ca60}, !- Construction Name
  {6323b732-529c-46d7-af57-a3a7dd58dcde}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 2.78243059212624, 0, !- X,Y,Z Vertex 2 {m}
  2.36587484940967, 2.78243059212624, 0,  !- X,Y,Z Vertex 3 {m}
  2.36587484940967, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2dba78e-72ea-4e87-9d2b-3eb4322771fb}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6323b732-529c-46d7-af57-a3a7dd58dcde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73d647bc-0d03-445b-8b7a-d56e3ef2468d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.80512270891069, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 1.80512270891069, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0.97730788321555, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0.97730788321555, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6411e0ee-303b-4dbf-a917-22ce5c7fe33a}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6323b732-529c-46d7-af57-a3a7dd58dcde}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 2.78243059212624, 3.048, !- X,Y,Z Vertex 1 {m}
  2.36587484940967, 2.78243059212624, 3.048, !- X,Y,Z Vertex 2 {m}
  2.36587484940967, 2.78243059212624, 0,  !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 2.78243059212624, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bae330ad-bd6b-4831-8df8-e0c9493e2cf6}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6323b732-529c-46d7-af57-a3a7dd58dcde}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.36587484940967, 2.78243059212624, 3.048, !- X,Y,Z Vertex 1 {m}
  2.36587484940967, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  2.36587484940967, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.36587484940967, 2.78243059212624, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3578272-ef9f-40c6-b034-572f61ac5c32}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6323b732-529c-46d7-af57-a3a7dd58dcde}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.36587484940967, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.36587484940967, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b36daf3-5618-4d4b-a45b-3e2620353891}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {41b190d1-11fd-4259-82a6-967b01f1f6f8}, !- Construction Name
  {6323b732-529c-46d7-af57-a3a7dd58dcde}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.36587484940967, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.36587484940967, 2.78243059212624, 3.048, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 2.78243059212624, 3.048, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c4db4942-ccb2-485c-aae9-67fe1d6a7380}, !- Handle
  Zone LargeHotel Banquet  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd6f5330-0c55-4b21-8698-225279d08592}, !- Zone Air Inlet Port List
  {3a97be95-009a-4a9f-b108-fd42606804d3}, !- Zone Air Exhaust Port List
  {83f6cbb3-b6b6-4dec-adfe-d8215240b147}, !- Zone Air Node Name
  {fa7bcb03-22ab-4592-8a61-e6906bbac4a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {acc53378-fb09-43e6-8d06-e5cf9a8d2274}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ff9f553-b8c8-4211-9e05-6960e1d3ecff}, !- Handle
  Zone LargeHotel Banquet  - Story ground Zone Air Node, !- Name
  {83f6cbb3-b6b6-4dec-adfe-d8215240b147}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83f6cbb3-b6b6-4dec-adfe-d8215240b147}, !- Handle
  {c4db4942-ccb2-485c-aae9-67fe1d6a7380}, !- Source Object
  11,                                     !- Outlet Port
  {2ff9f553-b8c8-4211-9e05-6960e1d3ecff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd6f5330-0c55-4b21-8698-225279d08592}, !- Handle
  {c4db4942-ccb2-485c-aae9-67fe1d6a7380}, !- HVAC Component
  {edcae163-e5aa-407e-9907-c1a14ce1a1b6}, !- Port 1
  {615aace2-e5ce-4ed7-af95-7d17d6149679}; !- Port 2

OS:PortList,
  {3a97be95-009a-4a9f-b108-fd42606804d3}, !- Handle
  {c4db4942-ccb2-485c-aae9-67fe1d6a7380}, !- HVAC Component
  {f4f46599-beee-4c36-9e18-8345418a4f15}; !- Port 1

OS:PortList,
  {fa7bcb03-22ab-4592-8a61-e6906bbac4a3}, !- Handle
  {c4db4942-ccb2-485c-aae9-67fe1d6a7380}, !- HVAC Component
  {413fcb96-459a-4695-9c20-de6b843daf0e}; !- Port 1

OS:Sizing:Zone,
  {f7dfa297-a58c-45dd-b747-d243b66667bc}, !- Handle
  {c4db4942-ccb2-485c-aae9-67fe1d6a7380}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {84c0b5a4-9fd2-41bd-8486-375993968f56}, !- Handle
  Zone LargeHotel Banquet  - Story ground Zone HVAC Equipment List, !- Name
  {c4db4942-ccb2-485c-aae9-67fe1d6a7380}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca35ffe6-422c-412e-a436-254ffb565789}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1627819f-e3b4-445f-af83-8cb8869e6eb4}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {69b4b145-593a-4769-8446-42852debc2bd}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {20fd4a11-c618-4d6e-a108-44c516c273fd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:BuildingStory,
  {47f93522-3e35-4d3a-b8fc-3efad440f923}, !- Handle
  Story mid,                              !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {eae923bc-e0f2-4e6b-83b6-1319544b29cd}, !- Handle
  LargeHotel GuestRoom A  - Story mid,    !- Name
  {bf0e51a1-26f8-43de-9060-9003363deeb7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.56486118425249,                      !- X Origin {m}
  -1.39121529606312,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {47f93522-3e35-4d3a-b8fc-3efad440f923}, !- Building Story Name
  {9c786355-5987-45af-be02-46d29f9f9353}; !- Thermal Zone Name

OS:Surface,
  {5ebca1c6-82ec-4133-aeca-3b41e8d24e14}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {fe1399e8-3150-4a8a-9124-d88463060117}, !- Construction Name
  {eae923bc-e0f2-4e6b-83b6-1319544b29cd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0.977307883215551, 0, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0.977307883215551, 0,  !- X,Y,Z Vertex 3 {m}
  11.129722368505, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46e7e252-eb8e-45e6-b99b-b2c2cf6d348f}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eae923bc-e0f2-4e6b-83b6-1319544b29cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0.977307883215551, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.977307883215551, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a46d8687-c315-401f-81f8-36ae25da851e}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eae923bc-e0f2-4e6b-83b6-1319544b29cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4489a79-b268-413b-9985-889d72241cbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0.97730788321555, 3.048, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0.97730788321555, 0,   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.97730788321555, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.97730788321555, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d38c29c6-9f4f-4170-8d07-34d5a7189341}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eae923bc-e0f2-4e6b-83b6-1319544b29cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0.977307883215551, 3.048, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0.977307883215551, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7da67fb-087d-4a44-9db7-c9adf1a746da}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eae923bc-e0f2-4e6b-83b6-1319544b29cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  11.129722368505, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f717c770-4347-4eb5-9a89-14526a070268}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {41b190d1-11fd-4259-82a6-967b01f1f6f8}, !- Construction Name
  {eae923bc-e0f2-4e6b-83b6-1319544b29cd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0.977307883215551, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.977307883215551, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9c786355-5987-45af-be02-46d29f9f9353}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9fda135b-f54b-450d-8aa8-09e0c890d105}, !- Zone Air Inlet Port List
  {e2de4a72-e81c-4001-a0c9-331fe6bc4723}, !- Zone Air Exhaust Port List
  {e7dc136c-797b-494e-8148-54c2b045cb38}, !- Zone Air Node Name
  {a03aa2d1-7f91-41c4-b0cd-eef5ef4a6bad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {af5421f4-0029-49a5-9668-fad48bb4c305}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f4b1ea9-3261-4e10-bc74-25eb4e0f911e}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid Zone Air Node, !- Name
  {e7dc136c-797b-494e-8148-54c2b045cb38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7dc136c-797b-494e-8148-54c2b045cb38}, !- Handle
  {9c786355-5987-45af-be02-46d29f9f9353}, !- Source Object
  11,                                     !- Outlet Port
  {6f4b1ea9-3261-4e10-bc74-25eb4e0f911e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9fda135b-f54b-450d-8aa8-09e0c890d105}, !- Handle
  {9c786355-5987-45af-be02-46d29f9f9353}, !- HVAC Component
  {895f502f-81dd-40c5-abca-02a7f60813c1}, !- Port 1
  {39657576-a4f5-48a9-a6c0-76b8ee4e943a}; !- Port 2

OS:PortList,
  {e2de4a72-e81c-4001-a0c9-331fe6bc4723}, !- Handle
  {9c786355-5987-45af-be02-46d29f9f9353}, !- HVAC Component
  {5ac9b38a-9650-409e-b722-24a93f1a013a}; !- Port 1

OS:PortList,
  {a03aa2d1-7f91-41c4-b0cd-eef5ef4a6bad}, !- Handle
  {9c786355-5987-45af-be02-46d29f9f9353}, !- HVAC Component
  {7f1d4284-38c1-4c8e-bd8f-7a289019be5b}; !- Port 1

OS:Sizing:Zone,
  {c947e850-6959-4722-aca6-50c6f0b0cf53}, !- Handle
  {9c786355-5987-45af-be02-46d29f9f9353}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ddba1036-faad-48ad-9e8d-68f83fe520fd}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid Zone HVAC Equipment List, !- Name
  {9c786355-5987-45af-be02-46d29f9f9353}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1891a165-4cdc-44f2-8eb6-7e7f7b4cdb9d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {14244d85-9f8a-4737-808f-d47d9d745ad4}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {83150018-5ae3-4dd4-997c-fd59b66839e9}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {78e84d98-704c-4744-b1ff-3610618b3fbe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {d07f9d2f-be1c-4496-9925-bb7301b7f474}, !- Handle
  LargeHotel Corridor B  - Story mid,     !- Name
  {920455a1-93aa-4c0f-8f86-82735c91afe7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.56486118425249,                      !- X Origin {m}
  -0.413907412847571,                     !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {47f93522-3e35-4d3a-b8fc-3efad440f923}, !- Building Story Name
  {01bf0f10-1d2c-4510-881e-e1fcb87bde06}; !- Thermal Zone Name

OS:Surface,
  {f67c7ad5-f122-474f-83ea-44f1ec3fa66c}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {fe1399e8-3150-4a8a-9124-d88463060117}, !- Construction Name
  {d07f9d2f-be1c-4496-9925-bb7301b7f474}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.9960036108132e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0.827814825695143, 0, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0.827814825695143, 0,  !- X,Y,Z Vertex 3 {m}
  11.129722368505, 4.9960036108132e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df58e7bd-c796-433a-810c-5b5dbd7758b9}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d07f9d2f-be1c-4496-9925-bb7301b7f474}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.9960036108132e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0.827814825695143, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.827814825695143, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.9960036108132e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdefe6b7-de22-4bfe-aed8-49396ee4adff}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d07f9d2f-be1c-4496-9925-bb7301b7f474}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5302f6e-e45d-4df9-832c-c1a5b2c62825}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0.827814825695143, 3.048, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0.827814825695143, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.827814825695143, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.827814825695143, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a798f9e-ef39-47f0-917e-f744e3d6b03e}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d07f9d2f-be1c-4496-9925-bb7301b7f474}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0.827814825695143, 3.048, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 4.9960036108132e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 4.9960036108132e-16, 0, !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0.827814825695143, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4489a79-b268-413b-9985-889d72241cbe}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d07f9d2f-be1c-4496-9925-bb7301b7f474}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a46d8687-c315-401f-81f8-36ae25da851e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.9960036108132e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.9960036108132e-16, 0, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 4.9960036108132e-16, 0, !- X,Y,Z Vertex 3 {m}
  11.129722368505, 4.9960036108132e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be694cfd-e696-4a6b-9e65-3b9874452a86}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {41b190d1-11fd-4259-82a6-967b01f1f6f8}, !- Construction Name
  {d07f9d2f-be1c-4496-9925-bb7301b7f474}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 4.9960036108132e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0.827814825695143, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.827814825695143, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.9960036108132e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {01bf0f10-1d2c-4510-881e-e1fcb87bde06}, !- Handle
  Zone LargeHotel Corridor B  - Story mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8168daa4-3641-491d-9b9a-a269a144b678}, !- Zone Air Inlet Port List
  {6b8377ab-4811-4956-b341-f02ad8f13b07}, !- Zone Air Exhaust Port List
  {b0f7f770-d997-4b67-b875-f6556008a509}, !- Zone Air Node Name
  {af415243-c75d-4f96-b132-1b4dd2e740a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df968167-dfa5-4f05-b74b-593851506201}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0cb65785-6ff5-401a-9d44-01811dcb699a}, !- Handle
  Zone LargeHotel Corridor B  - Story mid Zone Air Node, !- Name
  {b0f7f770-d997-4b67-b875-f6556008a509}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0f7f770-d997-4b67-b875-f6556008a509}, !- Handle
  {01bf0f10-1d2c-4510-881e-e1fcb87bde06}, !- Source Object
  11,                                     !- Outlet Port
  {0cb65785-6ff5-401a-9d44-01811dcb699a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8168daa4-3641-491d-9b9a-a269a144b678}, !- Handle
  {01bf0f10-1d2c-4510-881e-e1fcb87bde06}, !- HVAC Component
  {03a20be2-ec7d-47f3-89e8-2445b3c0a524}, !- Port 1
  {e1046d1e-f605-4889-a2bd-117470eeeb9d}; !- Port 2

OS:PortList,
  {6b8377ab-4811-4956-b341-f02ad8f13b07}, !- Handle
  {01bf0f10-1d2c-4510-881e-e1fcb87bde06}, !- HVAC Component
  {9e613a30-634c-498a-9518-14f1970d478c}; !- Port 1

OS:PortList,
  {af415243-c75d-4f96-b132-1b4dd2e740a0}, !- Handle
  {01bf0f10-1d2c-4510-881e-e1fcb87bde06}, !- HVAC Component
  {34026e3b-cd34-4b58-a73f-10aee5a69d88}; !- Port 1

OS:Sizing:Zone,
  {237fc852-437d-40ff-8547-98804513bfd7}, !- Handle
  {01bf0f10-1d2c-4510-881e-e1fcb87bde06}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f147038a-453f-4935-aac0-53f054d01d05}, !- Handle
  Zone LargeHotel Corridor B  - Story mid Zone HVAC Equipment List, !- Name
  {01bf0f10-1d2c-4510-881e-e1fcb87bde06}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a51b0df-968f-4879-b08d-75aa24cf04fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {aac1f321-c674-46d3-a0b8-0baab1b012ee}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {95bdc142-2ff8-42bc-9372-1987e61f7e33}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bd0a1c61-5aa8-4410-b991-733c7932e24f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {59faebbf-0f7c-4eae-a1ee-0384d5379d98}, !- Handle
  LargeHotel GuestRoom C  - Story mid,    !- Name
  {bf0e51a1-26f8-43de-9060-9003363deeb7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.56486118425249,                      !- X Origin {m}
  0.413907412847571,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {47f93522-3e35-4d3a-b8fc-3efad440f923}, !- Building Story Name
  {1a16d8ab-7c1b-40b9-a227-f5455cd92a20}; !- Thermal Zone Name

OS:Surface,
  {f29de258-06b7-4fef-95e4-8c88b5b8e3c3}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {fe1399e8-3150-4a8a-9124-d88463060117}, !- Construction Name
  {59faebbf-0f7c-4eae-a1ee-0384d5379d98}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -4.9960036108132e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0.977307883215549, 0, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0.977307883215549, 0,  !- X,Y,Z Vertex 3 {m}
  11.129722368505, -4.9960036108132e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33e4d94d-6bf9-4f3c-99ee-3a764ec35a80}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59faebbf-0f7c-4eae-a1ee-0384d5379d98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -4.9960036108132e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0.977307883215549, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.977307883215549, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.9960036108132e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8449c9c5-e175-454d-95e7-014ab1031789}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59faebbf-0f7c-4eae-a1ee-0384d5379d98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 0.977307883215549, 3.048, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0.977307883215549, 3.048, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0.977307883215549, 0,  !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.977307883215549, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c627f1bd-1016-426d-9cea-9813f0947446}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59faebbf-0f7c-4eae-a1ee-0384d5379d98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0.977307883215549, 3.048, !- X,Y,Z Vertex 1 {m}
  11.129722368505, -4.9960036108132e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  11.129722368505, -4.9960036108132e-16, 0, !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0.977307883215549, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5302f6e-e45d-4df9-832c-c1a5b2c62825}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59faebbf-0f7c-4eae-a1ee-0384d5379d98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdefe6b7-de22-4bfe-aed8-49396ee4adff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 9.99200722162641e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.99200722162641e-16, 0, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 9.99200722162641e-16, 0, !- X,Y,Z Vertex 3 {m}
  11.129722368505, 9.99200722162641e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c802e8e-6e8f-4a1a-b067-37bfad77a621}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {41b190d1-11fd-4259-82a6-967b01f1f6f8}, !- Construction Name
  {59faebbf-0f7c-4eae-a1ee-0384d5379d98}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, -4.9960036108132e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0.977307883215549, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.977307883215549, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.9960036108132e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1a16d8ab-7c1b-40b9-a227-f5455cd92a20}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fbf0e3fd-8b26-4524-9b2c-c7c6ed8027f7}, !- Zone Air Inlet Port List
  {a798e057-b61c-41f3-ab3d-e9dd0e0804ba}, !- Zone Air Exhaust Port List
  {bfdb38d5-316f-4736-b0ee-2e6e9fe66ad2}, !- Zone Air Node Name
  {797ef76f-c858-4845-9423-790a538ffa53}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0f710215-dbfc-4874-9e5a-f39d375f6b9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea4dd7d7-af8e-4087-9861-d4249adf2510}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid Zone Air Node, !- Name
  {bfdb38d5-316f-4736-b0ee-2e6e9fe66ad2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfdb38d5-316f-4736-b0ee-2e6e9fe66ad2}, !- Handle
  {1a16d8ab-7c1b-40b9-a227-f5455cd92a20}, !- Source Object
  11,                                     !- Outlet Port
  {ea4dd7d7-af8e-4087-9861-d4249adf2510}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fbf0e3fd-8b26-4524-9b2c-c7c6ed8027f7}, !- Handle
  {1a16d8ab-7c1b-40b9-a227-f5455cd92a20}, !- HVAC Component
  {58cfd708-8804-4760-af3a-e62dbf347378}, !- Port 1
  {0561237f-438d-48e8-ac33-d1218b2b2e17}; !- Port 2

OS:PortList,
  {a798e057-b61c-41f3-ab3d-e9dd0e0804ba}, !- Handle
  {1a16d8ab-7c1b-40b9-a227-f5455cd92a20}, !- HVAC Component
  {5883e9c0-b289-472a-89cd-195dac77d0d7}; !- Port 1

OS:PortList,
  {797ef76f-c858-4845-9423-790a538ffa53}, !- Handle
  {1a16d8ab-7c1b-40b9-a227-f5455cd92a20}, !- HVAC Component
  {4e8d182e-77b9-44d9-a4cb-e36d7b7a43b8}; !- Port 1

OS:Sizing:Zone,
  {21ea1a12-bd71-496d-a798-9f6c5ffa2403}, !- Handle
  {1a16d8ab-7c1b-40b9-a227-f5455cd92a20}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d802f05c-8e7b-47f4-aac7-4aeedb7b0a9e}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid Zone HVAC Equipment List, !- Name
  {1a16d8ab-7c1b-40b9-a227-f5455cd92a20}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7b6884d-dc74-4702-92df-99b2e6a30077}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0804ac22-0723-4e9e-8528-b1825762df0e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {34d3abaf-88dd-4d1c-9832-a80af19430b5}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {740e15d7-dba3-4ed5-8b79-d24fa2068c04}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:BuildingStory,
  {496c310c-7867-4bc2-9822-75cbe3e8562a}, !- Handle
  Story top,                              !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c1529d0e-cc00-442a-ba41-ae4a8dd885bd}, !- Handle
  LargeHotel GuestRoom A  - Story top,    !- Name
  {bf0e51a1-26f8-43de-9060-9003363deeb7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.56486118425249,                      !- X Origin {m}
  -1.39121529606312,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {496c310c-7867-4bc2-9822-75cbe3e8562a}, !- Building Story Name
  {a044dc8d-bd66-4a67-8c95-99260db0d9f7}; !- Thermal Zone Name

OS:Surface,
  {56bd8201-7ac4-4737-9abe-5a23bc31cf17}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {fe1399e8-3150-4a8a-9124-d88463060117}, !- Construction Name
  {c1529d0e-cc00-442a-ba41-ae4a8dd885bd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0.977307883215551, 0, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0.977307883215551, 0,  !- X,Y,Z Vertex 3 {m}
  11.129722368505, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e602bb5-884d-4394-81a4-7c8c2c34054e}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1529d0e-cc00-442a-ba41-ae4a8dd885bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0.977307883215551, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.977307883215551, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {557a6ceb-ec6c-4524-aba6-a08244d9ff21}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1529d0e-cc00-442a-ba41-ae4a8dd885bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1295e38e-fcf5-4c9d-a7bd-18eb46f40fea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0.97730788321555, 3.048, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0.97730788321555, 0,   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.97730788321555, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.97730788321555, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c31af53-a125-48b2-9b04-ba8d1e93c013}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1529d0e-cc00-442a-ba41-ae4a8dd885bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0.977307883215551, 3.048, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0.977307883215551, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6998d88a-03b8-4d1d-9e44-7873ef6eb360}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1529d0e-cc00-442a-ba41-ae4a8dd885bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  11.129722368505, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {261633f9-4267-457a-86e8-6000f497107b}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c1529d0e-cc00-442a-ba41-ae4a8dd885bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0.977307883215551, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.977307883215551, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a044dc8d-bd66-4a67-8c95-99260db0d9f7}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d108285d-3e5f-4135-882d-7d2d0c9703d5}, !- Zone Air Inlet Port List
  {c6881e65-9b65-4a78-9db8-d3b9d1097079}, !- Zone Air Exhaust Port List
  {b2147bf6-2563-463d-b961-a28a6f830c07}, !- Zone Air Node Name
  {56f15be5-d748-4ee5-8f71-615546fae8c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d9760ac9-6e52-4c9e-a310-41c8341716de}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4fa63b3b-2983-4e11-a1b6-493bc16bdb8f}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top Zone Air Node, !- Name
  {b2147bf6-2563-463d-b961-a28a6f830c07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2147bf6-2563-463d-b961-a28a6f830c07}, !- Handle
  {a044dc8d-bd66-4a67-8c95-99260db0d9f7}, !- Source Object
  11,                                     !- Outlet Port
  {4fa63b3b-2983-4e11-a1b6-493bc16bdb8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d108285d-3e5f-4135-882d-7d2d0c9703d5}, !- Handle
  {a044dc8d-bd66-4a67-8c95-99260db0d9f7}, !- HVAC Component
  {85c0ec73-89aa-4d51-a669-a879fe91c8c5}, !- Port 1
  {4190864d-0855-4210-a82a-59746ed51b90}; !- Port 2

OS:PortList,
  {c6881e65-9b65-4a78-9db8-d3b9d1097079}, !- Handle
  {a044dc8d-bd66-4a67-8c95-99260db0d9f7}, !- HVAC Component
  {a9a75fcc-9a9b-472b-9286-4feb5008de38}; !- Port 1

OS:PortList,
  {56f15be5-d748-4ee5-8f71-615546fae8c5}, !- Handle
  {a044dc8d-bd66-4a67-8c95-99260db0d9f7}, !- HVAC Component
  {fe23c612-9f2f-46a1-955a-b54bd3389353}; !- Port 1

OS:Sizing:Zone,
  {b213ee56-9266-44bd-9daf-78bd40367990}, !- Handle
  {a044dc8d-bd66-4a67-8c95-99260db0d9f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5e67cfa4-8023-4064-a0c1-d43ac0af04bd}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top Zone HVAC Equipment List, !- Name
  {a044dc8d-bd66-4a67-8c95-99260db0d9f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {49e84f0e-02ba-4e86-9f68-68a186afcb29}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d0471755-3460-49a2-af3f-37df014e873b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {4a3f8d25-2b9a-4348-b732-301dfa98772f}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {37de580b-9431-480a-a525-b584a649f046}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {418f18ae-c10c-4149-9b84-6a74f3cbdd07}, !- Handle
  LargeHotel Corridor B  - Story top,     !- Name
  {920455a1-93aa-4c0f-8f86-82735c91afe7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.56486118425249,                      !- X Origin {m}
  -0.413907412847571,                     !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {496c310c-7867-4bc2-9822-75cbe3e8562a}, !- Building Story Name
  {7afcdf8a-71ec-445a-a458-54d2c6b7b38f}; !- Thermal Zone Name

OS:Surface,
  {a17bf19e-8675-4643-b3d1-7aaf898e0b83}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {fe1399e8-3150-4a8a-9124-d88463060117}, !- Construction Name
  {418f18ae-c10c-4149-9b84-6a74f3cbdd07}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.9960036108132e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0.827814825695143, 0, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0.827814825695143, 0,  !- X,Y,Z Vertex 3 {m}
  11.129722368505, 4.9960036108132e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8552c082-e244-43ed-a7ec-0ac88e8e9192}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {418f18ae-c10c-4149-9b84-6a74f3cbdd07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.9960036108132e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0.827814825695143, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.827814825695143, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.9960036108132e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0641c1d1-0284-432f-8ee2-8f670ee78846}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {418f18ae-c10c-4149-9b84-6a74f3cbdd07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4674368-f2aa-45ed-9c4a-96df896b5b7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0.827814825695143, 3.048, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0.827814825695143, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.827814825695143, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.827814825695143, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7d65968-a315-49d1-a56a-158e403d4462}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {418f18ae-c10c-4149-9b84-6a74f3cbdd07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0.827814825695143, 3.048, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 4.9960036108132e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 4.9960036108132e-16, 0, !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0.827814825695143, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1295e38e-fcf5-4c9d-a7bd-18eb46f40fea}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {418f18ae-c10c-4149-9b84-6a74f3cbdd07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {557a6ceb-ec6c-4524-aba6-a08244d9ff21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.9960036108132e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.9960036108132e-16, 0, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 4.9960036108132e-16, 0, !- X,Y,Z Vertex 3 {m}
  11.129722368505, 4.9960036108132e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe7e191c-082a-472f-8e1c-aed7e9d8a12b}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {418f18ae-c10c-4149-9b84-6a74f3cbdd07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 4.9960036108132e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0.827814825695143, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.827814825695143, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.9960036108132e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7afcdf8a-71ec-445a-a458-54d2c6b7b38f}, !- Handle
  Zone LargeHotel Corridor B  - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8adbff7b-39cf-44ca-b263-2394e9e1c670}, !- Zone Air Inlet Port List
  {3a30b087-514f-4ec5-b983-4c703a170b26}, !- Zone Air Exhaust Port List
  {3e68de97-73b9-4157-b034-7a1fef992d81}, !- Zone Air Node Name
  {8577bd11-8d3f-4d92-b1fb-f3fa8d190f83}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {31542ebe-20be-4bb7-a882-df1892d20aec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af510bf2-ccbe-4cf1-aa7c-65b9276c536b}, !- Handle
  Zone LargeHotel Corridor B  - Story top Zone Air Node, !- Name
  {3e68de97-73b9-4157-b034-7a1fef992d81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e68de97-73b9-4157-b034-7a1fef992d81}, !- Handle
  {7afcdf8a-71ec-445a-a458-54d2c6b7b38f}, !- Source Object
  11,                                     !- Outlet Port
  {af510bf2-ccbe-4cf1-aa7c-65b9276c536b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8adbff7b-39cf-44ca-b263-2394e9e1c670}, !- Handle
  {7afcdf8a-71ec-445a-a458-54d2c6b7b38f}, !- HVAC Component
  {aa7f8813-1ab9-4251-98c1-0ffadbc3c91b}, !- Port 1
  {6d15d84f-3c34-4810-b542-76c65ce3203f}; !- Port 2

OS:PortList,
  {3a30b087-514f-4ec5-b983-4c703a170b26}, !- Handle
  {7afcdf8a-71ec-445a-a458-54d2c6b7b38f}, !- HVAC Component
  {8212479d-9750-4f7d-9e77-79e05f1f6e11}; !- Port 1

OS:PortList,
  {8577bd11-8d3f-4d92-b1fb-f3fa8d190f83}, !- Handle
  {7afcdf8a-71ec-445a-a458-54d2c6b7b38f}, !- HVAC Component
  {6aef3b0d-5394-4605-95c2-6c2585405554}; !- Port 1

OS:Sizing:Zone,
  {eda67335-da58-4abe-878e-a0ce46ac8993}, !- Handle
  {7afcdf8a-71ec-445a-a458-54d2c6b7b38f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {98d92248-2056-4daf-8d0e-35715ae6392b}, !- Handle
  Zone LargeHotel Corridor B  - Story top Zone HVAC Equipment List, !- Name
  {7afcdf8a-71ec-445a-a458-54d2c6b7b38f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {501744c3-bb2b-4fea-b822-148969b05a47}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {063deb08-bb85-4c1a-85e8-9046d8c6a18b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {95c25fe5-b195-449a-81d6-fdf639b505e8}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3f4fd48d-44ff-43e4-8f5d-a7ac69d82acf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9e8f4d5d-4667-4ca4-aa1b-d0b4900a53ba}, !- Handle
  LargeHotel GuestRoom C  - Story top,    !- Name
  {bf0e51a1-26f8-43de-9060-9003363deeb7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.56486118425249,                      !- X Origin {m}
  0.413907412847571,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {496c310c-7867-4bc2-9822-75cbe3e8562a}, !- Building Story Name
  {571259db-b3a7-48c6-bb16-c26267d7fab0}; !- Thermal Zone Name

OS:Surface,
  {9d03fff5-6dc8-4e98-90c0-bcd7ea3f3eca}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {fe1399e8-3150-4a8a-9124-d88463060117}, !- Construction Name
  {9e8f4d5d-4667-4ca4-aa1b-d0b4900a53ba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -4.9960036108132e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0.977307883215549, 0, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0.977307883215549, 0,  !- X,Y,Z Vertex 3 {m}
  11.129722368505, -4.9960036108132e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40f36cdd-794e-4bb2-b471-df54cc554a1a}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e8f4d5d-4667-4ca4-aa1b-d0b4900a53ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -4.9960036108132e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0.977307883215549, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.977307883215549, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.9960036108132e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd571f42-6d94-4798-be9b-075c65fe9ef5}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e8f4d5d-4667-4ca4-aa1b-d0b4900a53ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 0.977307883215549, 3.048, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0.977307883215549, 3.048, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0.977307883215549, 0,  !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.977307883215549, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b43a59f9-b206-4861-9d71-5985ac2d44fa}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e8f4d5d-4667-4ca4-aa1b-d0b4900a53ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0.977307883215549, 3.048, !- X,Y,Z Vertex 1 {m}
  11.129722368505, -4.9960036108132e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  11.129722368505, -4.9960036108132e-16, 0, !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0.977307883215549, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4674368-f2aa-45ed-9c4a-96df896b5b7e}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e8f4d5d-4667-4ca4-aa1b-d0b4900a53ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0641c1d1-0284-432f-8ee2-8f670ee78846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 9.99200722162641e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.99200722162641e-16, 0, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 9.99200722162641e-16, 0, !- X,Y,Z Vertex 3 {m}
  11.129722368505, 9.99200722162641e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95ab5efa-0044-40a1-b079-856ea831cf94}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9e8f4d5d-4667-4ca4-aa1b-d0b4900a53ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, -4.9960036108132e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0.977307883215549, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.977307883215549, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.9960036108132e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {571259db-b3a7-48c6-bb16-c26267d7fab0}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10b11f06-7242-4296-b948-b58019ba81a1}, !- Zone Air Inlet Port List
  {1026afd8-c819-43a9-8a6f-e4133cbe3d63}, !- Zone Air Exhaust Port List
  {404e5257-9d76-4c5f-bb13-88064bb3d00d}, !- Zone Air Node Name
  {127e9e06-4f5c-453c-b5aa-896c3b911129}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eeab3d86-d54a-4538-a780-2cf8f6ae39db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a03b04c-776c-479a-adde-dcc0abd63879}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top Zone Air Node, !- Name
  {404e5257-9d76-4c5f-bb13-88064bb3d00d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {404e5257-9d76-4c5f-bb13-88064bb3d00d}, !- Handle
  {571259db-b3a7-48c6-bb16-c26267d7fab0}, !- Source Object
  11,                                     !- Outlet Port
  {9a03b04c-776c-479a-adde-dcc0abd63879}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10b11f06-7242-4296-b948-b58019ba81a1}, !- Handle
  {571259db-b3a7-48c6-bb16-c26267d7fab0}, !- HVAC Component
  {89975d1d-9ac8-440d-8bcc-4026338bd1d9}, !- Port 1
  {3fef68e6-4136-4f07-b3aa-f24547c39120}; !- Port 2

OS:PortList,
  {1026afd8-c819-43a9-8a6f-e4133cbe3d63}, !- Handle
  {571259db-b3a7-48c6-bb16-c26267d7fab0}, !- HVAC Component
  {8d537ad9-ab15-477e-9648-315e41a83cda}; !- Port 1

OS:PortList,
  {127e9e06-4f5c-453c-b5aa-896c3b911129}, !- Handle
  {571259db-b3a7-48c6-bb16-c26267d7fab0}, !- HVAC Component
  {3dddd039-66fe-4e98-9c76-5765bffd46d6}; !- Port 1

OS:Sizing:Zone,
  {8e96a9a5-76f8-4799-9dde-71cfa067c04e}, !- Handle
  {571259db-b3a7-48c6-bb16-c26267d7fab0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ced400c9-25ce-4c15-808b-30f31e1128be}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top Zone HVAC Equipment List, !- Name
  {571259db-b3a7-48c6-bb16-c26267d7fab0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {422f4a16-463d-4b48-be8e-b69a383caf68}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e677bf50-57a0-45ea-894a-1bcd9f66a258}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {140b6420-01f5-4aa3-ad63-1926e5c54228}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {16dabaac-b1f9-47c0-ac4d-d8bc1c520f14}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Surface,
  {a6e7c56f-9d5c-423a-b9b5-e9ec5bcaf1a8}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6323b732-529c-46d7-af57-a3a7dd58dcde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fb394cf-c5b4-4cdf-b688-d126975fa2a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.78243059212624, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 2.78243059212624, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.80512270891069, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.80512270891069, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e83aeee-70af-4a80-be6f-3bbefc67156b}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6323b732-529c-46d7-af57-a3a7dd58dcde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d013bea-6d14-4587-bf15-7e46c3befd00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.977307883215551, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0.977307883215551, 0,                !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f30bfad8-f700-43ac-be00-da64f8ce5e31}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f85b3818-b20c-49dc-9bce-7f544502a41f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2061383c-1d41-47f0-8983-add0945a72fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671342264960704, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.671342264960704, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.671342264960704, 0.977307883215551, 0, !- X,Y,Z Vertex 3 {m}
  0.671342264960704, 0.977307883215551, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be11e5ae-a2a1-47a1-93ee-afe55b087e42}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f85b3818-b20c-49dc-9bce-7f544502a41f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ab87e3e-28be-43ea-97e8-b58befa0defb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.671342264960704, 1.80512270891069, 3.048, !- X,Y,Z Vertex 1 {m}
  0.671342264960704, 1.80512270891069, 0, !- X,Y,Z Vertex 2 {m}
  0.671342264960704, 2.78243059212624, 0, !- X,Y,Z Vertex 3 {m}
  0.671342264960704, 2.78243059212624, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03c00983-cd71-4fbf-92c9-44e56a09e4a8}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {8850146f-8c59-4380-9bc6-6dff5b8e6533}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.314315362992157, 2.78243059212624, 0.977035797821842, !- X,Y,Z Vertex 1 {m}
  0.314315362992157, 2.78243059212624, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 2.78243059212624, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 2.78243059212624, 0.977035797821842; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d287aa3-40df-4d96-93af-aba8958c4964}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {c39527a9-31a5-4b64-ad22-979e42001018}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000002, 1.77635683940025e-15, 0.977035797821842, !- X,Y,Z Vertex 1 {m}
  0.0254000000000002, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.314315362992157, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.314315362992157, 1.77635683940025e-15, 0.977035797821842; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c55b28af-87c8-4c5a-b876-89ba0d4e5cfd}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {786d7844-b976-4229-99e8-0fc022b09b6b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 2.75703059212624, 0.948281010380678, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 2.75703059212624, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.0254000000000021, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.0254000000000021, 0.948281010380678; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {381d195d-59a2-4678-9aa4-23b466ee5699}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {320a1e61-69d6-4acb-aac6-595b13c24eb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.63759778011855, 2.78243059212624, 0.946894290028942, !- X,Y,Z Vertex 1 {m}
  4.63759778011855, 2.78243059212624, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 2.78243059212624, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 2.78243059212624, 0.946894290028942; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79663770-61cb-49a8-b9b2-a04724761271}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {abbf82b2-7443-4d54-b641-3136541c8101}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, 1.77635683940025e-15, 0.946894290028942, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.63759778011855, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.63759778011855, 1.77635683940025e-15, 0.946894290028942; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {051fd06a-765a-4968-a7c4-2b1dff24bba0}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {6e0afb2a-243d-4288-b8c7-85fea1bfd9ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.49226150551186, 2.78243059212624, 0.964779486015268, !- X,Y,Z Vertex 1 {m}
  0.49226150551186, 2.78243059212624, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254, 2.78243059212624, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.0254, 2.78243059212624, 0.964779486015268; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eaa71007-a48a-4796-93c2-137c2328b386}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {a0b38abc-ec41-40a2-b6b8-9b0ffa33590e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 1.77635683940025e-15, 0.964779486015268, !- X,Y,Z Vertex 1 {m}
  0.0254, 1.77635683940025e-15, 0.762,    !- X,Y,Z Vertex 2 {m}
  0.49226150551186, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.49226150551186, 1.77635683940025e-15, 0.964779486015268; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c98c80ab-dfb0-44fb-a9d2-5497201205f8}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {bddb3cf2-099e-4441-afcf-4bf39aa6ea36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.342624976574838, 2.78243059212624, 0.974166168133133, !- X,Y,Z Vertex 1 {m}
  0.342624976574838, 2.78243059212624, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999996, 2.78243059212624, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999996, 2.78243059212624, 0.974166168133133; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1208b715-33ed-492e-9861-0d4af7c6431e}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {b8cd478b-65a0-4e60-9e56-46bd549436c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999996, 1.77635683940025e-15, 0.974166168133133, !- X,Y,Z Vertex 1 {m}
  0.0253999999999996, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.342624976574838, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.342624976574838, 1.77635683940025e-15, 0.974166168133133; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5628a2b7-e9af-45e5-a386-fcd9ecb81961}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {0d12beaa-1124-4df9-8e1a-26a0546ef72a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.253651905314987, 2.78243059212624, 0.985581977874749, !- X,Y,Z Vertex 1 {m}
  0.253651905314987, 2.78243059212624, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254, 2.78243059212624, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.0254, 2.78243059212624, 0.985581977874749; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14dc3eba-fd19-4b91-9465-f6e81868e6b4}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {cbf72b27-d2e6-4d77-8667-11308f94e39c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 1.77635683940025e-15, 0.985581977874749, !- X,Y,Z Vertex 1 {m}
  0.0254, 1.77635683940025e-15, 0.762,    !- X,Y,Z Vertex 2 {m}
  0.253651905314987, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.253651905314987, 1.77635683940025e-15, 0.985581977874749; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea96cda1-3089-4e07-afd1-e1562294d228}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {6411e0ee-303b-4dbf-a917-22ce5c7fe33a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.34047484940967, 2.78243059212624, 0.948892960532299, !- X,Y,Z Vertex 1 {m}
  2.34047484940967, 2.78243059212624, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 2.78243059212624, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 2.78243059212624, 0.948892960532299; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c51ad17e-cc51-423a-9317-b07578065044}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {c3578272-ef9f-40c6-b034-572f61ac5c32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000027, 1.77635683940025e-15, 0.948892960532299, !- X,Y,Z Vertex 1 {m}
  0.0254000000000027, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.34047484940967, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.34047484940967, 1.77635683940025e-15, 0.948892960532299; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95d839bb-34b3-412b-b804-0a4b41ba17b7}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {bae330ad-bd6b-4831-8df8-e0c9493e2cf6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.36587484940967, 0.0254000000000018, 0.948281010380678, !- X,Y,Z Vertex 1 {m}
  2.36587484940967, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  2.36587484940967, 2.75703059212624, 0.762, !- X,Y,Z Vertex 3 {m}
  2.36587484940967, 2.75703059212624, 0.948281010380678; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd8abcdd-0ef1-4813-b5f1-265e5c9df13c}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {209630bf-00a2-4f9a-8209-01c16ddaa60a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.56101342421265, 2.78243059212624, 0.962225166457799, !- X,Y,Z Vertex 1 {m}
  0.56101342421265, 2.78243059212624, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000004, 2.78243059212624, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000004, 2.78243059212624, 0.962225166457799; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37a7c8ab-7490-4d90-b4cd-fc6cb652f8ea}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {9f4c4f83-9d95-4193-a83d-79c152623e89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000004, 1.77635683940025e-15, 0.962225166457799, !- X,Y,Z Vertex 1 {m}
  0.0254000000000004, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.56101342421265, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.56101342421265, 1.77635683940025e-15, 0.962225166457799; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cbe3f2e-0084-4e12-8d3c-b6f18d6374de}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {37a5dc1c-2e40-42b4-8aa6-dd9a36c2c200}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.645942264960697, 2.78243059212624, 0.959851267107146, !- X,Y,Z Vertex 1 {m}
  0.645942264960697, 2.78243059212624, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999971, 2.78243059212624, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999971, 2.78243059212624, 0.959851267107146; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86dc813b-0322-4cf8-b487-7af0f84ba6f1}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {8d379e97-434c-47c0-81bc-fbae7b1b1363}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999971, 1.77635683940025e-15, 0.959851267107146, !- X,Y,Z Vertex 1 {m}
  0.0253999999999971, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.645942264960697, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.645942264960697, 1.77635683940025e-15, 0.959851267107146; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73cae3d8-2016-4a29-9412-c8c398032bc9}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {30f12a43-46f1-4884-a31e-6aa9cf41111b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000044, 1.77635683940025e-15, 0.952093863399258, !- X,Y,Z Vertex 1 {m}
  0.0254000000000044, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.31324029940957, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.31324029940957, 1.77635683940025e-15, 0.952093863399258; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2629974d-dddf-49c9-a090-55cefde25059}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {bda4f2fa-1200-4ea8-8523-4a73f3c1fa87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.31324029940957, 0.977307883215549, 0.952093863399258, !- X,Y,Z Vertex 1 {m}
  1.31324029940957, 0.977307883215549, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000043, 0.977307883215549, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000043, 0.977307883215549, 0.952093863399258; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bc70cfd-ff62-4b80-9f36-435586813413}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {33e4d94d-6bf9-4f3c-99ee-3a764ec35a80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 0.951907883215549, 0.95490722606931, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0.951907883215549, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.0253999999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.0253999999999995, 0.95490722606931; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19e2f948-289f-4777-bf56-3fc844aa6dd2}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {8449c9c5-e175-454d-95e7-014ab1031789}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.104322368505, 0.977307883215549, 0.945718556647568, !- X,Y,Z Vertex 1 {m}
  11.104322368505, 0.977307883215549, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0.977307883215549, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0.977307883215549, 0.945718556647568; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba8a02ff-791c-49e4-b106-8636ac18306e}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {c627f1bd-1016-426d-9cea-9813f0947446}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.129722368505, 0.0253999999999995, 0.95490722606931, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0.0253999999999995, 0.762, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0.951907883215549, 0.762, !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0.951907883215549, 0.95490722606931; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b9e2df9-f529-45ec-8420-f2720c99e572}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {46e7e252-eb8e-45e6-b99b-b2c2cf6d348f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 0.951907883215551, 0.95490722606931, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0.951907883215551, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.0254000000000018, 0.95490722606931; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ded7ee10-4da1-4166-9b73-a1a0b42655a2}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {e7da67fb-087d-4a44-9db7-c9adf1a746da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, 1.77635683940025e-15, 0.945718556647568, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  11.104322368505, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  11.104322368505, 1.77635683940025e-15, 0.945718556647568; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed86595e-3e55-4f34-ae47-c2bcdd0c10e7}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {d38c29c6-9f4f-4170-8d07-34d5a7189341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.129722368505, 0.0254000000000018, 0.95490722606931, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0.951907883215551, 0.762, !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0.951907883215551, 0.95490722606931; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3d1b3b8-9545-49b1-b032-62bdb3adb44c}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {df58e7bd-c796-433a-810c-5b5dbd7758b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 0.802414825695143, 0.95683640506819, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0.802414825695143, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.0254000000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.0254000000000004, 0.95683640506819; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51379fca-ff45-4d42-a6f8-b241618621b5}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {1a798f9e-ef39-47f0-917e-f744e3d6b03e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.129722368505, 0.0254000000000005, 0.95683640506819, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0.0254000000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0.802414825695143, 0.762, !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0.802414825695143, 0.95683640506819; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e473bf5-6d6e-4e6e-bad4-1191edf85c70}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {2e602bb5-884d-4394-81a4-7c8c2c34054e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 0.951907883215551, 0.95490722606931, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0.951907883215551, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.0254000000000018, 0.95490722606931; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2df3e67-cd56-4710-8116-0039678938f4}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {6998d88a-03b8-4d1d-9e44-7873ef6eb360}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, 1.77635683940025e-15, 0.945718556647568, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  11.104322368505, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  11.104322368505, 1.77635683940025e-15, 0.945718556647568; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c15ee139-8c78-4acc-bc22-e56da896dc88}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {6c31af53-a125-48b2-9b04-ba8d1e93c013}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.129722368505, 0.0254000000000018, 0.95490722606931, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0.951907883215551, 0.762, !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0.951907883215551, 0.95490722606931; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66a24ce1-fd07-4bc9-bc69-91cb3bdbba2e}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {8552c082-e244-43ed-a7ec-0ac88e8e9192}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 0.802414825695143, 0.95683640506819, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0.802414825695143, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.0254000000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.0254000000000004, 0.95683640506819; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf9012bf-d438-44eb-9ad7-736d588603d0}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {a7d65968-a315-49d1-a56a-158e403d4462}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.129722368505, 0.0254000000000005, 0.95683640506819, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0.0254000000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0.802414825695143, 0.762, !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0.802414825695143, 0.95683640506819; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0181aa6-30b9-4f71-96a0-b01dd6103b5e}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {40f36cdd-794e-4bb2-b471-df54cc554a1a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 0.951907883215549, 0.95490722606931, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0.951907883215549, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.0253999999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.0253999999999995, 0.95490722606931; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba6f8abc-6714-4b3f-800e-2d5341498b45}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {fd571f42-6d94-4798-be9b-075c65fe9ef5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.104322368505, 0.977307883215549, 0.945718556647568, !- X,Y,Z Vertex 1 {m}
  11.104322368505, 0.977307883215549, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0.977307883215549, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0.977307883215549, 0.945718556647568; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93a3e279-ac91-477c-ba64-64970e39d71d}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Construction Name
  {b43a59f9-b206-4861-9d71-5985ac2d44fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.129722368505, 0.0253999999999995, 0.95490722606931, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0.0253999999999995, 0.762, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0.951907883215549, 0.762, !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0.951907883215549, 0.95490722606931; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {f634d06a-fc9e-4cc3-95de-2010b152b3ce}, !- Handle
  LargeHotel Banquet People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {45b938b5-8b30-4ec0-a311-5a98799f3dc6}, !- Handle
  LargeHotel Banquet People,              !- Name
  {f634d06a-fc9e-4cc3-95de-2010b152b3ce}, !- People Definition Name
  {280fcf46-390a-450e-af8e-bfdc7d8bd584}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d9f04e10-5054-4391-b964-5a55a15f99ac}, !- Work Efficiency Schedule Name
  {9c1dc6f3-9b11-46d8-8fef-8d53dd389c46}, !- Clothing Insulation Schedule Name
  {3a70c503-2cee-4db9-bc7d-17eadb2fc044}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {9c1dc6f3-9b11-46d8-8fef-8d53dd389c46}, !- Handle
  Clothing Schedule,                      !- Name
  {03e85329-07f7-49d7-bd98-41a2ad05ac93}, !- Schedule Type Limits Name
  {7a0e93c9-8520-4af3-b786-6346bbbffead}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a0e93c9-8520-4af3-b786-6346bbbffead}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {03e85329-07f7-49d7-bd98-41a2ad05ac93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1272dd01-09c3-4fcd-a236-3d1d03f7a7fe}, !- Handle
  Schedule Rule 1,                        !- Name
  {9c1dc6f3-9b11-46d8-8fef-8d53dd389c46}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3407f95d-0a79-481f-84ae-351c04db0117}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3407f95d-0a79-481f-84ae-351c04db0117}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {03e85329-07f7-49d7-bd98-41a2ad05ac93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {03e85329-07f7-49d7-bd98-41a2ad05ac93}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {3a70c503-2cee-4db9-bc7d-17eadb2fc044}, !- Handle
  Air Velocity Schedule,                  !- Name
  {7b476f12-e44c-4166-afc8-14ebbcf01f4f}, !- Schedule Type Limits Name
  {074b100c-6ac3-4412-9c84-ea9ccda7f22d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {074b100c-6ac3-4412-9c84-ea9ccda7f22d}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {7b476f12-e44c-4166-afc8-14ebbcf01f4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7b476f12-e44c-4166-afc8-14ebbcf01f4f}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {d9f04e10-5054-4391-b964-5a55a15f99ac}, !- Handle
  Work Efficiency Schedule,               !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {6b797aea-09c3-41ed-846c-6e60604e1209}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b797aea-09c3-41ed-846c-6e60604e1209}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {4c219217-7a5b-4656-9794-5ef2ca4b34c5}, !- Handle
  LargeHotel Banquet Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  27.5556106667769,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d829bf94-b486-466d-9251-7cc5f94d9448}, !- Handle
  {4c219217-7a5b-4656-9794-5ef2ca4b34c5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {57de46f9-3c4f-4e76-9985-a37180583a0a}, !- Handle
  LargeHotel Banquet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  67.823399535688,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e71ffe3d-b3eb-4ee7-af80-b3d2012ed3e0}, !- Handle
  LargeHotel Banquet Elec Equip,          !- Name
  {57de46f9-3c4f-4e76-9985-a37180583a0a}, !- Electric Equipment Definition Name
  {280fcf46-390a-450e-af8e-bfdc7d8bd584}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a2cc2f1c-dccd-40c2-ab44-15dc7e62175e}, !- Handle
  LargeHotel Banquet Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.01000528579584,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {db674db6-9814-4dc0-bef1-1b2568e959ef}, !- Handle
  LargeHotel Banquet Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5cb76470-d951-47ec-82d8-811e682fa096}, !- Number of People Schedule Name
  {d80ac585-963b-462a-9d6d-b85b3694ba93}, !- People Activity Level Schedule Name
  {11c61567-31d4-4a22-8dae-14df42e1be31}, !- Lighting Schedule Name
  {45c5d0dc-8996-455f-8a40-e129d82451b4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {573f37f7-95de-4380-b953-ddac85e5064c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5cb76470-d951-47ec-82d8-811e682fa096}, !- Handle
  LargeHotel Common Occ,                  !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {6dab4530-e92e-4cdf-b343-9149249c615b}, !- Default Day Schedule Name
  {3df4276e-9336-4a7f-a935-d8eed32676f2}, !- Summer Design Day Schedule Name
  {c0458169-7055-4fb3-837d-8cec406df7b2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6dab4530-e92e-4cdf-b343-9149249c615b}, !- Handle
  LargeHotel Common Occ Default,          !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  1,                                      !- Hour 2
  15,                                     !- Minute 2
  0.1875,                                 !- Value Until Time 2
  1,                                      !- Hour 3
  30,                                     !- Minute 3
  0.175,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  45,                                     !- Minute 4
  0.1625,                                 !- Value Until Time 4
  2,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  2,                                      !- Hour 6
  15,                                     !- Minute 6
  0.1375,                                 !- Value Until Time 6
  2,                                      !- Hour 7
  30,                                     !- Minute 7
  0.125,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1125,                                 !- Value Until Time 8
  3,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.2,                                    !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.4,                                    !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.5,                                    !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0.6,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.7,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  45,                                     !- Minute 20
  0.670588235294118,                      !- Value Until Time 20
  12,                                     !- Hour 21
  0,                                      !- Minute 21
  0.641176470588235,                      !- Value Until Time 21
  12,                                     !- Hour 22
  15,                                     !- Minute 22
  0.611764705882353,                      !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.582352941176471,                      !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.552941176470588,                      !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.523529411764706,                      !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.494117647058824,                      !- Value Until Time 26
  13,                                     !- Hour 27
  30,                                     !- Minute 27
  0.464705882352941,                      !- Value Until Time 27
  13,                                     !- Hour 28
  45,                                     !- Minute 28
  0.435294117647059,                      !- Value Until Time 28
  14,                                     !- Hour 29
  0,                                      !- Minute 29
  0.405882352941177,                      !- Value Until Time 29
  14,                                     !- Hour 30
  15,                                     !- Minute 30
  0.376470588235294,                      !- Value Until Time 30
  14,                                     !- Hour 31
  30,                                     !- Minute 31
  0.347058823529412,                      !- Value Until Time 31
  14,                                     !- Hour 32
  45,                                     !- Minute 32
  0.317647058823529,                      !- Value Until Time 32
  15,                                     !- Hour 33
  0,                                      !- Minute 33
  0.288235294117647,                      !- Value Until Time 33
  15,                                     !- Hour 34
  15,                                     !- Minute 34
  0.258823529411765,                      !- Value Until Time 34
  15,                                     !- Hour 35
  30,                                     !- Minute 35
  0.229411764705882,                      !- Value Until Time 35
  15,                                     !- Hour 36
  45,                                     !- Minute 36
  0.2,                                    !- Value Until Time 36
  19,                                     !- Hour 37
  0,                                      !- Minute 37
  0.2,                                    !- Value Until Time 37
  19,                                     !- Hour 38
  15,                                     !- Minute 38
  0.225,                                  !- Value Until Time 38
  19,                                     !- Hour 39
  30,                                     !- Minute 39
  0.25,                                   !- Value Until Time 39
  19,                                     !- Hour 40
  45,                                     !- Minute 40
  0.275,                                  !- Value Until Time 40
  20,                                     !- Hour 41
  0,                                      !- Minute 41
  0.3,                                    !- Value Until Time 41
  20,                                     !- Hour 42
  15,                                     !- Minute 42
  0.325,                                  !- Value Until Time 42
  20,                                     !- Hour 43
  30,                                     !- Minute 43
  0.35,                                   !- Value Until Time 43
  20,                                     !- Hour 44
  45,                                     !- Minute 44
  0.375,                                  !- Value Until Time 44
  21,                                     !- Hour 45
  0,                                      !- Minute 45
  0.4,                                    !- Value Until Time 45
  21,                                     !- Hour 46
  15,                                     !- Minute 46
  0.375,                                  !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  0.35,                                   !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.325,                                  !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.3,                                    !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0.275,                                  !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.25,                                   !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0.225,                                  !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0.2;                                    !- Value Until Time 54

OS:Schedule:Day,
  {3df4276e-9336-4a7f-a935-d8eed32676f2}, !- Handle
  LargeHotel Common Occ Summer Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0458169-7055-4fb3-837d-8cec406df7b2}, !- Handle
  LargeHotel Common Occ Winter Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d80ac585-963b-462a-9d6d-b85b3694ba93}, !- Handle
  LargeHotel Activity,                    !- Name
  {fe5d0837-4e80-4409-abf0-37c93602f145}, !- Schedule Type Limits Name
  {5cb5db67-5af1-4fbb-bc94-ef167919a9f2}, !- Default Day Schedule Name
  {237251e0-06c5-462e-beab-a68bc0290c68}, !- Summer Design Day Schedule Name
  {f198e8d4-f317-403e-a43d-24e7437d2658}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5cb5db67-5af1-4fbb-bc94-ef167919a9f2}, !- Handle
  LargeHotel Activity Default,            !- Name
  {fe5d0837-4e80-4409-abf0-37c93602f145}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {f198e8d4-f317-403e-a43d-24e7437d2658}, !- Handle
  LargeHotel Activity Winter Design Day,  !- Name
  {fe5d0837-4e80-4409-abf0-37c93602f145}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {237251e0-06c5-462e-beab-a68bc0290c68}, !- Handle
  LargeHotel Activity Summer Design Day,  !- Name
  {fe5d0837-4e80-4409-abf0-37c93602f145}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fe5d0837-4e80-4409-abf0-37c93602f145}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {11c61567-31d4-4a22-8dae-14df42e1be31}, !- Handle
  LargeHotel Bldg Light,                  !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {57d18691-3f06-4941-92e8-6e496a06ce20}, !- Default Day Schedule Name
  {07ae843a-71da-4e18-b702-a9ecde5fa327}, !- Summer Design Day Schedule Name
  {1e213e03-e2e9-4adb-bc7b-70027b72f9f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {57d18691-3f06-4941-92e8-6e496a06ce20}, !- Handle
  LargeHotel Bldg Light Default,          !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.875,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.9,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.875,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.85,                                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.825,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.8,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.75,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.65,                                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.6,                                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.45,                                   !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.275,                                  !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.225,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1875,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.175,                                  !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1625,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.1375,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.125,                                  !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1125,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1,                                    !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.1,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.125,                                  !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.15,                                   !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.175,                                  !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.2,                                    !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.25,                                   !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  0.3,                                    !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.35,                                   !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.4,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.425,                                  !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.45,                                   !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.475,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.5,                                    !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.48,                                   !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.46,                                   !- Value Until Time 39
  11,                                     !- Hour 40
  45,                                     !- Minute 40
  0.44,                                   !- Value Until Time 40
  12,                                     !- Hour 41
  0,                                      !- Minute 41
  0.42,                                   !- Value Until Time 41
  12,                                     !- Hour 42
  15,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  12,                                     !- Hour 43
  45,                                     !- Minute 43
  0.4,                                    !- Value Until Time 43
  13,                                     !- Hour 44
  0,                                      !- Minute 44
  0.38125,                                !- Value Until Time 44
  13,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3625,                                 !- Value Until Time 45
  13,                                     !- Hour 46
  30,                                     !- Minute 46
  0.34375,                                !- Value Until Time 46
  13,                                     !- Hour 47
  45,                                     !- Minute 47
  0.325,                                  !- Value Until Time 47
  14,                                     !- Hour 48
  0,                                      !- Minute 48
  0.30625,                                !- Value Until Time 48
  14,                                     !- Hour 49
  15,                                     !- Minute 49
  0.2875,                                 !- Value Until Time 49
  14,                                     !- Hour 50
  30,                                     !- Minute 50
  0.26875,                                !- Value Until Time 50
  14,                                     !- Hour 51
  45,                                     !- Minute 51
  0.25,                                   !- Value Until Time 51
  21,                                     !- Hour 52
  30,                                     !- Minute 52
  0.25,                                   !- Value Until Time 52
  21,                                     !- Hour 53
  45,                                     !- Minute 53
  0.3375,                                 !- Value Until Time 53
  22,                                     !- Hour 54
  0,                                      !- Minute 54
  0.425,                                  !- Value Until Time 54
  22,                                     !- Hour 55
  15,                                     !- Minute 55
  0.5125,                                 !- Value Until Time 55
  22,                                     !- Hour 56
  30,                                     !- Minute 56
  0.6,                                    !- Value Until Time 56
  22,                                     !- Hour 57
  45,                                     !- Minute 57
  0.65,                                   !- Value Until Time 57
  23,                                     !- Hour 58
  0,                                      !- Minute 58
  0.7,                                    !- Value Until Time 58
  23,                                     !- Hour 59
  15,                                     !- Minute 59
  0.75,                                   !- Value Until Time 59
  23,                                     !- Hour 60
  30,                                     !- Minute 60
  0.8,                                    !- Value Until Time 60
  23,                                     !- Hour 61
  45,                                     !- Minute 61
  0.825,                                  !- Value Until Time 61
  24,                                     !- Hour 62
  0,                                      !- Minute 62
  0.85;                                   !- Value Until Time 62

OS:Schedule:Rule,
  {82869e7c-ed87-46d7-ac8a-0f59b72f9029}, !- Handle
  Schedule Rule 4,                        !- Name
  {11c61567-31d4-4a22-8dae-14df42e1be31}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {355162bf-925c-43a4-978e-b4f5d6d2679d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {355162bf-925c-43a4-978e-b4f5d6d2679d}, !- Handle
  LargeHotel Bldg Light Sat Day,          !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.675,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.65,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.625,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.525,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.45,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.375,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.275,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.25,                                   !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.225,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  3,                                      !- Hour 13
  30,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  3,                                      !- Hour 14
  45,                                     !- Minute 14
  0.1875,                                 !- Value Until Time 14
  4,                                      !- Hour 15
  0,                                      !- Minute 15
  0.175,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  15,                                     !- Minute 16
  0.1625,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  30,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  4,                                      !- Hour 18
  45,                                     !- Minute 18
  0.1375,                                 !- Value Until Time 18
  5,                                      !- Hour 19
  0,                                      !- Minute 19
  0.125,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  15,                                     !- Minute 20
  0.1125,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  30,                                     !- Minute 21
  0.1,                                    !- Value Until Time 21
  5,                                      !- Hour 22
  45,                                     !- Minute 22
  0.25,                                   !- Value Until Time 22
  6,                                      !- Hour 23
  0,                                      !- Minute 23
  0.3375,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  15,                                     !- Minute 24
  0.425,                                  !- Value Until Time 24
  6,                                      !- Hour 25
  30,                                     !- Minute 25
  0.5125,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  45,                                     !- Minute 26
  0.6,                                    !- Value Until Time 26
  7,                                      !- Hour 27
  0,                                      !- Minute 27
  0.625,                                  !- Value Until Time 27
  7,                                      !- Hour 28
  15,                                     !- Minute 28
  0.65,                                   !- Value Until Time 28
  7,                                      !- Hour 29
  30,                                     !- Minute 29
  0.1,                                    !- Value Until Time 29
  7,                                      !- Hour 30
  45,                                     !- Minute 30
  0.125,                                  !- Value Until Time 30
  8,                                      !- Hour 31
  0,                                      !- Minute 31
  0.15,                                   !- Value Until Time 31
  8,                                      !- Hour 32
  15,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  8,                                      !- Hour 33
  30,                                     !- Minute 33
  0.2,                                    !- Value Until Time 33
  8,                                      !- Hour 34
  45,                                     !- Minute 34
  0.225,                                  !- Value Until Time 34
  9,                                      !- Hour 35
  0,                                      !- Minute 35
  0.25,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  15,                                     !- Minute 36
  0.275,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  30,                                     !- Minute 37
  0.3,                                    !- Value Until Time 37
  9,                                      !- Hour 38
  45,                                     !- Minute 38
  0.303703703703704,                      !- Value Until Time 38
  10,                                     !- Hour 39
  0,                                      !- Minute 39
  0.307407407407407,                      !- Value Until Time 39
  10,                                     !- Hour 40
  15,                                     !- Minute 40
  0.311111111111111,                      !- Value Until Time 40
  10,                                     !- Hour 41
  30,                                     !- Minute 41
  0.314814814814815,                      !- Value Until Time 41
  10,                                     !- Hour 42
  45,                                     !- Minute 42
  0.318518518518519,                      !- Value Until Time 42
  11,                                     !- Hour 43
  0,                                      !- Minute 43
  0.322222222222222,                      !- Value Until Time 43
  11,                                     !- Hour 44
  15,                                     !- Minute 44
  0.325925925925926,                      !- Value Until Time 44
  11,                                     !- Hour 45
  30,                                     !- Minute 45
  0.32962962962963,                       !- Value Until Time 45
  11,                                     !- Hour 46
  45,                                     !- Minute 46
  0.333333333333333,                      !- Value Until Time 46
  12,                                     !- Hour 47
  0,                                      !- Minute 47
  0.337037037037037,                      !- Value Until Time 47
  12,                                     !- Hour 48
  15,                                     !- Minute 48
  0.340740740740741,                      !- Value Until Time 48
  12,                                     !- Hour 49
  30,                                     !- Minute 49
  0.344444444444444,                      !- Value Until Time 49
  12,                                     !- Hour 50
  45,                                     !- Minute 50
  0.348148148148148,                      !- Value Until Time 50
  13,                                     !- Hour 51
  0,                                      !- Minute 51
  0.351851851851852,                      !- Value Until Time 51
  13,                                     !- Hour 52
  15,                                     !- Minute 52
  0.355555555555556,                      !- Value Until Time 52
  13,                                     !- Hour 53
  30,                                     !- Minute 53
  0.359259259259259,                      !- Value Until Time 53
  13,                                     !- Hour 54
  45,                                     !- Minute 54
  0.362962962962963,                      !- Value Until Time 54
  14,                                     !- Hour 55
  0,                                      !- Minute 55
  0.366666666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  15,                                     !- Minute 56
  0.37037037037037,                       !- Value Until Time 56
  14,                                     !- Hour 57
  30,                                     !- Minute 57
  0.374074074074074,                      !- Value Until Time 57
  14,                                     !- Hour 58
  45,                                     !- Minute 58
  0.377777777777778,                      !- Value Until Time 58
  15,                                     !- Hour 59
  0,                                      !- Minute 59
  0.381481481481481,                      !- Value Until Time 59
  15,                                     !- Hour 60
  15,                                     !- Minute 60
  0.385185185185185,                      !- Value Until Time 60
  15,                                     !- Hour 61
  30,                                     !- Minute 61
  0.388888888888889,                      !- Value Until Time 61
  15,                                     !- Hour 62
  45,                                     !- Minute 62
  0.392592592592593,                      !- Value Until Time 62
  16,                                     !- Hour 63
  0,                                      !- Minute 63
  0.396296296296296,                      !- Value Until Time 63
  16,                                     !- Hour 64
  15,                                     !- Minute 64
  0.4,                                    !- Value Until Time 64
  21,                                     !- Hour 65
  45,                                     !- Minute 65
  0.4,                                    !- Value Until Time 65
  22,                                     !- Hour 66
  0,                                      !- Minute 66
  0.375,                                  !- Value Until Time 66
  22,                                     !- Hour 67
  15,                                     !- Minute 67
  0.35,                                   !- Value Until Time 67
  22,                                     !- Hour 68
  30,                                     !- Minute 68
  0.325,                                  !- Value Until Time 68
  22,                                     !- Hour 69
  45,                                     !- Minute 69
  0.3,                                    !- Value Until Time 69
  23,                                     !- Hour 70
  0,                                      !- Minute 70
  0.2875,                                 !- Value Until Time 70
  23,                                     !- Hour 71
  15,                                     !- Minute 71
  0.275,                                  !- Value Until Time 71
  23,                                     !- Hour 72
  30,                                     !- Minute 72
  0.2625,                                 !- Value Until Time 72
  23,                                     !- Hour 73
  45,                                     !- Minute 73
  0.25,                                   !- Value Until Time 73
  24,                                     !- Hour 74
  0,                                      !- Minute 74
  0.25;                                   !- Value Until Time 74

OS:Schedule:Day,
  {07ae843a-71da-4e18-b702-a9ecde5fa327}, !- Handle
  LargeHotel Bldg Light Summer Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18a1e2c1-86dc-403c-b4d3-d80fcdada235}, !- Handle
  Schedule Rule 5,                        !- Name
  {11c61567-31d4-4a22-8dae-14df42e1be31}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bec7b73f-d961-4dea-9117-8f01e5aa37ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bec7b73f-d961-4dea-9117-8f01e5aa37ae}, !- Handle
  LargeHotel Bldg Light Sun Day,          !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.575,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.55,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.525,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.45,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.4,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.35,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.221951219512195,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.224390243902439,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.226829268292683,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.229268292682927,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.231707317073171,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.3,                                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2875,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.275,                                  !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2625,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2375,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.225,                                  !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2125,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.25609756097561,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.258536585365854,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.260975609756098,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.263414634146342,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.265853658536585,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.268292682926829,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.270731707317073,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.273170731707317,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.275609756097561,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2,                                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.225,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.25,                                   !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.275,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.3,                                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.304347826086957,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.308695652173913,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.31304347826087,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.317391304347826,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.321739130434783,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.326086956521739,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.330434782608696,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.334782608695652,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.339130434782609,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.343478260869565,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.347826086956522,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.352173913043478,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.356521739130435,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.360869565217391,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.365217391304348,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.369565217391304,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.373913043478261,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.378260869565217,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.382608695652174,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.386956521739131,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.391304347826087,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.395652173913044,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.4,                                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.346341463414634,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.4,                                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.396428571428571,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.392857142857143,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.389285714285714,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.385714285714286,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.382142857142857,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.378571428571429,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.375,                                  !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.371428571428571,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.367857142857143,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.364285714285714,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.360714285714286,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.357142857142857,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.353571428571429,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.35,                                   !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.346428571428571,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.342857142857143,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.339285714285714,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.335714285714286,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.332142857142857,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.328571428571429,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.325,                                  !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.321428571428571,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.317857142857143,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.314285714285714,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.310714285714286,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.307142857142857,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.303571428571429,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.3,                                    !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.419512195121951,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.421951219512195,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.424390243902439,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.3,                                    !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.429268292682927,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.431707317073171,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.434146341463415;                      !- Value Until Time 96

OS:Schedule:Day,
  {1e213e03-e2e9-4adb-bc7b-70027b72f9f1}, !- Handle
  LargeHotel Bldg Light Winter Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {45c5d0dc-8996-455f-8a40-e129d82451b4}, !- Handle
  LargeHotel Kitchen_Elec_Equip_SCH,      !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {1d34ad6c-c872-4f77-bf5a-d3155fdac017}, !- Default Day Schedule Name
  {fd50b16c-24d2-475e-88f4-c9ce01e865e0}, !- Summer Design Day Schedule Name
  {b52f79e6-e71d-4570-b153-5d29d31014ea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d34ad6c-c872-4f77-bf5a-d3155fdac017}, !- Handle
  LargeHotel Kitchen_Elec_Equip_SCH Default, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.258333333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.25,                                   !- Value Until Time 2
  2,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  2,                                      !- Hour 4
  15,                                     !- Minute 4
  0.239285714285714,                      !- Value Until Time 4
  2,                                      !- Hour 5
  30,                                     !- Minute 5
  0.228571428571429,                      !- Value Until Time 5
  2,                                      !- Hour 6
  45,                                     !- Minute 6
  0.217857142857143,                      !- Value Until Time 6
  3,                                      !- Hour 7
  0,                                      !- Minute 7
  0.207142857142857,                      !- Value Until Time 7
  3,                                      !- Hour 8
  15,                                     !- Minute 8
  0.196428571428571,                      !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.185714285714286,                      !- Value Until Time 9
  3,                                      !- Hour 10
  45,                                     !- Minute 10
  0.175,                                  !- Value Until Time 10
  4,                                      !- Hour 11
  0,                                      !- Minute 11
  0.164285714285714,                      !- Value Until Time 11
  4,                                      !- Hour 12
  15,                                     !- Minute 12
  0.153571428571429,                      !- Value Until Time 12
  4,                                      !- Hour 13
  30,                                     !- Minute 13
  0.142857142857143,                      !- Value Until Time 13
  4,                                      !- Hour 14
  45,                                     !- Minute 14
  0.132142857142857,                      !- Value Until Time 14
  5,                                      !- Hour 15
  0,                                      !- Minute 15
  0.121428571428571,                      !- Value Until Time 15
  5,                                      !- Hour 16
  15,                                     !- Minute 16
  0.110714285714286,                      !- Value Until Time 16
  5,                                      !- Hour 17
  30,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.1,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  15,                                     !- Minute 19
  0.1375,                                 !- Value Until Time 19
  9,                                      !- Hour 20
  30,                                     !- Minute 20
  0.175,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  45,                                     !- Minute 21
  0.2125,                                 !- Value Until Time 21
  10,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  15,                                     !- Minute 23
  0.275,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  30,                                     !- Minute 24
  0.3,                                    !- Value Until Time 24
  10,                                     !- Hour 25
  45,                                     !- Minute 25
  0.325,                                  !- Value Until Time 25
  11,                                     !- Hour 26
  0,                                      !- Minute 26
  0.35,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.35,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.325,                                  !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.3,                                    !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.275,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.25,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.275,                                  !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.3,                                    !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.325,                                  !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.35,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.35,                                   !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.341666666666667,                      !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.333333333333333,                      !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.325,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.316666666666667,                      !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.308333333333333,                      !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.3,                                    !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.291666666666667,                      !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.283333333333333,                      !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.275,                                  !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.266666666666667,                      !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.258333333333333,                      !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.25,                                   !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.257692307692308,                      !- Value Until Time 49
  18,                                     !- Hour 50
  45,                                     !- Minute 50
  0.265384615384615,                      !- Value Until Time 50
  19,                                     !- Hour 51
  0,                                      !- Minute 51
  0.273076923076923,                      !- Value Until Time 51
  19,                                     !- Hour 52
  15,                                     !- Minute 52
  0.280769230769231,                      !- Value Until Time 52
  19,                                     !- Hour 53
  30,                                     !- Minute 53
  0.288461538461538,                      !- Value Until Time 53
  19,                                     !- Hour 54
  45,                                     !- Minute 54
  0.296153846153846,                      !- Value Until Time 54
  20,                                     !- Hour 55
  0,                                      !- Minute 55
  0.303846153846154,                      !- Value Until Time 55
  20,                                     !- Hour 56
  15,                                     !- Minute 56
  0.311538461538462,                      !- Value Until Time 56
  20,                                     !- Hour 57
  30,                                     !- Minute 57
  0.319230769230769,                      !- Value Until Time 57
  20,                                     !- Hour 58
  45,                                     !- Minute 58
  0.326923076923077,                      !- Value Until Time 58
  21,                                     !- Hour 59
  0,                                      !- Minute 59
