  0.334615384615385,                      !- Value Until Time 59
  21,                                     !- Hour 60
  15,                                     !- Minute 60
  0.342307692307692,                      !- Value Until Time 60
  21,                                     !- Hour 61
  30,                                     !- Minute 61
  0.35,                                   !- Value Until Time 61
  21,                                     !- Hour 62
  45,                                     !- Minute 62
  0.341666666666667,                      !- Value Until Time 62
  22,                                     !- Hour 63
  0,                                      !- Minute 63
  0.333333333333333,                      !- Value Until Time 63
  22,                                     !- Hour 64
  15,                                     !- Minute 64
  0.325,                                  !- Value Until Time 64
  22,                                     !- Hour 65
  30,                                     !- Minute 65
  0.316666666666667,                      !- Value Until Time 65
  22,                                     !- Hour 66
  45,                                     !- Minute 66
  0.308333333333333,                      !- Value Until Time 66
  23,                                     !- Hour 67
  0,                                      !- Minute 67
  0.3,                                    !- Value Until Time 67
  23,                                     !- Hour 68
  15,                                     !- Minute 68
  0.291666666666667,                      !- Value Until Time 68
  23,                                     !- Hour 69
  30,                                     !- Minute 69
  0.283333333333333,                      !- Value Until Time 69
  23,                                     !- Hour 70
  45,                                     !- Minute 70
  0.275,                                  !- Value Until Time 70
  24,                                     !- Hour 71
  0,                                      !- Minute 71
  0.266666666666667;                      !- Value Until Time 71

OS:Schedule:Day,
  {fd50b16c-24d2-475e-88f4-c9ce01e865e0}, !- Handle
  LargeHotel Kitchen_Elec_Equip_SCH Summer Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b52f79e6-e71d-4570-b153-5d29d31014ea}, !- Handle
  LargeHotel Kitchen_Elec_Equip_SCH Winter Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {573f37f7-95de-4380-b953-ddac85e5064c}, !- Handle
  LargeHotel Infil Quarter On,            !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {43294dbc-0cdc-4bb0-9717-f5f3ee3e1b3f}, !- Default Day Schedule Name
  {14a91ada-e36f-45b2-a2e8-3c918ab8daaa}, !- Summer Design Day Schedule Name
  {94faee03-42c5-4cdf-838d-dd5607c7e150}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {43294dbc-0cdc-4bb0-9717-f5f3ee3e1b3f}, !- Handle
  LargeHotel Infil Quarter On Default,    !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {94faee03-42c5-4cdf-838d-dd5607c7e150}, !- Handle
  LargeHotel Infil Quarter On Winter Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {14a91ada-e36f-45b2-a2e8-3c918ab8daaa}, !- Handle
  LargeHotel Infil Quarter On Summer Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:People:Definition,
  {502eac55-2336-4e89-aef8-36809a5a1971}, !- Handle
  LargeHotel Cafe People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3b3c4854-d35f-4a0c-a319-d9bb3a10ef77}, !- Handle
  LargeHotel Cafe People,                 !- Name
  {502eac55-2336-4e89-aef8-36809a5a1971}, !- People Definition Name
  {7be73fc6-54f4-44ad-9e01-b9a47d57e597}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d9f04e10-5054-4391-b964-5a55a15f99ac}, !- Work Efficiency Schedule Name
  {9c1dc6f3-9b11-46d8-8fef-8d53dd389c46}, !- Clothing Insulation Schedule Name
  {3a70c503-2cee-4db9-bc7d-17eadb2fc044}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0955eedc-8ba6-4da5-9247-51b06bf102ce}, !- Handle
  LargeHotel Cafe Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  27.5556106667769,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a6467e0a-3ee6-4c44-acfc-3fbc3a110c42}, !- Handle
  {0955eedc-8ba6-4da5-9247-51b06bf102ce}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {2415dd8b-7fd4-4b74-8df4-711bd5d85a71}, !- Handle
  LargeHotel Cafe Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {272909eb-9bf6-4414-b7b3-365e1dd13d78}, !- Handle
  LargeHotel Cafe Elec Equip,             !- Name
  {2415dd8b-7fd4-4b74-8df4-711bd5d85a71}, !- Electric Equipment Definition Name
  {7be73fc6-54f4-44ad-9e01-b9a47d57e597}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e7a64c79-225a-4022-b492-ff4fefb912d7}, !- Handle
  LargeHotel Cafe Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4c4a3e5b-f5ac-4979-8a87-f88221467257}, !- Handle
  LargeHotel Cafe Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5cb76470-d951-47ec-82d8-811e682fa096}, !- Number of People Schedule Name
  {d80ac585-963b-462a-9d6d-b85b3694ba93}, !- People Activity Level Schedule Name
  {11c61567-31d4-4a22-8dae-14df42e1be31}, !- Lighting Schedule Name
  {80123955-822e-41c8-a3b4-c1be9593a22a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {573f37f7-95de-4380-b953-ddac85e5064c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {80123955-822e-41c8-a3b4-c1be9593a22a}, !- Handle
  LargeHotel Bldg Equip,                  !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {da3057c5-4252-431d-a96b-da13bce4aecb}, !- Default Day Schedule Name
  {f97c3fd1-cf21-4935-a2b3-d85320ce21dd}, !- Summer Design Day Schedule Name
  {a0742e62-476f-4514-b0f2-13fcd3e42952}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da3057c5-4252-431d-a96b-da13bce4aecb}, !- Handle
  LargeHotel Bldg Equip Default,          !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.9375,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.95,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.9375,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.925,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.9125,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.9,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.85,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.75,                                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.7,                                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.55,                                   !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.375,                                  !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.35,                                   !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.325,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2875,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.275,                                  !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2625,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2375,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.225,                                  !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2125,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.2,                                    !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.2,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.275,                                  !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.3,                                    !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.35,                                   !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  0.4,                                    !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.45,                                   !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.5,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.525,                                  !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.55,                                   !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.575,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.6,                                    !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.58,                                   !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.56,                                   !- Value Until Time 39
  11,                                     !- Hour 40
  45,                                     !- Minute 40
  0.54,                                   !- Value Until Time 40
  12,                                     !- Hour 41
  0,                                      !- Minute 41
  0.52,                                   !- Value Until Time 41
  12,                                     !- Hour 42
  15,                                     !- Minute 42
  0.5,                                    !- Value Until Time 42
  12,                                     !- Hour 43
  45,                                     !- Minute 43
  0.5,                                    !- Value Until Time 43
  13,                                     !- Hour 44
  0,                                      !- Minute 44
  0.48125,                                !- Value Until Time 44
  13,                                     !- Hour 45
  15,                                     !- Minute 45
  0.4625,                                 !- Value Until Time 45
  13,                                     !- Hour 46
  30,                                     !- Minute 46
  0.44375,                                !- Value Until Time 46
  13,                                     !- Hour 47
  45,                                     !- Minute 47
  0.425,                                  !- Value Until Time 47
  14,                                     !- Hour 48
  0,                                      !- Minute 48
  0.40625,                                !- Value Until Time 48
  14,                                     !- Hour 49
  15,                                     !- Minute 49
  0.3875,                                 !- Value Until Time 49
  14,                                     !- Hour 50
  30,                                     !- Minute 50
  0.36875,                                !- Value Until Time 50
  14,                                     !- Hour 51
  45,                                     !- Minute 51
  0.35,                                   !- Value Until Time 51
  21,                                     !- Hour 52
  30,                                     !- Minute 52
  0.35,                                   !- Value Until Time 52
  21,                                     !- Hour 53
  45,                                     !- Minute 53
  0.4375,                                 !- Value Until Time 53
  22,                                     !- Hour 54
  0,                                      !- Minute 54
  0.525,                                  !- Value Until Time 54
  22,                                     !- Hour 55
  15,                                     !- Minute 55
  0.6125,                                 !- Value Until Time 55
  22,                                     !- Hour 56
  30,                                     !- Minute 56
  0.7,                                    !- Value Until Time 56
  22,                                     !- Hour 57
  45,                                     !- Minute 57
  0.75,                                   !- Value Until Time 57
  23,                                     !- Hour 58
  0,                                      !- Minute 58
  0.8,                                    !- Value Until Time 58
  23,                                     !- Hour 59
  15,                                     !- Minute 59
  0.85,                                   !- Value Until Time 59
  23,                                     !- Hour 60
  30,                                     !- Minute 60
  0.9,                                    !- Value Until Time 60
  23,                                     !- Hour 61
  45,                                     !- Minute 61
  0.9125,                                 !- Value Until Time 61
  24,                                     !- Hour 62
  0,                                      !- Minute 62
  0.925;                                  !- Value Until Time 62

OS:Schedule:Rule,
  {0439eeb9-85ac-4080-bc4d-3337d6ac275b}, !- Handle
  Schedule Rule 7,                        !- Name
  {80123955-822e-41c8-a3b4-c1be9593a22a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2dd2b2a-e57d-43be-ab5f-2d58647b47c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2dd2b2a-e57d-43be-ab5f-2d58647b47c5}, !- Handle
  LargeHotel Bldg Equip Sat Day,          !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.775,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.75,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.725,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.625,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.55,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.475,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.375,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.35,                                   !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.325,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  3,                                      !- Hour 13
  30,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  3,                                      !- Hour 14
  45,                                     !- Minute 14
  0.2875,                                 !- Value Until Time 14
  4,                                      !- Hour 15
  0,                                      !- Minute 15
  0.275,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  15,                                     !- Minute 16
  0.2625,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  30,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  4,                                      !- Hour 18
  45,                                     !- Minute 18
  0.2375,                                 !- Value Until Time 18
  5,                                      !- Hour 19
  0,                                      !- Minute 19
  0.225,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  15,                                     !- Minute 20
  0.2125,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  30,                                     !- Minute 21
  0.2,                                    !- Value Until Time 21
  5,                                      !- Hour 22
  45,                                     !- Minute 22
  0.35,                                   !- Value Until Time 22
  6,                                      !- Hour 23
  0,                                      !- Minute 23
  0.4375,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  15,                                     !- Minute 24
  0.525,                                  !- Value Until Time 24
  6,                                      !- Hour 25
  30,                                     !- Minute 25
  0.6125,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  45,                                     !- Minute 26
  0.7,                                    !- Value Until Time 26
  7,                                      !- Hour 27
  0,                                      !- Minute 27
  0.725,                                  !- Value Until Time 27
  7,                                      !- Hour 28
  15,                                     !- Minute 28
  0.75,                                   !- Value Until Time 28
  7,                                      !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  7,                                      !- Hour 30
  45,                                     !- Minute 30
  0.225,                                  !- Value Until Time 30
  8,                                      !- Hour 31
  0,                                      !- Minute 31
  0.25,                                   !- Value Until Time 31
  8,                                      !- Hour 32
  15,                                     !- Minute 32
  0.275,                                  !- Value Until Time 32
  8,                                      !- Hour 33
  30,                                     !- Minute 33
  0.3,                                    !- Value Until Time 33
  8,                                      !- Hour 34
  45,                                     !- Minute 34
  0.325,                                  !- Value Until Time 34
  9,                                      !- Hour 35
  0,                                      !- Minute 35
  0.35,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  15,                                     !- Minute 36
  0.375,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  30,                                     !- Minute 37
  0.4,                                    !- Value Until Time 37
  9,                                      !- Hour 38
  45,                                     !- Minute 38
  0.403703703703704,                      !- Value Until Time 38
  10,                                     !- Hour 39
  0,                                      !- Minute 39
  0.407407407407407,                      !- Value Until Time 39
  10,                                     !- Hour 40
  15,                                     !- Minute 40
  0.411111111111111,                      !- Value Until Time 40
  10,                                     !- Hour 41
  30,                                     !- Minute 41
  0.414814814814815,                      !- Value Until Time 41
  10,                                     !- Hour 42
  45,                                     !- Minute 42
  0.418518518518518,                      !- Value Until Time 42
  11,                                     !- Hour 43
  0,                                      !- Minute 43
  0.422222222222222,                      !- Value Until Time 43
  11,                                     !- Hour 44
  15,                                     !- Minute 44
  0.425925925925926,                      !- Value Until Time 44
  11,                                     !- Hour 45
  30,                                     !- Minute 45
  0.42962962962963,                       !- Value Until Time 45
  11,                                     !- Hour 46
  45,                                     !- Minute 46
  0.433333333333333,                      !- Value Until Time 46
  12,                                     !- Hour 47
  0,                                      !- Minute 47
  0.437037037037037,                      !- Value Until Time 47
  12,                                     !- Hour 48
  15,                                     !- Minute 48
  0.440740740740741,                      !- Value Until Time 48
  12,                                     !- Hour 49
  30,                                     !- Minute 49
  0.444444444444444,                      !- Value Until Time 49
  12,                                     !- Hour 50
  45,                                     !- Minute 50
  0.448148148148148,                      !- Value Until Time 50
  13,                                     !- Hour 51
  0,                                      !- Minute 51
  0.451851851851852,                      !- Value Until Time 51
  13,                                     !- Hour 52
  15,                                     !- Minute 52
  0.455555555555555,                      !- Value Until Time 52
  13,                                     !- Hour 53
  30,                                     !- Minute 53
  0.459259259259259,                      !- Value Until Time 53
  13,                                     !- Hour 54
  45,                                     !- Minute 54
  0.462962962962963,                      !- Value Until Time 54
  14,                                     !- Hour 55
  0,                                      !- Minute 55
  0.466666666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  15,                                     !- Minute 56
  0.47037037037037,                       !- Value Until Time 56
  14,                                     !- Hour 57
  30,                                     !- Minute 57
  0.474074074074074,                      !- Value Until Time 57
  14,                                     !- Hour 58
  45,                                     !- Minute 58
  0.477777777777778,                      !- Value Until Time 58
  15,                                     !- Hour 59
  0,                                      !- Minute 59
  0.481481481481481,                      !- Value Until Time 59
  15,                                     !- Hour 60
  15,                                     !- Minute 60
  0.485185185185185,                      !- Value Until Time 60
  15,                                     !- Hour 61
  30,                                     !- Minute 61
  0.488888888888889,                      !- Value Until Time 61
  15,                                     !- Hour 62
  45,                                     !- Minute 62
  0.492592592592593,                      !- Value Until Time 62
  16,                                     !- Hour 63
  0,                                      !- Minute 63
  0.496296296296296,                      !- Value Until Time 63
  16,                                     !- Hour 64
  15,                                     !- Minute 64
  0.5,                                    !- Value Until Time 64
  21,                                     !- Hour 65
  45,                                     !- Minute 65
  0.5,                                    !- Value Until Time 65
  22,                                     !- Hour 66
  0,                                      !- Minute 66
  0.475,                                  !- Value Until Time 66
  22,                                     !- Hour 67
  15,                                     !- Minute 67
  0.45,                                   !- Value Until Time 67
  22,                                     !- Hour 68
  30,                                     !- Minute 68
  0.425,                                  !- Value Until Time 68
  22,                                     !- Hour 69
  45,                                     !- Minute 69
  0.4,                                    !- Value Until Time 69
  23,                                     !- Hour 70
  0,                                      !- Minute 70
  0.3875,                                 !- Value Until Time 70
  23,                                     !- Hour 71
  15,                                     !- Minute 71
  0.375,                                  !- Value Until Time 71
  23,                                     !- Hour 72
  30,                                     !- Minute 72
  0.3625,                                 !- Value Until Time 72
  23,                                     !- Hour 73
  45,                                     !- Minute 73
  0.35,                                   !- Value Until Time 73
  24,                                     !- Hour 74
  0,                                      !- Minute 74
  0.35;                                   !- Value Until Time 74

OS:Schedule:Day,
  {f97c3fd1-cf21-4935-a2b3-d85320ce21dd}, !- Handle
  LargeHotel Bldg Equip Summer Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {390f5630-5b1c-46fb-9070-2385c3abaa0e}, !- Handle
  Schedule Rule 8,                        !- Name
  {80123955-822e-41c8-a3b4-c1be9593a22a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2f7fd440-a3eb-4a0a-a152-1a7cd5b7eabc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f7fd440-a3eb-4a0a-a152-1a7cd5b7eabc}, !- Handle
  LargeHotel Bldg Equip Sun Day,          !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.675,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.65,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.625,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.55,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.5,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.45,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.321951219512195,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.324390243902439,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.326829268292683,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.329268292682927,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.331707317073171,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.3875,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.375,                                  !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.3625,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.3375,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.325,                                  !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.3125,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.3,                                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.35609756097561,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.358536585365854,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.360975609756098,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.363414634146342,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.365853658536585,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.368292682926829,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.370731707317073,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.373170731707317,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.375609756097561,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.3,                                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.325,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.35,                                   !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.375,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.4,                                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.404347826086957,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.408695652173913,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.41304347826087,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.417391304347826,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.421739130434783,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.426086956521739,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.430434782608696,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.434782608695652,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.439130434782609,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.443478260869565,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.447826086956522,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.452173913043478,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.456521739130435,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.460869565217391,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.465217391304348,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.469565217391304,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.473913043478261,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.478260869565217,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.482608695652174,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.48695652173913,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.491304347826087,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.495652173913043,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.5,                                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.446341463414634,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.5,                                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.496428571428571,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.492857142857143,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.489285714285714,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.485714285714286,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.482142857142857,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.478571428571429,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.475,                                  !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.471428571428571,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.467857142857143,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.464285714285714,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.460714285714286,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.457142857142857,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.453571428571429,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.45,                                   !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.446428571428571,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.442857142857143,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.439285714285714,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.435714285714286,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.432142857142857,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.428571428571428,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.425,                                  !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.421428571428571,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.417857142857143,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.414285714285714,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.410714285714286,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.407142857142857,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.403571428571429,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.4,                                    !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.519512195121952,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.521951219512195,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.524390243902439,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.4,                                    !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.529268292682927,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.531707317073171,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.534146341463415;                      !- Value Until Time 96

OS:Schedule:Day,
  {a0742e62-476f-4514-b0f2-13fcd3e42952}, !- Handle
  LargeHotel Bldg Equip Winter Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {24e009a9-7364-4b3f-85bd-e7ac60f65eeb}, !- Handle
  LargeHotel Corridor People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b6a8d1bb-cf58-45d9-b43b-acb86fe6e1d5}, !- Handle
  LargeHotel Corridor People,             !- Name
  {24e009a9-7364-4b3f-85bd-e7ac60f65eeb}, !- People Definition Name
  {920455a1-93aa-4c0f-8f86-82735c91afe7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d9f04e10-5054-4391-b964-5a55a15f99ac}, !- Work Efficiency Schedule Name
  {9c1dc6f3-9b11-46d8-8fef-8d53dd389c46}, !- Clothing Insulation Schedule Name
  {3a70c503-2cee-4db9-bc7d-17eadb2fc044}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3853a7db-b0f1-4b3f-b26e-dc6bf28398f8}, !- Handle
  LargeHotel Corridor Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.1319707083859,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4d941124-be6a-48dc-be1b-192c0a56decc}, !- Handle
  {3853a7db-b0f1-4b3f-b26e-dc6bf28398f8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {a4e12a49-462f-4bd1-b2bf-0859320abdc4}, !- Handle
  LargeHotel Corridor Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ad92e805-a56f-4b74-ae6b-3a1fce491c30}, !- Handle
  LargeHotel Corridor Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5cb76470-d951-47ec-82d8-811e682fa096}, !- Number of People Schedule Name
  {d80ac585-963b-462a-9d6d-b85b3694ba93}, !- People Activity Level Schedule Name
  {11c61567-31d4-4a22-8dae-14df42e1be31}, !- Lighting Schedule Name
  {80123955-822e-41c8-a3b4-c1be9593a22a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {573f37f7-95de-4380-b953-ddac85e5064c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {a238ed4b-38e9-433f-89d6-31d7d46ae16f}, !- Handle
  LargeHotel GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d37e4d57-cd16-4338-84a9-3fd34cd47ba3}, !- Handle
  LargeHotel GuestRoom People,            !- Name
  {a238ed4b-38e9-433f-89d6-31d7d46ae16f}, !- People Definition Name
  {bf0e51a1-26f8-43de-9060-9003363deeb7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d9f04e10-5054-4391-b964-5a55a15f99ac}, !- Work Efficiency Schedule Name
  {9c1dc6f3-9b11-46d8-8fef-8d53dd389c46}, !- Clothing Insulation Schedule Name
  {3a70c503-2cee-4db9-bc7d-17eadb2fc044}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b72a2a5c-ae1f-4581-a5e6-b4fdc4d9550f}, !- Handle
  LargeHotel GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.0521214375762,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.302131,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d0b6959d-3220-4984-a9a5-1da6bf60fba5}, !- Handle
  {b72a2a5c-ae1f-4581-a5e6-b4fdc4d9550f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24829999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.69540000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.056300000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0;                                      !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f1dd42c5-9a13-477d-88f7-d79319bf9ec0}, !- Handle
  LargeHotel GuestRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.748971831277,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {70d3a91d-436c-478b-8bd8-3ea9e20527fb}, !- Handle
  LargeHotel GuestRoom Elec Equip,        !- Name
  {f1dd42c5-9a13-477d-88f7-d79319bf9ec0}, !- Electric Equipment Definition Name
  {bf0e51a1-26f8-43de-9060-9003363deeb7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2151316c-20ec-4dd5-b59e-2a4980bdf7e9}, !- Handle
  LargeHotel GuestRoom Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {47c3579d-5f9d-4a04-b775-a5a8bf89ba14}, !- Handle
  LargeHotel GuestRoom Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d8664476-1e7d-498d-a84b-f878f36123a6}, !- Number of People Schedule Name
  {d80ac585-963b-462a-9d6d-b85b3694ba93}, !- People Activity Level Schedule Name
  {a5c86993-0556-4eb3-9070-40530b737a7e}, !- Lighting Schedule Name
  {2f02427f-a2cc-4874-ae77-0cb203138746}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {573f37f7-95de-4380-b953-ddac85e5064c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d8664476-1e7d-498d-a84b-f878f36123a6}, !- Handle
  LargeHotel GuestRoom Occ,               !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {10f62094-4b60-4ac5-a5b9-a606c2f9c24c}, !- Default Day Schedule Name
  {642b760b-453f-4097-a756-91c9f370ba31}, !- Summer Design Day Schedule Name
  {4c9647b0-bf47-43ab-bab7-349f4f4bbb0e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {10f62094-4b60-4ac5-a5b9-a606c2f9c24c}, !- Handle
  LargeHotel GuestRoom Occ Default,       !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.5,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  45,                                     !- Minute 2
  0.52,                                   !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.54,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.56,                                   !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0.58,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  0.5975,                                 !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.615,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.6325,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.65,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.6125,                                 !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.575,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.5375,                                 !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.445,                                  !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.39,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.335,                                  !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.28,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.28,                                   !- Value Until Time 19
  11,                                     !- Hour 20
  45,                                     !- Minute 20
  0.263333333333333,                      !- Value Until Time 20
  12,                                     !- Hour 21
  0,                                      !- Minute 21
  0.246666666666667,                      !- Value Until Time 21
  12,                                     !- Hour 22
  15,                                     !- Minute 22
  0.23,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.213333333333333,                      !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.196666666666667,                      !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.18,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.163333333333333,                      !- Value Until Time 26
  13,                                     !- Hour 27
  30,                                     !- Minute 27
  0.146666666666667,                      !- Value Until Time 27
  13,                                     !- Hour 28
  45,                                     !- Minute 28
  0.13,                                   !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.13,                                   !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.144,                                  !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.158,                                  !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.172,                                  !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.186,                                  !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.2,                                    !- Value Until Time 34
  19,                                     !- Hour 35
  45,                                     !- Minute 35
  0.2375,                                 !- Value Until Time 35
  20,                                     !- Hour 36
  0,                                      !- Minute 36
  0.275,                                  !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.3125,                                 !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0.35,                                   !- Value Until Time 38
  22,                                     !- Hour 39
  0,                                      !- Minute 39
  0.35,                                   !- Value Until Time 39
  22,                                     !- Hour 40
  15,                                     !- Minute 40
  0.36875,                                !- Value Until Time 40
  22,                                     !- Hour 41
  30,                                     !- Minute 41
  0.3875,                                 !- Value Until Time 41
  22,                                     !- Hour 42
  45,                                     !- Minute 42
  0.40625,                                !- Value Until Time 42
  23,                                     !- Hour 43
  0,                                      !- Minute 43
  0.425,                                  !- Value Until Time 43
  23,                                     !- Hour 44
  15,                                     !- Minute 44
  0.44375,                                !- Value Until Time 44
  23,                                     !- Hour 45
  30,                                     !- Minute 45
  0.4625,                                 !- Value Until Time 45
  23,                                     !- Hour 46
  45,                                     !- Minute 46
  0.48125,                                !- Value Until Time 46
  24,                                     !- Hour 47
  0,                                      !- Minute 47
  0.5;                                    !- Value Until Time 47

OS:Schedule:Day,
  {642b760b-453f-4097-a756-91c9f370ba31}, !- Handle
  LargeHotel GuestRoom Occ Summer Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c9647b0-bf47-43ab-bab7-349f4f4bbb0e}, !- Handle
  LargeHotel GuestRoom Occ Winter Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5c86993-0556-4eb3-9070-40530b737a7e}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {b2a6859f-52a7-4022-9afe-9e8178b576cd}, !- Default Day Schedule Name
  {e730339a-65c9-4331-b3e9-db221e277205}, !- Summer Design Day Schedule Name
  {4d1965be-dfe7-4415-a7c6-fc11d9b46f6a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2a6859f-52a7-4022-9afe-9e8178b576cd}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.7775,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.8,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.7775,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.755,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.7325,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.71,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.6675,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.625,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5825,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.54,                                   !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4,                                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.26,                                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2225,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.185,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1475,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.11,                                   !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.105,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1,                                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.095,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.09,                                   !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0825,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.075,                                  !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0675,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.06,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.06,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.0725,                                 !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.085,                                  !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.0975,                                 !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.11,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.17,                                   !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  0.23,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.29,                                   !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.35,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.375,                                  !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.425,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.45,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.43,                                   !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.41,                                   !- Value Until Time 39
  11,                                     !- Hour 40
  45,                                     !- Minute 40
  0.39,                                   !- Value Until Time 40
  12,                                     !- Hour 41
  0,                                      !- Minute 41
  0.37,                                   !- Value Until Time 41
  12,                                     !- Hour 42
  15,                                     !- Minute 42
  0.35,                                   !- Value Until Time 42
  12,                                     !- Hour 43
  45,                                     !- Minute 43
  0.35,                                   !- Value Until Time 43
  13,                                     !- Hour 44
  0,                                      !- Minute 44
  0.3125,                                 !- Value Until Time 44
  13,                                     !- Hour 45
  15,                                     !- Minute 45
  0.275,                                  !- Value Until Time 45
  13,                                     !- Hour 46
  30,                                     !- Minute 46
  0.2375,                                 !- Value Until Time 46
  13,                                     !- Hour 47
  45,                                     !- Minute 47
  0.2,                                    !- Value Until Time 47
  14,                                     !- Hour 48
  0,                                      !- Minute 48
  0.1625,                                 !- Value Until Time 48
  14,                                     !- Hour 49
  15,                                     !- Minute 49
  0.125,                                  !- Value Until Time 49
  14,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0875,                                 !- Value Until Time 50
  14,                                     !- Hour 51
  45,                                     !- Minute 51
  0.05,                                   !- Value Until Time 51
  19,                                     !- Hour 52
  30,                                     !- Minute 52
  0.05,                                   !- Value Until Time 52
  19,                                     !- Hour 53
  45,                                     !- Minute 53
  0.0535,                                 !- Value Until Time 53
  20,                                     !- Hour 54
  0,                                      !- Minute 54
  0.057,                                  !- Value Until Time 54
  20,                                     !- Hour 55
  15,                                     !- Minute 55
  0.0605,                                 !- Value Until Time 55
  20,                                     !- Hour 56
  30,                                     !- Minute 56
  0.064,                                  !- Value Until Time 56
  20,                                     !- Hour 57
  45,                                     !- Minute 57
  0.0655,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  0,                                      !- Minute 58
  0.067,                                  !- Value Until Time 58
  21,                                     !- Hour 59
  15,                                     !- Minute 59
  0.0685,                                 !- Value Until Time 59
  21,                                     !- Hour 60
  30,                                     !- Minute 60
  0.07,                                   !- Value Until Time 60
  21,                                     !- Hour 61
  45,                                     !- Minute 61
  0.1875,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  0,                                      !- Minute 62
  0.305,                                  !- Value Until Time 62
  22,                                     !- Hour 63
  15,                                     !- Minute 63
  0.4225,                                 !- Value Until Time 63
  22,                                     !- Hour 64
  30,                                     !- Minute 64
  0.54,                                   !- Value Until Time 64
  22,                                     !- Hour 65
  45,                                     !- Minute 65
  0.5825,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  0,                                      !- Minute 66
  0.625,                                  !- Value Until Time 66
  23,                                     !- Hour 67
  15,                                     !- Minute 67
  0.6675,                                 !- Value Until Time 67
  23,                                     !- Hour 68
  30,                                     !- Minute 68
  0.71,                                   !- Value Until Time 68
  23,                                     !- Hour 69
  45,                                     !- Minute 69
  0.7325,                                 !- Value Until Time 69
  24,                                     !- Hour 70
  0,                                      !- Minute 70
  0.755;                                  !- Value Until Time 70

OS:Schedule:Day,
  {e730339a-65c9-4331-b3e9-db221e277205}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Summer Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d1965be-dfe7-4415-a7c6-fc11d9b46f6a}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Winter Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f02427f-a2cc-4874-ae77-0cb203138746}, !- Handle
  LargeHotel GuestRoom Equip,             !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {c0d2e698-c86c-4307-95e4-2d744c48c041}, !- Default Day Schedule Name
  {799bbd7c-a1cc-4e5c-8320-eb5be495b45d}, !- Summer Design Day Schedule Name
  {4767ed90-a017-4168-8dff-4de80f96b292}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c0d2e698-c86c-4307-95e4-2d744c48c041}, !- Handle
  LargeHotel GuestRoom Equip Default,     !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.6175,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.66,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.67,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.68,                                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.69,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.7,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.6125,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.525,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4375,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.35,                                   !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.275,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.305,                                  !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.41,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.515,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.62,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.69,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.76,                                   !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.83,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.806,                                  !- Value Until Time 22
  11,                                     !- Hour 23
  30,                                     !- Minute 23
  0.712,                                  !- Value Until Time 23
  11,                                     !- Hour 24
  45,                                     !- Minute 24
  0.618,                                  !- Value Until Time 24
  12,                                     !- Hour 25
  0,                                      !- Minute 25
  0.524,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  15,                                     !- Minute 26
  0.43,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  45,                                     !- Minute 27
  0.43,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  0,                                      !- Minute 28
  0.40875,                                !- Value Until Time 28
  13,                                     !- Hour 29
  15,                                     !- Minute 29
  0.3875,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  30,                                     !- Minute 30
  0.36625,                                !- Value Until Time 30
  13,                                     !- Hour 31
  45,                                     !- Minute 31
  0.345,                                  !- Value Until Time 31
  14,                                     !- Hour 32
  0,                                      !- Minute 32
  0.32375,                                !- Value Until Time 32
  14,                                     !- Hour 33
  15,                                     !- Minute 33
  0.3025,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  30,                                     !- Minute 34
  0.28125,                                !- Value Until Time 34
  14,                                     !- Hour 35
  45,                                     !- Minute 35
  0.26,                                   !- Value Until Time 35
  20,                                     !- Hour 36
  0,                                      !- Minute 36
  0.26,                                   !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.29125,                                !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0.3225,                                 !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.35375,                                !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.385,                                  !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.41625,                                !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4475,                                 !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0.47875,                                !- Value Until Time 43
  22,                                     !- Hour 44
  0,                                      !- Minute 44
  0.51,                                   !- Value Until Time 44
  22,                                     !- Hour 45
  30,                                     !- Minute 45
  0.51,                                   !- Value Until Time 45
  22,                                     !- Hour 46
  45,                                     !- Minute 46
  0.505,                                  !- Value Until Time 46
  23,                                     !- Hour 47
  0,                                      !- Minute 47
  0.5,                                    !- Value Until Time 47
  23,                                     !- Hour 48
  15,                                     !- Minute 48
  0.495,                                  !- Value Until Time 48
  23,                                     !- Hour 49
  30,                                     !- Minute 49
  0.49,                                   !- Value Until Time 49
  23,                                     !- Hour 50
  45,                                     !- Minute 50
  0.5325,                                 !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0.575;                                  !- Value Until Time 51

OS:Schedule:Day,
  {799bbd7c-a1cc-4e5c-8320-eb5be495b45d}, !- Handle
  LargeHotel GuestRoom Equip Summer Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4767ed90-a017-4168-8dff-4de80f96b292}, !- Handle
  LargeHotel GuestRoom Equip Winter Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {506a50f0-acea-4764-9e1d-5c2c1a701b6f}, !- Handle
  LargeHotel Kitchen People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6aff6f87-8fe4-4f63-ad15-fdead023af1e}, !- Handle
  LargeHotel Kitchen People,              !- Name
  {506a50f0-acea-4764-9e1d-5c2c1a701b6f}, !- People Definition Name
  {057e5946-3763-4fb9-8452-57ab5126110d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d9f04e10-5054-4391-b964-5a55a15f99ac}, !- Work Efficiency Schedule Name
  {9c1dc6f3-9b11-46d8-8fef-8d53dd389c46}, !- Clothing Insulation Schedule Name
  {3a70c503-2cee-4db9-bc7d-17eadb2fc044}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9b39939a-825a-4d18-9397-ec77cce00f12}, !- Handle
  LargeHotel Kitchen Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {af26883f-371c-41fd-a086-e61f5d85acce}, !- Handle
  {9b39939a-825a-4d18-9397-ec77cce00f12}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {ce0184f9-32c6-466a-a256-c5e85321a0dd}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  50.8056579589844,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment,
  {ff71ca9f-db87-49df-bc6e-a5e2499fe8c8}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {ce0184f9-32c6-466a-a256-c5e85321a0dd}, !- Electric Equipment Definition Name
  {057e5946-3763-4fb9-8452-57ab5126110d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {01c88927-f171-4880-a240-a0ec63e7aefd}, !- Handle
  LargeHotel Kitchen Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1938f506-ed49-44e1-a191-35fbf605398f}, !- Handle
  LargeHotel Kitchen Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5cb76470-d951-47ec-82d8-811e682fa096}, !- Number of People Schedule Name
  {d80ac585-963b-462a-9d6d-b85b3694ba93}, !- People Activity Level Schedule Name
  {11c61567-31d4-4a22-8dae-14df42e1be31}, !- Lighting Schedule Name
  {45c5d0dc-8996-455f-8a40-e129d82451b4}, !- Electric Equipment Schedule Name
  {5f5da39c-79c3-4e12-85f9-363ff3f4d016}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {573f37f7-95de-4380-b953-ddac85e5064c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5f5da39c-79c3-4e12-85f9-363ff3f4d016}, !- Handle
  LargeHotel Kitchen Gas,                 !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {4ff09f42-c4aa-4315-9265-d1e6cdf6ad6a}, !- Default Day Schedule Name
  {ac7e9005-83da-4c08-81ae-a592ca258191}, !- Summer Design Day Schedule Name
  {79323f81-f37f-4d06-9242-165b56dccaa5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ff09f42-c4aa-4315-9265-d1e6cdf6ad6a}, !- Handle
  LargeHotel Kitchen Gas Default,         !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  45,                                     !- Minute 2
  0.1875,                                 !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.175,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.1625,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1375,                                 !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.125,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.1125,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.075,                                  !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  3,                                      !- Hour 12
  15,                                     !- Minute 12
  0.0425,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  30,                                     !- Minute 13
  0.035,                                  !- Value Until Time 13
  3,                                      !- Hour 14
  45,                                     !- Minute 14
  0.0275,                                 !- Value Until Time 14
  4,                                      !- Hour 15
  0,                                      !- Minute 15
  0.02,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.02,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0275,                                 !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.035,                                  !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0425,                                 !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0625,                                 !- Value Until Time 21
  9,                                      !- Hour 22
  30,                                     !- Minute 22
  0.075,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0875,                                 !- Value Until Time 23
  10,                                     !- Hour 24
  0,                                      !- Minute 24
  0.1,                                    !- Value Until Time 24
  10,                                     !- Hour 25
  15,                                     !- Minute 25
  0.1125,                                 !- Value Until Time 25
  10,                                     !- Hour 26
  30,                                     !- Minute 26
  0.125,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  45,                                     !- Minute 27
  0.1375,                                 !- Value Until Time 27
  11,                                     !- Hour 28
  0,                                      !- Minute 28
  0.15,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  15,                                     !- Minute 29
  0.16,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  30,                                     !- Minute 30
  0.17,                                   !- Value Until Time 30
  11,                                     !- Hour 31
  45,                                     !- Minute 31
  0.18,                                   !- Value Until Time 31
  12,                                     !- Hour 32
  0,                                      !- Minute 32
  0.19,                                   !- Value Until Time 32
  12,                                     !- Hour 33
  15,                                     !- Minute 33
  0.2,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  30,                                     !- Minute 34
  0.1875,                                 !- Value Until Time 34
  12,                                     !- Hour 35
  45,                                     !- Minute 35
  0.175,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  0,                                      !- Minute 36
  0.1625,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  15,                                     !- Minute 37
  0.15,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  30,                                     !- Minute 38
  0.175,                                  !- Value Until Time 38
  13,                                     !- Hour 39
  45,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  14,                                     !- Hour 40
  0,                                      !- Minute 40
  0.225,                                  !- Value Until Time 40
  14,                                     !- Hour 41
  15,                                     !- Minute 41
  0.25,                                   !- Value Until Time 41
  16,                                     !- Hour 42
  15,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  30,                                     !- Minute 43
  0.2375,                                 !- Value Until Time 43
  16,                                     !- Hour 44
  45,                                     !- Minute 44
  0.225,                                  !- Value Until Time 44
  17,                                     !- Hour 45
  0,                                      !- Minute 45
  0.2125,                                 !- Value Until Time 45
  17,                                     !- Hour 46
  15,                                     !- Minute 46
  0.2,                                    !- Value Until Time 46
  17,                                     !- Hour 47
  30,                                     !- Minute 47
  0.1875,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  45,                                     !- Minute 48
  0.175,                                  !- Value Until Time 48
  18,                                     !- Hour 49
  0,                                      !- Minute 49
  0.1625,                                 !- Value Until Time 49
  18,                                     !- Hour 50
  15,                                     !- Minute 50
  0.15,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  30,                                     !- Minute 51
  0.16,                                   !- Value Until Time 51
  18,                                     !- Hour 52
  45,                                     !- Minute 52
  0.17,                                   !- Value Until Time 52
  19,                                     !- Hour 53
  0,                                      !- Minute 53
  0.18,                                   !- Value Until Time 53
  19,                                     !- Hour 54
  15,                                     !- Minute 54
  0.19,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.2,                                    !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.225,                                  !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.25,                                   !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.275,                                  !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.3,                                    !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.3,                                    !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.2875,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.275,                                  !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.2625,                                 !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.25,                                   !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.2375,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.225,                                  !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.2125,                                 !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.2;                                    !- Value Until Time 68

OS:Schedule:Rule,
  {51072b8e-3c42-4b37-b33e-fa0a61aa8aeb}, !- Handle
  Schedule Rule 13,                       !- Name
  {5f5da39c-79c3-4e12-85f9-363ff3f4d016}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7bfb2016-9928-4725-bb38-13f7cf953fdf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bfb2016-9928-4725-bb38-13f7cf953fdf}, !- Handle
  LargeHotel Kitchen Gas Default|Sun Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1375,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.125,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1125,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0875,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.075,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0625,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0425,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.035,                                  !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0275,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.02,                                   !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  0,                                      !- Minute 14
  0.02,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  15,                                     !- Minute 15
  0.0275,                                 !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.035,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  45,                                     !- Minute 17
  0.0425,                                 !- Value Until Time 17
  8,                                      !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  8,                                      !- Hour 19
  15,                                     !- Minute 19
  0.0625,                                 !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.075,                                  !- Value Until Time 20
  8,                                      !- Hour 21
  45,                                     !- Minute 21
  0.0875,                                 !- Value Until Time 21
  9,                                      !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  9,                                      !- Hour 23
  15,                                     !- Minute 23
  0.102173913043478,                      !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.104347826086957,                      !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.106521739130435,                      !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.108695652173913,                      !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.110869565217391,                      !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.11304347826087,                       !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.115217391304348,                      !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.117391304347826,                      !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.119565217391304,                      !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.121739130434783,                      !- Value Until Time 32
  11,                                     !- Hour 33
  45,                                     !- Minute 33
  0.123913043478261,                      !- Value Until Time 33
  12,                                     !- Hour 34
  0,                                      !- Minute 34
  0.126086956521739,                      !- Value Until Time 34
  12,                                     !- Hour 35
  15,                                     !- Minute 35
  0.128260869565217,                      !- Value Until Time 35
  12,                                     !- Hour 36
  30,                                     !- Minute 36
  0.130434782608696,                      !- Value Until Time 36
  12,                                     !- Hour 37
  45,                                     !- Minute 37
  0.132608695652174,                      !- Value Until Time 37
  13,                                     !- Hour 38
  0,                                      !- Minute 38
  0.134782608695652,                      !- Value Until Time 38
  13,                                     !- Hour 39
  15,                                     !- Minute 39
  0.13695652173913,                       !- Value Until Time 39
  13,                                     !- Hour 40
  30,                                     !- Minute 40
  0.139130434782609,                      !- Value Until Time 40
  13,                                     !- Hour 41
  45,                                     !- Minute 41
  0.141304347826087,                      !- Value Until Time 41
  14,                                     !- Hour 42
  0,                                      !- Minute 42
  0.143478260869565,                      !- Value Until Time 42
  14,                                     !- Hour 43
  15,                                     !- Minute 43
  0.145652173913043,                      !- Value Until Time 43
  14,                                     !- Hour 44
  30,                                     !- Minute 44
  0.147826086956522,                      !- Value Until Time 44
  14,                                     !- Hour 45
  45,                                     !- Minute 45
  0.15,                                   !- Value Until Time 45
  15,                                     !- Hour 46
  0,                                      !- Minute 46
  0.1625,                                 !- Value Until Time 46
  15,                                     !- Hour 47
  15,                                     !- Minute 47
  0.175,                                  !- Value Until Time 47
  15,                                     !- Hour 48
  30,                                     !- Minute 48
  0.1875,                                 !- Value Until Time 48
  15,                                     !- Hour 49
  45,                                     !- Minute 49
  0.2,                                    !- Value Until Time 49
  16,                                     !- Hour 50
  0,                                      !- Minute 50
  0.197916666666667,                      !- Value Until Time 50
  16,                                     !- Hour 51
  15,                                     !- Minute 51
  0.195833333333333,                      !- Value Until Time 51
  16,                                     !- Hour 52
  30,                                     !- Minute 52
  0.19375,                                !- Value Until Time 52
  16,                                     !- Hour 53
  45,                                     !- Minute 53
  0.191666666666667,                      !- Value Until Time 53
  17,                                     !- Hour 54
  0,                                      !- Minute 54
  0.189583333333333,                      !- Value Until Time 54
  17,                                     !- Hour 55
  15,                                     !- Minute 55
  0.1875,                                 !- Value Until Time 55
  17,                                     !- Hour 56
  30,                                     !- Minute 56
  0.185416666666667,                      !- Value Until Time 56
  17,                                     !- Hour 57
  45,                                     !- Minute 57
  0.183333333333333,                      !- Value Until Time 57
  18,                                     !- Hour 58
  0,                                      !- Minute 58
  0.18125,                                !- Value Until Time 58
  18,                                     !- Hour 59
  15,                                     !- Minute 59
  0.179166666666667,                      !- Value Until Time 59
  18,                                     !- Hour 60
  30,                                     !- Minute 60
  0.177083333333333,                      !- Value Until Time 60
  18,                                     !- Hour 61
  45,                                     !- Minute 61
  0.175,                                  !- Value Until Time 61
  19,                                     !- Hour 62
  0,                                      !- Minute 62
  0.172916666666667,                      !- Value Until Time 62
  19,                                     !- Hour 63
  15,                                     !- Minute 63
  0.170833333333333,                      !- Value Until Time 63
  19,                                     !- Hour 64
  30,                                     !- Minute 64
  0.16875,                                !- Value Until Time 64
  19,                                     !- Hour 65
  45,                                     !- Minute 65
  0.166666666666667,                      !- Value Until Time 65
  20,                                     !- Hour 66
  0,                                      !- Minute 66
  0.164583333333333,                      !- Value Until Time 66
  20,                                     !- Hour 67
  15,                                     !- Minute 67
  0.1625,                                 !- Value Until Time 67
  20,                                     !- Hour 68
  30,                                     !- Minute 68
  0.160416666666667,                      !- Value Until Time 68
  20,                                     !- Hour 69
  45,                                     !- Minute 69
  0.158333333333333,                      !- Value Until Time 69
  21,                                     !- Hour 70
  0,                                      !- Minute 70
  0.15625,                                !- Value Until Time 70
  21,                                     !- Hour 71
  15,                                     !- Minute 71
  0.154166666666667,                      !- Value Until Time 71
  21,                                     !- Hour 72
  30,                                     !- Minute 72
  0.152083333333333,                      !- Value Until Time 72
  21,                                     !- Hour 73
  45,                                     !- Minute 73
  0.15,                                   !- Value Until Time 73
  22,                                     !- Hour 74
  0,                                      !- Minute 74
  0.175,                                  !- Value Until Time 74
  22,                                     !- Hour 75
  15,                                     !- Minute 75
  0.2,                                    !- Value Until Time 75
  22,                                     !- Hour 76
  30,                                     !- Minute 76
  0.225,                                  !- Value Until Time 76
  22,                                     !- Hour 77
  45,                                     !- Minute 77
  0.25,                                   !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0.25;                                   !- Value Until Time 78

OS:Schedule:Day,
  {ac7e9005-83da-4c08-81ae-a592ca258191}, !- Handle
  LargeHotel Kitchen Gas Summer Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {79323f81-f37f-4d06-9242-165b56dccaa5}, !- Handle
  LargeHotel Kitchen Gas Winter Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {2c18cd76-76b7-485a-a5ca-c7045f7f896c}, !- Handle
  LargeHotel Laundry People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a49d1adc-f7fa-473b-a54d-7a02aa40410a}, !- Handle
  LargeHotel Laundry People,              !- Name
  {2c18cd76-76b7-485a-a5ca-c7045f7f896c}, !- People Definition Name
  {e37e72c0-8c50-433b-a019-414fb831c0da}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d9f04e10-5054-4391-b964-5a55a15f99ac}, !- Work Efficiency Schedule Name
  {9c1dc6f3-9b11-46d8-8fef-8d53dd389c46}, !- Clothing Insulation Schedule Name
  {3a70c503-2cee-4db9-bc7d-17eadb2fc044}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6ee5079a-9b65-4784-9bf3-923ab5f351f3}, !- Handle
  LargeHotel Laundry Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.2708578750491,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ac53f1fd-2af4-482d-b537-640d1f81a66a}, !- Handle
  {6ee5079a-9b65-4784-9bf3-923ab5f351f3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {6f5ff955-f04a-4907-8485-b1646bde4ea9}, !- Handle
  LargeHotel Laundry Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  61.6772066877467,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {31741091-c665-4585-b671-e825fe52390c}, !- Handle
  LargeHotel Laundry Elec Equip,          !- Name
  {6f5ff955-f04a-4907-8485-b1646bde4ea9}, !- Electric Equipment Definition Name
  {e37e72c0-8c50-433b-a019-414fb831c0da}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {d2c30784-d78b-4619-ab62-e167e41482c9}, !- Handle
  LargeHotel Laundry Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:GasEquipment,
  {8326e873-bed9-408a-a719-25f954f12ef4}, !- Handle
  LargeHotel Laundry Gas Equip,           !- Name
  {d2c30784-d78b-4619-ab62-e167e41482c9}, !- Gas Equipment Definition Name
  {e37e72c0-8c50-433b-a019-414fb831c0da}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {967aac11-10e2-40ed-a10c-a6c3fc240f29}, !- Handle
  LargeHotel Laundry Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {62421673-d85c-42af-9e91-d8c842711f04}, !- Handle
  LargeHotel Laundry Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5cb76470-d951-47ec-82d8-811e682fa096}, !- Number of People Schedule Name
  {d80ac585-963b-462a-9d6d-b85b3694ba93}, !- People Activity Level Schedule Name
  {11c61567-31d4-4a22-8dae-14df42e1be31}, !- Lighting Schedule Name
  {ac59b551-574f-486f-9510-09bf22fd4bb8}, !- Electric Equipment Schedule Name
  {9cbc5335-eca5-4b07-a451-b746b2c9103d}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {573f37f7-95de-4380-b953-ddac85e5064c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ac59b551-574f-486f-9510-09bf22fd4bb8}, !- Handle
  LargeHotel LaundryRoom Equip,           !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {dd9a6398-8c3a-418a-9d3b-625c1fd6167f}, !- Default Day Schedule Name
  {df98fe5e-0e22-4cb4-a952-22dde8eb2745}, !- Summer Design Day Schedule Name
  {cde66077-77d5-4a0b-b45d-b5851c4e4112}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd9a6398-8c3a-418a-9d3b-625c1fd6167f}, !- Handle
  LargeHotel LaundryRoom Equip Default,   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {df98fe5e-0e22-4cb4-a952-22dde8eb2745}, !- Handle
  LargeHotel LaundryRoom Equip Summer Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cde66077-77d5-4a0b-b45d-b5851c4e4112}, !- Handle
  LargeHotel LaundryRoom Equip Winter Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9cbc5335-eca5-4b07-a451-b746b2c9103d}, !- Handle
  LargeHotel LaundryRoom Gas,             !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {f7b99a9f-729c-4a80-929d-73f73bd5700e}, !- Default Day Schedule Name
  {42e58e98-05b5-4f2c-a09b-1a912ad2f577}, !- Summer Design Day Schedule Name
  {18510c49-5a93-410d-9c5c-e58b75df5e79}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f7b99a9f-729c-4a80-929d-73f73bd5700e}, !- Handle
  LargeHotel LaundryRoom Gas Default,     !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {42e58e98-05b5-4f2c-a09b-1a912ad2f577}, !- Handle
  LargeHotel LaundryRoom Gas Summer Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18510c49-5a93-410d-9c5c-e58b75df5e79}, !- Handle
  LargeHotel LaundryRoom Gas Winter Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {02ab2367-cce1-4158-a5bd-5e01dd43c18c}, !- Handle
  LargeHotel Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0acd92ed-9e18-4926-9352-ef0520f767bf}, !- Handle
  LargeHotel Lobby People,                !- Name
  {02ab2367-cce1-4158-a5bd-5e01dd43c18c}, !- People Definition Name
  {0cc03767-2690-4f9a-afaf-5972b8ca784c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d9f04e10-5054-4391-b964-5a55a15f99ac}, !- Work Efficiency Schedule Name
  {9c1dc6f3-9b11-46d8-8fef-8d53dd389c46}, !- Clothing Insulation Schedule Name
  {3a70c503-2cee-4db9-bc7d-17eadb2fc044}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6c4526c9-2b3d-4418-8a1b-144f0d29d730}, !- Handle
  LargeHotel Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.2361515834143,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ff8f5343-82f4-411d-9dcf-94c4350d028a}, !- Handle
  {6c4526c9-2b3d-4418-8a1b-144f0d29d730}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b8cb7f97-6894-466e-b2dd-b6fa3c1e8d8f}, !- Handle
  LargeHotel Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cec9ff07-edb2-4e20-a2e2-ded5d4fb9159}, !- Handle
  LargeHotel Lobby Elec Equip,            !- Name
  {b8cb7f97-6894-466e-b2dd-b6fa3c1e8d8f}, !- Electric Equipment Definition Name
  {0cc03767-2690-4f9a-afaf-5972b8ca784c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1743e4fa-138f-4d8a-84c6-46bd0ec20235}, !- Handle
  LargeHotel Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e66f5b92-8e9c-4192-b0f2-9c41516b30b9}, !- Handle
  LargeHotel Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5cb76470-d951-47ec-82d8-811e682fa096}, !- Number of People Schedule Name
  {d80ac585-963b-462a-9d6d-b85b3694ba93}, !- People Activity Level Schedule Name
  {11c61567-31d4-4a22-8dae-14df42e1be31}, !- Lighting Schedule Name
  {80123955-822e-41c8-a3b4-c1be9593a22a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {573f37f7-95de-4380-b953-ddac85e5064c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8666541f-fa42-43a0-81eb-ab78b77d2d8c}, !- Handle
  LargeHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {aa18b9c8-f2c7-48ef-b8d1-4f60f99d6be4}, !- Handle
  {8666541f-fa42-43a0-81eb-ab78b77d2d8c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {3a8472ef-a307-4c26-ab82-a26dfa5c6902}, !- Handle
  LargeHotel Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0a37eced-96f7-44d2-9267-2a0efe12ec55}, !- Handle
  LargeHotel Mechanical Elec Equip,       !- Name
  {3a8472ef-a307-4c26-ab82-a26dfa5c6902}, !- Electric Equipment Definition Name
  {bdcfb7ca-060d-4b12-8f8a-02109bfa895c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e762c043-001a-4719-8bba-95730b63ba17}, !- Handle
  LargeHotel Mechanical Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f6d107ae-81b6-42f1-b613-a74f52f69b4a}, !- Handle
  LargeHotel Mechanical Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5cb76470-d951-47ec-82d8-811e682fa096}, !- Number of People Schedule Name
  {d80ac585-963b-462a-9d6d-b85b3694ba93}, !- People Activity Level Schedule Name
  {11c61567-31d4-4a22-8dae-14df42e1be31}, !- Lighting Schedule Name
  {80123955-822e-41c8-a3b4-c1be9593a22a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {573f37f7-95de-4380-b953-ddac85e5064c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {7724d00b-b0c1-48de-b80f-5804b8312262}, !- Handle
  LargeHotel Retail People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1dcfa645-a3be-4531-be40-05cce261a85b}, !- Handle
  LargeHotel Retail People,               !- Name
  {7724d00b-b0c1-48de-b80f-5804b8312262}, !- People Definition Name
  {070cd657-871e-429f-ae54-ee124ebbc0b8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d9f04e10-5054-4391-b964-5a55a15f99ac}, !- Work Efficiency Schedule Name
  {9c1dc6f3-9b11-46d8-8fef-8d53dd389c46}, !- Clothing Insulation Schedule Name
  {3a70c503-2cee-4db9-bc7d-17eadb2fc044}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0084785d-0dd9-486d-8982-a94e2d80ff01}, !- Handle
  LargeHotel Retail Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.1042428751524,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c4b61431-06d7-4183-8586-589cf3edbe64}, !- Handle
  {0084785d-0dd9-486d-8982-a94e2d80ff01}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e7d0876a-9a03-4ab5-991a-cd504c73a621}, !- Handle
  LargeHotel Retail Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ad192a93-16c6-48da-880e-fd02a6742c23}, !- Handle
  LargeHotel Retail Elec Equip,           !- Name
  {e7d0876a-9a03-4ab5-991a-cd504c73a621}, !- Electric Equipment Definition Name
  {070cd657-871e-429f-ae54-ee124ebbc0b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e95c4593-a3a5-45f5-bf95-60fee60a90d8}, !- Handle
  LargeHotel Retail Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0d8fe40f-88f6-4a9c-a057-87f3e1103e39}, !- Handle
  LargeHotel Retail Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5cb76470-d951-47ec-82d8-811e682fa096}, !- Number of People Schedule Name
  {d80ac585-963b-462a-9d6d-b85b3694ba93}, !- People Activity Level Schedule Name
  {11c61567-31d4-4a22-8dae-14df42e1be31}, !- Lighting Schedule Name
  {80123955-822e-41c8-a3b4-c1be9593a22a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {573f37f7-95de-4380-b953-ddac85e5064c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {cb529369-89a6-4363-b482-5c6064f3053a}, !- Handle
  LargeHotel Storage People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0c355639-0c83-44d3-8d27-0e9a212769e3}, !- Handle
  LargeHotel Storage People,              !- Name
  {cb529369-89a6-4363-b482-5c6064f3053a}, !- People Definition Name
  {71487c5f-e91c-4324-b8d4-c55d94360a85}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d9f04e10-5054-4391-b964-5a55a15f99ac}, !- Work Efficiency Schedule Name
  {9c1dc6f3-9b11-46d8-8fef-8d53dd389c46}, !- Clothing Insulation Schedule Name
  {3a70c503-2cee-4db9-bc7d-17eadb2fc044}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {92ac1c9c-3190-4264-b310-e0088b2f48ba}, !- Handle
  LargeHotel Storage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {643a872b-ebf3-420f-bf93-278474b7fa20}, !- Handle
  {92ac1c9c-3190-4264-b310-e0088b2f48ba}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {92a4dc39-1536-4336-af52-e3918350d467}, !- Handle
  LargeHotel Storage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417743,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {34f31a38-0601-45d0-8f3d-6e4a6578f83a}, !- Handle
  LargeHotel Storage Elec Equip,          !- Name
  {92a4dc39-1536-4336-af52-e3918350d467}, !- Electric Equipment Definition Name
  {71487c5f-e91c-4324-b8d4-c55d94360a85}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e5f21f52-a64a-4bce-b3cb-e4ec134c7cd6}, !- Handle
  LargeHotel Storage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c3ff0af3-5b37-4049-a9ec-68c507f44d8d}, !- Handle
  LargeHotel Storage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5cb76470-d951-47ec-82d8-811e682fa096}, !- Number of People Schedule Name
  {d80ac585-963b-462a-9d6d-b85b3694ba93}, !- People Activity Level Schedule Name
  {11c61567-31d4-4a22-8dae-14df42e1be31}, !- Lighting Schedule Name
  {80123955-822e-41c8-a3b4-c1be9593a22a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {573f37f7-95de-4380-b953-ddac85e5064c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {687f291b-dc7a-4820-980a-8ed7c17d2661}, !- Handle
  Foundation F 1.26W/m*K Perim 12.11m Area 12.97m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  12.9744676744186,                       !- Area {m2}
  12.1084261523633;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c77183cf-65a1-49ab-8eac-64cf9686ca60}, !- Handle
  Foundation F 1.26W/m*K Perim 7.51m Area 6.58m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  6.58288255813952,                       !- Area {m2}
  7.51418029094557;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e01d3d82-fdfe-43ee-bd06-cf5b1f9fb496}, !- Handle
  Foundation F 1.26W/m*K Perim 0.56m Area 0.78m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  0.776442558139534,                      !- Area {m2}
  0.558103810629974;                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {32cc53a4-fd90-4287-a40a-f49b11e28850}, !- Handle
  Foundation F 1.26W/m*K Perim 0.68m Area 0.95m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  0.945234418604647,                      !- Area {m2}
  0.679430725984314;                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b91e8d5f-eaee-471d-8b43-0cb24be68b5d}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 1.11m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1.10814628612422,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {fe242fe8-ad40-433e-b11b-eec643df1045}, !- Handle
  Foundation F 1.26W/m*K Perim 1.17m Area 1.63m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1.63165465116278,                       !- Area {m2}
  1.1728268484253;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7b49bfbb-c9a1-4dcb-b57c-5bcc67d7818d}, !- Handle
  Foundation F 1.26W/m*K Perim 1.34m Area 1.87m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1.86796325581397,                       !- Area {m2}
  1.3426845299214;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {260885e6-15cf-40a1-9ce9-1d7998d4a7fb}, !- Handle
  Foundation F 1.26W/m*K Perim 1.34m Area 1.31m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1.30826371740299,                       !- Area {m2}
  1.33864029940957;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4e1c83ac-0713-4308-a797-d03016e83788}, !- Handle
  Foundation F 1.26W/m*K Perim 1.04m Area 1.44m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1.44035720930232,                       !- Area {m2}
  1.03532301102372;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {21d59d0c-cb94-4fa1-b807-61e38a79af45}, !- Handle
  Foundation F 1.26W/m*K Perim 0.74m Area 1.02m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1.02400395348837,                       !- Area {m2}
  0.736049953149677;                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {e0ab0e11-2fcd-42ed-9679-a6782969f73b}, !- Handle
  Res ComStock DOE Ref Pre-1980 - LrgHotel - ASHRAE 169-2013-5A, !- Name
  {36214f07-6ec4-49b5-a610-8339f4a6457f}, !- Default Exterior Surface Constructions Name
  {abc65e32-75f8-4dcc-8217-7ed30551e8c2}, !- Default Interior Surface Constructions Name
  {94bc8f67-5e8e-4287-8fb6-ba6132858d9d}, !- Default Ground Contact Surface Constructions Name
  {68d1c124-2e8b-42e7-b83c-00120299f1c3}, !- Default Exterior SubSurface Constructions Name
  {f609e96a-d9ea-456a-9206-86b19316d7a4}, !- Default Interior SubSurface Constructions Name
  {787526ca-8283-41ae-8306-e36543979fd4}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {36214f07-6ec4-49b5-a610-8339f4a6457f}, !- Handle
  Default Surface Constructions 1,        !- Name
  {819d406f-c3f4-4116-9b71-71ba52ee7451}, !- Floor Construction Name
  {182e1cac-dd21-4d8d-94bc-9bb68a3084d5}, !- Wall Construction Name
  {d896f33f-14b9-4503-b239-8a6a2454b3a8}; !- Roof Ceiling Construction Name

OS:Construction,
  {819d406f-c3f4-4116-9b71-71ba52ee7451}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {2865e23b-036a-4a28-bd69-4c7af9e22b9a}, !- Layer 1
  {c70d738c-6f8e-41a3-bf41-835a9d651074}; !- Layer 2

OS:Material,
  {2865e23b-036a-4a28-bd69-4c7af9e22b9a}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c70d738c-6f8e-41a3-bf41-835a9d651074}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4c0533b9-3a39-4a02-970f-748907fdca32}, !- Handle
  {819d406f-c3f4-4116-9b71-71ba52ee7451}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {d896f33f-14b9-4503-b239-8a6a2454b3a8}, !- Handle
  Typical IEAD Roof R-13.89,              !- Name
  ,                                       !- Surface Rendering Name
  {9463d1c6-21c5-4936-a2cc-a07d6633b789}, !- Layer 1
  {b0fe03e6-f40b-4a20-9e1a-013bc243e79e}, !- Layer 2
  {91c2524f-904c-442b-a143-d41db538546b}; !- Layer 3

OS:Material,
  {9463d1c6-21c5-4936-a2cc-a07d6633b789}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b0fe03e6-f40b-4a20-9e1a-013bc243e79e}, !- Handle
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {91c2524f-904c-442b-a143-d41db538546b}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {551c34b1-63e9-4891-9f5a-59310d85d864}, !- Handle
  {d896f33f-14b9-4503-b239-8a6a2454b3a8}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {abc65e32-75f8-4dcc-8217-7ed30551e8c2}, !- Handle
  Default Surface Constructions 2,        !- Name
  {fe1399e8-3150-4a8a-9124-d88463060117}, !- Floor Construction Name
  {74703f69-6e16-4aa9-9ccb-257c92db80b7}, !- Wall Construction Name
  {41b190d1-11fd-4259-82a6-967b01f1f6f8}; !- Roof Ceiling Construction Name

OS:Construction,
  {fe1399e8-3150-4a8a-9124-d88463060117}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {60a026d4-83e6-433e-9c09-4db12f6018c5}, !- Layer 1
  {a7742b81-f5e1-4695-97bf-21fc96803bc4}; !- Layer 2

OS:Material,
  {60a026d4-83e6-433e-9c09-4db12f6018c5}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a7742b81-f5e1-4695-97bf-21fc96803bc4}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8597dd5b-a311-498a-a947-d36ec416560b}, !- Handle
  {fe1399e8-3150-4a8a-9124-d88463060117}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {74703f69-6e16-4aa9-9ccb-257c92db80b7}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {2d7481c8-13db-4dc4-a962-c62e367f8da4}, !- Layer 1
  {2d7481c8-13db-4dc4-a962-c62e367f8da4}; !- Layer 2

OS:Material,
  {2d7481c8-13db-4dc4-a962-c62e367f8da4}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6dfe8ace-14ce-4025-8bb9-05e724fc2bb2}, !- Handle
  {74703f69-6e16-4aa9-9ccb-257c92db80b7}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {41b190d1-11fd-4259-82a6-967b01f1f6f8}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {a7742b81-f5e1-4695-97bf-21fc96803bc4}, !- Layer 1
  {60a026d4-83e6-433e-9c09-4db12f6018c5}; !- Layer 2

OS:StandardsInformation:Construction,
  {f1e437a2-09c0-45e2-a55e-316e69c416fe}, !- Handle
  {41b190d1-11fd-4259-82a6-967b01f1f6f8}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {94bc8f67-5e8e-4287-8fb6-ba6132858d9d}, !- Handle
  Default Surface Constructions 3,        !- Name
  {89fd0f46-558c-4256-9d1a-28da37fa5a74}, !- Floor Construction Name
  {5247cd36-ad21-45b5-8bde-6ac90607d4bb}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {89fd0f46-558c-4256-9d1a-28da37fa5a74}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {12e78ae4-a656-4059-998e-07b436b86ba1}, !- Layer 1
  {c70d738c-6f8e-41a3-bf41-835a9d651074}; !- Layer 2

OS:Material:NoMass,
  {8b9e6738-d94b-4b51-b25e-040a606cabe5}, !- Handle
  Typical Insulation R-4.23,              !- Name
  Smooth,                                 !- Roughness
  0.745189999953196,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {12e78ae4-a656-4059-998e-07b436b86ba1}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d48309da-ec6b-4b95-b0cd-12b012a2ce24}, !- Handle
  {89fd0f46-558c-4256-9d1a-28da37fa5a74}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5247cd36-ad21-45b5-8bde-6ac90607d4bb}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {ee9e3934-bfa8-4889-836d-cc9cf7a0e162}; !- Layer 1

OS:Material,
  {ee9e3934-bfa8-4889-836d-cc9cf7a0e162}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8c6d6a9e-a9f3-413e-aa2f-a5d1d97ff8fe}, !- Handle
  {5247cd36-ad21-45b5-8bde-6ac90607d4bb}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {68d1c124-2e8b-42e7-b83c-00120299f1c3}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {ff1d09d5-58e4-4faa-8ab1-a219383af678}, !- Fixed Window Construction Name
  {ff1d09d5-58e4-4faa-8ab1-a219383af678}, !- Operable Window Construction Name
  {aef33caa-f603-4260-86c2-9789007c5a70}, !- Door Construction Name
  {f59adf1c-6ef0-4ebb-92ed-f825a0c96793}, !- Glass Door Construction Name
  {a639e26b-3883-487f-b491-09906842df0c}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {a14419c9-b671-4a2a-a5db-41485e360971}, !- Tubular Daylight Dome Construction Name
  {a14419c9-b671-4a2a-a5db-41485e360971}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ff1d09d5-58e4-4faa-8ab1-a219383af678}, !- Handle
  Simple Glazing U 0.62 SHGC 0.41,        !- Name
  ,                                       !- Surface Rendering Name
  {587c92df-81f3-4332-b7ba-b73ca7e861d6}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {587c92df-81f3-4332-b7ba-b73ca7e861d6}, !- Handle
  Simple Glazing U 0.62 SHGC 0.41,        !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {bc7857ff-bfa1-4544-aa77-d9d64b172583}, !- Handle
  {ff1d09d5-58e4-4faa-8ab1-a219383af678}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {aef33caa-f603-4260-86c2-9789007c5a70}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {a8e9279c-b95b-4d89-827a-fcd3443bb828}, !- Layer 1
  {8b9e6738-d94b-4b51-b25e-040a606cabe5}; !- Layer 2

OS:Material,
  {a8e9279c-b95b-4d89-827a-fcd3443bb828}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {31d86c84-3023-40f5-8809-b42ab97bc9b9}, !- Handle
  {aef33caa-f603-4260-86c2-9789007c5a70}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f59adf1c-6ef0-4ebb-92ed-f825a0c96793}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {841fd49c-8ac3-4dc8-b900-d0be754525a5}; !- Layer 1

OS:WindowMaterial:Glazing,
  {841fd49c-8ac3-4dc8-b900-d0be754525a5}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {0cbbcf03-95b2-4070-8064-67b7e01d9acd}, !- Handle
  {f59adf1c-6ef0-4ebb-92ed-f825a0c96793}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {a639e26b-3883-487f-b491-09906842df0c}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {8b9e6738-d94b-4b51-b25e-040a606cabe5}; !- Layer 1

OS:StandardsInformation:Construction,
  {a2267da1-e7ff-4e8d-b63b-1e697360e7a3}, !- Handle
  {a639e26b-3883-487f-b491-09906842df0c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {a14419c9-b671-4a2a-a5db-41485e360971}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {1f2de627-e35d-493f-9a02-fe53b602e5ef}; !- Layer 1

OS:WindowMaterial:Glazing,
  {1f2de627-e35d-493f-9a02-fe53b602e5ef}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {fba21c81-3e47-480c-81c3-53260ab08e3e}, !- Handle
  {a14419c9-b671-4a2a-a5db-41485e360971}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {f609e96a-d9ea-456a-9206-86b19316d7a4}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {a14419c9-b671-4a2a-a5db-41485e360971}, !- Fixed Window Construction Name
  {a14419c9-b671-4a2a-a5db-41485e360971}, !- Operable Window Construction Name
  {4c982555-3aa7-4537-8fb1-2f0ad86a4856}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {4c982555-3aa7-4537-8fb1-2f0ad86a4856}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {03a955d6-3374-4267-907f-89d599173ffd}; !- Layer 1

OS:Material,
  {03a955d6-3374-4267-907f-89d599173ffd}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {da8fccef-73fc-4062-8875-07a54b974c00}, !- Handle
  {4c982555-3aa7-4537-8fb1-2f0ad86a4856}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {787526ca-8283-41ae-8306-e36543979fd4}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {03a955d6-3374-4267-907f-89d599173ffd}; !- Layer 1

OS:StandardsInformation:Construction,
  {bafc2307-8f07-4bb6-ad2f-d6732562cda6}, !- Handle
  {787526ca-8283-41ae-8306-e36543979fd4}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {182e1cac-dd21-4d8d-94bc-9bb68a3084d5}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Name
  ,                                       !- Surface Rendering Name
  {50dfda40-a0c6-4538-8f87-5ca4c28a286a}, !- Layer 1
  {db310dc4-acff-4941-8988-c501bbf271fa}, !- Layer 2
  {8b9e6738-d94b-4b51-b25e-040a606cabe5}, !- Layer 3
  {db310dc4-acff-4941-8988-c501bbf271fa}; !- Layer 4

OS:Material,
  {50dfda40-a0c6-4538-8f87-5ca4c28a286a}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {db310dc4-acff-4941-8988-c501bbf271fa}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e6a9c59b-fe5b-4007-bc12-317dc54b31ab}, !- Handle
  {182e1cac-dd21-4d8d-94bc-9bb68a3084d5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Handle
  Always On Discrete,                     !- Name
  {a55dd557-58ec-4036-86ba-9d1a08b3fc3a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a55dd557-58ec-4036-86ba-9d1a08b3fc3a}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {fe268a25-aa2f-4cfa-ae5b-f801452c4fd8}, !- Handle
  12.15,                                  !- January Ground Temperature {C}
  2.45,                                   !- February Ground Temperature {C}
  1.39,                                   !- March Ground Temperature {C}
  -3.63,                                  !- April Ground Temperature {C}
  1.52,                                   !- May Ground Temperature {C}
  1.53,                                   !- June Ground Temperature {C}
  6.48,                                   !- July Ground Temperature {C}
  19.84,                                  !- August Ground Temperature {C}
  22.08,                                  !- September Ground Temperature {C}
  22.59,                                  !- October Ground Temperature {C}
  22.51,                                  !- November Ground Temperature {C}
  20.22;                                  !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {ab9ba586-1811-42b0-9e27-8fa8f49185b0}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {509bf3e9-8213-4cae-9d99-a0b41866412e}, !- Default Day Schedule Name
  {caca08e9-19b9-46e6-b04a-23aa6556cd86}, !- Summer Design Day Schedule Name
  {0bb39009-63b9-4682-899d-2fa90bea807b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {509bf3e9-8213-4cae-9d99-a0b41866412e}, !- Handle
  17 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00122807943333334,                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0023055009,                           !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.000220966566666667,                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0001506591,                           !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.00307019943333333,                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  7.03074666666665e-05,                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00137873853333333,                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.00122807943333333,                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0001506591,                           !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  8.03516333333337e-05,                   !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.000543732533333339,                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:AdditionalProperties,
  {62533402-9dfd-4696-87ab-3f0184a29301}, !- Handle
  {ab9ba586-1811-42b0-9e27-8fa8f49185b0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.608458091085268,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  17,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-11-10 12:02:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-11-10 12:02:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0bb39009-63b9-4682-899d-2fa90bea807b}, !- Handle
  17 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {caca08e9-19b9-46e6-b04a-23aa6556cd86}, !- Handle
  17 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9eaf42b6-d430-4575-afed-e0d021776d66}, !- Handle
  Schedule Rule 14,                       !- Name
  {ab9ba586-1811-42b0-9e27-8fa8f49185b0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1cca8cbf-c4d7-4bd0-8e2a-1a15c659c52f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1cca8cbf-c4d7-4bd0-8e2a-1a15c659c52f}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00107742033333334,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00229545673333333,                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.000140614933333333,                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.00307019943333333,                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.000140614933333333,                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1.00441666666673e-05,                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.000301318200000001,                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0001506591,                           !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.000614040000000006,                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {e3abd848-2de0-404f-afa8-c5c4709837c7}, !- Handle
  Schedule Rule 15,                       !- Name
  {ab9ba586-1811-42b0-9e27-8fa8f49185b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75f6bdca-01bf-4e85-9ed1-00a77842cf1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {75f6bdca-01bf-4e85-9ed1-00a77842cf1b}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00107742033333334,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00229545673333333,                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.000140614933333333,                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.00307019943333333,                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.000140614933333333,                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1.00441666666673e-05,                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.000301318200000001,                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0001506591,                           !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.000614040000000006,                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Ruleset,
  {6cc06461-2808-4c35-81d8-c97581bcf025}, !- Handle
  Elevator Schedule 1,                    !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {c4f20cd8-1680-4eb4-be95-ff232c586850}, !- Default Day Schedule Name
  {dc5b0bc5-3e0c-473e-ac3f-9e8adc7b8d3e}, !- Summer Design Day Schedule Name
  {cd168914-decd-48be-bc17-3d3d0314a4e9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1a4dbb38-3ff5-41a8-8f1b-28772c205da9}, !- Handle
  {6cc06461-2808-4c35-81d8-c97581bcf025}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.608458091085268,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  17,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-11-10 12:02:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-11-10 12:02:11 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.0030701994333333302;                  !- Feature Value 7

OS:Schedule:Day,
  {c4f20cd8-1680-4eb4-be95-ff232c586850}, !- Handle
  17 space(s) Occ Sch Default 1,          !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  6.02637250000003e-05,                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  8.03516333333337e-05,                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.000196196858333335,                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.000312042083333336,                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.000427887308333338,                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.000543732533333339,                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.000407799400000004,                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.000271866266666669,                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.000135933133333335,                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.000307019858333335,                   !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.00061403971666667,                    !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.000921059575000005,                   !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.00122807943333334,                    !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.00149743480000001,                    !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.00176679016666667,                    !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.00203614553333334,                    !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.0023055009,                           !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.00178436731666667,                    !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.00126323373333333,                    !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.00074210015,                          !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.000220966566666667,                   !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.000165724925,                         !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.000110483283333333,                   !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  5.52416416666667e-05,                   !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0,                                      !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  3.013182e-05,                           !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  6.026364e-05,                           !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  9.039546e-05,                           !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.00012052728,                          !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.0001506591,                           !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.000880544183333332,                   !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.00161042926666666,                    !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.00234031435,                          !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.00307019943333333,                    !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.002302649575,                         !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.00153509971666667,                    !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.000767549858333333,                   !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0,                                      !- Value Until Time 40
  17,                                     !- Hour 41
  15,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  17,                                     !- Hour 42
  30,                                     !- Minute 42
  1.75768666666666e-05,                   !- Value Until Time 42
  17,                                     !- Hour 43
  45,                                     !- Minute 43
  3.51537333333332e-05,                   !- Value Until Time 43
  18,                                     !- Hour 44
  0,                                      !- Minute 44
  5.27305999999999e-05,                   !- Value Until Time 44
  18,                                     !- Hour 45
  15,                                     !- Minute 45
  7.03074666666665e-05,                   !- Value Until Time 45
  18,                                     !- Hour 46
  30,                                     !- Minute 46
  0.000331993679999999,                   !- Value Until Time 46
  18,                                     !- Hour 47
  45,                                     !- Minute 47
  0.000593679893333332,                   !- Value Until Time 47
  19,                                     !- Hour 48
  0,                                      !- Minute 48
  0.000855366106666665,                   !- Value Until Time 48
  19,                                     !- Hour 49
  15,                                     !- Minute 49
  0.00111705232,                          !- Value Until Time 49
  19,                                     !- Hour 50
  30,                                     !- Minute 50
  0.00137873853333333,                    !- Value Until Time 50
  19,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0010340539,                           !- Value Until Time 51
  20,                                     !- Hour 52
  0,                                      !- Minute 52
  0.000689369266666665,                   !- Value Until Time 52
  20,                                     !- Hour 53
  15,                                     !- Minute 53
  0.000344684633333332,                   !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.000307019858333332,                   !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.000614039716666665,                   !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.000921059574999997,                   !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.00122807943333333,                    !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.000958724349999997,                   !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.000689369266666665,                   !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.000420014183333332,                   !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0001506591,                           !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.000112994325,                         !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  7.532955e-05,                           !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  3.7664775e-05,                          !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0,                                      !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  2.00879083333334e-05,                   !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  4.01758166666668e-05;                   !- Value Until Time 68

OS:Schedule:Day,
  {dc5b0bc5-3e0c-473e-ac3f-9e8adc7b8d3e}, !- Handle
  17 space(s) Occ Sch Summer Design Day 1, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd168914-decd-48be-bc17-3d3d0314a4e9}, !- Handle
  17 space(s) Occ Sch Winter Design Day 1, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e7382038-01aa-489e-a9fc-cb981fa8d8ae}, !- Handle
  Schedule Rule 16,                       !- Name
  {6cc06461-2808-4c35-81d8-c97581bcf025}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {38307358-4810-49f6-a198-44af49a8de4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {38307358-4810-49f6-a198-44af49a8de4c}, !- Handle
  Schedule Day 27,                        !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.000460530000000005,                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.000307020000000003,                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.000153510000000002,                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00028936112857143,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.000286969714285715,                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.000284578300000001,                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.000282186885714287,                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.000279795471428572,                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.000277404057142858,                   !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.000275012642857144,                   !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.000272621228571429,                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.000270229814285715,                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.000267838400000001,                   !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.000265446985714287,                   !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.000263055571428572,                   !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.000260664157142858,                   !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.000258272742857144,                   !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.000255881328571429,                   !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.000253489914285715,                   !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.000251098500000001,                   !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.000248707085714287,                   !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.000246315671428572,                   !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.000243924257142858,                   !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.000241532842857144,                   !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.000239141428571429,                   !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.000236750014285715,                   !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.000269355083333335,                   !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00053871016666667,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.000808065250000005,                   !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00107742033333334,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00138192943333334,                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00168643853333334,                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00199094763333333,                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.00229545673333333,                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.00219565426666666,                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0020958518,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.00199604933333333,                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.00189624686666666,                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0017964444,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.00169664193333333,                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.00159683946666666,                    !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.001497037,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.00139723453333333,                    !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.00129743206666666,                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0011976296,                           !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.00109782713333333,                    !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.000998024666666665,                   !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.000898222199999998,                   !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.000798419733333332,                   !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.000698617266666665,                   !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.000598814799999999,                   !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.000499012333333332,                   !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.000399209866666666,                   !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0002994074,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.000199604933333333,                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  9.98024666666665e-05,                   !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0,                                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  3.51537333333332e-05,                   !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  7.03074666666665e-05,                   !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0001054612,                           !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.000140614933333333,                   !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.000262680954166666,                   !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.000384746974999999,                   !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.000506812995833333,                   !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.000628879016666666,                   !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.000750945037499999,                   !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.000873011058333332,                   !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.000995077079166665,                   !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0011171431,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.00123920912083333,                    !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.00136127514166667,                    !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0014833411625,                        !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.00160540718333333,                    !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.00172747320416666,                    !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.001849539225,                         !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.00197160524583333,                    !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.00209367126666666,                    !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0022157372875,                        !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.00233780330833333,                    !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.00245986932916666,                    !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.00258193535,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.00270400137083333,                    !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.00282606739166666,                    !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0029481334125,                        !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.00307019943333333,                    !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.002302649575,                         !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.00153509971666667,                    !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.000767549858333333,                   !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  8.13080857142859e-05,                   !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  7.89166714285716e-05,                   !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  7.65252571428573e-05,                   !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  7.4133842857143e-05,                    !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  8.13080857142859e-05;                   !- Value Until Time 96

OS:Schedule:Rule,
  {862b7da0-b6c9-472c-b16d-9a9bf861ec0f}, !- Handle
  Schedule Rule 17,                       !- Name
  {6cc06461-2808-4c35-81d8-c97581bcf025}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f42bcd68-4eb2-44e1-a802-b5623be0e195}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f42bcd68-4eb2-44e1-a802-b5623be0e195}, !- Handle
  Schedule Day 28,                        !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.000460530000000005,                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.000307020000000003,                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.000153510000000002,                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00028936112857143,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.000286969714285715,                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.000284578300000001,                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.000282186885714287,                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.000279795471428572,                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.000277404057142858,                   !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.000275012642857144,                   !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.000272621228571429,                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.000270229814285715,                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.000267838400000001,                   !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.000265446985714287,                   !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.000263055571428572,                   !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.000260664157142858,                   !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.000258272742857144,                   !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.000255881328571429,                   !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.000253489914285715,                   !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.000251098500000001,                   !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.000248707085714287,                   !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.000246315671428572,                   !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.000243924257142858,                   !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.000241532842857144,                   !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.000239141428571429,                   !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.000236750014285715,                   !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.000269355083333335,                   !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00053871016666667,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.000808065250000005,                   !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00107742033333334,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00138192943333334,                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00168643853333334,                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00199094763333333,                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.00229545673333333,                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.00219565426666666,                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0020958518,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.00199604933333333,                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.00189624686666666,                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0017964444,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.00169664193333333,                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.00159683946666666,                    !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.001497037,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.00139723453333333,                    !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.00129743206666666,                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0011976296,                           !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.00109782713333333,                    !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.000998024666666665,                   !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.000898222199999998,                   !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.000798419733333332,                   !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.000698617266666665,                   !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.000598814799999999,                   !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.000499012333333332,                   !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.000399209866666666,                   !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0002994074,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.000199604933333333,                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  9.98024666666665e-05,                   !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0,                                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  3.51537333333332e-05,                   !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  7.03074666666665e-05,                   !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0001054612,                           !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.000140614933333333,                   !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.000262680954166666,                   !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.000384746974999999,                   !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.000506812995833333,                   !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.000628879016666666,                   !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.000750945037499999,                   !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.000873011058333332,                   !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.000995077079166665,                   !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0011171431,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.00123920912083333,                    !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.00136127514166667,                    !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0014833411625,                        !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.00160540718333333,                    !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.00172747320416666,                    !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.001849539225,                         !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.00197160524583333,                    !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.00209367126666666,                    !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0022157372875,                        !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.00233780330833333,                    !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.00245986932916666,                    !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.00258193535,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.00270400137083333,                    !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.00282606739166666,                    !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0029481334125,                        !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.00307019943333333,                    !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.002302649575,                         !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.00153509971666667,                    !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.000767549858333333,                   !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  8.13080857142859e-05,                   !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  7.89166714285716e-05,                   !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  7.65252571428573e-05,                   !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  7.4133842857143e-05,                    !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  8.13080857142859e-05;                   !- Value Until Time 96

OS:Schedule:Ruleset,
  {c4fe5907-65fa-4663-b66d-8b947429b972}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ed034367-846d-416d-9385-ba0e647489f3}, !- Default Day Schedule Name
  {4a9aaeaf-c400-4d88-93a9-817da0c3b7ad}, !- Summer Design Day Schedule Name
  {bafac76b-5727-47ce-94bc-e375e5046c73}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {52d64c70-74b9-46fc-b65a-c4032ec8505e}, !- Handle
  {c4fe5907-65fa-4663-b66d-8b947429b972}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.608458091085268,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  17,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-11-10 12:02:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-11-10 12:02:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ed034367-846d-416d-9385-ba0e647489f3}, !- Handle
  17 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:Schedule:Day,
  {4a9aaeaf-c400-4d88-93a9-817da0c3b7ad}, !- Handle
  17 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bafac76b-5727-47ce-94bc-e375e5046c73}, !- Handle
  17 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {43b820c0-99bf-4193-b7b5-c9cd9e76ba38}, !- Handle
  Schedule Rule 18,                       !- Name
  {c4fe5907-65fa-4663-b66d-8b947429b972}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e271dc1a-a465-4eaa-83f7-7a01de474411}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e271dc1a-a465-4eaa-83f7-7a01de474411}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {1ffa4e06-2ffc-4c72-8f20-f94e397205fa}, !- Handle
  Schedule Rule 19,                       !- Name
  {c4fe5907-65fa-4663-b66d-8b947429b972}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {301bd544-d346-44b1-9d1c-db249006ad5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {301bd544-d346-44b1-9d1c-db249006ad5d}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Ruleset,
  {866de4c5-72e1-45b1-891a-f7a5d98d8417}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e31175af-67ff-4601-80e1-fce4fcbaf82a}, !- Default Day Schedule Name
  {ab14be1b-6584-4df9-ae57-06253acb1d98}, !- Summer Design Day Schedule Name
  {deaafe53-8329-411f-a872-27df0949332f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0b1c961e-f726-43a6-b208-b185584da72b}, !- Handle
  {866de4c5-72e1-45b1-891a-f7a5d98d8417}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.608458091085268,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  17,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-11-10 12:02:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-11-10 12:02:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e31175af-67ff-4601-80e1-fce4fcbaf82a}, !- Handle
  17 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:Schedule:Day,
  {ab14be1b-6584-4df9-ae57-06253acb1d98}, !- Handle
  17 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {deaafe53-8329-411f-a872-27df0949332f}, !- Handle
  17 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {983fdd33-3849-4074-9350-ffa7aa92dd16}, !- Handle
  Schedule Rule 20,                       !- Name
  {866de4c5-72e1-45b1-891a-f7a5d98d8417}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2849ad53-4f75-482f-9722-11ee1895ba89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2849ad53-4f75-482f-9722-11ee1895ba89}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {e4efe0fc-b3d1-45bf-bb67-b605c4ea6bac}, !- Handle
  Schedule Rule 21,                       !- Name
  {866de4c5-72e1-45b1-891a-f7a5d98d8417}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6da529e5-1ddd-44db-8c7e-f6d1209f129c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6da529e5-1ddd-44db-8c7e-f6d1209f129c}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
  {fa314425-b580-444e-b9c9-9a774dd9d9e8}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2bfa2515-87c5-40ff-b289-ee1695fb52d3}, !- Handle
  3 Elevator Lift Motors,                 !- Name
  {fa314425-b580-444e-b9c9-9a774dd9d9e8}, !- Electric Equipment Definition Name
  {3d0b6215-426d-4e10-94a3-ca44cf7182b7}, !- Space or SpaceType Name
  {6cc06461-2808-4c35-81d8-c97581bcf025}, !- Schedule Name
  3,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8bf64177-6019-4a4c-8984-a6d538c0885c}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {799b4ed8-a30b-47fa-84f8-fb086cdf6079}, !- Handle
  Parking Areas and Drives,               !- Name
  {8bf64177-6019-4a4c-8984-a6d538c0885c}, !- Exterior Lights Definition Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  718.903819291434,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7f9eb8e4-e947-40e1-b049-45a54125024d}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {4f8826e9-0e69-427f-bb9c-d3c704165130}, !- Handle
  Building Facades,                       !- Name
  {7f9eb8e4-e947-40e1-b049-45a54125024d}, !- Exterior Lights Definition Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  912.870929175277,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {2a4b2f99-1166-4586-ab01-4d338ea3f641}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {904c3b96-6399-4413-a309-2b1b64da688d}, !- Handle
  Main Entries,                           !- Name
  {2a4b2f99-1166-4586-ab01-4d338ea3f641}, !- Exterior Lights Definition Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9d59bd4a-d7fa-4285-8625-ffe9194b86ba}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {973fb934-8924-4fcc-a0ae-1b471df36e9b}, !- Handle
  Other Doors,                            !- Name
  {9d59bd4a-d7fa-4285-8625-ffe9194b86ba}, !- Exterior Lights Definition Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  0.302666666666667,                      !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {43a03081-f808-475e-926e-6007734e643c}, !- Handle
  Entry Canopies Def (W/ft^2),            !- Name
  1.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {4b8443fb-db30-4eea-9132-02415d881f0f}, !- Handle
  Entry Canopies,                         !- Name
  {43a03081-f808-475e-926e-6007734e643c}, !- Exterior Lights Definition Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1620,                                   !- Multiplier
  Entry Canopies;                         !- End-Use Subcategory

OS:Schedule:Ruleset,
  {5f2772a2-e0a9-46ab-9a6f-0ed3eb3ae759}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH,         !- Name
  {a55dd557-58ec-4036-86ba-9d1a08b3fc3a}, !- Schedule Type Limits Name
  {fbed8dc9-847f-43e5-b4ea-67c6b6d93ca0}, !- Default Day Schedule Name
  {4b10263c-3b48-4797-8e95-6bc2b88f50d3}, !- Summer Design Day Schedule Name
  {829877e7-7673-4d1a-b0b4-80d579c26863}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fbed8dc9-847f-43e5-b4ea-67c6b6d93ca0}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Default, !- Name
  {a55dd557-58ec-4036-86ba-9d1a08b3fc3a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {829877e7-7673-4d1a-b0b4-80d579c26863}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {a55dd557-58ec-4036-86ba-9d1a08b3fc3a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {4b10263c-3b48-4797-8e95-6bc2b88f50d3}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {a55dd557-58ec-4036-86ba-9d1a08b3fc3a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {1f18beea-1a15-42bc-a36f-70dce073c6f0}, !- Handle
  Zone LargeHotel Kitchen  - Story ground Exhaust Fan, !- Name
  {5f2772a2-e0a9-46ab-9a6f-0ed3eb3ae759}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.00364135805860465,                    !- Maximum Flow Rate {m3/s}
  {86dbbe49-57c9-4497-b5dc-07568d70a009}, !- Air Inlet Node Name
  {db717a6a-e372-43fe-8533-47a487ed3402}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {5f2772a2-e0a9-46ab-9a6f-0ed3eb3ae759}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {03cc22d2-2edd-4570-8130-7341c5ea081d}, !- Handle
  Zone LargeHotel Kitchen  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {27a39988-7ec5-4e80-941a-85512312f302}, !- Inlet Port
  {86dbbe49-57c9-4497-b5dc-07568d70a009}; !- Outlet Port

OS:Connection,
  {27a39988-7ec5-4e80-941a-85512312f302}, !- Handle
  {f6d20122-ec45-40f4-8942-075d562692f7}, !- Source Object
  2,                                      !- Outlet Port
  {03cc22d2-2edd-4570-8130-7341c5ea081d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86dbbe49-57c9-4497-b5dc-07568d70a009}, !- Handle
  {03cc22d2-2edd-4570-8130-7341c5ea081d}, !- Source Object
  3,                                      !- Outlet Port
  {1f18beea-1a15-42bc-a36f-70dce073c6f0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {55c31c39-b1c2-4cc3-8d3d-09cc15a46a99}, !- Handle
  Zone LargeHotel Kitchen  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {db717a6a-e372-43fe-8533-47a487ed3402}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db717a6a-e372-43fe-8533-47a487ed3402}, !- Handle
  {1f18beea-1a15-42bc-a36f-70dce073c6f0}, !- Source Object
  7,                                      !- Outlet Port
  {55c31c39-b1c2-4cc3-8d3d-09cc15a46a99}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {48d78710-afc4-4583-80ab-da395cc7e4c6}, !- Handle
  Always On,                              !- Name
  {a55dd557-58ec-4036-86ba-9d1a08b3fc3a}, !- Schedule Type Limits Name
  {18c8e44d-3b58-4679-9a40-ab377a60a303}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18c8e44d-3b58-4679-9a40-ab377a60a303}, !- Handle
  Always On Default,                      !- Name
  {a55dd557-58ec-4036-86ba-9d1a08b3fc3a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {7ae6ab01-37c1-4778-89fa-b84746d5e6e4}, !- Handle
  Zone LargeHotel Laundry  - Story ground Exhaust Fan, !- Name
  {48d78710-afc4-4583-80ab-da395cc7e4c6}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.00234777315944485,                    !- Maximum Flow Rate {m3/s}
  {f1ca4526-9ac1-4fe9-bd08-151fc3eba446}, !- Air Inlet Node Name
  {5f729da4-ffa0-4f11-b431-aeee5151c7ab}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {48d78710-afc4-4583-80ab-da395cc7e4c6}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {5ea06836-d349-4f30-a849-b234133dd23b}, !- Handle
  Zone LargeHotel Laundry  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {6071d859-d1f2-4a86-a6dc-fcb15e8f4944}, !- Inlet Port
  {f1ca4526-9ac1-4fe9-bd08-151fc3eba446}; !- Outlet Port

OS:Connection,
  {6071d859-d1f2-4a86-a6dc-fcb15e8f4944}, !- Handle
  {369d5f8e-5fc5-4717-9e57-bb10c26171e0}, !- Source Object
  2,                                      !- Outlet Port
  {5ea06836-d349-4f30-a849-b234133dd23b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1ca4526-9ac1-4fe9-bd08-151fc3eba446}, !- Handle
  {5ea06836-d349-4f30-a849-b234133dd23b}, !- Source Object
  3,                                      !- Outlet Port
  {7ae6ab01-37c1-4778-89fa-b84746d5e6e4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e9b123ff-1aa2-4e98-951e-45f28fae9f2b}, !- Handle
  Zone LargeHotel Laundry  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {5f729da4-ffa0-4f11-b431-aeee5151c7ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f729da4-ffa0-4f11-b431-aeee5151c7ab}, !- Handle
  {7ae6ab01-37c1-4778-89fa-b84746d5e6e4}, !- Source Object
  7,                                      !- Outlet Port
  {e9b123ff-1aa2-4e98-951e-45f28fae9f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {de6b3a7f-e79d-4723-bd1b-b57d14cf3904}, !- Handle
  HotelLarge GuestRoom_SWH_Sch,           !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {4f3bfe26-1025-4690-9ceb-8e4378685e66}, !- Default Day Schedule Name
  {28956f51-fa32-4da6-9890-350cc0956cc8}, !- Summer Design Day Schedule Name
  {7bb550bc-c7a0-429a-b654-7c1d197a8099}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4f3bfe26-1025-4690-9ceb-8e4378685e66}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Default,   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2125,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1875,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1625,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.175,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1875,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2375,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.275,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.3125,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.35,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.4125,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.475,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.5375,                                 !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.6,                                    !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.65,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.75,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.8,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.7375,                                 !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.675,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.6125,                                 !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.55,                                   !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.5125,                                 !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.475,                                  !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.4375,                                 !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  0.4,                                    !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.375,                                  !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.35,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.325,                                  !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.3,                                    !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.275,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.25,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.225,                                  !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  16,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  16,                                     !- Hour 41
  45,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  17,                                     !- Hour 42
  0,                                      !- Minute 42
  0.25,                                   !- Value Until Time 42
  17,                                     !- Hour 43
  15,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  17,                                     !- Hour 45
  45,                                     !- Minute 45
  0.3625,                                 !- Value Until Time 45
  18,                                     !- Hour 46
  0,                                      !- Minute 46
  0.425,                                  !- Value Until Time 46
  18,                                     !- Hour 47
  15,                                     !- Minute 47
  0.4875,                                 !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.55,                                   !- Value Until Time 48
  18,                                     !- Hour 49
  45,                                     !- Minute 49
  0.5125,                                 !- Value Until Time 49
  19,                                     !- Hour 50
  0,                                      !- Minute 50
  0.475,                                  !- Value Until Time 50
  19,                                     !- Hour 51
  15,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  19,                                     !- Hour 52
  30,                                     !- Minute 52
  0.4,                                    !- Value Until Time 52
  20,                                     !- Hour 53
  30,                                     !- Minute 53
  0.4,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  45,                                     !- Minute 54
  0.45,                                   !- Value Until Time 54
  21,                                     !- Hour 55
  0,                                      !- Minute 55
  0.5,                                    !- Value Until Time 55
  21,                                     !- Hour 56
  15,                                     !- Minute 56
  0.55,                                   !- Value Until Time 56
  21,                                     !- Hour 57
  30,                                     !- Minute 57
  0.6,                                    !- Value Until Time 57
  21,                                     !- Hour 58
  45,                                     !- Minute 58
  0.5625,                                 !- Value Until Time 58
  22,                                     !- Hour 59
  0,                                      !- Minute 59
  0.525,                                  !- Value Until Time 59
  22,                                     !- Hour 60
  15,                                     !- Minute 60
  0.4875,                                 !- Value Until Time 60
  22,                                     !- Hour 61
  30,                                     !- Minute 61
  0.45,                                   !- Value Until Time 61
  22,                                     !- Hour 62
  45,                                     !- Minute 62
  0.4,                                    !- Value Until Time 62
  23,                                     !- Hour 63
  0,                                      !- Minute 63
  0.35,                                   !- Value Until Time 63
  23,                                     !- Hour 64
  15,                                     !- Minute 64
  0.3,                                    !- Value Until Time 64
  23,                                     !- Hour 65
  30,                                     !- Minute 65
  0.25,                                   !- Value Until Time 65
  23,                                     !- Hour 66
  45,                                     !- Minute 66
  0.2375,                                 !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.225;                                  !- Value Until Time 67

OS:Schedule:Day,
  {7bb550bc-c7a0-429a-b654-7c1d197a8099}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Winter Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {28956f51-fa32-4da6-9890-350cc0956cc8}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Summer Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:WaterUse:Connections,
  {c7f07c35-41fc-4d18-baa7-ff7125fa2230}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F, !- Name
  {f27ef3c2-b118-4e16-82ff-17dd92a0c87f}, !- Inlet Node Name
  {c3641495-656a-4b63-b29a-9e21507f35ff}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5afe50d4-d4eb-4db9-9012-084a9d0d1aa4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ad3f10c8-60f8-43b6-98a1-4f7cda49c880}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.5537444330109e-06,                    !- Peak Flow Rate {m3/s}
  {95aa060f-6969-4bdd-8ba0-356a29ec6d61}, !- Target Temperature Schedule Name
  {8989a9b4-5b84-463c-b2f6-ee25842f7fd3}, !- Sensible Fraction Schedule Name
  {fd4e0c2d-cdfc-4a10-b39d-77ea7feeb987}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8989a9b4-5b84-463c-b2f6-ee25842f7fd3}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {e71ee445-dde5-43ca-922b-7a1c1d300fce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e71ee445-dde5-43ca-922b-7a1c1d300fce}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd4e0c2d-cdfc-4a10-b39d-77ea7feeb987}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {5e1557d2-f270-40d3-acd1-157de134712b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e1557d2-f270-40d3-acd1-157de134712b}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {95aa060f-6969-4bdd-8ba0-356a29ec6d61}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  {6aecfeca-ed4a-41ea-bd41-ae0aff31fcfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6aecfeca-ed4a-41ea-bd41-ae0aff31fcfc}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {5afe50d4-d4eb-4db9-9012-084a9d0d1aa4}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 Service Water Use 0.02gpm at 140F, !- Name
  {ad3f10c8-60f8-43b6-98a1-4f7cda49c880}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {de6b3a7f-e79d-4723-bd1b-b57d14cf3904}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {5f2c0b8d-73d9-4cd3-bb77-31918b38ef35}, !- Handle
  HotelLarge BLDG_SWH_SCH,                !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {33bcc98b-9782-43e3-816f-4ee7d546cf2a}, !- Default Day Schedule Name
  {b6e2a943-dbd4-429a-b49f-695e75b46cf1}, !- Summer Design Day Schedule Name
  {25c5d467-8aaf-4a8b-881a-41c9563d5dd5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {33bcc98b-9782-43e3-816f-4ee7d546cf2a}, !- Handle
  HotelLarge BLDG_SWH_SCH Default,        !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2125,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1875,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1625,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.175,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1875,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.225,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2375,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.3125,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.375,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.4375,                                 !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.525,                                  !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.55,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.575,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.6,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.5875,                                 !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.575,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.5625,                                 !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.55,                                   !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.525,                                  !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.5,                                    !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.475,                                  !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  0.45,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.4375,                                 !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.425,                                  !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.4125,                                 !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.4125,                                 !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.425,                                  !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.4375,                                 !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.45,                                   !- Value Until Time 39
  11,                                     !- Hour 40
  45,                                     !- Minute 40
  0.4375,                                 !- Value Until Time 40
  12,                                     !- Hour 41
  0,                                      !- Minute 41
  0.425,                                  !- Value Until Time 41
  12,                                     !- Hour 42
  15,                                     !- Minute 42
  0.4125,                                 !- Value Until Time 42
  12,                                     !- Hour 43
  30,                                     !- Minute 43
  0.4,                                    !- Value Until Time 43
  12,                                     !- Hour 44
  45,                                     !- Minute 44
  0.3875,                                 !- Value Until Time 44
  13,                                     !- Hour 45
  0,                                      !- Minute 45
  0.375,                                  !- Value Until Time 45
  13,                                     !- Hour 46
  15,                                     !- Minute 46
  0.3625,                                 !- Value Until Time 46
  13,                                     !- Hour 47
  30,                                     !- Minute 47
  0.35,                                   !- Value Until Time 47
  13,                                     !- Hour 48
  45,                                     !- Minute 48
  0.3375,                                 !- Value Until Time 48
  14,                                     !- Hour 49
  0,                                      !- Minute 49
  0.325,                                  !- Value Until Time 49
  14,                                     !- Hour 50
  15,                                     !- Minute 50
  0.3125,                                 !- Value Until Time 50
  14,                                     !- Hour 51
  30,                                     !- Minute 51
  0.3,                                    !- Value Until Time 51
  16,                                     !- Hour 52
  30,                                     !- Minute 52
  0.3,                                    !- Value Until Time 52
  16,                                     !- Hour 53
  45,                                     !- Minute 53
  0.325,                                  !- Value Until Time 53
  17,                                     !- Hour 54
  0,                                      !- Minute 54
  0.35,                                   !- Value Until Time 54
  17,                                     !- Hour 55
  15,                                     !- Minute 55
  0.375,                                  !- Value Until Time 55
  17,                                     !- Hour 56
  30,                                     !- Minute 56
  0.4,                                    !- Value Until Time 56
  17,                                     !- Hour 57
  45,                                     !- Minute 57
  0.4375,                                 !- Value Until Time 57
  18,                                     !- Hour 58
  0,                                      !- Minute 58
  0.475,                                  !- Value Until Time 58
  18,                                     !- Hour 59
  15,                                     !- Minute 59
  0.5125,                                 !- Value Until Time 59
  18,                                     !- Hour 60
  30,                                     !- Minute 60
  0.55,                                   !- Value Until Time 60
  18,                                     !- Hour 61
  45,                                     !- Minute 61
  0.5625,                                 !- Value Until Time 61
  19,                                     !- Hour 62
  0,                                      !- Minute 62
  0.575,                                  !- Value Until Time 62
  19,                                     !- Hour 63
  15,                                     !- Minute 63
  0.5875,                                 !- Value Until Time 63
  19,                                     !- Hour 64
  30,                                     !- Minute 64
  0.6,                                    !- Value Until Time 64
  19,                                     !- Hour 65
  45,                                     !- Minute 65
  0.575,                                  !- Value Until Time 65
  20,                                     !- Hour 66
  0,                                      !- Minute 66
  0.55,                                   !- Value Until Time 66
  20,                                     !- Hour 67
  15,                                     !- Minute 67
  0.525,                                  !- Value Until Time 67
  20,                                     !- Hour 68
  30,                                     !- Minute 68
  0.5,                                    !- Value Until Time 68
  20,                                     !- Hour 69
  45,                                     !- Minute 69
  0.5125,                                 !- Value Until Time 69
  21,                                     !- Hour 70
  0,                                      !- Minute 70
  0.525,                                  !- Value Until Time 70
  21,                                     !- Hour 71
  15,                                     !- Minute 71
  0.5375,                                 !- Value Until Time 71
  21,                                     !- Hour 72
  30,                                     !- Minute 72
  0.55,                                   !- Value Until Time 72
  21,                                     !- Hour 73
  45,                                     !- Minute 73
  0.525,                                  !- Value Until Time 73
  22,                                     !- Hour 74
  0,                                      !- Minute 74
  0.5,                                    !- Value Until Time 74
  22,                                     !- Hour 75
  15,                                     !- Minute 75
  0.475,                                  !- Value Until Time 75
  22,                                     !- Hour 76
  30,                                     !- Minute 76
  0.45,                                   !- Value Until Time 76
  22,                                     !- Hour 77
  45,                                     !- Minute 77
  0.4,                                    !- Value Until Time 77
  23,                                     !- Hour 78
  0,                                      !- Minute 78
  0.35,                                   !- Value Until Time 78
  23,                                     !- Hour 79
  15,                                     !- Minute 79
  0.3,                                    !- Value Until Time 79
  23,                                     !- Hour 80
  30,                                     !- Minute 80
  0.25,                                   !- Value Until Time 80
  23,                                     !- Hour 81
  45,                                     !- Minute 81
  0.2375,                                 !- Value Until Time 81
  24,                                     !- Hour 82
  0,                                      !- Minute 82
  0.225;                                  !- Value Until Time 82

OS:Schedule:Day,
  {b6e2a943-dbd4-429a-b49f-695e75b46cf1}, !- Handle
  HotelLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Day,
  {25c5d467-8aaf-4a8b-881a-41c9563d5dd5}, !- Handle
  HotelLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Schedule:Rule,
  {62537fad-0615-4375-9b25-983e98978cbc}, !- Handle
  Schedule Rule 24,                       !- Name
  {5f2c0b8d-73d9-4cd3-bb77-31918b38ef35}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {58a10b78-cf71-43ab-8c5e-c01876274044}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58a10b78-cf71-43ab-8c5e-c01876274044}, !- Handle
  HotelLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.225,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1875,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1625,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.175,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1875,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.225,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2375,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.2875,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.325,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.3625,                                 !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.4,                                    !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.425,                                  !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.45,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.475,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.5,                                    !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.4875,                                 !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.475,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.4625,                                 !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.4625,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.475,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.4875,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4875,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.475,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4625,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4375,                                 !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.425,                                  !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4125,                                 !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3875,                                 !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.375,                                  !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3625,                                 !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3625,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.375,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.3875,                                 !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4,                                    !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.475,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5125,                                 !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.55,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.55,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.5375,                                 !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.525,                                  !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.5125,                                 !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.5,                                    !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.5125,                                 !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.525,                                  !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.5375,                                 !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.55,                                   !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.5125,                                 !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.475,                                  !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.4375,                                 !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.4,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.375,                                  !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.35,                                   !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.325,                                  !- Value Until Time 70
  23,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  23,                                     !- Hour 72
  45,                                     !- Minute 72
  0.275,                                  !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0.25;                                   !- Value Until Time 73

OS:WaterUse:Connections,
  {6c3e8d5d-3f10-4ab8-af3d-74aaac6df98f}, !- Handle
  Booster LargeHotel Kitchen - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 180F, !- Name
  {f0034b65-9d43-4818-962f-2da8447a60f0}, !- Inlet Node Name
  {52a4940d-be0c-435e-bf34-d3707385da5d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {99e16447-d823-4729-aa86-4e8c2a3bcf98}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c01e2ab5-269c-4bda-8a3d-6b84f8b89463}, !- Handle
  Booster LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  8.3172631232722e-07,                    !- Peak Flow Rate {m3/s}
  {5034a58b-829f-480d-865d-1380ab1cd994}, !- Target Temperature Schedule Name
  {8989a9b4-5b84-463c-b2f6-ee25842f7fd3}, !- Sensible Fraction Schedule Name
  {fd4e0c2d-cdfc-4a10-b39d-77ea7feeb987}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5034a58b-829f-480d-865d-1380ab1cd994}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  {35ca9481-59f9-4e29-9634-b990232b71a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35ca9481-59f9-4e29-9634-b990232b71a2}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {99e16447-d823-4729-aa86-4e8c2a3bcf98}, !- Handle
  Booster LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 0.01gpm at 180F, !- Name
  {c01e2ab5-269c-4bda-8a3d-6b84f8b89463}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {5f2c0b8d-73d9-4cd3-bb77-31918b38ef35}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1b6518fd-1596-4867-abb8-7925b9bf4ae4}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F, !- Name
  {43b784e4-40ff-4d91-8b6c-33f366676b9b}, !- Inlet Node Name
  {8c7762b2-84d2-43da-9eb9-26ae0c6f74a2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ad3d082a-4683-4aa4-84a3-eeb22631a2d0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1548323b-9750-44ed-b6b5-9d6479ca3e38}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.54484208218147e-07,                   !- Peak Flow Rate {m3/s}
  {95aa060f-6969-4bdd-8ba0-356a29ec6d61}, !- Target Temperature Schedule Name
  {8989a9b4-5b84-463c-b2f6-ee25842f7fd3}, !- Sensible Fraction Schedule Name
  {fd4e0c2d-cdfc-4a10-b39d-77ea7feeb987}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ad3d082a-4683-4aa4-84a3-eeb22631a2d0}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 0.01gpm at 140F, !- Name
  {1548323b-9750-44ed-b6b5-9d6479ca3e38}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {5f2c0b8d-73d9-4cd3-bb77-31918b38ef35}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {751808d2-0304-431d-9712-06fdbf23d76e}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4eef90c5-288f-495d-a437-90a2e91b42f2}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  7.48553681094498e-06,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.000898264417313398,                   !- Plant Loop Volume {m3}
  {d290eab3-5430-4c28-9411-cb6fabfa49f8}, !- Plant Side Inlet Node Name
  {e3b26205-2311-4289-a801-4139c5a372a4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1481b971-3b99-4be1-815a-b14d51b82959}, !- Demand Side Inlet Node Name
  {247dae7b-a451-42a0-a400-ba7353e5512d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b6c8a93b-31ef-4c49-a9cb-a80907869add}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d27a6836-fd6f-418e-aa7c-5d1e02e69dde}, !- Demand Mixer Name
  {998d3d31-5c3d-414b-98e8-0c01d0b64bfd}, !- Demand Splitter Name
  {304cf722-991a-4ca9-b74e-e8a60f6996f4}, !- Supply Mixer Name
  {1060b818-07b8-4d39-9da0-093dd2baec44}; !- Supply Splitter Name

OS:Node,
  {c4265bcb-ffd3-4b90-851d-f942c1f7052c}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {d290eab3-5430-4c28-9411-cb6fabfa49f8}, !- Inlet Port
  {6a552763-7dfb-4c8b-b282-3b045965fb4b}; !- Outlet Port

OS:Node,
  {4eef90c5-288f-495d-a437-90a2e91b42f2}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {33dad5da-55d0-4d22-81f8-c57f0771d5be}, !- Inlet Port
  {e3b26205-2311-4289-a801-4139c5a372a4}; !- Outlet Port

OS:Node,
  {f3031fb1-3918-4e74-884d-4ddf6d08173b}, !- Handle
  40gal NaturalGas Water Heater - 1kBtu/hr Supply Inlet Water Node, !- Name
  {a13738fa-66e7-4dcc-85bb-da260f7be69c}, !- Inlet Port
  {6815d360-7877-4e88-8113-7f313ff7891c}; !- Outlet Port

OS:Connector:Mixer,
  {304cf722-991a-4ca9-b74e-e8a60f6996f4}, !- Handle
  Connector Mixer 1,                      !- Name
  {0d3ac8b9-c481-4e56-b028-0b9c3c2ebc2f}, !- Outlet Branch Name
  {c1ed86e0-a3de-498f-82ee-ea57f281b7ce}, !- Inlet Branch Name 1
  {b4d587f9-d4f7-49e5-b807-fe363d142bd9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1060b818-07b8-4d39-9da0-093dd2baec44}, !- Handle
  Connector Splitter 1,                   !- Name
  {3e88e12b-5613-4699-8521-a4fa6b354a16}, !- Inlet Branch Name
  {a13738fa-66e7-4dcc-85bb-da260f7be69c}, !- Outlet Branch Name 1
  {8e4f4d7c-2c7d-4a1c-8862-2f24a13c941a}; !- Outlet Branch Name 2

OS:Connection,
  {d290eab3-5430-4c28-9411-cb6fabfa49f8}, !- Handle
  {751808d2-0304-431d-9712-06fdbf23d76e}, !- Source Object
  14,                                     !- Outlet Port
  {c4265bcb-ffd3-4b90-851d-f942c1f7052c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a13738fa-66e7-4dcc-85bb-da260f7be69c}, !- Handle
  {1060b818-07b8-4d39-9da0-093dd2baec44}, !- Source Object
  3,                                      !- Outlet Port
  {f3031fb1-3918-4e74-884d-4ddf6d08173b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3b26205-2311-4289-a801-4139c5a372a4}, !- Handle
  {4eef90c5-288f-495d-a437-90a2e91b42f2}, !- Source Object
  3,                                      !- Outlet Port
  {751808d2-0304-431d-9712-06fdbf23d76e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5a234524-a6a4-4088-ba37-5fda403c2bab}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {1481b971-3b99-4be1-815a-b14d51b82959}, !- Inlet Port
  {addd57f1-db4a-41b5-929e-e4d6a0a8c9b4}; !- Outlet Port

OS:Node,
  {09f65e2a-eaf4-4835-8eb2-6ad282603624}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {326b0c26-1b2f-4714-b7a3-6caf10095d9c}, !- Inlet Port
  {247dae7b-a451-42a0-a400-ba7353e5512d}; !- Outlet Port

OS:Node,
  {47eac273-9443-428e-a2bb-e854938aaa9b}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {e908ad84-9330-47fb-a955-37ec8ae34cbe}, !- Inlet Port
  {6fdb5bc0-f7da-414e-82aa-87a03c6ba199}; !- Outlet Port

OS:Connector:Mixer,
  {d27a6836-fd6f-418e-aa7c-5d1e02e69dde}, !- Handle
  Connector Mixer 2,                      !- Name
  {b53f73a6-6713-4654-9264-d1a0678620c1}, !- Outlet Branch Name
  {43ca741a-2891-40d1-a5d6-6b96185f15cc}, !- Inlet Branch Name 1
  {924735a6-01c9-4f5a-b58d-c8f934ffe17d}, !- Inlet Branch Name 2
  {d318e9ff-5a3c-4ddc-b114-25bd13b46805}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {998d3d31-5c3d-414b-98e8-0c01d0b64bfd}, !- Handle
  Connector Splitter 2,                   !- Name
  {22d11197-17d8-453b-a0c0-d7c901fcc55f}, !- Inlet Branch Name
  {e908ad84-9330-47fb-a955-37ec8ae34cbe}, !- Outlet Branch Name 1
  {53a49c95-ff82-4634-8eec-425e7adcda67}, !- Outlet Branch Name 2
  {c51a32ad-819e-4262-94b3-27668c592e4c}; !- Outlet Branch Name 3

OS:Connection,
  {1481b971-3b99-4be1-815a-b14d51b82959}, !- Handle
  {751808d2-0304-431d-9712-06fdbf23d76e}, !- Source Object
  17,                                     !- Outlet Port
  {5a234524-a6a4-4088-ba37-5fda403c2bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e908ad84-9330-47fb-a955-37ec8ae34cbe}, !- Handle
  {998d3d31-5c3d-414b-98e8-0c01d0b64bfd}, !- Source Object
  3,                                      !- Outlet Port
  {47eac273-9443-428e-a2bb-e854938aaa9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {247dae7b-a451-42a0-a400-ba7353e5512d}, !- Handle
  {09f65e2a-eaf4-4835-8eb2-6ad282603624}, !- Source Object
  3,                                      !- Outlet Port
  {751808d2-0304-431d-9712-06fdbf23d76e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {7457f7da-e6fd-4b86-91ea-6d4f77c46197}, !- Handle
  {751808d2-0304-431d-9712-06fdbf23d76e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b6c8a93b-31ef-4c49-a9cb-a80907869add}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {a6fd6623-9016-4e58-8fc0-b0f514ea0236}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {c314acd3-e7f7-41a5-92ed-7e77bc499383}, !- Schedule Type Limits Name
  {10a89116-1070-49a2-969d-7728ce999b75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10a89116-1070-49a2-969d-7728ce999b75}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {c314acd3-e7f7-41a5-92ed-7e77bc499383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {586f20fd-11e7-4095-8700-ee81a3862e9d}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {a6fd6623-9016-4e58-8fc0-b0f514ea0236}, !- Schedule Name
  {4eef90c5-288f-495d-a437-90a2e91b42f2}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {dac265e7-d9ae-4112-b679-d7821af08f5c}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {6a552763-7dfb-4c8b-b282-3b045965fb4b}, !- Inlet Node Name
  {5a325482-30e6-447d-a8dc-fa5392a5e7ee}, !- Outlet Node Name
  7.48553681094498e-06,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  9.59684206493021e-09,                   !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {5095e492-5b21-4fb1-a9fb-6007a34878a9}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {5a325482-30e6-447d-a8dc-fa5392a5e7ee}, !- Inlet Port
  {3e88e12b-5613-4699-8521-a4fa6b354a16}; !- Outlet Port

OS:Connection,
  {6a552763-7dfb-4c8b-b282-3b045965fb4b}, !- Handle
  {c4265bcb-ffd3-4b90-851d-f942c1f7052c}, !- Source Object
  3,                                      !- Outlet Port
  {dac265e7-d9ae-4112-b679-d7821af08f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a325482-30e6-447d-a8dc-fa5392a5e7ee}, !- Handle
  {dac265e7-d9ae-4112-b679-d7821af08f5c}, !- Source Object
  3,                                      !- Outlet Port
  {5095e492-5b21-4fb1-a9fb-6007a34878a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e88e12b-5613-4699-8521-a4fa6b354a16}, !- Handle
  {5095e492-5b21-4fb1-a9fb-6007a34878a9}, !- Source Object
  3,                                      !- Outlet Port
  {1060b818-07b8-4d39-9da0-093dd2baec44}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {eecbcdb7-3343-4ce9-bacf-bbb78374e5fb}, !- Handle
  40gal NaturalGas Water Heater - 1kBtu/hr 0.78 Therm Eff 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {a6fd6623-9016-4e58-8fc0-b0f514ea0236}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  243.406438153088,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {36714cd6-e6a3-4e75-9712-928b3c22a132}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.0851569853834012,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.0851569853834012,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {6815d360-7877-4e88-8113-7f313ff7891c}, !- Use Side Inlet Node Name
  {cf6988b1-ab88-4d4e-ab76-893d2b6e7978}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {039ef932-0f6e-4009-a7b4-caf3e7617bdb}, !- Handle
  {eecbcdb7-3343-4ce9-bacf-bbb78374e5fb}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {36714cd6-e6a3-4e75-9712-928b3c22a132}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {88d022ab-e35e-4276-b6c1-7b629f68839e}, !- Schedule Type Limits Name
  {6a0675bd-a532-45e3-ad38-ecd2c8e01092}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a0675bd-a532-45e3-ad38-ecd2c8e01092}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {88d022ab-e35e-4276-b6c1-7b629f68839e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {37fb3b3d-c143-4005-9792-333a30d36a95}, !- Handle
  40gal NaturalGas Water Heater - 1kBtu/hr Supply Outlet Water Node, !- Name
  {cf6988b1-ab88-4d4e-ab76-893d2b6e7978}, !- Inlet Port
  {c1ed86e0-a3de-498f-82ee-ea57f281b7ce}; !- Outlet Port

OS:Connection,
  {6815d360-7877-4e88-8113-7f313ff7891c}, !- Handle
  {f3031fb1-3918-4e74-884d-4ddf6d08173b}, !- Source Object
  3,                                      !- Outlet Port
  {eecbcdb7-3343-4ce9-bacf-bbb78374e5fb}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {cf6988b1-ab88-4d4e-ab76-893d2b6e7978}, !- Handle
  {eecbcdb7-3343-4ce9-bacf-bbb78374e5fb}, !- Source Object
  32,                                     !- Outlet Port
  {37fb3b3d-c143-4005-9792-333a30d36a95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1ed86e0-a3de-498f-82ee-ea57f281b7ce}, !- Handle
  {37fb3b3d-c143-4005-9792-333a30d36a95}, !- Source Object
  3,                                      !- Outlet Port
  {304cf722-991a-4ca9-b74e-e8a60f6996f4}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {b9d9fd27-d604-4883-a5fa-251e14546790}, !- Handle
  {eecbcdb7-3343-4ce9-bacf-bbb78374e5fb}; !- Object Name

OS:Schedule:Ruleset,
  {6272ed77-558c-4b75-865c-b42f3ffef4ee}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  {3331cb9e-9276-453f-9937-5f1cc353f07b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3331cb9e-9276-453f-9937-5f1cc353f07b}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0457604-22bf-472d-82dc-d9e628180b29}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {bafae7c5-1dfe-411a-832a-b8f194547518}, !- Schedule Type Limits Name
  {207d2bec-3c0d-42f8-840e-39e4d83389d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {207d2bec-3c0d-42f8-840e-39e4d83389d0}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {bafae7c5-1dfe-411a-832a-b8f194547518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bafae7c5-1dfe-411a-832a-b8f194547518}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Material,
  {3736e5be-66e1-4f17-ad8e-ff08256a6b89}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a3e4039e-d7b8-4e48-a70b-1745d769ccc1}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {3736e5be-66e1-4f17-ad8e-ff08256a6b89}; !- Layer 1

OS:Pipe:Indoor,
  {3834c704-0ece-4a30-a033-ae6bb758d679}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft, !- Name
  {a3e4039e-d7b8-4e48-a70b-1745d769ccc1}, !- Construction
  {addd57f1-db4a-41b5-929e-e4d6a0a8c9b4}, !- Fluid Inlet Node
  {75f09a01-4740-4ece-8ce4-be6302862805}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {6272ed77-558c-4b75-865c-b42f3ffef4ee}, !- Ambient Temperature Schedule
  {c0457604-22bf-472d-82dc-d9e628180b29}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {a3145ec6-fe68-423b-accb-c084877ca437}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {75f09a01-4740-4ece-8ce4-be6302862805}, !- Inlet Port
  {22d11197-17d8-453b-a0c0-d7c901fcc55f}; !- Outlet Port

OS:Connection,
  {addd57f1-db4a-41b5-929e-e4d6a0a8c9b4}, !- Handle
  {5a234524-a6a4-4088-ba37-5fda403c2bab}, !- Source Object
  3,                                      !- Outlet Port
  {3834c704-0ece-4a30-a033-ae6bb758d679}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75f09a01-4740-4ece-8ce4-be6302862805}, !- Handle
  {3834c704-0ece-4a30-a033-ae6bb758d679}, !- Source Object
  4,                                      !- Outlet Port
  {a3145ec6-fe68-423b-accb-c084877ca437}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22d11197-17d8-453b-a0c0-d7c901fcc55f}, !- Handle
  {a3145ec6-fe68-423b-accb-c084877ca437}, !- Source Object
  3,                                      !- Outlet Port
  {998d3d31-5c3d-414b-98e8-0c01d0b64bfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {268cfdcf-7cc3-45f5-b009-4939572859e8}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {cca3af96-5684-469a-904d-ef319193db6c}, !- Inlet Node Name
  {fe93a68a-fae0-45ca-ba04-948fa61e7520}; !- Outlet Node Name

OS:Node,
  {53a46d58-78ff-45fb-9d9d-fa0dc828925a}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {8e4f4d7c-2c7d-4a1c-8862-2f24a13c941a}, !- Inlet Port
  {cca3af96-5684-469a-904d-ef319193db6c}; !- Outlet Port

OS:Connection,
  {8e4f4d7c-2c7d-4a1c-8862-2f24a13c941a}, !- Handle
  {1060b818-07b8-4d39-9da0-093dd2baec44}, !- Source Object
  4,                                      !- Outlet Port
  {53a46d58-78ff-45fb-9d9d-fa0dc828925a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5d9ee46-8485-4c35-8f5c-c182e746dbde}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {fe93a68a-fae0-45ca-ba04-948fa61e7520}, !- Inlet Port
  {b4d587f9-d4f7-49e5-b807-fe363d142bd9}; !- Outlet Port

OS:Connection,
  {cca3af96-5684-469a-904d-ef319193db6c}, !- Handle
  {53a46d58-78ff-45fb-9d9d-fa0dc828925a}, !- Source Object
  3,                                      !- Outlet Port
  {268cfdcf-7cc3-45f5-b009-4939572859e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe93a68a-fae0-45ca-ba04-948fa61e7520}, !- Handle
  {268cfdcf-7cc3-45f5-b009-4939572859e8}, !- Source Object
  3,                                      !- Outlet Port
  {b5d9ee46-8485-4c35-8f5c-c182e746dbde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4d587f9-d4f7-49e5-b807-fe363d142bd9}, !- Handle
  {b5d9ee46-8485-4c35-8f5c-c182e746dbde}, !- Source Object
  3,                                      !- Outlet Port
  {304cf722-991a-4ca9-b74e-e8a60f6996f4}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {832d0864-0615-4467-87f4-de3b408abf99}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {6fdb5bc0-f7da-414e-82aa-87a03c6ba199}, !- Inlet Node Name
  {939df006-5311-4c46-b339-bbeecb1cc9b7}; !- Outlet Node Name

OS:Node,
  {578f853f-dae2-4541-a49d-4d0bc91a26fb}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {939df006-5311-4c46-b339-bbeecb1cc9b7}, !- Inlet Port
  {43ca741a-2891-40d1-a5d6-6b96185f15cc}; !- Outlet Port

OS:Connection,
  {6fdb5bc0-f7da-414e-82aa-87a03c6ba199}, !- Handle
  {47eac273-9443-428e-a2bb-e854938aaa9b}, !- Source Object
  3,                                      !- Outlet Port
  {832d0864-0615-4467-87f4-de3b408abf99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {939df006-5311-4c46-b339-bbeecb1cc9b7}, !- Handle
  {832d0864-0615-4467-87f4-de3b408abf99}, !- Source Object
  3,                                      !- Outlet Port
  {578f853f-dae2-4541-a49d-4d0bc91a26fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43ca741a-2891-40d1-a5d6-6b96185f15cc}, !- Handle
  {578f853f-dae2-4541-a49d-4d0bc91a26fb}, !- Source Object
  3,                                      !- Outlet Port
  {d27a6836-fd6f-418e-aa7c-5d1e02e69dde}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {53503299-ed3b-4f12-befb-206768dc20dc}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {fd0b4cca-0e7b-47e8-8ec3-f37f00dd0703}, !- Inlet Node Name
  {33dad5da-55d0-4d22-81f8-c57f0771d5be}; !- Outlet Node Name

OS:Node,
  {b9d6b8cc-9ce2-406e-9a74-62f037ff93b5}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {0d3ac8b9-c481-4e56-b028-0b9c3c2ebc2f}, !- Inlet Port
  {fd0b4cca-0e7b-47e8-8ec3-f37f00dd0703}; !- Outlet Port

OS:Connection,
  {0d3ac8b9-c481-4e56-b028-0b9c3c2ebc2f}, !- Handle
  {304cf722-991a-4ca9-b74e-e8a60f6996f4}, !- Source Object
  2,                                      !- Outlet Port
  {b9d6b8cc-9ce2-406e-9a74-62f037ff93b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd0b4cca-0e7b-47e8-8ec3-f37f00dd0703}, !- Handle
  {b9d6b8cc-9ce2-406e-9a74-62f037ff93b5}, !- Source Object
  3,                                      !- Outlet Port
  {53503299-ed3b-4f12-befb-206768dc20dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33dad5da-55d0-4d22-81f8-c57f0771d5be}, !- Handle
  {53503299-ed3b-4f12-befb-206768dc20dc}, !- Source Object
  3,                                      !- Outlet Port
  {4eef90c5-288f-495d-a437-90a2e91b42f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {72d85d21-1936-44e6-9a52-4cb978ec7ede}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {13997d01-9e52-4b0e-9bfe-7f949595b23d}, !- Inlet Node Name
  {326b0c26-1b2f-4714-b7a3-6caf10095d9c}; !- Outlet Node Name

OS:Node,
  {155b0992-7538-411f-9a16-9431acbf18ac}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {b53f73a6-6713-4654-9264-d1a0678620c1}, !- Inlet Port
  {13997d01-9e52-4b0e-9bfe-7f949595b23d}; !- Outlet Port

OS:Connection,
  {b53f73a6-6713-4654-9264-d1a0678620c1}, !- Handle
  {d27a6836-fd6f-418e-aa7c-5d1e02e69dde}, !- Source Object
  2,                                      !- Outlet Port
  {155b0992-7538-411f-9a16-9431acbf18ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13997d01-9e52-4b0e-9bfe-7f949595b23d}, !- Handle
  {155b0992-7538-411f-9a16-9431acbf18ac}, !- Source Object
  3,                                      !- Outlet Port
  {72d85d21-1936-44e6-9a52-4cb978ec7ede}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {326b0c26-1b2f-4714-b7a3-6caf10095d9c}, !- Handle
  {72d85d21-1936-44e6-9a52-4cb978ec7ede}, !- Source Object
  3,                                      !- Outlet Port
  {09f65e2a-eaf4-4835-8eb2-6ad282603624}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ea34264-9e92-4f1c-843b-7ccc476e061e}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {53a49c95-ff82-4634-8eec-425e7adcda67}, !- Inlet Port
  {43b784e4-40ff-4d91-8b6c-33f366676b9b}; !- Outlet Port

OS:Connection,
  {53a49c95-ff82-4634-8eec-425e7adcda67}, !- Handle
  {998d3d31-5c3d-414b-98e8-0c01d0b64bfd}, !- Source Object
  4,                                      !- Outlet Port
  {5ea34264-9e92-4f1c-843b-7ccc476e061e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55735cec-5027-44b5-9953-65d22d8de2a1}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {8c7762b2-84d2-43da-9eb9-26ae0c6f74a2}, !- Inlet Port
  {924735a6-01c9-4f5a-b58d-c8f934ffe17d}; !- Outlet Port

OS:Connection,
  {43b784e4-40ff-4d91-8b6c-33f366676b9b}, !- Handle
  {5ea34264-9e92-4f1c-843b-7ccc476e061e}, !- Source Object
  3,                                      !- Outlet Port
  {1b6518fd-1596-4867-abb8-7925b9bf4ae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c7762b2-84d2-43da-9eb9-26ae0c6f74a2}, !- Handle
  {1b6518fd-1596-4867-abb8-7925b9bf4ae4}, !- Source Object
  3,                                      !- Outlet Port
  {55735cec-5027-44b5-9953-65d22d8de2a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {924735a6-01c9-4f5a-b58d-c8f934ffe17d}, !- Handle
  {55735cec-5027-44b5-9953-65d22d8de2a1}, !- Source Object
  3,                                      !- Outlet Port
  {d27a6836-fd6f-418e-aa7c-5d1e02e69dde}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {60c50c2d-783c-4201-aeab-0e78c8a82fdf}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c6af8661-2d7e-410c-9182-207af1789e57}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  8.3172631232722e-07,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  9.98071574792664e-05,                   !- Plant Loop Volume {m3}
  {29551972-2bc8-4f18-a4a8-0e40c3ea8524}, !- Plant Side Inlet Node Name
  {f305e783-e439-43ef-b3a0-797703af87ef}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {76cf449b-6ddf-4993-9516-7a902487a1c9}, !- Demand Side Inlet Node Name
  {bf869ef1-4393-4555-ae49-0950842d1a67}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c54e849c-9af0-4caf-804f-ffca4866d06b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {95dcc841-c4dc-4702-bda8-49252065cee0}, !- Demand Mixer Name
  {c9a03a33-5a86-4a18-b5d5-16a47b08bc2a}, !- Demand Splitter Name
  {597612cd-5a23-41ef-bb5c-75251240302c}, !- Supply Mixer Name
  {3a0890cd-62e4-4f3c-842f-0a9e0204e9a7}; !- Supply Splitter Name

OS:Node,
  {2755ae53-7c4e-4b73-8a20-78a78ab1c224}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Inlet Node, !- Name
  {29551972-2bc8-4f18-a4a8-0e40c3ea8524}, !- Inlet Port
  {9d8a1ea9-cb9f-48ec-816a-9dba3d77860a}; !- Outlet Port

OS:Node,
  {c6af8661-2d7e-410c-9182-207af1789e57}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Outlet Node, !- Name
  {717d4a20-9a43-49d5-b4b1-71e82c2c5f5f}, !- Inlet Port
  {f305e783-e439-43ef-b3a0-797703af87ef}; !- Outlet Port

OS:Node,
  {8ada98df-30aa-4c07-af33-4a5f1582fc8b}, !- Handle
  6.0gal Electricity Booster Water Heater - 0kBtu/hr Supply Inlet Water Node, !- Name
  {46baf868-1090-4318-b163-a57aa7deafab}, !- Inlet Port
  {6e1d3ef3-0cbb-4260-8a61-e0d8571eb0bf}; !- Outlet Port

OS:Connector:Mixer,
  {597612cd-5a23-41ef-bb5c-75251240302c}, !- Handle
  Connector Mixer 3,                      !- Name
  {ce293421-86f0-467b-b900-6f180753262c}, !- Outlet Branch Name
  {93ebdd9a-8484-42b6-90d1-f5a0050e484d}, !- Inlet Branch Name 1
  {736563a5-8b12-41bf-ad15-26aba66bf6df}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3a0890cd-62e4-4f3c-842f-0a9e0204e9a7}, !- Handle
  Connector Splitter 3,                   !- Name
  {a1b9ec60-3e57-4f69-8cab-a59c1b25c427}, !- Inlet Branch Name
  {46baf868-1090-4318-b163-a57aa7deafab}, !- Outlet Branch Name 1
  {c1b9dd9b-1c87-4311-ae75-1cd2d6d7001b}; !- Outlet Branch Name 2

OS:Connection,
  {29551972-2bc8-4f18-a4a8-0e40c3ea8524}, !- Handle
  {60c50c2d-783c-4201-aeab-0e78c8a82fdf}, !- Source Object
  14,                                     !- Outlet Port
  {2755ae53-7c4e-4b73-8a20-78a78ab1c224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46baf868-1090-4318-b163-a57aa7deafab}, !- Handle
  {3a0890cd-62e4-4f3c-842f-0a9e0204e9a7}, !- Source Object
  3,                                      !- Outlet Port
  {8ada98df-30aa-4c07-af33-4a5f1582fc8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f305e783-e439-43ef-b3a0-797703af87ef}, !- Handle
  {c6af8661-2d7e-410c-9182-207af1789e57}, !- Source Object
  3,                                      !- Outlet Port
  {60c50c2d-783c-4201-aeab-0e78c8a82fdf}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6b215528-b00c-4925-b1c4-e545e284d871}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Inlet Node, !- Name
  {76cf449b-6ddf-4993-9516-7a902487a1c9}, !- Inlet Port
  {4c7b81b9-8a8d-4292-bfbf-22ec93447ebf}; !- Outlet Port

OS:Node,
  {7b9dcb2f-a9c7-4db6-a72f-5e7c6c096201}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Outlet Node, !- Name
  {ece6ef55-8c46-4228-b05c-b92cbc291b1e}, !- Inlet Port
  {bf869ef1-4393-4555-ae49-0950842d1a67}; !- Outlet Port

OS:Node,
  {73244325-1c2e-4840-8698-60ad07737da7}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {f70611ec-53a2-4735-8e1b-4b79c26224d6}, !- Inlet Port
  {b8045b0b-13f2-4c3a-8b5c-e026a5e733f3}; !- Outlet Port

OS:Connector:Mixer,
  {95dcc841-c4dc-4702-bda8-49252065cee0}, !- Handle
  Connector Mixer 4,                      !- Name
  {5adf065f-7d16-4ff7-9ee7-824ac5172bb5}, !- Outlet Branch Name
  {daff0fb0-ecfd-4222-a269-f268bc48ebe0}, !- Inlet Branch Name 1
  {4cde8915-7646-48c9-888e-85430366a764}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c9a03a33-5a86-4a18-b5d5-16a47b08bc2a}, !- Handle
  Connector Splitter 4,                   !- Name
  {64ccb661-b39b-4900-ac87-fb17396895c6}, !- Inlet Branch Name
  {f70611ec-53a2-4735-8e1b-4b79c26224d6}, !- Outlet Branch Name 1
  {8eb1e12f-bb61-4fc1-b6c5-17804e9c82d5}; !- Outlet Branch Name 2

OS:Connection,
  {76cf449b-6ddf-4993-9516-7a902487a1c9}, !- Handle
  {60c50c2d-783c-4201-aeab-0e78c8a82fdf}, !- Source Object
  17,                                     !- Outlet Port
  {6b215528-b00c-4925-b1c4-e545e284d871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f70611ec-53a2-4735-8e1b-4b79c26224d6}, !- Handle
  {c9a03a33-5a86-4a18-b5d5-16a47b08bc2a}, !- Source Object
  3,                                      !- Outlet Port
  {73244325-1c2e-4840-8698-60ad07737da7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf869ef1-4393-4555-ae49-0950842d1a67}, !- Handle
  {7b9dcb2f-a9c7-4db6-a72f-5e7c6c096201}, !- Source Object
  3,                                      !- Outlet Port
  {60c50c2d-783c-4201-aeab-0e78c8a82fdf}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f6aa0ef8-1fb8-4dce-ae09-b85bbc73a16f}, !- Handle
  {60c50c2d-783c-4201-aeab-0e78c8a82fdf}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c54e849c-9af0-4caf-804f-ffca4866d06b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {f3fbdd73-b1c5-4323-b0e0-bb7995e15e0b}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {78e3f652-3b50-4a22-b677-fd1519447710}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {f3fbdd73-b1c5-4323-b0e0-bb7995e15e0b}, !- Schedule Type Limits Name
  {09362065-d533-4218-b24e-e6c3930ecd47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09362065-d533-4218-b24e-e6c3930ecd47}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {f3fbdd73-b1c5-4323-b0e0-bb7995e15e0b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {03be38e4-c4c5-4026-af07-45f584ffb47f}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {78e3f652-3b50-4a22-b677-fd1519447710}, !- Schedule Name
  {c6af8661-2d7e-410c-9182-207af1789e57}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {0638a9a3-4f3d-4e68-a2f9-3a3216cf781f}, !- Handle
  Booster Water Loop Pump,                !- Name
  {31853299-6ffc-4a73-b4cc-fbcfa8240fcf}, !- Inlet Node Name
  {9b4a79e7-3fd1-46c2-b9cd-94a9441433be}, !- Outlet Node Name
  8.3172631232722e-07,                    !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {81ccaa8e-a7a5-4336-a8f9-32b28b522062}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {9b4a79e7-3fd1-46c2-b9cd-94a9441433be}, !- Inlet Port
  {a1b9ec60-3e57-4f69-8cab-a59c1b25c427}; !- Outlet Port

OS:Connection,
  {9b4a79e7-3fd1-46c2-b9cd-94a9441433be}, !- Handle
  {0638a9a3-4f3d-4e68-a2f9-3a3216cf781f}, !- Source Object
  3,                                      !- Outlet Port
  {81ccaa8e-a7a5-4336-a8f9-32b28b522062}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1b9ec60-3e57-4f69-8cab-a59c1b25c427}, !- Handle
  {81ccaa8e-a7a5-4336-a8f9-32b28b522062}, !- Source Object
  3,                                      !- Outlet Port
  {3a0890cd-62e4-4f3c-842f-0a9e0204e9a7}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {323b67e3-a13a-48b9-9b84-2c11899484be}, !- Handle
  6.0gal Electricity Booster Water Heater - 0kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {78e3f652-3b50-4a22-b677-fd1519447710}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  46.7340361253929,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
