  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {d52725b4-6af7-4811-ad94-b548e1d88a37}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {6e1d3ef3-0cbb-4260-8a61-e0d8571eb0bf}, !- Use Side Inlet Node Name
  {aa84b713-8080-4778-9abd-9955df9b3466}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {b1617fbc-8b68-486a-980b-eb3486a0e3bb}, !- Handle
  {323b67e3-a13a-48b9-9b84-2c11899484be}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {d52725b4-6af7-4811-ad94-b548e1d88a37}, !- Handle
  Water Heater Ambient Temp Schedule 70.0F, !- Name
  {f3fbdd73-b1c5-4323-b0e0-bb7995e15e0b}, !- Schedule Type Limits Name
  {db84104d-bb53-4428-aa29-91698ca3c320}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db84104d-bb53-4428-aa29-91698ca3c320}, !- Handle
  Water Heater Ambient Temp Schedule 70.0F Default, !- Name
  {f3fbdd73-b1c5-4323-b0e0-bb7995e15e0b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {74b30d6e-e854-4dd4-937b-8fd54bc034e2}, !- Handle
  6.0gal Electricity Booster Water Heater - 0kBtu/hr Supply Outlet Water Node, !- Name
  {aa84b713-8080-4778-9abd-9955df9b3466}, !- Inlet Port
  {93ebdd9a-8484-42b6-90d1-f5a0050e484d}; !- Outlet Port

OS:Connection,
  {6e1d3ef3-0cbb-4260-8a61-e0d8571eb0bf}, !- Handle
  {8ada98df-30aa-4c07-af33-4a5f1582fc8b}, !- Source Object
  3,                                      !- Outlet Port
  {323b67e3-a13a-48b9-9b84-2c11899484be}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {aa84b713-8080-4778-9abd-9955df9b3466}, !- Handle
  {323b67e3-a13a-48b9-9b84-2c11899484be}, !- Source Object
  32,                                     !- Outlet Port
  {74b30d6e-e854-4dd4-937b-8fd54bc034e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93ebdd9a-8484-42b6-90d1-f5a0050e484d}, !- Handle
  {74b30d6e-e854-4dd4-937b-8fd54bc034e2}, !- Source Object
  3,                                      !- Outlet Port
  {597612cd-5a23-41ef-bb5c-75251240302c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6647aa5f-4ea6-4e6e-bc04-9e28028c8fb2}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {8bf37209-17b8-4fac-9657-d5c06aed8367}, !- Inlet Node Name
  {1282e68e-e160-4348-a2d5-c2c25a65a922}; !- Outlet Node Name

OS:Node,
  {96c8424b-9506-4368-92cc-87518a3288f3}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {c1b9dd9b-1c87-4311-ae75-1cd2d6d7001b}, !- Inlet Port
  {8bf37209-17b8-4fac-9657-d5c06aed8367}; !- Outlet Port

OS:Connection,
  {c1b9dd9b-1c87-4311-ae75-1cd2d6d7001b}, !- Handle
  {3a0890cd-62e4-4f3c-842f-0a9e0204e9a7}, !- Source Object
  4,                                      !- Outlet Port
  {96c8424b-9506-4368-92cc-87518a3288f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a77711f0-ff56-4d9f-8af0-002831c03483}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {1282e68e-e160-4348-a2d5-c2c25a65a922}, !- Inlet Port
  {736563a5-8b12-41bf-ad15-26aba66bf6df}; !- Outlet Port

OS:Connection,
  {8bf37209-17b8-4fac-9657-d5c06aed8367}, !- Handle
  {96c8424b-9506-4368-92cc-87518a3288f3}, !- Source Object
  3,                                      !- Outlet Port
  {6647aa5f-4ea6-4e6e-bc04-9e28028c8fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1282e68e-e160-4348-a2d5-c2c25a65a922}, !- Handle
  {6647aa5f-4ea6-4e6e-bc04-9e28028c8fb2}, !- Source Object
  3,                                      !- Outlet Port
  {a77711f0-ff56-4d9f-8af0-002831c03483}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {736563a5-8b12-41bf-ad15-26aba66bf6df}, !- Handle
  {a77711f0-ff56-4d9f-8af0-002831c03483}, !- Source Object
  3,                                      !- Outlet Port
  {597612cd-5a23-41ef-bb5c-75251240302c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bc445ae9-867d-44e0-8013-3ad6970e6810}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {b8045b0b-13f2-4c3a-8b5c-e026a5e733f3}, !- Inlet Node Name
  {e18c33c1-90d7-4e90-a22f-0327e4fe11e1}; !- Outlet Node Name

OS:Node,
  {3959f9f4-bbb4-4304-a56b-add9ce7df3d9}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {e18c33c1-90d7-4e90-a22f-0327e4fe11e1}, !- Inlet Port
  {daff0fb0-ecfd-4222-a269-f268bc48ebe0}; !- Outlet Port

OS:Connection,
  {b8045b0b-13f2-4c3a-8b5c-e026a5e733f3}, !- Handle
  {73244325-1c2e-4840-8698-60ad07737da7}, !- Source Object
  3,                                      !- Outlet Port
  {bc445ae9-867d-44e0-8013-3ad6970e6810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e18c33c1-90d7-4e90-a22f-0327e4fe11e1}, !- Handle
  {bc445ae9-867d-44e0-8013-3ad6970e6810}, !- Source Object
  3,                                      !- Outlet Port
  {3959f9f4-bbb4-4304-a56b-add9ce7df3d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daff0fb0-ecfd-4222-a269-f268bc48ebe0}, !- Handle
  {3959f9f4-bbb4-4304-a56b-add9ce7df3d9}, !- Source Object
  3,                                      !- Outlet Port
  {95dcc841-c4dc-4702-bda8-49252065cee0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ee30400a-e330-4849-8fef-9c90dc2bac8c}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {6b73cc98-34b3-42f5-bed4-d52654ca2bc4}, !- Inlet Node Name
  {717d4a20-9a43-49d5-b4b1-71e82c2c5f5f}; !- Outlet Node Name

OS:Node,
  {93563b51-de2d-46f0-bc64-1c2709b61824}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {ce293421-86f0-467b-b900-6f180753262c}, !- Inlet Port
  {6b73cc98-34b3-42f5-bed4-d52654ca2bc4}; !- Outlet Port

OS:Connection,
  {ce293421-86f0-467b-b900-6f180753262c}, !- Handle
  {597612cd-5a23-41ef-bb5c-75251240302c}, !- Source Object
  2,                                      !- Outlet Port
  {93563b51-de2d-46f0-bc64-1c2709b61824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b73cc98-34b3-42f5-bed4-d52654ca2bc4}, !- Handle
  {93563b51-de2d-46f0-bc64-1c2709b61824}, !- Source Object
  3,                                      !- Outlet Port
  {ee30400a-e330-4849-8fef-9c90dc2bac8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {717d4a20-9a43-49d5-b4b1-71e82c2c5f5f}, !- Handle
  {ee30400a-e330-4849-8fef-9c90dc2bac8c}, !- Source Object
  3,                                      !- Outlet Port
  {c6af8661-2d7e-410c-9182-207af1789e57}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5c913519-41b9-4180-8b08-fc51289eeb67}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {4c7b81b9-8a8d-4292-bfbf-22ec93447ebf}, !- Inlet Node Name
  {c8af6a2d-b850-4799-890e-3fff383a6abd}; !- Outlet Node Name

OS:Node,
  {69c01b98-2bd7-43b5-adae-d0f79fc8b396}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {c8af6a2d-b850-4799-890e-3fff383a6abd}, !- Inlet Port
  {64ccb661-b39b-4900-ac87-fb17396895c6}; !- Outlet Port

OS:Connection,
  {4c7b81b9-8a8d-4292-bfbf-22ec93447ebf}, !- Handle
  {6b215528-b00c-4925-b1c4-e545e284d871}, !- Source Object
  3,                                      !- Outlet Port
  {5c913519-41b9-4180-8b08-fc51289eeb67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8af6a2d-b850-4799-890e-3fff383a6abd}, !- Handle
  {5c913519-41b9-4180-8b08-fc51289eeb67}, !- Source Object
  3,                                      !- Outlet Port
  {69c01b98-2bd7-43b5-adae-d0f79fc8b396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64ccb661-b39b-4900-ac87-fb17396895c6}, !- Handle
  {69c01b98-2bd7-43b5-adae-d0f79fc8b396}, !- Source Object
  3,                                      !- Outlet Port
  {c9a03a33-5a86-4a18-b5d5-16a47b08bc2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0d9b9cc1-6139-4367-b93e-5f9c516e8cae}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {d404b893-fda9-40f1-a4b9-01d319c292f8}, !- Inlet Node Name
  {ece6ef55-8c46-4228-b05c-b92cbc291b1e}; !- Outlet Node Name

OS:Node,
  {19f03bb6-7237-45a5-801e-e3d9327ececf}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {5adf065f-7d16-4ff7-9ee7-824ac5172bb5}, !- Inlet Port
  {d404b893-fda9-40f1-a4b9-01d319c292f8}; !- Outlet Port

OS:Connection,
  {5adf065f-7d16-4ff7-9ee7-824ac5172bb5}, !- Handle
  {95dcc841-c4dc-4702-bda8-49252065cee0}, !- Source Object
  2,                                      !- Outlet Port
  {19f03bb6-7237-45a5-801e-e3d9327ececf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d404b893-fda9-40f1-a4b9-01d319c292f8}, !- Handle
  {19f03bb6-7237-45a5-801e-e3d9327ececf}, !- Source Object
  3,                                      !- Outlet Port
  {0d9b9cc1-6139-4367-b93e-5f9c516e8cae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ece6ef55-8c46-4228-b05c-b92cbc291b1e}, !- Handle
  {0d9b9cc1-6139-4367-b93e-5f9c516e8cae}, !- Source Object
  3,                                      !- Outlet Port
  {7b9dcb2f-a9c7-4db6-a72f-5e7c6c096201}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {ae8518a9-249e-4613-b899-bf6581cca39e}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {fcd30497-fe7e-419b-947c-2bfe3123b604}, !- Loop Demand Side Inlet Node
  {a4d363af-65e2-4132-8e36-e219ac8739bc}, !- Loop Demand Side Outlet Node
  8.3172631232722e-07,                    !- Loop Demand Side Design Flow Rate {m3/s}
  {9d8a1ea9-cb9f-48ec-816a-9dba3d77860a}, !- Loop Supply Side Inlet Node
  {4d89448c-363e-444b-89c0-aeaef360f691}, !- Loop Supply Side Outlet Node
  8.3172631232722e-07,                    !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  1.01356626842893,                       !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {08b8513f-7094-4cc2-a24e-b19af14e4f03}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {4d89448c-363e-444b-89c0-aeaef360f691}, !- Inlet Port
  {31853299-6ffc-4a73-b4cc-fbcfa8240fcf}; !- Outlet Port

OS:Connection,
  {9d8a1ea9-cb9f-48ec-816a-9dba3d77860a}, !- Handle
  {2755ae53-7c4e-4b73-8a20-78a78ab1c224}, !- Source Object
  3,                                      !- Outlet Port
  {ae8518a9-249e-4613-b899-bf6581cca39e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4d89448c-363e-444b-89c0-aeaef360f691}, !- Handle
  {ae8518a9-249e-4613-b899-bf6581cca39e}, !- Source Object
  7,                                      !- Outlet Port
  {08b8513f-7094-4cc2-a24e-b19af14e4f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31853299-6ffc-4a73-b4cc-fbcfa8240fcf}, !- Handle
  {08b8513f-7094-4cc2-a24e-b19af14e4f03}, !- Source Object
  3,                                      !- Outlet Port
  {0638a9a3-4f3d-4e68-a2f9-3a3216cf781f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5befa8eb-7776-4312-ac70-2d160a06b378}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {c51a32ad-819e-4262-94b3-27668c592e4c}, !- Inlet Port
  {fcd30497-fe7e-419b-947c-2bfe3123b604}; !- Outlet Port

OS:Connection,
  {c51a32ad-819e-4262-94b3-27668c592e4c}, !- Handle
  {998d3d31-5c3d-414b-98e8-0c01d0b64bfd}, !- Source Object
  5,                                      !- Outlet Port
  {5befa8eb-7776-4312-ac70-2d160a06b378}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {acc6e221-24b5-4054-9c49-15d82343dee8}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {a4d363af-65e2-4132-8e36-e219ac8739bc}, !- Inlet Port
  {61169c9f-60a9-4ecf-bc13-4eb785f52849}; !- Outlet Port

OS:Connection,
  {fcd30497-fe7e-419b-947c-2bfe3123b604}, !- Handle
  {5befa8eb-7776-4312-ac70-2d160a06b378}, !- Source Object
  3,                                      !- Outlet Port
  {ae8518a9-249e-4613-b899-bf6581cca39e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4d363af-65e2-4132-8e36-e219ac8739bc}, !- Handle
  {ae8518a9-249e-4613-b899-bf6581cca39e}, !- Source Object
  4,                                      !- Outlet Port
  {acc6e221-24b5-4054-9c49-15d82343dee8}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {3ff78618-5451-4ef2-9703-72fb9e390f59}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {61169c9f-60a9-4ecf-bc13-4eb785f52849}, !- Inlet Node
  {eb29bc70-cb4b-4f05-80e1-06ae35667fa9}, !- Outlet Node
  7.48553681094498e-06,                   !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {9c729718-813b-4cd4-9db5-787f6f933561}; !- Source Temperature Schedule Name {C}

OS:Node,
  {c0ffb5b7-bb6a-41b6-876f-4616dafe296e}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {eb29bc70-cb4b-4f05-80e1-06ae35667fa9}, !- Inlet Port
  {d318e9ff-5a3c-4ddc-b114-25bd13b46805}; !- Outlet Port

OS:Connection,
  {61169c9f-60a9-4ecf-bc13-4eb785f52849}, !- Handle
  {acc6e221-24b5-4054-9c49-15d82343dee8}, !- Source Object
  3,                                      !- Outlet Port
  {3ff78618-5451-4ef2-9703-72fb9e390f59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb29bc70-cb4b-4f05-80e1-06ae35667fa9}, !- Handle
  {3ff78618-5451-4ef2-9703-72fb9e390f59}, !- Source Object
  3,                                      !- Outlet Port
  {c0ffb5b7-bb6a-41b6-876f-4616dafe296e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d318e9ff-5a3c-4ddc-b114-25bd13b46805}, !- Handle
  {c0ffb5b7-bb6a-41b6-876f-4616dafe296e}, !- Source Object
  3,                                      !- Outlet Port
  {d27a6836-fd6f-418e-aa7c-5d1e02e69dde}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {d9674fa7-c323-4277-8cee-5a08d9d3b8fa}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {9c729718-813b-4cd4-9db5-787f6f933561}, !- Handle
  Mains Water Temperature,                !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {a01121e4-8720-43fd-b201-5a47067c9ed8}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {9c729718-813b-4cd4-9db5-787f6f933561}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {717702c2-0c87-41da-9be3-fc107cc9d104}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {a01121e4-8720-43fd-b201-5a47067c9ed8} = {d9674fa7-c323-4277-8cee-5a08d9d3b8fa}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {e706e55a-aac9-4554-9b1f-0abc19ba8935}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {717702c2-0c87-41da-9be3-fc107cc9d104}; !- Program Name 1

OS:Node,
  {c40c9082-d535-4e26-b27f-c482351c3020}, !- Handle
  Booster LargeHotel Kitchen - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 180F Inlet Water Node, !- Name
  {8eb1e12f-bb61-4fc1-b6c5-17804e9c82d5}, !- Inlet Port
  {f0034b65-9d43-4818-962f-2da8447a60f0}; !- Outlet Port

OS:Connection,
  {8eb1e12f-bb61-4fc1-b6c5-17804e9c82d5}, !- Handle
  {c9a03a33-5a86-4a18-b5d5-16a47b08bc2a}, !- Source Object
  4,                                      !- Outlet Port
  {c40c9082-d535-4e26-b27f-c482351c3020}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbb16b22-4c4f-4f3e-95a4-9d141c585f53}, !- Handle
  Booster LargeHotel Kitchen - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 180F Outlet Water Node, !- Name
  {52a4940d-be0c-435e-bf34-d3707385da5d}, !- Inlet Port
  {4cde8915-7646-48c9-888e-85430366a764}; !- Outlet Port

OS:Connection,
  {f0034b65-9d43-4818-962f-2da8447a60f0}, !- Handle
  {c40c9082-d535-4e26-b27f-c482351c3020}, !- Source Object
  3,                                      !- Outlet Port
  {6c3e8d5d-3f10-4ab8-af3d-74aaac6df98f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52a4940d-be0c-435e-bf34-d3707385da5d}, !- Handle
  {6c3e8d5d-3f10-4ab8-af3d-74aaac6df98f}, !- Source Object
  3,                                      !- Outlet Port
  {bbb16b22-4c4f-4f3e-95a4-9d141c585f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cde8915-7646-48c9-888e-85430366a764}, !- Handle
  {bbb16b22-4c4f-4f3e-95a4-9d141c585f53}, !- Source Object
  3,                                      !- Outlet Port
  {95dcc841-c4dc-4702-bda8-49252065cee0}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2b5f469b-250e-4bdb-8a62-f6fb55cdc8ec}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Pre2004, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {365647c0-b424-4b25-9690-b8a421c2448e}, !- Default Day Schedule Name
  {6d67d3b8-857b-4c50-8537-953e7d35b3bc}, !- Summer Design Day Schedule Name
  {032da23e-539a-4430-9530-798073af9545}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {365647c0-b424-4b25-9690-b8a421c2448e}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Default, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {032da23e-539a-4430-9530-798073af9545}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Winter Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6d67d3b8-857b-4c50-8537-953e7d35b3bc}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Summer Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:WaterUse:Connections,
  {b0227bdb-e98d-45bf-95ca-43e1d026888d}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 WUC 0.03gpm at 140F, !- Name
  {aa6f25ce-27bd-47e3-8d1e-8af1dd90b2d9}, !- Inlet Node Name
  {b7596190-2826-4adb-a96a-34020507f5c1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {429f9c83-5783-4452-9809-9c7bc3a4f409}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {66794f03-b017-417c-aa3e-6896076c0c97}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.63833423712685e-06,                   !- Peak Flow Rate {m3/s}
  {95aa060f-6969-4bdd-8ba0-356a29ec6d61}, !- Target Temperature Schedule Name
  {8989a9b4-5b84-463c-b2f6-ee25842f7fd3}, !- Sensible Fraction Schedule Name
  {fd4e0c2d-cdfc-4a10-b39d-77ea7feeb987}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {429f9c83-5783-4452-9809-9c7bc3a4f409}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Use 0.03gpm at 140F, !- Name
  {66794f03-b017-417c-aa3e-6896076c0c97}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2b5f469b-250e-4bdb-8a62-f6fb55cdc8ec}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {0ffe3634-950a-480f-8746-78b05998816e}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9c399885-adf7-4285-8d7d-778b5bdb5464}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  1.63833423712685e-06,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.000196600108455222,                   !- Plant Loop Volume {m3}
  {07ba2d0f-802a-4ade-8ca2-147cc9daa665}, !- Plant Side Inlet Node Name
  {a0cedd52-712e-4792-a24f-ae13a6a65aee}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e225ba15-a845-4aaa-9c22-7a7fa0dd5a38}, !- Demand Side Inlet Node Name
  {734cf4e4-6ae4-4847-acb0-d9ee128958e2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d4e9f8f6-688f-4ad8-84ee-bd0d588762d5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {806d1a66-9f31-4888-84fa-6f0e670d45ed}, !- Demand Mixer Name
  {53f3c4a5-b668-4e0a-97b6-a8fc11e09cf6}, !- Demand Splitter Name
  {1a35d6a4-4041-4d64-a194-899e5e1ece97}, !- Supply Mixer Name
  {bb09c7c1-db5e-4010-82d7-1ad7ef8556eb}; !- Supply Splitter Name

OS:Node,
  {1877b991-e3cb-479e-a59e-08bbfda3b549}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {07ba2d0f-802a-4ade-8ca2-147cc9daa665}, !- Inlet Port
  {0cb4fdd5-74ef-4795-ac3d-5ff8057a7c8b}; !- Outlet Port

OS:Node,
  {9c399885-adf7-4285-8d7d-778b5bdb5464}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {bb2be1b2-8d7a-4903-8b8c-8e308ee15ced}, !- Inlet Port
  {a0cedd52-712e-4792-a24f-ae13a6a65aee}; !- Outlet Port

OS:Node,
  {838a9231-192a-4d03-bc4d-2db722044d34}, !- Handle
  40gal Electricity Water Heater - 2kBtu/hr Supply Inlet Water Node, !- Name
  {cb35d0bf-6d41-4969-b02c-f05cdcf8972a}, !- Inlet Port
  {21446a92-d44f-4040-b831-e9b65f1e4114}; !- Outlet Port

OS:Connector:Mixer,
  {1a35d6a4-4041-4d64-a194-899e5e1ece97}, !- Handle
  Connector Mixer 5,                      !- Name
  {f1a5c8dc-60ec-47cc-b95c-714ac2c43bc0}, !- Outlet Branch Name
  {6143e2d2-0eee-4b0d-a175-7ce258eaff97}, !- Inlet Branch Name 1
  {8dde4626-8461-4a3a-a813-375042b9d007}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bb09c7c1-db5e-4010-82d7-1ad7ef8556eb}, !- Handle
  Connector Splitter 5,                   !- Name
  {0094c230-27f5-4739-b0c9-396b2b94231c}, !- Inlet Branch Name
  {cb35d0bf-6d41-4969-b02c-f05cdcf8972a}, !- Outlet Branch Name 1
  {0fcc004a-b60d-4e39-9385-e40c71d428df}; !- Outlet Branch Name 2

OS:Connection,
  {07ba2d0f-802a-4ade-8ca2-147cc9daa665}, !- Handle
  {0ffe3634-950a-480f-8746-78b05998816e}, !- Source Object
  14,                                     !- Outlet Port
  {1877b991-e3cb-479e-a59e-08bbfda3b549}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb35d0bf-6d41-4969-b02c-f05cdcf8972a}, !- Handle
  {bb09c7c1-db5e-4010-82d7-1ad7ef8556eb}, !- Source Object
  3,                                      !- Outlet Port
  {838a9231-192a-4d03-bc4d-2db722044d34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0cedd52-712e-4792-a24f-ae13a6a65aee}, !- Handle
  {9c399885-adf7-4285-8d7d-778b5bdb5464}, !- Source Object
  3,                                      !- Outlet Port
  {0ffe3634-950a-480f-8746-78b05998816e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5405001d-b4ce-4545-929c-08fc1a7b3842}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {e225ba15-a845-4aaa-9c22-7a7fa0dd5a38}, !- Inlet Port
  {f850e1de-c46a-437c-84be-f41cd06993cc}; !- Outlet Port

OS:Node,
  {4a0a7588-394d-46e2-82a7-8a869226abb6}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {2edde696-52f2-4581-ac4d-528eda155c9d}, !- Inlet Port
  {734cf4e4-6ae4-4847-acb0-d9ee128958e2}; !- Outlet Port

OS:Node,
  {7c50109b-6c6e-452d-9afe-247225bff953}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {8d4b90cc-5798-48fc-8265-79581e70074d}, !- Inlet Port
  {a96eb8f2-0b60-4dbf-b52d-855938a1bad1}; !- Outlet Port

OS:Connector:Mixer,
  {806d1a66-9f31-4888-84fa-6f0e670d45ed}, !- Handle
  Connector Mixer 6,                      !- Name
  {56920c5f-fef5-4c7a-ba58-1627a4bc0ceb}, !- Outlet Branch Name
  {5d8ef7df-4788-429d-8ebd-2e50137d47f2}, !- Inlet Branch Name 1
  {dd2828ff-1541-4131-8746-9dd3dc3f81bb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {53f3c4a5-b668-4e0a-97b6-a8fc11e09cf6}, !- Handle
  Connector Splitter 6,                   !- Name
  {f3d41122-cdd7-48f4-953b-42ac8f720ba5}, !- Inlet Branch Name
  {8d4b90cc-5798-48fc-8265-79581e70074d}, !- Outlet Branch Name 1
  {92cdca2c-347c-4b1c-b22b-86719ed0d6fc}; !- Outlet Branch Name 2

OS:Connection,
  {e225ba15-a845-4aaa-9c22-7a7fa0dd5a38}, !- Handle
  {0ffe3634-950a-480f-8746-78b05998816e}, !- Source Object
  17,                                     !- Outlet Port
  {5405001d-b4ce-4545-929c-08fc1a7b3842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d4b90cc-5798-48fc-8265-79581e70074d}, !- Handle
  {53f3c4a5-b668-4e0a-97b6-a8fc11e09cf6}, !- Source Object
  3,                                      !- Outlet Port
  {7c50109b-6c6e-452d-9afe-247225bff953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {734cf4e4-6ae4-4847-acb0-d9ee128958e2}, !- Handle
  {4a0a7588-394d-46e2-82a7-8a869226abb6}, !- Source Object
  3,                                      !- Outlet Port
  {0ffe3634-950a-480f-8746-78b05998816e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1f82a4c0-ad21-4880-812a-9262e05fbf9c}, !- Handle
  {0ffe3634-950a-480f-8746-78b05998816e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d4e9f8f6-688f-4ad8-84ee-bd0d588762d5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:Scheduled,
  {99b6e72c-930d-423b-bfb3-a02908ccb7fa}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {a6fd6623-9016-4e58-8fc0-b0f514ea0236}, !- Schedule Name
  {9c399885-adf7-4285-8d7d-778b5bdb5464}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {6d657736-5c19-489a-bc1a-a46e4ed9333c}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {0cb4fdd5-74ef-4795-ac3d-5ff8057a7c8b}, !- Inlet Node Name
  {ba5033fe-60c1-4381-b478-4beeb9d0ce6a}, !- Outlet Node Name
  1.63833423712685e-06,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  2.10042850905297e-09,                   !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {a72bf4fb-a28f-444b-b85a-e01e1d9d0ffc}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {ba5033fe-60c1-4381-b478-4beeb9d0ce6a}, !- Inlet Port
  {0094c230-27f5-4739-b0c9-396b2b94231c}; !- Outlet Port

OS:Connection,
  {0cb4fdd5-74ef-4795-ac3d-5ff8057a7c8b}, !- Handle
  {1877b991-e3cb-479e-a59e-08bbfda3b549}, !- Source Object
  3,                                      !- Outlet Port
  {6d657736-5c19-489a-bc1a-a46e4ed9333c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba5033fe-60c1-4381-b478-4beeb9d0ce6a}, !- Handle
  {6d657736-5c19-489a-bc1a-a46e4ed9333c}, !- Source Object
  3,                                      !- Outlet Port
  {a72bf4fb-a28f-444b-b85a-e01e1d9d0ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0094c230-27f5-4739-b0c9-396b2b94231c}, !- Handle
  {a72bf4fb-a28f-444b-b85a-e01e1d9d0ffc}, !- Source Object
  3,                                      !- Outlet Port
  {bb09c7c1-db5e-4010-82d7-1ad7ef8556eb}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {29d08b90-6be7-4376-83bd-11e314913d09}, !- Handle
  40gal Electricity Water Heater - 2kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {a6fd6623-9016-4e58-8fc0-b0f514ea0236}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  479.461927863614,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {36714cd6-e6a3-4e75-9712-928b3c22a132}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.20802284703933,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.20802284703933,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {21446a92-d44f-4040-b831-e9b65f1e4114}, !- Use Side Inlet Node Name
  {3558a959-824e-42d6-bdf7-b9ebc5d817c4}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {58d32d05-7feb-4699-ac7c-78dca221a240}, !- Handle
  {29d08b90-6be7-4376-83bd-11e314913d09}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {8dced15d-92a8-418e-ae5b-43768833d228}, !- Handle
  40gal Electricity Water Heater - 2kBtu/hr Supply Outlet Water Node, !- Name
  {3558a959-824e-42d6-bdf7-b9ebc5d817c4}, !- Inlet Port
  {6143e2d2-0eee-4b0d-a175-7ce258eaff97}; !- Outlet Port

OS:Connection,
  {21446a92-d44f-4040-b831-e9b65f1e4114}, !- Handle
  {838a9231-192a-4d03-bc4d-2db722044d34}, !- Source Object
  3,                                      !- Outlet Port
  {29d08b90-6be7-4376-83bd-11e314913d09}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3558a959-824e-42d6-bdf7-b9ebc5d817c4}, !- Handle
  {29d08b90-6be7-4376-83bd-11e314913d09}, !- Source Object
  32,                                     !- Outlet Port
  {8dced15d-92a8-418e-ae5b-43768833d228}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6143e2d2-0eee-4b0d-a175-7ce258eaff97}, !- Handle
  {8dced15d-92a8-418e-ae5b-43768833d228}, !- Source Object
  3,                                      !- Outlet Port
  {1a35d6a4-4041-4d64-a194-899e5e1ece97}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {ad8b8957-9ee8-453c-979a-8a84695df4ec}, !- Handle
  {29d08b90-6be7-4376-83bd-11e314913d09}; !- Object Name

OS:Schedule:Ruleset,
  {8bf23210-1f79-4a35-a742-3249f4cd5646}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  {c80a1a80-9343-4498-87cc-f9c394160a47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c80a1a80-9343-4498-87cc-f9c394160a47}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d2ebb20-fc0c-4321-8b5a-efc02349fcb1}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {bafae7c5-1dfe-411a-832a-b8f194547518}, !- Schedule Type Limits Name
  {4c40c98c-991e-44e0-91f8-51eccce7facb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c40c98c-991e-44e0-91f8-51eccce7facb}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {bafae7c5-1dfe-411a-832a-b8f194547518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {72e2585c-6e36-49c4-a8ec-7567ab744c47}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {55a70a99-4712-4f4b-9c1d-f6616ce00e38}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {72e2585c-6e36-49c4-a8ec-7567ab744c47}; !- Layer 1

OS:Pipe:Indoor,
  {8a77eb1b-4677-49d7-a551-89c1db66eb0a}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft, !- Name
  {55a70a99-4712-4f4b-9c1d-f6616ce00e38}, !- Construction
  {f850e1de-c46a-437c-84be-f41cd06993cc}, !- Fluid Inlet Node
  {225f39b3-7528-4a5e-878f-69a52524dec8}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {8bf23210-1f79-4a35-a742-3249f4cd5646}, !- Ambient Temperature Schedule
  {7d2ebb20-fc0c-4321-8b5a-efc02349fcb1}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {37897080-bd59-4813-b502-7b45395d2b62}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {225f39b3-7528-4a5e-878f-69a52524dec8}, !- Inlet Port
  {f3d41122-cdd7-48f4-953b-42ac8f720ba5}; !- Outlet Port

OS:Connection,
  {f850e1de-c46a-437c-84be-f41cd06993cc}, !- Handle
  {5405001d-b4ce-4545-929c-08fc1a7b3842}, !- Source Object
  3,                                      !- Outlet Port
  {8a77eb1b-4677-49d7-a551-89c1db66eb0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {225f39b3-7528-4a5e-878f-69a52524dec8}, !- Handle
  {8a77eb1b-4677-49d7-a551-89c1db66eb0a}, !- Source Object
  4,                                      !- Outlet Port
  {37897080-bd59-4813-b502-7b45395d2b62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3d41122-cdd7-48f4-953b-42ac8f720ba5}, !- Handle
  {37897080-bd59-4813-b502-7b45395d2b62}, !- Source Object
  3,                                      !- Outlet Port
  {53f3c4a5-b668-4e0a-97b6-a8fc11e09cf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9e22f6c6-5cd9-45de-b266-c05a3d253ebf}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {ab1e681e-b1b8-44a3-ae4c-0ad953d3c6ef}, !- Inlet Node Name
  {3adc30da-77cd-4c1f-9dd0-8f947fbd2b70}; !- Outlet Node Name

OS:Node,
  {3fef6ef9-939a-490d-824d-d4cb2cc166c6}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {0fcc004a-b60d-4e39-9385-e40c71d428df}, !- Inlet Port
  {ab1e681e-b1b8-44a3-ae4c-0ad953d3c6ef}; !- Outlet Port

OS:Connection,
  {0fcc004a-b60d-4e39-9385-e40c71d428df}, !- Handle
  {bb09c7c1-db5e-4010-82d7-1ad7ef8556eb}, !- Source Object
  4,                                      !- Outlet Port
  {3fef6ef9-939a-490d-824d-d4cb2cc166c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7c009f1-ea80-4351-bd35-6878e1b5a99c}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {3adc30da-77cd-4c1f-9dd0-8f947fbd2b70}, !- Inlet Port
  {8dde4626-8461-4a3a-a813-375042b9d007}; !- Outlet Port

OS:Connection,
  {ab1e681e-b1b8-44a3-ae4c-0ad953d3c6ef}, !- Handle
  {3fef6ef9-939a-490d-824d-d4cb2cc166c6}, !- Source Object
  3,                                      !- Outlet Port
  {9e22f6c6-5cd9-45de-b266-c05a3d253ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3adc30da-77cd-4c1f-9dd0-8f947fbd2b70}, !- Handle
  {9e22f6c6-5cd9-45de-b266-c05a3d253ebf}, !- Source Object
  3,                                      !- Outlet Port
  {b7c009f1-ea80-4351-bd35-6878e1b5a99c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dde4626-8461-4a3a-a813-375042b9d007}, !- Handle
  {b7c009f1-ea80-4351-bd35-6878e1b5a99c}, !- Source Object
  3,                                      !- Outlet Port
  {1a35d6a4-4041-4d64-a194-899e5e1ece97}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0bec47a9-f6e3-489c-b7ba-3145b1b3fce7}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {a96eb8f2-0b60-4dbf-b52d-855938a1bad1}, !- Inlet Node Name
  {0e2a2057-427a-4254-ab64-372a8391d387}; !- Outlet Node Name

OS:Node,
  {a8a7061e-8bc6-4dac-a611-cb84ef8cd37a}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {0e2a2057-427a-4254-ab64-372a8391d387}, !- Inlet Port
  {5d8ef7df-4788-429d-8ebd-2e50137d47f2}; !- Outlet Port

OS:Connection,
  {a96eb8f2-0b60-4dbf-b52d-855938a1bad1}, !- Handle
  {7c50109b-6c6e-452d-9afe-247225bff953}, !- Source Object
  3,                                      !- Outlet Port
  {0bec47a9-f6e3-489c-b7ba-3145b1b3fce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e2a2057-427a-4254-ab64-372a8391d387}, !- Handle
  {0bec47a9-f6e3-489c-b7ba-3145b1b3fce7}, !- Source Object
  3,                                      !- Outlet Port
  {a8a7061e-8bc6-4dac-a611-cb84ef8cd37a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d8ef7df-4788-429d-8ebd-2e50137d47f2}, !- Handle
  {a8a7061e-8bc6-4dac-a611-cb84ef8cd37a}, !- Source Object
  3,                                      !- Outlet Port
  {806d1a66-9f31-4888-84fa-6f0e670d45ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f8a640f7-b46f-4216-acae-47b4b76cb26f}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {cbcb4f36-c9fe-4b23-995f-934e8212f241}, !- Inlet Node Name
  {bb2be1b2-8d7a-4903-8b8c-8e308ee15ced}; !- Outlet Node Name

OS:Node,
  {546585b2-ee6c-4aa7-994a-62cb1a04079c}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {f1a5c8dc-60ec-47cc-b95c-714ac2c43bc0}, !- Inlet Port
  {cbcb4f36-c9fe-4b23-995f-934e8212f241}; !- Outlet Port

OS:Connection,
  {f1a5c8dc-60ec-47cc-b95c-714ac2c43bc0}, !- Handle
  {1a35d6a4-4041-4d64-a194-899e5e1ece97}, !- Source Object
  2,                                      !- Outlet Port
  {546585b2-ee6c-4aa7-994a-62cb1a04079c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbcb4f36-c9fe-4b23-995f-934e8212f241}, !- Handle
  {546585b2-ee6c-4aa7-994a-62cb1a04079c}, !- Source Object
  3,                                      !- Outlet Port
  {f8a640f7-b46f-4216-acae-47b4b76cb26f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb2be1b2-8d7a-4903-8b8c-8e308ee15ced}, !- Handle
  {f8a640f7-b46f-4216-acae-47b4b76cb26f}, !- Source Object
  3,                                      !- Outlet Port
  {9c399885-adf7-4285-8d7d-778b5bdb5464}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7485ab92-8409-42b9-9bff-5ff9e56bb11a}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {94d92016-d20e-4d42-b01e-405c9a7dc033}, !- Inlet Node Name
  {2edde696-52f2-4581-ac4d-528eda155c9d}; !- Outlet Node Name

OS:Node,
  {7cca8177-e0ca-4571-8d03-441ce74004ee}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {56920c5f-fef5-4c7a-ba58-1627a4bc0ceb}, !- Inlet Port
  {94d92016-d20e-4d42-b01e-405c9a7dc033}; !- Outlet Port

OS:Connection,
  {56920c5f-fef5-4c7a-ba58-1627a4bc0ceb}, !- Handle
  {806d1a66-9f31-4888-84fa-6f0e670d45ed}, !- Source Object
  2,                                      !- Outlet Port
  {7cca8177-e0ca-4571-8d03-441ce74004ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d92016-d20e-4d42-b01e-405c9a7dc033}, !- Handle
  {7cca8177-e0ca-4571-8d03-441ce74004ee}, !- Source Object
  3,                                      !- Outlet Port
  {7485ab92-8409-42b9-9bff-5ff9e56bb11a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2edde696-52f2-4581-ac4d-528eda155c9d}, !- Handle
  {7485ab92-8409-42b9-9bff-5ff9e56bb11a}, !- Source Object
  3,                                      !- Outlet Port
  {4a0a7588-394d-46e2-82a7-8a869226abb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5c757bb-e0d9-4a9c-b331-071cf73fac9e}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 WUC 0.03gpm at 140F Inlet Water Node, !- Name
  {92cdca2c-347c-4b1c-b22b-86719ed0d6fc}, !- Inlet Port
  {aa6f25ce-27bd-47e3-8d1e-8af1dd90b2d9}; !- Outlet Port

OS:Connection,
  {92cdca2c-347c-4b1c-b22b-86719ed0d6fc}, !- Handle
  {53f3c4a5-b668-4e0a-97b6-a8fc11e09cf6}, !- Source Object
  4,                                      !- Outlet Port
  {d5c757bb-e0d9-4a9c-b331-071cf73fac9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c38b458-4ca9-4860-8f26-08839969b143}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 WUC 0.03gpm at 140F Outlet Water Node, !- Name
  {b7596190-2826-4adb-a96a-34020507f5c1}, !- Inlet Port
  {dd2828ff-1541-4131-8746-9dd3dc3f81bb}; !- Outlet Port

OS:Connection,
  {aa6f25ce-27bd-47e3-8d1e-8af1dd90b2d9}, !- Handle
  {d5c757bb-e0d9-4a9c-b331-071cf73fac9e}, !- Source Object
  3,                                      !- Outlet Port
  {b0227bdb-e98d-45bf-95ca-43e1d026888d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7596190-2826-4adb-a96a-34020507f5c1}, !- Handle
  {b0227bdb-e98d-45bf-95ca-43e1d026888d}, !- Source Object
  3,                                      !- Outlet Port
  {9c38b458-4ca9-4860-8f26-08839969b143}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd2828ff-1541-4131-8746-9dd3dc3f81bb}, !- Handle
  {9c38b458-4ca9-4860-8f26-08839969b143}, !- Source Object
  3,                                      !- Outlet Port
  {806d1a66-9f31-4888-84fa-6f0e670d45ed}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {d059b231-33f6-4e69-885e-00b504a3100d}, !- Handle
  LargeHotel Shared Service Water Loop,   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {74f43a1a-2168-4d45-895d-e33c253f1853}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  1.5537444330109e-06,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.000186449331961308,                   !- Plant Loop Volume {m3}
  {b5e8bb4d-17b6-4bdc-a7d1-3098ee45def0}, !- Plant Side Inlet Node Name
  {e3e30004-52d2-481a-bffc-48da4ee460b6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e1eea030-1961-49f7-81e6-d278629d193a}, !- Demand Side Inlet Node Name
  {123db8df-5fe1-49eb-a453-d6dd155ed8c3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b753d2fa-1272-4ec2-8f46-65b00cbf4f4c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {912d6371-ec00-46a3-bcb2-eb5b3b12714c}, !- Demand Mixer Name
  {c094e0e3-4daa-4e7b-aefb-baa5d59aca4a}, !- Demand Splitter Name
  {e78dd205-0b75-4632-9bb2-5b79ea9e4ec8}, !- Supply Mixer Name
  {1d0aad10-5a0d-45a4-9d69-e0595f96b6fb}; !- Supply Splitter Name

OS:Node,
  {138299c7-578f-4198-a013-545b3be0e988}, !- Handle
  LargeHotel Shared Service Water Loop Supply Inlet Node, !- Name
  {b5e8bb4d-17b6-4bdc-a7d1-3098ee45def0}, !- Inlet Port
  {01e27a2d-963e-4022-b58c-97fdeae09737}; !- Outlet Port

OS:Node,
  {74f43a1a-2168-4d45-895d-e33c253f1853}, !- Handle
  LargeHotel Shared Service Water Loop Supply Outlet Node, !- Name
  {317eae33-1b53-46e2-8e3a-7e312ee00178}, !- Inlet Port
  {e3e30004-52d2-481a-bffc-48da4ee460b6}; !- Outlet Port

OS:Node,
  {b8c06a8c-e470-439d-9916-53f73f46aed7}, !- Handle
  40gal Electricity Water Heater - 1kBtu/hr Supply Inlet Water Node, !- Name
  {0ac69326-9732-4141-9092-b6730b35f185}, !- Inlet Port
  {86752bfb-ab19-4115-b32e-47136058a37a}; !- Outlet Port

OS:Connector:Mixer,
  {e78dd205-0b75-4632-9bb2-5b79ea9e4ec8}, !- Handle
  Connector Mixer 7,                      !- Name
  {462dc7ad-f087-41c1-a4a7-a7da9173fb57}, !- Outlet Branch Name
  {e1ccf590-d677-4f1a-8e93-2857d9d22952}, !- Inlet Branch Name 1
  {2b00cb09-f7b5-4907-b011-5eb2fb74157f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1d0aad10-5a0d-45a4-9d69-e0595f96b6fb}, !- Handle
  Connector Splitter 7,                   !- Name
  {893ac6d5-09dd-4974-9bef-3e0bb2235928}, !- Inlet Branch Name
  {0ac69326-9732-4141-9092-b6730b35f185}, !- Outlet Branch Name 1
  {2bbece13-0200-407d-8b20-74919103744e}; !- Outlet Branch Name 2

OS:Connection,
  {b5e8bb4d-17b6-4bdc-a7d1-3098ee45def0}, !- Handle
  {d059b231-33f6-4e69-885e-00b504a3100d}, !- Source Object
  14,                                     !- Outlet Port
  {138299c7-578f-4198-a013-545b3be0e988}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ac69326-9732-4141-9092-b6730b35f185}, !- Handle
  {1d0aad10-5a0d-45a4-9d69-e0595f96b6fb}, !- Source Object
  3,                                      !- Outlet Port
  {b8c06a8c-e470-439d-9916-53f73f46aed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3e30004-52d2-481a-bffc-48da4ee460b6}, !- Handle
  {74f43a1a-2168-4d45-895d-e33c253f1853}, !- Source Object
  3,                                      !- Outlet Port
  {d059b231-33f6-4e69-885e-00b504a3100d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4ca61f1c-c5c4-4ccf-8400-5d54e0604025}, !- Handle
  LargeHotel Shared Service Water Loop Demand Inlet Node, !- Name
  {e1eea030-1961-49f7-81e6-d278629d193a}, !- Inlet Port
  {c8dfc725-3872-4d1e-b910-6218232eebd9}; !- Outlet Port

OS:Node,
  {4c14dc15-081b-400b-a631-b2cfa019b16b}, !- Handle
  LargeHotel Shared Service Water Loop Demand Outlet Node, !- Name
  {3d270e15-8204-47f6-9865-13eaf25aab79}, !- Inlet Port
  {123db8df-5fe1-49eb-a453-d6dd155ed8c3}; !- Outlet Port

OS:Node,
  {aaac5ac1-b70f-42a9-84f4-3825f5786cff}, !- Handle
  Pipe Adiabatic 15 Inlet Water Node,     !- Name
  {11b8b8ff-bd6b-409f-9198-615c28c3c01c}, !- Inlet Port
  {8b1e3f17-46d0-4059-93c5-7cb938b43e56}; !- Outlet Port

OS:Connector:Mixer,
  {912d6371-ec00-46a3-bcb2-eb5b3b12714c}, !- Handle
  Connector Mixer 8,                      !- Name
  {fbc434aa-8753-4d8a-9185-1765f518d442}, !- Outlet Branch Name
  {a2722a6a-26b9-4f61-872b-ea632e9b763e}, !- Inlet Branch Name 1
  {022d5e42-fe01-40f7-9e05-0ef01579d404}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c094e0e3-4daa-4e7b-aefb-baa5d59aca4a}, !- Handle
  Connector Splitter 8,                   !- Name
  {3eb4c27c-1063-4bdf-a93a-fed278c88fba}, !- Inlet Branch Name
  {11b8b8ff-bd6b-409f-9198-615c28c3c01c}, !- Outlet Branch Name 1
  {65dc26d1-a234-47c0-a5f4-ce347414ffb6}; !- Outlet Branch Name 2

OS:Connection,
  {e1eea030-1961-49f7-81e6-d278629d193a}, !- Handle
  {d059b231-33f6-4e69-885e-00b504a3100d}, !- Source Object
  17,                                     !- Outlet Port
  {4ca61f1c-c5c4-4ccf-8400-5d54e0604025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b8b8ff-bd6b-409f-9198-615c28c3c01c}, !- Handle
  {c094e0e3-4daa-4e7b-aefb-baa5d59aca4a}, !- Source Object
  3,                                      !- Outlet Port
  {aaac5ac1-b70f-42a9-84f4-3825f5786cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {123db8df-5fe1-49eb-a453-d6dd155ed8c3}, !- Handle
  {4c14dc15-081b-400b-a631-b2cfa019b16b}, !- Source Object
  3,                                      !- Outlet Port
  {d059b231-33f6-4e69-885e-00b504a3100d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b9a155a0-244d-47ed-9037-8ba2060c4d81}, !- Handle
  {d059b231-33f6-4e69-885e-00b504a3100d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b753d2fa-1272-4ec2-8f46-65b00cbf4f4c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {c314acd3-e7f7-41a5-92ed-7e77bc499383}, !- Handle
  Temperature Schedule Type Limits 5,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {51844cd3-9bd6-4c01-8760-37c18561dd29}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {a6fd6623-9016-4e58-8fc0-b0f514ea0236}, !- Schedule Name
  {74f43a1a-2168-4d45-895d-e33c253f1853}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {12ba6134-842a-4930-8e92-33c12ccc640b}, !- Handle
  LargeHotel Shared Service Water Loop Circulator Pump, !- Name
  {01e27a2d-963e-4022-b58c-97fdeae09737}, !- Inlet Node Name
  {36f370e0-c160-4131-b839-8721adf47232}, !- Outlet Node Name
  1.5537444330109e-06,                    !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  0.0595416164956573,                     !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {27fed442-d67d-4416-b0eb-49342c312ca5}, !- Handle
  LargeHotel Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {36f370e0-c160-4131-b839-8721adf47232}, !- Inlet Port
  {893ac6d5-09dd-4974-9bef-3e0bb2235928}; !- Outlet Port

OS:Connection,
  {01e27a2d-963e-4022-b58c-97fdeae09737}, !- Handle
  {138299c7-578f-4198-a013-545b3be0e988}, !- Source Object
  3,                                      !- Outlet Port
  {12ba6134-842a-4930-8e92-33c12ccc640b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36f370e0-c160-4131-b839-8721adf47232}, !- Handle
  {12ba6134-842a-4930-8e92-33c12ccc640b}, !- Source Object
  3,                                      !- Outlet Port
  {27fed442-d67d-4416-b0eb-49342c312ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {893ac6d5-09dd-4974-9bef-3e0bb2235928}, !- Handle
  {27fed442-d67d-4416-b0eb-49342c312ca5}, !- Source Object
  3,                                      !- Outlet Port
  {1d0aad10-5a0d-45a4-9d69-e0595f96b6fb}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {39db0cb6-c939-4a5e-9d5a-d44a9f4af44f}, !- Handle
  40gal Electricity Water Heater - 1kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {a6fd6623-9016-4e58-8fc0-b0f514ea0236}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  363.765236361149,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {36714cd6-e6a3-4e75-9712-928b3c22a132}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.20802284703933,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.20802284703933,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {86752bfb-ab19-4115-b32e-47136058a37a}, !- Use Side Inlet Node Name
  {6037f558-8c4a-476d-ba9f-c64758001659}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {ac31d559-c166-420c-92fc-0c39089581e5}, !- Handle
  {39db0cb6-c939-4a5e-9d5a-d44a9f4af44f}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:ScheduleTypeLimits,
  {88d022ab-e35e-4276-b6c1-7b629f68839e}, !- Handle
  Temperature Schedule Type Limits 6,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Node,
  {b99f071f-2fcc-4b17-a11e-353dae14e40e}, !- Handle
  40gal Electricity Water Heater - 1kBtu/hr Supply Outlet Water Node, !- Name
  {6037f558-8c4a-476d-ba9f-c64758001659}, !- Inlet Port
  {e1ccf590-d677-4f1a-8e93-2857d9d22952}; !- Outlet Port

OS:Connection,
  {86752bfb-ab19-4115-b32e-47136058a37a}, !- Handle
  {b8c06a8c-e470-439d-9916-53f73f46aed7}, !- Source Object
  3,                                      !- Outlet Port
  {39db0cb6-c939-4a5e-9d5a-d44a9f4af44f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6037f558-8c4a-476d-ba9f-c64758001659}, !- Handle
  {39db0cb6-c939-4a5e-9d5a-d44a9f4af44f}, !- Source Object
  32,                                     !- Outlet Port
  {b99f071f-2fcc-4b17-a11e-353dae14e40e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1ccf590-d677-4f1a-8e93-2857d9d22952}, !- Handle
  {b99f071f-2fcc-4b17-a11e-353dae14e40e}, !- Source Object
  3,                                      !- Outlet Port
  {e78dd205-0b75-4632-9bb2-5b79ea9e4ec8}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {4c7701e1-0932-4138-98a7-db39f0ce35c0}, !- Handle
  {39db0cb6-c939-4a5e-9d5a-d44a9f4af44f}; !- Object Name

OS:Schedule:Ruleset,
  {6c570f5f-b496-431c-b341-646c56d2f75c}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  {521c2dc4-2a2c-4774-aef3-6d59d889056d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {521c2dc4-2a2c-4774-aef3-6d59d889056d}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {54b3c86a-85e7-4504-813a-6a99328677f5}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {bafae7c5-1dfe-411a-832a-b8f194547518}, !- Schedule Type Limits Name
  {24677f38-292c-4cf4-96d7-fa91658892bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24677f38-292c-4cf4-96d7-fa91658892bf}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {bafae7c5-1dfe-411a-832a-b8f194547518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {3f8734b4-da02-4d71-9db8-007cdae121e5}, !- Handle
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {684b69e1-feb9-4494-b02b-bba6788cbf7f}, !- Handle
  Uninsulated copper pipe 0.75in type L 2, !- Name
  ,                                       !- Surface Rendering Name
  {3f8734b4-da02-4d71-9db8-007cdae121e5}; !- Layer 1

OS:Pipe:Indoor,
  {9fcce19b-d832-4177-b585-c20a2ee09d23}, !- Handle
  LargeHotel Shared Service Water Loop Pipe 76.51483716701108ft, !- Name
  {684b69e1-feb9-4494-b02b-bba6788cbf7f}, !- Construction
  {c8dfc725-3872-4d1e-b910-6218232eebd9}, !- Fluid Inlet Node
  {c8fde4b0-51b7-45df-8c16-9c315241a7c2}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {6c570f5f-b496-431c-b341-646c56d2f75c}, !- Ambient Temperature Schedule
  {54b3c86a-85e7-4504-813a-6a99328677f5}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  23.321722368505;                        !- Pipe Length {m}

OS:Node,
  {5ca55ffa-8b84-4060-ba8d-90986be46cf1}, !- Handle
  LargeHotel Shared Service Water Loop Pipe 76.51483716701108ft Outlet Water Node, !- Name
  {c8fde4b0-51b7-45df-8c16-9c315241a7c2}, !- Inlet Port
  {3eb4c27c-1063-4bdf-a93a-fed278c88fba}; !- Outlet Port

OS:Connection,
  {c8dfc725-3872-4d1e-b910-6218232eebd9}, !- Handle
  {4ca61f1c-c5c4-4ccf-8400-5d54e0604025}, !- Source Object
  3,                                      !- Outlet Port
  {9fcce19b-d832-4177-b585-c20a2ee09d23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8fde4b0-51b7-45df-8c16-9c315241a7c2}, !- Handle
  {9fcce19b-d832-4177-b585-c20a2ee09d23}, !- Source Object
  4,                                      !- Outlet Port
  {5ca55ffa-8b84-4060-ba8d-90986be46cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eb4c27c-1063-4bdf-a93a-fed278c88fba}, !- Handle
  {5ca55ffa-8b84-4060-ba8d-90986be46cf1}, !- Source Object
  3,                                      !- Outlet Port
  {c094e0e3-4daa-4e7b-aefb-baa5d59aca4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {98be5580-7ce8-421e-9162-cbdd2121e702}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {b6a1acbf-ba93-4f91-8551-0f4845251f06}, !- Inlet Node Name
  {be097b0c-6b50-43f1-a315-4310df5946f8}; !- Outlet Node Name

OS:Node,
  {ebfacbba-878f-4dfe-9ae7-5e0b3687aa86}, !- Handle
  Pipe Adiabatic 14 Inlet Water Node,     !- Name
  {2bbece13-0200-407d-8b20-74919103744e}, !- Inlet Port
  {b6a1acbf-ba93-4f91-8551-0f4845251f06}; !- Outlet Port

OS:Connection,
  {2bbece13-0200-407d-8b20-74919103744e}, !- Handle
  {1d0aad10-5a0d-45a4-9d69-e0595f96b6fb}, !- Source Object
  4,                                      !- Outlet Port
  {ebfacbba-878f-4dfe-9ae7-5e0b3687aa86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d801fa9-a816-428a-9fb9-caddd044c7d9}, !- Handle
  Pipe Adiabatic 14 Outlet Water Node,    !- Name
  {be097b0c-6b50-43f1-a315-4310df5946f8}, !- Inlet Port
  {2b00cb09-f7b5-4907-b011-5eb2fb74157f}; !- Outlet Port

OS:Connection,
  {b6a1acbf-ba93-4f91-8551-0f4845251f06}, !- Handle
  {ebfacbba-878f-4dfe-9ae7-5e0b3687aa86}, !- Source Object
  3,                                      !- Outlet Port
  {98be5580-7ce8-421e-9162-cbdd2121e702}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be097b0c-6b50-43f1-a315-4310df5946f8}, !- Handle
  {98be5580-7ce8-421e-9162-cbdd2121e702}, !- Source Object
  3,                                      !- Outlet Port
  {8d801fa9-a816-428a-9fb9-caddd044c7d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b00cb09-f7b5-4907-b011-5eb2fb74157f}, !- Handle
  {8d801fa9-a816-428a-9fb9-caddd044c7d9}, !- Source Object
  3,                                      !- Outlet Port
  {e78dd205-0b75-4632-9bb2-5b79ea9e4ec8}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0188689f-4463-4c64-991d-9fefa4e8cc60}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {8b1e3f17-46d0-4059-93c5-7cb938b43e56}, !- Inlet Node Name
  {c9ce8bb5-93ec-4c72-b414-db8b60bdebaf}; !- Outlet Node Name

OS:Node,
  {3dbdde20-3170-40fe-ab95-61c4e816b876}, !- Handle
  Pipe Adiabatic 15 Outlet Water Node,    !- Name
  {c9ce8bb5-93ec-4c72-b414-db8b60bdebaf}, !- Inlet Port
  {a2722a6a-26b9-4f61-872b-ea632e9b763e}; !- Outlet Port

OS:Connection,
  {8b1e3f17-46d0-4059-93c5-7cb938b43e56}, !- Handle
  {aaac5ac1-b70f-42a9-84f4-3825f5786cff}, !- Source Object
  3,                                      !- Outlet Port
  {0188689f-4463-4c64-991d-9fefa4e8cc60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9ce8bb5-93ec-4c72-b414-db8b60bdebaf}, !- Handle
  {0188689f-4463-4c64-991d-9fefa4e8cc60}, !- Source Object
  3,                                      !- Outlet Port
  {3dbdde20-3170-40fe-ab95-61c4e816b876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2722a6a-26b9-4f61-872b-ea632e9b763e}, !- Handle
  {3dbdde20-3170-40fe-ab95-61c4e816b876}, !- Source Object
  3,                                      !- Outlet Port
  {912d6371-ec00-46a3-bcb2-eb5b3b12714c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4ed71079-bc90-4c09-8692-acf475de54b6}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {29ea43cc-100c-426c-a956-4c598c5fd97d}, !- Inlet Node Name
  {317eae33-1b53-46e2-8e3a-7e312ee00178}; !- Outlet Node Name

OS:Node,
  {43206d24-df32-4591-aee6-b9cfb632d674}, !- Handle
  Pipe Adiabatic 16 Inlet Water Node,     !- Name
  {462dc7ad-f087-41c1-a4a7-a7da9173fb57}, !- Inlet Port
  {29ea43cc-100c-426c-a956-4c598c5fd97d}; !- Outlet Port

OS:Connection,
  {462dc7ad-f087-41c1-a4a7-a7da9173fb57}, !- Handle
  {e78dd205-0b75-4632-9bb2-5b79ea9e4ec8}, !- Source Object
  2,                                      !- Outlet Port
  {43206d24-df32-4591-aee6-b9cfb632d674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29ea43cc-100c-426c-a956-4c598c5fd97d}, !- Handle
  {43206d24-df32-4591-aee6-b9cfb632d674}, !- Source Object
  3,                                      !- Outlet Port
  {4ed71079-bc90-4c09-8692-acf475de54b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {317eae33-1b53-46e2-8e3a-7e312ee00178}, !- Handle
  {4ed71079-bc90-4c09-8692-acf475de54b6}, !- Source Object
  3,                                      !- Outlet Port
  {74f43a1a-2168-4d45-895d-e33c253f1853}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4a2d753a-c09e-4e8a-9f91-306c4f6c2ee7}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {5b0499cf-932d-47b7-8db1-5ee90e0b0c90}, !- Inlet Node Name
  {3d270e15-8204-47f6-9865-13eaf25aab79}; !- Outlet Node Name

OS:Node,
  {a43424fe-f76d-4bb6-b347-e358d154ea98}, !- Handle
  Pipe Adiabatic 17 Inlet Water Node,     !- Name
  {fbc434aa-8753-4d8a-9185-1765f518d442}, !- Inlet Port
  {5b0499cf-932d-47b7-8db1-5ee90e0b0c90}; !- Outlet Port

OS:Connection,
  {fbc434aa-8753-4d8a-9185-1765f518d442}, !- Handle
  {912d6371-ec00-46a3-bcb2-eb5b3b12714c}, !- Source Object
  2,                                      !- Outlet Port
  {a43424fe-f76d-4bb6-b347-e358d154ea98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b0499cf-932d-47b7-8db1-5ee90e0b0c90}, !- Handle
  {a43424fe-f76d-4bb6-b347-e358d154ea98}, !- Source Object
  3,                                      !- Outlet Port
  {4a2d753a-c09e-4e8a-9f91-306c4f6c2ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d270e15-8204-47f6-9865-13eaf25aab79}, !- Handle
  {4a2d753a-c09e-4e8a-9f91-306c4f6c2ee7}, !- Source Object
  3,                                      !- Outlet Port
  {4c14dc15-081b-400b-a631-b2cfa019b16b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1016a776-3f10-4973-b18f-e29e76da1c24}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F Inlet Water Node, !- Name
  {65dc26d1-a234-47c0-a5f4-ce347414ffb6}, !- Inlet Port
  {f27ef3c2-b118-4e16-82ff-17dd92a0c87f}; !- Outlet Port

OS:Connection,
  {65dc26d1-a234-47c0-a5f4-ce347414ffb6}, !- Handle
  {c094e0e3-4daa-4e7b-aefb-baa5d59aca4a}, !- Source Object
  4,                                      !- Outlet Port
  {1016a776-3f10-4973-b18f-e29e76da1c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c735cb6-381c-47a5-b1ee-deecfb426a59}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F Outlet Water Node, !- Name
  {c3641495-656a-4b63-b29a-9e21507f35ff}, !- Inlet Port
  {022d5e42-fe01-40f7-9e05-0ef01579d404}; !- Outlet Port

OS:Connection,
  {f27ef3c2-b118-4e16-82ff-17dd92a0c87f}, !- Handle
  {1016a776-3f10-4973-b18f-e29e76da1c24}, !- Source Object
  3,                                      !- Outlet Port
  {c7f07c35-41fc-4d18-baa7-ff7125fa2230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3641495-656a-4b63-b29a-9e21507f35ff}, !- Handle
  {c7f07c35-41fc-4d18-baa7-ff7125fa2230}, !- Source Object
  3,                                      !- Outlet Port
  {8c735cb6-381c-47a5-b1ee-deecfb426a59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {022d5e42-fe01-40f7-9e05-0ef01579d404}, !- Handle
  {8c735cb6-381c-47a5-b1ee-deecfb426a59}, !- Source Object
  3,                                      !- Outlet Port
  {912d6371-ec00-46a3-bcb2-eb5b3b12714c}, !- Target Object
  4;                                      !- Inlet Port

OS:Refrigeration:WalkIn,
  {01c531e8-2610-4cf5-ac64-bfc82c059581}, !- Handle
  Large Hotel Cooler,                     !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  2696.25384558444,                       !- Rated Coil Cooling Capacity {W}
  2.00000000000006,                       !- Operating Temperature {C}
  -3.88888888888886,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  200,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  {48d78710-afc4-4583-80ab-da395cc7e4c6}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {0f37d2a8-e4e8-4668-9aab-a3843ede0015}, !- Defrost Schedule Name
  {36818cb3-ff36-4958-9b9c-5c0fe87d525e}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1483648,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {044ebf60-f842-4832-ad9c-ddd75129d5ff}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {044ebf60-f842-4832-ad9c-ddd75129d5ff}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {c4096497-9473-4819-a0f5-645aa558282d}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {fbabcd3f-4f53-4852-97b8-352cc4f9bc8c}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {fbabcd3f-4f53-4852-97b8-352cc4f9bc8c}, !- Handle
  door_wi_sched,                          !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {d861f165-0531-4eae-bd1f-59465c03f7af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d861f165-0531-4eae-bd1f-59465c03f7af}, !- Handle
  door_wi_sched Default,                  !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9edb8d3d-59f9-47ca-a304-7d3b0315606d}, !- Handle
  {01c531e8-2610-4cf5-ac64-bfc82c059581}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {0f37d2a8-e4e8-4668-9aab-a3843ede0015}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {06f1dfd9-56c8-4733-9a36-3e53ba7d6e0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06f1dfd9-56c8-4733-9a36-3e53ba7d6e0a}, !- Handle
  Refrigeration Defrost Schedule Default - Large Hotel Cooler, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {36818cb3-ff36-4958-9b9c-5c0fe87d525e}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {01285ff1-6dae-4883-a117-3dad5ae10dcb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01285ff1-6dae-4883-a117-3dad5ae10dcb}, !- Handle
  Refrigeration Dripdown Schedule Default - Large Hotel Cooler, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {1c1377bb-8732-44e1-aa7d-024f3c7102de}, !- Handle
  Medium Temperature,                     !- Name
  {6c6266dd-0f59-4a18-be46-03acb09a55b2}, !- Refrigerated CaseAndWalkInList Name
  {b48f3709-7a12-4c60-8d27-e7e86f6dde77}, !- Refrigeration TransferLoad List Name
  {f1c5f6b3-8679-4d71-be1b-d4e8c730c792}, !- Refrigeration Condenser Name
  {67a35c7c-c44d-4084-853f-e8606bd43e21}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {d5771e77-f578-48fd-bf2a-7558a36ef139}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {6c6266dd-0f59-4a18-be46-03acb09a55b2}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {01c531e8-2610-4cf5-ac64-bfc82c059581}; !- Model Object 1

OS:ModelObjectList,
  {b48f3709-7a12-4c60-8d27-e7e86f6dde77}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {67a35c7c-c44d-4084-853f-e8606bd43e21}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {108894b6-29b0-47c8-92b6-e2627b8c7a8f}; !- Model Object 1

OS:ModelObjectList,
  {d5771e77-f578-48fd-bf2a-7558a36ef139}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {108894b6-29b0-47c8-92b6-e2627b8c7a8f}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {bbd72b83-f8eb-4684-ae3b-9ca6bae5c5bc}, !- Refrigeration Compressor Power Curve Name
  {a61b4ad9-0a87-41aa-aa38-74a60291da4e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {bbd72b83-f8eb-4684-ae3b-9ca6bae5c5bc}, !- Handle
  MT_compressor_power_smallandold,        !- Name
  483.6,                                  !- Coefficient1 Constant
  -53.2,                                  !- Coefficient2 x
  -1.384,                                 !- Coefficient3 x**2
  56.19,                                  !- Coefficient4 y
  0.003688,                               !- Coefficient5 y**2
  1.439,                                  !- Coefficient6 x*y
  -0.008268,                              !- Coefficient7 x**3
  -0.00281,                               !- Coefficient8 y**3
  0.007222,                               !- Coefficient9 x**2*y
  0.006025,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {a61b4ad9-0a87-41aa-aa38-74a60291da4e}, !- Handle
  MT_compressor_capacity_smallandold,     !- Name
  15000,                                  !- Coefficient1 Constant
  541.8,                                  !- Coefficient2 x
  7.285,                                  !- Coefficient3 x**2
  -118,                                   !- Coefficient4 y
  -0.3645,                                !- Coefficient5 y**2
  -3.05,                                  !- Coefficient6 x*y
  0.0344,                                 !- Coefficient7 x**3
  0.00225,                                !- Coefficient8 y**3
  -0.03927,                               !- Coefficient9 x**2*y
  -0.007307,                              !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {fb4f44cc-1dfd-4baa-a795-9c49f46e0189}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {f1c5f6b3-8679-4d71-be1b-d4e8c730c792}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {fb4f44cc-1dfd-4baa-a795-9c49f46e0189}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  102.574874557933,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:WalkIn,
  {7b0628a1-ee19-462d-bf82-45365c733e7b}, !- Handle
  Large Hotel Freezer,                    !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  2696.25384558444,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  250,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  {48d78710-afc4-4583-80ab-da395cc7e4c6}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {c9fb53a6-853c-45b3-b6e7-3a256be98fab}, !- Defrost Schedule Name
  {67e1a0da-1259-4d7d-beaa-a5dbfc63dd6b}, !- Defrost Drip-Down Schedule Name
  2000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1483648,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {69a8b1b0-24a7-4d43-b612-dff22a821df1}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {69a8b1b0-24a7-4d43-b612-dff22a821df1}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {c4096497-9473-4819-a0f5-645aa558282d}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {fbabcd3f-4f53-4852-97b8-352cc4f9bc8c}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {46a9a2cf-6bfa-410e-8ca7-cf913d86e523}, !- Handle
  {7b0628a1-ee19-462d-bf82-45365c733e7b}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {c9fb53a6-853c-45b3-b6e7-3a256be98fab}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {deb7f657-0a62-41dd-8528-0d9fb060ed78}; !- Default Day Schedule Name

OS:Schedule:Day,
  {deb7f657-0a62-41dd-8528-0d9fb060ed78}, !- Handle
  Refrigeration Defrost Schedule Default - Large Hotel Freezer, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {67e1a0da-1259-4d7d-beaa-a5dbfc63dd6b}, !- Handle
  Refrigeration Dripdown Schedule 1,      !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {761e8f1e-f84a-4171-a112-b497cea93d9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {761e8f1e-f84a-4171-a112-b497cea93d9a}, !- Handle
  Refrigeration Dripdown Schedule Default - Large Hotel Freezer, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {d2d16538-f999-4471-b473-abbdc918cc5e}, !- Handle
  Low Temperature,                        !- Name
  {2826d231-7a25-4e15-8d13-10d6d7702505}, !- Refrigerated CaseAndWalkInList Name
  {8ea02957-c349-4f87-a12b-4b712fc7ef92}, !- Refrigeration TransferLoad List Name
  {fb9d508a-9149-466d-9cf1-11c5bdc6d00b}, !- Refrigeration Condenser Name
  {81f0a5c7-3519-4727-8b62-05b17105affb}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {5a5db533-fba5-406b-88fd-7836c5c166b7}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {2826d231-7a25-4e15-8d13-10d6d7702505}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {7b0628a1-ee19-462d-bf82-45365c733e7b}; !- Model Object 1

OS:ModelObjectList,
  {8ea02957-c349-4f87-a12b-4b712fc7ef92}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {81f0a5c7-3519-4727-8b62-05b17105affb}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {a26cbf34-4484-4146-a45f-6a5241e66da9}; !- Model Object 1

OS:ModelObjectList,
  {5a5db533-fba5-406b-88fd-7836c5c166b7}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Refrigeration:Compressor,
  {a26cbf34-4484-4146-a45f-6a5241e66da9}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {cd038c70-42b3-4566-9dd9-f03036a6425d}, !- Refrigeration Compressor Power Curve Name
  {ac29a3d2-067f-4476-b164-da2f9c966c8e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {cd038c70-42b3-4566-9dd9-f03036a6425d}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {ac29a3d2-067f-4476-b164-da2f9c966c8e}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {55444ab5-cce4-492b-9059-12a2cf175e42}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {fb9d508a-9149-466d-9cf1-11c5bdc6d00b}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {55444ab5-cce4-492b-9059-12a2cf175e42}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  102.574874557933,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {acc53378-fb09-43e6-8d06-e5cf9a8d2274}, !- Handle
  LargeHotel Banquet - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {90445f3b-36a1-43a2-a45a-88ab9b1964a6}, !- Heating Setpoint Temperature Schedule Name
  {3741443c-32ec-4919-9444-19da14204f63}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {90445f3b-36a1-43a2-a45a-88ab9b1964a6}, !- Handle
  LargeHotel HtgSetp,                     !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  {147cc8be-9efd-43e7-8336-88b06e7e9ede}, !- Default Day Schedule Name
  {83b47945-ad8c-445e-8171-4de90dbfae41}, !- Summer Design Day Schedule Name
  {4dbd85f8-16c2-4423-9bcc-c5216a750557}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {147cc8be-9efd-43e7-8336-88b06e7e9ede}, !- Handle
  LargeHotel HtgSetp Default,             !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  16,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Day,
  {4dbd85f8-16c2-4423-9bcc-c5216a750557}, !- Handle
  LargeHotel HtgSetp Winter Design Day,   !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Day,
  {83b47945-ad8c-445e-8171-4de90dbfae41}, !- Handle
  LargeHotel HtgSetp Summer Design Day,   !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Ruleset,
  {3741443c-32ec-4919-9444-19da14204f63}, !- Handle
  LargeHotel ClgSetp,                     !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  {68c19ebc-1ec2-471d-8323-27b3e37d75e5}, !- Default Day Schedule Name
  {dfea32a4-580e-4833-9e0c-c7046f922792}, !- Summer Design Day Schedule Name
  {aea8b0e8-4fa5-478c-ad04-16b38e91f930}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {68c19ebc-1ec2-471d-8323-27b3e37d75e5}, !- Handle
  LargeHotel ClgSetp Default,             !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  30,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {aea8b0e8-4fa5-478c-ad04-16b38e91f930}, !- Handle
  LargeHotel ClgSetp Winter Design Day,   !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Day,
  {dfea32a4-580e-4833-9e0c-c7046f922792}, !- Handle
  LargeHotel ClgSetp Summer Design Day,   !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {50187d4e-196c-47f6-8fe5-7cfd52791ba0}, !- Handle
  LargeHotel Cafe - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {90445f3b-36a1-43a2-a45a-88ab9b1964a6}, !- Heating Setpoint Temperature Schedule Name
  {3741443c-32ec-4919-9444-19da14204f63}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4bc57a8c-8379-4aac-bc03-d682d573f693}, !- Handle
  LargeHotel Corridor - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {6874229c-4240-491c-b3a9-90004813d646}, !- Heating Setpoint Temperature Schedule Name
  {39c2d62c-8dbc-4736-9cf4-881d758e5298}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6874229c-4240-491c-b3a9-90004813d646}, !- Handle
  LargeHotel Corridor HtgSetp,            !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  {83507afa-f635-4725-bcc3-3fc1eff4b001}, !- Default Day Schedule Name
  {8484f579-22f5-4589-8d97-e8cb4752f2a7}, !- Summer Design Day Schedule Name
  {8362cf88-3d9f-4d61-b542-9f954ae35056}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83507afa-f635-4725-bcc3-3fc1eff4b001}, !- Handle
  LargeHotel Corridor HtgSetp Default,    !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  16;                                     !- Value Until Time 2

OS:Schedule:Day,
  {8362cf88-3d9f-4d61-b542-9f954ae35056}, !- Handle
  LargeHotel Corridor HtgSetp Winter Design Day, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {8484f579-22f5-4589-8d97-e8cb4752f2a7}, !- Handle
  LargeHotel Corridor HtgSetp Summer Design Day, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {39c2d62c-8dbc-4736-9cf4-881d758e5298}, !- Handle
  LargeHotel Corridor ClgSetp,            !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  {86a8d0e6-e684-4fe3-bbdc-cbffb3472a46}, !- Default Day Schedule Name
  {8d711d73-a9ff-4302-8d8f-cf6e8d3c23cf}, !- Summer Design Day Schedule Name
  {c8bfc7e4-5713-4216-916e-1beeb812f41d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {86a8d0e6-e684-4fe3-bbdc-cbffb3472a46}, !- Handle
  LargeHotel Corridor ClgSetp Default,    !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  30;                                     !- Value Until Time 2

OS:Schedule:Day,
  {c8bfc7e4-5713-4216-916e-1beeb812f41d}, !- Handle
  LargeHotel Corridor ClgSetp Winter Design Day, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Day,
  {8d711d73-a9ff-4302-8d8f-cf6e8d3c23cf}, !- Handle
  LargeHotel Corridor ClgSetp Summer Design Day, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {df968167-dfa5-4f05-b74b-593851506201}, !- Handle
  LargeHotel Corridor - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {6874229c-4240-491c-b3a9-90004813d646}, !- Heating Setpoint Temperature Schedule Name
  {39c2d62c-8dbc-4736-9cf4-881d758e5298}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31542ebe-20be-4bb7-a882-df1892d20aec}, !- Handle
  LargeHotel Corridor - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {6874229c-4240-491c-b3a9-90004813d646}, !- Heating Setpoint Temperature Schedule Name
  {39c2d62c-8dbc-4736-9cf4-881d758e5298}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c696994-d1fb-413a-a0f6-453dc5b25080}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {ad91f8fd-471d-47db-a29b-09c0dc6180f8}, !- Heating Setpoint Temperature Schedule Name
  {f8279213-d6ae-4f8f-8d5a-c015907869dd}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ad91f8fd-471d-47db-a29b-09c0dc6180f8}, !- Handle
  LargeHotel GuestRoom HtgSetp,           !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  {9367df34-134e-4e71-b930-63b1bc9687ad}, !- Default Day Schedule Name
  {ccdeb942-fed1-487a-a865-b25917638f18}, !- Summer Design Day Schedule Name
  {5d90a418-d4bd-4c9d-8742-d87ade75c27e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9367df34-134e-4e71-b930-63b1bc9687ad}, !- Handle
  LargeHotel GuestRoom HtgSetp Default,   !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  21,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Day,
  {5d90a418-d4bd-4c9d-8742-d87ade75c27e}, !- Handle
  LargeHotel GuestRoom HtgSetp Winter Design Day, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ccdeb942-fed1-487a-a865-b25917638f18}, !- Handle
  LargeHotel GuestRoom HtgSetp Summer Design Day, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f8279213-d6ae-4f8f-8d5a-c015907869dd}, !- Handle
  LargeHotel GuestRoom ClgSetp,           !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  {e311c38c-3ee0-48db-b645-fdd0ee881b84}, !- Default Day Schedule Name
  {d0cf6931-d710-4f12-aa82-d59d112a9319}, !- Summer Design Day Schedule Name
  {6478f38b-8042-44cc-896d-3845525bf45f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e311c38c-3ee0-48db-b645-fdd0ee881b84}, !- Handle
  LargeHotel GuestRoom ClgSetp Default,   !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  24,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Day,
  {6478f38b-8042-44cc-896d-3845525bf45f}, !- Handle
  LargeHotel GuestRoom ClgSetp Winter Design Day, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d0cf6931-d710-4f12-aa82-d59d112a9319}, !- Handle
  LargeHotel GuestRoom ClgSetp Summer Design Day, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {af5421f4-0029-49a5-9668-fad48bb4c305}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {ad91f8fd-471d-47db-a29b-09c0dc6180f8}, !- Heating Setpoint Temperature Schedule Name
  {f8279213-d6ae-4f8f-8d5a-c015907869dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9760ac9-6e52-4c9e-a310-41c8341716de}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {ad91f8fd-471d-47db-a29b-09c0dc6180f8}, !- Heating Setpoint Temperature Schedule Name
  {f8279213-d6ae-4f8f-8d5a-c015907869dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ce07737-16ce-4a2a-900b-c88ed9414261}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {ad91f8fd-471d-47db-a29b-09c0dc6180f8}, !- Heating Setpoint Temperature Schedule Name
  {f8279213-d6ae-4f8f-8d5a-c015907869dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f710215-dbfc-4874-9e5a-f39d375f6b9f}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {ad91f8fd-471d-47db-a29b-09c0dc6180f8}, !- Heating Setpoint Temperature Schedule Name
  {f8279213-d6ae-4f8f-8d5a-c015907869dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eeab3d86-d54a-4538-a780-2cf8f6ae39db}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {ad91f8fd-471d-47db-a29b-09c0dc6180f8}, !- Heating Setpoint Temperature Schedule Name
  {f8279213-d6ae-4f8f-8d5a-c015907869dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4634f6f1-7211-40df-a90a-caa91914f66b}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {871d5ed3-c7b1-402b-9f86-59ea9eb534d2}, !- Heating Setpoint Temperature Schedule Name
  {f7dc8494-37d4-44d5-8084-5ef7cecfbebb}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {871d5ed3-c7b1-402b-9f86-59ea9eb534d2}, !- Handle
  LargeHotel Kitchen HtgSetp,             !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  {53383a64-423d-4c54-ba2d-f7a887162811}, !- Default Day Schedule Name
  {30b1af4f-99ee-4a74-b739-9978fe3e1512}, !- Summer Design Day Schedule Name
  {6ed8d949-f687-4525-886f-e357d577096f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {53383a64-423d-4c54-ba2d-f7a887162811}, !- Handle
  LargeHotel Kitchen HtgSetp Default,     !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  16,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  19,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Day,
  {6ed8d949-f687-4525-886f-e357d577096f}, !- Handle
  LargeHotel Kitchen HtgSetp Winter Design Day, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  19;                                     !- Value Until Time 2

OS:Schedule:Day,
  {30b1af4f-99ee-4a74-b739-9978fe3e1512}, !- Handle
  LargeHotel Kitchen HtgSetp Summer Design Day, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  19;                                     !- Value Until Time 2

OS:Schedule:Ruleset,
  {f7dc8494-37d4-44d5-8084-5ef7cecfbebb}, !- Handle
  LargeHotel Kitchen ClgSetp,             !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  {93f50608-e590-4a7a-8e63-61c2d3fd62d9}, !- Default Day Schedule Name
  {9cfc72b2-e609-4fdb-baf7-3c459ead7abc}, !- Summer Design Day Schedule Name
  {dbf3d71a-9b48-4470-a798-6aba56b0933d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {93f50608-e590-4a7a-8e63-61c2d3fd62d9}, !- Handle
  LargeHotel Kitchen ClgSetp Default,     !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  30,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  26,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {dbf3d71a-9b48-4470-a798-6aba56b0933d}, !- Handle
  LargeHotel Kitchen ClgSetp Winter Design Day, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26;                                     !- Value Until Time 2

OS:Schedule:Day,
  {9cfc72b2-e609-4fdb-baf7-3c459ead7abc}, !- Handle
  LargeHotel Kitchen ClgSetp Summer Design Day, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26;                                     !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {efe790ee-2c1f-44ab-a849-6425f74174b3}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {90445f3b-36a1-43a2-a45a-88ab9b1964a6}, !- Heating Setpoint Temperature Schedule Name
  {3741443c-32ec-4919-9444-19da14204f63}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d383eefb-0ae4-4158-b3bb-b06fa3b25ca2}, !- Handle
  LargeHotel Lobby - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {90445f3b-36a1-43a2-a45a-88ab9b1964a6}, !- Heating Setpoint Temperature Schedule Name
  {3741443c-32ec-4919-9444-19da14204f63}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f047959c-8b12-42d5-b589-58de7945071d}, !- Handle
  LargeHotel Mechanical - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {90445f3b-36a1-43a2-a45a-88ab9b1964a6}, !- Heating Setpoint Temperature Schedule Name
  {3741443c-32ec-4919-9444-19da14204f63}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {17d086bb-4d3c-42df-a9f3-7c3d05ee9b20}, !- Handle
  LargeHotel Retail - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {90445f3b-36a1-43a2-a45a-88ab9b1964a6}, !- Heating Setpoint Temperature Schedule Name
  {3741443c-32ec-4919-9444-19da14204f63}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33f4b26c-894a-4af6-a166-31c622a29a1c}, !- Handle
  LargeHotel Storage - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {90445f3b-36a1-43a2-a45a-88ab9b1964a6}, !- Heating Setpoint Temperature Schedule Name
  {3741443c-32ec-4919-9444-19da14204f63}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {692d8081-2732-49c6-b182-a06e77fa96d8}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cc23b6be-9396-4396-badc-a83959581586}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {692d8081-2732-49c6-b182-a06e77fa96d8}; !- Layer 1

OS:InternalMass:Definition,
  {3792030c-4ec3-4141-a979-71899be966b7}, !- Handle
  Internal Mass Definition 1,             !- Name
  {cc23b6be-9396-4396-badc-a83959581586}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e3e09199-11dd-492b-9939-e5ffcdd93ba6}, !- Handle
  LargeHotel Corridor B  - Story top Mass, !- Name
  {3792030c-4ec3-4141-a979-71899be966b7}, !- Internal Mass Definition Name
  {418f18ae-c10c-4149-9b84-6a74f3cbdd07}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {96e51029-0bec-4baa-87dd-9097a287cefc}, !- Handle
  LargeHotel GuestRoom C  - Story mid Mass, !- Name
  {3792030c-4ec3-4141-a979-71899be966b7}, !- Internal Mass Definition Name
  {59faebbf-0f7c-4eae-a1ee-0384d5379d98}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d898f7d2-f6e4-4f8b-b67d-dd7446a4a513}, !- Handle
  LargeHotel Lobby  - Story ground Mass,  !- Name
  {3792030c-4ec3-4141-a979-71899be966b7}, !- Internal Mass Definition Name
  {3d0b6215-426d-4e10-94a3-ca44cf7182b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eb4b6e51-a67e-47d8-9351-3e48e50de38d}, !- Handle
  LargeHotel Banquet  - Story ground Mass, !- Name
  {3792030c-4ec3-4141-a979-71899be966b7}, !- Internal Mass Definition Name
  {6323b732-529c-46d7-af57-a3a7dd58dcde}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6971f0b7-d1af-4779-ae3f-d4fe89aed184}, !- Handle
  LargeHotel Laundry  - Story ground Mass, !- Name
  {3792030c-4ec3-4141-a979-71899be966b7}, !- Internal Mass Definition Name
  {eee04f51-80db-4f3a-a293-6d73fbe0763a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c0fbbc1e-3675-48a4-b83e-2bc5d1c5f3a0}, !- Handle
  LargeHotel Storage  - Story ground Mass, !- Name
  {3792030c-4ec3-4141-a979-71899be966b7}, !- Internal Mass Definition Name
  {9e20c17b-7f64-4115-8f37-5f9ee5b0244f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bcaba413-d425-4539-8545-135fd86e47fa}, !- Handle
  LargeHotel Corridor B  - Story ground Mass, !- Name
  {3792030c-4ec3-4141-a979-71899be966b7}, !- Internal Mass Definition Name
  {091a1a7e-a205-4e94-9f55-7fc67aa86da9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3f06ecbe-94cc-47e6-8041-37c7e7ce3db4}, !- Handle
  LargeHotel Mechanical  - Story ground Mass, !- Name
  {3792030c-4ec3-4141-a979-71899be966b7}, !- Internal Mass Definition Name
  {4e9330ad-f7d4-4e44-8056-2512bb9822ff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f301b110-ee83-4913-a748-5eae8cf84f96}, !- Handle
  LargeHotel Cafe  - Story ground Mass,   !- Name
  {3792030c-4ec3-4141-a979-71899be966b7}, !- Internal Mass Definition Name
  {f85b3818-b20c-49dc-9bce-7f544502a41f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {89d83c23-b296-40ab-ac9c-b0a762e2fd2b}, !- Handle
  LargeHotel GuestRoom A  - Story top Mass, !- Name
  {3792030c-4ec3-4141-a979-71899be966b7}, !- Internal Mass Definition Name
  {c1529d0e-cc00-442a-ba41-ae4a8dd885bd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1c659bae-e79b-4fea-b71a-eeb70862ea1a}, !- Handle
  LargeHotel GuestRoom C  - Story ground Mass, !- Name
  {3792030c-4ec3-4141-a979-71899be966b7}, !- Internal Mass Definition Name
  {86fea42b-d7d1-471c-a327-d86d1db76f37}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {517f7114-9882-4e14-80dc-feaf33a3ff2c}, !- Handle
  LargeHotel Retail  - Story ground Mass, !- Name
  {3792030c-4ec3-4141-a979-71899be966b7}, !- Internal Mass Definition Name
  {68b2996c-cc85-4549-b745-bc21dee70af3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {98dc7f6b-60cc-477d-869f-bd557a004b3b}, !- Handle
  LargeHotel GuestRoom A  - Story ground Mass, !- Name
  {3792030c-4ec3-4141-a979-71899be966b7}, !- Internal Mass Definition Name
  {73ffeb0f-4113-48f8-8bba-38894ba93f0e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8b974b34-ca18-47e5-b9f8-aa3dab2b2cc7}, !- Handle
  LargeHotel GuestRoom A  - Story mid Mass, !- Name
  {3792030c-4ec3-4141-a979-71899be966b7}, !- Internal Mass Definition Name
  {eae923bc-e0f2-4e6b-83b6-1319544b29cd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0430c5b7-b996-44f4-b06d-2e7c3ddca053}, !- Handle
  LargeHotel GuestRoom C  - Story top Mass, !- Name
  {3792030c-4ec3-4141-a979-71899be966b7}, !- Internal Mass Definition Name
  {9e8f4d5d-4667-4ca4-aa1b-d0b4900a53ba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c767ec8b-9dd0-4557-8205-a9f203a4b6eb}, !- Handle
  LargeHotel Kitchen  - Story ground Mass, !- Name
  {3792030c-4ec3-4141-a979-71899be966b7}, !- Internal Mass Definition Name
  {c905c495-e564-4bdf-862a-8f2b43f2fcb7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {39a6ed4c-6d42-466f-a2a7-03f464a3a77e}, !- Handle
  LargeHotel Corridor B  - Story mid Mass, !- Name
  {3792030c-4ec3-4141-a979-71899be966b7}, !- Internal Mass Definition Name
  {d07f9d2f-be1c-4496-9925-bb7301b7f474}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {4e89fe03-c461-4dbc-a506-d964052cfbb3}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {436af626-83cd-4058-afc9-712f13a8a084}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.000872433382736035,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.104692005928324,                      !- Plant Loop Volume {m3}
  {3185098c-197e-4540-b00e-fc776534e29c}, !- Plant Side Inlet Node Name
  {ebc19944-30b2-4484-9307-557ec666645c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0d5a6b80-f3ba-4759-aeea-126f7b20f2bc}, !- Demand Side Inlet Node Name
  {e82fc6a0-c0aa-4e98-9f44-482c3b78c1aa}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e408627b-7459-4e31-ac03-3583efadcc1d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Demand Mixer Name
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Demand Splitter Name
  {756cc206-42cf-49de-8380-a608c3a8f985}, !- Supply Mixer Name
  {9f546527-eae3-4e07-9384-57b712153ea7}; !- Supply Splitter Name

OS:Node,
  {b2c73885-5128-48ed-afa3-592b8cc3383c}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {3185098c-197e-4540-b00e-fc776534e29c}, !- Inlet Port
  {40dee5b8-0b24-40ba-8b99-1f1f7ec83bd7}; !- Outlet Port

OS:Node,
  {436af626-83cd-4058-afc9-712f13a8a084}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {dc4dd550-6256-432a-abef-407cfa5098e5}, !- Inlet Port
  {ebc19944-30b2-4484-9307-557ec666645c}; !- Outlet Port

OS:Node,
  {67ca7f0e-1d85-4378-8779-3a71e1f2d19f}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {3c714703-c515-4b00-90e8-7451ff06599a}, !- Inlet Port
  {9e66f010-a257-4904-8da7-ed044b71a9fe}; !- Outlet Port

OS:Connector:Mixer,
  {756cc206-42cf-49de-8380-a608c3a8f985}, !- Handle
  Connector Mixer 9,                      !- Name
  {6f35be8d-4ec4-473f-8e03-4832a581ac6d}, !- Outlet Branch Name
  {90e970e6-483a-4df6-b428-9f174cdd53ef}, !- Inlet Branch Name 1
  {bc5b7053-06bd-42b6-a3a4-2b5a16d5b4d7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9f546527-eae3-4e07-9384-57b712153ea7}, !- Handle
  Connector Splitter 9,                   !- Name
  {9124a654-ef5c-4862-964c-6bed5549802d}, !- Inlet Branch Name
  {3c714703-c515-4b00-90e8-7451ff06599a}, !- Outlet Branch Name 1
  {b54b0bc0-62ee-4ef5-a34b-4a480272c76a}; !- Outlet Branch Name 2

OS:Connection,
  {3185098c-197e-4540-b00e-fc776534e29c}, !- Handle
  {4e89fe03-c461-4dbc-a506-d964052cfbb3}, !- Source Object
  14,                                     !- Outlet Port
  {b2c73885-5128-48ed-afa3-592b8cc3383c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c714703-c515-4b00-90e8-7451ff06599a}, !- Handle
  {9f546527-eae3-4e07-9384-57b712153ea7}, !- Source Object
  3,                                      !- Outlet Port
  {67ca7f0e-1d85-4378-8779-3a71e1f2d19f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebc19944-30b2-4484-9307-557ec666645c}, !- Handle
  {436af626-83cd-4058-afc9-712f13a8a084}, !- Source Object
  3,                                      !- Outlet Port
  {4e89fe03-c461-4dbc-a506-d964052cfbb3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a610f025-40c7-4a3c-95a5-8d798a3a34c8}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {0d5a6b80-f3ba-4759-aeea-126f7b20f2bc}, !- Inlet Port
  {8d06c95c-edcd-44aa-a97c-e0f442cf3b6f}; !- Outlet Port

OS:Node,
  {12b8d239-f0d6-4d61-8616-3bc9b7527fec}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {81fe1270-7ccc-4835-97dd-28171ed7ac88}, !- Inlet Port
  {e82fc6a0-c0aa-4e98-9f44-482c3b78c1aa}; !- Outlet Port

OS:Node,
  {4bc9fe8b-230e-4093-ad75-74a99a08866c}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {e5d6f9d0-d313-4c33-9557-5fbe97a7cd5f}, !- Inlet Port
  {7407e284-ec4d-4a79-a9ef-3eaa0e37c4f7}; !- Outlet Port

OS:Connector:Mixer,
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Handle
  Connector Mixer 10,                     !- Name
  {b2e364a2-aa1d-42e9-8daf-1db2f2c3ba71}, !- Outlet Branch Name
  {57689a8f-9137-45d1-a92c-8023c374f800}, !- Inlet Branch Name 1
  {e340597c-42e2-4419-984b-9a1a6bfbd513}, !- Inlet Branch Name 2
  {b72e3042-3730-4ab2-a4c0-050955a98241}, !- Inlet Branch Name 3
  {fd42d224-4b04-4ded-a3ad-fdddbe9f7138}, !- Inlet Branch Name 4
  {1790da27-0316-49b7-bcd4-2c6ccdb1cd31}, !- Inlet Branch Name 5
  {bdd87d34-8045-4ade-b38d-2c5e722272a7}, !- Inlet Branch Name 6
  {a5bd38d8-3e2c-4e67-b48b-4686aae9403d}, !- Inlet Branch Name 7
  {3b8a5936-8dd4-4a0c-99b4-4169fbc4df4b}, !- Inlet Branch Name 8
  {e0dd94be-f48e-463b-a690-8e13a4ea5773}, !- Inlet Branch Name 9
  {cc160451-383b-41c9-bdf7-7f3251ee1ca6}, !- Inlet Branch Name 10
  {7d82658f-949e-4864-930e-eec96378eb9b}, !- Inlet Branch Name 11
  {7e5da6cf-3789-44ed-a82e-7809bb91483b}, !- Inlet Branch Name 12
  {c8bd8054-e806-471a-84ad-9fd836925fdc}, !- Inlet Branch Name 13
  {ddb03554-0514-4edd-b7e2-c009338f18de}, !- Inlet Branch Name 14
  {5b9d6964-d54a-4895-9f4a-27ad16bb2e30}, !- Inlet Branch Name 15
  {23370934-d8a2-41f0-8491-49a52d7c8c9f}, !- Inlet Branch Name 16
  {362c5349-eec4-4b25-b91e-f4f7f07d849d}, !- Inlet Branch Name 17
  {8eccdb80-84ef-4f90-ac27-45a728d90543}, !- Inlet Branch Name 18
  {34d616ec-0c71-4025-a7b0-b3e338c46ebf}, !- Inlet Branch Name 19
  {a28d945b-e3c9-4e1f-83b6-938419e42516}, !- Inlet Branch Name 20
  {3cbafa78-983c-46f3-81ff-0f39b8a9f1b2}; !- Inlet Branch Name 21

OS:Connector:Splitter,
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Handle
  Connector Splitter 10,                  !- Name
  {75af76b8-4b17-4930-ba47-68e2ecbafff7}, !- Inlet Branch Name
  {e5d6f9d0-d313-4c33-9557-5fbe97a7cd5f}, !- Outlet Branch Name 1
  {8b8d719b-f7df-4f0f-a2da-578626b8a631}, !- Outlet Branch Name 2
  {34d7be15-54d7-43b2-8d90-074825e7da48}, !- Outlet Branch Name 3
  {fa33a0c9-d852-447a-ac98-2a33a2faa676}, !- Outlet Branch Name 4
  {7fe67f76-7ec6-4bd9-a463-08b19084889b}, !- Outlet Branch Name 5
  {2fd73763-47be-4a49-906f-38ab30bddbf7}, !- Outlet Branch Name 6
  {21f94d4b-302d-4261-b9d1-4c2a5d6dad4c}, !- Outlet Branch Name 7
  {98fa1215-a3ef-4849-a0a7-3980546b5250}, !- Outlet Branch Name 8
  {047aa344-a3bd-4d58-bda6-e4c4c518a84a}, !- Outlet Branch Name 9
  {9e2ad36b-353f-425a-94cc-1bfcfa70516d}, !- Outlet Branch Name 10
  {a4e24dd1-1e37-4f09-8bee-81efadcc3392}, !- Outlet Branch Name 11
  {c5c29296-0677-471d-ad3d-cd251defc9fe}, !- Outlet Branch Name 12
  {b6de6b01-cb95-4316-ac58-51420ce26896}, !- Outlet Branch Name 13
  {558d8d9d-0538-420a-8174-661df77ab33f}, !- Outlet Branch Name 14
  {f2fb8c04-42f9-4fbb-9710-a70fa649a616}, !- Outlet Branch Name 15
  {6b05a7d0-1b6d-463e-9a90-61d537291563}, !- Outlet Branch Name 16
  {fea12a01-a46a-4495-8210-411605775af9}, !- Outlet Branch Name 17
  {2a7e3cf7-89d4-44fa-968c-e8c3228dadf0}, !- Outlet Branch Name 18
  {cfa711d8-6b10-476f-86ab-0f577ecb9cab}, !- Outlet Branch Name 19
  {59cfd62e-9ae1-4f9a-80f0-ea2d9266d16a}, !- Outlet Branch Name 20
  {f152719b-35c8-4457-b3d2-492071ea5f59}; !- Outlet Branch Name 21

OS:Connection,
  {0d5a6b80-f3ba-4759-aeea-126f7b20f2bc}, !- Handle
  {4e89fe03-c461-4dbc-a506-d964052cfbb3}, !- Source Object
  17,                                     !- Outlet Port
  {a610f025-40c7-4a3c-95a5-8d798a3a34c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5d6f9d0-d313-4c33-9557-5fbe97a7cd5f}, !- Handle
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Source Object
  3,                                      !- Outlet Port
  {4bc9fe8b-230e-4093-ad75-74a99a08866c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e82fc6a0-c0aa-4e98-9f44-482c3b78c1aa}, !- Handle
  {12b8d239-f0d6-4d61-8616-3bc9b7527fec}, !- Source Object
  3,                                      !- Outlet Port
  {4e89fe03-c461-4dbc-a506-d964052cfbb3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3edeaf07-c4d6-4d99-8f15-e02d8fe7f53b}, !- Handle
  {4e89fe03-c461-4dbc-a506-d964052cfbb3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e408627b-7459-4e31-ac03-3583efadcc1d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Schedule:Ruleset,
  {618b1703-fb9a-4bc8-8413-8c35c17dcfbb}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  {f8d55562-bca2-40a3-be85-cc7cacd99a16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8d55562-bca2-40a3-be85-cc7cacd99a16}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {25825648-2327-44b6-adbc-fa5f2ac58611}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {618b1703-fb9a-4bc8-8413-8c35c17dcfbb}, !- Schedule Name
  {436af626-83cd-4058-afc9-712f13a8a084}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {a23cf2d1-a997-47ee-afe3-6c2bcaf5e1c2}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {40dee5b8-0b24-40ba-8b99-1f1f7ec83bd7}, !- Inlet Node Name
  {dacf7c2a-efd5-44e6-b294-7440298e7068}, !- Outlet Node Name
  0.000872433382736035,                   !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  243.14795003596,                        !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {f425b478-0ac3-49be-af1d-793661d4013c}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {dacf7c2a-efd5-44e6-b294-7440298e7068}, !- Inlet Port
  {9124a654-ef5c-4862-964c-6bed5549802d}; !- Outlet Port

OS:Connection,
  {40dee5b8-0b24-40ba-8b99-1f1f7ec83bd7}, !- Handle
  {b2c73885-5128-48ed-afa3-592b8cc3383c}, !- Source Object
  3,                                      !- Outlet Port
  {a23cf2d1-a997-47ee-afe3-6c2bcaf5e1c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dacf7c2a-efd5-44e6-b294-7440298e7068}, !- Handle
  {a23cf2d1-a997-47ee-afe3-6c2bcaf5e1c2}, !- Source Object
  3,                                      !- Outlet Port
  {f425b478-0ac3-49be-af1d-793661d4013c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9124a654-ef5c-4862-964c-6bed5549802d}, !- Handle
  {f425b478-0ac3-49be-af1d-793661d4013c}, !- Source Object
  3,                                      !- Outlet Port
  {9f546527-eae3-4e07-9384-57b712153ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {dd669f25-43b2-4f40-b00f-f2403dff49fd}, !- Handle
  Boiler 99kBtu/hr 0.73 Thermal Eff 99kBtu/hr 0.8 AFUE, !- Name
  NaturalGas,                             !- Fuel Type
  39886.6073386322,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {1e523a54-76f3-4f1d-a71b-83b7f64b5858}, !- Normalized Boiler Efficiency Curve Name
  0.000872433382736035,                   !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {9e66f010-a257-4904-8da7-ed044b71a9fe}, !- Boiler Water Inlet Node Name
  {e64305dd-e40b-451b-8e0b-12deb7f12e54}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {90fe970c-b176-41b4-9d45-91a78e8b4e97}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {e64305dd-e40b-451b-8e0b-12deb7f12e54}, !- Inlet Port
  {90e970e6-483a-4df6-b428-9f174cdd53ef}; !- Outlet Port

OS:Connection,
  {9e66f010-a257-4904-8da7-ed044b71a9fe}, !- Handle
  {67ca7f0e-1d85-4378-8779-3a71e1f2d19f}, !- Source Object
  3,                                      !- Outlet Port
  {dd669f25-43b2-4f40-b00f-f2403dff49fd}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {e64305dd-e40b-451b-8e0b-12deb7f12e54}, !- Handle
  {dd669f25-43b2-4f40-b00f-f2403dff49fd}, !- Source Object
  12,                                     !- Outlet Port
  {90fe970c-b176-41b4-9d45-91a78e8b4e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90e970e6-483a-4df6-b428-9f174cdd53ef}, !- Handle
  {90fe970c-b176-41b4-9d45-91a78e8b4e97}, !- Source Object
  3,                                      !- Outlet Port
  {756cc206-42cf-49de-8380-a608c3a8f985}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4b905b6d-db79-4a49-8124-a3b6c097d7fb}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {ab874698-dcab-48d2-8354-9689aba74ad8}, !- Inlet Node Name
  {26271b91-babc-431d-a612-4980e27087a4}; !- Outlet Node Name

OS:Node,
  {f00da6c3-4188-4915-aef8-433d2fec918c}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {b54b0bc0-62ee-4ef5-a34b-4a480272c76a}, !- Inlet Port
  {ab874698-dcab-48d2-8354-9689aba74ad8}; !- Outlet Port

OS:Connection,
  {b54b0bc0-62ee-4ef5-a34b-4a480272c76a}, !- Handle
  {9f546527-eae3-4e07-9384-57b712153ea7}, !- Source Object
  4,                                      !- Outlet Port
  {f00da6c3-4188-4915-aef8-433d2fec918c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14e5817e-a6d9-4d2d-ac51-a11e0bbc097d}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {26271b91-babc-431d-a612-4980e27087a4}, !- Inlet Port
  {bc5b7053-06bd-42b6-a3a4-2b5a16d5b4d7}; !- Outlet Port

OS:Connection,
  {ab874698-dcab-48d2-8354-9689aba74ad8}, !- Handle
  {f00da6c3-4188-4915-aef8-433d2fec918c}, !- Source Object
  3,                                      !- Outlet Port
  {4b905b6d-db79-4a49-8124-a3b6c097d7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26271b91-babc-431d-a612-4980e27087a4}, !- Handle
  {4b905b6d-db79-4a49-8124-a3b6c097d7fb}, !- Source Object
  3,                                      !- Outlet Port
  {14e5817e-a6d9-4d2d-ac51-a11e0bbc097d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc5b7053-06bd-42b6-a3a4-2b5a16d5b4d7}, !- Handle
  {14e5817e-a6d9-4d2d-ac51-a11e0bbc097d}, !- Source Object
  3,                                      !- Outlet Port
  {756cc206-42cf-49de-8380-a608c3a8f985}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {19b0584f-9d73-4efb-93c2-b02d4e2ae83b}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {7407e284-ec4d-4a79-a9ef-3eaa0e37c4f7}, !- Inlet Node Name
  {1c932d80-0bef-4034-9cd1-45f2b504fb65}; !- Outlet Node Name

OS:Node,
  {a5e6306d-7bdb-4320-9e74-58dc945fe406}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {1c932d80-0bef-4034-9cd1-45f2b504fb65}, !- Inlet Port
  {57689a8f-9137-45d1-a92c-8023c374f800}; !- Outlet Port

OS:Connection,
  {7407e284-ec4d-4a79-a9ef-3eaa0e37c4f7}, !- Handle
  {4bc9fe8b-230e-4093-ad75-74a99a08866c}, !- Source Object
  3,                                      !- Outlet Port
  {19b0584f-9d73-4efb-93c2-b02d4e2ae83b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c932d80-0bef-4034-9cd1-45f2b504fb65}, !- Handle
  {19b0584f-9d73-4efb-93c2-b02d4e2ae83b}, !- Source Object
  3,                                      !- Outlet Port
  {a5e6306d-7bdb-4320-9e74-58dc945fe406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57689a8f-9137-45d1-a92c-8023c374f800}, !- Handle
  {a5e6306d-7bdb-4320-9e74-58dc945fe406}, !- Source Object
  3,                                      !- Outlet Port
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0acc0e18-11ad-458a-96a2-fbf3956e9199}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {e501410a-31f9-491a-af92-eb4ba934117f}, !- Inlet Node Name
  {dc4dd550-6256-432a-abef-407cfa5098e5}; !- Outlet Node Name

OS:Node,
  {94dbc78c-666b-401d-9a02-c6586ba885af}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {6f35be8d-4ec4-473f-8e03-4832a581ac6d}, !- Inlet Port
  {e501410a-31f9-491a-af92-eb4ba934117f}; !- Outlet Port

OS:Connection,
  {6f35be8d-4ec4-473f-8e03-4832a581ac6d}, !- Handle
  {756cc206-42cf-49de-8380-a608c3a8f985}, !- Source Object
  2,                                      !- Outlet Port
  {94dbc78c-666b-401d-9a02-c6586ba885af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e501410a-31f9-491a-af92-eb4ba934117f}, !- Handle
  {94dbc78c-666b-401d-9a02-c6586ba885af}, !- Source Object
  3,                                      !- Outlet Port
  {0acc0e18-11ad-458a-96a2-fbf3956e9199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc4dd550-6256-432a-abef-407cfa5098e5}, !- Handle
  {0acc0e18-11ad-458a-96a2-fbf3956e9199}, !- Source Object
  3,                                      !- Outlet Port
  {436af626-83cd-4058-afc9-712f13a8a084}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8b91272b-a654-4440-abbe-2039c3c7b878}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {8d06c95c-edcd-44aa-a97c-e0f442cf3b6f}, !- Inlet Node Name
  {4ea5be8e-a692-4cdc-ae69-38fe12980a64}; !- Outlet Node Name

OS:Node,
  {73c2421a-2ccd-44ac-a908-f3ebeab5d424}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {4ea5be8e-a692-4cdc-ae69-38fe12980a64}, !- Inlet Port
  {75af76b8-4b17-4930-ba47-68e2ecbafff7}; !- Outlet Port

OS:Connection,
  {8d06c95c-edcd-44aa-a97c-e0f442cf3b6f}, !- Handle
  {a610f025-40c7-4a3c-95a5-8d798a3a34c8}, !- Source Object
  3,                                      !- Outlet Port
  {8b91272b-a654-4440-abbe-2039c3c7b878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ea5be8e-a692-4cdc-ae69-38fe12980a64}, !- Handle
  {8b91272b-a654-4440-abbe-2039c3c7b878}, !- Source Object
  3,                                      !- Outlet Port
  {73c2421a-2ccd-44ac-a908-f3ebeab5d424}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75af76b8-4b17-4930-ba47-68e2ecbafff7}, !- Handle
  {73c2421a-2ccd-44ac-a908-f3ebeab5d424}, !- Source Object
  3,                                      !- Outlet Port
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f3f40e4c-6fd3-4c23-a8d9-7d9a22790fc3}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {ab3a9fdf-5507-46d5-adac-a59616f1282a}, !- Inlet Node Name
  {81fe1270-7ccc-4835-97dd-28171ed7ac88}; !- Outlet Node Name

OS:Node,
  {d1d4a273-0bdf-4e57-8100-03ee26496908}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {b2e364a2-aa1d-42e9-8daf-1db2f2c3ba71}, !- Inlet Port
  {ab3a9fdf-5507-46d5-adac-a59616f1282a}; !- Outlet Port

OS:Connection,
  {b2e364a2-aa1d-42e9-8daf-1db2f2c3ba71}, !- Handle
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Source Object
  2,                                      !- Outlet Port
  {d1d4a273-0bdf-4e57-8100-03ee26496908}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab3a9fdf-5507-46d5-adac-a59616f1282a}, !- Handle
  {d1d4a273-0bdf-4e57-8100-03ee26496908}, !- Source Object
  3,                                      !- Outlet Port
  {f3f40e4c-6fd3-4c23-a8d9-7d9a22790fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81fe1270-7ccc-4835-97dd-28171ed7ac88}, !- Handle
  {f3f40e4c-6fd3-4c23-a8d9-7d9a22790fc3}, !- Source Object
  3,                                      !- Outlet Port
  {12b8d239-f0d6-4d61-8616-3bc9b7527fec}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {4125d635-4aca-4b37-a5a1-0f2a52dbf156}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {44c45e7b-c914-4267-9fe1-1ead85a083f5}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  0.00123543774013193,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.148252528815831,                      !- Plant Loop Volume {m3}
  {c9b94554-0ba9-4811-902c-73e08ef54573}, !- Plant Side Inlet Node Name
  {bf2de569-664b-4852-8430-cabe5310c7d1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2251ebfd-d93f-4af9-916a-640983c9ba97}, !- Demand Side Inlet Node Name
  {556e7902-3f91-41ce-bef0-021df48eec17}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3919ba46-e700-4f53-9140-b36c1af5eccb}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3d818816-6a56-4042-bc47-4c3aa4b7a691}, !- Demand Mixer Name
  {0692718c-8c5a-4fe9-87ad-41e99d13ed13}, !- Demand Splitter Name
  {a5637c8c-3de9-4239-90a0-8b9d27270106}, !- Supply Mixer Name
  {4d4c3107-9db7-41ab-a234-9f3ab4ec0b47}; !- Supply Splitter Name

OS:Node,
  {2d3e4ff3-fcb1-4426-a681-d2acac813024}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {c9b94554-0ba9-4811-902c-73e08ef54573}, !- Inlet Port
  {751ec05f-8761-4ab0-aebe-d27395c0f7ac}; !- Outlet Port

OS:Node,
  {44c45e7b-c914-4267-9fe1-1ead85a083f5}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {63676062-f125-444f-abc2-a791b4ca7128}, !- Inlet Port
  {bf2de569-664b-4852-8430-cabe5310c7d1}; !- Outlet Port

OS:Node,
  {12da2093-58bd-4aa5-b664-4a8648fd88b5}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {08cdc4e6-4cbc-4fe1-9167-af797506a81e}, !- Inlet Port
  {bfec0999-df80-4df0-adde-d1a158a1cc65}; !- Outlet Port

OS:Connector:Mixer,
  {a5637c8c-3de9-4239-90a0-8b9d27270106}, !- Handle
  Connector Mixer 11,                     !- Name
  {72d782ee-b681-43e7-94f6-6ecf773edcaa}, !- Outlet Branch Name
  {d423b92b-a768-421d-8643-bbcc9464b0db}, !- Inlet Branch Name 1
  {90c37226-9f18-44cd-bc0a-d5237a7c3b7f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4d4c3107-9db7-41ab-a234-9f3ab4ec0b47}, !- Handle
  Connector Splitter 11,                  !- Name
  {990b1706-b440-431b-8e7e-bedd22d600d5}, !- Inlet Branch Name
  {08cdc4e6-4cbc-4fe1-9167-af797506a81e}, !- Outlet Branch Name 1
  {55908320-2bea-4aaf-ad1c-998adf5d2582}; !- Outlet Branch Name 2

OS:Connection,
  {c9b94554-0ba9-4811-902c-73e08ef54573}, !- Handle
  {4125d635-4aca-4b37-a5a1-0f2a52dbf156}, !- Source Object
  14,                                     !- Outlet Port
  {2d3e4ff3-fcb1-4426-a681-d2acac813024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08cdc4e6-4cbc-4fe1-9167-af797506a81e}, !- Handle
  {4d4c3107-9db7-41ab-a234-9f3ab4ec0b47}, !- Source Object
  3,                                      !- Outlet Port
  {12da2093-58bd-4aa5-b664-4a8648fd88b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf2de569-664b-4852-8430-cabe5310c7d1}, !- Handle
  {44c45e7b-c914-4267-9fe1-1ead85a083f5}, !- Source Object
  3,                                      !- Outlet Port
  {4125d635-4aca-4b37-a5a1-0f2a52dbf156}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1f4f532d-5f05-4092-84a0-e8270401a0ee}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {2251ebfd-d93f-4af9-916a-640983c9ba97}, !- Inlet Port
  {a02f01e4-049a-4e7c-b521-049349f0f816}; !- Outlet Port

OS:Node,
  {ffc45269-4ba8-4046-8e9b-b8bd4f8dd5b0}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {4340df2d-f73d-4ddd-909c-fbf0e062176b}, !- Inlet Port
  {556e7902-3f91-41ce-bef0-021df48eec17}; !- Outlet Port

OS:Node,
  {a439b85b-9733-4dc3-a436-3f7579074a08}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {a7ff8194-98ed-4402-afab-3a7a09778221}, !- Inlet Port
  {55b9c623-900c-405c-9541-fc98c1cf65cf}; !- Outlet Port

OS:Connector:Mixer,
  {3d818816-6a56-4042-bc47-4c3aa4b7a691}, !- Handle
  Connector Mixer 12,                     !- Name
  {3607e066-bf12-4bc4-9c59-0b7e460a870c}, !- Outlet Branch Name
  {900c34e6-ed84-4a04-9edf-1e97c1b1ba92}, !- Inlet Branch Name 1
  {ca6a81a5-d187-4d08-815a-ddc149b6a268}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0692718c-8c5a-4fe9-87ad-41e99d13ed13}, !- Handle
  Connector Splitter 12,                  !- Name
  {296c124c-4a8e-4e2e-a21d-a1b58042689a}, !- Inlet Branch Name
  {a7ff8194-98ed-4402-afab-3a7a09778221}, !- Outlet Branch Name 1
  {1cd6acf0-7ef0-4c32-bf7f-e43c067ea99e}; !- Outlet Branch Name 2

OS:Connection,
  {2251ebfd-d93f-4af9-916a-640983c9ba97}, !- Handle
  {4125d635-4aca-4b37-a5a1-0f2a52dbf156}, !- Source Object
  17,                                     !- Outlet Port
  {1f4f532d-5f05-4092-84a0-e8270401a0ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ff8194-98ed-4402-afab-3a7a09778221}, !- Handle
  {0692718c-8c5a-4fe9-87ad-41e99d13ed13}, !- Source Object
  3,                                      !- Outlet Port
  {a439b85b-9733-4dc3-a436-3f7579074a08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {556e7902-3f91-41ce-bef0-021df48eec17}, !- Handle
  {ffc45269-4ba8-4046-8e9b-b8bd4f8dd5b0}, !- Source Object
  3,                                      !- Outlet Port
  {4125d635-4aca-4b37-a5a1-0f2a52dbf156}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0074fcc1-bfee-499d-a564-8970ff028263}, !- Handle
  {4125d635-4aca-4b37-a5a1-0f2a52dbf156}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3919ba46-e700-4f53-9140-b36c1af5eccb}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {9a7267a0-1209-4a04-a930-b0194699e7ac}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 8.4F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  4.64444444444447,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {44c45e7b-c914-4267-9fe1-1ead85a083f5}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {4e4a6665-b725-4e43-acfb-433510571abf}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {751ec05f-8761-4ab0-aebe-d27395c0f7ac}, !- Inlet Node Name
  {e38c470b-a0a5-496b-aeae-dfb1b0a8b478}, !- Outlet Node Name
  0.00123543774013193,                    !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  285.209731477591,                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {74b98b1c-c4e2-4af3-9ba8-02692054c2da}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {e38c470b-a0a5-496b-aeae-dfb1b0a8b478}, !- Inlet Port
  {990b1706-b440-431b-8e7e-bedd22d600d5}; !- Outlet Port

OS:Connection,
  {751ec05f-8761-4ab0-aebe-d27395c0f7ac}, !- Handle
  {2d3e4ff3-fcb1-4426-a681-d2acac813024}, !- Source Object
  3,                                      !- Outlet Port
  {4e4a6665-b725-4e43-acfb-433510571abf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e38c470b-a0a5-496b-aeae-dfb1b0a8b478}, !- Handle
  {4e4a6665-b725-4e43-acfb-433510571abf}, !- Source Object
  3,                                      !- Outlet Port
  {74b98b1c-c4e2-4af3-9ba8-02692054c2da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {990b1706-b440-431b-8e7e-bedd22d600d5}, !- Handle
  {74b98b1c-c4e2-4af3-9ba8-02692054c2da}, !- Source Object
  3,                                      !- Outlet Port
  {4d4c3107-9db7-41ab-a234-9f3ab4ec0b47}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {6255dfaf-a004-4c1e-b491-b910e95ffa12}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp 38.2 gpm/hp, !- Name
  {bfec0999-df80-4df0-adde-d1a158a1cc65}, !- Water Inlet Node
  {958b3826-17c9-4691-8008-2887d2ff0905}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  24.8,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  4.64444444444447,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  0.00123543774013193,                    !- Design Water Flow Rate {m3/s}
  3.05696225742039,                       !- Design Air Flow Rate {m3/s}
  1121.32000061674,                       !- Design Fan Power {W}
  {56b8ebb3-95d2-45f5-9f52-cbf28056a85e}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {56b8ebb3-95d2-45f5-9f52-cbf28056a85e}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {4bff47b2-659b-4bb8-bb92-8e8c1b3e4ddc}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {958b3826-17c9-4691-8008-2887d2ff0905}, !- Inlet Port
  {d423b92b-a768-421d-8643-bbcc9464b0db}; !- Outlet Port

OS:Connection,
  {bfec0999-df80-4df0-adde-d1a158a1cc65}, !- Handle
  {12da2093-58bd-4aa5-b664-4a8648fd88b5}, !- Source Object
  3,                                      !- Outlet Port
  {6255dfaf-a004-4c1e-b491-b910e95ffa12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {958b3826-17c9-4691-8008-2887d2ff0905}, !- Handle
  {6255dfaf-a004-4c1e-b491-b910e95ffa12}, !- Source Object
  3,                                      !- Outlet Port
  {4bff47b2-659b-4bb8-bb92-8e8c1b3e4ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d423b92b-a768-421d-8643-bbcc9464b0db}, !- Handle
  {4bff47b2-659b-4bb8-bb92-8e8c1b3e4ddc}, !- Source Object
  3,                                      !- Outlet Port
  {a5637c8c-3de9-4239-90a0-8b9d27270106}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {74bbe93f-e354-40a8-9b09-2ebbbb7ffb6c}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {697fac2b-4647-472d-ae1b-83523467c1d6}, !- Inlet Node Name
  {b2631a93-7acd-4dab-90a7-e6aaa16ef4a2}; !- Outlet Node Name

OS:Node,
  {8a68c6e6-6db3-4175-8e6f-7ac73d52b87a}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {55908320-2bea-4aaf-ad1c-998adf5d2582}, !- Inlet Port
  {697fac2b-4647-472d-ae1b-83523467c1d6}; !- Outlet Port

OS:Connection,
  {55908320-2bea-4aaf-ad1c-998adf5d2582}, !- Handle
  {4d4c3107-9db7-41ab-a234-9f3ab4ec0b47}, !- Source Object
  4,                                      !- Outlet Port
  {8a68c6e6-6db3-4175-8e6f-7ac73d52b87a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eebed0b4-6e45-4ad2-a312-7f01ebf83cb6}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {b2631a93-7acd-4dab-90a7-e6aaa16ef4a2}, !- Inlet Port
  {90c37226-9f18-44cd-bc0a-d5237a7c3b7f}; !- Outlet Port

OS:Connection,
  {697fac2b-4647-472d-ae1b-83523467c1d6}, !- Handle
  {8a68c6e6-6db3-4175-8e6f-7ac73d52b87a}, !- Source Object
  3,                                      !- Outlet Port
  {74bbe93f-e354-40a8-9b09-2ebbbb7ffb6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2631a93-7acd-4dab-90a7-e6aaa16ef4a2}, !- Handle
  {74bbe93f-e354-40a8-9b09-2ebbbb7ffb6c}, !- Source Object
  3,                                      !- Outlet Port
  {eebed0b4-6e45-4ad2-a312-7f01ebf83cb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90c37226-9f18-44cd-bc0a-d5237a7c3b7f}, !- Handle
  {eebed0b4-6e45-4ad2-a312-7f01ebf83cb6}, !- Source Object
  3,                                      !- Outlet Port
  {a5637c8c-3de9-4239-90a0-8b9d27270106}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eb20baef-469b-4d1e-b620-29f6507b407a}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {55b9c623-900c-405c-9541-fc98c1cf65cf}, !- Inlet Node Name
  {d5edca11-5ae6-4d40-85b1-c39960a85171}; !- Outlet Node Name

OS:Node,
  {0c2d2820-0d3e-4106-9064-8c8c1f051608}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {d5edca11-5ae6-4d40-85b1-c39960a85171}, !- Inlet Port
  {900c34e6-ed84-4a04-9edf-1e97c1b1ba92}; !- Outlet Port

OS:Connection,
  {55b9c623-900c-405c-9541-fc98c1cf65cf}, !- Handle
  {a439b85b-9733-4dc3-a436-3f7579074a08}, !- Source Object
  3,                                      !- Outlet Port
  {eb20baef-469b-4d1e-b620-29f6507b407a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5edca11-5ae6-4d40-85b1-c39960a85171}, !- Handle
  {eb20baef-469b-4d1e-b620-29f6507b407a}, !- Source Object
  3,                                      !- Outlet Port
  {0c2d2820-0d3e-4106-9064-8c8c1f051608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {900c34e6-ed84-4a04-9edf-1e97c1b1ba92}, !- Handle
  {0c2d2820-0d3e-4106-9064-8c8c1f051608}, !- Source Object
  3,                                      !- Outlet Port
  {3d818816-6a56-4042-bc47-4c3aa4b7a691}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {28b49fc3-703c-4a3b-bc36-502bd1192e2e}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {9051ea3b-dda5-40da-9abc-8c53ffdac2d6}, !- Inlet Node Name
  {63676062-f125-444f-abc2-a791b4ca7128}; !- Outlet Node Name

OS:Node,
  {e0201565-0513-406b-8b02-d94f6ddb1dd5}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {72d782ee-b681-43e7-94f6-6ecf773edcaa}, !- Inlet Port
  {9051ea3b-dda5-40da-9abc-8c53ffdac2d6}; !- Outlet Port

OS:Connection,
  {72d782ee-b681-43e7-94f6-6ecf773edcaa}, !- Handle
  {a5637c8c-3de9-4239-90a0-8b9d27270106}, !- Source Object
  2,                                      !- Outlet Port
  {e0201565-0513-406b-8b02-d94f6ddb1dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9051ea3b-dda5-40da-9abc-8c53ffdac2d6}, !- Handle
  {e0201565-0513-406b-8b02-d94f6ddb1dd5}, !- Source Object
  3,                                      !- Outlet Port
  {28b49fc3-703c-4a3b-bc36-502bd1192e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63676062-f125-444f-abc2-a791b4ca7128}, !- Handle
  {28b49fc3-703c-4a3b-bc36-502bd1192e2e}, !- Source Object
  3,                                      !- Outlet Port
  {44c45e7b-c914-4267-9fe1-1ead85a083f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0175ea93-9695-4ae7-841e-9415fd877466}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {a02f01e4-049a-4e7c-b521-049349f0f816}, !- Inlet Node Name
  {52ff0be4-ecad-4aee-9d01-afeb6697457b}; !- Outlet Node Name

OS:Node,
  {c5625cb1-dccd-477f-9a15-3a329323fed0}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {52ff0be4-ecad-4aee-9d01-afeb6697457b}, !- Inlet Port
  {296c124c-4a8e-4e2e-a21d-a1b58042689a}; !- Outlet Port

OS:Connection,
  {a02f01e4-049a-4e7c-b521-049349f0f816}, !- Handle
  {1f4f532d-5f05-4092-84a0-e8270401a0ee}, !- Source Object
  3,                                      !- Outlet Port
  {0175ea93-9695-4ae7-841e-9415fd877466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52ff0be4-ecad-4aee-9d01-afeb6697457b}, !- Handle
  {0175ea93-9695-4ae7-841e-9415fd877466}, !- Source Object
  3,                                      !- Outlet Port
  {c5625cb1-dccd-477f-9a15-3a329323fed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {296c124c-4a8e-4e2e-a21d-a1b58042689a}, !- Handle
  {c5625cb1-dccd-477f-9a15-3a329323fed0}, !- Source Object
  3,                                      !- Outlet Port
  {0692718c-8c5a-4fe9-87ad-41e99d13ed13}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cd505864-ea38-4039-a17a-fd9bd1baf86d}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {e395f88c-e111-4c06-af98-cb5b89a92267}, !- Inlet Node Name
  {4340df2d-f73d-4ddd-909c-fbf0e062176b}; !- Outlet Node Name

OS:Node,
  {ff9084c8-ff1e-4161-90f7-4d13bc9a9e21}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {3607e066-bf12-4bc4-9c59-0b7e460a870c}, !- Inlet Port
  {e395f88c-e111-4c06-af98-cb5b89a92267}; !- Outlet Port

OS:Connection,
  {3607e066-bf12-4bc4-9c59-0b7e460a870c}, !- Handle
  {3d818816-6a56-4042-bc47-4c3aa4b7a691}, !- Source Object
  2,                                      !- Outlet Port
  {ff9084c8-ff1e-4161-90f7-4d13bc9a9e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e395f88c-e111-4c06-af98-cb5b89a92267}, !- Handle
  {ff9084c8-ff1e-4161-90f7-4d13bc9a9e21}, !- Source Object
  3,                                      !- Outlet Port
  {cd505864-ea38-4039-a17a-fd9bd1baf86d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4340df2d-f73d-4ddd-909c-fbf0e062176b}, !- Handle
  {cd505864-ea38-4039-a17a-fd9bd1baf86d}, !- Source Object
  3,                                      !- Outlet Port
  {ffc45269-4ba8-4046-8e9b-b8bd4f8dd5b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {55c08490-9c79-40aa-9727-953157533316}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5a2f0508-966c-42e3-b1d1-a05725970c71}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  0.000864781216355338,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.103773745962641,                      !- Plant Loop Volume {m3}
  {c398b167-e2ff-4a3b-9711-3e018096834d}, !- Plant Side Inlet Node Name
  {fc6abda2-515d-41af-866d-3fd5425f8d1d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2f6d49fc-5f64-4105-b750-cc9c0c1cf226}, !- Demand Side Inlet Node Name
  {13f801c4-d7d7-40a9-bcdd-4776c1282abc}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7a423bcf-b0e9-402f-89ea-bfb231165d83}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Demand Mixer Name
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Demand Splitter Name
  {06f51beb-4d39-4121-9433-c252fea8e31c}, !- Supply Mixer Name
  {8561687c-420c-4c88-80e8-8af56ff28fd6}; !- Supply Splitter Name

OS:Node,
  {9ed8d974-9f16-4079-b19a-25460872a95c}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {c398b167-e2ff-4a3b-9711-3e018096834d}, !- Inlet Port
  {28c3475c-30c3-4989-9e84-5faca8673900}; !- Outlet Port

OS:Node,
  {5a2f0508-966c-42e3-b1d1-a05725970c71}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {c9cfc956-f2e8-4606-bad0-995dcb499cad}, !- Inlet Port
  {fc6abda2-515d-41af-866d-3fd5425f8d1d}; !- Outlet Port

OS:Node,
  {3cf5173a-2b63-4008-994c-d2ecf9d32b90}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {68559019-5d61-4fb1-bc01-a433b75baa6d}, !- Inlet Port
  {660a82fb-8011-4ea9-8874-4de8d9f5a17c}; !- Outlet Port

OS:Connector:Mixer,
  {06f51beb-4d39-4121-9433-c252fea8e31c}, !- Handle
  Connector Mixer 13,                     !- Name
  {528299a0-5a6d-45f8-b775-8eda5db89f93}, !- Outlet Branch Name
  {9b914795-0c51-4578-9427-2fda0b3df6b4}, !- Inlet Branch Name 1
  {09e0ed0f-7ddd-4a00-a522-6cf4ac35265d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8561687c-420c-4c88-80e8-8af56ff28fd6}, !- Handle
  Connector Splitter 13,                  !- Name
  {6f3907d4-7d25-4bd6-ade5-060c61ece91c}, !- Inlet Branch Name
  {68559019-5d61-4fb1-bc01-a433b75baa6d}, !- Outlet Branch Name 1
  {398453f7-0c43-4088-9e65-4eb1e674e199}; !- Outlet Branch Name 2

OS:Connection,
  {c398b167-e2ff-4a3b-9711-3e018096834d}, !- Handle
  {55c08490-9c79-40aa-9727-953157533316}, !- Source Object
  14,                                     !- Outlet Port
  {9ed8d974-9f16-4079-b19a-25460872a95c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68559019-5d61-4fb1-bc01-a433b75baa6d}, !- Handle
  {8561687c-420c-4c88-80e8-8af56ff28fd6}, !- Source Object
  3,                                      !- Outlet Port
  {3cf5173a-2b63-4008-994c-d2ecf9d32b90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc6abda2-515d-41af-866d-3fd5425f8d1d}, !- Handle
  {5a2f0508-966c-42e3-b1d1-a05725970c71}, !- Source Object
  3,                                      !- Outlet Port
  {55c08490-9c79-40aa-9727-953157533316}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {58ac844e-11d3-42b7-8902-3fa17c107ad6}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {2f6d49fc-5f64-4105-b750-cc9c0c1cf226}, !- Inlet Port
  {fb71b2a6-139c-4d27-b681-0ae44ec3e965}; !- Outlet Port

OS:Node,
  {2b7f87c9-c44b-43ab-ab4f-87ab809e86bc}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {cd06b7ad-e9a0-400f-9979-696165e59bae}, !- Inlet Port
  {13f801c4-d7d7-40a9-bcdd-4776c1282abc}; !- Outlet Port

OS:Node,
  {98e374eb-005d-4dc9-9380-aeb311d58f2a}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {811cb555-c424-46f6-90fb-8a65f2efcede}, !- Inlet Port
  {9c9a6762-60b5-4c54-859f-207994a53a93}; !- Outlet Port

OS:Connector:Mixer,
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Handle
  Connector Mixer 14,                     !- Name
  {16caf906-d434-45de-9729-e1c0d4e68095}, !- Outlet Branch Name
  {2e5495eb-c823-489c-a33c-19a5afebaefa}, !- Inlet Branch Name 1
  {e7c4398e-08f0-4ed8-b860-368548c6708f}, !- Inlet Branch Name 2
  {3aaf5756-6f11-4a8b-a392-230ce2207b0d}, !- Inlet Branch Name 3
  {44aa40a5-0d5d-4363-bbf3-ae747d094492}, !- Inlet Branch Name 4
  {a55b1032-10de-465e-93e5-1b7096e89663}, !- Inlet Branch Name 5
  {0be7cd4b-0e72-4d73-bd3a-2924414debc1}, !- Inlet Branch Name 6
  {b62d4b16-fb9d-4152-910d-3d3547c79aee}, !- Inlet Branch Name 7
  {c9aa7c5d-8559-47cf-b2b6-4176452d21e0}, !- Inlet Branch Name 8
  {28643799-f96c-4c3f-894e-7f1589051a72}, !- Inlet Branch Name 9
  {a3870da7-ad9b-44b4-9099-3674bfd4b34b}, !- Inlet Branch Name 10
  {95ef40c5-1bcc-434c-b95f-9b0601c67fe6}, !- Inlet Branch Name 11
  {2e8afad5-0992-45cb-a5bb-6741f0c24946}, !- Inlet Branch Name 12
  {275ce875-9ea3-4abe-a2b5-682f3dea68ab}, !- Inlet Branch Name 13
  {b336372c-ae32-4b5f-8334-33706a4fbab3}, !- Inlet Branch Name 14
  {0e0a3352-4c6d-4e98-ae78-9198583fa029}, !- Inlet Branch Name 15
  {b2756e4e-0ea9-4ba2-b94b-c937150d048c}, !- Inlet Branch Name 16
  {eff1e108-15ce-41cf-aff1-cd72232f765a}, !- Inlet Branch Name 17
  {a873ec86-9648-4d1a-a489-98b0cb908e49}, !- Inlet Branch Name 18
  {4670aced-a2d1-40da-b2d2-2853b02ecaa6}, !- Inlet Branch Name 19
  {a3c44e75-59a2-4b4a-86e2-32e8341f392e}, !- Inlet Branch Name 20
  {4b55e71e-85ac-47e3-a4f8-bbb9b60c41fe}; !- Inlet Branch Name 21

OS:Connector:Splitter,
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Handle
  Connector Splitter 14,                  !- Name
  {76869cc6-c448-4b96-be81-a0665f05255a}, !- Inlet Branch Name
  {811cb555-c424-46f6-90fb-8a65f2efcede}, !- Outlet Branch Name 1
  {ea547b9f-3b54-4d96-ad82-29621f9e2e7d}, !- Outlet Branch Name 2
  {d6ba1e66-5657-4c39-aae2-3635b32ae48b}, !- Outlet Branch Name 3
  {b08e710b-d65d-49dd-9a5b-87e41b7ff22c}, !- Outlet Branch Name 4
  {0a1bff80-e9e4-4890-9e02-0e00a8346f7f}, !- Outlet Branch Name 5
  {cd14ae81-1b01-48a5-b61c-b48ee0dab66b}, !- Outlet Branch Name 6
  {223e38f3-a2ba-4127-b9bc-f161f143ffdb}, !- Outlet Branch Name 7
  {cb2a4509-d013-401f-8e93-0ff72a8e22ce}, !- Outlet Branch Name 8
  {4adf2c7d-d41a-4978-a449-63b9db3ff1d2}, !- Outlet Branch Name 9
  {033f9721-680a-47fd-97d3-1fd1b26eb785}, !- Outlet Branch Name 10
  {f03fe411-0a06-449f-9565-3bc0c777316e}, !- Outlet Branch Name 11
  {0d258e32-99b5-46ff-acfc-665ce784fd11}, !- Outlet Branch Name 12
  {1ee767ea-6b51-48f9-bbb9-773da4e1077d}, !- Outlet Branch Name 13
  {c04c1aba-9a70-4992-8c8f-c1ab5f8dcef2}, !- Outlet Branch Name 14
  {2a005680-e8f2-4e11-bb3f-ed98b28e45f0}, !- Outlet Branch Name 15
  {9b7ab130-dd85-41bc-bf44-623e63b66245}, !- Outlet Branch Name 16
  {3786d3f4-722c-48cc-a481-1c476f1d73b7}, !- Outlet Branch Name 17
  {59a78659-fe62-4cb6-bd80-2d2649cabd93}, !- Outlet Branch Name 18
  {76bf6eb6-f9d5-4094-90e5-abc2df9018b9}, !- Outlet Branch Name 19
  {feb3d0d4-d9eb-4e40-9703-e7e56c92769e}, !- Outlet Branch Name 20
  {e15403cc-39dc-44bf-b421-919bf1daef83}; !- Outlet Branch Name 21

OS:Connection,
  {2f6d49fc-5f64-4105-b750-cc9c0c1cf226}, !- Handle
  {55c08490-9c79-40aa-9727-953157533316}, !- Source Object
  17,                                     !- Outlet Port
  {58ac844e-11d3-42b7-8902-3fa17c107ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {811cb555-c424-46f6-90fb-8a65f2efcede}, !- Handle
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Source Object
  3,                                      !- Outlet Port
  {98e374eb-005d-4dc9-9380-aeb311d58f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13f801c4-d7d7-40a9-bcdd-4776c1282abc}, !- Handle
  {2b7f87c9-c44b-43ab-ab4f-87ab809e86bc}, !- Source Object
  3,                                      !- Outlet Port
  {55c08490-9c79-40aa-9727-953157533316}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {ee2945b0-de77-4bcd-b66f-3ff9ffceb78b}, !- Handle
  {55c08490-9c79-40aa-9727-953157533316}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7a423bcf-b0e9-402f-89ea-bfb231165d83}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 6; !- Name

OS:Schedule:Ruleset,
  {3e971413-66fa-4d87-b3c2-9717ca283531}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  {9d10e6d2-f423-476e-b36d-27a250b959e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d10e6d2-f423-476e-b36d-27a250b959e1}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {200e9b05-627b-46dd-8200-9e4ec8d5c836}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {3e971413-66fa-4d87-b3c2-9717ca283531}, !- Schedule Name
  {5a2f0508-966c-42e3-b1d1-a05725970c71}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {37d459b1-8101-4fc2-a910-909d4eeb0924}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {28c3475c-30c3-4989-9e84-5faca8673900}, !- Inlet Node Name
  {0314fb28-ac74-4602-a19d-405d1d4e77db}, !- Outlet Node Name
  0.000864781216355338,                   !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  60.2538211361704,                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {c5c6a318-0625-4c10-b4aa-41a0abd20995}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {0314fb28-ac74-4602-a19d-405d1d4e77db}, !- Inlet Port
  {6f3907d4-7d25-4bd6-ade5-060c61ece91c}; !- Outlet Port

OS:Connection,
  {28c3475c-30c3-4989-9e84-5faca8673900}, !- Handle
  {9ed8d974-9f16-4079-b19a-25460872a95c}, !- Source Object
  3,                                      !- Outlet Port
  {37d459b1-8101-4fc2-a910-909d4eeb0924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0314fb28-ac74-4602-a19d-405d1d4e77db}, !- Handle
  {37d459b1-8101-4fc2-a910-909d4eeb0924}, !- Source Object
  3,                                      !- Outlet Port
  {c5c6a318-0625-4c10-b4aa-41a0abd20995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f3907d4-7d25-4bd6-ade5-060c61ece91c}, !- Handle
  {c5c6a318-0625-4c10-b4aa-41a0abd20995}, !- Source Object
  3,                                      !- Outlet Port
  {8561687c-420c-4c88-80e8-8af56ff28fd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {014cac8e-e0c1-4535-8f0c-cf8bbee24fa0}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {a952298b-386c-4dee-a974-84f89f117f6c}, !- Inlet Node Name
  {456deda5-5212-421f-88fc-d1fdc3d79a80}, !- Outlet Node Name
  0.000864781216355338,                   !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  180.761463408511,                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {b8e579a0-aa5f-4980-878e-26f8b4b8c66f}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {456deda5-5212-421f-88fc-d1fdc3d79a80}, !- Inlet Port
  {76869cc6-c448-4b96-be81-a0665f05255a}; !- Outlet Port

OS:Connection,
  {456deda5-5212-421f-88fc-d1fdc3d79a80}, !- Handle
  {014cac8e-e0c1-4535-8f0c-cf8bbee24fa0}, !- Source Object
  3,                                      !- Outlet Port
  {b8e579a0-aa5f-4980-878e-26f8b4b8c66f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76869cc6-c448-4b96-be81-a0665f05255a}, !- Handle
  {b8e579a0-aa5f-4980-878e-26f8b4b8c66f}, !- Source Object
  3,                                      !- Outlet Port
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {c3d71d36-3893-4e28-8dd2-dd0d850f1317}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 6tons 0.852kW/ton 5tons 0.79kW/ton, !- Name
  20367.8884950572,                       !- Reference Capacity {W}
  4.45,                                   !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  0.000864781216355338,                   !- Reference Chilled Water Flow Rate {m3/s}
  0.00107429368707124,                    !- Reference Condenser Fluid Flow Rate {m3/s}
  {ede9f069-59c0-4af9-a687-a11331ddd643}, !- Cooling Capacity Function of Temperature Curve Name
  {e28ed2b1-568c-4a2c-a590-ec66420bee2b}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {3a08e5a8-3207-402b-b896-8f2190520ea4}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {660a82fb-8011-4ea9-8874-4de8d9f5a17c}, !- Chilled Water Inlet Node Name
  {f4a81f83-394a-4f07-8b77-c29da6617326}, !- Chilled Water Outlet Node Name
  {9f8ded49-7221-4f9e-ae7e-db166ae243c3}, !- Condenser Inlet Node Name
  {e7bd940a-a369-4375-b7ea-feb4f2e24641}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {0a2e0e6a-7aaf-40fa-849b-8b47a99903ff}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {f4a81f83-394a-4f07-8b77-c29da6617326}, !- Inlet Port
  {9b914795-0c51-4578-9427-2fda0b3df6b4}; !- Outlet Port

OS:Connection,
  {660a82fb-8011-4ea9-8874-4de8d9f5a17c}, !- Handle
  {3cf5173a-2b63-4008-994c-d2ecf9d32b90}, !- Source Object
  3,                                      !- Outlet Port
  {c3d71d36-3893-4e28-8dd2-dd0d850f1317}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {f4a81f83-394a-4f07-8b77-c29da6617326}, !- Handle
  {c3d71d36-3893-4e28-8dd2-dd0d850f1317}, !- Source Object
  16,                                     !- Outlet Port
  {0a2e0e6a-7aaf-40fa-849b-8b47a99903ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b914795-0c51-4578-9427-2fda0b3df6b4}, !- Handle
  {0a2e0e6a-7aaf-40fa-849b-8b47a99903ff}, !- Source Object
  3,                                      !- Outlet Port
  {06f51beb-4d39-4121-9433-c252fea8e31c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a3cf16b7-7317-4f1c-baa3-ebba2e490675}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {1cd6acf0-7ef0-4c32-bf7f-e43c067ea99e}, !- Inlet Port
  {9f8ded49-7221-4f9e-ae7e-db166ae243c3}; !- Outlet Port

OS:Connection,
  {1cd6acf0-7ef0-4c32-bf7f-e43c067ea99e}, !- Handle
  {0692718c-8c5a-4fe9-87ad-41e99d13ed13}, !- Source Object
  4,                                      !- Outlet Port
  {a3cf16b7-7317-4f1c-baa3-ebba2e490675}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4635b49f-0584-464d-9b1f-3815d80be967}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {e7bd940a-a369-4375-b7ea-feb4f2e24641}, !- Inlet Port
  {ca6a81a5-d187-4d08-815a-ddc149b6a268}; !- Outlet Port

OS:Connection,
  {9f8ded49-7221-4f9e-ae7e-db166ae243c3}, !- Handle
  {a3cf16b7-7317-4f1c-baa3-ebba2e490675}, !- Source Object
  3,                                      !- Outlet Port
  {c3d71d36-3893-4e28-8dd2-dd0d850f1317}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {e7bd940a-a369-4375-b7ea-feb4f2e24641}, !- Handle
  {c3d71d36-3893-4e28-8dd2-dd0d850f1317}, !- Source Object
  18,                                     !- Outlet Port
  {4635b49f-0584-464d-9b1f-3815d80be967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca6a81a5-d187-4d08-815a-ddc149b6a268}, !- Handle
  {4635b49f-0584-464d-9b1f-3815d80be967}, !- Source Object
  3,                                      !- Outlet Port
  {3d818816-6a56-4042-bc47-4c3aa4b7a691}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {da173a57-1cc7-44b8-b7e2-b4b2196ac95d}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {fca619bb-1679-424c-8e5a-ea0c4b900ead}, !- Inlet Node Name
  {e6a86716-f151-4cda-ab83-02f7c689eb89}; !- Outlet Node Name

OS:Node,
  {aadd6613-9866-4e4f-8e28-858958396dd3}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {398453f7-0c43-4088-9e65-4eb1e674e199}, !- Inlet Port
  {fca619bb-1679-424c-8e5a-ea0c4b900ead}; !- Outlet Port

OS:Connection,
  {398453f7-0c43-4088-9e65-4eb1e674e199}, !- Handle
  {8561687c-420c-4c88-80e8-8af56ff28fd6}, !- Source Object
  4,                                      !- Outlet Port
  {aadd6613-9866-4e4f-8e28-858958396dd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7896b750-8fe0-4038-b50e-781aca911461}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {e6a86716-f151-4cda-ab83-02f7c689eb89}, !- Inlet Port
  {09e0ed0f-7ddd-4a00-a522-6cf4ac35265d}; !- Outlet Port

OS:Connection,
  {fca619bb-1679-424c-8e5a-ea0c4b900ead}, !- Handle
  {aadd6613-9866-4e4f-8e28-858958396dd3}, !- Source Object
  3,                                      !- Outlet Port
  {da173a57-1cc7-44b8-b7e2-b4b2196ac95d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6a86716-f151-4cda-ab83-02f7c689eb89}, !- Handle
  {da173a57-1cc7-44b8-b7e2-b4b2196ac95d}, !- Source Object
  3,                                      !- Outlet Port
  {7896b750-8fe0-4038-b50e-781aca911461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09e0ed0f-7ddd-4a00-a522-6cf4ac35265d}, !- Handle
  {7896b750-8fe0-4038-b50e-781aca911461}, !- Source Object
  3,                                      !- Outlet Port
  {06f51beb-4d39-4121-9433-c252fea8e31c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {84b641bd-c8cc-4a9d-a466-d629a05c42d4}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {9c9a6762-60b5-4c54-859f-207994a53a93}, !- Inlet Node Name
  {518f6c46-1fde-4bc5-ac98-5c1c5dde387a}; !- Outlet Node Name

OS:Node,
  {f94a42c3-a860-4a64-93d9-b00014867d89}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {518f6c46-1fde-4bc5-ac98-5c1c5dde387a}, !- Inlet Port
  {2e5495eb-c823-489c-a33c-19a5afebaefa}; !- Outlet Port

OS:Connection,
  {9c9a6762-60b5-4c54-859f-207994a53a93}, !- Handle
  {98e374eb-005d-4dc9-9380-aeb311d58f2a}, !- Source Object
  3,                                      !- Outlet Port
  {84b641bd-c8cc-4a9d-a466-d629a05c42d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {518f6c46-1fde-4bc5-ac98-5c1c5dde387a}, !- Handle
  {84b641bd-c8cc-4a9d-a466-d629a05c42d4}, !- Source Object
  3,                                      !- Outlet Port
  {f94a42c3-a860-4a64-93d9-b00014867d89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e5495eb-c823-489c-a33c-19a5afebaefa}, !- Handle
  {f94a42c3-a860-4a64-93d9-b00014867d89}, !- Source Object
  3,                                      !- Outlet Port
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ea163161-a262-4775-ab54-0f3213045930}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {3e7da1e3-0a97-42ae-89ce-2196846fc179}, !- Inlet Node Name
  {c9cfc956-f2e8-4606-bad0-995dcb499cad}; !- Outlet Node Name

OS:Node,
  {de9d6549-158e-4002-9bad-e08a08aa9c84}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {528299a0-5a6d-45f8-b775-8eda5db89f93}, !- Inlet Port
  {3e7da1e3-0a97-42ae-89ce-2196846fc179}; !- Outlet Port

OS:Connection,
  {528299a0-5a6d-45f8-b775-8eda5db89f93}, !- Handle
  {06f51beb-4d39-4121-9433-c252fea8e31c}, !- Source Object
  2,                                      !- Outlet Port
  {de9d6549-158e-4002-9bad-e08a08aa9c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e7da1e3-0a97-42ae-89ce-2196846fc179}, !- Handle
  {de9d6549-158e-4002-9bad-e08a08aa9c84}, !- Source Object
  3,                                      !- Outlet Port
  {ea163161-a262-4775-ab54-0f3213045930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9cfc956-f2e8-4606-bad0-995dcb499cad}, !- Handle
  {ea163161-a262-4775-ab54-0f3213045930}, !- Source Object
  3,                                      !- Outlet Port
  {5a2f0508-966c-42e3-b1d1-a05725970c71}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {160c15d7-d67e-4dc9-8a32-41e356421280}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {fb71b2a6-139c-4d27-b681-0ae44ec3e965}, !- Inlet Node Name
  {fb2a2b9b-caa7-4ce3-81d0-65f1eed39762}; !- Outlet Node Name

OS:Node,
  {3fd6208b-68ce-4cff-b531-bae33365c391}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {fb2a2b9b-caa7-4ce3-81d0-65f1eed39762}, !- Inlet Port
  {a952298b-386c-4dee-a974-84f89f117f6c}; !- Outlet Port

OS:Connection,
  {fb71b2a6-139c-4d27-b681-0ae44ec3e965}, !- Handle
  {58ac844e-11d3-42b7-8902-3fa17c107ad6}, !- Source Object
  3,                                      !- Outlet Port
  {160c15d7-d67e-4dc9-8a32-41e356421280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb2a2b9b-caa7-4ce3-81d0-65f1eed39762}, !- Handle
  {160c15d7-d67e-4dc9-8a32-41e356421280}, !- Source Object
  3,                                      !- Outlet Port
  {3fd6208b-68ce-4cff-b531-bae33365c391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a952298b-386c-4dee-a974-84f89f117f6c}, !- Handle
  {3fd6208b-68ce-4cff-b531-bae33365c391}, !- Source Object
  3,                                      !- Outlet Port
  {014cac8e-e0c1-4535-8f0c-cf8bbee24fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {40effe68-0cd6-4371-9a95-a8d7a3f73a6b}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {6d6d3ac4-b041-4545-9751-05062e534340}, !- Inlet Node Name
  {cd06b7ad-e9a0-400f-9979-696165e59bae}; !- Outlet Node Name

OS:Node,
  {f9dc7eb6-e8df-4db0-8db6-a791a9bc4cdf}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {16caf906-d434-45de-9729-e1c0d4e68095}, !- Inlet Port
  {6d6d3ac4-b041-4545-9751-05062e534340}; !- Outlet Port

OS:Connection,
  {16caf906-d434-45de-9729-e1c0d4e68095}, !- Handle
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Source Object
  2,                                      !- Outlet Port
  {f9dc7eb6-e8df-4db0-8db6-a791a9bc4cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d6d3ac4-b041-4545-9751-05062e534340}, !- Handle
  {f9dc7eb6-e8df-4db0-8db6-a791a9bc4cdf}, !- Source Object
  3,                                      !- Outlet Port
  {40effe68-0cd6-4371-9a95-a8d7a3f73a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd06b7ad-e9a0-400f-9979-696165e59bae}, !- Handle
  {40effe68-0cd6-4371-9a95-a8d7a3f73a6b}, !- Source Object
  3,                                      !- Outlet Port
  {2b7f87c9-c44b-43ab-ab4f-87ab809e86bc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6de42d23-fe72-451a-ae0f-d9a138fa1601}, !- Handle
  11 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  {e5822c66-f3ea-44a5-8b86-dac26462d5ca}, !- Availability Schedule
  {55862111-4189-427d-b4d8-fdbdf3d57935}, !- Availability Manager List Name
  0.0970373021525592,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eb4373b1-343a-4bc7-85e4-82939f76036e}, !- Supply Side Inlet Node Name
  {3ff8dc5f-2439-4479-a79c-e248c5ba4cde}, !- Demand Side Outlet Node Name
  {90b72e1e-1132-4924-8923-0a86acdf2e70}, !- Demand Side Inlet Node A
  {1efc728b-ba05-4037-a9fc-2e41fa9d9c49}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9b9d2317-e6ff-471f-ad33-0689a33d222e}, !- Demand Mixer Name
  {1b792477-5e98-4cd1-85ec-ef317cfd64dc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ed08b809-f8dd-4e6a-a6fc-590e50218ece}, !- Handle
  11 Zone DOAS Supply Inlet Node,         !- Name
  {eb4373b1-343a-4bc7-85e4-82939f76036e}, !- Inlet Port
  {7f34d09a-c456-4225-8b48-f6842a453bfa}; !- Outlet Port

OS:Node,
  {5beeb87e-aa79-4e6a-9e11-37dfecebfbba}, !- Handle
  11 Zone DOAS Supply Outlet Node,        !- Name
  {420dfab6-3627-41ab-8ea8-afcdff7824fa}, !- Inlet Port
  {1efc728b-ba05-4037-a9fc-2e41fa9d9c49}; !- Outlet Port

OS:Connection,
  {eb4373b1-343a-4bc7-85e4-82939f76036e}, !- Handle
  {6de42d23-fe72-451a-ae0f-d9a138fa1601}, !- Source Object
  9,                                      !- Outlet Port
  {ed08b809-f8dd-4e6a-a6fc-590e50218ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1efc728b-ba05-4037-a9fc-2e41fa9d9c49}, !- Handle
  {5beeb87e-aa79-4e6a-9e11-37dfecebfbba}, !- Source Object
  3,                                      !- Outlet Port
  {6de42d23-fe72-451a-ae0f-d9a138fa1601}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {58d6504f-985d-4c90-bbbd-87e5ff28e1a4}, !- Handle
  11 Zone DOAS Demand Inlet Node,         !- Name
  {90b72e1e-1132-4924-8923-0a86acdf2e70}, !- Inlet Port
  {26c95194-b28e-4cf4-a618-770bedecfb3c}; !- Outlet Port

OS:Node,
  {6f41bf11-c6b1-4f8b-b3d1-063288c1d63c}, !- Handle
  11 Zone DOAS Demand Outlet Node,        !- Name
  {f25a6f94-20af-4917-9cd0-6a3af8f59412}, !- Inlet Port
  {3ff8dc5f-2439-4479-a79c-e248c5ba4cde}; !- Outlet Port

OS:Node,
  {61322841-afc6-44a1-be12-e975ab6d4c08}, !- Handle
  Zone LargeHotel Banquet  - Story ground Air Terminal Outlet Air Node, !- Name
  {a9c9b52b-4dba-4637-ae1e-e17ab1d97240}, !- Inlet Port
  {edcae163-e5aa-407e-9907-c1a14ce1a1b6}; !- Outlet Port

OS:Connection,
  {90b72e1e-1132-4924-8923-0a86acdf2e70}, !- Handle
  {6de42d23-fe72-451a-ae0f-d9a138fa1601}, !- Source Object
  11,                                     !- Outlet Port
  {58d6504f-985d-4c90-bbbd-87e5ff28e1a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ff8dc5f-2439-4479-a79c-e248c5ba4cde}, !- Handle
  {6f41bf11-c6b1-4f8b-b3d1-063288c1d63c}, !- Source Object
  3,                                      !- Outlet Port
  {6de42d23-fe72-451a-ae0f-d9a138fa1601}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1b792477-5e98-4cd1-85ec-ef317cfd64dc}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {26c95194-b28e-4cf4-a618-770bedecfb3c}, !- Inlet Node Name
  {9df78796-f7b6-415e-b820-58d690f10353}, !- Outlet Node Name 1
  {943a4d59-14a1-4d80-885d-d42d06a0cbf5}, !- Outlet Node Name 2
  {5f704600-a4fe-4751-b1f9-43db90a2e232}, !- Outlet Node Name 3
  {af96fd37-fd3d-4792-9b6a-e9f7bfe6dc7f}, !- Outlet Node Name 4
  {fb38d361-d50a-49d4-9c2d-b1531e7c7905}, !- Outlet Node Name 5
  {2269afc6-96c6-469d-9e44-1a70a81f90e3}, !- Outlet Node Name 6
  {c82e6e1c-ba48-43a3-945e-a6ec4ead77aa}, !- Outlet Node Name 7
  {09bdecae-8484-429c-841f-b639fa16911e}, !- Outlet Node Name 8
  {96232576-75e9-4e94-89c6-026a92eee96b}, !- Outlet Node Name 9
  {b1663886-dd49-4c65-9140-27cc02713acb}, !- Outlet Node Name 10
  {cbb66fad-6c78-43be-99c0-d3294401a508}; !- Outlet Node Name 11

OS:AirLoopHVAC:ZoneMixer,
  {9b9d2317-e6ff-471f-ad33-0689a33d222e}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {f25a6f94-20af-4917-9cd0-6a3af8f59412}, !- Outlet Node Name
  {74bfc286-64ca-4ed1-ab3a-d0135345943f}, !- Inlet Node Name 1
  {b806a5ce-89f4-4219-b077-580c35aebb0c}, !- Inlet Node Name 2
  {765310cc-27b9-48bd-986d-355bf1c1f23e}, !- Inlet Node Name 3
  {93a93d0c-0660-4c0a-8ef6-79ce7c010b7a}, !- Inlet Node Name 4
  {9fea86f2-101e-4bc6-9e98-da91d53d048b}, !- Inlet Node Name 5
  {56c62b72-6bef-4f4c-8e11-0393927024c7}, !- Inlet Node Name 6
  {9de68453-b075-46a4-8040-45fddde66afb}, !- Inlet Node Name 7
  {2e074403-6228-480e-b48b-7c53a187562a}, !- Inlet Node Name 8
  {42989711-ca25-492d-975c-0b56c7d74996}, !- Inlet Node Name 9
  {0438103d-4780-4fa6-93c6-d844bf1e32a5}, !- Inlet Node Name 10
  {eb7dd6fc-a04b-4488-85ca-c25bf9736f65}; !- Inlet Node Name 11

OS:Connection,
  {26c95194-b28e-4cf4-a618-770bedecfb3c}, !- Handle
  {58d6504f-985d-4c90-bbbd-87e5ff28e1a4}, !- Source Object
  3,                                      !- Outlet Port
  {1b792477-5e98-4cd1-85ec-ef317cfd64dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f25a6f94-20af-4917-9cd0-6a3af8f59412}, !- Handle
  {9b9d2317-e6ff-471f-ad33-0689a33d222e}, !- Source Object
  2,                                      !- Outlet Port
  {6f41bf11-c6b1-4f8b-b3d1-063288c1d63c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9f08e38b-c25a-40a4-a97d-11b0dd2f4e69}, !- Handle
  {6de42d23-fe72-451a-ae0f-d9a138fa1601}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.0970373021525592,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1890.91,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4331.39,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {55862111-4189-427d-b4d8-fdbdf3d57935}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {2407471f-6048-4195-b47c-457ce1c12624}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ae228ad5-056f-4002-a564-4dbcd018dfe1}, !- Handle
  DOAS Supply Fan,                        !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0970373021525592,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {0b8246c1-f548-4ec1-9415-5620231f30d6}, !- Air Inlet Node Name
  {420dfab6-3627-41ab-8ea8-afcdff7824fa}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {420dfab6-3627-41ab-8ea8-afcdff7824fa}, !- Handle
  {ae228ad5-056f-4002-a564-4dbcd018dfe1}, !- Source Object
  9,                                      !- Outlet Port
  {5beeb87e-aa79-4e6a-9e11-37dfecebfbba}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4e766d3a-e334-4f25-92d9-fb789a4a8485}, !- Handle
  11 Zone DOAS Htg Coil,                  !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  60.0297374368002,                       !- U-Factor Times Area Value {W/K}
  9.47397504586624e-05,                   !- Maximum Water Flow Rate {m3/s}
  {a2316215-7141-4196-95f9-57b29304f375}, !- Water Inlet Node Name
  {aec5e9f7-2659-4567-96de-1cbd8e993cac}, !- Water Outlet Node Name
  {fa54caef-b748-4f16-9b66-c784178d3106}, !- Air Inlet Node Name
  {4d34b722-1ba2-40e7-a6a3-7ab6c1f74579}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4331.38770326949,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {29e153e0-5ed6-4e67-9a57-d219f9ff385f}, !- Handle
  11 Zone DOAS Htg Coil Inlet Water Node, !- Name
  {8b8d719b-f7df-4f0f-a2da-578626b8a631}, !- Inlet Port
  {a2316215-7141-4196-95f9-57b29304f375}; !- Outlet Port

OS:Connection,
  {8b8d719b-f7df-4f0f-a2da-578626b8a631}, !- Handle
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Source Object
  4,                                      !- Outlet Port
  {29e153e0-5ed6-4e67-9a57-d219f9ff385f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8aa7b6f-91d5-4e85-a4f2-7c03fad46ad2}, !- Handle
  11 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {aec5e9f7-2659-4567-96de-1cbd8e993cac}, !- Inlet Port
  {e340597c-42e2-4419-984b-9a1a6bfbd513}; !- Outlet Port

OS:Connection,
  {a2316215-7141-4196-95f9-57b29304f375}, !- Handle
  {29e153e0-5ed6-4e67-9a57-d219f9ff385f}, !- Source Object
  3,                                      !- Outlet Port
  {4e766d3a-e334-4f25-92d9-fb789a4a8485}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aec5e9f7-2659-4567-96de-1cbd8e993cac}, !- Handle
  {4e766d3a-e334-4f25-92d9-fb789a4a8485}, !- Source Object
  6,                                      !- Outlet Port
  {e8aa7b6f-91d5-4e85-a4f2-7c03fad46ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e340597c-42e2-4419-984b-9a1a6bfbd513}, !- Handle
  {e8aa7b6f-91d5-4e85-a4f2-7c03fad46ad2}, !- Source Object
  3,                                      !- Outlet Port
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c48260b6-128f-41bf-ace9-2e55d4c138c6}, !- Handle
  11 Zone DOAS Htg Coil Controller,       !- Name
  {4e766d3a-e334-4f25-92d9-fb789a4a8485}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  9.47397504586624e-05,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {46c162ae-b4a6-48f4-9ea2-c8ff27cdbd30}, !- Handle
  11 Zone DOAS Htg Coil Outlet Air Node,  !- Name
  {4d34b722-1ba2-40e7-a6a3-7ab6c1f74579}, !- Inlet Port
  {0b8246c1-f548-4ec1-9415-5620231f30d6}; !- Outlet Port

OS:Connection,
  {4d34b722-1ba2-40e7-a6a3-7ab6c1f74579}, !- Handle
  {4e766d3a-e334-4f25-92d9-fb789a4a8485}, !- Source Object
  8,                                      !- Outlet Port
  {46c162ae-b4a6-48f4-9ea2-c8ff27cdbd30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b8246c1-f548-4ec1-9415-5620231f30d6}, !- Handle
  {46c162ae-b4a6-48f4-9ea2-c8ff27cdbd30}, !- Source Object
  3,                                      !- Outlet Port
  {ae228ad5-056f-4002-a564-4dbcd018dfe1}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {56c48cef-cb63-45e4-b13b-be7c3635aa7e}, !- Handle
  11 Zone DOAS Clg Coil,                  !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.000113629359006095,                   !- Design Water Flow Rate {m3/s}
  0.0970373021525592,                     !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  32.237,                                 !- Design Inlet Air Temperature {C}
  14.5807857630514,                       !- Design Outlet Air Temperature {C}
  0.0107273263692956,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ad216651-5b49-4e6b-88ad-477518557616}, !- Water Inlet Node Name
  {48f8494a-ee0a-4e23-84f0-6a4a6bd60b7f}, !- Water Outlet Node Name
  {f0f3fa94-9264-4c4f-966a-7d1a1c734265}, !- Air Inlet Node Name
  {a638395e-04dc-4225-a859-e62591554b0c}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {426ac27b-4ce8-4e46-9774-d50979b5f03e}, !- Handle
  11 Zone DOAS Clg Coil Inlet Water Node, !- Name
  {ea547b9f-3b54-4d96-ad82-29621f9e2e7d}, !- Inlet Port
  {ad216651-5b49-4e6b-88ad-477518557616}; !- Outlet Port

OS:Connection,
  {ea547b9f-3b54-4d96-ad82-29621f9e2e7d}, !- Handle
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Source Object
  4,                                      !- Outlet Port
  {426ac27b-4ce8-4e46-9774-d50979b5f03e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {898edcf1-5c14-4955-9891-e6c1059f25e8}, !- Handle
  11 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {48f8494a-ee0a-4e23-84f0-6a4a6bd60b7f}, !- Inlet Port
  {e7c4398e-08f0-4ed8-b860-368548c6708f}; !- Outlet Port

OS:Connection,
  {ad216651-5b49-4e6b-88ad-477518557616}, !- Handle
  {426ac27b-4ce8-4e46-9774-d50979b5f03e}, !- Source Object
  3,                                      !- Outlet Port
  {56c48cef-cb63-45e4-b13b-be7c3635aa7e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {48f8494a-ee0a-4e23-84f0-6a4a6bd60b7f}, !- Handle
  {56c48cef-cb63-45e4-b13b-be7c3635aa7e}, !- Source Object
  11,                                     !- Outlet Port
  {898edcf1-5c14-4955-9891-e6c1059f25e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c4398e-08f0-4ed8-b860-368548c6708f}, !- Handle
  {898edcf1-5c14-4955-9891-e6c1059f25e8}, !- Source Object
  3,                                      !- Outlet Port
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {65c54e3d-5c87-4e04-8bbc-b6450cb754f2}, !- Handle
  11 Zone DOAS Clg Coil Controller,       !- Name
  {56c48cef-cb63-45e4-b13b-be7c3635aa7e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.001,                                  !- Controller Convergence Tolerance {deltaC}
  0.000113629359006095,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {6da89015-54c0-4a26-a4fd-74fd5577b493}, !- Handle
  11 Zone DOAS Clg Coil Outlet Air Node,  !- Name
  {a638395e-04dc-4225-a859-e62591554b0c}, !- Inlet Port
  {fa54caef-b748-4f16-9b66-c784178d3106}; !- Outlet Port

OS:Connection,
  {a638395e-04dc-4225-a859-e62591554b0c}, !- Handle
  {56c48cef-cb63-45e4-b13b-be7c3635aa7e}, !- Source Object
  13,                                     !- Outlet Port
  {6da89015-54c0-4a26-a4fd-74fd5577b493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa54caef-b748-4f16-9b66-c784178d3106}, !- Handle
  {6da89015-54c0-4a26-a4fd-74fd5577b493}, !- Source Object
  3,                                      !- Outlet Port
  {4e766d3a-e334-4f25-92d9-fb789a4a8485}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0a32b64d-5e89-4fbb-aed1-39536904fd80}, !- Handle
  11 Zone DOAS Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0970373021525592,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0970373021525592,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e5822c66-f3ea-44a5-8b86-dac26462d5ca}, !- Minimum Outdoor Air Schedule Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ca3904a1-bf98-4066-9afc-20deda65dfdd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ca3904a1-bf98-4066-9afc-20deda65dfdd}, !- Handle
  11 Zone DOAS Mechanical Ventilation Controller, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0bb92cc0-95ae-4d1c-bffc-3dd0fb73130d}, !- Handle
  11 Zone DOAS OA System,                 !- Name
  {0a32b64d-5e89-4fbb-aed1-39536904fd80}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3e7ab591-1dae-48d3-9da0-95a5efe7e672}, !- Mixed Air Node Name
  {1ea2a875-f438-4d18-a4dc-856d687440e3}, !- Outdoor Air Stream Node Name
  {f63ab6f0-49a8-484d-abca-a95f6300ed4d}, !- Relief Air Stream Node Name
  {75630bb1-e371-4660-a8b8-35b47b81fb74}; !- Return Air Stream Node Name

OS:Node,
  {55bb37c7-f97d-450b-99f6-098c1bc3c8f5}, !- Handle
  11 Zone DOAS Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {1ea2a875-f438-4d18-a4dc-856d687440e3}; !- Outlet Port

OS:Connection,
  {1ea2a875-f438-4d18-a4dc-856d687440e3}, !- Handle
  {55bb37c7-f97d-450b-99f6-098c1bc3c8f5}, !- Source Object
  3,                                      !- Outlet Port
  {0bb92cc0-95ae-4d1c-bffc-3dd0fb73130d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {58ab879d-60d5-4395-a9a2-c25504ca0f79}, !- Handle
  11 Zone DOAS Relief Air Node,           !- Name
  {f63ab6f0-49a8-484d-abca-a95f6300ed4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f63ab6f0-49a8-484d-abca-a95f6300ed4d}, !- Handle
  {0bb92cc0-95ae-4d1c-bffc-3dd0fb73130d}, !- Source Object
  7,                                      !- Outlet Port
  {58ab879d-60d5-4395-a9a2-c25504ca0f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d74217e-a773-4426-9de6-4c943dd2d0bc}, !- Handle
  11 Zone DOAS Mixed Air Node,            !- Name
  {3e7ab591-1dae-48d3-9da0-95a5efe7e672}, !- Inlet Port
  {f0f3fa94-9264-4c4f-966a-7d1a1c734265}; !- Outlet Port

OS:Connection,
  {3e7ab591-1dae-48d3-9da0-95a5efe7e672}, !- Handle
  {0bb92cc0-95ae-4d1c-bffc-3dd0fb73130d}, !- Source Object
  5,                                      !- Outlet Port
  {6d74217e-a773-4426-9de6-4c943dd2d0bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0f3fa94-9264-4c4f-966a-7d1a1c734265}, !- Handle
  {6d74217e-a773-4426-9de6-4c943dd2d0bc}, !- Source Object
  3,                                      !- Outlet Port
  {56c48cef-cb63-45e4-b13b-be7c3635aa7e}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {d4380db8-c7dc-4da4-8a68-19697fac5771}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0970373021525592,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {7f34d09a-c456-4225-8b48-f6842a453bfa}, !- Air Inlet Node Name
  {ee0c2a65-c1be-4bb7-a4bc-ee3bedc73fe1}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {73711528-f192-4990-9d52-a7f7c257c8ae}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {ee0c2a65-c1be-4bb7-a4bc-ee3bedc73fe1}, !- Inlet Port
  {75630bb1-e371-4660-a8b8-35b47b81fb74}; !- Outlet Port

OS:Connection,
  {7f34d09a-c456-4225-8b48-f6842a453bfa}, !- Handle
  {ed08b809-f8dd-4e6a-a6fc-590e50218ece}, !- Source Object
  3,                                      !- Outlet Port
  {d4380db8-c7dc-4da4-8a68-19697fac5771}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ee0c2a65-c1be-4bb7-a4bc-ee3bedc73fe1}, !- Handle
  {d4380db8-c7dc-4da4-8a68-19697fac5771}, !- Source Object
  9,                                      !- Outlet Port
  {73711528-f192-4990-9d52-a7f7c257c8ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75630bb1-e371-4660-a8b8-35b47b81fb74}, !- Handle
  {73711528-f192-4990-9d52-a7f7c257c8ae}, !- Source Object
  3,                                      !- Outlet Port
  {0bb92cc0-95ae-4d1c-bffc-3dd0fb73130d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {0a62c048-98e3-44ff-888f-abb7b74316a5}, !- Handle
  11 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {5beeb87e-aa79-4e6a-9e11-37dfecebfbba}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {2407471f-6048-4195-b47c-457ce1c12624}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {413d3fe8-20ff-4f72-8fc6-d7e534b6f2f5}, !- Control Zone or Zone List Name
  {2acef81c-cf00-4d03-92d0-ed56682beff4}, !- Cooling Control Zone or Zone List Name
  {339f839a-a495-42ff-a421-155c534bd26f}, !- Heating Control Zone or Zone List Name
  {684c7196-5a49-492a-b5ce-f66914faa84f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {413d3fe8-20ff-4f72-8fc6-d7e534b6f2f5}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {2acef81c-cf00-4d03-92d0-ed56682beff4}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {339f839a-a495-42ff-a421-155c534bd26f}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {684c7196-5a49-492a-b5ce-f66914faa84f}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ca35ffe6-422c-412e-a436-254ffb565789}, !- Handle
  Zone LargeHotel Banquet  - Story ground Air Terminal, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  {ec1f5403-168f-4d22-bfa1-1540a33a0a70}, !- Air Inlet Node Name
  {a9c9b52b-4dba-4637-ae1e-e17ab1d97240}, !- Air Outlet Node Name
  0.0474996580387533;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {31c79fa9-0b98-4a02-a400-94c18c183770}, !- Handle
  Zone LargeHotel Banquet  - Story ground Return Air Node, !- Name
  {413fcb96-459a-4695-9c20-de6b843daf0e}, !- Inlet Port
  {74bfc286-64ca-4ed1-ab3a-d0135345943f}; !- Outlet Port

OS:Connection,
  {edcae163-e5aa-407e-9907-c1a14ce1a1b6}, !- Handle
  {61322841-afc6-44a1-be12-e975ab6d4c08}, !- Source Object
  3,                                      !- Outlet Port
  {dd6f5330-0c55-4b21-8698-225279d08592}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {413fcb96-459a-4695-9c20-de6b843daf0e}, !- Handle
  {fa7bcb03-22ab-4592-8a61-e6906bbac4a3}, !- Source Object
  2,                                      !- Outlet Port
  {31c79fa9-0b98-4a02-a400-94c18c183770}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74bfc286-64ca-4ed1-ab3a-d0135345943f}, !- Handle
  {31c79fa9-0b98-4a02-a400-94c18c183770}, !- Source Object
  3,                                      !- Outlet Port
  {9b9d2317-e6ff-471f-ad33-0689a33d222e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e423d0ca-d810-4031-84a1-8c5f62e3d584}, !- Handle
  Zone LargeHotel Banquet  - Story ground Air Terminal Inlet Air Node, !- Name
  {9df78796-f7b6-415e-b820-58d690f10353}, !- Inlet Port
  {ec1f5403-168f-4d22-bfa1-1540a33a0a70}; !- Outlet Port

OS:Connection,
  {9df78796-f7b6-415e-b820-58d690f10353}, !- Handle
  {1b792477-5e98-4cd1-85ec-ef317cfd64dc}, !- Source Object
  3,                                      !- Outlet Port
  {e423d0ca-d810-4031-84a1-8c5f62e3d584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec1f5403-168f-4d22-bfa1-1540a33a0a70}, !- Handle
  {e423d0ca-d810-4031-84a1-8c5f62e3d584}, !- Source Object
  3,                                      !- Outlet Port
  {ca35ffe6-422c-412e-a436-254ffb565789}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9c9b52b-4dba-4637-ae1e-e17ab1d97240}, !- Handle
  {ca35ffe6-422c-412e-a436-254ffb565789}, !- Source Object
  4,                                      !- Outlet Port
  {61322841-afc6-44a1-be12-e975ab6d4c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1627819f-e3b4-445f-af83-8cb8869e6eb4}, !- Handle
  Schedule Constant 1,                    !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {69b4b145-593a-4769-8446-42852debc2bd}, !- Handle
  Schedule Constant 2,                    !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0391ef28-b2a3-4767-a3b3-2e9afd168d38}, !- Handle
  Zone LargeHotel Cafe  - Story ground Air Terminal, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  {8ab7a8dd-2537-4f9a-bba2-92bd717188d7}, !- Air Inlet Node Name
  {8fe272a7-e8a4-44cb-b28d-7d8ad61b7b1c}, !- Air Outlet Node Name
  0.0127155994749769;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1ab25980-5594-45f6-a0d5-883e561ac2de}, !- Handle
  Zone LargeHotel Cafe  - Story ground Air Terminal Outlet Air Node, !- Name
  {8fe272a7-e8a4-44cb-b28d-7d8ad61b7b1c}, !- Inlet Port
  {a3e44297-2785-4c81-8140-6b6e3297b9ad}; !- Outlet Port

OS:Node,
  {ba6dde25-5a04-4c15-a126-bf469479c502}, !- Handle
  Zone LargeHotel Cafe  - Story ground Return Air Node, !- Name
  {1a4d23b9-f5c1-426d-a7a0-a5f30330f94e}, !- Inlet Port
  {b806a5ce-89f4-4219-b077-580c35aebb0c}; !- Outlet Port

OS:Connection,
  {a3e44297-2785-4c81-8140-6b6e3297b9ad}, !- Handle
  {1ab25980-5594-45f6-a0d5-883e561ac2de}, !- Source Object
  3,                                      !- Outlet Port
  {43a521e5-b10d-49e5-895c-7a3b78dc6648}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a4d23b9-f5c1-426d-a7a0-a5f30330f94e}, !- Handle
  {7d48d4c1-bc9d-47c3-9281-a9f11104ad98}, !- Source Object
  2,                                      !- Outlet Port
  {ba6dde25-5a04-4c15-a126-bf469479c502}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b806a5ce-89f4-4219-b077-580c35aebb0c}, !- Handle
  {ba6dde25-5a04-4c15-a126-bf469479c502}, !- Source Object
  3,                                      !- Outlet Port
  {9b9d2317-e6ff-471f-ad33-0689a33d222e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a319e3f8-2f95-47f1-992d-cf891bf6531b}, !- Handle
  Zone LargeHotel Cafe  - Story ground Air Terminal Inlet Air Node, !- Name
  {943a4d59-14a1-4d80-885d-d42d06a0cbf5}, !- Inlet Port
  {8ab7a8dd-2537-4f9a-bba2-92bd717188d7}; !- Outlet Port

OS:Connection,
  {943a4d59-14a1-4d80-885d-d42d06a0cbf5}, !- Handle
  {1b792477-5e98-4cd1-85ec-ef317cfd64dc}, !- Source Object
  4,                                      !- Outlet Port
  {a319e3f8-2f95-47f1-992d-cf891bf6531b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ab7a8dd-2537-4f9a-bba2-92bd717188d7}, !- Handle
  {a319e3f8-2f95-47f1-992d-cf891bf6531b}, !- Source Object
  3,                                      !- Outlet Port
  {0391ef28-b2a3-4767-a3b3-2e9afd168d38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fe272a7-e8a4-44cb-b28d-7d8ad61b7b1c}, !- Handle
  {0391ef28-b2a3-4767-a3b3-2e9afd168d38}, !- Source Object
  4,                                      !- Outlet Port
  {1ab25980-5594-45f6-a0d5-883e561ac2de}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {974939ac-2e2f-4082-aafe-93b88a05a754}, !- Handle
  Schedule Constant 3,                    !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a2e595d0-82e5-4274-987b-afa7b3b23122}, !- Handle
  Schedule Constant 4,                    !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3a6d8856-ee9d-4c1f-bdfb-06c1e0f07637}, !- Handle
  Zone LargeHotel Corridor B  - Story ground Air Terminal, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  {3a717984-b531-49f9-bf4b-6545b5f85d4e}, !- Air Inlet Node Name
  {32a42b76-76ee-4458-86f5-bcb7e46e507c}, !- Air Outlet Node Name
  0;                                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d00593de-fd69-445e-85d9-a4c61e523278}, !- Handle
  Zone LargeHotel Corridor B  - Story ground Air Terminal Outlet Air Node, !- Name
  {32a42b76-76ee-4458-86f5-bcb7e46e507c}, !- Inlet Port
  {e7755d51-8ac4-4830-bdda-0d9c67600fc3}; !- Outlet Port

OS:Node,
  {e181616f-1c39-4c3b-a258-11360dde970c}, !- Handle
  Zone LargeHotel Corridor B  - Story ground Return Air Node, !- Name
  {85f09681-89bf-426c-9cd3-5d3f453f768e}, !- Inlet Port
  {765310cc-27b9-48bd-986d-355bf1c1f23e}; !- Outlet Port

OS:Connection,
  {e7755d51-8ac4-4830-bdda-0d9c67600fc3}, !- Handle
  {d00593de-fd69-445e-85d9-a4c61e523278}, !- Source Object
  3,                                      !- Outlet Port
  {6dc6f7cb-783d-4ab0-9a60-adf2497ee7fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85f09681-89bf-426c-9cd3-5d3f453f768e}, !- Handle
  {a5237eb5-01b3-44ca-b660-8be7b9e1e814}, !- Source Object
  2,                                      !- Outlet Port
  {e181616f-1c39-4c3b-a258-11360dde970c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {765310cc-27b9-48bd-986d-355bf1c1f23e}, !- Handle
  {e181616f-1c39-4c3b-a258-11360dde970c}, !- Source Object
  3,                                      !- Outlet Port
  {9b9d2317-e6ff-471f-ad33-0689a33d222e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0154808f-dc6a-4110-a9df-a3a43004028f}, !- Handle
  Zone LargeHotel Corridor B  - Story ground Air Terminal Inlet Air Node, !- Name
  {5f704600-a4fe-4751-b1f9-43db90a2e232}, !- Inlet Port
  {3a717984-b531-49f9-bf4b-6545b5f85d4e}; !- Outlet Port

OS:Connection,
  {5f704600-a4fe-4751-b1f9-43db90a2e232}, !- Handle
  {1b792477-5e98-4cd1-85ec-ef317cfd64dc}, !- Source Object
  5,                                      !- Outlet Port
  {0154808f-dc6a-4110-a9df-a3a43004028f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a717984-b531-49f9-bf4b-6545b5f85d4e}, !- Handle
  {0154808f-dc6a-4110-a9df-a3a43004028f}, !- Source Object
  3,                                      !- Outlet Port
  {3a6d8856-ee9d-4c1f-bdfb-06c1e0f07637}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32a42b76-76ee-4458-86f5-bcb7e46e507c}, !- Handle
  {3a6d8856-ee9d-4c1f-bdfb-06c1e0f07637}, !- Source Object
  4,                                      !- Outlet Port
  {d00593de-fd69-445e-85d9-a4c61e523278}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {64fc50df-cb81-489d-a92a-ad79ae719ff4}, !- Handle
  Schedule Constant 5,                    !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {3798ea94-0248-4f4e-8df5-c958cebb1ee5}, !- Handle
  Schedule Constant 6,                    !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c03e9e63-d6db-4d77-b3d3-6fc9ae587f2c}, !- Handle
  Zone LargeHotel Kitchen  - Story ground Air Terminal, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  {dbf6dad6-e01c-4e96-a7fd-405d74326a8f}, !- Air Inlet Node Name
  {9953accd-3be9-4561-a4df-6716810d2a61}, !- Air Outlet Node Name
  0.00244491183934884;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b5a2a0f0-62f2-4dd2-94d1-1dac6cd16398}, !- Handle
  Zone LargeHotel Kitchen  - Story ground Air Terminal Outlet Air Node, !- Name
  {9953accd-3be9-4561-a4df-6716810d2a61}, !- Inlet Port
  {18764446-ed83-4388-b68d-78cad1f994b2}; !- Outlet Port

OS:Node,
  {aaa864d2-91cc-4f07-8c00-03a5ef02fb0e}, !- Handle
  Zone LargeHotel Kitchen  - Story ground Return Air Node, !- Name
  {fbe3e830-ded8-4f29-b293-ae593a033f08}, !- Inlet Port
  {93a93d0c-0660-4c0a-8ef6-79ce7c010b7a}; !- Outlet Port

OS:Connection,
  {18764446-ed83-4388-b68d-78cad1f994b2}, !- Handle
  {b5a2a0f0-62f2-4dd2-94d1-1dac6cd16398}, !- Source Object
  3,                                      !- Outlet Port
  {fdcc943a-78da-43d2-bf7b-0c21cd381e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbe3e830-ded8-4f29-b293-ae593a033f08}, !- Handle
  {31d2843c-af2a-45c6-8267-2b757420a840}, !- Source Object
  2,                                      !- Outlet Port
  {aaa864d2-91cc-4f07-8c00-03a5ef02fb0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93a93d0c-0660-4c0a-8ef6-79ce7c010b7a}, !- Handle
  {aaa864d2-91cc-4f07-8c00-03a5ef02fb0e}, !- Source Object
  3,                                      !- Outlet Port
  {9b9d2317-e6ff-471f-ad33-0689a33d222e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0bd1dc55-931c-455c-8b7b-fddbe6ba6c51}, !- Handle
  Zone LargeHotel Kitchen  - Story ground Air Terminal Inlet Air Node, !- Name
  {af96fd37-fd3d-4792-9b6a-e9f7bfe6dc7f}, !- Inlet Port
  {dbf6dad6-e01c-4e96-a7fd-405d74326a8f}; !- Outlet Port

OS:Connection,
  {af96fd37-fd3d-4792-9b6a-e9f7bfe6dc7f}, !- Handle
  {1b792477-5e98-4cd1-85ec-ef317cfd64dc}, !- Source Object
  6,                                      !- Outlet Port
  {0bd1dc55-931c-455c-8b7b-fddbe6ba6c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbf6dad6-e01c-4e96-a7fd-405d74326a8f}, !- Handle
  {0bd1dc55-931c-455c-8b7b-fddbe6ba6c51}, !- Source Object
  3,                                      !- Outlet Port
  {c03e9e63-d6db-4d77-b3d3-6fc9ae587f2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9953accd-3be9-4561-a4df-6716810d2a61}, !- Handle
  {c03e9e63-d6db-4d77-b3d3-6fc9ae587f2c}, !- Source Object
  4,                                      !- Outlet Port
  {b5a2a0f0-62f2-4dd2-94d1-1dac6cd16398}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0d164ba2-a265-4abf-bbf3-f844bedbda66}, !- Handle
  Schedule Constant 7,                    !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {dddf10c3-0141-4ee6-aeee-c413e1dede9e}, !- Handle
  Schedule Constant 8,                    !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8b75713f-c7fe-44c9-9962-6cb8482a9d2f}, !- Handle
  Zone LargeHotel Laundry  - Story ground Air Terminal, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  {20377ca1-3880-445e-babf-71b5ea487f5e}, !- Air Inlet Node Name
  {aa760bb4-68b1-4a50-af79-1d99d40dd17d}, !- Air Outlet Node Name
  0;                                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9b6a8541-4368-4907-a007-7f18b251a54b}, !- Handle
  Zone LargeHotel Laundry  - Story ground Air Terminal Outlet Air Node, !- Name
  {aa760bb4-68b1-4a50-af79-1d99d40dd17d}, !- Inlet Port
  {6942a4c7-090c-466c-a6f1-21a924999961}; !- Outlet Port

OS:Node,
  {fa004faa-c29b-4704-846d-ec64ef0dcafc}, !- Handle
  Zone LargeHotel Laundry  - Story ground Return Air Node, !- Name
  {58acf564-fe4d-4e63-a35f-5e1795794079}, !- Inlet Port
  {9fea86f2-101e-4bc6-9e98-da91d53d048b}; !- Outlet Port

OS:Connection,
  {6942a4c7-090c-466c-a6f1-21a924999961}, !- Handle
  {9b6a8541-4368-4907-a007-7f18b251a54b}, !- Source Object
  3,                                      !- Outlet Port
  {87cd4b4a-35f2-4469-a474-162a44306fd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58acf564-fe4d-4e63-a35f-5e1795794079}, !- Handle
  {a31623b4-31b2-436c-8aa8-973bb3dc1770}, !- Source Object
  2,                                      !- Outlet Port
  {fa004faa-c29b-4704-846d-ec64ef0dcafc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fea86f2-101e-4bc6-9e98-da91d53d048b}, !- Handle
  {fa004faa-c29b-4704-846d-ec64ef0dcafc}, !- Source Object
  3,                                      !- Outlet Port
  {9b9d2317-e6ff-471f-ad33-0689a33d222e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {3d13d636-04db-4869-8733-95f28ed678df}, !- Handle
  Zone LargeHotel Laundry  - Story ground Air Terminal Inlet Air Node, !- Name
  {fb38d361-d50a-49d4-9c2d-b1531e7c7905}, !- Inlet Port
  {20377ca1-3880-445e-babf-71b5ea487f5e}; !- Outlet Port

OS:Connection,
  {fb38d361-d50a-49d4-9c2d-b1531e7c7905}, !- Handle
  {1b792477-5e98-4cd1-85ec-ef317cfd64dc}, !- Source Object
  7,                                      !- Outlet Port
  {3d13d636-04db-4869-8733-95f28ed678df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20377ca1-3880-445e-babf-71b5ea487f5e}, !- Handle
  {3d13d636-04db-4869-8733-95f28ed678df}, !- Source Object
  3,                                      !- Outlet Port
  {8b75713f-c7fe-44c9-9962-6cb8482a9d2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa760bb4-68b1-4a50-af79-1d99d40dd17d}, !- Handle
  {8b75713f-c7fe-44c9-9962-6cb8482a9d2f}, !- Source Object
  4,                                      !- Outlet Port
  {9b6a8541-4368-4907-a007-7f18b251a54b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2a45901b-590c-40f4-80dc-c2072049cae6}, !- Handle
  Schedule Constant 9,                    !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {8199c3b8-41b8-4147-b2c4-1c61ba14efc9}, !- Handle
  Schedule Constant 10,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {60535247-1613-4b6e-be43-b64c53413abf}, !- Handle
  Zone LargeHotel Lobby  - Story ground Air Terminal, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  {57f1f5f1-46f1-409a-87d7-814b39dfcbfb}, !- Air Inlet Node Name
  {b38abb91-1358-451b-8fb2-848c2d3e2d3f}, !- Air Outlet Node Name
  0.0296596331037209;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {19c9acc3-2de0-405a-a854-192688484c88}, !- Handle
  Zone LargeHotel Lobby  - Story ground Air Terminal Outlet Air Node, !- Name
  {b38abb91-1358-451b-8fb2-848c2d3e2d3f}, !- Inlet Port
  {74d1dc24-1433-487f-b7a8-9f3eab723fd0}; !- Outlet Port

OS:Node,
  {5f449cb0-7683-40ce-b6f9-47a8418017e8}, !- Handle
  Zone LargeHotel Lobby  - Story ground Return Air Node, !- Name
  {ccab0699-c8a2-4fab-9ce3-1aadfedb363e}, !- Inlet Port
  {56c62b72-6bef-4f4c-8e11-0393927024c7}; !- Outlet Port

OS:Connection,
  {74d1dc24-1433-487f-b7a8-9f3eab723fd0}, !- Handle
  {19c9acc3-2de0-405a-a854-192688484c88}, !- Source Object
  3,                                      !- Outlet Port
  {94135b9e-19e6-4371-88a9-9f244125a61c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccab0699-c8a2-4fab-9ce3-1aadfedb363e}, !- Handle
  {3c4840e8-b7c2-43e2-b9c2-7e2678a7ba5b}, !- Source Object
  2,                                      !- Outlet Port
  {5f449cb0-7683-40ce-b6f9-47a8418017e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56c62b72-6bef-4f4c-8e11-0393927024c7}, !- Handle
  {5f449cb0-7683-40ce-b6f9-47a8418017e8}, !- Source Object
  3,                                      !- Outlet Port
  {9b9d2317-e6ff-471f-ad33-0689a33d222e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {305994c8-c1f4-4e5d-9542-6d4856545760}, !- Handle
  Zone LargeHotel Lobby  - Story ground Air Terminal Inlet Air Node, !- Name
  {2269afc6-96c6-469d-9e44-1a70a81f90e3}, !- Inlet Port
  {57f1f5f1-46f1-409a-87d7-814b39dfcbfb}; !- Outlet Port

OS:Connection,
  {2269afc6-96c6-469d-9e44-1a70a81f90e3}, !- Handle
  {1b792477-5e98-4cd1-85ec-ef317cfd64dc}, !- Source Object
  8,                                      !- Outlet Port
  {305994c8-c1f4-4e5d-9542-6d4856545760}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57f1f5f1-46f1-409a-87d7-814b39dfcbfb}, !- Handle
  {305994c8-c1f4-4e5d-9542-6d4856545760}, !- Source Object
  3,                                      !- Outlet Port
  {60535247-1613-4b6e-be43-b64c53413abf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b38abb91-1358-451b-8fb2-848c2d3e2d3f}, !- Handle
  {60535247-1613-4b6e-be43-b64c53413abf}, !- Source Object
  4,                                      !- Outlet Port
  {19c9acc3-2de0-405a-a854-192688484c88}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {598fef19-069c-4f03-bb35-cfb42b49b1e8}, !- Handle
  Schedule Constant 11,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {fe97a351-b177-4573-8482-038f40ef28da}, !- Handle
  Schedule Constant 12,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3aeafb8e-699a-4d67-af98-1600d1556aa2}, !- Handle
  Zone LargeHotel Mechanical  - Story ground Air Terminal, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  {582a524d-4cbd-4ddd-ac2f-b1d4002c4673}, !- Air Inlet Node Name
  {58eb3390-9edf-4d6e-8549-43b410c37a69}, !- Air Outlet Node Name
  0;                                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eae2b2fb-b003-45d8-a924-576ac6a3a93a}, !- Handle
  Zone LargeHotel Mechanical  - Story ground Air Terminal Outlet Air Node, !- Name
  {58eb3390-9edf-4d6e-8549-43b410c37a69}, !- Inlet Port
  {e83b83d0-025e-46c7-bb28-f0ec6354b2a6}; !- Outlet Port

OS:Node,
  {b758eb2d-bd76-463a-86cd-2bf74df6397d}, !- Handle
  Zone LargeHotel Mechanical  - Story ground Return Air Node, !- Name
  {c01df177-eee5-4611-9918-34398c7acfdf}, !- Inlet Port
  {9de68453-b075-46a4-8040-45fddde66afb}; !- Outlet Port

OS:Connection,
  {e83b83d0-025e-46c7-bb28-f0ec6354b2a6}, !- Handle
  {eae2b2fb-b003-45d8-a924-576ac6a3a93a}, !- Source Object
  3,                                      !- Outlet Port
  {6b70785f-b6a9-44bb-afd2-d3c6b5afa49f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c01df177-eee5-4611-9918-34398c7acfdf}, !- Handle
  {ca4100d4-6000-49e3-b067-2d5e98c5dac0}, !- Source Object
  2,                                      !- Outlet Port
  {b758eb2d-bd76-463a-86cd-2bf74df6397d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9de68453-b075-46a4-8040-45fddde66afb}, !- Handle
  {b758eb2d-bd76-463a-86cd-2bf74df6397d}, !- Source Object
  3,                                      !- Outlet Port
  {9b9d2317-e6ff-471f-ad33-0689a33d222e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0d43ec72-04ac-4a4c-8e25-05e554252e8d}, !- Handle
  Zone LargeHotel Mechanical  - Story ground Air Terminal Inlet Air Node, !- Name
  {c82e6e1c-ba48-43a3-945e-a6ec4ead77aa}, !- Inlet Port
  {582a524d-4cbd-4ddd-ac2f-b1d4002c4673}; !- Outlet Port

OS:Connection,
  {c82e6e1c-ba48-43a3-945e-a6ec4ead77aa}, !- Handle
  {1b792477-5e98-4cd1-85ec-ef317cfd64dc}, !- Source Object
  9,                                      !- Outlet Port
  {0d43ec72-04ac-4a4c-8e25-05e554252e8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {582a524d-4cbd-4ddd-ac2f-b1d4002c4673}, !- Handle
  {0d43ec72-04ac-4a4c-8e25-05e554252e8d}, !- Source Object
  3,                                      !- Outlet Port
  {3aeafb8e-699a-4d67-af98-1600d1556aa2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58eb3390-9edf-4d6e-8549-43b410c37a69}, !- Handle
  {3aeafb8e-699a-4d67-af98-1600d1556aa2}, !- Source Object
  4,                                      !- Outlet Port
  {eae2b2fb-b003-45d8-a924-576ac6a3a93a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d915152c-72c4-4d68-90f7-525edf62e4b5}, !- Handle
  Schedule Constant 13,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {20c68325-5a86-441e-8766-b7c8b73cc405}, !- Handle
  Schedule Constant 14,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b3bd97bd-9cd6-4ada-8420-8224501f1f34}, !- Handle
  Zone LargeHotel Retail  - Story ground Air Terminal, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  {51b830a4-5ca3-4d4c-8387-a8f6de29d3b2}, !- Air Inlet Node Name
  {21b22ea7-3f80-45c8-9949-315ff830361b}, !- Air Outlet Node Name
  0.00219510438697674;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fb0003e2-6a88-40be-aba1-b5e22020043b}, !- Handle
  Zone LargeHotel Retail  - Story ground Air Terminal Outlet Air Node, !- Name
  {21b22ea7-3f80-45c8-9949-315ff830361b}, !- Inlet Port
  {02c10b5f-860b-45f5-8a53-c82bfc5d45a9}; !- Outlet Port

OS:Node,
  {1e226ea0-782e-4bd0-bc78-28d89d043fa3}, !- Handle
  Zone LargeHotel Retail  - Story ground Return Air Node, !- Name
  {528e96cb-698e-42f1-869d-32a4095e1b89}, !- Inlet Port
  {2e074403-6228-480e-b48b-7c53a187562a}; !- Outlet Port

OS:Connection,
  {02c10b5f-860b-45f5-8a53-c82bfc5d45a9}, !- Handle
  {fb0003e2-6a88-40be-aba1-b5e22020043b}, !- Source Object
  3,                                      !- Outlet Port
  {3f1058c2-79b2-480f-bed0-9c07dc6d5b20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {528e96cb-698e-42f1-869d-32a4095e1b89}, !- Handle
  {61048434-05d8-402d-a81e-f572afe2dafb}, !- Source Object
  2,                                      !- Outlet Port
  {1e226ea0-782e-4bd0-bc78-28d89d043fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e074403-6228-480e-b48b-7c53a187562a}, !- Handle
  {1e226ea0-782e-4bd0-bc78-28d89d043fa3}, !- Source Object
  3,                                      !- Outlet Port
  {9b9d2317-e6ff-471f-ad33-0689a33d222e}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {11067dc4-2772-4e4f-bfed-6e35ba97eb51}, !- Handle
  Zone LargeHotel Retail  - Story ground Air Terminal Inlet Air Node, !- Name
  {09bdecae-8484-429c-841f-b639fa16911e}, !- Inlet Port
  {51b830a4-5ca3-4d4c-8387-a8f6de29d3b2}; !- Outlet Port

OS:Connection,
  {09bdecae-8484-429c-841f-b639fa16911e}, !- Handle
  {1b792477-5e98-4cd1-85ec-ef317cfd64dc}, !- Source Object
  10,                                     !- Outlet Port
  {11067dc4-2772-4e4f-bfed-6e35ba97eb51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b830a4-5ca3-4d4c-8387-a8f6de29d3b2}, !- Handle
  {11067dc4-2772-4e4f-bfed-6e35ba97eb51}, !- Source Object
  3,                                      !- Outlet Port
  {b3bd97bd-9cd6-4ada-8420-8224501f1f34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21b22ea7-3f80-45c8-9949-315ff830361b}, !- Handle
  {b3bd97bd-9cd6-4ada-8420-8224501f1f34}, !- Source Object
  4,                                      !- Outlet Port
  {fb0003e2-6a88-40be-aba1-b5e22020043b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c3e2ac37-7c79-4512-83a9-3401c4a53d3e}, !- Handle
  Schedule Constant 15,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e5743fb9-5515-41ca-a14e-1f0b0606326b}, !- Handle
  Schedule Constant 16,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d2390871-fb55-4f1b-a383-ea09310b8235}, !- Handle
  Zone LargeHotel Storage  - Story ground Air Terminal, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  {725823dc-2a62-48cf-8fb1-edd933ddea4b}, !- Air Inlet Node Name
  {aae8167b-7025-40af-944d-ccbd3e6372b4}, !- Air Outlet Node Name
  0;                                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9d123b64-eb39-4ae1-af21-d92e91fd4c38}, !- Handle
  Zone LargeHotel Storage  - Story ground Air Terminal Outlet Air Node, !- Name
  {aae8167b-7025-40af-944d-ccbd3e6372b4}, !- Inlet Port
  {59d4cd64-8a94-42e8-b681-91e2b4c3b908}; !- Outlet Port

OS:Node,
  {70b26459-3fc1-4034-bb00-f429695d2f95}, !- Handle
  Zone LargeHotel Storage  - Story ground Return Air Node, !- Name
  {3e43ef97-7f3a-4758-80f4-71507dbdf576}, !- Inlet Port
  {42989711-ca25-492d-975c-0b56c7d74996}; !- Outlet Port

OS:Connection,
  {59d4cd64-8a94-42e8-b681-91e2b4c3b908}, !- Handle
  {9d123b64-eb39-4ae1-af21-d92e91fd4c38}, !- Source Object
  3,                                      !- Outlet Port
  {ef6caa02-169a-42b2-865d-10eccdaa478c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e43ef97-7f3a-4758-80f4-71507dbdf576}, !- Handle
  {d2f34561-a4b5-471d-8442-7f6184f2cef6}, !- Source Object
  2,                                      !- Outlet Port
  {70b26459-3fc1-4034-bb00-f429695d2f95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42989711-ca25-492d-975c-0b56c7d74996}, !- Handle
  {70b26459-3fc1-4034-bb00-f429695d2f95}, !- Source Object
  3,                                      !- Outlet Port
  {9b9d2317-e6ff-471f-ad33-0689a33d222e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7999f379-77c7-40ff-a5d6-ec04f47de8fe}, !- Handle
  Zone LargeHotel Storage  - Story ground Air Terminal Inlet Air Node, !- Name
  {96232576-75e9-4e94-89c6-026a92eee96b}, !- Inlet Port
  {725823dc-2a62-48cf-8fb1-edd933ddea4b}; !- Outlet Port

OS:Connection,
  {96232576-75e9-4e94-89c6-026a92eee96b}, !- Handle
  {1b792477-5e98-4cd1-85ec-ef317cfd64dc}, !- Source Object
  11,                                     !- Outlet Port
  {7999f379-77c7-40ff-a5d6-ec04f47de8fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {725823dc-2a62-48cf-8fb1-edd933ddea4b}, !- Handle
  {7999f379-77c7-40ff-a5d6-ec04f47de8fe}, !- Source Object
  3,                                      !- Outlet Port
  {d2390871-fb55-4f1b-a383-ea09310b8235}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aae8167b-7025-40af-944d-ccbd3e6372b4}, !- Handle
  {d2390871-fb55-4f1b-a383-ea09310b8235}, !- Source Object
  4,                                      !- Outlet Port
  {9d123b64-eb39-4ae1-af21-d92e91fd4c38}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9ef08363-1b7a-404e-b125-3ec0f73024d8}, !- Handle
  Schedule Constant 17,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f9d63f37-54de-4ba7-bdb2-f1d930110a20}, !- Handle
  Schedule Constant 18,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a1b6f00a-3b74-45dd-80f4-33f635016ff0}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground Air Terminal, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  {c6b36192-240a-4ab7-a062-0b546592b9ce}, !- Air Inlet Node Name
  {091996d1-f556-48bd-b52b-3b5b4b4c2a14}, !- Air Outlet Node Name
  0;                                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {96ebdf25-2564-45a7-a2f2-524f344cbb54}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground Air Terminal Outlet Air Node, !- Name
  {091996d1-f556-48bd-b52b-3b5b4b4c2a14}, !- Inlet Port
  {ac9fceca-f1ee-4ad8-864f-b4e6278fda7c}; !- Outlet Port

OS:Node,
  {89be073b-9b4c-4ba1-bda3-8420ac994dd6}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground Return Air Node, !- Name
  {610deabe-b53a-48dd-a30a-624af7c19030}, !- Inlet Port
  {0438103d-4780-4fa6-93c6-d844bf1e32a5}; !- Outlet Port

OS:Connection,
  {ac9fceca-f1ee-4ad8-864f-b4e6278fda7c}, !- Handle
  {96ebdf25-2564-45a7-a2f2-524f344cbb54}, !- Source Object
  3,                                      !- Outlet Port
  {7c5f353f-e20b-4de6-81cf-e356312fb9c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {610deabe-b53a-48dd-a30a-624af7c19030}, !- Handle
  {6898769c-d59f-42aa-aaef-a17e5a4d252f}, !- Source Object
  2,                                      !- Outlet Port
  {89be073b-9b4c-4ba1-bda3-8420ac994dd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0438103d-4780-4fa6-93c6-d844bf1e32a5}, !- Handle
  {89be073b-9b4c-4ba1-bda3-8420ac994dd6}, !- Source Object
  3,                                      !- Outlet Port
  {9b9d2317-e6ff-471f-ad33-0689a33d222e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7056300e-d67b-4c48-b4e2-362596b556de}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground Air Terminal Inlet Air Node, !- Name
  {b1663886-dd49-4c65-9140-27cc02713acb}, !- Inlet Port
  {c6b36192-240a-4ab7-a062-0b546592b9ce}; !- Outlet Port

OS:Connection,
  {b1663886-dd49-4c65-9140-27cc02713acb}, !- Handle
  {1b792477-5e98-4cd1-85ec-ef317cfd64dc}, !- Source Object
  12,                                     !- Outlet Port
  {7056300e-d67b-4c48-b4e2-362596b556de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6b36192-240a-4ab7-a062-0b546592b9ce}, !- Handle
  {7056300e-d67b-4c48-b4e2-362596b556de}, !- Source Object
  3,                                      !- Outlet Port
  {a1b6f00a-3b74-45dd-80f4-33f635016ff0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {091996d1-f556-48bd-b52b-3b5b4b4c2a14}, !- Handle
  {a1b6f00a-3b74-45dd-80f4-33f635016ff0}, !- Source Object
  4,                                      !- Outlet Port
  {96ebdf25-2564-45a7-a2f2-524f344cbb54}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {51df33f0-5799-427a-a6fe-729f962acf51}, !- Handle
  Schedule Constant 19,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {df7f6cce-64f4-4078-afba-f032c850a367}, !- Handle
  Schedule Constant 20,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {137dafa1-a1d9-4c5b-91fb-af3883b3aff5}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground Air Terminal, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  {1ce14ffc-d99c-4ce7-9500-a7edddcf4d72}, !- Air Inlet Node Name
  {444a753b-3598-44b0-9f69-c6f9049eab08}, !- Air Outlet Node Name
  0;                                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8d7e80b5-75f4-4b2b-a2f1-23a2007bae40}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground Air Terminal Outlet Air Node, !- Name
  {444a753b-3598-44b0-9f69-c6f9049eab08}, !- Inlet Port
  {5df47391-c809-4d8d-a3fc-6c015d7378d3}; !- Outlet Port

OS:Node,
  {2a9634ec-b905-4c36-954e-56f1cca6e042}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground Return Air Node, !- Name
  {b9df3e76-f660-4e92-9d70-b3ebbfa051ac}, !- Inlet Port
  {eb7dd6fc-a04b-4488-85ca-c25bf9736f65}; !- Outlet Port

OS:Connection,
  {5df47391-c809-4d8d-a3fc-6c015d7378d3}, !- Handle
  {8d7e80b5-75f4-4b2b-a2f1-23a2007bae40}, !- Source Object
  3,                                      !- Outlet Port
  {79f9f0a9-b41b-478a-a0f3-2a889a19a756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9df3e76-f660-4e92-9d70-b3ebbfa051ac}, !- Handle
  {fbb0616c-4ed6-4584-bcff-171de425d15e}, !- Source Object
  2,                                      !- Outlet Port
  {2a9634ec-b905-4c36-954e-56f1cca6e042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb7dd6fc-a04b-4488-85ca-c25bf9736f65}, !- Handle
  {2a9634ec-b905-4c36-954e-56f1cca6e042}, !- Source Object
  3,                                      !- Outlet Port
  {9b9d2317-e6ff-471f-ad33-0689a33d222e}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {19301103-d7c2-41ac-a22f-ee71b61f40fa}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground Air Terminal Inlet Air Node, !- Name
  {cbb66fad-6c78-43be-99c0-d3294401a508}, !- Inlet Port
  {1ce14ffc-d99c-4ce7-9500-a7edddcf4d72}; !- Outlet Port

OS:Connection,
  {cbb66fad-6c78-43be-99c0-d3294401a508}, !- Handle
  {1b792477-5e98-4cd1-85ec-ef317cfd64dc}, !- Source Object
  13,                                     !- Outlet Port
  {19301103-d7c2-41ac-a22f-ee71b61f40fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ce14ffc-d99c-4ce7-9500-a7edddcf4d72}, !- Handle
  {19301103-d7c2-41ac-a22f-ee71b61f40fa}, !- Source Object
  3,                                      !- Outlet Port
  {137dafa1-a1d9-4c5b-91fb-af3883b3aff5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {444a753b-3598-44b0-9f69-c6f9049eab08}, !- Handle
  {137dafa1-a1d9-4c5b-91fb-af3883b3aff5}, !- Source Object
  4,                                      !- Outlet Port
  {8d7e80b5-75f4-4b2b-a2f1-23a2007bae40}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {71289457-86d2-4bf3-99e6-77a6d85a3738}, !- Handle
  Schedule Constant 21,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {625b1897-8c8b-40a7-861e-92245eceef20}, !- Handle
  Schedule Constant 22,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {620203fd-9b2e-40a2-a88e-b39f4d173a2e}, !- Handle
  Zone LargeHotel Banquet  - Story ground FCU Cooling Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  8.60683626930505e-05,                   !- Design Water Flow Rate {m3/s}
  0.132402892410192,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.3943920968836,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0120835479152504,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ef7e32fd-3c90-4598-babf-32d9d1297dbe}, !- Water Inlet Node Name
  {529f7d7d-1e62-4f3e-99cc-7e4669693e83}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {43050a9e-6747-4193-91da-0ff49837fdd5}, !- Handle
  Zone LargeHotel Banquet  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {d6ba1e66-5657-4c39-aae2-3635b32ae48b}, !- Inlet Port
  {ef7e32fd-3c90-4598-babf-32d9d1297dbe}; !- Outlet Port

OS:Connection,
  {d6ba1e66-5657-4c39-aae2-3635b32ae48b}, !- Handle
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Source Object
  5,                                      !- Outlet Port
  {43050a9e-6747-4193-91da-0ff49837fdd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de9f62e5-8984-4af9-923a-a57bddad8a1c}, !- Handle
  Zone LargeHotel Banquet  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {529f7d7d-1e62-4f3e-99cc-7e4669693e83}, !- Inlet Port
  {3aaf5756-6f11-4a8b-a392-230ce2207b0d}; !- Outlet Port

OS:Connection,
  {ef7e32fd-3c90-4598-babf-32d9d1297dbe}, !- Handle
  {43050a9e-6747-4193-91da-0ff49837fdd5}, !- Source Object
  3,                                      !- Outlet Port
  {620203fd-9b2e-40a2-a88e-b39f4d173a2e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {529f7d7d-1e62-4f3e-99cc-7e4669693e83}, !- Handle
  {620203fd-9b2e-40a2-a88e-b39f4d173a2e}, !- Source Object
  11,                                     !- Outlet Port
  {de9f62e5-8984-4af9-923a-a57bddad8a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aaf5756-6f11-4a8b-a392-230ce2207b0d}, !- Handle
  {de9f62e5-8984-4af9-923a-a57bddad8a1c}, !- Source Object
  3,                                      !- Outlet Port
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0848b96b-3075-489b-9258-9ee163b74e08}, !- Handle
  Zone LargeHotel Banquet  - Story ground FCU Cooling Coil Controller, !- Name
  {620203fd-9b2e-40a2-a88e-b39f4d173a2e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {567bca1f-4dae-4f06-a376-a9be5ee07b5e}, !- Handle
  Zone LargeHotel Banquet  - Story ground FCU Heating Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  67.7913010132552,                       !- U-Factor Times Area Value {W/K}
  6.54201861609334e-05,                   !- Maximum Water Flow Rate {m3/s}
  {6f835b70-635c-4906-aa7c-cff4b0fe1d81}, !- Water Inlet Node Name
  {c7cacf8f-4d41-4f26-8e8e-597030971f6a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2990.93240705448,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4e66eb47-fea9-4395-afdf-0efa45afb494}, !- Handle
  Zone LargeHotel Banquet  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {34d7be15-54d7-43b2-8d90-074825e7da48}, !- Inlet Port
  {6f835b70-635c-4906-aa7c-cff4b0fe1d81}; !- Outlet Port

OS:Connection,
  {34d7be15-54d7-43b2-8d90-074825e7da48}, !- Handle
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Source Object
  5,                                      !- Outlet Port
  {4e66eb47-fea9-4395-afdf-0efa45afb494}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c585fc75-d324-4de8-b746-34966bb9b4fb}, !- Handle
  Zone LargeHotel Banquet  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {c7cacf8f-4d41-4f26-8e8e-597030971f6a}, !- Inlet Port
  {b72e3042-3730-4ab2-a4c0-050955a98241}; !- Outlet Port

OS:Connection,
  {6f835b70-635c-4906-aa7c-cff4b0fe1d81}, !- Handle
  {4e66eb47-fea9-4395-afdf-0efa45afb494}, !- Source Object
  3,                                      !- Outlet Port
  {567bca1f-4dae-4f06-a376-a9be5ee07b5e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c7cacf8f-4d41-4f26-8e8e-597030971f6a}, !- Handle
  {567bca1f-4dae-4f06-a376-a9be5ee07b5e}, !- Source Object
  6,                                      !- Outlet Port
  {c585fc75-d324-4de8-b746-34966bb9b4fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b72e3042-3730-4ab2-a4c0-050955a98241}, !- Handle
  {c585fc75-d324-4de8-b746-34966bb9b4fb}, !- Source Object
  3,                                      !- Outlet Port
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1141d031-6048-48d3-879f-8008ca17b3ee}, !- Handle
  Zone LargeHotel Banquet  - Story ground FCU Heating Coil Controller, !- Name
  {567bca1f-4dae-4f06-a376-a9be5ee07b5e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {440bbe6e-c4f3-4278-bfc8-b98a14f5734e}, !- Handle
  Zone LargeHotel Banquet  - Story ground Fan Coil fan, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.132402892410192,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8f5d6113-0a0a-4104-8f93-f8b3791ce26d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dc30778b-f0e3-4efd-b91f-ad58f146ba97}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {8f5d6113-0a0a-4104-8f93-f8b3791ce26d}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dc30778b-f0e3-4efd-b91f-ad58f146ba97}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {20fd4a11-c618-4d6e-a108-44c516c273fd}, !- Handle
  Zone LargeHotel Banquet  - Story ground FCU, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.132402892410192,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5a0e30e1-3414-4562-902c-2ee9506840c6}, !- Air Inlet Node Name
  {e4ab28b3-e7df-42ed-9224-6dd3939fe3fa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {440bbe6e-c4f3-4278-bfc8-b98a14f5734e}, !- Supply Air Fan Name
  {620203fd-9b2e-40a2-a88e-b39f4d173a2e}, !- Cooling Coil Name
  8.60683626930505e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {567bca1f-4dae-4f06-a376-a9be5ee07b5e}, !- Heating Coil Name
  6.54201861609334e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {4a80b9be-0647-4783-8f8b-6f7778b3a4a7}, !- Handle
  Zone LargeHotel Banquet  - Story ground FCU Inlet Air Node, !- Name
  {f4f46599-beee-4c36-9e18-8345418a4f15}, !- Inlet Port
  {5a0e30e1-3414-4562-902c-2ee9506840c6}; !- Outlet Port

OS:Connection,
  {f4f46599-beee-4c36-9e18-8345418a4f15}, !- Handle
  {3a97be95-009a-4a9f-b108-fd42606804d3}, !- Source Object
  2,                                      !- Outlet Port
  {4a80b9be-0647-4783-8f8b-6f7778b3a4a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a0e30e1-3414-4562-902c-2ee9506840c6}, !- Handle
  {4a80b9be-0647-4783-8f8b-6f7778b3a4a7}, !- Source Object
  3,                                      !- Outlet Port
  {20fd4a11-c618-4d6e-a108-44c516c273fd}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b97dc30d-558d-46e7-a4d9-16a52f6b6949}, !- Handle
  Zone LargeHotel Banquet  - Story ground FCU Outlet Air Node, !- Name
  {e4ab28b3-e7df-42ed-9224-6dd3939fe3fa}, !- Inlet Port
  {615aace2-e5ce-4ed7-af95-7d17d6149679}; !- Outlet Port

OS:Connection,
  {615aace2-e5ce-4ed7-af95-7d17d6149679}, !- Handle
  {b97dc30d-558d-46e7-a4d9-16a52f6b6949}, !- Source Object
  3,                                      !- Outlet Port
  {dd6f5330-0c55-4b21-8698-225279d08592}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4ab28b3-e7df-42ed-9224-6dd3939fe3fa}, !- Handle
  {20fd4a11-c618-4d6e-a108-44c516c273fd}, !- Source Object
  10,                                     !- Outlet Port
  {b97dc30d-558d-46e7-a4d9-16a52f6b6949}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {1ad9344e-afd4-4334-bd55-2f447027d5a8}, !- Handle
  Zone LargeHotel Cafe  - Story ground FCU Cooling Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  1.48017343514528e-05,                   !- Design Water Flow Rate {m3/s}
  0.0306749928140468,                     !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.4167959902856,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0103942877261675,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {986529f3-6415-4e4a-b6ac-c270e288f05b}, !- Water Inlet Node Name
  {a836b963-f539-4b6f-a239-4fc2c69704ab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2997bc54-d3b5-4b7c-a701-a3e00323ae96}, !- Handle
  Zone LargeHotel Cafe  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {b08e710b-d65d-49dd-9a5b-87e41b7ff22c}, !- Inlet Port
  {986529f3-6415-4e4a-b6ac-c270e288f05b}; !- Outlet Port

OS:Connection,
  {b08e710b-d65d-49dd-9a5b-87e41b7ff22c}, !- Handle
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Source Object
  6,                                      !- Outlet Port
  {2997bc54-d3b5-4b7c-a701-a3e00323ae96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b09dfbb-aba2-4d60-b68a-32c8315f4df5}, !- Handle
  Zone LargeHotel Cafe  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {a836b963-f539-4b6f-a239-4fc2c69704ab}, !- Inlet Port
  {44aa40a5-0d5d-4363-bbf3-ae747d094492}; !- Outlet Port

OS:Connection,
  {986529f3-6415-4e4a-b6ac-c270e288f05b}, !- Handle
  {2997bc54-d3b5-4b7c-a701-a3e00323ae96}, !- Source Object
  3,                                      !- Outlet Port
  {1ad9344e-afd4-4334-bd55-2f447027d5a8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a836b963-f539-4b6f-a239-4fc2c69704ab}, !- Handle
  {1ad9344e-afd4-4334-bd55-2f447027d5a8}, !- Source Object
  11,                                     !- Outlet Port
  {3b09dfbb-aba2-4d60-b68a-32c8315f4df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44aa40a5-0d5d-4363-bbf3-ae747d094492}, !- Handle
  {3b09dfbb-aba2-4d60-b68a-32c8315f4df5}, !- Source Object
  3,                                      !- Outlet Port
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {57d9ee0f-e3c9-453b-a976-59d7d0bc8959}, !- Handle
  Zone LargeHotel Cafe  - Story ground FCU Cooling Coil Controller, !- Name
  {1ad9344e-afd4-4334-bd55-2f447027d5a8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {b17679ee-53b8-4486-8ada-786aaa6934ef}, !- Handle
  Zone LargeHotel Cafe  - Story ground FCU Heating Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  15.6972241807909,                       !- U-Factor Times Area Value {W/K}
  1.51448660141706e-05,                   !- Maximum Water Flow Rate {m3/s}
  {5849e86d-af5d-400f-a9e8-2a81d1af6a03}, !- Water Inlet Node Name
  {e68b463f-43f3-4b28-a008-4deb91d48fe0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  692.40510032866,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ff93ac8f-f0c6-48fa-80fd-a473eb99917a}, !- Handle
  Zone LargeHotel Cafe  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {fa33a0c9-d852-447a-ac98-2a33a2faa676}, !- Inlet Port
  {5849e86d-af5d-400f-a9e8-2a81d1af6a03}; !- Outlet Port

OS:Connection,
  {fa33a0c9-d852-447a-ac98-2a33a2faa676}, !- Handle
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Source Object
  6,                                      !- Outlet Port
  {ff93ac8f-f0c6-48fa-80fd-a473eb99917a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {972c7a25-3e2b-4166-8f27-90860eeea321}, !- Handle
  Zone LargeHotel Cafe  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {e68b463f-43f3-4b28-a008-4deb91d48fe0}, !- Inlet Port
  {fd42d224-4b04-4ded-a3ad-fdddbe9f7138}; !- Outlet Port

OS:Connection,
  {5849e86d-af5d-400f-a9e8-2a81d1af6a03}, !- Handle
  {ff93ac8f-f0c6-48fa-80fd-a473eb99917a}, !- Source Object
  3,                                      !- Outlet Port
  {b17679ee-53b8-4486-8ada-786aaa6934ef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e68b463f-43f3-4b28-a008-4deb91d48fe0}, !- Handle
  {b17679ee-53b8-4486-8ada-786aaa6934ef}, !- Source Object
  6,                                      !- Outlet Port
  {972c7a25-3e2b-4166-8f27-90860eeea321}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd42d224-4b04-4ded-a3ad-fdddbe9f7138}, !- Handle
  {972c7a25-3e2b-4166-8f27-90860eeea321}, !- Source Object
  3,                                      !- Outlet Port
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0e9675e0-5685-4ad7-b2c2-c076f3028387}, !- Handle
  Zone LargeHotel Cafe  - Story ground FCU Heating Coil Controller, !- Name
  {b17679ee-53b8-4486-8ada-786aaa6934ef}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {2d624770-16b6-4192-b1f5-747b38175e70}, !- Handle
  Zone LargeHotel Cafe  - Story ground Fan Coil fan, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.0306749928140468,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed9a9c09-bae6-4151-bbaf-525e2aacf91e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {062521f5-1ee0-4c07-8a1a-6510be307cee}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ed9a9c09-bae6-4151-bbaf-525e2aacf91e}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {062521f5-1ee0-4c07-8a1a-6510be307cee}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {4570d7bf-533c-40a6-b823-27cd12c5cd1d}, !- Handle
  Zone LargeHotel Cafe  - Story ground FCU, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.0306749928140468,                     !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {7f2d8231-dbcd-45c7-9910-2dc837bffacf}, !- Air Inlet Node Name
  {b7cb8cdc-7685-4774-b293-b7c2cc01e8fd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {2d624770-16b6-4192-b1f5-747b38175e70}, !- Supply Air Fan Name
  {1ad9344e-afd4-4334-bd55-2f447027d5a8}, !- Cooling Coil Name
  1.48017343514528e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {b17679ee-53b8-4486-8ada-786aaa6934ef}, !- Heating Coil Name
  1.51448660141706e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {9d675740-989b-4280-8c33-73d67ec2fcb5}, !- Handle
  Zone LargeHotel Cafe  - Story ground FCU Inlet Air Node, !- Name
  {fae8fb84-bdf5-44b8-a9b0-5a16bb816fa2}, !- Inlet Port
  {7f2d8231-dbcd-45c7-9910-2dc837bffacf}; !- Outlet Port

OS:Connection,
  {fae8fb84-bdf5-44b8-a9b0-5a16bb816fa2}, !- Handle
  {abbc3438-26ec-4598-970d-0e02008cc1c5}, !- Source Object
  2,                                      !- Outlet Port
  {9d675740-989b-4280-8c33-73d67ec2fcb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f2d8231-dbcd-45c7-9910-2dc837bffacf}, !- Handle
  {9d675740-989b-4280-8c33-73d67ec2fcb5}, !- Source Object
  3,                                      !- Outlet Port
  {4570d7bf-533c-40a6-b823-27cd12c5cd1d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {224e6556-5ad3-459a-8daf-463825656bcf}, !- Handle
  Zone LargeHotel Cafe  - Story ground FCU Outlet Air Node, !- Name
  {b7cb8cdc-7685-4774-b293-b7c2cc01e8fd}, !- Inlet Port
  {235752b5-768e-4244-87c2-475569581de9}; !- Outlet Port

OS:Connection,
  {235752b5-768e-4244-87c2-475569581de9}, !- Handle
  {224e6556-5ad3-459a-8daf-463825656bcf}, !- Source Object
  3,                                      !- Outlet Port
  {43a521e5-b10d-49e5-895c-7a3b78dc6648}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7cb8cdc-7685-4774-b293-b7c2cc01e8fd}, !- Handle
  {4570d7bf-533c-40a6-b823-27cd12c5cd1d}, !- Source Object
  10,                                     !- Outlet Port
  {224e6556-5ad3-459a-8daf-463825656bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {d88facfb-1c90-4385-9df5-e7bf203942ed}, !- Handle
  Zone LargeHotel Corridor B  - Story ground FCU Cooling Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0,                                      !- Design Water Flow Rate {m3/s}
  0,                                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  30,                                     !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0085,                                 !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7851ed9e-e1b5-4a8f-8458-7f555e148308}, !- Water Inlet Node Name
  {5b887ad9-4451-4c34-a688-f79397f34643}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5a8abfac-fb17-4ebf-a3a9-f2a5ab319e09}, !- Handle
  Zone LargeHotel Corridor B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {0a1bff80-e9e4-4890-9e02-0e00a8346f7f}, !- Inlet Port
  {7851ed9e-e1b5-4a8f-8458-7f555e148308}; !- Outlet Port

OS:Connection,
  {0a1bff80-e9e4-4890-9e02-0e00a8346f7f}, !- Handle
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Source Object
  7,                                      !- Outlet Port
  {5a8abfac-fb17-4ebf-a3a9-f2a5ab319e09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b04567e0-496e-40d5-943c-07db20f87f2e}, !- Handle
  Zone LargeHotel Corridor B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {5b887ad9-4451-4c34-a688-f79397f34643}, !- Inlet Port
  {a55b1032-10de-465e-93e5-1b7096e89663}; !- Outlet Port

OS:Connection,
  {7851ed9e-e1b5-4a8f-8458-7f555e148308}, !- Handle
  {5a8abfac-fb17-4ebf-a3a9-f2a5ab319e09}, !- Source Object
  3,                                      !- Outlet Port
  {d88facfb-1c90-4385-9df5-e7bf203942ed}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5b887ad9-4451-4c34-a688-f79397f34643}, !- Handle
  {d88facfb-1c90-4385-9df5-e7bf203942ed}, !- Source Object
  11,                                     !- Outlet Port
  {b04567e0-496e-40d5-943c-07db20f87f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a55b1032-10de-465e-93e5-1b7096e89663}, !- Handle
  {b04567e0-496e-40d5-943c-07db20f87f2e}, !- Source Object
  3,                                      !- Outlet Port
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c074afb4-17fb-4e18-8626-edc18419f5ca}, !- Handle
  Zone LargeHotel Corridor B  - Story ground FCU Cooling Coil Controller, !- Name
  {d88facfb-1c90-4385-9df5-e7bf203942ed}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {5bcb3345-3bc1-43a7-b2c9-27a6a7590284}, !- Handle
  Zone LargeHotel Corridor B  - Story ground FCU Heating Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  {c900c138-22c6-4796-8374-2c7356d3515c}, !- Water Inlet Node Name
  {69aa28f9-ac0c-4f1c-bf93-1f869f08f3da}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eb706004-dfef-4652-a6c1-046634d5d8db}, !- Handle
  Zone LargeHotel Corridor B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {7fe67f76-7ec6-4bd9-a463-08b19084889b}, !- Inlet Port
  {c900c138-22c6-4796-8374-2c7356d3515c}; !- Outlet Port

OS:Connection,
  {7fe67f76-7ec6-4bd9-a463-08b19084889b}, !- Handle
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Source Object
  7,                                      !- Outlet Port
  {eb706004-dfef-4652-a6c1-046634d5d8db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a38943d-34b8-4eeb-b4a5-7617fa8624f4}, !- Handle
  Zone LargeHotel Corridor B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {69aa28f9-ac0c-4f1c-bf93-1f869f08f3da}, !- Inlet Port
  {1790da27-0316-49b7-bcd4-2c6ccdb1cd31}; !- Outlet Port

OS:Connection,
  {c900c138-22c6-4796-8374-2c7356d3515c}, !- Handle
  {eb706004-dfef-4652-a6c1-046634d5d8db}, !- Source Object
  3,                                      !- Outlet Port
  {5bcb3345-3bc1-43a7-b2c9-27a6a7590284}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {69aa28f9-ac0c-4f1c-bf93-1f869f08f3da}, !- Handle
  {5bcb3345-3bc1-43a7-b2c9-27a6a7590284}, !- Source Object
  6,                                      !- Outlet Port
  {7a38943d-34b8-4eeb-b4a5-7617fa8624f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1790da27-0316-49b7-bcd4-2c6ccdb1cd31}, !- Handle
  {7a38943d-34b8-4eeb-b4a5-7617fa8624f4}, !- Source Object
  3,                                      !- Outlet Port
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9c7d1794-941c-4236-a974-e8513de5fabf}, !- Handle
  Zone LargeHotel Corridor B  - Story ground FCU Heating Coil Controller, !- Name
  {5bcb3345-3bc1-43a7-b2c9-27a6a7590284}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {3981af9d-63f6-40ae-944c-c2023bc45616}, !- Handle
  Zone LargeHotel Corridor B  - Story ground Fan Coil fan, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.000281469156675553,                   !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c23611ea-46b7-4e9b-92a7-c5826979522b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9dc286f9-ab9d-4799-9f31-2173dac57967}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {c23611ea-46b7-4e9b-92a7-c5826979522b}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9dc286f9-ab9d-4799-9f31-2173dac57967}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {f245ad03-b1fd-4659-b9c8-1e1f965fbb41}, !- Handle
  Zone LargeHotel Corridor B  - Story ground FCU, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.000281469156675553,                   !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {140818d1-519b-44bd-b2f4-4bc92def5c3d}, !- Air Inlet Node Name
  {d5bbc127-ce3c-4d8b-baa0-a235b2d9b06a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3981af9d-63f6-40ae-944c-c2023bc45616}, !- Supply Air Fan Name
  {d88facfb-1c90-4385-9df5-e7bf203942ed}, !- Cooling Coil Name
  0,                                      !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {5bcb3345-3bc1-43a7-b2c9-27a6a7590284}, !- Heating Coil Name
  0,                                      !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {307427d2-c0ae-4856-b6ba-b2836115624b}, !- Handle
  Zone LargeHotel Corridor B  - Story ground FCU Inlet Air Node, !- Name
  {f2d4652f-9a84-4c67-be2d-445e9ef6a6a8}, !- Inlet Port
  {140818d1-519b-44bd-b2f4-4bc92def5c3d}; !- Outlet Port

OS:Connection,
  {f2d4652f-9a84-4c67-be2d-445e9ef6a6a8}, !- Handle
  {9c6cfccb-f1a6-46d5-a5d6-57f537dd7a01}, !- Source Object
  2,                                      !- Outlet Port
  {307427d2-c0ae-4856-b6ba-b2836115624b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {140818d1-519b-44bd-b2f4-4bc92def5c3d}, !- Handle
  {307427d2-c0ae-4856-b6ba-b2836115624b}, !- Source Object
  3,                                      !- Outlet Port
  {f245ad03-b1fd-4659-b9c8-1e1f965fbb41}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {47a52777-8b4e-48ee-8871-8f47b8d146a2}, !- Handle
  Zone LargeHotel Corridor B  - Story ground FCU Outlet Air Node, !- Name
  {d5bbc127-ce3c-4d8b-baa0-a235b2d9b06a}, !- Inlet Port
  {9942aa46-e8b1-4c63-b74e-495bbdda4e05}; !- Outlet Port

OS:Connection,
  {9942aa46-e8b1-4c63-b74e-495bbdda4e05}, !- Handle
  {47a52777-8b4e-48ee-8871-8f47b8d146a2}, !- Source Object
  3,                                      !- Outlet Port
  {6dc6f7cb-783d-4ab0-9a60-adf2497ee7fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5bbc127-ce3c-4d8b-baa0-a235b2d9b06a}, !- Handle
  {f245ad03-b1fd-4659-b9c8-1e1f965fbb41}, !- Source Object
  10,                                     !- Outlet Port
  {47a52777-8b4e-48ee-8871-8f47b8d146a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {8d1b5db3-5c57-4990-97a8-b64e5decb791}, !- Handle
  Zone LargeHotel Kitchen  - Story ground FCU Cooling Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  1.80480004521358e-06,                   !- Design Water Flow Rate {m3/s}
  0.168847578913467,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  27.4314674043969,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0085,                                 !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {bf880dc0-060a-43cd-88e5-59e7a39c08c4}, !- Water Inlet Node Name
  {09e643ea-049e-4f3b-bc09-b2266e3bc0d7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {75c8c126-19ae-4f8e-b8e9-4ec6f25d40b7}, !- Handle
  Zone LargeHotel Kitchen  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {cd14ae81-1b01-48a5-b61c-b48ee0dab66b}, !- Inlet Port
  {bf880dc0-060a-43cd-88e5-59e7a39c08c4}; !- Outlet Port

OS:Connection,
  {cd14ae81-1b01-48a5-b61c-b48ee0dab66b}, !- Handle
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Source Object
  8,                                      !- Outlet Port
  {75c8c126-19ae-4f8e-b8e9-4ec6f25d40b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b92cca63-17a1-47aa-ba02-98af3bcff68b}, !- Handle
  Zone LargeHotel Kitchen  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {09e643ea-049e-4f3b-bc09-b2266e3bc0d7}, !- Inlet Port
  {0be7cd4b-0e72-4d73-bd3a-2924414debc1}; !- Outlet Port

OS:Connection,
  {bf880dc0-060a-43cd-88e5-59e7a39c08c4}, !- Handle
  {75c8c126-19ae-4f8e-b8e9-4ec6f25d40b7}, !- Source Object
  3,                                      !- Outlet Port
  {8d1b5db3-5c57-4990-97a8-b64e5decb791}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {09e643ea-049e-4f3b-bc09-b2266e3bc0d7}, !- Handle
  {8d1b5db3-5c57-4990-97a8-b64e5decb791}, !- Source Object
  11,                                     !- Outlet Port
  {b92cca63-17a1-47aa-ba02-98af3bcff68b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0be7cd4b-0e72-4d73-bd3a-2924414debc1}, !- Handle
  {b92cca63-17a1-47aa-ba02-98af3bcff68b}, !- Source Object
  3,                                      !- Outlet Port
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e51de1df-36b7-4d15-a536-2c4e5079c002}, !- Handle
  Zone LargeHotel Kitchen  - Story ground FCU Cooling Coil Controller, !- Name
  {8d1b5db3-5c57-4990-97a8-b64e5decb791}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {21ad56db-1ad9-4185-9bb2-a7600baad7bd}, !- Handle
  Zone LargeHotel Kitchen  - Story ground FCU Heating Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  93.855385709612,                        !- U-Factor Times Area Value {W/K}
  9.27919888150505e-05,                   !- Maximum Water Flow Rate {m3/s}
  {7f6788b9-9e87-4368-8e4a-b396dd6a201c}, !- Water Inlet Node Name
  {6dea04f4-b1b5-42af-af99-9f4387952733}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4242.33837823753,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {711edcbe-d0f7-4d26-a5b1-835ba72d6057}, !- Handle
  Zone LargeHotel Kitchen  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {2fd73763-47be-4a49-906f-38ab30bddbf7}, !- Inlet Port
  {7f6788b9-9e87-4368-8e4a-b396dd6a201c}; !- Outlet Port

OS:Connection,
  {2fd73763-47be-4a49-906f-38ab30bddbf7}, !- Handle
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Source Object
  8,                                      !- Outlet Port
  {711edcbe-d0f7-4d26-a5b1-835ba72d6057}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {815ff7ce-d808-46f5-8292-c135e5e94d89}, !- Handle
  Zone LargeHotel Kitchen  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {6dea04f4-b1b5-42af-af99-9f4387952733}, !- Inlet Port
  {bdd87d34-8045-4ade-b38d-2c5e722272a7}; !- Outlet Port

OS:Connection,
  {7f6788b9-9e87-4368-8e4a-b396dd6a201c}, !- Handle
  {711edcbe-d0f7-4d26-a5b1-835ba72d6057}, !- Source Object
  3,                                      !- Outlet Port
  {21ad56db-1ad9-4185-9bb2-a7600baad7bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6dea04f4-b1b5-42af-af99-9f4387952733}, !- Handle
  {21ad56db-1ad9-4185-9bb2-a7600baad7bd}, !- Source Object
  6,                                      !- Outlet Port
  {815ff7ce-d808-46f5-8292-c135e5e94d89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdd87d34-8045-4ade-b38d-2c5e722272a7}, !- Handle
  {815ff7ce-d808-46f5-8292-c135e5e94d89}, !- Source Object
  3,                                      !- Outlet Port
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9c628b49-7304-43d1-9cf4-6a334b2b5f47}, !- Handle
  Zone LargeHotel Kitchen  - Story ground FCU Heating Coil Controller, !- Name
  {21ad56db-1ad9-4185-9bb2-a7600baad7bd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {8f679d7f-d868-4480-92b9-a4e70420faf3}, !- Handle
  Zone LargeHotel Kitchen  - Story ground Fan Coil fan, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.168847578913467,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {282f3103-ae79-4cee-8dcc-d48b1c9bc867}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b27bfb5e-bd8f-4698-878f-6a52b1251ce4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {282f3103-ae79-4cee-8dcc-d48b1c9bc867}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b27bfb5e-bd8f-4698-878f-6a52b1251ce4}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {be1e607d-4008-48bd-83b8-9b0534b62d1e}, !- Handle
  Zone LargeHotel Kitchen  - Story ground FCU, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.168847578913467,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b32e47af-698e-4ad1-af7b-bd155560f4b5}, !- Air Inlet Node Name
  {75f1e017-24e1-4b35-a731-a8bb0ca275d1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {8f679d7f-d868-4480-92b9-a4e70420faf3}, !- Supply Air Fan Name
  {8d1b5db3-5c57-4990-97a8-b64e5decb791}, !- Cooling Coil Name
  1.80480004521358e-06,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {21ad56db-1ad9-4185-9bb2-a7600baad7bd}, !- Heating Coil Name
  9.27919888150505e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {3f89c44f-4e41-405c-b6c3-afeb019049cc}, !- Handle
  Zone LargeHotel Kitchen  - Story ground FCU Inlet Air Node, !- Name
  {394ddeab-1de2-4e6c-ba70-9b00cd170a6d}, !- Inlet Port
  {b32e47af-698e-4ad1-af7b-bd155560f4b5}; !- Outlet Port

OS:Connection,
  {394ddeab-1de2-4e6c-ba70-9b00cd170a6d}, !- Handle
  {f6d20122-ec45-40f4-8942-075d562692f7}, !- Source Object
  3,                                      !- Outlet Port
  {3f89c44f-4e41-405c-b6c3-afeb019049cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b32e47af-698e-4ad1-af7b-bd155560f4b5}, !- Handle
  {3f89c44f-4e41-405c-b6c3-afeb019049cc}, !- Source Object
  3,                                      !- Outlet Port
  {be1e607d-4008-48bd-83b8-9b0534b62d1e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4e1d93b0-0ba0-47f8-8699-8db2c490e40e}, !- Handle
  Zone LargeHotel Kitchen  - Story ground FCU Outlet Air Node, !- Name
  {75f1e017-24e1-4b35-a731-a8bb0ca275d1}, !- Inlet Port
  {39b3e7c4-833a-4457-965e-106ffa724be9}; !- Outlet Port

OS:Connection,
  {39b3e7c4-833a-4457-965e-106ffa724be9}, !- Handle
  {4e1d93b0-0ba0-47f8-8699-8db2c490e40e}, !- Source Object
  3,                                      !- Outlet Port
  {fdcc943a-78da-43d2-bf7b-0c21cd381e40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75f1e017-24e1-4b35-a731-a8bb0ca275d1}, !- Handle
  {be1e607d-4008-48bd-83b8-9b0534b62d1e}, !- Source Object
  10,                                     !- Outlet Port
  {4e1d93b0-0ba0-47f8-8699-8db2c490e40e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {9b8859e5-98dd-45f8-badf-23e03b74a0b1}, !- Handle
  Zone LargeHotel Laundry  - Story ground FCU Cooling Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  2.51395635773136e-05,                   !- Design Water Flow Rate {m3/s}
  0.038671510016062,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.4297319446606,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00860123033253049,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {194b6035-d707-4b26-ae3d-1f56b8b99cd6}, !- Water Inlet Node Name
  {0975cd02-355d-4c1e-9d0b-5b663ea4407f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b6efa26a-dd3b-4cd0-9146-547b6e693e62}, !- Handle
  Zone LargeHotel Laundry  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {223e38f3-a2ba-4127-b9bc-f161f143ffdb}, !- Inlet Port
  {194b6035-d707-4b26-ae3d-1f56b8b99cd6}; !- Outlet Port

OS:Connection,
  {223e38f3-a2ba-4127-b9bc-f161f143ffdb}, !- Handle
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Source Object
  9,                                      !- Outlet Port
  {b6efa26a-dd3b-4cd0-9146-547b6e693e62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f45373a-1a21-4efa-8ae1-34c7ce442eb1}, !- Handle
  Zone LargeHotel Laundry  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {0975cd02-355d-4c1e-9d0b-5b663ea4407f}, !- Inlet Port
  {b62d4b16-fb9d-4152-910d-3d3547c79aee}; !- Outlet Port

OS:Connection,
  {194b6035-d707-4b26-ae3d-1f56b8b99cd6}, !- Handle
  {b6efa26a-dd3b-4cd0-9146-547b6e693e62}, !- Source Object
  3,                                      !- Outlet Port
  {9b8859e5-98dd-45f8-badf-23e03b74a0b1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0975cd02-355d-4c1e-9d0b-5b663ea4407f}, !- Handle
  {9b8859e5-98dd-45f8-badf-23e03b74a0b1}, !- Source Object
  11,                                     !- Outlet Port
  {6f45373a-1a21-4efa-8ae1-34c7ce442eb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b62d4b16-fb9d-4152-910d-3d3547c79aee}, !- Handle
  {6f45373a-1a21-4efa-8ae1-34c7ce442eb1}, !- Source Object
  3,                                      !- Outlet Port
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {aaf0c861-4bbf-4695-bef2-dbabaa709813}, !- Handle
  Zone LargeHotel Laundry  - Story ground FCU Cooling Coil Controller, !- Name
  {9b8859e5-98dd-45f8-badf-23e03b74a0b1}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {c592f1e0-6684-4558-a90e-8772a861f4ef}, !- Handle
  Zone LargeHotel Laundry  - Story ground FCU Heating Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  9.14145819817234,                       !- U-Factor Times Area Value {W/K}
  8.82332419737852e-06,                   !- Maximum Water Flow Rate {m3/s}
  {2073b0a7-0c12-4957-b30f-754d2ab83d3c}, !- Water Inlet Node Name
  {0292bfe6-dd04-4fc5-830e-fd4d5e364a27}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  403.391794315109,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0da5a8b7-5fed-4f4c-a6e4-ef290e04fa7a}, !- Handle
  Zone LargeHotel Laundry  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {21f94d4b-302d-4261-b9d1-4c2a5d6dad4c}, !- Inlet Port
  {2073b0a7-0c12-4957-b30f-754d2ab83d3c}; !- Outlet Port

OS:Connection,
  {21f94d4b-302d-4261-b9d1-4c2a5d6dad4c}, !- Handle
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Source Object
  9,                                      !- Outlet Port
  {0da5a8b7-5fed-4f4c-a6e4-ef290e04fa7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3793141e-a0bc-4cdb-a21a-70f6784aa18a}, !- Handle
  Zone LargeHotel Laundry  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {0292bfe6-dd04-4fc5-830e-fd4d5e364a27}, !- Inlet Port
  {a5bd38d8-3e2c-4e67-b48b-4686aae9403d}; !- Outlet Port

OS:Connection,
  {2073b0a7-0c12-4957-b30f-754d2ab83d3c}, !- Handle
  {0da5a8b7-5fed-4f4c-a6e4-ef290e04fa7a}, !- Source Object
  3,                                      !- Outlet Port
  {c592f1e0-6684-4558-a90e-8772a861f4ef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0292bfe6-dd04-4fc5-830e-fd4d5e364a27}, !- Handle
  {c592f1e0-6684-4558-a90e-8772a861f4ef}, !- Source Object
  6,                                      !- Outlet Port
  {3793141e-a0bc-4cdb-a21a-70f6784aa18a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5bd38d8-3e2c-4e67-b48b-4686aae9403d}, !- Handle
  {3793141e-a0bc-4cdb-a21a-70f6784aa18a}, !- Source Object
  3,                                      !- Outlet Port
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ada99673-34ab-4892-b29c-6be63d02887c}, !- Handle
  Zone LargeHotel Laundry  - Story ground FCU Heating Coil Controller, !- Name
  {c592f1e0-6684-4558-a90e-8772a861f4ef}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {01eebd57-7437-4a34-88ef-665be5452022}, !- Handle
  Zone LargeHotel Laundry  - Story ground Fan Coil fan, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.038671510016062,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {905fc7a3-12ee-46f8-9c10-08154681a387}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {583b379e-d3d6-4275-8354-23828f8d5fde}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {905fc7a3-12ee-46f8-9c10-08154681a387}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {583b379e-d3d6-4275-8354-23828f8d5fde}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {b5a18cfe-78b1-4d79-bcc3-c7c427165563}, !- Handle
  Zone LargeHotel Laundry  - Story ground FCU, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.038671510016062,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {872c4525-8740-4878-af19-9f3da46ee871}, !- Air Inlet Node Name
  {fad8c6d6-ce3c-4cb9-8500-f53f983e72c2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {01eebd57-7437-4a34-88ef-665be5452022}, !- Supply Air Fan Name
  {9b8859e5-98dd-45f8-badf-23e03b74a0b1}, !- Cooling Coil Name
  2.51395635773136e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {c592f1e0-6684-4558-a90e-8772a861f4ef}, !- Heating Coil Name
  8.82332419737852e-06,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {92021281-571d-41f2-81b5-778127302d98}, !- Handle
  Zone LargeHotel Laundry  - Story ground FCU Inlet Air Node, !- Name
  {d76986eb-b005-47ab-9cb2-0e416241e890}, !- Inlet Port
  {872c4525-8740-4878-af19-9f3da46ee871}; !- Outlet Port

OS:Connection,
  {d76986eb-b005-47ab-9cb2-0e416241e890}, !- Handle
  {369d5f8e-5fc5-4717-9e57-bb10c26171e0}, !- Source Object
  3,                                      !- Outlet Port
  {92021281-571d-41f2-81b5-778127302d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {872c4525-8740-4878-af19-9f3da46ee871}, !- Handle
  {92021281-571d-41f2-81b5-778127302d98}, !- Source Object
  3,                                      !- Outlet Port
  {b5a18cfe-78b1-4d79-bcc3-c7c427165563}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {956a3a48-b391-469a-b481-6776a57271a2}, !- Handle
  Zone LargeHotel Laundry  - Story ground FCU Outlet Air Node, !- Name
  {fad8c6d6-ce3c-4cb9-8500-f53f983e72c2}, !- Inlet Port
  {af584ae2-1375-4490-9721-cf7a4fa508aa}; !- Outlet Port

OS:Connection,
  {af584ae2-1375-4490-9721-cf7a4fa508aa}, !- Handle
  {956a3a48-b391-469a-b481-6776a57271a2}, !- Source Object
  3,                                      !- Outlet Port
  {87cd4b4a-35f2-4469-a474-162a44306fd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fad8c6d6-ce3c-4cb9-8500-f53f983e72c2}, !- Handle
  {b5a18cfe-78b1-4d79-bcc3-c7c427165563}, !- Source Object
  10,                                     !- Outlet Port
  {956a3a48-b391-469a-b481-6776a57271a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {21a51a7d-1197-47ba-8cb9-00fa1740a846}, !- Handle
  Zone LargeHotel Lobby  - Story ground FCU Cooling Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  9.6954913552235e-05,                    !- Design Water Flow Rate {m3/s}
  0.201244951654804,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.4197460255291,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0096587613575863,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f8ad50a1-0843-47bd-ab10-d5c7467e0e2e}, !- Water Inlet Node Name
  {a2f31fe3-1345-4a16-a0b1-d740d8608eca}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {8b617c67-663b-417b-bfab-58c8311048ac}, !- Handle
  Zone LargeHotel Lobby  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {cb2a4509-d013-401f-8e93-0ff72a8e22ce}, !- Inlet Port
  {f8ad50a1-0843-47bd-ab10-d5c7467e0e2e}; !- Outlet Port

OS:Connection,
  {cb2a4509-d013-401f-8e93-0ff72a8e22ce}, !- Handle
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Source Object
  10,                                     !- Outlet Port
  {8b617c67-663b-417b-bfab-58c8311048ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15ce3627-f8de-42ad-8a50-67fa3062e5b8}, !- Handle
  Zone LargeHotel Lobby  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {a2f31fe3-1345-4a16-a0b1-d740d8608eca}, !- Inlet Port
  {c9aa7c5d-8559-47cf-b2b6-4176452d21e0}; !- Outlet Port

OS:Connection,
  {f8ad50a1-0843-47bd-ab10-d5c7467e0e2e}, !- Handle
  {8b617c67-663b-417b-bfab-58c8311048ac}, !- Source Object
  3,                                      !- Outlet Port
  {21a51a7d-1197-47ba-8cb9-00fa1740a846}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a2f31fe3-1345-4a16-a0b1-d740d8608eca}, !- Handle
  {21a51a7d-1197-47ba-8cb9-00fa1740a846}, !- Source Object
  11,                                     !- Outlet Port
  {15ce3627-f8de-42ad-8a50-67fa3062e5b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9aa7c5d-8559-47cf-b2b6-4176452d21e0}, !- Handle
  {15ce3627-f8de-42ad-8a50-67fa3062e5b8}, !- Source Object
  3,                                      !- Outlet Port
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bdad8aec-93b8-421a-a9f3-20dc66a3bef1}, !- Handle
  Zone LargeHotel Lobby  - Story ground FCU Cooling Coil Controller, !- Name
  {21a51a7d-1197-47ba-8cb9-00fa1740a846}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {dd815d26-d80e-49e1-afa3-fc18b2e6a08c}, !- Handle
  Zone LargeHotel Lobby  - Story ground FCU Heating Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  102.91815373876,                        !- U-Factor Times Area Value {W/K}
  9.93237293018899e-05,                   !- Maximum Water Flow Rate {m3/s}
  {41e6c174-7559-4cd8-ba1f-672954e98a5d}, !- Water Inlet Node Name
  {b722db22-cf25-40d7-8c16-ecfc1188358b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4540.96171520724,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ccdd63ed-8446-4489-8442-3ac4b88a1047}, !- Handle
  Zone LargeHotel Lobby  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {98fa1215-a3ef-4849-a0a7-3980546b5250}, !- Inlet Port
  {41e6c174-7559-4cd8-ba1f-672954e98a5d}; !- Outlet Port

OS:Connection,
  {98fa1215-a3ef-4849-a0a7-3980546b5250}, !- Handle
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Source Object
  10,                                     !- Outlet Port
  {ccdd63ed-8446-4489-8442-3ac4b88a1047}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1187efea-5ec5-4006-923a-22c246f6d8bc}, !- Handle
  Zone LargeHotel Lobby  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {b722db22-cf25-40d7-8c16-ecfc1188358b}, !- Inlet Port
  {3b8a5936-8dd4-4a0c-99b4-4169fbc4df4b}; !- Outlet Port

OS:Connection,
  {41e6c174-7559-4cd8-ba1f-672954e98a5d}, !- Handle
  {ccdd63ed-8446-4489-8442-3ac4b88a1047}, !- Source Object
  3,                                      !- Outlet Port
  {dd815d26-d80e-49e1-afa3-fc18b2e6a08c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b722db22-cf25-40d7-8c16-ecfc1188358b}, !- Handle
  {dd815d26-d80e-49e1-afa3-fc18b2e6a08c}, !- Source Object
  6,                                      !- Outlet Port
  {1187efea-5ec5-4006-923a-22c246f6d8bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b8a5936-8dd4-4a0c-99b4-4169fbc4df4b}, !- Handle
  {1187efea-5ec5-4006-923a-22c246f6d8bc}, !- Source Object
  3,                                      !- Outlet Port
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1239b5bb-e5a2-43fd-a530-5375090a5733}, !- Handle
  Zone LargeHotel Lobby  - Story ground FCU Heating Coil Controller, !- Name
  {dd815d26-d80e-49e1-afa3-fc18b2e6a08c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {68107b42-32a2-43fe-910b-f5a7cdbb03d4}, !- Handle
  Zone LargeHotel Lobby  - Story ground Fan Coil fan, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.201244951654804,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e07baef-3412-4433-a06e-c936aeda0b57}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d1f39ab2-60d4-42b5-824f-ddfa45bdb810}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {5e07baef-3412-4433-a06e-c936aeda0b57}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d1f39ab2-60d4-42b5-824f-ddfa45bdb810}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {31874ebd-1781-457d-a7f7-3c23fe6cbf67}, !- Handle
  Zone LargeHotel Lobby  - Story ground FCU, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.201244951654804,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {1a4077ec-9cb6-4925-b7a6-17a0f6a2258d}, !- Air Inlet Node Name
  {4877bcbb-34d6-4b52-b9ae-cc07cc336018}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {68107b42-32a2-43fe-910b-f5a7cdbb03d4}, !- Supply Air Fan Name
  {21a51a7d-1197-47ba-8cb9-00fa1740a846}, !- Cooling Coil Name
  9.6954913552235e-05,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {dd815d26-d80e-49e1-afa3-fc18b2e6a08c}, !- Heating Coil Name
  9.93237293018899e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {44daf29a-ebde-4ac2-abbd-d8925c854392}, !- Handle
  Zone LargeHotel Lobby  - Story ground FCU Inlet Air Node, !- Name
  {b085a6fc-6447-463f-b398-932577fe10a5}, !- Inlet Port
  {1a4077ec-9cb6-4925-b7a6-17a0f6a2258d}; !- Outlet Port

OS:Connection,
  {b085a6fc-6447-463f-b398-932577fe10a5}, !- Handle
  {9d2460d1-8dab-4e70-8e40-ec7693a79414}, !- Source Object
  2,                                      !- Outlet Port
  {44daf29a-ebde-4ac2-abbd-d8925c854392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a4077ec-9cb6-4925-b7a6-17a0f6a2258d}, !- Handle
  {44daf29a-ebde-4ac2-abbd-d8925c854392}, !- Source Object
  3,                                      !- Outlet Port
  {31874ebd-1781-457d-a7f7-3c23fe6cbf67}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {bb68513e-9e34-4282-8235-7fe4a5a624d5}, !- Handle
  Zone LargeHotel Lobby  - Story ground FCU Outlet Air Node, !- Name
  {4877bcbb-34d6-4b52-b9ae-cc07cc336018}, !- Inlet Port
  {2c7d5c9b-f8ba-4531-84ab-2961542abcd0}; !- Outlet Port

OS:Connection,
  {2c7d5c9b-f8ba-4531-84ab-2961542abcd0}, !- Handle
  {bb68513e-9e34-4282-8235-7fe4a5a624d5}, !- Source Object
  3,                                      !- Outlet Port
  {94135b9e-19e6-4371-88a9-9f244125a61c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4877bcbb-34d6-4b52-b9ae-cc07cc336018}, !- Handle
  {31874ebd-1781-457d-a7f7-3c23fe6cbf67}, !- Source Object
  10,                                     !- Outlet Port
  {bb68513e-9e34-4282-8235-7fe4a5a624d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {fe54af18-064b-47e0-8af4-c09cf6b0e865}, !- Handle
  Zone LargeHotel Mechanical  - Story ground FCU Cooling Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  7.78880359298072e-06,                   !- Design Water Flow Rate {m3/s}
  0.0251369145730179,                     !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.4286336452756,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00893572107255439,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5dcd7bb3-ecd1-4e7f-a070-f6f4b65bbfa9}, !- Water Inlet Node Name
  {3dec6a42-b6e3-4b03-a113-18ee3b9fbebf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2e0c6674-a0e1-4d3f-8900-7597af8ad791}, !- Handle
  Zone LargeHotel Mechanical  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {4adf2c7d-d41a-4978-a449-63b9db3ff1d2}, !- Inlet Port
  {5dcd7bb3-ecd1-4e7f-a070-f6f4b65bbfa9}; !- Outlet Port

OS:Connection,
  {4adf2c7d-d41a-4978-a449-63b9db3ff1d2}, !- Handle
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Source Object
  11,                                     !- Outlet Port
  {2e0c6674-a0e1-4d3f-8900-7597af8ad791}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {794b7677-9b64-4b2d-b4dd-af9b90338a1e}, !- Handle
  Zone LargeHotel Mechanical  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {3dec6a42-b6e3-4b03-a113-18ee3b9fbebf}, !- Inlet Port
  {28643799-f96c-4c3f-894e-7f1589051a72}; !- Outlet Port

OS:Connection,
  {5dcd7bb3-ecd1-4e7f-a070-f6f4b65bbfa9}, !- Handle
  {2e0c6674-a0e1-4d3f-8900-7597af8ad791}, !- Source Object
  3,                                      !- Outlet Port
  {fe54af18-064b-47e0-8af4-c09cf6b0e865}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3dec6a42-b6e3-4b03-a113-18ee3b9fbebf}, !- Handle
  {fe54af18-064b-47e0-8af4-c09cf6b0e865}, !- Source Object
  11,                                     !- Outlet Port
  {794b7677-9b64-4b2d-b4dd-af9b90338a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28643799-f96c-4c3f-894e-7f1589051a72}, !- Handle
  {794b7677-9b64-4b2d-b4dd-af9b90338a1e}, !- Source Object
  3,                                      !- Outlet Port
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0e6a6885-21c1-4d1d-9451-95f04c0b2a97}, !- Handle
  Zone LargeHotel Mechanical  - Story ground FCU Cooling Coil Controller, !- Name
  {fe54af18-064b-47e0-8af4-c09cf6b0e865}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {c16241c4-2a18-4fa4-b2ca-ad06b96abfb0}, !- Handle
  Zone LargeHotel Mechanical  - Story ground FCU Heating Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  12.8381709080472,                       !- U-Factor Times Area Value {W/K}
  1.23908386299986e-05,                   !- Maximum Water Flow Rate {m3/s}
  {6106a06c-323c-4c15-af4f-e1c2bcc832fb}, !- Water Inlet Node Name
  {2cd47b4e-c2fd-47e6-8086-8bf005a79759}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  566.49427315718,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f5ac1cbf-9eb5-4920-a737-19ae3d97e987}, !- Handle
  Zone LargeHotel Mechanical  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {047aa344-a3bd-4d58-bda6-e4c4c518a84a}, !- Inlet Port
  {6106a06c-323c-4c15-af4f-e1c2bcc832fb}; !- Outlet Port

OS:Connection,
  {047aa344-a3bd-4d58-bda6-e4c4c518a84a}, !- Handle
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Source Object
  11,                                     !- Outlet Port
  {f5ac1cbf-9eb5-4920-a737-19ae3d97e987}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39196d7e-464f-4ef7-80f0-5a15d41dd5f1}, !- Handle
  Zone LargeHotel Mechanical  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {2cd47b4e-c2fd-47e6-8086-8bf005a79759}, !- Inlet Port
  {e0dd94be-f48e-463b-a690-8e13a4ea5773}; !- Outlet Port

OS:Connection,
  {6106a06c-323c-4c15-af4f-e1c2bcc832fb}, !- Handle
  {f5ac1cbf-9eb5-4920-a737-19ae3d97e987}, !- Source Object
  3,                                      !- Outlet Port
  {c16241c4-2a18-4fa4-b2ca-ad06b96abfb0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2cd47b4e-c2fd-47e6-8086-8bf005a79759}, !- Handle
  {c16241c4-2a18-4fa4-b2ca-ad06b96abfb0}, !- Source Object
  6,                                      !- Outlet Port
  {39196d7e-464f-4ef7-80f0-5a15d41dd5f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0dd94be-f48e-463b-a690-8e13a4ea5773}, !- Handle
  {39196d7e-464f-4ef7-80f0-5a15d41dd5f1}, !- Source Object
  3,                                      !- Outlet Port
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c8379718-b035-4e90-aade-e65d64ecea08}, !- Handle
  Zone LargeHotel Mechanical  - Story ground FCU Heating Coil Controller, !- Name
  {c16241c4-2a18-4fa4-b2ca-ad06b96abfb0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {9124ae0d-be93-4894-9d51-83b41c295d72}, !- Handle
  Zone LargeHotel Mechanical  - Story ground Fan Coil fan, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.0251369145730179,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c8955a7a-dbfa-4f96-83ce-7cd811cd41aa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e0cca966-547e-4edb-a711-2ea4a2614939}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {c8955a7a-dbfa-4f96-83ce-7cd811cd41aa}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e0cca966-547e-4edb-a711-2ea4a2614939}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {e513ebff-50e5-4dbd-9d86-3c61d14b5834}, !- Handle
  Zone LargeHotel Mechanical  - Story ground FCU, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.0251369145730179,                     !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d7ea21a7-3c3d-4424-be77-baf87e1d3c38}, !- Air Inlet Node Name
  {34a2f747-71fd-4449-b3f3-d9d7e018bb2b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {9124ae0d-be93-4894-9d51-83b41c295d72}, !- Supply Air Fan Name
  {fe54af18-064b-47e0-8af4-c09cf6b0e865}, !- Cooling Coil Name
  7.78880359298072e-06,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {c16241c4-2a18-4fa4-b2ca-ad06b96abfb0}, !- Heating Coil Name
  1.23908386299986e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {67b66267-ab28-461a-8b7f-e378e2c5a8e5}, !- Handle
  Zone LargeHotel Mechanical  - Story ground FCU Inlet Air Node, !- Name
  {6c051bc1-70c3-4102-8fb7-664829a68650}, !- Inlet Port
  {d7ea21a7-3c3d-4424-be77-baf87e1d3c38}; !- Outlet Port

OS:Connection,
  {6c051bc1-70c3-4102-8fb7-664829a68650}, !- Handle
  {fe22c923-b5c1-4490-894c-e836871393ba}, !- Source Object
  2,                                      !- Outlet Port
  {67b66267-ab28-461a-8b7f-e378e2c5a8e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7ea21a7-3c3d-4424-be77-baf87e1d3c38}, !- Handle
  {67b66267-ab28-461a-8b7f-e378e2c5a8e5}, !- Source Object
  3,                                      !- Outlet Port
  {e513ebff-50e5-4dbd-9d86-3c61d14b5834}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ae16727a-73b6-49c3-894a-aa8c9f6502c6}, !- Handle
  Zone LargeHotel Mechanical  - Story ground FCU Outlet Air Node, !- Name
  {34a2f747-71fd-4449-b3f3-d9d7e018bb2b}, !- Inlet Port
  {943ebbe1-4d0e-47fd-8896-913dc7b116d7}; !- Outlet Port

OS:Connection,
  {943ebbe1-4d0e-47fd-8896-913dc7b116d7}, !- Handle
  {ae16727a-73b6-49c3-894a-aa8c9f6502c6}, !- Source Object
  3,                                      !- Outlet Port
  {6b70785f-b6a9-44bb-afd2-d3c6b5afa49f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34a2f747-71fd-4449-b3f3-d9d7e018bb2b}, !- Handle
  {e513ebff-50e5-4dbd-9d86-3c61d14b5834}, !- Source Object
  10,                                     !- Outlet Port
  {ae16727a-73b6-49c3-894a-aa8c9f6502c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {64839b04-b3a5-4aa6-888e-ab0b9c8d5494}, !- Handle
  Zone LargeHotel Retail  - Story ground FCU Cooling Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  6.06014927111349e-06,                   !- Design Water Flow Rate {m3/s}
  0.0241559465936872,                     !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.4244522026829,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00969535244471886,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4dd1ce4f-ee53-4a07-9c50-280ce440af79}, !- Water Inlet Node Name
  {5455bb6b-e385-4cba-8abe-f5cc57379e35}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {ca1fa4f2-522c-48a2-a0f6-d34e7696ec2f}, !- Handle
  Zone LargeHotel Retail  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {033f9721-680a-47fd-97d3-1fd1b26eb785}, !- Inlet Port
  {4dd1ce4f-ee53-4a07-9c50-280ce440af79}; !- Outlet Port

OS:Connection,
  {033f9721-680a-47fd-97d3-1fd1b26eb785}, !- Handle
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Source Object
  12,                                     !- Outlet Port
  {ca1fa4f2-522c-48a2-a0f6-d34e7696ec2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {786dd1d4-063c-42ac-87a9-37454f471e4c}, !- Handle
  Zone LargeHotel Retail  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {5455bb6b-e385-4cba-8abe-f5cc57379e35}, !- Inlet Port
  {a3870da7-ad9b-44b4-9099-3674bfd4b34b}; !- Outlet Port

OS:Connection,
  {4dd1ce4f-ee53-4a07-9c50-280ce440af79}, !- Handle
  {ca1fa4f2-522c-48a2-a0f6-d34e7696ec2f}, !- Source Object
  3,                                      !- Outlet Port
  {64839b04-b3a5-4aa6-888e-ab0b9c8d5494}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5455bb6b-e385-4cba-8abe-f5cc57379e35}, !- Handle
  {64839b04-b3a5-4aa6-888e-ab0b9c8d5494}, !- Source Object
  11,                                     !- Outlet Port
  {786dd1d4-063c-42ac-87a9-37454f471e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3870da7-ad9b-44b4-9099-3674bfd4b34b}, !- Handle
  {786dd1d4-063c-42ac-87a9-37454f471e4c}, !- Source Object
  3,                                      !- Outlet Port
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6cc453b2-9135-48cb-9182-37d30dedba5a}, !- Handle
  Zone LargeHotel Retail  - Story ground FCU Cooling Coil Controller, !- Name
  {64839b04-b3a5-4aa6-888e-ab0b9c8d5494}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {32814a28-f8d1-4745-9c61-7c92a523fe5a}, !- Handle
  Zone LargeHotel Retail  - Story ground FCU Heating Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  12.3417215938611,                       !- U-Factor Times Area Value {W/K}
  1.19108391699596e-05,                   !- Maximum Water Flow Rate {m3/s}
  {6d471efc-6243-4181-ae0e-1c9c62a3b3ed}, !- Water Inlet Node Name
  {f826f481-eb41-41fa-93df-e2656f188ec4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  544.54927384355,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8ce9d320-564d-4a0a-8993-704bcb355b6b}, !- Handle
  Zone LargeHotel Retail  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {9e2ad36b-353f-425a-94cc-1bfcfa70516d}, !- Inlet Port
  {6d471efc-6243-4181-ae0e-1c9c62a3b3ed}; !- Outlet Port

OS:Connection,
  {9e2ad36b-353f-425a-94cc-1bfcfa70516d}, !- Handle
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Source Object
  12,                                     !- Outlet Port
  {8ce9d320-564d-4a0a-8993-704bcb355b6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba579365-89f7-42d5-9725-fa19f62dbeb1}, !- Handle
  Zone LargeHotel Retail  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {f826f481-eb41-41fa-93df-e2656f188ec4}, !- Inlet Port
  {cc160451-383b-41c9-bdf7-7f3251ee1ca6}; !- Outlet Port

OS:Connection,
  {6d471efc-6243-4181-ae0e-1c9c62a3b3ed}, !- Handle
  {8ce9d320-564d-4a0a-8993-704bcb355b6b}, !- Source Object
  3,                                      !- Outlet Port
  {32814a28-f8d1-4745-9c61-7c92a523fe5a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f826f481-eb41-41fa-93df-e2656f188ec4}, !- Handle
  {32814a28-f8d1-4745-9c61-7c92a523fe5a}, !- Source Object
  6,                                      !- Outlet Port
  {ba579365-89f7-42d5-9725-fa19f62dbeb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc160451-383b-41c9-bdf7-7f3251ee1ca6}, !- Handle
  {ba579365-89f7-42d5-9725-fa19f62dbeb1}, !- Source Object
  3,                                      !- Outlet Port
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0bf8e36d-3ffe-4c41-b25f-8b01940ee012}, !- Handle
  Zone LargeHotel Retail  - Story ground FCU Heating Coil Controller, !- Name
  {32814a28-f8d1-4745-9c61-7c92a523fe5a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {a64ddc28-1858-431d-b121-1fb0d4224761}, !- Handle
  Zone LargeHotel Retail  - Story ground Fan Coil fan, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.0241559465936872,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1d960a67-20f9-42aa-8f2a-93fc3a85a2e7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0630503b-67a4-4e57-91ea-5e6ed5ef0a71}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {1d960a67-20f9-42aa-8f2a-93fc3a85a2e7}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0630503b-67a4-4e57-91ea-5e6ed5ef0a71}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {849395c2-83e6-4cbe-93b9-0e0f62e115bd}, !- Handle
  Zone LargeHotel Retail  - Story ground FCU, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.0241559465936872,                     !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {c52b6d0d-5558-4163-9bee-1c7259523c41}, !- Air Inlet Node Name
  {3b57adca-174e-478a-8b6d-3b2d2952e53a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {a64ddc28-1858-431d-b121-1fb0d4224761}, !- Supply Air Fan Name
  {64839b04-b3a5-4aa6-888e-ab0b9c8d5494}, !- Cooling Coil Name
  6.06014927111349e-06,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {32814a28-f8d1-4745-9c61-7c92a523fe5a}, !- Heating Coil Name
  1.19108391699596e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {6378e620-eadf-4758-9aeb-6c107889c55b}, !- Handle
  Zone LargeHotel Retail  - Story ground FCU Inlet Air Node, !- Name
  {342cac73-18a1-4c96-aafe-759f768115a5}, !- Inlet Port
  {c52b6d0d-5558-4163-9bee-1c7259523c41}; !- Outlet Port

OS:Connection,
  {342cac73-18a1-4c96-aafe-759f768115a5}, !- Handle
  {bb0a9e74-d31a-4390-a456-411d92570334}, !- Source Object
  2,                                      !- Outlet Port
  {6378e620-eadf-4758-9aeb-6c107889c55b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c52b6d0d-5558-4163-9bee-1c7259523c41}, !- Handle
  {6378e620-eadf-4758-9aeb-6c107889c55b}, !- Source Object
  3,                                      !- Outlet Port
  {849395c2-83e6-4cbe-93b9-0e0f62e115bd}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9b041e87-c608-47dd-b908-23195474b5ba}, !- Handle
  Zone LargeHotel Retail  - Story ground FCU Outlet Air Node, !- Name
  {3b57adca-174e-478a-8b6d-3b2d2952e53a}, !- Inlet Port
  {31d307ac-de24-45a3-8d9d-4b7fa3318e0b}; !- Outlet Port

OS:Connection,
  {31d307ac-de24-45a3-8d9d-4b7fa3318e0b}, !- Handle
  {9b041e87-c608-47dd-b908-23195474b5ba}, !- Source Object
  3,                                      !- Outlet Port
  {3f1058c2-79b2-480f-bed0-9c07dc6d5b20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b57adca-174e-478a-8b6d-3b2d2952e53a}, !- Handle
  {849395c2-83e6-4cbe-93b9-0e0f62e115bd}, !- Source Object
  10,                                     !- Outlet Port
  {9b041e87-c608-47dd-b908-23195474b5ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {3d36487e-3b62-4c22-9d3f-49f21a6b849a}, !- Handle
  Zone LargeHotel Storage  - Story ground FCU Cooling Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  4.94471909571269e-06,                   !- Design Water Flow Rate {m3/s}
  0.0186272617358532,                     !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.4281889673975,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00906559216763997,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1f920732-9275-4c57-89fb-3d43f7314823}, !- Water Inlet Node Name
  {4654d7f1-fcf6-4eb3-bd6b-4bc8255eb5bd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {33f4ad0b-09ce-4de2-82d6-3b2bc5daeeba}, !- Handle
  Zone LargeHotel Storage  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {f03fe411-0a06-449f-9565-3bc0c777316e}, !- Inlet Port
  {1f920732-9275-4c57-89fb-3d43f7314823}; !- Outlet Port

OS:Connection,
  {f03fe411-0a06-449f-9565-3bc0c777316e}, !- Handle
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Source Object
  13,                                     !- Outlet Port
  {33f4ad0b-09ce-4de2-82d6-3b2bc5daeeba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63638833-9472-4acd-b267-50f793824e0f}, !- Handle
  Zone LargeHotel Storage  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {4654d7f1-fcf6-4eb3-bd6b-4bc8255eb5bd}, !- Inlet Port
  {95ef40c5-1bcc-434c-b95f-9b0601c67fe6}; !- Outlet Port

OS:Connection,
  {1f920732-9275-4c57-89fb-3d43f7314823}, !- Handle
  {33f4ad0b-09ce-4de2-82d6-3b2bc5daeeba}, !- Source Object
  3,                                      !- Outlet Port
  {3d36487e-3b62-4c22-9d3f-49f21a6b849a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4654d7f1-fcf6-4eb3-bd6b-4bc8255eb5bd}, !- Handle
  {3d36487e-3b62-4c22-9d3f-49f21a6b849a}, !- Source Object
  11,                                     !- Outlet Port
  {63638833-9472-4acd-b267-50f793824e0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95ef40c5-1bcc-434c-b95f-9b0601c67fe6}, !- Handle
  {63638833-9472-4acd-b267-50f793824e0f}, !- Source Object
  3,                                      !- Outlet Port
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b40b59d8-39fa-4a5f-bba1-8e85c27ffd04}, !- Handle
  Zone LargeHotel Storage  - Story ground FCU Cooling Coil Controller, !- Name
  {3d36487e-3b62-4c22-9d3f-49f21a6b849a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {49e475e1-02a4-4db9-b680-218b89c7a741}, !- Handle
  Zone LargeHotel Storage  - Story ground FCU Heating Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  9.51308590025899,                       !- U-Factor Times Area Value {W/K}
  9.18165564729167e-06,                   !- Maximum Water Flow Rate {m3/s}
  {71db85d1-1067-4a20-a85b-fec05ef5a103}, !- Water Inlet Node Name
  {d7b1876c-e930-4f0a-875c-15aa5d5c2f31}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  419.774278207398,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b70ca018-76c9-411e-b92d-4d6dea9bbdad}, !- Handle
  Zone LargeHotel Storage  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {a4e24dd1-1e37-4f09-8bee-81efadcc3392}, !- Inlet Port
  {71db85d1-1067-4a20-a85b-fec05ef5a103}; !- Outlet Port

OS:Connection,
  {a4e24dd1-1e37-4f09-8bee-81efadcc3392}, !- Handle
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Source Object
  13,                                     !- Outlet Port
  {b70ca018-76c9-411e-b92d-4d6dea9bbdad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {169193c9-3d9e-4177-a680-b2436b87cb57}, !- Handle
  Zone LargeHotel Storage  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {d7b1876c-e930-4f0a-875c-15aa5d5c2f31}, !- Inlet Port
  {7d82658f-949e-4864-930e-eec96378eb9b}; !- Outlet Port

OS:Connection,
  {71db85d1-1067-4a20-a85b-fec05ef5a103}, !- Handle
  {b70ca018-76c9-411e-b92d-4d6dea9bbdad}, !- Source Object
  3,                                      !- Outlet Port
  {49e475e1-02a4-4db9-b680-218b89c7a741}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d7b1876c-e930-4f0a-875c-15aa5d5c2f31}, !- Handle
  {49e475e1-02a4-4db9-b680-218b89c7a741}, !- Source Object
  6,                                      !- Outlet Port
  {169193c9-3d9e-4177-a680-b2436b87cb57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d82658f-949e-4864-930e-eec96378eb9b}, !- Handle
  {169193c9-3d9e-4177-a680-b2436b87cb57}, !- Source Object
  3,                                      !- Outlet Port
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7c2a98d8-b114-40f7-9fef-23dadc17ac2f}, !- Handle
  Zone LargeHotel Storage  - Story ground FCU Heating Coil Controller, !- Name
  {49e475e1-02a4-4db9-b680-218b89c7a741}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {ee1b7e54-31ac-48fb-abe8-fddf82025a81}, !- Handle
  Zone LargeHotel Storage  - Story ground Fan Coil fan, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.0186272617358532,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {652a2479-defc-4a4d-9c37-0c13717a88b8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bc2b91d1-4c7f-4292-9943-c046b6a7751d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {652a2479-defc-4a4d-9c37-0c13717a88b8}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bc2b91d1-4c7f-4292-9943-c046b6a7751d}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {8a3d8a61-7b89-4de3-bd8f-215804ce248c}, !- Handle
  Zone LargeHotel Storage  - Story ground FCU, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.0186272617358532,                     !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {c02a1a6e-a59b-4b08-9473-600d5b3398ae}, !- Air Inlet Node Name
  {eacedca6-787e-49a0-9412-9e03323f2d76}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {ee1b7e54-31ac-48fb-abe8-fddf82025a81}, !- Supply Air Fan Name
  {3d36487e-3b62-4c22-9d3f-49f21a6b849a}, !- Cooling Coil Name
  4.94471909571269e-06,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {49e475e1-02a4-4db9-b680-218b89c7a741}, !- Heating Coil Name
  9.18165564729167e-06,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {0a2bc391-a9f4-40ca-ba6d-12bdd2e1d9c4}, !- Handle
  Zone LargeHotel Storage  - Story ground FCU Inlet Air Node, !- Name
  {aae672ec-4fad-4855-980f-17a372493874}, !- Inlet Port
  {c02a1a6e-a59b-4b08-9473-600d5b3398ae}; !- Outlet Port

OS:Connection,
  {aae672ec-4fad-4855-980f-17a372493874}, !- Handle
  {2ddffc50-55c9-46dd-a9f4-bfefd0cfcae2}, !- Source Object
  2,                                      !- Outlet Port
  {0a2bc391-a9f4-40ca-ba6d-12bdd2e1d9c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c02a1a6e-a59b-4b08-9473-600d5b3398ae}, !- Handle
  {0a2bc391-a9f4-40ca-ba6d-12bdd2e1d9c4}, !- Source Object
  3,                                      !- Outlet Port
  {8a3d8a61-7b89-4de3-bd8f-215804ce248c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4ccae584-4315-4e22-8fe4-c87f9048284a}, !- Handle
  Zone LargeHotel Storage  - Story ground FCU Outlet Air Node, !- Name
  {eacedca6-787e-49a0-9412-9e03323f2d76}, !- Inlet Port
  {f52d75bb-259c-4931-9b55-e830862c5e5a}; !- Outlet Port

OS:Connection,
  {f52d75bb-259c-4931-9b55-e830862c5e5a}, !- Handle
  {4ccae584-4315-4e22-8fe4-c87f9048284a}, !- Source Object
  3,                                      !- Outlet Port
  {ef6caa02-169a-42b2-865d-10eccdaa478c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eacedca6-787e-49a0-9412-9e03323f2d76}, !- Handle
  {8a3d8a61-7b89-4de3-bd8f-215804ce248c}, !- Source Object
  10,                                     !- Outlet Port
  {4ccae584-4315-4e22-8fe4-c87f9048284a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {4061f22e-e991-46d2-8e45-aadb7533eba0}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground FCU Cooling Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  8.17106286095836e-06,                   !- Design Water Flow Rate {m3/s}
  0.0210878844510738,                     !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.4193541535503,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0102424813206108,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {70d52952-afd5-4555-a1ba-4e7e4c521e4b}, !- Water Inlet Node Name
  {2049387a-a182-4c0e-9e61-22e364729566}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {336eaa1f-7b5c-4e62-b2b4-230242738c80}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {0d258e32-99b5-46ff-acfc-665ce784fd11}, !- Inlet Port
  {70d52952-afd5-4555-a1ba-4e7e4c521e4b}; !- Outlet Port

OS:Connection,
  {0d258e32-99b5-46ff-acfc-665ce784fd11}, !- Handle
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Source Object
  14,                                     !- Outlet Port
  {336eaa1f-7b5c-4e62-b2b4-230242738c80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66c43f7d-8edd-43b3-ba27-b215d8c77229}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {2049387a-a182-4c0e-9e61-22e364729566}, !- Inlet Port
  {2e8afad5-0992-45cb-a5bb-6741f0c24946}; !- Outlet Port

OS:Connection,
  {70d52952-afd5-4555-a1ba-4e7e4c521e4b}, !- Handle
  {336eaa1f-7b5c-4e62-b2b4-230242738c80}, !- Source Object
  3,                                      !- Outlet Port
  {4061f22e-e991-46d2-8e45-aadb7533eba0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2049387a-a182-4c0e-9e61-22e364729566}, !- Handle
  {4061f22e-e991-46d2-8e45-aadb7533eba0}, !- Source Object
  11,                                     !- Outlet Port
  {66c43f7d-8edd-43b3-ba27-b215d8c77229}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e8afad5-0992-45cb-a5bb-6741f0c24946}, !- Handle
  {66c43f7d-8edd-43b3-ba27-b215d8c77229}, !- Source Object
  3,                                      !- Outlet Port
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a378fa87-0dd1-42d5-b906-875040d0f8e1}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground FCU Cooling Coil Controller, !- Name
  {4061f22e-e991-46d2-8e45-aadb7533eba0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
