  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {1700b8a6-78e9-4d49-a02d-08114fd1a78d}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground FCU Heating Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  10.7697295755631,                       !- U-Factor Times Area Value {W/K}
  1.03924665785242e-05,                   !- Maximum Water Flow Rate {m3/s}
  {4b80bfd3-cf33-42b6-acb0-774e5b837846}, !- Water Inlet Node Name
  {0d9da40c-8049-45d9-8c5d-fd339b4ddcf9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  475.131101010231,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c5a873b7-eee3-426b-88b7-608a989b809b}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {c5c29296-0677-471d-ad3d-cd251defc9fe}, !- Inlet Port
  {4b80bfd3-cf33-42b6-acb0-774e5b837846}; !- Outlet Port

OS:Connection,
  {c5c29296-0677-471d-ad3d-cd251defc9fe}, !- Handle
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Source Object
  14,                                     !- Outlet Port
  {c5a873b7-eee3-426b-88b7-608a989b809b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2ccd931-f7de-4e0d-8720-79390b8e1490}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {0d9da40c-8049-45d9-8c5d-fd339b4ddcf9}, !- Inlet Port
  {7e5da6cf-3789-44ed-a82e-7809bb91483b}; !- Outlet Port

OS:Connection,
  {4b80bfd3-cf33-42b6-acb0-774e5b837846}, !- Handle
  {c5a873b7-eee3-426b-88b7-608a989b809b}, !- Source Object
  3,                                      !- Outlet Port
  {1700b8a6-78e9-4d49-a02d-08114fd1a78d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0d9da40c-8049-45d9-8c5d-fd339b4ddcf9}, !- Handle
  {1700b8a6-78e9-4d49-a02d-08114fd1a78d}, !- Source Object
  6,                                      !- Outlet Port
  {b2ccd931-f7de-4e0d-8720-79390b8e1490}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e5da6cf-3789-44ed-a82e-7809bb91483b}, !- Handle
  {b2ccd931-f7de-4e0d-8720-79390b8e1490}, !- Source Object
  3,                                      !- Outlet Port
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e8984756-b389-4633-9ea2-267c6e945271}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground FCU Heating Coil Controller, !- Name
  {1700b8a6-78e9-4d49-a02d-08114fd1a78d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {380447a6-6772-45e0-af1e-2dc64526995b}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground Fan Coil fan, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.0210878844510738,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7cd2f4e9-bfc3-4d5a-a56f-cd5597ae036f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {47b5cf1b-89be-4912-8b7d-ad82f0bf9430}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {7cd2f4e9-bfc3-4d5a-a56f-cd5597ae036f}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {47b5cf1b-89be-4912-8b7d-ad82f0bf9430}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {fad97168-0206-44f7-9941-8584d4c4264e}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground FCU, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.0210878844510738,                     !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {0a85ca86-b22d-4e02-88c8-5de33b96f8ad}, !- Air Inlet Node Name
  {86a33cc4-db76-4940-a945-a6d99506c076}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {380447a6-6772-45e0-af1e-2dc64526995b}, !- Supply Air Fan Name
  {4061f22e-e991-46d2-8e45-aadb7533eba0}, !- Cooling Coil Name
  8.17106286095836e-06,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {1700b8a6-78e9-4d49-a02d-08114fd1a78d}, !- Heating Coil Name
  1.03924665785242e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {8f3fc61b-9329-4bc7-b78a-f87663b735d9}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground FCU Inlet Air Node, !- Name
  {b6367657-b125-4412-aa45-34fedb4b0ec7}, !- Inlet Port
  {0a85ca86-b22d-4e02-88c8-5de33b96f8ad}; !- Outlet Port

OS:Connection,
  {b6367657-b125-4412-aa45-34fedb4b0ec7}, !- Handle
  {9f6b3124-6f5c-454f-a753-e4d9feba2adb}, !- Source Object
  2,                                      !- Outlet Port
  {8f3fc61b-9329-4bc7-b78a-f87663b735d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a85ca86-b22d-4e02-88c8-5de33b96f8ad}, !- Handle
  {8f3fc61b-9329-4bc7-b78a-f87663b735d9}, !- Source Object
  3,                                      !- Outlet Port
  {fad97168-0206-44f7-9941-8584d4c4264e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3a4cade8-313b-4e1e-aafb-68f19d2df72c}, !- Handle
  Zone LargeHotel GuestRoom A  - Story ground FCU Outlet Air Node, !- Name
  {86a33cc4-db76-4940-a945-a6d99506c076}, !- Inlet Port
  {d657e2f5-a518-4555-812d-7f876bfdbf20}; !- Outlet Port

OS:Connection,
  {d657e2f5-a518-4555-812d-7f876bfdbf20}, !- Handle
  {3a4cade8-313b-4e1e-aafb-68f19d2df72c}, !- Source Object
  3,                                      !- Outlet Port
  {7c5f353f-e20b-4de6-81cf-e356312fb9c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86a33cc4-db76-4940-a945-a6d99506c076}, !- Handle
  {fad97168-0206-44f7-9941-8584d4c4264e}, !- Source Object
  10,                                     !- Outlet Port
  {3a4cade8-313b-4e1e-aafb-68f19d2df72c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {8ff6968e-02ae-4a97-9c3d-1103115a7f73}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground FCU Cooling Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  1.2542289310017e-05,                    !- Design Water Flow Rate {m3/s}
  0.0210547849544416,                     !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.4279587957223,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00885683286565643,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ada28bc5-86f5-4e8e-a843-ee7e4afef2f6}, !- Water Inlet Node Name
  {e0260666-6eaa-4b8f-a51d-afbe72db8c56}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {99cd3993-9456-4ab8-b7ec-400f9bcc2ebb}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {1ee767ea-6b51-48f9-bbb9-773da4e1077d}, !- Inlet Port
  {ada28bc5-86f5-4e8e-a843-ee7e4afef2f6}; !- Outlet Port

OS:Connection,
  {1ee767ea-6b51-48f9-bbb9-773da4e1077d}, !- Handle
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Source Object
  15,                                     !- Outlet Port
  {99cd3993-9456-4ab8-b7ec-400f9bcc2ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae4383da-b028-44eb-bfa7-ee54f257b7d0}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {e0260666-6eaa-4b8f-a51d-afbe72db8c56}, !- Inlet Port
  {275ce875-9ea3-4abe-a2b5-682f3dea68ab}; !- Outlet Port

OS:Connection,
  {ada28bc5-86f5-4e8e-a843-ee7e4afef2f6}, !- Handle
  {99cd3993-9456-4ab8-b7ec-400f9bcc2ebb}, !- Source Object
  3,                                      !- Outlet Port
  {8ff6968e-02ae-4a97-9c3d-1103115a7f73}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e0260666-6eaa-4b8f-a51d-afbe72db8c56}, !- Handle
  {8ff6968e-02ae-4a97-9c3d-1103115a7f73}, !- Source Object
  11,                                     !- Outlet Port
  {ae4383da-b028-44eb-bfa7-ee54f257b7d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {275ce875-9ea3-4abe-a2b5-682f3dea68ab}, !- Handle
  {ae4383da-b028-44eb-bfa7-ee54f257b7d0}, !- Source Object
  3,                                      !- Outlet Port
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {aeb3b9b3-8d61-4713-add2-fd28d65c7ccd}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground FCU Cooling Coil Controller, !- Name
  {8ff6968e-02ae-4a97-9c3d-1103115a7f73}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {be62379f-611b-4b61-b71a-0027639e8b10}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground FCU Heating Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  10.7528318792753,                       !- U-Factor Times Area Value {W/K}
  1.03761539455061e-05,                   !- Maximum Water Flow Rate {m3/s}
  {1e6039cf-c805-468c-ae8f-225830431884}, !- Water Inlet Node Name
  {386b061f-8855-4e0d-971d-dacfb6e423aa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  474.385307003803,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1ab07e90-a23b-405e-a20e-d7fd54d0d803}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {b6de6b01-cb95-4316-ac58-51420ce26896}, !- Inlet Port
  {1e6039cf-c805-468c-ae8f-225830431884}; !- Outlet Port

OS:Connection,
  {b6de6b01-cb95-4316-ac58-51420ce26896}, !- Handle
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Source Object
  15,                                     !- Outlet Port
  {1ab07e90-a23b-405e-a20e-d7fd54d0d803}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {998bda80-e0c8-45eb-bd7b-089aec1a4d9f}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {386b061f-8855-4e0d-971d-dacfb6e423aa}, !- Inlet Port
  {c8bd8054-e806-471a-84ad-9fd836925fdc}; !- Outlet Port

OS:Connection,
  {1e6039cf-c805-468c-ae8f-225830431884}, !- Handle
  {1ab07e90-a23b-405e-a20e-d7fd54d0d803}, !- Source Object
  3,                                      !- Outlet Port
  {be62379f-611b-4b61-b71a-0027639e8b10}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {386b061f-8855-4e0d-971d-dacfb6e423aa}, !- Handle
  {be62379f-611b-4b61-b71a-0027639e8b10}, !- Source Object
  6,                                      !- Outlet Port
  {998bda80-e0c8-45eb-bd7b-089aec1a4d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8bd8054-e806-471a-84ad-9fd836925fdc}, !- Handle
  {998bda80-e0c8-45eb-bd7b-089aec1a4d9f}, !- Source Object
  3,                                      !- Outlet Port
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2f01fd0e-20e0-44aa-b87b-6258c9acaa0f}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground FCU Heating Coil Controller, !- Name
  {be62379f-611b-4b61-b71a-0027639e8b10}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {d7d151ea-c6f5-47a3-b5c3-a436002d2c4b}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground Fan Coil fan, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.0210547849544416,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61229e73-26a0-48a1-99e4-1af1eb8258d3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {634d5ddd-91c5-4ef4-b69d-dc492bc6720a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {61229e73-26a0-48a1-99e4-1af1eb8258d3}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {634d5ddd-91c5-4ef4-b69d-dc492bc6720a}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {2cd8f099-d56e-4737-ade7-8a17fdf745a2}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground FCU, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.0210547849544416,                     !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {018139d4-cf90-4b6e-80a2-fe0aa4787025}, !- Air Inlet Node Name
  {e29a27a5-a6d1-455f-84e3-ac24304226bb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {d7d151ea-c6f5-47a3-b5c3-a436002d2c4b}, !- Supply Air Fan Name
  {8ff6968e-02ae-4a97-9c3d-1103115a7f73}, !- Cooling Coil Name
  1.2542289310017e-05,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {be62379f-611b-4b61-b71a-0027639e8b10}, !- Heating Coil Name
  1.03761539455061e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {d347638b-39d6-4af9-bfd8-b594629c09a3}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground FCU Inlet Air Node, !- Name
  {3518ef5b-9b82-4611-a9b7-2ba41bc1a557}, !- Inlet Port
  {018139d4-cf90-4b6e-80a2-fe0aa4787025}; !- Outlet Port

OS:Connection,
  {3518ef5b-9b82-4611-a9b7-2ba41bc1a557}, !- Handle
  {ae3be673-efbd-4b40-8829-bba4f1c8e319}, !- Source Object
  2,                                      !- Outlet Port
  {d347638b-39d6-4af9-bfd8-b594629c09a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {018139d4-cf90-4b6e-80a2-fe0aa4787025}, !- Handle
  {d347638b-39d6-4af9-bfd8-b594629c09a3}, !- Source Object
  3,                                      !- Outlet Port
  {2cd8f099-d56e-4737-ade7-8a17fdf745a2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f0ab9aaf-9a25-413b-905a-f689f606b8a5}, !- Handle
  Zone LargeHotel GuestRoom C  - Story ground FCU Outlet Air Node, !- Name
  {e29a27a5-a6d1-455f-84e3-ac24304226bb}, !- Inlet Port
  {870e3670-509e-469b-a5c5-8af81a6ef516}; !- Outlet Port

OS:Connection,
  {870e3670-509e-469b-a5c5-8af81a6ef516}, !- Handle
  {f0ab9aaf-9a25-413b-905a-f689f606b8a5}, !- Source Object
  3,                                      !- Outlet Port
  {79f9f0a9-b41b-478a-a0f3-2a889a19a756}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e29a27a5-a6d1-455f-84e3-ac24304226bb}, !- Handle
  {2cd8f099-d56e-4737-ade7-8a17fdf745a2}, !- Source Object
  10,                                     !- Outlet Port
  {f0ab9aaf-9a25-413b-905a-f689f606b8a5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b2624966-836c-4676-85ff-8b3b0a419028}, !- Handle
  3 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {c7cb09d5-a1a1-4291-9742-ba665b270abb}, !- Availability Schedule
  {66d88869-bf16-4039-b4d0-0e18d944b676}, !- Availability Manager List Name
  0.00825810832196246,                    !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7656e3b4-785c-4f2e-a615-a3668cd16346}, !- Supply Side Inlet Node Name
  {7513126f-a93c-4a36-81d2-dbd959d18a86}, !- Demand Side Outlet Node Name
  {1717e5ed-a701-43a7-b19b-2949b7eb3a6e}, !- Demand Side Inlet Node A
  {693636c4-ef59-463e-91b0-712c6bc1e566}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7dea09c1-4aed-44c6-afc9-a5139a0ace02}, !- Demand Mixer Name
  {49db55ab-250a-4904-a9d3-36458db377b5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6cd31c3f-64c6-4444-8a8b-e779f1dd829e}, !- Handle
  3 Zone DOAS Supply Inlet Node,          !- Name
  {7656e3b4-785c-4f2e-a615-a3668cd16346}, !- Inlet Port
  {9a104594-0274-4fca-b531-3826c5e8bb65}; !- Outlet Port

OS:Node,
  {b0395f4f-54d2-4dda-9393-d4b5792d7ce2}, !- Handle
  3 Zone DOAS Supply Outlet Node,         !- Name
  {b8c3dfb6-9a63-4e67-a99a-cfeff1e07f3b}, !- Inlet Port
  {693636c4-ef59-463e-91b0-712c6bc1e566}; !- Outlet Port

OS:Connection,
  {7656e3b4-785c-4f2e-a615-a3668cd16346}, !- Handle
  {b2624966-836c-4676-85ff-8b3b0a419028}, !- Source Object
  9,                                      !- Outlet Port
  {6cd31c3f-64c6-4444-8a8b-e779f1dd829e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {693636c4-ef59-463e-91b0-712c6bc1e566}, !- Handle
  {b0395f4f-54d2-4dda-9393-d4b5792d7ce2}, !- Source Object
  3,                                      !- Outlet Port
  {b2624966-836c-4676-85ff-8b3b0a419028}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a765367c-50d2-4120-bdbe-db441f41321f}, !- Handle
  3 Zone DOAS Demand Inlet Node,          !- Name
  {1717e5ed-a701-43a7-b19b-2949b7eb3a6e}, !- Inlet Port
  {39eec54f-daa7-4e61-9d3f-c68fa004fabe}; !- Outlet Port

OS:Node,
  {4e9e9f6f-c80c-46bc-996c-d2e47b6ebdca}, !- Handle
  3 Zone DOAS Demand Outlet Node,         !- Name
  {0ef7f88b-4b4a-4bc5-932c-b11b9c009c52}, !- Inlet Port
  {7513126f-a93c-4a36-81d2-dbd959d18a86}; !- Outlet Port

OS:Node,
  {3676d257-06f3-4279-aa2c-d60f7e445eb3}, !- Handle
  Zone LargeHotel Corridor B  - Story mid Air Terminal Outlet Air Node, !- Name
  {11f9fd37-ce64-405e-ae0e-f39503cd4775}, !- Inlet Port
  {03a20be2-ec7d-47f3-89e8-2445b3c0a524}; !- Outlet Port

OS:Connection,
  {1717e5ed-a701-43a7-b19b-2949b7eb3a6e}, !- Handle
  {b2624966-836c-4676-85ff-8b3b0a419028}, !- Source Object
  11,                                     !- Outlet Port
  {a765367c-50d2-4120-bdbe-db441f41321f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7513126f-a93c-4a36-81d2-dbd959d18a86}, !- Handle
  {4e9e9f6f-c80c-46bc-996c-d2e47b6ebdca}, !- Source Object
  3,                                      !- Outlet Port
  {b2624966-836c-4676-85ff-8b3b0a419028}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {49db55ab-250a-4904-a9d3-36458db377b5}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {39eec54f-daa7-4e61-9d3f-c68fa004fabe}, !- Inlet Node Name
  {3ce5d7fc-149c-419d-b2b2-021526f6cb9e}, !- Outlet Node Name 1
  {3a8854dd-378d-4815-8a40-dcc441ebb9ac}, !- Outlet Node Name 2
  {acbe2416-54ea-454f-a37c-4b5bdf6907d1}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {7dea09c1-4aed-44c6-afc9-a5139a0ace02}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {0ef7f88b-4b4a-4bc5-932c-b11b9c009c52}, !- Outlet Node Name
  {63fa346a-40b3-4b8f-a51e-930e3b302c93}, !- Inlet Node Name 1
  {86aed0e0-9fc4-4c78-b734-9994e861cb5a}, !- Inlet Node Name 2
  {d5916dbf-dd7d-4081-9bd7-a9a854e9f4f8}; !- Inlet Node Name 3

OS:Connection,
  {39eec54f-daa7-4e61-9d3f-c68fa004fabe}, !- Handle
  {a765367c-50d2-4120-bdbe-db441f41321f}, !- Source Object
  3,                                      !- Outlet Port
  {49db55ab-250a-4904-a9d3-36458db377b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef7f88b-4b4a-4bc5-932c-b11b9c009c52}, !- Handle
  {7dea09c1-4aed-44c6-afc9-a5139a0ace02}, !- Source Object
  2,                                      !- Outlet Port
  {4e9e9f6f-c80c-46bc-996c-d2e47b6ebdca}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {684b1588-9e4b-40b4-be89-f3f1c1ccc902}, !- Handle
  {b2624966-836c-4676-85ff-8b3b0a419028}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.00825810832196246,                    !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  159.17,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  368.61,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {66d88869-bf16-4039-b4d0-0e18d944b676}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {94ebbd27-0f7f-40b6-ab94-7047cc174ca8}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {079ffed0-c6c3-4a98-84a6-0be9891bc67a}, !- Handle
  DOAS Supply Fan 1,                      !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.00825810832196246,                    !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {289e5091-9aad-42f1-a4e1-1b9712ad989a}, !- Air Inlet Node Name
  {b8c3dfb6-9a63-4e67-a99a-cfeff1e07f3b}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {b8c3dfb6-9a63-4e67-a99a-cfeff1e07f3b}, !- Handle
  {079ffed0-c6c3-4a98-84a6-0be9891bc67a}, !- Source Object
  9,                                      !- Outlet Port
  {b0395f4f-54d2-4dda-9393-d4b5792d7ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {30c50fd3-5c6c-4e19-9de4-65855dbfa0a6}, !- Handle
  3 Zone DOAS Htg Coil,                   !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  5.10867535777825,                       !- U-Factor Times Area Value {W/K}
  8.06258113455489e-06,                   !- Maximum Water Flow Rate {m3/s}
  {2a693125-5c60-4b46-8f12-769a5519c8e3}, !- Water Inlet Node Name
  {e7daefa1-5719-403a-a1d8-8e92bef9fb95}, !- Water Outlet Node Name
  {b08fbc91-09fb-4e26-8d3c-b2f008749a09}, !- Air Inlet Node Name
  {141faa68-a5a0-4a2f-ada9-64cd80d01a10}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  368.611534374488,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {40790fdf-cc8f-455c-887d-7d027ff844c6}, !- Handle
  3 Zone DOAS Htg Coil Inlet Water Node,  !- Name
  {558d8d9d-0538-420a-8174-661df77ab33f}, !- Inlet Port
  {2a693125-5c60-4b46-8f12-769a5519c8e3}; !- Outlet Port

OS:Connection,
  {558d8d9d-0538-420a-8174-661df77ab33f}, !- Handle
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Source Object
  16,                                     !- Outlet Port
  {40790fdf-cc8f-455c-887d-7d027ff844c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55c27493-59ef-4f78-8a17-877c732301ef}, !- Handle
  3 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {e7daefa1-5719-403a-a1d8-8e92bef9fb95}, !- Inlet Port
  {ddb03554-0514-4edd-b7e2-c009338f18de}; !- Outlet Port

OS:Connection,
  {2a693125-5c60-4b46-8f12-769a5519c8e3}, !- Handle
  {40790fdf-cc8f-455c-887d-7d027ff844c6}, !- Source Object
  3,                                      !- Outlet Port
  {30c50fd3-5c6c-4e19-9de4-65855dbfa0a6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e7daefa1-5719-403a-a1d8-8e92bef9fb95}, !- Handle
  {30c50fd3-5c6c-4e19-9de4-65855dbfa0a6}, !- Source Object
  6,                                      !- Outlet Port
  {55c27493-59ef-4f78-8a17-877c732301ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddb03554-0514-4edd-b7e2-c009338f18de}, !- Handle
  {55c27493-59ef-4f78-8a17-877c732301ef}, !- Source Object
  3,                                      !- Outlet Port
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {721ede35-f184-4b9a-81b5-5194d693a36f}, !- Handle
  3 Zone DOAS Htg Coil Controller,        !- Name
  {30c50fd3-5c6c-4e19-9de4-65855dbfa0a6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  8.06258113455489e-06,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {08cdf10d-a754-4371-88ff-6ee83489f13b}, !- Handle
  3 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {141faa68-a5a0-4a2f-ada9-64cd80d01a10}, !- Inlet Port
  {289e5091-9aad-42f1-a4e1-1b9712ad989a}; !- Outlet Port

OS:Connection,
  {141faa68-a5a0-4a2f-ada9-64cd80d01a10}, !- Handle
  {30c50fd3-5c6c-4e19-9de4-65855dbfa0a6}, !- Source Object
  8,                                      !- Outlet Port
  {08cdf10d-a754-4371-88ff-6ee83489f13b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {289e5091-9aad-42f1-a4e1-1b9712ad989a}, !- Handle
  {08cdf10d-a754-4371-88ff-6ee83489f13b}, !- Source Object
  3,                                      !- Outlet Port
  {079ffed0-c6c3-4a98-84a6-0be9891bc67a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0325e281-2695-4fe5-96cc-fa510bff0dfe}, !- Handle
  3 Zone DOAS Clg Coil,                   !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  9.59399076173509e-06,                   !- Design Water Flow Rate {m3/s}
  0.00825810832196246,                    !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  32.0555,                                !- Design Inlet Air Temperature {C}
  14.5807852055862,                       !- Design Outlet Air Temperature {C}
  0.0107270111018958,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3aa66d3e-92c0-44d3-8302-e0232e5d6341}, !- Water Inlet Node Name
  {844d86a6-8f9c-48ec-90ce-511dc0e7dff7}, !- Water Outlet Node Name
  {beac66dc-c78d-4007-9990-0b6baf3ea7e5}, !- Air Inlet Node Name
  {e1d83345-5ab9-41ab-9ba6-d1efe37c8c40}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c25d1cca-df10-4d1a-9a1d-f0afb46c8d10}, !- Handle
  3 Zone DOAS Clg Coil Inlet Water Node,  !- Name
  {c04c1aba-9a70-4992-8c8f-c1ab5f8dcef2}, !- Inlet Port
  {3aa66d3e-92c0-44d3-8302-e0232e5d6341}; !- Outlet Port

OS:Connection,
  {c04c1aba-9a70-4992-8c8f-c1ab5f8dcef2}, !- Handle
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Source Object
  16,                                     !- Outlet Port
  {c25d1cca-df10-4d1a-9a1d-f0afb46c8d10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31239cc8-339f-4cd0-9d30-08b0f7662622}, !- Handle
  3 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {844d86a6-8f9c-48ec-90ce-511dc0e7dff7}, !- Inlet Port
  {b336372c-ae32-4b5f-8334-33706a4fbab3}; !- Outlet Port

OS:Connection,
  {3aa66d3e-92c0-44d3-8302-e0232e5d6341}, !- Handle
  {c25d1cca-df10-4d1a-9a1d-f0afb46c8d10}, !- Source Object
  3,                                      !- Outlet Port
  {0325e281-2695-4fe5-96cc-fa510bff0dfe}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {844d86a6-8f9c-48ec-90ce-511dc0e7dff7}, !- Handle
  {0325e281-2695-4fe5-96cc-fa510bff0dfe}, !- Source Object
  11,                                     !- Outlet Port
  {31239cc8-339f-4cd0-9d30-08b0f7662622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b336372c-ae32-4b5f-8334-33706a4fbab3}, !- Handle
  {31239cc8-339f-4cd0-9d30-08b0f7662622}, !- Source Object
  3,                                      !- Outlet Port
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {386c1bb3-8e4b-40a5-b187-16fc93d45efe}, !- Handle
  3 Zone DOAS Clg Coil Controller,        !- Name
  {0325e281-2695-4fe5-96cc-fa510bff0dfe}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.001,                                  !- Controller Convergence Tolerance {deltaC}
  9.59399076173509e-06,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a1d997cf-0829-4670-94cb-b35b1a632621}, !- Handle
  3 Zone DOAS Clg Coil Outlet Air Node,   !- Name
  {e1d83345-5ab9-41ab-9ba6-d1efe37c8c40}, !- Inlet Port
  {b08fbc91-09fb-4e26-8d3c-b2f008749a09}; !- Outlet Port

OS:Connection,
  {e1d83345-5ab9-41ab-9ba6-d1efe37c8c40}, !- Handle
  {0325e281-2695-4fe5-96cc-fa510bff0dfe}, !- Source Object
  13,                                     !- Outlet Port
  {a1d997cf-0829-4670-94cb-b35b1a632621}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b08fbc91-09fb-4e26-8d3c-b2f008749a09}, !- Handle
  {a1d997cf-0829-4670-94cb-b35b1a632621}, !- Source Object
  3,                                      !- Outlet Port
  {30c50fd3-5c6c-4e19-9de4-65855dbfa0a6}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a3e1a8db-2ada-43fb-aaed-d3e72f6c5fc3}, !- Handle
  3 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00825810832196246,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.00825810832196246,                    !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c7cb09d5-a1a1-4291-9742-ba665b270abb}, !- Minimum Outdoor Air Schedule Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bad157ec-11fd-4247-a855-a492452f31c2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {bad157ec-11fd-4247-a855-a492452f31c2}, !- Handle
  3 Zone DOAS Mechanical Ventilation Controller, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {347f43c3-8cf0-47a0-8e0e-1ee8343151e1}, !- Handle
  3 Zone DOAS OA System,                  !- Name
  {a3e1a8db-2ada-43fb-aaed-d3e72f6c5fc3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5df5d059-06a1-4e48-9550-c43e25fc6479}, !- Mixed Air Node Name
  {513c12b4-2d38-4006-a358-71ece7e8ef7a}, !- Outdoor Air Stream Node Name
  {8189fcdc-c24e-4fb1-a027-a15044709ba6}, !- Relief Air Stream Node Name
  {fa067bf8-e202-4dd3-94d3-e729917927f8}; !- Return Air Stream Node Name

OS:Node,
  {2c2f9020-5bd9-4954-bf6a-fe0147db3497}, !- Handle
  3 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {513c12b4-2d38-4006-a358-71ece7e8ef7a}; !- Outlet Port

OS:Connection,
  {513c12b4-2d38-4006-a358-71ece7e8ef7a}, !- Handle
  {2c2f9020-5bd9-4954-bf6a-fe0147db3497}, !- Source Object
  3,                                      !- Outlet Port
  {347f43c3-8cf0-47a0-8e0e-1ee8343151e1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e100f1f2-1c82-4d52-89ec-4a16eaa51da9}, !- Handle
  3 Zone DOAS Relief Air Node,            !- Name
  {8189fcdc-c24e-4fb1-a027-a15044709ba6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8189fcdc-c24e-4fb1-a027-a15044709ba6}, !- Handle
  {347f43c3-8cf0-47a0-8e0e-1ee8343151e1}, !- Source Object
  7,                                      !- Outlet Port
  {e100f1f2-1c82-4d52-89ec-4a16eaa51da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c5d9547-6871-4e48-b63f-1d63d67f9c1a}, !- Handle
  3 Zone DOAS Mixed Air Node,             !- Name
  {5df5d059-06a1-4e48-9550-c43e25fc6479}, !- Inlet Port
  {beac66dc-c78d-4007-9990-0b6baf3ea7e5}; !- Outlet Port

OS:Connection,
  {5df5d059-06a1-4e48-9550-c43e25fc6479}, !- Handle
  {347f43c3-8cf0-47a0-8e0e-1ee8343151e1}, !- Source Object
  5,                                      !- Outlet Port
  {9c5d9547-6871-4e48-b63f-1d63d67f9c1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beac66dc-c78d-4007-9990-0b6baf3ea7e5}, !- Handle
  {9c5d9547-6871-4e48-b63f-1d63d67f9c1a}, !- Source Object
  3,                                      !- Outlet Port
  {0325e281-2695-4fe5-96cc-fa510bff0dfe}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {87208bd3-e64b-46a8-941e-85db7f7b7841}, !- Handle
  DOAS Exhaust Fan 1,                     !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.00825810832196246,                    !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {9a104594-0274-4fca-b531-3826c5e8bb65}, !- Air Inlet Node Name
  {0cada9fe-82cc-4759-b131-4d6a4f3b16be}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {284571fc-b96f-4387-9ba8-242f4a7e242a}, !- Handle
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Name
  {0cada9fe-82cc-4759-b131-4d6a4f3b16be}, !- Inlet Port
  {fa067bf8-e202-4dd3-94d3-e729917927f8}; !- Outlet Port

OS:Connection,
  {9a104594-0274-4fca-b531-3826c5e8bb65}, !- Handle
  {6cd31c3f-64c6-4444-8a8b-e779f1dd829e}, !- Source Object
  3,                                      !- Outlet Port
  {87208bd3-e64b-46a8-941e-85db7f7b7841}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0cada9fe-82cc-4759-b131-4d6a4f3b16be}, !- Handle
  {87208bd3-e64b-46a8-941e-85db7f7b7841}, !- Source Object
  9,                                      !- Outlet Port
  {284571fc-b96f-4387-9ba8-242f4a7e242a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa067bf8-e202-4dd3-94d3-e729917927f8}, !- Handle
  {284571fc-b96f-4387-9ba8-242f4a7e242a}, !- Source Object
  3,                                      !- Outlet Port
  {347f43c3-8cf0-47a0-8e0e-1ee8343151e1}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {d0a8cea3-bda1-44aa-a0e0-ee8adce182ba}, !- Handle
  3 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {b0395f4f-54d2-4dda-9393-d4b5792d7ce2}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {94ebbd27-0f7f-40b6-ab94-7047cc174ca8}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0ed371f6-9a59-4eaf-a77e-60a3c521b69e}, !- Control Zone or Zone List Name
  {b3988a2e-771f-4fca-a5c8-6114b05c1176}, !- Cooling Control Zone or Zone List Name
  {37b80a04-fcfc-47cb-8d46-ab4404c96e50}, !- Heating Control Zone or Zone List Name
  {cfe9fad9-0fb7-43fd-ad33-22cfdf0dcd30}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0ed371f6-9a59-4eaf-a77e-60a3c521b69e}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {b3988a2e-771f-4fca-a5c8-6114b05c1176}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {37b80a04-fcfc-47cb-8d46-ab4404c96e50}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cfe9fad9-0fb7-43fd-ad33-22cfdf0dcd30}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0a51b0df-968f-4879-b08d-75aa24cf04fa}, !- Handle
  Zone LargeHotel Corridor B  - Story mid Air Terminal, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  {719a7c86-e53a-4148-8a9c-e7c9c091155a}, !- Air Inlet Node Name
  {11f9fd37-ce64-405e-ae0e-f39503cd4775}, !- Air Outlet Node Name
  0.0023401906923599;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4df547ff-9235-4944-af5b-0194d166cdbf}, !- Handle
  Zone LargeHotel Corridor B  - Story mid Return Air Node, !- Name
  {34026e3b-cd34-4b58-a73f-10aee5a69d88}, !- Inlet Port
  {63fa346a-40b3-4b8f-a51e-930e3b302c93}; !- Outlet Port

OS:Connection,
  {03a20be2-ec7d-47f3-89e8-2445b3c0a524}, !- Handle
  {3676d257-06f3-4279-aa2c-d60f7e445eb3}, !- Source Object
  3,                                      !- Outlet Port
  {8168daa4-3641-491d-9b9a-a269a144b678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34026e3b-cd34-4b58-a73f-10aee5a69d88}, !- Handle
  {af415243-c75d-4f96-b132-1b4dd2e740a0}, !- Source Object
  2,                                      !- Outlet Port
  {4df547ff-9235-4944-af5b-0194d166cdbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63fa346a-40b3-4b8f-a51e-930e3b302c93}, !- Handle
  {4df547ff-9235-4944-af5b-0194d166cdbf}, !- Source Object
  3,                                      !- Outlet Port
  {7dea09c1-4aed-44c6-afc9-a5139a0ace02}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c055d3f0-8533-4d0c-a12b-ee6a58ed936e}, !- Handle
  Zone LargeHotel Corridor B  - Story mid Air Terminal Inlet Air Node, !- Name
  {3ce5d7fc-149c-419d-b2b2-021526f6cb9e}, !- Inlet Port
  {719a7c86-e53a-4148-8a9c-e7c9c091155a}; !- Outlet Port

OS:Connection,
  {3ce5d7fc-149c-419d-b2b2-021526f6cb9e}, !- Handle
  {49db55ab-250a-4904-a9d3-36458db377b5}, !- Source Object
  3,                                      !- Outlet Port
  {c055d3f0-8533-4d0c-a12b-ee6a58ed936e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {719a7c86-e53a-4148-8a9c-e7c9c091155a}, !- Handle
  {c055d3f0-8533-4d0c-a12b-ee6a58ed936e}, !- Source Object
  3,                                      !- Outlet Port
  {0a51b0df-968f-4879-b08d-75aa24cf04fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11f9fd37-ce64-405e-ae0e-f39503cd4775}, !- Handle
  {0a51b0df-968f-4879-b08d-75aa24cf04fa}, !- Source Object
  4,                                      !- Outlet Port
  {3676d257-06f3-4279-aa2c-d60f7e445eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {aac1f321-c674-46d3-a0b8-0baab1b012ee}, !- Handle
  Schedule Constant 23,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {95bdc142-2ff8-42bc-9372-1987e61f7e33}, !- Handle
  Schedule Constant 24,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1891a165-4cdc-44f2-8eb6-7e7f7b4cdb9d}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid Air Terminal, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  {1d8406b5-3bae-4eb9-a356-10e3513a3101}, !- Air Inlet Node Name
  {5901134f-2370-4c5d-99bb-ebbfcc65baac}, !- Air Outlet Node Name
  0.00295895881480128;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {443f6faa-2746-4bf1-87af-bad13515e695}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid Air Terminal Outlet Air Node, !- Name
  {5901134f-2370-4c5d-99bb-ebbfcc65baac}, !- Inlet Port
  {895f502f-81dd-40c5-abca-02a7f60813c1}; !- Outlet Port

OS:Node,
  {08b6057b-ab23-425e-87db-e3dc73ccd575}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid Return Air Node, !- Name
  {7f1d4284-38c1-4c8e-bd8f-7a289019be5b}, !- Inlet Port
  {86aed0e0-9fc4-4c78-b734-9994e861cb5a}; !- Outlet Port

OS:Connection,
  {895f502f-81dd-40c5-abca-02a7f60813c1}, !- Handle
  {443f6faa-2746-4bf1-87af-bad13515e695}, !- Source Object
  3,                                      !- Outlet Port
  {9fda135b-f54b-450d-8aa8-09e0c890d105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f1d4284-38c1-4c8e-bd8f-7a289019be5b}, !- Handle
  {a03aa2d1-7f91-41c4-b0cd-eef5ef4a6bad}, !- Source Object
  2,                                      !- Outlet Port
  {08b6057b-ab23-425e-87db-e3dc73ccd575}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86aed0e0-9fc4-4c78-b734-9994e861cb5a}, !- Handle
  {08b6057b-ab23-425e-87db-e3dc73ccd575}, !- Source Object
  3,                                      !- Outlet Port
  {7dea09c1-4aed-44c6-afc9-a5139a0ace02}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e6703839-bfdd-4fc9-9261-f50bb7ae74f7}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid Air Terminal Inlet Air Node, !- Name
  {3a8854dd-378d-4815-8a40-dcc441ebb9ac}, !- Inlet Port
  {1d8406b5-3bae-4eb9-a356-10e3513a3101}; !- Outlet Port

OS:Connection,
  {3a8854dd-378d-4815-8a40-dcc441ebb9ac}, !- Handle
  {49db55ab-250a-4904-a9d3-36458db377b5}, !- Source Object
  4,                                      !- Outlet Port
  {e6703839-bfdd-4fc9-9261-f50bb7ae74f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d8406b5-3bae-4eb9-a356-10e3513a3101}, !- Handle
  {e6703839-bfdd-4fc9-9261-f50bb7ae74f7}, !- Source Object
  3,                                      !- Outlet Port
  {1891a165-4cdc-44f2-8eb6-7e7f7b4cdb9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5901134f-2370-4c5d-99bb-ebbfcc65baac}, !- Handle
  {1891a165-4cdc-44f2-8eb6-7e7f7b4cdb9d}, !- Source Object
  4,                                      !- Outlet Port
  {443f6faa-2746-4bf1-87af-bad13515e695}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {14244d85-9f8a-4737-808f-d47d9d745ad4}, !- Handle
  Schedule Constant 25,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {83150018-5ae3-4dd4-997c-fd59b66839e9}, !- Handle
  Schedule Constant 26,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c7b6884d-dc74-4702-92df-99b2e6a30077}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid Air Terminal, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  {11739aef-4764-4e6f-94c6-e032637c3a97}, !- Air Inlet Node Name
  {85f820a9-f04d-44d0-b6ab-926cde1df8c9}, !- Air Outlet Node Name
  0.00295895881480128;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c07fa483-bb48-4491-a313-100af4a373a2}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid Air Terminal Outlet Air Node, !- Name
  {85f820a9-f04d-44d0-b6ab-926cde1df8c9}, !- Inlet Port
  {58cfd708-8804-4760-af3a-e62dbf347378}; !- Outlet Port

OS:Node,
  {982e4959-94a6-4a34-b64a-99d6fa3468d0}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid Return Air Node, !- Name
  {4e8d182e-77b9-44d9-a4cb-e36d7b7a43b8}, !- Inlet Port
  {d5916dbf-dd7d-4081-9bd7-a9a854e9f4f8}; !- Outlet Port

OS:Connection,
  {58cfd708-8804-4760-af3a-e62dbf347378}, !- Handle
  {c07fa483-bb48-4491-a313-100af4a373a2}, !- Source Object
  3,                                      !- Outlet Port
  {fbf0e3fd-8b26-4524-9b2c-c7c6ed8027f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e8d182e-77b9-44d9-a4cb-e36d7b7a43b8}, !- Handle
  {797ef76f-c858-4845-9423-790a538ffa53}, !- Source Object
  2,                                      !- Outlet Port
  {982e4959-94a6-4a34-b64a-99d6fa3468d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5916dbf-dd7d-4081-9bd7-a9a854e9f4f8}, !- Handle
  {982e4959-94a6-4a34-b64a-99d6fa3468d0}, !- Source Object
  3,                                      !- Outlet Port
  {7dea09c1-4aed-44c6-afc9-a5139a0ace02}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3e809820-396b-4e7b-aea8-65a77ac05e89}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid Air Terminal Inlet Air Node, !- Name
  {acbe2416-54ea-454f-a37c-4b5bdf6907d1}, !- Inlet Port
  {11739aef-4764-4e6f-94c6-e032637c3a97}; !- Outlet Port

OS:Connection,
  {acbe2416-54ea-454f-a37c-4b5bdf6907d1}, !- Handle
  {49db55ab-250a-4904-a9d3-36458db377b5}, !- Source Object
  5,                                      !- Outlet Port
  {3e809820-396b-4e7b-aea8-65a77ac05e89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11739aef-4764-4e6f-94c6-e032637c3a97}, !- Handle
  {3e809820-396b-4e7b-aea8-65a77ac05e89}, !- Source Object
  3,                                      !- Outlet Port
  {c7b6884d-dc74-4702-92df-99b2e6a30077}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85f820a9-f04d-44d0-b6ab-926cde1df8c9}, !- Handle
  {c7b6884d-dc74-4702-92df-99b2e6a30077}, !- Source Object
  4,                                      !- Outlet Port
  {c07fa483-bb48-4491-a313-100af4a373a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0804ac22-0723-4e9e-8528-b1825762df0e}, !- Handle
  Schedule Constant 27,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {34d3abaf-88dd-4d1c-9832-a80af19430b5}, !- Handle
  Schedule Constant 28,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {21b749e0-c013-40b0-8f27-995b09515166}, !- Handle
  Zone LargeHotel Corridor B  - Story mid FCU Cooling Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  2.19904894124946e-06,                   !- Design Water Flow Rate {m3/s}
  0.0101727053001142,                     !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  31.4314674043969,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0085,                                 !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {090ba69e-4100-45d9-8aa9-30f4f32f6b8a}, !- Water Inlet Node Name
  {cf2af788-bea3-4549-ac1d-57babac88d5d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5884870f-72fd-4eda-8444-254abe525c47}, !- Handle
  Zone LargeHotel Corridor B  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {2a005680-e8f2-4e11-bb3f-ed98b28e45f0}, !- Inlet Port
  {090ba69e-4100-45d9-8aa9-30f4f32f6b8a}; !- Outlet Port

OS:Connection,
  {2a005680-e8f2-4e11-bb3f-ed98b28e45f0}, !- Handle
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Source Object
  17,                                     !- Outlet Port
  {5884870f-72fd-4eda-8444-254abe525c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8aaedfb3-e233-4b2a-b21e-d0556ce89811}, !- Handle
  Zone LargeHotel Corridor B  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {cf2af788-bea3-4549-ac1d-57babac88d5d}, !- Inlet Port
  {0e0a3352-4c6d-4e98-ae78-9198583fa029}; !- Outlet Port

OS:Connection,
  {090ba69e-4100-45d9-8aa9-30f4f32f6b8a}, !- Handle
  {5884870f-72fd-4eda-8444-254abe525c47}, !- Source Object
  3,                                      !- Outlet Port
  {21b749e0-c013-40b0-8f27-995b09515166}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {cf2af788-bea3-4549-ac1d-57babac88d5d}, !- Handle
  {21b749e0-c013-40b0-8f27-995b09515166}, !- Source Object
  11,                                     !- Outlet Port
  {8aaedfb3-e233-4b2a-b21e-d0556ce89811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e0a3352-4c6d-4e98-ae78-9198583fa029}, !- Handle
  {8aaedfb3-e233-4b2a-b21e-d0556ce89811}, !- Source Object
  3,                                      !- Outlet Port
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0f51a6fc-207b-4f67-94f2-6ec45111cef4}, !- Handle
  Zone LargeHotel Corridor B  - Story mid FCU Cooling Coil Controller, !- Name
  {21b749e0-c013-40b0-8f27-995b09515166}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {291b6e7c-84cd-4d92-9558-86bba0ca8600}, !- Handle
  Zone LargeHotel Corridor B  - Story mid FCU Heating Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  6.21771331334997,                       !- U-Factor Times Area Value {W/K}
  6.33125273757517e-06,                   !- Maximum Water Flow Rate {m3/s}
  {2fbf86ea-6a70-4824-a1dd-ac873443f24c}, !- Water Inlet Node Name
  {4b9d3519-f23b-4944-b5e1-29d7a9ed7cc5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  289.457277658652,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b0cce443-01bd-4717-b8fa-7b7429200a2c}, !- Handle
  Zone LargeHotel Corridor B  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {f2fb8c04-42f9-4fbb-9710-a70fa649a616}, !- Inlet Port
  {2fbf86ea-6a70-4824-a1dd-ac873443f24c}; !- Outlet Port

OS:Connection,
  {f2fb8c04-42f9-4fbb-9710-a70fa649a616}, !- Handle
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Source Object
  17,                                     !- Outlet Port
  {b0cce443-01bd-4717-b8fa-7b7429200a2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c1a0d26-0f5b-4b84-ae46-8fc1fe77b640}, !- Handle
  Zone LargeHotel Corridor B  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {4b9d3519-f23b-4944-b5e1-29d7a9ed7cc5}, !- Inlet Port
  {5b9d6964-d54a-4895-9f4a-27ad16bb2e30}; !- Outlet Port

OS:Connection,
  {2fbf86ea-6a70-4824-a1dd-ac873443f24c}, !- Handle
  {b0cce443-01bd-4717-b8fa-7b7429200a2c}, !- Source Object
  3,                                      !- Outlet Port
  {291b6e7c-84cd-4d92-9558-86bba0ca8600}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4b9d3519-f23b-4944-b5e1-29d7a9ed7cc5}, !- Handle
  {291b6e7c-84cd-4d92-9558-86bba0ca8600}, !- Source Object
  6,                                      !- Outlet Port
  {7c1a0d26-0f5b-4b84-ae46-8fc1fe77b640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b9d6964-d54a-4895-9f4a-27ad16bb2e30}, !- Handle
  {7c1a0d26-0f5b-4b84-ae46-8fc1fe77b640}, !- Source Object
  3,                                      !- Outlet Port
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {88346d99-630d-4bfe-8019-eb9ca3706c47}, !- Handle
  Zone LargeHotel Corridor B  - Story mid FCU Heating Coil Controller, !- Name
  {291b6e7c-84cd-4d92-9558-86bba0ca8600}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {51e07e22-aa26-4820-bbe0-fa395f49a79b}, !- Handle
  Zone LargeHotel Corridor B  - Story mid Fan Coil fan, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.0101727053001142,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {63e70833-02e9-448e-b3d4-1439ae695978}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9765fdb1-42d9-4104-b49b-929b9378d8ec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {63e70833-02e9-448e-b3d4-1439ae695978}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9765fdb1-42d9-4104-b49b-929b9378d8ec}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {bd0a1c61-5aa8-4410-b991-733c7932e24f}, !- Handle
  Zone LargeHotel Corridor B  - Story mid FCU, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.0101727053001142,                     !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {f0e74a39-3428-445b-a2e3-5f9d9930a422}, !- Air Inlet Node Name
  {ee8d67d0-a30a-471e-9424-221ea43d1406}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {51e07e22-aa26-4820-bbe0-fa395f49a79b}, !- Supply Air Fan Name
  {21b749e0-c013-40b0-8f27-995b09515166}, !- Cooling Coil Name
  2.19904894124946e-06,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {291b6e7c-84cd-4d92-9558-86bba0ca8600}, !- Heating Coil Name
  6.33125273757517e-06,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {342622b6-da18-4595-803f-8f3911f41753}, !- Handle
  Zone LargeHotel Corridor B  - Story mid FCU Inlet Air Node, !- Name
  {9e613a30-634c-498a-9518-14f1970d478c}, !- Inlet Port
  {f0e74a39-3428-445b-a2e3-5f9d9930a422}; !- Outlet Port

OS:Connection,
  {9e613a30-634c-498a-9518-14f1970d478c}, !- Handle
  {6b8377ab-4811-4956-b341-f02ad8f13b07}, !- Source Object
  2,                                      !- Outlet Port
  {342622b6-da18-4595-803f-8f3911f41753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0e74a39-3428-445b-a2e3-5f9d9930a422}, !- Handle
  {342622b6-da18-4595-803f-8f3911f41753}, !- Source Object
  3,                                      !- Outlet Port
  {bd0a1c61-5aa8-4410-b991-733c7932e24f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5191da15-a1fc-4c0a-8015-8d9810a90835}, !- Handle
  Zone LargeHotel Corridor B  - Story mid FCU Outlet Air Node, !- Name
  {ee8d67d0-a30a-471e-9424-221ea43d1406}, !- Inlet Port
  {e1046d1e-f605-4889-a2bd-117470eeeb9d}; !- Outlet Port

OS:Connection,
  {e1046d1e-f605-4889-a2bd-117470eeeb9d}, !- Handle
  {5191da15-a1fc-4c0a-8015-8d9810a90835}, !- Source Object
  3,                                      !- Outlet Port
  {8168daa4-3641-491d-9b9a-a269a144b678}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee8d67d0-a30a-471e-9424-221ea43d1406}, !- Handle
  {bd0a1c61-5aa8-4410-b991-733c7932e24f}, !- Source Object
  10,                                     !- Outlet Port
  {5191da15-a1fc-4c0a-8015-8d9810a90835}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {5b77412f-6595-48f4-9ff7-93d34a608154}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid FCU Cooling Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  8.55236252555371e-05,                   !- Design Water Flow Rate {m3/s}
  0.183235570621765,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.4191349558977,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00990140594247755,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e290edef-2f84-4c06-a93a-88201e4e5413}, !- Water Inlet Node Name
  {aab80c61-282e-4097-9a44-de269afe295d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e2125a91-432b-4219-b9d4-73d9fbb24bdc}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {9b7ab130-dd85-41bc-bf44-623e63b66245}, !- Inlet Port
  {e290edef-2f84-4c06-a93a-88201e4e5413}; !- Outlet Port

OS:Connection,
  {9b7ab130-dd85-41bc-bf44-623e63b66245}, !- Handle
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Source Object
  18,                                     !- Outlet Port
  {e2125a91-432b-4219-b9d4-73d9fbb24bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d38e3320-de68-41f2-9b01-492e685a5e9e}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {aab80c61-282e-4097-9a44-de269afe295d}, !- Inlet Port
  {b2756e4e-0ea9-4ba2-b94b-c937150d048c}; !- Outlet Port

OS:Connection,
  {e290edef-2f84-4c06-a93a-88201e4e5413}, !- Handle
  {e2125a91-432b-4219-b9d4-73d9fbb24bdc}, !- Source Object
  3,                                      !- Outlet Port
  {5b77412f-6595-48f4-9ff7-93d34a608154}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {aab80c61-282e-4097-9a44-de269afe295d}, !- Handle
  {5b77412f-6595-48f4-9ff7-93d34a608154}, !- Source Object
  11,                                     !- Outlet Port
  {d38e3320-de68-41f2-9b01-492e685a5e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2756e4e-0ea9-4ba2-b94b-c937150d048c}, !- Handle
  {d38e3320-de68-41f2-9b01-492e685a5e9e}, !- Source Object
  3,                                      !- Outlet Port
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9c10f2ad-460b-4ccc-9bea-f2a21a3c341d}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid FCU Cooling Coil Controller, !- Name
  {5b77412f-6595-48f4-9ff7-93d34a608154}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {e8646e7b-e0a1-42da-815d-cc27543d439f}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid FCU Heating Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  93.6084936832084,                       !- U-Factor Times Area Value {W/K}
  9.03296715326238e-05,                   !- Maximum Water Flow Rate {m3/s}
  {c16b2839-e6fe-4dda-90fd-8cbfa1471e11}, !- Water Inlet Node Name
  {00a663f2-5d28-47de-8aec-f045eb1a18d6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4129.76418686571,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f1b0b604-2607-4245-bddb-cdee30787f8b}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {6b05a7d0-1b6d-463e-9a90-61d537291563}, !- Inlet Port
  {c16b2839-e6fe-4dda-90fd-8cbfa1471e11}; !- Outlet Port

OS:Connection,
  {6b05a7d0-1b6d-463e-9a90-61d537291563}, !- Handle
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Source Object
  18,                                     !- Outlet Port
  {f1b0b604-2607-4245-bddb-cdee30787f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c5f3a9b-dce2-4de7-9268-0ab20de80d64}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {00a663f2-5d28-47de-8aec-f045eb1a18d6}, !- Inlet Port
  {23370934-d8a2-41f0-8491-49a52d7c8c9f}; !- Outlet Port

OS:Connection,
  {c16b2839-e6fe-4dda-90fd-8cbfa1471e11}, !- Handle
  {f1b0b604-2607-4245-bddb-cdee30787f8b}, !- Source Object
  3,                                      !- Outlet Port
  {e8646e7b-e0a1-42da-815d-cc27543d439f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {00a663f2-5d28-47de-8aec-f045eb1a18d6}, !- Handle
  {e8646e7b-e0a1-42da-815d-cc27543d439f}, !- Source Object
  6,                                      !- Outlet Port
  {6c5f3a9b-dce2-4de7-9268-0ab20de80d64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23370934-d8a2-41f0-8491-49a52d7c8c9f}, !- Handle
  {6c5f3a9b-dce2-4de7-9268-0ab20de80d64}, !- Source Object
  3,                                      !- Outlet Port
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {55661ef9-3159-4054-b36d-06095484687a}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid FCU Heating Coil Controller, !- Name
  {e8646e7b-e0a1-42da-815d-cc27543d439f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {8bf340ee-45bf-43ef-8f0f-c95348127025}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid Fan Coil fan, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.183235570621765,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {addea1f8-d316-4a87-8407-854c33878825}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cde1aeef-8e3a-492f-a4e0-72c00aeea40d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {addea1f8-d316-4a87-8407-854c33878825}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cde1aeef-8e3a-492f-a4e0-72c00aeea40d}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {78e84d98-704c-4744-b1ff-3610618b3fbe}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid FCU, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.183235570621765,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b1445781-26f8-4160-bd26-d03dc97ce656}, !- Air Inlet Node Name
  {05d0980d-37ae-486f-87a0-835a7339831b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {8bf340ee-45bf-43ef-8f0f-c95348127025}, !- Supply Air Fan Name
  {5b77412f-6595-48f4-9ff7-93d34a608154}, !- Cooling Coil Name
  8.55236252555371e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e8646e7b-e0a1-42da-815d-cc27543d439f}, !- Heating Coil Name
  9.03296715326238e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {989dd2e3-11a1-4d7f-b671-db24dc167d73}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid FCU Inlet Air Node, !- Name
  {5ac9b38a-9650-409e-b722-24a93f1a013a}, !- Inlet Port
  {b1445781-26f8-4160-bd26-d03dc97ce656}; !- Outlet Port

OS:Connection,
  {5ac9b38a-9650-409e-b722-24a93f1a013a}, !- Handle
  {e2de4a72-e81c-4001-a0c9-331fe6bc4723}, !- Source Object
  2,                                      !- Outlet Port
  {989dd2e3-11a1-4d7f-b671-db24dc167d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1445781-26f8-4160-bd26-d03dc97ce656}, !- Handle
  {989dd2e3-11a1-4d7f-b671-db24dc167d73}, !- Source Object
  3,                                      !- Outlet Port
  {78e84d98-704c-4744-b1ff-3610618b3fbe}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4f2346ef-a64c-4850-9929-b1e463cb39b9}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid FCU Outlet Air Node, !- Name
  {05d0980d-37ae-486f-87a0-835a7339831b}, !- Inlet Port
  {39657576-a4f5-48a9-a6c0-76b8ee4e943a}; !- Outlet Port

OS:Connection,
  {39657576-a4f5-48a9-a6c0-76b8ee4e943a}, !- Handle
  {4f2346ef-a64c-4850-9929-b1e463cb39b9}, !- Source Object
  3,                                      !- Outlet Port
  {9fda135b-f54b-450d-8aa8-09e0c890d105}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05d0980d-37ae-486f-87a0-835a7339831b}, !- Handle
  {78e84d98-704c-4744-b1ff-3610618b3fbe}, !- Source Object
  10,                                     !- Outlet Port
  {4f2346ef-a64c-4850-9929-b1e463cb39b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {e30eb992-1cad-4338-a550-a8e577e989db}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid FCU Cooling Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.000126282676462442,                   !- Design Water Flow Rate {m3/s}
  0.185173522950383,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.426994047368,                        !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0088558807701939,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {84a9ac69-eaef-4b5e-9b9e-f5cd468bf304}, !- Water Inlet Node Name
  {f4c33c05-82d8-4700-9115-cb538f6e53ab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f6899b60-c00c-40aa-beda-41617ab24914}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {3786d3f4-722c-48cc-a481-1c476f1d73b7}, !- Inlet Port
  {84a9ac69-eaef-4b5e-9b9e-f5cd468bf304}; !- Outlet Port

OS:Connection,
  {3786d3f4-722c-48cc-a481-1c476f1d73b7}, !- Handle
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Source Object
  19,                                     !- Outlet Port
  {f6899b60-c00c-40aa-beda-41617ab24914}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {924cc7f5-6d40-4170-83b2-0351cb7b9183}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {f4c33c05-82d8-4700-9115-cb538f6e53ab}, !- Inlet Port
  {eff1e108-15ce-41cf-aff1-cd72232f765a}; !- Outlet Port

OS:Connection,
  {84a9ac69-eaef-4b5e-9b9e-f5cd468bf304}, !- Handle
  {f6899b60-c00c-40aa-beda-41617ab24914}, !- Source Object
  3,                                      !- Outlet Port
  {e30eb992-1cad-4338-a550-a8e577e989db}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f4c33c05-82d8-4700-9115-cb538f6e53ab}, !- Handle
  {e30eb992-1cad-4338-a550-a8e577e989db}, !- Source Object
  11,                                     !- Outlet Port
  {924cc7f5-6d40-4170-83b2-0351cb7b9183}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eff1e108-15ce-41cf-aff1-cd72232f765a}, !- Handle
  {924cc7f5-6d40-4170-83b2-0351cb7b9183}, !- Source Object
  3,                                      !- Outlet Port
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f118381e-1c62-45b2-9f4e-5a25f6f045be}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid FCU Cooling Coil Controller, !- Name
  {e30eb992-1cad-4338-a550-a8e577e989db}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {a035b607-e173-44e2-9dcf-bea75ec4de3a}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid FCU Heating Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  93.6077163272099,                       !- U-Factor Times Area Value {W/K}
  9.03289210050204e-05,                   !- Maximum Water Flow Rate {m3/s}
  {e2886fae-e25b-4e77-ba67-5b08f0a13c9b}, !- Water Inlet Node Name
  {cd04ae4e-7c6c-47df-9e77-e6bc2e3db96d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4129.72987364432,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f683dab8-880c-4c7b-a7dc-ea702f9f1588}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {fea12a01-a46a-4495-8210-411605775af9}, !- Inlet Port
  {e2886fae-e25b-4e77-ba67-5b08f0a13c9b}; !- Outlet Port

OS:Connection,
  {fea12a01-a46a-4495-8210-411605775af9}, !- Handle
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Source Object
  19,                                     !- Outlet Port
  {f683dab8-880c-4c7b-a7dc-ea702f9f1588}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03a4ea98-4c30-4a6f-a691-468a5983cfbf}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {cd04ae4e-7c6c-47df-9e77-e6bc2e3db96d}, !- Inlet Port
  {362c5349-eec4-4b25-b91e-f4f7f07d849d}; !- Outlet Port

OS:Connection,
  {e2886fae-e25b-4e77-ba67-5b08f0a13c9b}, !- Handle
  {f683dab8-880c-4c7b-a7dc-ea702f9f1588}, !- Source Object
  3,                                      !- Outlet Port
  {a035b607-e173-44e2-9dcf-bea75ec4de3a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cd04ae4e-7c6c-47df-9e77-e6bc2e3db96d}, !- Handle
  {a035b607-e173-44e2-9dcf-bea75ec4de3a}, !- Source Object
  6,                                      !- Outlet Port
  {03a4ea98-4c30-4a6f-a691-468a5983cfbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {362c5349-eec4-4b25-b91e-f4f7f07d849d}, !- Handle
  {03a4ea98-4c30-4a6f-a691-468a5983cfbf}, !- Source Object
  3,                                      !- Outlet Port
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7d7ae479-f2f8-44a2-aac5-3caac1b485f5}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid FCU Heating Coil Controller, !- Name
  {a035b607-e173-44e2-9dcf-bea75ec4de3a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {fa91a689-5519-41ba-a252-e667e7998b94}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid Fan Coil fan, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.185173522950383,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a11487fc-9f2c-46a0-8e3d-3d75aa410202}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3f22c101-ae63-41cd-885e-398013c77db1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {a11487fc-9f2c-46a0-8e3d-3d75aa410202}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3f22c101-ae63-41cd-885e-398013c77db1}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {740e15d7-dba3-4ed5-8b79-d24fa2068c04}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid FCU, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.185173522950383,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {1df899e5-b09a-409d-bedb-65626f75416b}, !- Air Inlet Node Name
  {390d29f4-50a2-4081-a1b2-7544689d8b45}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {fa91a689-5519-41ba-a252-e667e7998b94}, !- Supply Air Fan Name
  {e30eb992-1cad-4338-a550-a8e577e989db}, !- Cooling Coil Name
  0.000126282676462442,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {a035b607-e173-44e2-9dcf-bea75ec4de3a}, !- Heating Coil Name
  9.03289210050204e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {68500a99-e2f0-4a7d-9866-948012393d4d}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid FCU Inlet Air Node, !- Name
  {5883e9c0-b289-472a-89cd-195dac77d0d7}, !- Inlet Port
  {1df899e5-b09a-409d-bedb-65626f75416b}; !- Outlet Port

OS:Connection,
  {5883e9c0-b289-472a-89cd-195dac77d0d7}, !- Handle
  {a798e057-b61c-41f3-ab3d-e9dd0e0804ba}, !- Source Object
  2,                                      !- Outlet Port
  {68500a99-e2f0-4a7d-9866-948012393d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1df899e5-b09a-409d-bedb-65626f75416b}, !- Handle
  {68500a99-e2f0-4a7d-9866-948012393d4d}, !- Source Object
  3,                                      !- Outlet Port
  {740e15d7-dba3-4ed5-8b79-d24fa2068c04}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {58ff02ff-7724-4839-917c-2633c5914055}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid FCU Outlet Air Node, !- Name
  {390d29f4-50a2-4081-a1b2-7544689d8b45}, !- Inlet Port
  {0561237f-438d-48e8-ac33-d1218b2b2e17}; !- Outlet Port

OS:Connection,
  {0561237f-438d-48e8-ac33-d1218b2b2e17}, !- Handle
  {58ff02ff-7724-4839-917c-2633c5914055}, !- Source Object
  3,                                      !- Outlet Port
  {fbf0e3fd-8b26-4524-9b2c-c7c6ed8027f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {390d29f4-50a2-4081-a1b2-7544689d8b45}, !- Handle
  {740e15d7-dba3-4ed5-8b79-d24fa2068c04}, !- Source Object
  10,                                     !- Outlet Port
  {58ff02ff-7724-4839-917c-2633c5914055}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {46071045-9354-428b-9ff0-70e21c2406f5}, !- Handle
  3 Zone DOAS 1,                          !- Name
  ,                                       !- Controller List Name
  {7297e1fa-a768-47c6-9fbd-b7d22e5d9f76}, !- Availability Schedule
  {e3084e49-4c1e-4c74-9c64-d2455786899b}, !- Availability Manager List Name
  0.00825810832196246,                    !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {13a2f312-435d-4a51-aae5-de70cec5860c}, !- Supply Side Inlet Node Name
  {bf4b94c6-de6a-49f8-adf5-13b9178b98d4}, !- Demand Side Outlet Node Name
  {ec67a6b1-e87c-4133-ab82-6a9d953dbcb8}, !- Demand Side Inlet Node A
  {46b97fa1-f389-47e9-9193-a7fd07f61721}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c9176d01-94ae-4fb8-9623-07a71d3bc628}, !- Demand Mixer Name
  {4610d16d-f2f2-45c8-bad8-927be2e278a9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f8e993e3-52f4-4afd-a441-d28c7ed2246e}, !- Handle
  3 Zone DOAS 1 Supply Inlet Node,        !- Name
  {13a2f312-435d-4a51-aae5-de70cec5860c}, !- Inlet Port
  {6f95b221-bdc8-4668-adc5-2e41c7d886f4}; !- Outlet Port

OS:Node,
  {997e6bed-7286-4f46-84f9-48fb95087834}, !- Handle
  3 Zone DOAS 1 Supply Outlet Node,       !- Name
  {7e7ff952-3de9-4ae2-8ce9-4e4948813651}, !- Inlet Port
  {46b97fa1-f389-47e9-9193-a7fd07f61721}; !- Outlet Port

OS:Connection,
  {13a2f312-435d-4a51-aae5-de70cec5860c}, !- Handle
  {46071045-9354-428b-9ff0-70e21c2406f5}, !- Source Object
  9,                                      !- Outlet Port
  {f8e993e3-52f4-4afd-a441-d28c7ed2246e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46b97fa1-f389-47e9-9193-a7fd07f61721}, !- Handle
  {997e6bed-7286-4f46-84f9-48fb95087834}, !- Source Object
  3,                                      !- Outlet Port
  {46071045-9354-428b-9ff0-70e21c2406f5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {230543e6-9607-4b17-a563-d30749d1129c}, !- Handle
  3 Zone DOAS 1 Demand Inlet Node,        !- Name
  {ec67a6b1-e87c-4133-ab82-6a9d953dbcb8}, !- Inlet Port
  {0a88c23d-ebb2-4359-9fab-71eccdaaa9a4}; !- Outlet Port

OS:Node,
  {22c03fbe-d7ad-44c3-9de0-b6432856087f}, !- Handle
  3 Zone DOAS 1 Demand Outlet Node,       !- Name
  {64698907-d2db-484c-a20a-786f7d8a0783}, !- Inlet Port
  {bf4b94c6-de6a-49f8-adf5-13b9178b98d4}; !- Outlet Port

OS:Node,
  {f1eb97a8-3e0d-4326-b64e-3c0f4596da02}, !- Handle
  Zone LargeHotel Corridor B  - Story top Air Terminal Outlet Air Node, !- Name
  {4579dfc9-2170-4fd6-a461-bbbdb8ba9e83}, !- Inlet Port
  {aa7f8813-1ab9-4251-98c1-0ffadbc3c91b}; !- Outlet Port

OS:Connection,
  {ec67a6b1-e87c-4133-ab82-6a9d953dbcb8}, !- Handle
  {46071045-9354-428b-9ff0-70e21c2406f5}, !- Source Object
  11,                                     !- Outlet Port
  {230543e6-9607-4b17-a563-d30749d1129c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf4b94c6-de6a-49f8-adf5-13b9178b98d4}, !- Handle
  {22c03fbe-d7ad-44c3-9de0-b6432856087f}, !- Source Object
  3,                                      !- Outlet Port
  {46071045-9354-428b-9ff0-70e21c2406f5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4610d16d-f2f2-45c8-bad8-927be2e278a9}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {0a88c23d-ebb2-4359-9fab-71eccdaaa9a4}, !- Inlet Node Name
  {86936977-a722-4a04-93d2-427d09e6294b}, !- Outlet Node Name 1
  {550c04fe-27b6-458f-9d0c-59683f424164}, !- Outlet Node Name 2
  {00c94987-ee19-4021-8f54-510d883edbfc}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {c9176d01-94ae-4fb8-9623-07a71d3bc628}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {64698907-d2db-484c-a20a-786f7d8a0783}, !- Outlet Node Name
  {af2ce8e3-1f44-47b4-beb9-3c26cbb95a7b}, !- Inlet Node Name 1
  {a5331fdf-b947-4fb7-ad99-df2908c365d5}, !- Inlet Node Name 2
  {ebfa1810-dce1-4949-af34-a5f83d95f009}; !- Inlet Node Name 3

OS:Connection,
  {0a88c23d-ebb2-4359-9fab-71eccdaaa9a4}, !- Handle
  {230543e6-9607-4b17-a563-d30749d1129c}, !- Source Object
  3,                                      !- Outlet Port
  {4610d16d-f2f2-45c8-bad8-927be2e278a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64698907-d2db-484c-a20a-786f7d8a0783}, !- Handle
  {c9176d01-94ae-4fb8-9623-07a71d3bc628}, !- Source Object
  2,                                      !- Outlet Port
  {22c03fbe-d7ad-44c3-9de0-b6432856087f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2414ecc6-6b15-4305-b5e8-e0365b674699}, !- Handle
  {46071045-9354-428b-9ff0-70e21c2406f5}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.00825810832196246,                    !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  161.71,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  368.61,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e3084e49-4c1e-4c74-9c64-d2455786899b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {5e573a04-95a5-44a9-a8de-0d96d97812cf}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {46b7c1c9-7078-4f8d-8be6-a1af5f4fe2ec}, !- Handle
  DOAS Supply Fan 2,                      !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.00825810832196246,                    !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {30dfd5b5-e508-465a-a2c9-42cd02dc502e}, !- Air Inlet Node Name
  {7e7ff952-3de9-4ae2-8ce9-4e4948813651}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {7e7ff952-3de9-4ae2-8ce9-4e4948813651}, !- Handle
  {46b7c1c9-7078-4f8d-8be6-a1af5f4fe2ec}, !- Source Object
  9,                                      !- Outlet Port
  {997e6bed-7286-4f46-84f9-48fb95087834}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f4599c0a-8e20-4e3a-9be4-6750880a8188}, !- Handle
  3 Zone DOAS 1 Htg Coil,                 !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  5.10867535777825,                       !- U-Factor Times Area Value {W/K}
  8.06258113455489e-06,                   !- Maximum Water Flow Rate {m3/s}
  {63a67008-758d-4d34-a349-deae4b517619}, !- Water Inlet Node Name
  {8cee5b7d-56bc-44f1-bc10-c7b6ec644365}, !- Water Outlet Node Name
  {16f99154-89de-4c23-9263-2849ce0a0225}, !- Air Inlet Node Name
  {35b80ed9-866b-4d5a-b85f-6af1598b7f19}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  368.611534374488,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {90680fb1-9369-4d84-942d-97738cf6b7f6}, !- Handle
  3 Zone DOAS 1 Htg Coil Inlet Water Node, !- Name
  {2a7e3cf7-89d4-44fa-968c-e8c3228dadf0}, !- Inlet Port
  {63a67008-758d-4d34-a349-deae4b517619}; !- Outlet Port

OS:Connection,
  {2a7e3cf7-89d4-44fa-968c-e8c3228dadf0}, !- Handle
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Source Object
  20,                                     !- Outlet Port
  {90680fb1-9369-4d84-942d-97738cf6b7f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {605d3f1f-aa3f-45a2-972e-bf64888b716b}, !- Handle
  3 Zone DOAS 1 Htg Coil Outlet Water Node, !- Name
  {8cee5b7d-56bc-44f1-bc10-c7b6ec644365}, !- Inlet Port
  {8eccdb80-84ef-4f90-ac27-45a728d90543}; !- Outlet Port

OS:Connection,
  {63a67008-758d-4d34-a349-deae4b517619}, !- Handle
  {90680fb1-9369-4d84-942d-97738cf6b7f6}, !- Source Object
  3,                                      !- Outlet Port
  {f4599c0a-8e20-4e3a-9be4-6750880a8188}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8cee5b7d-56bc-44f1-bc10-c7b6ec644365}, !- Handle
  {f4599c0a-8e20-4e3a-9be4-6750880a8188}, !- Source Object
  6,                                      !- Outlet Port
  {605d3f1f-aa3f-45a2-972e-bf64888b716b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eccdb80-84ef-4f90-ac27-45a728d90543}, !- Handle
  {605d3f1f-aa3f-45a2-972e-bf64888b716b}, !- Source Object
  3,                                      !- Outlet Port
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {64397e42-b192-42af-a15d-2548e8a85814}, !- Handle
  3 Zone DOAS 1 Htg Coil Controller,      !- Name
  {f4599c0a-8e20-4e3a-9be4-6750880a8188}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  8.06258113455489e-06,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {96d9dd69-1e6a-4654-921e-25f760f76a77}, !- Handle
  3 Zone DOAS 1 Htg Coil Outlet Air Node, !- Name
  {35b80ed9-866b-4d5a-b85f-6af1598b7f19}, !- Inlet Port
  {30dfd5b5-e508-465a-a2c9-42cd02dc502e}; !- Outlet Port

OS:Connection,
  {35b80ed9-866b-4d5a-b85f-6af1598b7f19}, !- Handle
  {f4599c0a-8e20-4e3a-9be4-6750880a8188}, !- Source Object
  8,                                      !- Outlet Port
  {96d9dd69-1e6a-4654-921e-25f760f76a77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30dfd5b5-e508-465a-a2c9-42cd02dc502e}, !- Handle
  {96d9dd69-1e6a-4654-921e-25f760f76a77}, !- Source Object
  3,                                      !- Outlet Port
  {46b7c1c9-7078-4f8d-8be6-a1af5f4fe2ec}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {023ec688-f3b4-43b0-bc70-5a435605032f}, !- Handle
  3 Zone DOAS 1 Clg Coil,                 !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  1.47620944762718e-05,                   !- Design Water Flow Rate {m3/s}
  0.00825810832196246,                    !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  32.3185,                                !- Design Inlet Air Temperature {C}
  14.5892846769861,                       !- Design Outlet Air Temperature {C}
  0.0155760578636326,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7671bbb3-3b64-40b8-bdef-e3a742204a0a}, !- Water Inlet Node Name
  {9ca34ff6-c546-4ece-83f6-ef7fb256245c}, !- Water Outlet Node Name
  {9be6ef5f-72c3-4b10-a0d9-fa361fccf405}, !- Air Inlet Node Name
  {099ff15a-0fa3-4dbf-a1bc-86c97aa1f028}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {818bacd9-1f7a-4e6a-844c-235b22b11631}, !- Handle
  3 Zone DOAS 1 Clg Coil Inlet Water Node, !- Name
  {59a78659-fe62-4cb6-bd80-2d2649cabd93}, !- Inlet Port
  {7671bbb3-3b64-40b8-bdef-e3a742204a0a}; !- Outlet Port

OS:Connection,
  {59a78659-fe62-4cb6-bd80-2d2649cabd93}, !- Handle
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Source Object
  20,                                     !- Outlet Port
  {818bacd9-1f7a-4e6a-844c-235b22b11631}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7472d3c2-cda4-4afb-96c8-1bf546711491}, !- Handle
  3 Zone DOAS 1 Clg Coil Outlet Water Node, !- Name
  {9ca34ff6-c546-4ece-83f6-ef7fb256245c}, !- Inlet Port
  {a873ec86-9648-4d1a-a489-98b0cb908e49}; !- Outlet Port

OS:Connection,
  {7671bbb3-3b64-40b8-bdef-e3a742204a0a}, !- Handle
  {818bacd9-1f7a-4e6a-844c-235b22b11631}, !- Source Object
  3,                                      !- Outlet Port
  {023ec688-f3b4-43b0-bc70-5a435605032f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9ca34ff6-c546-4ece-83f6-ef7fb256245c}, !- Handle
  {023ec688-f3b4-43b0-bc70-5a435605032f}, !- Source Object
  11,                                     !- Outlet Port
  {7472d3c2-cda4-4afb-96c8-1bf546711491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a873ec86-9648-4d1a-a489-98b0cb908e49}, !- Handle
  {7472d3c2-cda4-4afb-96c8-1bf546711491}, !- Source Object
  3,                                      !- Outlet Port
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1365037d-3b3c-4d65-9e29-d3e1e1b933ec}, !- Handle
  3 Zone DOAS 1 Clg Coil Controller,      !- Name
  {023ec688-f3b4-43b0-bc70-5a435605032f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.001,                                  !- Controller Convergence Tolerance {deltaC}
  1.47620944762718e-05,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {1b82bd16-df04-40ab-8f67-c4e2ee897276}, !- Handle
  3 Zone DOAS 1 Clg Coil Outlet Air Node, !- Name
  {099ff15a-0fa3-4dbf-a1bc-86c97aa1f028}, !- Inlet Port
  {16f99154-89de-4c23-9263-2849ce0a0225}; !- Outlet Port

OS:Connection,
  {099ff15a-0fa3-4dbf-a1bc-86c97aa1f028}, !- Handle
  {023ec688-f3b4-43b0-bc70-5a435605032f}, !- Source Object
  13,                                     !- Outlet Port
  {1b82bd16-df04-40ab-8f67-c4e2ee897276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16f99154-89de-4c23-9263-2849ce0a0225}, !- Handle
  {1b82bd16-df04-40ab-8f67-c4e2ee897276}, !- Source Object
  3,                                      !- Outlet Port
  {f4599c0a-8e20-4e3a-9be4-6750880a8188}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3ba0ff5a-e417-4692-913f-1d6d26b3ac9e}, !- Handle
  3 Zone DOAS 1 Outdoor Air Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00825810832196246,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.00825810832196246,                    !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7297e1fa-a768-47c6-9fbd-b7d22e5d9f76}, !- Minimum Outdoor Air Schedule Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {22b30ffb-9ebd-4ec2-a4a7-3a3b6041f17a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {22b30ffb-9ebd-4ec2-a4a7-3a3b6041f17a}, !- Handle
  3 Zone DOAS 1 Mechanical Ventilation Controller, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1f9466c6-3442-4bf6-a9cd-be7441e161f3}, !- Handle
  3 Zone DOAS 1 OA System,                !- Name
  {3ba0ff5a-e417-4692-913f-1d6d26b3ac9e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0b3b71d3-cb55-48e4-9bcb-91415b9a105e}, !- Mixed Air Node Name
  {c176f313-14ba-47c7-a940-afc6401c32d1}, !- Outdoor Air Stream Node Name
  {fa782eac-e5fa-4ef2-a504-7a06f0404593}, !- Relief Air Stream Node Name
  {f7cf18fc-7e3d-4a4e-8784-5a1bc644be72}; !- Return Air Stream Node Name

OS:Node,
  {5a7394f1-8079-49e6-b487-ee8234712c69}, !- Handle
  3 Zone DOAS 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {c176f313-14ba-47c7-a940-afc6401c32d1}; !- Outlet Port

OS:Connection,
  {c176f313-14ba-47c7-a940-afc6401c32d1}, !- Handle
  {5a7394f1-8079-49e6-b487-ee8234712c69}, !- Source Object
  3,                                      !- Outlet Port
  {1f9466c6-3442-4bf6-a9cd-be7441e161f3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9c6659d4-b6a8-4573-904a-7965815d1df5}, !- Handle
  3 Zone DOAS 1 Relief Air Node,          !- Name
  {fa782eac-e5fa-4ef2-a504-7a06f0404593}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa782eac-e5fa-4ef2-a504-7a06f0404593}, !- Handle
  {1f9466c6-3442-4bf6-a9cd-be7441e161f3}, !- Source Object
  7,                                      !- Outlet Port
  {9c6659d4-b6a8-4573-904a-7965815d1df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d21f0ddb-4288-4b5f-84c1-2694746e4d42}, !- Handle
  3 Zone DOAS 1 Mixed Air Node,           !- Name
  {0b3b71d3-cb55-48e4-9bcb-91415b9a105e}, !- Inlet Port
  {9be6ef5f-72c3-4b10-a0d9-fa361fccf405}; !- Outlet Port

OS:Connection,
  {0b3b71d3-cb55-48e4-9bcb-91415b9a105e}, !- Handle
  {1f9466c6-3442-4bf6-a9cd-be7441e161f3}, !- Source Object
  5,                                      !- Outlet Port
  {d21f0ddb-4288-4b5f-84c1-2694746e4d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9be6ef5f-72c3-4b10-a0d9-fa361fccf405}, !- Handle
  {d21f0ddb-4288-4b5f-84c1-2694746e4d42}, !- Source Object
  3,                                      !- Outlet Port
  {023ec688-f3b4-43b0-bc70-5a435605032f}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {3783873e-9978-416a-8de8-dfc46004b816}, !- Handle
  DOAS Exhaust Fan 2,                     !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.00825810832196246,                    !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {6f95b221-bdc8-4668-adc5-2e41c7d886f4}, !- Air Inlet Node Name
  {2fba6c26-a0dc-4655-89cb-8a45a4ed0b6d}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {be1004b5-d4cb-4a50-b7cb-d16251c5a0ad}, !- Handle
  DOAS Exhaust Fan 2 Outlet Air Node,     !- Name
  {2fba6c26-a0dc-4655-89cb-8a45a4ed0b6d}, !- Inlet Port
  {f7cf18fc-7e3d-4a4e-8784-5a1bc644be72}; !- Outlet Port

OS:Connection,
  {6f95b221-bdc8-4668-adc5-2e41c7d886f4}, !- Handle
  {f8e993e3-52f4-4afd-a441-d28c7ed2246e}, !- Source Object
  3,                                      !- Outlet Port
  {3783873e-9978-416a-8de8-dfc46004b816}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2fba6c26-a0dc-4655-89cb-8a45a4ed0b6d}, !- Handle
  {3783873e-9978-416a-8de8-dfc46004b816}, !- Source Object
  9,                                      !- Outlet Port
  {be1004b5-d4cb-4a50-b7cb-d16251c5a0ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7cf18fc-7e3d-4a4e-8784-5a1bc644be72}, !- Handle
  {be1004b5-d4cb-4a50-b7cb-d16251c5a0ad}, !- Source Object
  3,                                      !- Outlet Port
  {1f9466c6-3442-4bf6-a9cd-be7441e161f3}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {4b8ea02f-564c-4297-a7d3-4eb99d93ebde}, !- Handle
  3 Zone DOAS 1 SAT Reset,                !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {997e6bed-7286-4f46-84f9-48fb95087834}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {5e573a04-95a5-44a9-a8de-0d96d97812cf}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {19f2db1b-4f54-4bab-9ad1-83dfcbab998f}, !- Control Zone or Zone List Name
  {51a01a65-4219-49c8-ba13-d32a817f5adc}, !- Cooling Control Zone or Zone List Name
  {82819d3a-d7f7-4288-ac2d-8636ba2bbfad}, !- Heating Control Zone or Zone List Name
  {f106ce2c-80f8-4303-b44f-6bc9168cd9ce}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {19f2db1b-4f54-4bab-9ad1-83dfcbab998f}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {51a01a65-4219-49c8-ba13-d32a817f5adc}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {82819d3a-d7f7-4288-ac2d-8636ba2bbfad}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f106ce2c-80f8-4303-b44f-6bc9168cd9ce}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {501744c3-bb2b-4fea-b822-148969b05a47}, !- Handle
  Zone LargeHotel Corridor B  - Story top Air Terminal, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  {89e9e505-7c27-4c7e-bece-e20484de9c7d}, !- Air Inlet Node Name
  {4579dfc9-2170-4fd6-a461-bbbdb8ba9e83}, !- Air Outlet Node Name
  0.0023401906923599;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8ffb1ffe-d4bc-4ed0-a0cc-8c677aa07e0a}, !- Handle
  Zone LargeHotel Corridor B  - Story top Return Air Node, !- Name
  {6aef3b0d-5394-4605-95c2-6c2585405554}, !- Inlet Port
  {af2ce8e3-1f44-47b4-beb9-3c26cbb95a7b}; !- Outlet Port

OS:Connection,
  {aa7f8813-1ab9-4251-98c1-0ffadbc3c91b}, !- Handle
  {f1eb97a8-3e0d-4326-b64e-3c0f4596da02}, !- Source Object
  3,                                      !- Outlet Port
  {8adbff7b-39cf-44ca-b263-2394e9e1c670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aef3b0d-5394-4605-95c2-6c2585405554}, !- Handle
  {8577bd11-8d3f-4d92-b1fb-f3fa8d190f83}, !- Source Object
  2,                                      !- Outlet Port
  {8ffb1ffe-d4bc-4ed0-a0cc-8c677aa07e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af2ce8e3-1f44-47b4-beb9-3c26cbb95a7b}, !- Handle
  {8ffb1ffe-d4bc-4ed0-a0cc-8c677aa07e0a}, !- Source Object
  3,                                      !- Outlet Port
  {c9176d01-94ae-4fb8-9623-07a71d3bc628}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {08ea41be-8457-454b-94c0-efd61a1d4f31}, !- Handle
  Zone LargeHotel Corridor B  - Story top Air Terminal Inlet Air Node, !- Name
  {86936977-a722-4a04-93d2-427d09e6294b}, !- Inlet Port
  {89e9e505-7c27-4c7e-bece-e20484de9c7d}; !- Outlet Port

OS:Connection,
  {86936977-a722-4a04-93d2-427d09e6294b}, !- Handle
  {4610d16d-f2f2-45c8-bad8-927be2e278a9}, !- Source Object
  3,                                      !- Outlet Port
  {08ea41be-8457-454b-94c0-efd61a1d4f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89e9e505-7c27-4c7e-bece-e20484de9c7d}, !- Handle
  {08ea41be-8457-454b-94c0-efd61a1d4f31}, !- Source Object
  3,                                      !- Outlet Port
  {501744c3-bb2b-4fea-b822-148969b05a47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4579dfc9-2170-4fd6-a461-bbbdb8ba9e83}, !- Handle
  {501744c3-bb2b-4fea-b822-148969b05a47}, !- Source Object
  4,                                      !- Outlet Port
  {f1eb97a8-3e0d-4326-b64e-3c0f4596da02}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {063deb08-bb85-4c1a-85e8-9046d8c6a18b}, !- Handle
  Schedule Constant 29,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {95c25fe5-b195-449a-81d6-fdf639b505e8}, !- Handle
  Schedule Constant 30,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {49e84f0e-02ba-4e86-9f68-68a186afcb29}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top Air Terminal, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  {c58c0e7e-619e-4b8b-af6b-a610cbf81020}, !- Air Inlet Node Name
  {dc4ba355-0cae-4c7b-a552-24bd0965eb6c}, !- Air Outlet Node Name
  0.00295895881480128;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9c8ead4b-03a3-4845-8e07-400f043302eb}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top Air Terminal Outlet Air Node, !- Name
  {dc4ba355-0cae-4c7b-a552-24bd0965eb6c}, !- Inlet Port
  {85c0ec73-89aa-4d51-a669-a879fe91c8c5}; !- Outlet Port

OS:Node,
  {5591c29a-cbe7-4c82-a9d2-d4982d0de921}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top Return Air Node, !- Name
  {fe23c612-9f2f-46a1-955a-b54bd3389353}, !- Inlet Port
  {a5331fdf-b947-4fb7-ad99-df2908c365d5}; !- Outlet Port

OS:Connection,
  {85c0ec73-89aa-4d51-a669-a879fe91c8c5}, !- Handle
  {9c8ead4b-03a3-4845-8e07-400f043302eb}, !- Source Object
  3,                                      !- Outlet Port
  {d108285d-3e5f-4135-882d-7d2d0c9703d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe23c612-9f2f-46a1-955a-b54bd3389353}, !- Handle
  {56f15be5-d748-4ee5-8f71-615546fae8c5}, !- Source Object
  2,                                      !- Outlet Port
  {5591c29a-cbe7-4c82-a9d2-d4982d0de921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5331fdf-b947-4fb7-ad99-df2908c365d5}, !- Handle
  {5591c29a-cbe7-4c82-a9d2-d4982d0de921}, !- Source Object
  3,                                      !- Outlet Port
  {c9176d01-94ae-4fb8-9623-07a71d3bc628}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c832fcf3-5d43-4392-aa9c-9177a8735dbb}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top Air Terminal Inlet Air Node, !- Name
  {550c04fe-27b6-458f-9d0c-59683f424164}, !- Inlet Port
  {c58c0e7e-619e-4b8b-af6b-a610cbf81020}; !- Outlet Port

OS:Connection,
  {550c04fe-27b6-458f-9d0c-59683f424164}, !- Handle
  {4610d16d-f2f2-45c8-bad8-927be2e278a9}, !- Source Object
  4,                                      !- Outlet Port
  {c832fcf3-5d43-4392-aa9c-9177a8735dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c58c0e7e-619e-4b8b-af6b-a610cbf81020}, !- Handle
  {c832fcf3-5d43-4392-aa9c-9177a8735dbb}, !- Source Object
  3,                                      !- Outlet Port
  {49e84f0e-02ba-4e86-9f68-68a186afcb29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc4ba355-0cae-4c7b-a552-24bd0965eb6c}, !- Handle
  {49e84f0e-02ba-4e86-9f68-68a186afcb29}, !- Source Object
  4,                                      !- Outlet Port
  {9c8ead4b-03a3-4845-8e07-400f043302eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d0471755-3460-49a2-af3f-37df014e873b}, !- Handle
  Schedule Constant 31,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4a3f8d25-2b9a-4348-b732-301dfa98772f}, !- Handle
  Schedule Constant 32,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {422f4a16-463d-4b48-be8e-b69a383caf68}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top Air Terminal, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  {8ca7add5-1c89-4043-a987-078ea304d9e6}, !- Air Inlet Node Name
  {69b76d31-f05a-4e27-90b2-5d4ffcce6c6f}, !- Air Outlet Node Name
  0.00295895881480128;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d68a23fd-3e5b-47df-81a5-feb428a232f1}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top Air Terminal Outlet Air Node, !- Name
  {69b76d31-f05a-4e27-90b2-5d4ffcce6c6f}, !- Inlet Port
  {89975d1d-9ac8-440d-8bcc-4026338bd1d9}; !- Outlet Port

OS:Node,
  {29ef16fa-006d-40fd-bd19-f09fe84b7620}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top Return Air Node, !- Name
  {3dddd039-66fe-4e98-9c76-5765bffd46d6}, !- Inlet Port
  {ebfa1810-dce1-4949-af34-a5f83d95f009}; !- Outlet Port

OS:Connection,
  {89975d1d-9ac8-440d-8bcc-4026338bd1d9}, !- Handle
  {d68a23fd-3e5b-47df-81a5-feb428a232f1}, !- Source Object
  3,                                      !- Outlet Port
  {10b11f06-7242-4296-b948-b58019ba81a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dddd039-66fe-4e98-9c76-5765bffd46d6}, !- Handle
  {127e9e06-4f5c-453c-b5aa-896c3b911129}, !- Source Object
  2,                                      !- Outlet Port
  {29ef16fa-006d-40fd-bd19-f09fe84b7620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebfa1810-dce1-4949-af34-a5f83d95f009}, !- Handle
  {29ef16fa-006d-40fd-bd19-f09fe84b7620}, !- Source Object
  3,                                      !- Outlet Port
  {c9176d01-94ae-4fb8-9623-07a71d3bc628}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {72f97974-40b3-4df1-ac29-8b980ac07ff0}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top Air Terminal Inlet Air Node, !- Name
  {00c94987-ee19-4021-8f54-510d883edbfc}, !- Inlet Port
  {8ca7add5-1c89-4043-a987-078ea304d9e6}; !- Outlet Port

OS:Connection,
  {00c94987-ee19-4021-8f54-510d883edbfc}, !- Handle
  {4610d16d-f2f2-45c8-bad8-927be2e278a9}, !- Source Object
  5,                                      !- Outlet Port
  {72f97974-40b3-4df1-ac29-8b980ac07ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ca7add5-1c89-4043-a987-078ea304d9e6}, !- Handle
  {72f97974-40b3-4df1-ac29-8b980ac07ff0}, !- Source Object
  3,                                      !- Outlet Port
  {422f4a16-463d-4b48-be8e-b69a383caf68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69b76d31-f05a-4e27-90b2-5d4ffcce6c6f}, !- Handle
  {422f4a16-463d-4b48-be8e-b69a383caf68}, !- Source Object
  4,                                      !- Outlet Port
  {d68a23fd-3e5b-47df-81a5-feb428a232f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e677bf50-57a0-45ea-894a-1bcd9f66a258}, !- Handle
  Schedule Constant 33,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {140b6420-01f5-4aa3-ad63-1926e5c54228}, !- Handle
  Schedule Constant 34,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {3814ba52-b564-461e-9149-12e482840a9f}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Cooling Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  2.19904894124946e-06,                   !- Design Water Flow Rate {m3/s}
  0.0294508357119121,                     !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  31.4314674043969,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0085,                                 !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4b52073e-044d-47ca-86b2-758b7010a66f}, !- Water Inlet Node Name
  {cc7f2594-da7f-4342-af8e-002b0d497a63}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {42fbe4a6-a322-432a-9e02-e3e7e54d5490}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {76bf6eb6-f9d5-4094-90e5-abc2df9018b9}, !- Inlet Port
  {4b52073e-044d-47ca-86b2-758b7010a66f}; !- Outlet Port

OS:Connection,
  {76bf6eb6-f9d5-4094-90e5-abc2df9018b9}, !- Handle
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Source Object
  21,                                     !- Outlet Port
  {42fbe4a6-a322-432a-9e02-e3e7e54d5490}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78a726a3-ecf9-47a5-bf70-da21f7187551}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {cc7f2594-da7f-4342-af8e-002b0d497a63}, !- Inlet Port
  {4670aced-a2d1-40da-b2d2-2853b02ecaa6}; !- Outlet Port

OS:Connection,
  {4b52073e-044d-47ca-86b2-758b7010a66f}, !- Handle
  {42fbe4a6-a322-432a-9e02-e3e7e54d5490}, !- Source Object
  3,                                      !- Outlet Port
  {3814ba52-b564-461e-9149-12e482840a9f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {cc7f2594-da7f-4342-af8e-002b0d497a63}, !- Handle
  {3814ba52-b564-461e-9149-12e482840a9f}, !- Source Object
  11,                                     !- Outlet Port
  {78a726a3-ecf9-47a5-bf70-da21f7187551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4670aced-a2d1-40da-b2d2-2853b02ecaa6}, !- Handle
  {78a726a3-ecf9-47a5-bf70-da21f7187551}, !- Source Object
  3,                                      !- Outlet Port
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f6d4b8e4-87df-47d3-b7d9-98a812dab8b9}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Cooling Coil Controller, !- Name
  {3814ba52-b564-461e-9149-12e482840a9f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {0d936ba5-073b-498e-ac0b-2b9775e61161}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Heating Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  17.9995252350984,                       !- U-Factor Times Area Value {W/K}
  1.83327094541762e-05,                   !- Maximum Water Flow Rate {m3/s}
  {2e6363f4-09db-4a62-b655-96277edb2c00}, !- Water Inlet Node Name
  {86daf829-fadb-453a-8f5b-8e137cc541b2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  838.149476993589,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2625e712-2ecd-4e67-808c-a26faf4a7817}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Heating Coil Inlet Water Node, !- Name
  {cfa711d8-6b10-476f-86ab-0f577ecb9cab}, !- Inlet Port
  {2e6363f4-09db-4a62-b655-96277edb2c00}; !- Outlet Port

OS:Connection,
  {cfa711d8-6b10-476f-86ab-0f577ecb9cab}, !- Handle
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Source Object
  21,                                     !- Outlet Port
  {2625e712-2ecd-4e67-808c-a26faf4a7817}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36086df4-c0e8-414f-828d-fd5ad78bb58f}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Heating Coil Outlet Water Node, !- Name
  {86daf829-fadb-453a-8f5b-8e137cc541b2}, !- Inlet Port
  {34d616ec-0c71-4025-a7b0-b3e338c46ebf}; !- Outlet Port

OS:Connection,
  {2e6363f4-09db-4a62-b655-96277edb2c00}, !- Handle
  {2625e712-2ecd-4e67-808c-a26faf4a7817}, !- Source Object
  3,                                      !- Outlet Port
  {0d936ba5-073b-498e-ac0b-2b9775e61161}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {86daf829-fadb-453a-8f5b-8e137cc541b2}, !- Handle
  {0d936ba5-073b-498e-ac0b-2b9775e61161}, !- Source Object
  6,                                      !- Outlet Port
  {36086df4-c0e8-414f-828d-fd5ad78bb58f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34d616ec-0c71-4025-a7b0-b3e338c46ebf}, !- Handle
  {36086df4-c0e8-414f-828d-fd5ad78bb58f}, !- Source Object
  3,                                      !- Outlet Port
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f398b99e-1e95-4193-8a61-a70e0c53caa3}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Heating Coil Controller, !- Name
  {0d936ba5-073b-498e-ac0b-2b9775e61161}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {ab9e1055-a470-4e12-9df3-3ac4a7622c2d}, !- Handle
  Zone LargeHotel Corridor B  - Story top Fan Coil fan, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.0294508357119121,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61a93a46-b104-428c-90f6-6f695056ea75}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c87bd4b6-dd8d-4821-8c53-ff1161dc4775}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {61a93a46-b104-428c-90f6-6f695056ea75}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c87bd4b6-dd8d-4821-8c53-ff1161dc4775}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {3f4fd48d-44ff-43e4-8f5d-a7ac69d82acf}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.0294508357119121,                     !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {e18af736-a372-49ab-8333-baadfe80d9c9}, !- Air Inlet Node Name
  {77bec84e-99c9-4734-8c1f-0e07839baf78}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {ab9e1055-a470-4e12-9df3-3ac4a7622c2d}, !- Supply Air Fan Name
  {3814ba52-b564-461e-9149-12e482840a9f}, !- Cooling Coil Name
  2.19904894124946e-06,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0d936ba5-073b-498e-ac0b-2b9775e61161}, !- Heating Coil Name
  1.83327094541762e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {683a17e0-11fa-40c6-9e58-5fbfe1a088c0}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Inlet Air Node, !- Name
  {8212479d-9750-4f7d-9e77-79e05f1f6e11}, !- Inlet Port
  {e18af736-a372-49ab-8333-baadfe80d9c9}; !- Outlet Port

OS:Connection,
  {8212479d-9750-4f7d-9e77-79e05f1f6e11}, !- Handle
  {3a30b087-514f-4ec5-b983-4c703a170b26}, !- Source Object
  2,                                      !- Outlet Port
  {683a17e0-11fa-40c6-9e58-5fbfe1a088c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e18af736-a372-49ab-8333-baadfe80d9c9}, !- Handle
  {683a17e0-11fa-40c6-9e58-5fbfe1a088c0}, !- Source Object
  3,                                      !- Outlet Port
  {3f4fd48d-44ff-43e4-8f5d-a7ac69d82acf}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {74de217a-6858-45f3-9db2-2a754aa11856}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Outlet Air Node, !- Name
  {77bec84e-99c9-4734-8c1f-0e07839baf78}, !- Inlet Port
  {6d15d84f-3c34-4810-b542-76c65ce3203f}; !- Outlet Port

OS:Connection,
  {6d15d84f-3c34-4810-b542-76c65ce3203f}, !- Handle
  {74de217a-6858-45f3-9db2-2a754aa11856}, !- Source Object
  3,                                      !- Outlet Port
  {8adbff7b-39cf-44ca-b263-2394e9e1c670}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77bec84e-99c9-4734-8c1f-0e07839baf78}, !- Handle
  {3f4fd48d-44ff-43e4-8f5d-a7ac69d82acf}, !- Source Object
  10,                                     !- Outlet Port
  {74de217a-6858-45f3-9db2-2a754aa11856}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {9a1f1360-fa83-459d-a017-f747c83c555e}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Cooling Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.000100185235980848,                   !- Design Water Flow Rate {m3/s}
  0.22350883471168,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.4168684735245,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0100485349283552,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {924d533c-ca27-417b-ba2a-58e58c1e46b3}, !- Water Inlet Node Name
  {5f1c9373-b87f-47b9-a1f5-bfaa4d3c540c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {fbb798da-0a7c-4682-a8f6-9d5f5df835dd}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {feb3d0d4-d9eb-4e40-9703-e7e56c92769e}, !- Inlet Port
  {924d533c-ca27-417b-ba2a-58e58c1e46b3}; !- Outlet Port

OS:Connection,
  {feb3d0d4-d9eb-4e40-9703-e7e56c92769e}, !- Handle
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Source Object
  22,                                     !- Outlet Port
  {fbb798da-0a7c-4682-a8f6-9d5f5df835dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e0901c4-0a7c-45c5-a137-79a36ff17294}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {5f1c9373-b87f-47b9-a1f5-bfaa4d3c540c}, !- Inlet Port
  {a3c44e75-59a2-4b4a-86e2-32e8341f392e}; !- Outlet Port

OS:Connection,
  {924d533c-ca27-417b-ba2a-58e58c1e46b3}, !- Handle
  {fbb798da-0a7c-4682-a8f6-9d5f5df835dd}, !- Source Object
  3,                                      !- Outlet Port
  {9a1f1360-fa83-459d-a017-f747c83c555e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5f1c9373-b87f-47b9-a1f5-bfaa4d3c540c}, !- Handle
  {9a1f1360-fa83-459d-a017-f747c83c555e}, !- Source Object
  11,                                     !- Outlet Port
  {4e0901c4-0a7c-45c5-a137-79a36ff17294}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3c44e75-59a2-4b4a-86e2-32e8341f392e}, !- Handle
  {4e0901c4-0a7c-45c5-a137-79a36ff17294}, !- Source Object
  3,                                      !- Outlet Port
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6b76a967-abcb-45c7-85ae-a0f4f12d62c0}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Cooling Coil Controller, !- Name
  {9a1f1360-fa83-459d-a017-f747c83c555e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {9eca11cb-317e-4f36-935f-b5bb05240c08}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Heating Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  114.198654284713,                       !- U-Factor Times Area Value {W/K}
  0.000110199002403486,                   !- Maximum Water Flow Rate {m3/s}
  {aaa8ab2b-a76b-4bdb-8006-4952bd0dd22e}, !- Water Inlet Node Name
  {604e8026-bf45-4b6f-829f-23ee293e1dbb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5038.16615108449,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8fbeb3c3-ab1a-4962-ba3c-e3f9ae790c65}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Heating Coil Inlet Water Node, !- Name
  {59cfd62e-9ae1-4f9a-80f0-ea2d9266d16a}, !- Inlet Port
  {aaa8ab2b-a76b-4bdb-8006-4952bd0dd22e}; !- Outlet Port

OS:Connection,
  {59cfd62e-9ae1-4f9a-80f0-ea2d9266d16a}, !- Handle
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Source Object
  22,                                     !- Outlet Port
  {8fbeb3c3-ab1a-4962-ba3c-e3f9ae790c65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a38b095-bdbc-4174-9138-b3abbfd5919d}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Heating Coil Outlet Water Node, !- Name
  {604e8026-bf45-4b6f-829f-23ee293e1dbb}, !- Inlet Port
  {a28d945b-e3c9-4e1f-83b6-938419e42516}; !- Outlet Port

OS:Connection,
  {aaa8ab2b-a76b-4bdb-8006-4952bd0dd22e}, !- Handle
  {8fbeb3c3-ab1a-4962-ba3c-e3f9ae790c65}, !- Source Object
  3,                                      !- Outlet Port
  {9eca11cb-317e-4f36-935f-b5bb05240c08}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {604e8026-bf45-4b6f-829f-23ee293e1dbb}, !- Handle
  {9eca11cb-317e-4f36-935f-b5bb05240c08}, !- Source Object
  6,                                      !- Outlet Port
  {0a38b095-bdbc-4174-9138-b3abbfd5919d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a28d945b-e3c9-4e1f-83b6-938419e42516}, !- Handle
  {0a38b095-bdbc-4174-9138-b3abbfd5919d}, !- Source Object
  3,                                      !- Outlet Port
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a5f8fe5b-fc2d-4a10-a9f4-0b9fd8827eb3}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Heating Coil Controller, !- Name
  {9eca11cb-317e-4f36-935f-b5bb05240c08}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {749570c8-5f5c-4028-a133-dd83d51f6461}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top Fan Coil fan, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.22350883471168,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85239427-8b86-4dda-bbf7-ea90a67e418c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ab0ac160-1cb3-4d43-a83d-b59812e81e24}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {85239427-8b86-4dda-bbf7-ea90a67e418c}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ab0ac160-1cb3-4d43-a83d-b59812e81e24}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {37de580b-9431-480a-a525-b584a649f046}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.22350883471168,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {0bd417fd-fad2-4e64-b1df-ef9bff067646}, !- Air Inlet Node Name
  {23343278-65c1-45e9-9677-9f2b43af2e9f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {749570c8-5f5c-4028-a133-dd83d51f6461}, !- Supply Air Fan Name
  {9a1f1360-fa83-459d-a017-f747c83c555e}, !- Cooling Coil Name
  0.000100185235980848,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {9eca11cb-317e-4f36-935f-b5bb05240c08}, !- Heating Coil Name
  0.000110199002403486,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {a85a3b7c-32ea-44b4-86bc-9a2c9308a1de}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Inlet Air Node, !- Name
  {a9a75fcc-9a9b-472b-9286-4feb5008de38}, !- Inlet Port
  {0bd417fd-fad2-4e64-b1df-ef9bff067646}; !- Outlet Port

OS:Connection,
  {a9a75fcc-9a9b-472b-9286-4feb5008de38}, !- Handle
  {c6881e65-9b65-4a78-9db8-d3b9d1097079}, !- Source Object
  2,                                      !- Outlet Port
  {a85a3b7c-32ea-44b4-86bc-9a2c9308a1de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bd417fd-fad2-4e64-b1df-ef9bff067646}, !- Handle
  {a85a3b7c-32ea-44b4-86bc-9a2c9308a1de}, !- Source Object
  3,                                      !- Outlet Port
  {37de580b-9431-480a-a525-b584a649f046}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {69c2dead-8bfa-4a44-be5a-46acdb426996}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Outlet Air Node, !- Name
  {23343278-65c1-45e9-9677-9f2b43af2e9f}, !- Inlet Port
  {4190864d-0855-4210-a82a-59746ed51b90}; !- Outlet Port

OS:Connection,
  {4190864d-0855-4210-a82a-59746ed51b90}, !- Handle
  {69c2dead-8bfa-4a44-be5a-46acdb426996}, !- Source Object
  3,                                      !- Outlet Port
  {d108285d-3e5f-4135-882d-7d2d0c9703d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23343278-65c1-45e9-9677-9f2b43af2e9f}, !- Handle
  {37de580b-9431-480a-a525-b584a649f046}, !- Source Object
  10,                                     !- Outlet Port
  {69c2dead-8bfa-4a44-be5a-46acdb426996}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {638df1f2-d0e3-4d5b-b95f-7a15c66da1c1}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Cooling Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.000146129738179863,                   !- Design Water Flow Rate {m3/s}
  0.223695150593911,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.4261883704838,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00888868110808801,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fa2dedd8-f896-457d-9590-4c18d13cd13a}, !- Water Inlet Node Name
  {9915f1c5-9614-4ced-84ca-62f24bfcde89}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a264761f-fce0-4bcc-9084-f7b143e6de8f}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {e15403cc-39dc-44bf-b421-919bf1daef83}, !- Inlet Port
  {fa2dedd8-f896-457d-9590-4c18d13cd13a}; !- Outlet Port

OS:Connection,
  {e15403cc-39dc-44bf-b421-919bf1daef83}, !- Handle
  {88338397-4675-4457-bd4d-145a0575bde3}, !- Source Object
  23,                                     !- Outlet Port
  {a264761f-fce0-4bcc-9084-f7b143e6de8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a03fb81f-4eed-441a-9747-9c25f543ee85}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {9915f1c5-9614-4ced-84ca-62f24bfcde89}, !- Inlet Port
  {4b55e71e-85ac-47e3-a4f8-bbb9b60c41fe}; !- Outlet Port

OS:Connection,
  {fa2dedd8-f896-457d-9590-4c18d13cd13a}, !- Handle
  {a264761f-fce0-4bcc-9084-f7b143e6de8f}, !- Source Object
  3,                                      !- Outlet Port
  {638df1f2-d0e3-4d5b-b95f-7a15c66da1c1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9915f1c5-9614-4ced-84ca-62f24bfcde89}, !- Handle
  {638df1f2-d0e3-4d5b-b95f-7a15c66da1c1}, !- Source Object
  11,                                     !- Outlet Port
  {a03fb81f-4eed-441a-9747-9c25f543ee85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b55e71e-85ac-47e3-a4f8-bbb9b60c41fe}, !- Handle
  {a03fb81f-4eed-441a-9747-9c25f543ee85}, !- Source Object
  3,                                      !- Outlet Port
  {841e15d2-1c5c-4599-8028-a2908dd84a11}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {63a678c8-ca87-4a18-a88c-23b0dd8bdbd1}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Cooling Coil Controller, !- Name
  {638df1f2-d0e3-4d5b-b95f-7a15c66da1c1}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {102436ec-26d9-4bf7-849d-f5b68523ee62}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Heating Coil, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  114.293805745088,                       !- U-Factor Times Area Value {W/K}
  0.000110290864414679,                   !- Maximum Water Flow Rate {m3/s}
  {8d258ea7-8bfc-4895-bca2-68e3cbdfb75f}, !- Water Inlet Node Name
  {d1c8ab71-3728-4c0b-8c5c-b6ca8309f9e5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5042.36597200181,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0d0e8ec5-d4b0-471e-ac2a-4fa80b36bd6d}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Heating Coil Inlet Water Node, !- Name
  {f152719b-35c8-4457-b3d2-492071ea5f59}, !- Inlet Port
  {8d258ea7-8bfc-4895-bca2-68e3cbdfb75f}; !- Outlet Port

OS:Connection,
  {f152719b-35c8-4457-b3d2-492071ea5f59}, !- Handle
  {6ef6d01e-2ae6-4987-b468-1f5ff23f5e85}, !- Source Object
  23,                                     !- Outlet Port
  {0d0e8ec5-d4b0-471e-ac2a-4fa80b36bd6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b280b728-8278-4c53-8acb-0cf2c9e21274}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Heating Coil Outlet Water Node, !- Name
  {d1c8ab71-3728-4c0b-8c5c-b6ca8309f9e5}, !- Inlet Port
  {3cbafa78-983c-46f3-81ff-0f39b8a9f1b2}; !- Outlet Port

OS:Connection,
  {8d258ea7-8bfc-4895-bca2-68e3cbdfb75f}, !- Handle
  {0d0e8ec5-d4b0-471e-ac2a-4fa80b36bd6d}, !- Source Object
  3,                                      !- Outlet Port
  {102436ec-26d9-4bf7-849d-f5b68523ee62}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d1c8ab71-3728-4c0b-8c5c-b6ca8309f9e5}, !- Handle
  {102436ec-26d9-4bf7-849d-f5b68523ee62}, !- Source Object
  6,                                      !- Outlet Port
  {b280b728-8278-4c53-8acb-0cf2c9e21274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cbafa78-983c-46f3-81ff-0f39b8a9f1b2}, !- Handle
  {b280b728-8278-4c53-8acb-0cf2c9e21274}, !- Source Object
  3,                                      !- Outlet Port
  {9b5b60c9-af2b-44f1-a6f4-e7f402fc52b3}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c217290d-3272-4149-8f61-32a0e97ac2ad}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Heating Coil Controller, !- Name
  {102436ec-26d9-4bf7-849d-f5b68523ee62}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {2221d471-4a15-47d2-b9d1-c0eb0924785e}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top Fan Coil fan, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.223695150593911,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2dc38d1f-d6d2-4a22-be5c-bc7e24d0bcbd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b6b5ef1c-cce3-44d6-ad6f-7c2ba10beead}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {2dc38d1f-d6d2-4a22-be5c-bc7e24d0bcbd}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b6b5ef1c-cce3-44d6-ad6f-7c2ba10beead}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {16dabaac-b1f9-47c0-ac4d-d8bc1c520f14}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU, !- Name
  {c122dd84-43a3-4bed-b3c3-f79e3296e8a8}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.223695150593911,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d9d9a90d-9172-42dd-8140-a3dd79f1516f}, !- Air Inlet Node Name
  {61e71cb5-52f3-45a9-afb3-b885c6480d6f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {2221d471-4a15-47d2-b9d1-c0eb0924785e}, !- Supply Air Fan Name
  {638df1f2-d0e3-4d5b-b95f-7a15c66da1c1}, !- Cooling Coil Name
  0.000146129738179863,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {102436ec-26d9-4bf7-849d-f5b68523ee62}, !- Heating Coil Name
  0.000110290864414679,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {9bd238a5-6b75-4485-ab44-1d03564618a6}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Inlet Air Node, !- Name
  {8d537ad9-ab15-477e-9648-315e41a83cda}, !- Inlet Port
  {d9d9a90d-9172-42dd-8140-a3dd79f1516f}; !- Outlet Port

OS:Connection,
  {8d537ad9-ab15-477e-9648-315e41a83cda}, !- Handle
  {1026afd8-c819-43a9-8a6f-e4133cbe3d63}, !- Source Object
  2,                                      !- Outlet Port
  {9bd238a5-6b75-4485-ab44-1d03564618a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9d9a90d-9172-42dd-8140-a3dd79f1516f}, !- Handle
  {9bd238a5-6b75-4485-ab44-1d03564618a6}, !- Source Object
  3,                                      !- Outlet Port
  {16dabaac-b1f9-47c0-ac4d-d8bc1c520f14}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6e11e0db-87be-4bd0-9f63-a17a89e1a3a1}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Outlet Air Node, !- Name
  {61e71cb5-52f3-45a9-afb3-b885c6480d6f}, !- Inlet Port
  {3fef68e6-4136-4f07-b3aa-f24547c39120}; !- Outlet Port

OS:Connection,
  {3fef68e6-4136-4f07-b3aa-f24547c39120}, !- Handle
  {6e11e0db-87be-4bd0-9f63-a17a89e1a3a1}, !- Source Object
  3,                                      !- Outlet Port
  {10b11f06-7242-4296-b948-b58019ba81a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61e71cb5-52f3-45a9-afb3-b885c6480d6f}, !- Handle
  {16dabaac-b1f9-47c0-ac4d-d8bc1c520f14}, !- Source Object
  10,                                     !- Outlet Port
  {6e11e0db-87be-4bd0-9f63-a17a89e1a3a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {14832b34-ed00-46b8-9270-f3d342f7ee52}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {a55dd557-58ec-4036-86ba-9d1a08b3fc3a}, !- Schedule Type Limits Name
  {a1681294-e585-4a2b-b032-100d5112b7e5}, !- Default Day Schedule Name
  {442a6ba9-43c6-416c-ba88-81f0aa18ee12}, !- Summer Design Day Schedule Name
  {9233021e-743f-4384-b881-d54e0dcdeb02}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1681294-e585-4a2b-b032-100d5112b7e5}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {a55dd557-58ec-4036-86ba-9d1a08b3fc3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {549eeb56-ee3f-4d0a-bfe9-735a122db028}, !- Handle
  {14832b34-ed00-46b8-9270-f3d342f7ee52}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.835998062015502,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  11,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-11-10 12:02:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-11-10 12:02:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9233021e-743f-4384-b881-d54e0dcdeb02}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {a55dd557-58ec-4036-86ba-9d1a08b3fc3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {442a6ba9-43c6-416c-ba88-81f0aa18ee12}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {a55dd557-58ec-4036-86ba-9d1a08b3fc3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9f85647e-e2e1-4023-9c17-9cc565b71f67}, !- Handle
  Schedule Rule 25,                       !- Name
  {14832b34-ed00-46b8-9270-f3d342f7ee52}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9813af20-238d-4dad-b0b7-f7615e64a7b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9813af20-238d-4dad-b0b7-f7615e64a7b3}, !- Handle
  Schedule Day 65,                        !- Name
  {a55dd557-58ec-4036-86ba-9d1a08b3fc3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cde0dae4-e45d-4c03-bd04-fddcd25ffecf}, !- Handle
  Schedule Rule 26,                       !- Name
  {14832b34-ed00-46b8-9270-f3d342f7ee52}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {faa27070-1bc3-4c6f-8089-d27abf05474e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {faa27070-1bc3-4c6f-8089-d27abf05474e}, !- Handle
  Schedule Day 66,                        !- Name
  {a55dd557-58ec-4036-86ba-9d1a08b3fc3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {33d3e600-6e5e-4451-8be1-ce12626d047d}, !- Handle
  Building Default Schedule Set,          !- Name
  {14832b34-ed00-46b8-9270-f3d342f7ee52}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {14b20e9d-3854-4c3a-8e74-56364dc808d9}, !- Handle
  {c4f20cd8-1680-4eb4-be95-ff232c586850}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.00122807943333334 | hoo_start + 0.5 ~ 0.0023055009 | hoo_start + 1.5 ~ 0.000220966566666667 | hoo_start + 2.5 ~ 0.0 | mid - 3.0 ~ 0.0001506591 | mid - 2.0 ~ 0.00307019943333333 | mid - 1.0 ~ 0.0 | mid + 2.0 ~ 0.0 | mid + 3.0 ~ 7.03074666666665e-05 | hoo_end - 2.5 ~ 0.00137873853333333 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.00122807943333333 | hoo_end + 0.5 ~ 0.0001506591 | hoo_end + 1.5 ~ 0.0 | hoo_end + 2.5 ~ 8.03516333333337e-05 | hoo_end + 3.5 ~ 0.000543732533333339 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fc14380a-10c1-49a5-b0c8-296cdc2c3d36}, !- Handle
  {38307358-4810-49f6-a198-44af49a8de4c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.00107742033333334 | hoo_start + 0.5 ~ 0.00229545673333333 | mid - 0.5 ~ 0.0 | mid + 0.5 ~ 0.000140614933333333 | hoo_end - 0.5 ~ 0.00307019943333333 | hoo_end + 0.5 ~ 0.0 | hoo_end + 5.5 ~ 0.0 | hoo_end + 6.5 ~ 0.000140614933333333 | hoo_end + 7.5 ~ 1.00441666666673e-05 | hoo_end + 8.5 ~ 0.000301318200000001 | hoo_end + 9.5 ~ 0.0 | hoo_start - 9.5 ~ 0.0001506591 | hoo_start - 8.5 ~ 0.000614040000000006 | hoo_start - 7.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f8a29de0-0c0a-4420-b99e-1870a9104856}, !- Handle
  {f42bcd68-4eb2-44e1-a802-b5623be0e195}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.00107742033333334 | hoo_start + 0.5 ~ 0.00229545673333333 | mid - 0.5 ~ 0.0 | mid + 0.5 ~ 0.000140614933333333 | hoo_end - 0.5 ~ 0.00307019943333333 | hoo_end + 0.5 ~ 0.0 | hoo_end + 5.5 ~ 0.0 | hoo_end + 6.5 ~ 0.000140614933333333 | hoo_end + 7.5 ~ 1.00441666666673e-05 | hoo_end + 8.5 ~ 0.000301318200000001 | hoo_end + 9.5 ~ 0.0 | hoo_start - 9.5 ~ 0.0001506591 | hoo_start - 8.5 ~ 0.000614040000000006 | hoo_start - 7.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {42ad7a7e-3743-4dce-a150-d4bc0d2b3d27}, !- Handle
  {11c61567-31d4-4a22-8dae-14df42e1be31}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {a8c44228-cc0b-430a-8752-283536021ecf}, !- Handle
  {57d18691-3f06-4941-92e8-6e496a06ce20}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.5 ~ 0.2 | hoo_start - 3.5 ~ 0.15 | hoo_start - 2.5 ~ 0.1 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.5 ~ 0.4 | hoo_start + 2.5 ~ 0.5 | mid - 3.0 ~ 0.4 | mid - 2.5 ~ 0.4 | mid - 0.5 ~ 0.25 | hoo_end - 0.5 ~ 0.25 | hoo_end + 0.5 ~ 0.6 | hoo_end + 1.5 ~ 0.8 | hoo_end + 2.5 ~ 0.9 | hoo_end + 3.5 ~ 0.8 | hoo_end + 4.5 ~ 0.6 | hoo_start - 5.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ba1f5946-011a-4007-87e0-9efa70b33a3d}, !- Handle
  {bec7b73f-d961-4dea-9117-8f01e5aa37ae}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.0 ~ 0.3 | hoo_start - 3.0 ~ 0.2 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.3 | mid - 0.5 ~ 0.4 | mid ~ 0.4 | hoo_end ~ 0.3 | hoo_end + 1.0 ~ 0.3 | hoo_end + 5.0 ~ 0.2 | hoo_end + 7.5 ~ 0.2 | hoo_end + 8.5 ~ 0.5 | hoo_end + 9.5 ~ 0.7 | hoo_start - 9.5 ~ 0.8 | hoo_start - 8.5 ~ 0.6 | hoo_start - 7.5 ~ 0.5 | hoo_start - 6.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {2c77da59-fa50-4dfb-b081-7cc2466676cc}, !- Handle
  {355162bf-925c-43a4-978e-b4f5d6d2679d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.2 | hoo_start - 5.0 ~ 0.2 | hoo_start - 3.0 ~ 0.1 | hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.3 | mid + 1.0 ~ 0.4 | hoo_end - 0.5 ~ 0.4 | hoo_end + 0.5 ~ 0.3 | hoo_end + 1.5 ~ 0.25 | hoo_end + 7.5 ~ 0.25 | hoo_end + 8.5 ~ 0.6 | hoo_end + 9.5 ~ 0.7 | hoo_start - 8.5 ~ 0.7 | hoo_start - 7.5 ~ 0.6 | hoo_start - 6.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5492a107-2b01-43cd-a0ba-ec12bb41aae7}, !- Handle
  {5cb76470-d951-47ec-82d8-811e682fa096}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:Schedule:Rule,
  {601e18cc-0983-4d69-bf6d-29ad4b128fcd}, !- Handle
  Schedule Rule 2,                        !- Name
  {5cb76470-d951-47ec-82d8-811e682fa096}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4f3aa597-4f05-4296-b5f0-8cc53889e3fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4f3aa597-4f05-4296-b5f0-8cc53889e3fb}, !- Handle
  LargeHotel Common Occ Wknd Day 1,       !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1625,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1375,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.125,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1125,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.15,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.25,                                   !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.317391304347826,                      !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.334782608695652,                      !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.352173913043478,                      !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.369565217391304,                      !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.38695652173913,                       !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.404347826086957,                      !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.421739130434783,                      !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.439130434782609,                      !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.456521739130435,                      !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.473913043478261,                      !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.491304347826087,                      !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.508695652173913,                      !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.526086956521739,                      !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.543478260869565,                      !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.560869565217391,                      !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0.578260869565217,                      !- Value Until Time 27
  13,                                     !- Hour 28
  15,                                     !- Minute 28
  0.595652173913043,                      !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.61304347826087,                       !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.630434782608696,                      !- Value Until Time 30
  14,                                     !- Hour 31
  0,                                      !- Minute 31
  0.647826086956522,                      !- Value Until Time 31
  14,                                     !- Hour 32
  15,                                     !- Minute 32
  0.665217391304348,                      !- Value Until Time 32
  14,                                     !- Hour 33
  30,                                     !- Minute 33
  0.682608695652174,                      !- Value Until Time 33
  14,                                     !- Hour 34
  45,                                     !- Minute 34
  0.7,                                    !- Value Until Time 34
  23,                                     !- Hour 35
  30,                                     !- Minute 35
  0.2,                                    !- Value Until Time 35
  23,                                     !- Hour 36
  45,                                     !- Minute 36
  0.1875,                                 !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0.175;                                  !- Value Until Time 37

OS:Schedule:Rule,
  {36c41161-eebb-4f32-b9e4-f8dc67b8d6c8}, !- Handle
  Schedule Rule 27,                       !- Name
  {5cb76470-d951-47ec-82d8-811e682fa096}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0df63497-6435-4e24-b893-d5a1c0ee5e58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0df63497-6435-4e24-b893-d5a1c0ee5e58}, !- Handle
  LargeHotel Common Occ Wknd Day 2,       !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1625,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1375,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.125,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1125,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.15,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.25,                                   !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.317391304347826,                      !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.334782608695652,                      !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.352173913043478,                      !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.369565217391304,                      !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.38695652173913,                       !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.404347826086957,                      !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.421739130434783,                      !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.439130434782609,                      !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.456521739130435,                      !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.473913043478261,                      !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.491304347826087,                      !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.508695652173913,                      !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.526086956521739,                      !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.543478260869565,                      !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.560869565217391,                      !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0.578260869565217,                      !- Value Until Time 27
  13,                                     !- Hour 28
  15,                                     !- Minute 28
  0.595652173913043,                      !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.61304347826087,                       !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.630434782608696,                      !- Value Until Time 30
  14,                                     !- Hour 31
  0,                                      !- Minute 31
  0.647826086956522,                      !- Value Until Time 31
  14,                                     !- Hour 32
  15,                                     !- Minute 32
  0.665217391304348,                      !- Value Until Time 32
  14,                                     !- Hour 33
  30,                                     !- Minute 33
  0.682608695652174,                      !- Value Until Time 33
  14,                                     !- Hour 34
  45,                                     !- Minute 34
  0.7,                                    !- Value Until Time 34
  23,                                     !- Hour 35
  30,                                     !- Minute 35
  0.2,                                    !- Value Until Time 35
  23,                                     !- Hour 36
  45,                                     !- Minute 36
  0.1875,                                 !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0.175;                                  !- Value Until Time 37

OS:AdditionalProperties,
  {ec2be0d0-2cf1-4e19-8bb6-81ded47532e2}, !- Handle
  {6dab4530-e92e-4cdf-b343-9149249c615b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 0.7 | hoo_start + 3.0 ~ 0.7 | mid + 0.5 ~ 0.2 | hoo_end - 3.0 ~ 0.2 | hoo_end - 1.0 ~ 0.4 | hoo_end + 1.0 ~ 0.2 | hoo_end + 3.0 ~ 0.2 | hoo_end + 5.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {94705b95-3d49-40ad-90ae-4b3c8492ecec}, !- Handle
  {0df63497-6435-4e24-b893-d5a1c0ee5e58}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.3 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.7 | hoo_end + 1.5 ~ 0.2 | hoo_start - 9.0 ~ 0.2 | hoo_start - 7.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c1eb13e0-dfa6-40ec-acf1-2211411a961b}, !- Handle
  {4f3aa597-4f05-4296-b5f0-8cc53889e3fb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.3 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.7 | hoo_end + 1.5 ~ 0.2 | hoo_start - 9.0 ~ 0.2 | hoo_start - 7.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {78e0208c-15a9-46a0-90d5-0acacb8421c1}, !- Handle
  {d80ac585-963b-462a-9d6d-b85b3694ba93}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {0fb3f99d-7b34-47a1-8881-b134d40c25fe}, !- Handle
  Schedule Rule 3,                        !- Name
  {d80ac585-963b-462a-9d6d-b85b3694ba93}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d253a8f4-801d-42bf-9779-2b0fef76204e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d253a8f4-801d-42bf-9779-2b0fef76204e}, !- Handle
  LargeHotel Activity Default 1,          !- Name
  {fe5d0837-4e80-4409-abf0-37c93602f145}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {63eaa5bb-64fd-4e2c-98d7-a576f56b0104}, !- Handle
  Schedule Rule 28,                       !- Name
  {d80ac585-963b-462a-9d6d-b85b3694ba93}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06c346ec-77d7-4912-9d63-4923efa9bb4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {06c346ec-77d7-4912-9d63-4923efa9bb4e}, !- Handle
  LargeHotel Activity Default 2,          !- Name
  {fe5d0837-4e80-4409-abf0-37c93602f145}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {2a5269e2-170a-445c-aed1-e894d031e0be}, !- Handle
  {5cb5db67-5af1-4fbb-bc94-ef167919a9f2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3af09725-1add-4f71-882f-d4de4aab4b5f}, !- Handle
  {06c346ec-77d7-4912-9d63-4923efa9bb4e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0bbc042b-8c3a-44d1-b809-5e7a8fd85eec}, !- Handle
  {d253a8f4-801d-42bf-9779-2b0fef76204e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8daf1846-f753-4fed-80e4-1f7864130bc7}, !- Handle
  {80123955-822e-41c8-a3b4-c1be9593a22a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {89cdce15-9714-4a57-8819-2d7ac270ec41}, !- Handle
  {da3057c5-4252-431d-a96b-da13bce4aecb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.5 ~ 0.3 | hoo_start - 3.5 ~ 0.25 | hoo_start - 2.5 ~ 0.2 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.6 | mid - 3.0 ~ 0.5 | mid - 2.5 ~ 0.5 | mid - 0.5 ~ 0.35 | hoo_end - 0.5 ~ 0.35 | hoo_end + 0.5 ~ 0.7 | hoo_end + 1.5 ~ 0.9 | hoo_end + 2.5 ~ 0.95 | hoo_end + 3.5 ~ 0.9 | hoo_end + 4.5 ~ 0.7 | hoo_start - 5.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d6f112d3-d4f9-4a72-88f9-1fcb6cc3b68c}, !- Handle
  {2f7fd440-a3eb-4a0a-a152-1a7cd5b7eabc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.0 ~ 0.4 | hoo_start - 3.0 ~ 0.3 | hoo_start - 0.5 ~ 0.3 | hoo_start + 0.5 ~ 0.4 | mid - 0.5 ~ 0.5 | mid ~ 0.5 | hoo_end ~ 0.4 | hoo_end + 1.0 ~ 0.4 | hoo_end + 5.0 ~ 0.3 | hoo_end + 7.5 ~ 0.3 | hoo_end + 8.5 ~ 0.6 | hoo_end + 9.5 ~ 0.8 | hoo_start - 9.5 ~ 0.9 | hoo_start - 8.5 ~ 0.7 | hoo_start - 7.5 ~ 0.6 | hoo_start - 6.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {18ce9986-496a-4b4f-9e0a-a5587d1b46fe}, !- Handle
  {e2dd2b2a-e57d-43be-ab5f-2d58647b47c5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.3 | hoo_start - 5.0 ~ 0.3 | hoo_start - 3.0 ~ 0.2 | hoo_start - 1.0 ~ 0.2 | hoo_start + 1.0 ~ 0.4 | mid + 1.0 ~ 0.5 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.4 | hoo_end + 1.5 ~ 0.35 | hoo_end + 7.5 ~ 0.35 | hoo_end + 8.5 ~ 0.7 | hoo_end + 9.5 ~ 0.8 | hoo_start - 8.5 ~ 0.8 | hoo_start - 7.5 ~ 0.7 | hoo_start - 6.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d0983e7c-12f4-491c-a28d-c624da5feff9}, !- Handle
  {a5c86993-0556-4eb3-9070-40530b737a7e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:Schedule:Rule,
  {a074d02c-c4c8-418a-8db4-613b5ddd66c7}, !- Handle
  Schedule Rule 11,                       !- Name
  {a5c86993-0556-4eb3-9070-40530b737a7e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b81f938-9cec-4ee9-9d67-0a6ae3131d09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0b81f938-9cec-4ee9-9d67-0a6ae3131d09}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default 2, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.77,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.74,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.71,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.68,                                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.5925,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.505,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4175,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.33,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.28,                                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.23,                                   !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.18,                                   !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.13,                                   !- Value Until Time 12
  3,                                      !- Hour 13
  30,                                     !- Minute 13
  0.13,                                   !- Value Until Time 13
  3,                                      !- Hour 14
  45,                                     !- Minute 14
  0.12125,                                !- Value Until Time 14
  4,                                      !- Hour 15
  0,                                      !- Minute 15
  0.1125,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  15,                                     !- Minute 16
  0.10375,                                !- Value Until Time 16
  4,                                      !- Hour 17
  30,                                     !- Minute 17
  0.095,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  45,                                     !- Minute 18
  0.08625,                                !- Value Until Time 18
  5,                                      !- Hour 19
  0,                                      !- Minute 19
  0.0775,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  15,                                     !- Minute 20
  0.06875,                                !- Value Until Time 20
  5,                                      !- Hour 21
  30,                                     !- Minute 21
  0.06,                                   !- Value Until Time 21
  5,                                      !- Hour 22
  45,                                     !- Minute 22
  0.0825,                                 !- Value Until Time 22
  6,                                      !- Hour 23
  0,                                      !- Minute 23
  0.231875,                               !- Value Until Time 23
  6,                                      !- Hour 24
  15,                                     !- Minute 24
  0.38125,                                !- Value Until Time 24
  6,                                      !- Hour 25
  30,                                     !- Minute 25
  0.530625,                               !- Value Until Time 25
  6,                                      !- Hour 26
  45,                                     !- Minute 26
  0.68,                                   !- Value Until Time 26
  7,                                      !- Hour 27
  0,                                      !- Minute 27
  0.71,                                   !- Value Until Time 27
  7,                                      !- Hour 28
  15,                                     !- Minute 28
  0.74,                                   !- Value Until Time 28
  7,                                      !- Hour 29
  30,                                     !- Minute 29
  0.06,                                   !- Value Until Time 29
  7,                                      !- Hour 30
  45,                                     !- Minute 30
  0.09375,                                !- Value Until Time 30
  8,                                      !- Hour 31
  0,                                      !- Minute 31
  0.1275,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  15,                                     !- Minute 32
  0.16125,                                !- Value Until Time 32
  8,                                      !- Hour 33
  30,                                     !- Minute 33
  0.195,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  45,                                     !- Minute 34
  0.22875,                                !- Value Until Time 34
  9,                                      !- Hour 35
  0,                                      !- Minute 35
  0.2625,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  15,                                     !- Minute 36
  0.29625,                                !- Value Until Time 36
  9,                                      !- Hour 37
  30,                                     !- Minute 37
  0.33,                                   !- Value Until Time 37
  14,                                     !- Hour 38
  45,                                     !- Minute 38
  0.33,                                   !- Value Until Time 38
  15,                                     !- Hour 39
  0,                                      !- Minute 39
  0.36,                                   !- Value Until Time 39
  15,                                     !- Hour 40
  15,                                     !- Minute 40
  0.39,                                   !- Value Until Time 40
  15,                                     !- Hour 41
  30,                                     !- Minute 41
  0.42,                                   !- Value Until Time 41
  15,                                     !- Hour 42
  45,                                     !- Minute 42
  0.45,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  0,                                      !- Minute 43
  0.439027791666667,                      !- Value Until Time 43
  16,                                     !- Hour 44
  15,                                     !- Minute 44
  0.428055583333333,                      !- Value Until Time 44
  16,                                     !- Hour 45
  30,                                     !- Minute 45
  0.417083375,                            !- Value Until Time 45
  16,                                     !- Hour 46
  45,                                     !- Minute 46
  0.406111166666667,                      !- Value Until Time 46
  17,                                     !- Hour 47
  0,                                      !- Minute 47
  0.395138958333333,                      !- Value Until Time 47
  17,                                     !- Hour 48
  15,                                     !- Minute 48
  0.38416675,                             !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.373194541666667,                      !- Value Until Time 49
  17,                                     !- Hour 50
  45,                                     !- Minute 50
  0.362222333333333,                      !- Value Until Time 50
  18,                                     !- Hour 51
  0,                                      !- Minute 51
  0.351250125,                            !- Value Until Time 51
  18,                                     !- Hour 52
  15,                                     !- Minute 52
  0.340277916666667,                      !- Value Until Time 52
  18,                                     !- Hour 53
  30,                                     !- Minute 53
  0.329305708333333,                      !- Value Until Time 53
  18,                                     !- Hour 54
  45,                                     !- Minute 54
  0.3183335,                              !- Value Until Time 54
  19,                                     !- Hour 55
  0,                                      !- Minute 55
  0.307361291666667,                      !- Value Until Time 55
  19,                                     !- Hour 56
  15,                                     !- Minute 56
  0.296389083333333,                      !- Value Until Time 56
  19,                                     !- Hour 57
  30,                                     !- Minute 57
  0.285416875,                            !- Value Until Time 57
  19,                                     !- Hour 58
  45,                                     !- Minute 58
  0.274444666666667,                      !- Value Until Time 58
  20,                                     !- Hour 59
  0,                                      !- Minute 59
  0.263472458333333,                      !- Value Until Time 59
  20,                                     !- Hour 60
  15,                                     !- Minute 60
  0.25250025,                             !- Value Until Time 60
  20,                                     !- Hour 61
  30,                                     !- Minute 61
  0.241528041666667,                      !- Value Until Time 61
  20,                                     !- Hour 62
  45,                                     !- Minute 62
  0.230555833333333,                      !- Value Until Time 62
  21,                                     !- Hour 63
  0,                                      !- Minute 63
  0.219583625,                            !- Value Until Time 63
  21,                                     !- Hour 64
  15,                                     !- Minute 64
  0.208611416666667,                      !- Value Until Time 64
  21,                                     !- Hour 65
  30,                                     !- Minute 65
  0.197639208333333,                      !- Value Until Time 65
  21,                                     !- Hour 66
  45,                                     !- Minute 66
  0.186667,                               !- Value Until Time 66
  22,                                     !- Hour 67
  0,                                      !- Minute 67
  0.1555305,                              !- Value Until Time 67
  22,                                     !- Hour 68
  15,                                     !- Minute 68
  0.124394,                               !- Value Until Time 68
  22,                                     !- Hour 69
  30,                                     !- Minute 69
  0.0932575,                              !- Value Until Time 69
  22,                                     !- Hour 70
  45,                                     !- Minute 70
  0.062121,                               !- Value Until Time 70
  23,                                     !- Hour 71
  0,                                      !- Minute 71
  0.05909075,                             !- Value Until Time 71
  23,                                     !- Hour 72
  15,                                     !- Minute 72
  0.0560605,                              !- Value Until Time 72
  23,                                     !- Hour 73
  30,                                     !- Minute 73
  0.05303025,                             !- Value Until Time 73
  23,                                     !- Hour 74
  45,                                     !- Minute 74
  0.05,                                   !- Value Until Time 74
  24,                                     !- Hour 75
  0,                                      !- Minute 75
  0.05;                                   !- Value Until Time 75

OS:Schedule:Rule,
  {7a43abb1-e18e-44aa-a6c2-faed9e4c3ece}, !- Handle
  Schedule Rule 30,                       !- Name
  {a5c86993-0556-4eb3-9070-40530b737a7e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b57dbb02-1d80-4584-9e42-d11772733355}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b57dbb02-1d80-4584-9e42-d11772733355}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default 3, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.77,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.74,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.71,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.68,                                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.5925,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.505,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4175,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.33,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.28,                                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.23,                                   !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.18,                                   !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.13,                                   !- Value Until Time 12
  3,                                      !- Hour 13
  30,                                     !- Minute 13
  0.13,                                   !- Value Until Time 13
  3,                                      !- Hour 14
  45,                                     !- Minute 14
  0.12125,                                !- Value Until Time 14
  4,                                      !- Hour 15
  0,                                      !- Minute 15
  0.1125,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  15,                                     !- Minute 16
  0.10375,                                !- Value Until Time 16
  4,                                      !- Hour 17
  30,                                     !- Minute 17
  0.095,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  45,                                     !- Minute 18
  0.08625,                                !- Value Until Time 18
  5,                                      !- Hour 19
  0,                                      !- Minute 19
  0.0775,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  15,                                     !- Minute 20
  0.06875,                                !- Value Until Time 20
  5,                                      !- Hour 21
  30,                                     !- Minute 21
  0.06,                                   !- Value Until Time 21
  5,                                      !- Hour 22
  45,                                     !- Minute 22
  0.0825,                                 !- Value Until Time 22
  6,                                      !- Hour 23
  0,                                      !- Minute 23
  0.231875,                               !- Value Until Time 23
  6,                                      !- Hour 24
  15,                                     !- Minute 24
  0.38125,                                !- Value Until Time 24
  6,                                      !- Hour 25
  30,                                     !- Minute 25
  0.530625,                               !- Value Until Time 25
  6,                                      !- Hour 26
  45,                                     !- Minute 26
  0.68,                                   !- Value Until Time 26
  7,                                      !- Hour 27
  0,                                      !- Minute 27
  0.71,                                   !- Value Until Time 27
  7,                                      !- Hour 28
  15,                                     !- Minute 28
  0.74,                                   !- Value Until Time 28
  7,                                      !- Hour 29
  30,                                     !- Minute 29
  0.06,                                   !- Value Until Time 29
  7,                                      !- Hour 30
  45,                                     !- Minute 30
  0.09375,                                !- Value Until Time 30
  8,                                      !- Hour 31
  0,                                      !- Minute 31
  0.1275,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  15,                                     !- Minute 32
  0.16125,                                !- Value Until Time 32
  8,                                      !- Hour 33
  30,                                     !- Minute 33
  0.195,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  45,                                     !- Minute 34
  0.22875,                                !- Value Until Time 34
  9,                                      !- Hour 35
  0,                                      !- Minute 35
  0.2625,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  15,                                     !- Minute 36
  0.29625,                                !- Value Until Time 36
  9,                                      !- Hour 37
  30,                                     !- Minute 37
  0.33,                                   !- Value Until Time 37
  14,                                     !- Hour 38
  45,                                     !- Minute 38
  0.33,                                   !- Value Until Time 38
  15,                                     !- Hour 39
  0,                                      !- Minute 39
  0.36,                                   !- Value Until Time 39
  15,                                     !- Hour 40
  15,                                     !- Minute 40
  0.39,                                   !- Value Until Time 40
  15,                                     !- Hour 41
  30,                                     !- Minute 41
  0.42,                                   !- Value Until Time 41
  15,                                     !- Hour 42
  45,                                     !- Minute 42
  0.45,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  0,                                      !- Minute 43
  0.439027791666667,                      !- Value Until Time 43
  16,                                     !- Hour 44
  15,                                     !- Minute 44
  0.428055583333333,                      !- Value Until Time 44
  16,                                     !- Hour 45
  30,                                     !- Minute 45
  0.417083375,                            !- Value Until Time 45
  16,                                     !- Hour 46
  45,                                     !- Minute 46
  0.406111166666667,                      !- Value Until Time 46
  17,                                     !- Hour 47
  0,                                      !- Minute 47
  0.395138958333333,                      !- Value Until Time 47
  17,                                     !- Hour 48
  15,                                     !- Minute 48
  0.38416675,                             !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.373194541666667,                      !- Value Until Time 49
  17,                                     !- Hour 50
  45,                                     !- Minute 50
  0.362222333333333,                      !- Value Until Time 50
  18,                                     !- Hour 51
  0,                                      !- Minute 51
  0.351250125,                            !- Value Until Time 51
  18,                                     !- Hour 52
  15,                                     !- Minute 52
  0.340277916666667,                      !- Value Until Time 52
  18,                                     !- Hour 53
  30,                                     !- Minute 53
  0.329305708333333,                      !- Value Until Time 53
  18,                                     !- Hour 54
  45,                                     !- Minute 54
  0.3183335,                              !- Value Until Time 54
  19,                                     !- Hour 55
  0,                                      !- Minute 55
  0.307361291666667,                      !- Value Until Time 55
  19,                                     !- Hour 56
  15,                                     !- Minute 56
  0.296389083333333,                      !- Value Until Time 56
  19,                                     !- Hour 57
  30,                                     !- Minute 57
  0.285416875,                            !- Value Until Time 57
  19,                                     !- Hour 58
  45,                                     !- Minute 58
  0.274444666666667,                      !- Value Until Time 58
  20,                                     !- Hour 59
  0,                                      !- Minute 59
  0.263472458333333,                      !- Value Until Time 59
  20,                                     !- Hour 60
  15,                                     !- Minute 60
  0.25250025,                             !- Value Until Time 60
  20,                                     !- Hour 61
  30,                                     !- Minute 61
  0.241528041666667,                      !- Value Until Time 61
  20,                                     !- Hour 62
  45,                                     !- Minute 62
  0.230555833333333,                      !- Value Until Time 62
  21,                                     !- Hour 63
  0,                                      !- Minute 63
  0.219583625,                            !- Value Until Time 63
  21,                                     !- Hour 64
  15,                                     !- Minute 64
  0.208611416666667,                      !- Value Until Time 64
  21,                                     !- Hour 65
  30,                                     !- Minute 65
  0.197639208333333,                      !- Value Until Time 65
  21,                                     !- Hour 66
  45,                                     !- Minute 66
  0.186667,                               !- Value Until Time 66
  22,                                     !- Hour 67
  0,                                      !- Minute 67
  0.1555305,                              !- Value Until Time 67
  22,                                     !- Hour 68
  15,                                     !- Minute 68
  0.124394,                               !- Value Until Time 68
  22,                                     !- Hour 69
  30,                                     !- Minute 69
  0.0932575,                              !- Value Until Time 69
  22,                                     !- Hour 70
  45,                                     !- Minute 70
  0.062121,                               !- Value Until Time 70
  23,                                     !- Hour 71
  0,                                      !- Minute 71
  0.05909075,                             !- Value Until Time 71
  23,                                     !- Hour 72
  15,                                     !- Minute 72
  0.0560605,                              !- Value Until Time 72
  23,                                     !- Hour 73
  30,                                     !- Minute 73
  0.05303025,                             !- Value Until Time 73
  23,                                     !- Hour 74
  45,                                     !- Minute 74
  0.05,                                   !- Value Until Time 74
  24,                                     !- Hour 75
  0,                                      !- Minute 75
  0.05;                                   !- Value Until Time 75

OS:AdditionalProperties,
  {29727008-8bcd-46a2-90e1-015f2fbc4365}, !- Handle
  {b2a6859f-52a7-4022-9afe-9e8178b576cd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.5 ~ 0.11 | hoo_start - 3.5 ~ 0.09 | hoo_start - 2.5 ~ 0.06 | hoo_start - 0.5 ~ 0.06 | hoo_start + 0.5 ~ 0.11 | hoo_start + 1.5 ~ 0.35 | hoo_start + 2.5 ~ 0.45 | mid - 3.0 ~ 0.35 | mid - 2.5 ~ 0.35 | mid - 0.5 ~ 0.05 | hoo_end - 2.5 ~ 0.05 | hoo_end - 1.5 ~ 0.064 | hoo_end - 0.5 ~ 0.07 | hoo_end + 0.5 ~ 0.54 | hoo_end + 1.5 ~ 0.71 | hoo_end + 2.5 ~ 0.8 | hoo_end + 3.5 ~ 0.71 | hoo_end + 4.5 ~ 0.54 | hoo_start - 5.5 ~ 0.26, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b21ae4da-b505-46e9-a679-1b60f33511e4}, !- Handle
  {b57dbb02-1d80-4584-9e42-d11772733355}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.13 | hoo_start - 5.0 ~ 0.13 | hoo_start - 3.0 ~ 0.06 | hoo_start - 1.0 ~ 0.06 | hoo_start + 1.0 ~ 0.33 | mid - 0.5 ~ 0.33 | mid + 0.5 ~ 0.45 | hoo_end - 0.5 ~ 0.186667 | hoo_end + 0.5 ~ 0.062121 | hoo_end + 1.5 ~ 0.05 | hoo_end + 6.5 ~ 0.05 | hoo_end + 7.5 ~ 0.0825 | hoo_end + 8.5 ~ 0.68 | hoo_end + 9.5 ~ 0.8 | hoo_start - 8.5 ~ 0.8 | hoo_start - 7.5 ~ 0.68 | hoo_start - 6.5 ~ 0.33, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f13f501c-9533-41b2-a0fd-d879cc7110ad}, !- Handle
  {0b81f938-9cec-4ee9-9d67-0a6ae3131d09}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.13 | hoo_start - 5.0 ~ 0.13 | hoo_start - 3.0 ~ 0.06 | hoo_start - 1.0 ~ 0.06 | hoo_start + 1.0 ~ 0.33 | mid - 0.5 ~ 0.33 | mid + 0.5 ~ 0.45 | hoo_end - 0.5 ~ 0.186667 | hoo_end + 0.5 ~ 0.062121 | hoo_end + 1.5 ~ 0.05 | hoo_end + 6.5 ~ 0.05 | hoo_end + 7.5 ~ 0.0825 | hoo_end + 8.5 ~ 0.68 | hoo_end + 9.5 ~ 0.8 | hoo_start - 8.5 ~ 0.8 | hoo_start - 7.5 ~ 0.68 | hoo_start - 6.5 ~ 0.33, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {49a490db-412a-42e0-af78-e73dc61b80ba}, !- Handle
  {2f02427f-a2cc-4874-ae77-0cb203138746}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {de362b9d-62d8-4ca0-91b1-de13bf4e5e90}, !- Handle
  Schedule Rule 29,                       !- Name
  {2f02427f-a2cc-4874-ae77-0cb203138746}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {89c48e80-3a42-4d90-8d9e-915f61ad7f90}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {89c48e80-3a42-4d90-8d9e-915f61ad7f90}, !- Handle
  LargeHotel GuestRoom Equip Wknd Day 1,  !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.6125,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.525,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.4375,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.3125,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.275,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2375,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.435853658536585,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.43650406504065,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.437154471544715,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.437804878048781,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.438455284552846,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.439105691056911,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.439756097560976,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.440406504065041,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.441056910569106,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.441707317073171,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.442357723577236,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.443008130081301,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.443658536585366,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.444308943089431,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.444959349593496,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.445609756097561,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.446260162601626,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.446910569105691,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.447560975609756,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.448211382113821,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.448861788617886,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.449512195121951,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.450162601626016,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2,                                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.225,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.25,                                   !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.275,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.3,                                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.313913043478261,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.327826086956522,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.341739130434783,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.355652173913043,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.369565217391304,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.383478260869565,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.397391304347826,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.411304347826087,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.425217391304348,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.439130434782609,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.45304347826087,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.46695652173913,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.480869565217391,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.494782608695652,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.508695652173913,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.522608695652174,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.536521739130435,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.550434782608696,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.564347826086957,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.578260869565217,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.592173913043478,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.606086956521739,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.62,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.69,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.76,                                   !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.83,                                   !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.9,                                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.888333333333333,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.876666666666667,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.865,                                  !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.853333333333333,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.841666666666667,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.83,                                   !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.818333333333334,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.806666666666667,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.795,                                  !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.783333333333334,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.771666666666667,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.76,                                   !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.748333333333334,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.736666666666667,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.725,                                  !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.713333333333334,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.701666666666667,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.69,                                   !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.678333333333333,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.666666666666667,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.655,                                  !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.643333333333333,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.631666666666667,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.62,                                   !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.5375,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.455,                                  !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.3725,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.29,                                   !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.489837398373984,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.490487804878049,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.491138211382114,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.491788617886179,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.492439024390244;                      !- Value Until Time 96

OS:Schedule:Rule,
  {dcc017e6-5bd4-42ed-9b03-95092f5f3d24}, !- Handle
  Schedule Rule 31,                       !- Name
  {2f02427f-a2cc-4874-ae77-0cb203138746}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d01a6242-7503-4404-8219-d45755766689}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d01a6242-7503-4404-8219-d45755766689}, !- Handle
  LargeHotel GuestRoom Equip Wknd Day 2,  !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.6125,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.525,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.4375,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.3125,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.275,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2375,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.435853658536585,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.43650406504065,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.437154471544715,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.437804878048781,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.438455284552846,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.439105691056911,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.439756097560976,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.440406504065041,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.441056910569106,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.441707317073171,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.442357723577236,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.443008130081301,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.443658536585366,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.444308943089431,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.444959349593496,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.445609756097561,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.446260162601626,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.446910569105691,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.447560975609756,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.448211382113821,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.448861788617886,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.449512195121951,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.450162601626016,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2,                                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.225,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.25,                                   !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.275,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.3,                                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.313913043478261,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.327826086956522,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.341739130434783,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.355652173913043,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.369565217391304,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.383478260869565,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.397391304347826,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.411304347826087,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.425217391304348,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.439130434782609,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.45304347826087,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.46695652173913,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.480869565217391,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.494782608695652,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.508695652173913,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.522608695652174,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.536521739130435,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.550434782608696,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.564347826086957,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.578260869565217,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.592173913043478,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.606086956521739,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.62,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.69,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.76,                                   !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.83,                                   !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.9,                                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.888333333333333,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.876666666666667,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.865,                                  !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.853333333333333,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.841666666666667,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.83,                                   !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.818333333333334,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.806666666666667,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.795,                                  !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.783333333333334,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.771666666666667,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.76,                                   !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.748333333333334,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.736666666666667,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.725,                                  !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.713333333333334,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.701666666666667,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.69,                                   !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.678333333333333,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.666666666666667,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.655,                                  !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.643333333333333,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.631666666666667,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.62,                                   !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.5375,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.455,                                  !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.3725,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.29,                                   !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.489837398373984,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.490487804878049,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.491138211382114,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.491788617886179,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.492439024390244;                      !- Value Until Time 96

OS:AdditionalProperties,
  {b4df4f91-9090-4c5c-a5a7-ae1ddfaefcfa}, !- Handle
  {c0d2e698-c86c-4307-95e4-2d744c48c041}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2 | hoo_start + 1.5 ~ 0.62 | hoo_start + 2.5 ~ 0.9 | mid - 3.0 ~ 0.43 | mid - 2.5 ~ 0.43 | mid - 0.5 ~ 0.26 | hoo_end - 2.0 ~ 0.26 | hoo_end ~ 0.51 | hoo_end + 0.5 ~ 0.51 | hoo_end + 1.5 ~ 0.49 | hoo_end + 2.5 ~ 0.66 | hoo_end + 3.5 ~ 0.7 | hoo_end + 4.5 ~ 0.35 | hoo_start - 5.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {256f8648-0241-490c-a6b9-a5f16e6436de}, !- Handle
  {d01a6242-7503-4404-8219-d45755766689}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.3 | mid - 0.5 ~ 0.62 | mid + 0.5 ~ 0.9 | hoo_end - 0.5 ~ 0.62 | hoo_end + 0.5 ~ 0.29 | hoo_end + 6.5 ~ 0.29 | hoo_end + 7.5 ~ 0.43 | hoo_end + 8.5 ~ 0.51 | hoo_end + 9.5 ~ 0.49 | hoo_start - 9.5 ~ 0.66 | hoo_start - 8.5 ~ 0.7 | hoo_start - 7.5 ~ 0.35 | hoo_start - 6.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6260ab58-2696-4dd1-8ecc-2e4e953531e5}, !- Handle
  {89c48e80-3a42-4d90-8d9e-915f61ad7f90}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.3 | mid - 0.5 ~ 0.62 | mid + 0.5 ~ 0.9 | hoo_end - 0.5 ~ 0.62 | hoo_end + 0.5 ~ 0.29 | hoo_end + 6.5 ~ 0.29 | hoo_end + 7.5 ~ 0.43 | hoo_end + 8.5 ~ 0.51 | hoo_end + 9.5 ~ 0.49 | hoo_start - 9.5 ~ 0.66 | hoo_start - 8.5 ~ 0.7 | hoo_start - 7.5 ~ 0.35 | hoo_start - 6.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {baa79dc4-6b49-4ffa-9145-9a89cf47a5a3}, !- Handle
  {d8664476-1e7d-498d-a84b-f878f36123a6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.13,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {f0b9a29c-c7d3-40a1-be87-862d73998d84}, !- Handle
  Schedule Rule 9,                        !- Name
  {d8664476-1e7d-498d-a84b-f878f36123a6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48d8e560-5f8b-449f-9cf9-bff1454057f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {48d8e560-5f8b-449f-9cf9-bff1454057f2}, !- Handle
  LargeHotel GuestRoom Occ Wknd Day 1,    !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.352380952380952,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.357142857142857,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.5125,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.525,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.5375,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5625,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.575,                                  !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.5875,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.6125,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.625,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.6375,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.65,                                   !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.39047619047619,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.392857142857143,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.395238095238095,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.397619047619048,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.4,                                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.402380952380952,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.404761904761905,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.407142857142857,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.40952380952381,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.411904761904762,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.414285714285714,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.416666666666667,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.419047619047619,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.421428571428571,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.423809523809524,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.65,                                   !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.6125,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.575,                                  !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.5375,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.5,                                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.49304347826087,                       !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.486086956521739,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.479130434782609,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.472173913043478,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.465217391304348,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.458260869565217,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.451304347826087,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.444347826086957,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.437391304347826,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.430434782608696,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.423478260869565,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.416521739130435,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.409565217391304,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.402608695652174,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.395652173913044,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.388695652173913,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.381739130434783,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.374782608695652,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.367826086956522,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.360869565217391,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.353913043478261,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.34695652173913,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.34,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.492857142857143,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.34,                                   !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.335,                                  !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.33,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.325,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.32,                                   !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.315,                                  !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.31,                                   !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.305,                                  !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.3,                                    !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.295,                                  !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.29,                                   !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.285,                                  !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.28,                                   !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.275,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.27,                                   !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.265,                                  !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.26,                                   !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.255,                                  !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.25,                                   !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.245,                                  !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.24,                                   !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.235,                                  !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.23,                                   !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.225,                                  !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.22,                                   !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.215,                                  !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.21,                                   !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.205,                                  !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.2,                                    !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.564285714285714,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.566666666666667,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.569047619047619,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.571428571428572,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.573809523809524,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.576190476190476,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.578571428571429;                      !- Value Until Time 96

OS:Schedule:Rule,
  {c2577f67-7d58-4670-b5d8-6b216679186d}, !- Handle
  Schedule Rule 12,                       !- Name
  {d8664476-1e7d-498d-a84b-f878f36123a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {30cf8f75-ce7e-4e38-80ce-af98a5d32b60}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {30cf8f75-ce7e-4e38-80ce-af98a5d32b60}, !- Handle
  LargeHotel GuestRoom Occ Wknd Day 2,    !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.352380952380952,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.357142857142857,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.5125,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.525,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.5375,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5625,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.575,                                  !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.5875,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.6125,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.625,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.6375,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.65,                                   !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.39047619047619,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.392857142857143,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.395238095238095,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.397619047619048,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.4,                                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.402380952380952,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.404761904761905,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.407142857142857,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.40952380952381,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.411904761904762,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.414285714285714,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.416666666666667,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.419047619047619,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.421428571428571,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.423809523809524,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.65,                                   !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.6125,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.575,                                  !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.5375,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.5,                                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.49304347826087,                       !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.486086956521739,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.479130434782609,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.472173913043478,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.465217391304348,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.458260869565217,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.451304347826087,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.444347826086957,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.437391304347826,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.430434782608696,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.423478260869565,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.416521739130435,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.409565217391304,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.402608695652174,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.395652173913044,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.388695652173913,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.381739130434783,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.374782608695652,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.367826086956522,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.360869565217391,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.353913043478261,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.34695652173913,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.34,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.492857142857143,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.34,                                   !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.335,                                  !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.33,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.325,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.32,                                   !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.315,                                  !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.31,                                   !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.305,                                  !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.3,                                    !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.295,                                  !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.29,                                   !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.285,                                  !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.28,                                   !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.275,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.27,                                   !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.265,                                  !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.26,                                   !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.255,                                  !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.25,                                   !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.245,                                  !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.24,                                   !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.235,                                  !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.23,                                   !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.225,                                  !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.22,                                   !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.215,                                  !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.21,                                   !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.205,                                  !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.2,                                    !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.564285714285714,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.566666666666667,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.569047619047619,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.571428571428572,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.573809523809524,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.576190476190476,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.578571428571429;                      !- Value Until Time 96

OS:AdditionalProperties,
  {49c5a3df-f3de-4922-9377-19a67158debf}, !- Handle
  {10f62094-4b60-4ac5-a5b9-a606c2f9c24c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.65 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.28 | hoo_start + 3.0 ~ 0.28 | mid - 1.5 ~ 0.13 | mid + 3.0 ~ 0.13 | hoo_end - 2.5 ~ 0.2 | hoo_end - 1.5 ~ 0.35 | hoo_end ~ 0.35 | hoo_end + 2.0 ~ 0.5 | hoo_end + 2.5 ~ 0.5 | hoo_end + 3.5 ~ 0.58 | hoo_end + 4.5 ~ 0.65, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b965ce99-a16f-4c2a-b530-7d794cf01ef2}, !- Handle
  {30cf8f75-ce7e-4e38-80ce-af98a5d32b60}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.5 ~ 0.65 | hoo_start - 0.5 ~ 0.65 | hoo_start + 0.5 ~ 0.5 | mid - 0.5 ~ 0.34 | mid ~ 0.34 | hoo_end ~ 0.2 | hoo_end + 6.5 ~ 0.2 | hoo_end + 7.5 ~ 0.34 | hoo_end + 8.5 ~ 0.35 | hoo_end + 9.5 ~ 0.65 | hoo_start - 10.0 ~ 0.65 | hoo_start - 8.0 ~ 0.5 | hoo_start - 7.5 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fbfd7528-2c53-41fd-b1a7-d923c487f520}, !- Handle
  {48d8e560-5f8b-449f-9cf9-bff1454057f2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.5 ~ 0.65 | hoo_start - 0.5 ~ 0.65 | hoo_start + 0.5 ~ 0.5 | mid - 0.5 ~ 0.34 | mid ~ 0.34 | hoo_end ~ 0.2 | hoo_end + 6.5 ~ 0.2 | hoo_end + 7.5 ~ 0.34 | hoo_end + 8.5 ~ 0.35 | hoo_end + 9.5 ~ 0.65 | hoo_start - 10.0 ~ 0.65 | hoo_start - 8.0 ~ 0.5 | hoo_start - 7.5 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8aa6f0d1-b15f-480c-9d08-b3445290c7df}, !- Handle
  {45c5d0dc-8996-455f-8a40-e129d82451b4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.34999999999999998;                    !- Feature Value 3

OS:Schedule:Rule,
  {883a307a-132d-47d8-834d-dc9ad9f6137b}, !- Handle
  Schedule Rule 10,                       !- Name
  {45c5d0dc-8996-455f-8a40-e129d82451b4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {69e43f36-e514-45da-ad18-857fed8f9573}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {69e43f36-e514-45da-ad18-857fed8f9573}, !- Handle
  LargeHotel Kitchen_Elec_Equip_SCH Default 1, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.348913043478261,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.25,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.240625,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.23125,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.221875,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2125,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.203125,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19375,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.184375,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.175,                                  !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.165625,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.15625,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.146875,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.1375,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.128125,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.11875,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.109375,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1,                                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.329347826086956,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.328260869565217,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.327173913043478,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.326086956521739,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.325,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.323913043478261,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.322826086956522,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.321739130434783,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.320652173913043,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.319565217391304,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.318478260869565,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.317391304347826,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.316304347826087,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1,                                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.1375,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.175,                                  !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.2125,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.25,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.254347826086957,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.258695652173913,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.26304347826087,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.267391304347826,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.271739130434783,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.276086956521739,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.280434782608696,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.284782608695652,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.289130434782609,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.293478260869565,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.297826086956522,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.302173913043478,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.306521739130435,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.310869565217391,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.315217391304348,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.319565217391304,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.323913043478261,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.328260869565217,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.332608695652174,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.33695652173913,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.341304347826087,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.345652173913043,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.35,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.284782608695652,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.283695652173913,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.282608695652174,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.35,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.345833333333333,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.341666666666667,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.3375,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.333333333333333,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.329166666666667,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.325,                                  !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.320833333333333,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.316666666666667,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3125,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.308333333333333,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.304166666666667,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.3,                                    !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.295833333333333,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.291666666666667,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2875,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.283333333333333,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.279166666666667,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.275,                                  !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.270833333333333,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.266666666666667,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2625,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.258333333333333,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.254166666666667,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.25,                                   !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.275,                                  !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.3,                                    !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.325,                                  !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.35,                                   !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.25,                                   !- Value Until Time 92
  23,                                     !- Hour 93
  45,                                     !- Minute 93
  0.35,                                   !- Value Until Time 93
  24,                                     !- Hour 94
  0,                                      !- Minute 94
  0.25;                                   !- Value Until Time 94

OS:Schedule:Rule,
  {61d51d66-c908-4cb3-a7b5-75b8d83797b0}, !- Handle
  Schedule Rule 6,                        !- Name
  {45c5d0dc-8996-455f-8a40-e129d82451b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c885352-1bf4-4934-a42e-25a6f610cb33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6c885352-1bf4-4934-a42e-25a6f610cb33}, !- Handle
  LargeHotel Kitchen_Elec_Equip_SCH Default 2, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.348913043478261,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.25,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.240625,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.23125,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.221875,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2125,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.203125,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19375,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.184375,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.175,                                  !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.165625,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.15625,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.146875,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.1375,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.128125,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.11875,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.109375,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1,                                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.329347826086956,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.328260869565217,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.327173913043478,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.326086956521739,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.325,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.323913043478261,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.322826086956522,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.321739130434783,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.320652173913043,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.319565217391304,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.318478260869565,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.317391304347826,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.316304347826087,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1,                                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.1375,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.175,                                  !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.2125,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.25,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.254347826086957,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.258695652173913,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.26304347826087,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.267391304347826,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.271739130434783,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.276086956521739,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.280434782608696,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.284782608695652,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.289130434782609,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.293478260869565,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.297826086956522,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.302173913043478,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.306521739130435,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.310869565217391,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.315217391304348,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.319565217391304,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.323913043478261,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.328260869565217,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.332608695652174,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.33695652173913,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.341304347826087,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.345652173913043,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.35,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.284782608695652,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.283695652173913,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.282608695652174,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.35,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.345833333333333,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.341666666666667,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.3375,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.333333333333333,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.329166666666667,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.325,                                  !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.320833333333333,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.316666666666667,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3125,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.308333333333333,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.304166666666667,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.3,                                    !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.295833333333333,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.291666666666667,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2875,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.283333333333333,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.279166666666667,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.275,                                  !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.270833333333333,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.266666666666667,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2625,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.258333333333333,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.254166666666667,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.25,                                   !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.275,                                  !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.3,                                    !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.325,                                  !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.35,                                   !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.25,                                   !- Value Until Time 92
  23,                                     !- Hour 93
  45,                                     !- Minute 93
  0.35,                                   !- Value Until Time 93
  24,                                     !- Hour 94
  0,                                      !- Minute 94
  0.25;                                   !- Value Until Time 94

OS:AdditionalProperties,
  {27039e8a-053f-4c72-873f-021133c3a060}, !- Handle
  {1d34ad6c-c872-4f77-bf5a-d3155fdac017}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.1 | hoo_start + 0.5 ~ 0.1 | hoo_start + 1.5 ~ 0.25 | hoo_start + 2.5 ~ 0.35 | mid - 3.0 ~ 0.35 | mid - 2.0 ~ 0.25 | mid - 1.0 ~ 0.35 | mid ~ 0.35 | mid + 3.0 ~ 0.25 | hoo_end - 0.5 ~ 0.35 | hoo_end + 2.5 ~ 0.25 | hoo_end + 4.0 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {918e72c2-2a7b-4271-880d-2033ca043b61}, !- Handle
  {6c885352-1bf4-4934-a42e-25a6f610cb33}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.1 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.25 | mid - 0.5 ~ 0.35 | mid + 0.5 ~ 0.35 | hoo_end - 0.5 ~ 0.25 | hoo_end + 0.5 ~ 0.35 | hoo_end + 1.5 ~ 0.35 | hoo_end + 4.5 ~ 0.25 | hoo_end + 7.5 ~ 0.35 | hoo_start - 9.5 ~ 0.25 | hoo_start - 8.0 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {91ffedc5-a74c-4ca8-937d-6612ce2eea39}, !- Handle
  {69e43f36-e514-45da-ad18-857fed8f9573}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.1 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.25 | mid - 0.5 ~ 0.35 | mid + 0.5 ~ 0.35 | hoo_end - 0.5 ~ 0.25 | hoo_end + 0.5 ~ 0.35 | hoo_end + 1.5 ~ 0.35 | hoo_end + 4.5 ~ 0.25 | hoo_end + 7.5 ~ 0.35 | hoo_start - 9.5 ~ 0.25 | hoo_start - 8.0 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {895a82ac-07aa-4df9-a1eb-e252f364198a}, !- Handle
  {5f5da39c-79c3-4e12-85f9-363ff3f4d016}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29999999999999999;                    !- Feature Value 3

OS:Schedule:Rule,
  {1e65f8d6-cecf-418a-be68-1dda7663867f}, !- Handle
  Schedule Rule 32,                       !- Name
  {5f5da39c-79c3-4e12-85f9-363ff3f4d016}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f8974fef-f0e8-4696-9203-28dbdf361ad3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f8974fef-f0e8-4696-9203-28dbdf361ad3}, !- Handle
  LargeHotel Kitchen Gas Default 1,       !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1375,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.125,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1125,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0875,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.075,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0625,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0425,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.035,                                  !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0275,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.02,                                   !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  0,                                      !- Minute 14
  0.02,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  15,                                     !- Minute 15
  0.0275,                                 !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.035,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  45,                                     !- Minute 17
  0.0425,                                 !- Value Until Time 17
  8,                                      !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  8,                                      !- Hour 19
  15,                                     !- Minute 19
  0.0625,                                 !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.075,                                  !- Value Until Time 20
  8,                                      !- Hour 21
  45,                                     !- Minute 21
  0.0875,                                 !- Value Until Time 21
  9,                                      !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  9,                                      !- Hour 23
  15,                                     !- Minute 23
  0.102173913043478,                      !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.104347826086957,                      !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.106521739130435,                      !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.108695652173913,                      !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.110869565217391,                      !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.11304347826087,                       !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.115217391304348,                      !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.117391304347826,                      !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.119565217391304,                      !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.121739130434783,                      !- Value Until Time 32
  11,                                     !- Hour 33
  45,                                     !- Minute 33
  0.123913043478261,                      !- Value Until Time 33
  12,                                     !- Hour 34
  0,                                      !- Minute 34
  0.126086956521739,                      !- Value Until Time 34
  12,                                     !- Hour 35
  15,                                     !- Minute 35
  0.128260869565217,                      !- Value Until Time 35
  12,                                     !- Hour 36
  30,                                     !- Minute 36
  0.130434782608696,                      !- Value Until Time 36
  12,                                     !- Hour 37
  45,                                     !- Minute 37
  0.132608695652174,                      !- Value Until Time 37
  13,                                     !- Hour 38
  0,                                      !- Minute 38
  0.134782608695652,                      !- Value Until Time 38
  13,                                     !- Hour 39
  15,                                     !- Minute 39
  0.13695652173913,                       !- Value Until Time 39
  13,                                     !- Hour 40
  30,                                     !- Minute 40
  0.139130434782609,                      !- Value Until Time 40
  13,                                     !- Hour 41
  45,                                     !- Minute 41
  0.141304347826087,                      !- Value Until Time 41
  14,                                     !- Hour 42
  0,                                      !- Minute 42
  0.143478260869565,                      !- Value Until Time 42
  14,                                     !- Hour 43
  15,                                     !- Minute 43
  0.145652173913043,                      !- Value Until Time 43
  14,                                     !- Hour 44
  30,                                     !- Minute 44
  0.147826086956522,                      !- Value Until Time 44
  14,                                     !- Hour 45
  45,                                     !- Minute 45
  0.15,                                   !- Value Until Time 45
  15,                                     !- Hour 46
  0,                                      !- Minute 46
  0.1625,                                 !- Value Until Time 46
  15,                                     !- Hour 47
  15,                                     !- Minute 47
  0.175,                                  !- Value Until Time 47
  15,                                     !- Hour 48
  30,                                     !- Minute 48
  0.1875,                                 !- Value Until Time 48
  15,                                     !- Hour 49
  45,                                     !- Minute 49
  0.2,                                    !- Value Until Time 49
  16,                                     !- Hour 50
  0,                                      !- Minute 50
  0.197916666666667,                      !- Value Until Time 50
  16,                                     !- Hour 51
  15,                                     !- Minute 51
  0.195833333333333,                      !- Value Until Time 51
  16,                                     !- Hour 52
  30,                                     !- Minute 52
  0.19375,                                !- Value Until Time 52
  16,                                     !- Hour 53
  45,                                     !- Minute 53
  0.191666666666667,                      !- Value Until Time 53
  17,                                     !- Hour 54
  0,                                      !- Minute 54
  0.189583333333333,                      !- Value Until Time 54
  17,                                     !- Hour 55
  15,                                     !- Minute 55
  0.1875,                                 !- Value Until Time 55
  17,                                     !- Hour 56
  30,                                     !- Minute 56
  0.185416666666667,                      !- Value Until Time 56
  17,                                     !- Hour 57
  45,                                     !- Minute 57
  0.183333333333333,                      !- Value Until Time 57
  18,                                     !- Hour 58
  0,                                      !- Minute 58
  0.18125,                                !- Value Until Time 58
  18,                                     !- Hour 59
  15,                                     !- Minute 59
  0.179166666666667,                      !- Value Until Time 59
  18,                                     !- Hour 60
  30,                                     !- Minute 60
  0.177083333333333,                      !- Value Until Time 60
  18,                                     !- Hour 61
  45,                                     !- Minute 61
  0.175,                                  !- Value Until Time 61
  19,                                     !- Hour 62
  0,                                      !- Minute 62
  0.172916666666667,                      !- Value Until Time 62
  19,                                     !- Hour 63
  15,                                     !- Minute 63
  0.170833333333333,                      !- Value Until Time 63
  19,                                     !- Hour 64
  30,                                     !- Minute 64
  0.16875,                                !- Value Until Time 64
  19,                                     !- Hour 65
  45,                                     !- Minute 65
  0.166666666666667,                      !- Value Until Time 65
  20,                                     !- Hour 66
  0,                                      !- Minute 66
  0.164583333333333,                      !- Value Until Time 66
  20,                                     !- Hour 67
  15,                                     !- Minute 67
  0.1625,                                 !- Value Until Time 67
  20,                                     !- Hour 68
  30,                                     !- Minute 68
  0.160416666666667,                      !- Value Until Time 68
  20,                                     !- Hour 69
  45,                                     !- Minute 69
  0.158333333333333,                      !- Value Until Time 69
  21,                                     !- Hour 70
  0,                                      !- Minute 70
  0.15625,                                !- Value Until Time 70
  21,                                     !- Hour 71
  15,                                     !- Minute 71
  0.154166666666667,                      !- Value Until Time 71
  21,                                     !- Hour 72
  30,                                     !- Minute 72
  0.152083333333333,                      !- Value Until Time 72
  21,                                     !- Hour 73
  45,                                     !- Minute 73
  0.15,                                   !- Value Until Time 73
  22,                                     !- Hour 74
  0,                                      !- Minute 74
  0.175,                                  !- Value Until Time 74
  22,                                     !- Hour 75
  15,                                     !- Minute 75
  0.2,                                    !- Value Until Time 75
  22,                                     !- Hour 76
  30,                                     !- Minute 76
  0.225,                                  !- Value Until Time 76
  22,                                     !- Hour 77
  45,                                     !- Minute 77
  0.25,                                   !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0.25;                                   !- Value Until Time 78

OS:AdditionalProperties,
  {245df7a1-3bcf-4bce-86e7-8763130e7b65}, !- Handle
  {4ff09f42-c4aa-4315-9265-d1e6cdf6ad6a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.5 ~ 0.02 | hoo_start - 0.5 ~ 0.02 | hoo_start + 0.5 ~ 0.05 | hoo_start + 1.5 ~ 0.1 | hoo_start + 2.5 ~ 0.15 | mid - 3.0 ~ 0.2 | mid - 2.0 ~ 0.15 | mid - 1.0 ~ 0.25 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.2 | mid + 3.0 ~ 0.15 | hoo_end - 2.5 ~ 0.2 | hoo_end - 1.5 ~ 0.3 | hoo_end ~ 0.3 | hoo_end + 2.0 ~ 0.2 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.15 | hoo_end + 4.5 ~ 0.1 | hoo_start - 5.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8c246444-29e0-4f16-8520-d2ef55554368}, !- Handle
  {f8974fef-f0e8-4696-9203-28dbdf361ad3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.02 | hoo_start - 1.5 ~ 0.02 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.1 | mid - 0.5 ~ 0.15 | mid + 0.5 ~ 0.2 | hoo_end - 0.5 ~ 0.15 | hoo_end + 0.5 ~ 0.25 | hoo_end + 2.5 ~ 0.25 | hoo_end + 3.5 ~ 0.2 | hoo_end + 4.5 ~ 0.15 | hoo_end + 5.5 ~ 0.2 | hoo_end + 6.5 ~ 0.3 | hoo_end + 8.0 ~ 0.3 | hoo_start - 10.0 ~ 0.2 | hoo_start - 9.5 ~ 0.2 | hoo_start - 8.5 ~ 0.15 | hoo_start - 7.5 ~ 0.1 | hoo_start - 6.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a72358d3-9662-4e1c-97ad-965b30d0f8f8}, !- Handle
  {7bfb2016-9928-4725-bb38-13f7cf953fdf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.02 | hoo_start - 1.5 ~ 0.02 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.1 | mid - 0.5 ~ 0.15 | mid + 0.5 ~ 0.2 | hoo_end - 0.5 ~ 0.15 | hoo_end + 0.5 ~ 0.25 | hoo_end + 2.5 ~ 0.25 | hoo_end + 3.5 ~ 0.2 | hoo_end + 4.5 ~ 0.15 | hoo_end + 5.5 ~ 0.2 | hoo_end + 6.5 ~ 0.3 | hoo_end + 8.0 ~ 0.3 | hoo_start - 10.0 ~ 0.2 | hoo_start - 9.5 ~ 0.2 | hoo_start - 8.5 ~ 0.15 | hoo_start - 7.5 ~ 0.1 | hoo_start - 6.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8310b979-a0af-4247-a149-72d0b4468be5}, !- Handle
  {ac59b551-574f-486f-9510-09bf22fd4bb8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Rule,
  {8fc34caf-a167-4fd3-a973-ff72f4907552}, !- Handle
  Schedule Rule 33,                       !- Name
  {ac59b551-574f-486f-9510-09bf22fd4bb8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f7a3efaa-688d-4584-bdf1-6fe4d2af7492}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f7a3efaa-688d-4584-bdf1-6fe4d2af7492}, !- Handle
  LargeHotel LaundryRoom Equip Default 1, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {115b5abc-191a-4bfa-ac7c-8455b8577ccf}, !- Handle
  Schedule Rule 34,                       !- Name
  {ac59b551-574f-486f-9510-09bf22fd4bb8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a36292b9-44e8-451e-bd01-ef624b6a9728}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a36292b9-44e8-451e-bd01-ef624b6a9728}, !- Handle
  LargeHotel LaundryRoom Equip Default 2, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {416248e0-1b04-4787-b7c3-6e40fd07da3c}, !- Handle
  {dd9a6398-8c3a-418a-9d3b-625c1fd6167f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 3.0 ~ val_flr ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e9fdbb95-33a6-4c99-a54f-e2e31ede7bf8}, !- Handle
  {a36292b9-44e8-451e-bd01-ef624b6a9728}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid ~ val_flr ~ val_clg | hoo_end + 6.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {41f4054c-d950-4c26-a7d5-cadc74596ef8}, !- Handle
  {f7a3efaa-688d-4584-bdf1-6fe4d2af7492}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid ~ val_flr ~ val_clg | hoo_end + 6.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b4bb3e97-1506-4696-80f0-3884542c7392}, !- Handle
  {9cbc5335-eca5-4b07-a451-b746b2c9103d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
