  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Rule,
  {867668c8-3fd1-47fa-b24a-236dbeed9e89}, !- Handle
  Schedule Rule 35,                       !- Name
  {9cbc5335-eca5-4b07-a451-b746b2c9103d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a851f346-c501-4145-9b19-8df12bd887eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a851f346-c501-4145-9b19-8df12bd887eb}, !- Handle
  LargeHotel LaundryRoom Gas Default 1,   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {25376b08-e97b-49b6-9a9a-84302308ee17}, !- Handle
  Schedule Rule 36,                       !- Name
  {9cbc5335-eca5-4b07-a451-b746b2c9103d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf0c32a4-d813-40bf-9a2e-681a80b19c17}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bf0c32a4-d813-40bf-9a2e-681a80b19c17}, !- Handle
  LargeHotel LaundryRoom Gas Default 2,   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c7031fa7-6b37-482d-a69d-192a83e7989e}, !- Handle
  {f7b99a9f-729c-4a80-929d-73f73bd5700e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 2.5 ~ val_flr ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0e20f39f-dd1b-410b-9dbc-c941eee3f9d6}, !- Handle
  {bf0c32a4-d813-40bf-9a2e-681a80b19c17}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 1.0 ~ val_flr ~ val_clg | hoo_end + 7.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1b1de153-7bfc-491c-8186-47339ede85c9}, !- Handle
  {a851f346-c501-4145-9b19-8df12bd887eb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 1.0 ~ val_flr ~ val_clg | hoo_end + 7.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a1a3a228-9817-4bc5-9f32-68be288fc60b}, !- Handle
  {90445f3b-36a1-43a2-a45a-88ab9b1964a6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  16,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:Schedule:Rule,
  {a9736cd4-7113-4c68-a822-a2b61c1bcfe4}, !- Handle
  Schedule Rule 37,                       !- Name
  {90445f3b-36a1-43a2-a45a-88ab9b1964a6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8568fd66-6f3f-48bc-953e-f70e4c275fec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8568fd66-6f3f-48bc-953e-f70e4c275fec}, !- Handle
  LargeHotel HtgSetp Default 1,           !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  16,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {1b3b079d-67d1-44c6-a67a-82db337ba9ab}, !- Handle
  Schedule Rule 38,                       !- Name
  {90445f3b-36a1-43a2-a45a-88ab9b1964a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2b19daf-fe2b-4270-a4e8-f6e8351aea82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e2b19daf-fe2b-4270-a4e8-f6e8351aea82}, !- Handle
  LargeHotel HtgSetp Default 2,           !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  16,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {c3026643-04d0-472d-9e6d-74723930567f}, !- Handle
  {147cc8be-9efd-43e7-8336-88b06e7e9ede}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f7243a8a-2860-4e75-bef7-72e9f8de71ed}, !- Handle
  {e2b19daf-fe2b-4270-a4e8-f6e8351aea82}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9c9488d0-97da-4101-b706-ef6c10dbdaf0}, !- Handle
  {8568fd66-6f3f-48bc-953e-f70e4c275fec}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {12db410f-bef6-40c1-8505-92c627d0ad5a}, !- Handle
  {3741443c-32ec-4919-9444-19da14204f63}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:Schedule:Rule,
  {555fcdf7-8bf7-4c4e-ad45-e7ff252c6928}, !- Handle
  Schedule Rule 39,                       !- Name
  {3741443c-32ec-4919-9444-19da14204f63}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ddd07778-102c-4b5f-9017-42a13bbfef97}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ddd07778-102c-4b5f-9017-42a13bbfef97}, !- Handle
  LargeHotel ClgSetp Default 1,           !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  30,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {af6bbc4a-1abe-4514-9d4f-f93b1b464490}, !- Handle
  Schedule Rule 40,                       !- Name
  {3741443c-32ec-4919-9444-19da14204f63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {042317e4-8a69-4e5b-8c60-cb5973b8306c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {042317e4-8a69-4e5b-8c60-cb5973b8306c}, !- Handle
  LargeHotel ClgSetp Default 2,           !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  30,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {5cc1a32d-447a-4e48-994a-6613c522545a}, !- Handle
  {68c19ebc-1ec2-471d-8323-27b3e37d75e5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8f7936a8-37c3-4884-bc5f-174f9df48558}, !- Handle
  {042317e4-8a69-4e5b-8c60-cb5973b8306c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {01fbd443-f22a-433c-91a4-d08eb9b85448}, !- Handle
  {ddd07778-102c-4b5f-9017-42a13bbfef97}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d4880e02-de9d-447a-897b-0f1ab38f1e71}, !- Handle
  {6874229c-4240-491c-b3a9-90004813d646}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  16,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  16;                                     !- Feature Value 3

OS:Schedule:Rule,
  {9c04fcdb-7981-45c5-83d6-4085c21479e2}, !- Handle
  Schedule Rule 41,                       !- Name
  {6874229c-4240-491c-b3a9-90004813d646}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f8800050-8b95-4b73-8c48-8243c6d10c3a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f8800050-8b95-4b73-8c48-8243c6d10c3a}, !- Handle
  LargeHotel Corridor HtgSetp Default 1,  !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  16;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {9c3b1fa4-29de-4b6c-9d7e-401070ef6d4d}, !- Handle
  Schedule Rule 42,                       !- Name
  {6874229c-4240-491c-b3a9-90004813d646}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {356421d6-bf31-46dd-ad19-b81cf8d0fc5a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {356421d6-bf31-46dd-ad19-b81cf8d0fc5a}, !- Handle
  LargeHotel Corridor HtgSetp Default 2,  !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  16;                                     !- Value Until Time 2

OS:AdditionalProperties,
  {028c614f-81cb-4f59-ba6c-9790adc775b3}, !- Handle
  {83507afa-f635-4725-bcc3-3fc1eff4b001}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {65b923d7-733a-4b62-b1be-92e746d3b7fb}, !- Handle
  {356421d6-bf31-46dd-ad19-b81cf8d0fc5a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fdf5653d-2e65-4449-87b3-f76f1a224e71}, !- Handle
  {f8800050-8b95-4b73-8c48-8243c6d10c3a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0d0e474c-b9c9-4ee5-a534-1f95b5c15cb1}, !- Handle
  {39c2d62c-8dbc-4736-9cf4-881d758e5298}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  30,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:Schedule:Rule,
  {807076a1-9e97-4b75-963b-d98dc787c503}, !- Handle
  Schedule Rule 43,                       !- Name
  {39c2d62c-8dbc-4736-9cf4-881d758e5298}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d00b14e0-4c9b-4b7a-a400-32950a5a9a22}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d00b14e0-4c9b-4b7a-a400-32950a5a9a22}, !- Handle
  LargeHotel Corridor ClgSetp Default 1,  !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  30;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {8ed2620f-f427-42f9-ae86-e4869b2330b4}, !- Handle
  Schedule Rule 44,                       !- Name
  {39c2d62c-8dbc-4736-9cf4-881d758e5298}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f690be88-2bc2-4435-8992-323411ee9541}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f690be88-2bc2-4435-8992-323411ee9541}, !- Handle
  LargeHotel Corridor ClgSetp Default 2,  !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  30;                                     !- Value Until Time 2

OS:AdditionalProperties,
  {4ca371a4-b867-4479-9c00-6b0ca1b173d4}, !- Handle
  {86a8d0e6-e684-4fe3-bbdc-cbffb3472a46}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d0ed7060-9404-45b1-bab4-8426043d7976}, !- Handle
  {f690be88-2bc2-4435-8992-323411ee9541}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {82fbccfb-59eb-4579-b94f-a30751791c95}, !- Handle
  {d00b14e0-4c9b-4b7a-a400-32950a5a9a22}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f8ce9906-1ada-4df4-b2f6-dbe53a7382ed}, !- Handle
  {ad91f8fd-471d-47db-a29b-09c0dc6180f8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:Schedule:Rule,
  {a6dd144f-9e72-446c-bf1b-b2642b7a58e5}, !- Handle
  Schedule Rule 45,                       !- Name
  {ad91f8fd-471d-47db-a29b-09c0dc6180f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c7c989c-142c-4c6d-a8b9-d84beb872163}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9c7c989c-142c-4c6d-a8b9-d84beb872163}, !- Handle
  LargeHotel GuestRoom HtgSetp Default 1, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  21,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {d58d15ce-c14a-4469-8c7a-104f9ac85012}, !- Handle
  Schedule Rule 46,                       !- Name
  {ad91f8fd-471d-47db-a29b-09c0dc6180f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f5749e8-052d-4836-8ad6-f36a04477062}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6f5749e8-052d-4836-8ad6-f36a04477062}, !- Handle
  LargeHotel GuestRoom HtgSetp Default 2, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  21,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:AdditionalProperties,
  {bdea95be-b392-49c6-a4a6-1a714b08e717}, !- Handle
  {9367df34-134e-4e71-b930-63b1bc9687ad}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {56a38bb4-9f91-4209-8c30-4af77dda58cf}, !- Handle
  {6f5749e8-052d-4836-8ad6-f36a04477062}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f6c4b566-842f-4abc-bfaf-62b6bf849993}, !- Handle
  {9c7c989c-142c-4c6d-a8b9-d84beb872163}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5645adec-10ed-411d-81f3-2c9fc8ac2f49}, !- Handle
  {f8279213-d6ae-4f8f-8d5a-c015907869dd}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  24;                                     !- Feature Value 3

OS:Schedule:Rule,
  {85dd2e5a-bccf-4d60-b57b-47e899462687}, !- Handle
  Schedule Rule 47,                       !- Name
  {f8279213-d6ae-4f8f-8d5a-c015907869dd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {63638792-fdb3-47c3-903a-e70e7af828be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {63638792-fdb3-47c3-903a-e70e7af828be}, !- Handle
  LargeHotel GuestRoom ClgSetp Default 1, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  24,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {a8daf897-6372-4673-9645-d04b3c43abf2}, !- Handle
  Schedule Rule 48,                       !- Name
  {f8279213-d6ae-4f8f-8d5a-c015907869dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {911aee1b-26d0-454b-b5b4-31ed561d12fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {911aee1b-26d0-454b-b5b4-31ed561d12fe}, !- Handle
  LargeHotel GuestRoom ClgSetp Default 2, !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  24,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:AdditionalProperties,
  {201f58e5-6ec2-473d-befd-c22ea34f5c86}, !- Handle
  {e311c38c-3ee0-48db-b645-fdd0ee881b84}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {12b2067c-5416-4ec8-a379-321beab3187f}, !- Handle
  {911aee1b-26d0-454b-b5b4-31ed561d12fe}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ee077328-b87d-42db-9625-c1a43d5807f9}, !- Handle
  {63638792-fdb3-47c3-903a-e70e7af828be}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2fdaf66a-f2df-44d6-abb7-35664afa4860}, !- Handle
  {871d5ed3-c7b1-402b-9f86-59ea9eb534d2}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  16,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19;                                     !- Feature Value 3

OS:Schedule:Rule,
  {03343bb3-4706-42b8-a1f3-91d8fb937c5e}, !- Handle
  Schedule Rule 49,                       !- Name
  {871d5ed3-c7b1-402b-9f86-59ea9eb534d2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2d8b2bee-5335-4477-b868-aa9b70b36eb8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2d8b2bee-5335-4477-b868-aa9b70b36eb8}, !- Handle
  LargeHotel Kitchen HtgSetp Default 1,   !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  16,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  19,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {b34b3486-9f70-4071-8129-7a8349609d60}, !- Handle
  Schedule Rule 50,                       !- Name
  {871d5ed3-c7b1-402b-9f86-59ea9eb534d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a5013423-a877-413f-9fcd-bb054bc10006}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a5013423-a877-413f-9fcd-bb054bc10006}, !- Handle
  LargeHotel Kitchen HtgSetp Default 2,   !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  16,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  19,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {fcaed3ca-fe65-4f14-a688-32f4301f36fa}, !- Handle
  {53383a64-423d-4c54-ba2d-f7a887162811}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a03f5fbe-eec5-4d03-8b92-f2552a782ada}, !- Handle
  {a5013423-a877-413f-9fcd-bb054bc10006}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8aba3470-92c5-410d-b52c-26075d6fbe95}, !- Handle
  {2d8b2bee-5335-4477-b868-aa9b70b36eb8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {aa7ed575-0ff0-4fd4-bce9-6d9a119e535d}, !- Handle
  {f7dc8494-37d4-44d5-8084-5ef7cecfbebb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:Schedule:Rule,
  {fc9683c0-2247-47a7-b91a-ab8b70861eea}, !- Handle
  Schedule Rule 51,                       !- Name
  {f7dc8494-37d4-44d5-8084-5ef7cecfbebb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {afad7d1e-8c57-45c9-8a61-e5c1f3cc02d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {afad7d1e-8c57-45c9-8a61-e5c1f3cc02d7}, !- Handle
  LargeHotel Kitchen ClgSetp Default 1,   !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  30,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  26,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {11d10ff7-f1c3-4d37-a2a3-af008bf7f2b1}, !- Handle
  Schedule Rule 52,                       !- Name
  {f7dc8494-37d4-44d5-8084-5ef7cecfbebb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f00964d-421b-4373-ae32-610786b7a73c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8f00964d-421b-4373-ae32-610786b7a73c}, !- Handle
  LargeHotel Kitchen ClgSetp Default 2,   !- Name
  {14edcafc-59a4-4143-bbfb-3bfeb304cac1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  30,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  26,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {c3395f13-a4e2-4f69-b60b-1f82f5a9b0df}, !- Handle
  {93f50608-e590-4a7a-8e63-61c2d3fd62d9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f4a741f4-1b63-454c-83a5-c34854aadde6}, !- Handle
  {8f00964d-421b-4373-ae32-610786b7a73c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3173498b-9b1a-4c8e-97b4-8073929bcc10}, !- Handle
  {afad7d1e-8c57-45c9-8a61-e5c1f3cc02d7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {20e973a4-1bb8-4782-b23f-e55a4a25efbc}, !- Handle
  {5f2772a2-e0a9-46ab-9a6f-0ed3eb3ae759}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Rule,
  {cb1cddf9-5892-4900-9c6d-4ec06e1fa420}, !- Handle
  Schedule Rule 53,                       !- Name
  {5f2772a2-e0a9-46ab-9a6f-0ed3eb3ae759}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {57838544-e585-4c77-9072-a9861dd4e01b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {57838544-e585-4c77-9072-a9861dd4e01b}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Default 1, !- Name
  {a55dd557-58ec-4036-86ba-9d1a08b3fc3a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {1f4adf24-c9cc-4680-8880-274bc2dc20eb}, !- Handle
  Schedule Rule 54,                       !- Name
  {5f2772a2-e0a9-46ab-9a6f-0ed3eb3ae759}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d8f1aebd-d58a-4f79-bf04-f4cf378044af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d8f1aebd-d58a-4f79-bf04-f4cf378044af}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Default 2, !- Name
  {a55dd557-58ec-4036-86ba-9d1a08b3fc3a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {ba35621c-bdd7-4afc-909a-a56a6f945385}, !- Handle
  {fbed8dc9-847f-43e5-b4ea-67c6b6d93ca0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7202a362-0303-4260-946e-f1be243c2f32}, !- Handle
  {d8f1aebd-d58a-4f79-bf04-f4cf378044af}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {13a6964e-b725-4e6f-9664-9700223e26a3}, !- Handle
  {57838544-e585-4c77-9072-a9861dd4e01b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2cd90190-e126-4e07-b391-5181d197c78f}, !- Handle
  {48d78710-afc4-4583-80ab-da395cc7e4c6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Rule,
  {bff7ebea-1b2a-42c1-ba1a-a79b48e72d77}, !- Handle
  Schedule Rule 55,                       !- Name
  {48d78710-afc4-4583-80ab-da395cc7e4c6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1a929fe9-853a-4a9e-b41f-e0f0d283d811}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1a929fe9-853a-4a9e-b41f-e0f0d283d811}, !- Handle
  Always On Default 1,                    !- Name
  {a55dd557-58ec-4036-86ba-9d1a08b3fc3a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9dc64b14-53fc-437b-a64b-cdea3527ac0c}, !- Handle
  Schedule Rule 56,                       !- Name
  {48d78710-afc4-4583-80ab-da395cc7e4c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e3649ca4-9679-44cc-920c-e79118869879}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e3649ca4-9679-44cc-920c-e79118869879}, !- Handle
  Always On Default 2,                    !- Name
  {a55dd557-58ec-4036-86ba-9d1a08b3fc3a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {fd8da0ff-d578-47b7-bbc9-db4f8481cb28}, !- Handle
  {18c8e44d-3b58-4679-9a40-ab377a60a303}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {46054fed-85e1-424e-92d1-219da6190c59}, !- Handle
  {e3649ca4-9679-44cc-920c-e79118869879}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {891e97dd-f49e-48c0-be4f-67b4acde11ee}, !- Handle
  {1a929fe9-853a-4a9e-b41f-e0f0d283d811}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {80ec478f-0118-450f-a906-b97ff61ad323}, !- Handle
  {5f2c0b8d-73d9-4cd3-bb77-31918b38ef35}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:Schedule:Rule,
  {4c729909-c7c9-4eb7-93a2-0c8e95dec891}, !- Handle
  Schedule Rule 57,                       !- Name
  {5f2c0b8d-73d9-4cd3-bb77-31918b38ef35}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f743f0c6-0eb0-400f-9190-2d2027a983aa}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {f743f0c6-0eb0-400f-9190-2d2027a983aa}, !- Handle
  HotelLarge BLDG_SWH_SCH Default 1,      !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2375,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.25,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.2375,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.225,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.2125,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2,                                    !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.225,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.3,                                    !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.35,                                   !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.45,                                   !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.5,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.5125,                                 !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.525,                                  !- Value Until Time 18
  9,                                      !- Hour 19
  15,                                     !- Minute 19
  0.5375,                                 !- Value Until Time 19
  9,                                      !- Hour 20
  30,                                     !- Minute 20
  0.55,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  45,                                     !- Minute 21
  0.5375,                                 !- Value Until Time 21
  10,                                     !- Hour 22
  0,                                      !- Minute 22
  0.525,                                  !- Value Until Time 22
  10,                                     !- Hour 23
  15,                                     !- Minute 23
  0.5125,                                 !- Value Until Time 23
  10,                                     !- Hour 24
  30,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  11,                                     !- Hour 25
  0,                                      !- Minute 25
  0.5,                                    !- Value Until Time 25
  11,                                     !- Hour 26
  15,                                     !- Minute 26
  0.4875,                                 !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.475,                                  !- Value Until Time 27
  11,                                     !- Hour 28
  45,                                     !- Minute 28
  0.4625,                                 !- Value Until Time 28
  12,                                     !- Hour 29
  0,                                      !- Minute 29
  0.45,                                   !- Value Until Time 29
  12,                                     !- Hour 30
  15,                                     !- Minute 30
  0.4375,                                 !- Value Until Time 30
  12,                                     !- Hour 31
  30,                                     !- Minute 31
  0.425,                                  !- Value Until Time 31
  12,                                     !- Hour 32
  45,                                     !- Minute 32
  0.4125,                                 !- Value Until Time 32
  13,                                     !- Hour 33
  0,                                      !- Minute 33
  0.4,                                    !- Value Until Time 33
  13,                                     !- Hour 34
  15,                                     !- Minute 34
  0.3875,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  30,                                     !- Minute 35
  0.375,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  45,                                     !- Minute 36
  0.3625,                                 !- Value Until Time 36
  14,                                     !- Hour 37
  0,                                      !- Minute 37
  0.35,                                   !- Value Until Time 37
  14,                                     !- Hour 38
  15,                                     !- Minute 38
  0.3375,                                 !- Value Until Time 38
  14,                                     !- Hour 39
  30,                                     !- Minute 39
  0.325,                                  !- Value Until Time 39
  14,                                     !- Hour 40
  45,                                     !- Minute 40
  0.3125,                                 !- Value Until Time 40
  15,                                     !- Hour 41
  0,                                      !- Minute 41
  0.3,                                    !- Value Until Time 41
  16,                                     !- Hour 42
  30,                                     !- Minute 42
  0.3,                                    !- Value Until Time 42
  16,                                     !- Hour 43
  45,                                     !- Minute 43
  0.325,                                  !- Value Until Time 43
  17,                                     !- Hour 44
  0,                                      !- Minute 44
  0.35,                                   !- Value Until Time 44
  17,                                     !- Hour 45
  15,                                     !- Minute 45
  0.375,                                  !- Value Until Time 45
  17,                                     !- Hour 46
  30,                                     !- Minute 46
  0.4,                                    !- Value Until Time 46
  17,                                     !- Hour 47
  45,                                     !- Minute 47
  0.425,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  0,                                      !- Minute 48
  0.45,                                   !- Value Until Time 48
  18,                                     !- Hour 49
  15,                                     !- Minute 49
  0.475,                                  !- Value Until Time 49
  18,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5,                                    !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.5,                                    !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.475,                                  !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.45,                                   !- Value Until Time 53
  20,                                     !- Hour 54
  15,                                     !- Minute 54
  0.425,                                  !- Value Until Time 54
  20,                                     !- Hour 55
  30,                                     !- Minute 55
  0.4,                                    !- Value Until Time 55
  20,                                     !- Hour 56
  45,                                     !- Minute 56
  0.425,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  0,                                      !- Minute 57
  0.45,                                   !- Value Until Time 57
  21,                                     !- Hour 58
  15,                                     !- Minute 58
  0.475,                                  !- Value Until Time 58
  21,                                     !- Hour 59
  30,                                     !- Minute 59
  0.5,                                    !- Value Until Time 59
  21,                                     !- Hour 60
  45,                                     !- Minute 60
  0.475,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  0,                                      !- Minute 61
  0.45,                                   !- Value Until Time 61
  22,                                     !- Hour 62
  15,                                     !- Minute 62
  0.425,                                  !- Value Until Time 62
  22,                                     !- Hour 63
  30,                                     !- Minute 63
  0.4,                                    !- Value Until Time 63
  22,                                     !- Hour 64
  45,                                     !- Minute 64
  0.35,                                   !- Value Until Time 64
  23,                                     !- Hour 65
  0,                                      !- Minute 65
  0.3,                                    !- Value Until Time 65
  23,                                     !- Hour 66
  15,                                     !- Minute 66
  0.25,                                   !- Value Until Time 66
  23,                                     !- Hour 67
  30,                                     !- Minute 67
  0.2,                                    !- Value Until Time 67
  23,                                     !- Hour 68
  45,                                     !- Minute 68
  0.2125,                                 !- Value Until Time 68
  24,                                     !- Hour 69
  0,                                      !- Minute 69
  0.225;                                  !- Value Until Time 69

OS:AdditionalProperties,
  {2026a388-ecdc-4dda-bd7a-c435750271ec}, !- Handle
  {33bcc98b-9782-43e3-816f-4ee7d546cf2a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 1.5 ~ 0.15 | 3.5 ~ 0.15 | 4.5 ~ 0.2 | 5.5 ~ 0.25 | 6.5 ~ 0.5 | 7.5 ~ 0.6 | 8.5 ~ 0.55 | 9.5 ~ 0.45 | 10.5 ~ 0.4 | 11.5 ~ 0.45 | 12.5 ~ 0.4 | 13.5 ~ 0.35 | 14.5 ~ 0.3 | 16.5 ~ 0.3 | 17.5 ~ 0.4 | 18.5 ~ 0.55 | 19.5 ~ 0.6 | 20.5 ~ 0.5 | 21.5 ~ 0.55 | 22.5 ~ 0.45 | 23.5 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ee831dbd-31ff-48b3-84cc-8b6e1c68cb70}, !- Handle
  {f743f0c6-0eb0-400f-9190-2d2027a983aa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.25 | 1.5 ~ 0.2 | 4.5 ~ 0.2 | 5.5 ~ 0.3 | 6.5 ~ 0.5 | 8.5 ~ 0.5 | 9.5 ~ 0.55 | 10.5 ~ 0.5 | 11.0 ~ 0.5 | 13.0 ~ 0.4 | 15.0 ~ 0.3 | 16.5 ~ 0.3 | 17.5 ~ 0.4 | 18.5 ~ 0.5 | 19.5 ~ 0.5 | 20.5 ~ 0.4 | 21.5 ~ 0.5 | 22.5 ~ 0.4 | 23.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {9d20037b-8738-442f-ab5f-eba48721253c}, !- Handle
  {58a10b78-cf71-43ab-8c5e-c01876274044}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 1.5 ~ 0.15 | 3.5 ~ 0.15 | 4.5 ~ 0.2 | 5.5 ~ 0.25 | 6.5 ~ 0.4 | 7.5 ~ 0.5 | 9.5 ~ 0.5 | 10.5 ~ 0.45 | 11.5 ~ 0.5 | 12.5 ~ 0.5 | 13.5 ~ 0.45 | 14.5 ~ 0.4 | 15.5 ~ 0.4 | 16.5 ~ 0.35 | 17.5 ~ 0.4 | 18.5 ~ 0.55 | 19.5 ~ 0.55 | 20.5 ~ 0.5 | 21.5 ~ 0.55 | 22.5 ~ 0.4 | 23.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f6b571b6-50f3-4842-b1b1-dfbfda5d3f59}, !- Handle
  {de6b3a7f-e79d-4723-bd1b-b57d14cf3904}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:Schedule:Rule,
  {3b497ee2-f346-4e12-a764-a9d866a200b5}, !- Handle
  Schedule Rule 22,                       !- Name
  {de6b3a7f-e79d-4723-bd1b-b57d14cf3904}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a464c365-5633-4875-b257-6b9ef1023dad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a464c365-5633-4875-b257-6b9ef1023dad}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Default 2, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2375,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1875,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1625,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.175,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1875,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.225,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2375,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.325,                                  !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.35,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.4125,                                 !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.475,                                  !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.5375,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.6,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.65,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.7,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.75,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.8,                                    !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.7375,                                 !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.675,                                  !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.6125,                                 !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  0.55,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.5125,                                 !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.475,                                  !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.4375,                                 !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.375,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.35,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.325,                                  !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.3,                                    !- Value Until Time 39
  11,                                     !- Hour 40
  45,                                     !- Minute 40
  0.275,                                  !- Value Until Time 40
  12,                                     !- Hour 41
  0,                                      !- Minute 41
  0.25,                                   !- Value Until Time 41
  12,                                     !- Hour 42
  15,                                     !- Minute 42
  0.225,                                  !- Value Until Time 42
  12,                                     !- Hour 43
  30,                                     !- Minute 43
  0.2,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.2,                                    !- Value Until Time 44
  16,                                     !- Hour 45
  45,                                     !- Minute 45
  0.2125,                                 !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.225,                                  !- Value Until Time 46
  17,                                     !- Hour 47
  15,                                     !- Minute 47
  0.2375,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.25,                                   !- Value Until Time 48
  17,                                     !- Hour 49
  45,                                     !- Minute 49
  0.2625,                                 !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.275,                                  !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.2875,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.3,                                    !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.325,                                  !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.35,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.375,                                  !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.4,                                    !- Value Until Time 56
  21,                                     !- Hour 57
  30,                                     !- Minute 57
  0.4,                                    !- Value Until Time 57
  21,                                     !- Hour 58
  45,                                     !- Minute 58
  0.45,                                   !- Value Until Time 58
  22,                                     !- Hour 59
  0,                                      !- Minute 59
  0.5,                                    !- Value Until Time 59
  22,                                     !- Hour 60
  15,                                     !- Minute 60
  0.55,                                   !- Value Until Time 60
  22,                                     !- Hour 61
  30,                                     !- Minute 61
  0.6,                                    !- Value Until Time 61
  22,                                     !- Hour 62
  45,                                     !- Minute 62
  0.5375,                                 !- Value Until Time 62
  23,                                     !- Hour 63
  0,                                      !- Minute 63
  0.475,                                  !- Value Until Time 63
  23,                                     !- Hour 64
  15,                                     !- Minute 64
  0.4125,                                 !- Value Until Time 64
  23,                                     !- Hour 65
  30,                                     !- Minute 65
  0.35,                                   !- Value Until Time 65
  23,                                     !- Hour 66
  45,                                     !- Minute 66
  0.3125,                                 !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.275;                                  !- Value Until Time 67

OS:Schedule:Rule,
  {df8f4137-4c64-47ef-a3d0-1d892bf2905c}, !- Handle
  Schedule Rule 58,                       !- Name
  {de6b3a7f-e79d-4723-bd1b-b57d14cf3904}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03aace85-e385-4eee-8eb0-19c8b6b0dfd1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {03aace85-e385-4eee-8eb0-19c8b6b0dfd1}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Default 3, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2375,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1875,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1625,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.175,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1875,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.225,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2375,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.325,                                  !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.35,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.4125,                                 !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.475,                                  !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.5375,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.6,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.65,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.7,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.75,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.8,                                    !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.7375,                                 !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.675,                                  !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.6125,                                 !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  0.55,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.5125,                                 !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.475,                                  !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.4375,                                 !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.375,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.35,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.325,                                  !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.3,                                    !- Value Until Time 39
  11,                                     !- Hour 40
  45,                                     !- Minute 40
  0.275,                                  !- Value Until Time 40
  12,                                     !- Hour 41
  0,                                      !- Minute 41
  0.25,                                   !- Value Until Time 41
  12,                                     !- Hour 42
  15,                                     !- Minute 42
  0.225,                                  !- Value Until Time 42
  12,                                     !- Hour 43
  30,                                     !- Minute 43
  0.2,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.2,                                    !- Value Until Time 44
  16,                                     !- Hour 45
  45,                                     !- Minute 45
  0.2125,                                 !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.225,                                  !- Value Until Time 46
  17,                                     !- Hour 47
  15,                                     !- Minute 47
  0.2375,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.25,                                   !- Value Until Time 48
  17,                                     !- Hour 49
  45,                                     !- Minute 49
  0.2625,                                 !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.275,                                  !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.2875,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.3,                                    !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.325,                                  !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.35,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.375,                                  !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.4,                                    !- Value Until Time 56
  21,                                     !- Hour 57
  30,                                     !- Minute 57
  0.4,                                    !- Value Until Time 57
  21,                                     !- Hour 58
  45,                                     !- Minute 58
  0.45,                                   !- Value Until Time 58
  22,                                     !- Hour 59
  0,                                      !- Minute 59
  0.5,                                    !- Value Until Time 59
  22,                                     !- Hour 60
  15,                                     !- Minute 60
  0.55,                                   !- Value Until Time 60
  22,                                     !- Hour 61
  30,                                     !- Minute 61
  0.6,                                    !- Value Until Time 61
  22,                                     !- Hour 62
  45,                                     !- Minute 62
  0.5375,                                 !- Value Until Time 62
  23,                                     !- Hour 63
  0,                                      !- Minute 63
  0.475,                                  !- Value Until Time 63
  23,                                     !- Hour 64
  15,                                     !- Minute 64
  0.4125,                                 !- Value Until Time 64
  23,                                     !- Hour 65
  30,                                     !- Minute 65
  0.35,                                   !- Value Until Time 65
  23,                                     !- Hour 66
  45,                                     !- Minute 66
  0.3125,                                 !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.275;                                  !- Value Until Time 67

OS:AdditionalProperties,
  {6e423512-35d5-425b-9dfc-d55655e24885}, !- Handle
  {4f3bfe26-1025-4690-9ceb-8e4378685e66}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 1.5 ~ 0.15 | 3.5 ~ 0.15 | 4.5 ~ 0.2 | 5.5 ~ 0.35 | 6.5 ~ 0.6 | 7.5 ~ 0.8 | 8.5 ~ 0.55 | 9.5 ~ 0.4 | 10.5 ~ 0.3 | 11.5 ~ 0.2 | 16.5 ~ 0.2 | 17.5 ~ 0.3 | 18.5 ~ 0.55 | 19.5 ~ 0.4 | 20.5 ~ 0.4 | 21.5 ~ 0.6 | 22.5 ~ 0.45 | 23.5 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dba1e8e5-10bd-4eaa-b078-ef7fd38c2f9e}, !- Handle
  {03aace85-e385-4eee-8eb0-19c8b6b0dfd1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 1.5 ~ 0.15 | 3.5 ~ 0.15 | 4.5 ~ 0.2 | 5.5 ~ 0.25 | 6.5 ~ 0.35 | 7.5 ~ 0.6 | 8.5 ~ 0.8 | 9.5 ~ 0.55 | 10.5 ~ 0.4 | 11.5 ~ 0.3 | 12.5 ~ 0.2 | 16.5 ~ 0.2 | 17.5 ~ 0.25 | 18.5 ~ 0.3 | 19.5 ~ 0.4 | 21.5 ~ 0.4 | 22.5 ~ 0.6 | 23.5 ~ 0.35, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0f5fa910-581e-4ca9-b157-679792cc0485}, !- Handle
  {a464c365-5633-4875-b257-6b9ef1023dad}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 1.5 ~ 0.15 | 3.5 ~ 0.15 | 4.5 ~ 0.2 | 5.5 ~ 0.25 | 6.5 ~ 0.35 | 7.5 ~ 0.6 | 8.5 ~ 0.8 | 9.5 ~ 0.55 | 10.5 ~ 0.4 | 11.5 ~ 0.3 | 12.5 ~ 0.2 | 16.5 ~ 0.2 | 17.5 ~ 0.25 | 18.5 ~ 0.3 | 19.5 ~ 0.4 | 21.5 ~ 0.4 | 22.5 ~ 0.6 | 23.5 ~ 0.35, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bb192e26-30cb-4545-8f57-7e65ca608228}, !- Handle
  {2b5f469b-250e-4bdb-8a62-f6fb55cdc8ec}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Rule,
  {c1157c25-430e-4d11-9bc1-d89c82a33e13}, !- Handle
  Schedule Rule 23,                       !- Name
  {2b5f469b-250e-4bdb-8a62-f6fb55cdc8ec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e9fa9b7-e58c-48d4-ad98-0f36a0a5262a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2e9fa9b7-e58c-48d4-ad98-0f36a0a5262a}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Default 1, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c10866a6-64a8-4efa-a060-15b6131f538e}, !- Handle
  Schedule Rule 59,                       !- Name
  {2b5f469b-250e-4bdb-8a62-f6fb55cdc8ec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3069d2ee-e9aa-4240-b628-f18dbcf235f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3069d2ee-e9aa-4240-b628-f18dbcf235f3}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Default 2, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f1f694d1-83ac-428f-b554-1cbf6b576348}, !- Handle
  {365647c0-b424-4b25-9690-b8a421c2448e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  8.0 ~ val_flr ~ val_clg | 16.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3290d34d-5b0c-4ac0-b0e8-bd20bd8fca9a}, !- Handle
  {3069d2ee-e9aa-4240-b628-f18dbcf235f3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  8.0 ~ val_flr ~ val_clg | 16.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ffa9cee1-78bc-4385-960d-99a2eb8aa01b}, !- Handle
  {2e9fa9b7-e58c-48d4-ad98-0f36a0a5262a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  8.0 ~ val_flr ~ val_clg | 16.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {e5822c66-f3ea-44a5-8b86-dac26462d5ca}, !- Handle
  11 Zone DOAS Occ Sch,                   !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {018fa6d9-0091-4b56-95eb-d305435b3814}, !- Default Day Schedule Name
  {1f2adc97-846f-4d8d-b042-183946f0b89c}, !- Summer Design Day Schedule Name
  {afcd6df1-c04f-47cc-b23d-0104e0b13ced}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {018fa6d9-0091-4b56-95eb-d305435b3814}, !- Handle
  11 Zone DOAS Occ Sch Default,           !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2ca63c83-e478-4dc0-8762-1c62272f43b1}, !- Handle
  {e5822c66-f3ea-44a5-8b86-dac26462d5ca}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.738200450411176,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  11,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-11-10 12:02:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-11-10 12:02:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {afcd6df1-c04f-47cc-b23d-0104e0b13ced}, !- Handle
  11 Zone DOAS Occ Sch Winter Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1f2adc97-846f-4d8d-b042-183946f0b89c}, !- Handle
  11 Zone DOAS Occ Sch Summer Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c7dfc668-5896-4b43-8fff-17344c1f377f}, !- Handle
  Schedule Rule 60,                       !- Name
  {e5822c66-f3ea-44a5-8b86-dac26462d5ca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98ed276f-059b-4eb3-8f4b-6d7b9fc65410}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {98ed276f-059b-4eb3-8f4b-6d7b9fc65410}, !- Handle
  Schedule Day 67,                        !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {20b60c7e-83a8-4f8d-bbc1-eb75d43696db}, !- Handle
  Schedule Rule 61,                       !- Name
  {e5822c66-f3ea-44a5-8b86-dac26462d5ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54364aff-4487-45f2-9c98-dccfb5137c09}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {54364aff-4487-45f2-9c98-dccfb5137c09}, !- Handle
  Schedule Day 68,                        !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {c7cb09d5-a1a1-4291-9742-ba665b270abb}, !- Handle
  3 Zone DOAS Occ Sch,                    !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {6ee463a8-46f8-49c6-b603-7c011586dc3a}, !- Default Day Schedule Name
  {33a46f3f-d32e-4d8c-a5fa-28fb42141afe}, !- Summer Design Day Schedule Name
  {69ffc87e-eb10-49ec-b9b7-e393cd8356f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ee463a8-46f8-49c6-b603-7c011586dc3a}, !- Handle
  3 Zone DOAS Occ Sch Default,            !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c0af942a-a5a0-4a48-9eb7-a018dd2ac081}, !- Handle
  {c7cb09d5-a1a1-4291-9742-ba665b270abb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.93512882033704736,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-11-10 12:02:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-11-10 12:02:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {69ffc87e-eb10-49ec-b9b7-e393cd8356f9}, !- Handle
  3 Zone DOAS Occ Sch Winter Design Day,  !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33a46f3f-d32e-4d8c-a5fa-28fb42141afe}, !- Handle
  3 Zone DOAS Occ Sch Summer Design Day,  !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4ac63673-d16c-4d55-b00b-d19fbda333ef}, !- Handle
  Schedule Rule 62,                       !- Name
  {c7cb09d5-a1a1-4291-9742-ba665b270abb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7e4c0401-19b9-4b0f-ac18-a8dcb0f4a09b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7e4c0401-19b9-4b0f-ac18-a8dcb0f4a09b}, !- Handle
  Schedule Day 69,                        !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {05d4aa38-b89d-4cec-a273-2b2fdce68476}, !- Handle
  Schedule Rule 63,                       !- Name
  {c7cb09d5-a1a1-4291-9742-ba665b270abb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1bbdf200-6388-434f-9ce1-4cfa8305617f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1bbdf200-6388-434f-9ce1-4cfa8305617f}, !- Handle
  Schedule Day 70,                        !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7297e1fa-a768-47c6-9fbd-b7d22e5d9f76}, !- Handle
  3 Zone DOAS 1 Occ Sch,                  !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {e8441f71-c217-4a3b-b0ae-c5e856153c1f}, !- Default Day Schedule Name
  {bb99b89e-31f5-4b95-8615-c89ac6378401}, !- Summer Design Day Schedule Name
  {35810f83-2235-498f-a1dc-cbe709b71760}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8441f71-c217-4a3b-b0ae-c5e856153c1f}, !- Handle
  3 Zone DOAS 1 Occ Sch Default,          !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d1d6f07c-beee-4282-8f9e-bebad83cc1b6}, !- Handle
  {7297e1fa-a768-47c6-9fbd-b7d22e5d9f76}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.93512882033704736,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-11-10 12:02:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-11-10 12:02:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {35810f83-2235-498f-a1dc-cbe709b71760}, !- Handle
  3 Zone DOAS 1 Occ Sch Winter Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb99b89e-31f5-4b95-8615-c89ac6378401}, !- Handle
  3 Zone DOAS 1 Occ Sch Summer Design Day, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {53095b2e-7e16-473f-a0c2-05014e1833f3}, !- Handle
  Schedule Rule 64,                       !- Name
  {7297e1fa-a768-47c6-9fbd-b7d22e5d9f76}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48cb3f37-97ab-4b87-8b0f-d2874ea2faf3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {48cb3f37-97ab-4b87-8b0f-d2874ea2faf3}, !- Handle
  Schedule Day 71,                        !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {330774ad-3e26-481c-aa42-d7af6bb7e8a5}, !- Handle
  Schedule Rule 65,                       !- Name
  {7297e1fa-a768-47c6-9fbd-b7d22e5d9f76}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2f3e1ecc-8637-4422-b1b4-66e0a5f11974}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2f3e1ecc-8637-4422-b1b4-66e0a5f11974}, !- Handle
  Schedule Day 72,                        !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1f15b702-f2c0-41fb-81a9-cd152075f830}, !- Handle
  {c3d71d36-3893-4e28-8dd2-dd0d850f1317}; !- Object Name

OS:Curve:Biquadratic,
  {d95e01ec-ec99-4740-9d01-78dcc3eae7c6}, !- Handle
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.89,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {001968d4-dec2-43c7-aa71-6a5a92fbf314}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.74,                                   !- Minimum Curve Output
  1.27;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {1debeabd-2e4f-495d-84e6-e2209c44ba6f}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.28;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {6cdc5e8b-063a-4707-9bdb-c83c75aa3f63}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {6ca1460a-d0be-49a6-a15d-47b977a0a76c}, !- Handle
  {323b67e3-a13a-48b9-9b84-2c11899484be}; !- Object Name

OS:OutputControl:ReportingTolerances,
  {8ac2da57-9619-4fe2-bb15-874ac6475673}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {1f96e819-83a3-4608-b4a8-199cf3962c8c}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {df2237bb-013b-4704-a541-ab818af24f99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df2237bb-013b-4704-a541-ab818af24f99}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {ede9f069-59c0-4af9-a687-a11331ddd643}, !- Handle
  WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT, !- Name
  0.906115,                               !- Coefficient1 Constant
  0.0292277,                              !- Coefficient2 x
  -0.0003647,                             !- Coefficient3 x**2
  -0.0009709,                             !- Coefficient4 y
  -9.05e-05,                              !- Coefficient5 y**2
  0.0002527,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {e28ed2b1-568c-4a2c-a590-ec66420bee2b}, !- Handle
  WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT, !- Name
  0.3617105,                              !- Coefficient1 Constant
  -0.0229833,                             !- Coefficient2 x
  0.0009519,                              !- Coefficient3 x**2
  0.0131889,                              !- Coefficient4 y
  0.0003752,                              !- Coefficient5 y**2
  -0.0007059,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {3a08e5a8-3207-402b-b896-8f2190520ea4}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.35;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {1e523a54-76f3-4f1d-a71b-83b7f64b5858}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {94d6e6f5-6152-4d9f-82b4-3bc6c47e708c}, !- Handle
  {920455a1-93aa-4c0f-8f86-82735c91afe7}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  corridor_all_other,                     !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  corridor_all_other;                     !- Feature Value 2

OS:AdditionalProperties,
  {9af4005a-822c-44c8-a22b-f1007e3c9ca6}, !- Handle
  {0cc03767-2690-4f9a-afaf-5972b8ca784c}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_hotel,                            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_hotel;                            !- Feature Value 2

OS:AdditionalProperties,
  {e6370db8-dfcb-431f-afd1-fe11c7b1f8f5}, !- Handle
  {bf0e51a1-26f8-43de-9060-9003363deeb7}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  guest_room,                             !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  guest_room;                             !- Feature Value 2

OS:AdditionalProperties,
  {1fa82994-824e-4a4b-af51-292920d5a7b7}, !- Handle
  {280fcf46-390a-450e-af8e-bfdc7d8bd584}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_lounge_dining,              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_lounge_dining;             !- Feature Value 2

OS:AdditionalProperties,
  {37fdfee7-79a9-4726-aae8-c9623f9582c2}, !- Handle
  {bdcfb7ca-060d-4b12-8f8a-02109bfa895c}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  electrical_mechanical,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  electrical_mechanical;                  !- Feature Value 2

OS:AdditionalProperties,
  {8eef889c-f44d-47e0-a72a-de6d92c46f9d}, !- Handle
  {070cd657-871e-429f-ae54-ee124ebbc0b8}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_mass_merchandising_sales_area;   !- Feature Value 2

OS:AdditionalProperties,
  {ed3639b1-34df-4683-98d3-0e36832ebba9}, !- Handle
  {057e5946-3763-4fb9-8452-57ab5126110d}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_with_dishwashing,               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:AdditionalProperties,
  {2907e426-d887-4fea-9d47-48397ce396b0}, !- Handle
  {7be73fc6-54f4-44ad-9e01-b9a47d57e597}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_lounge_dining,              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_lounge_dining;             !- Feature Value 2

OS:AdditionalProperties,
  {089f76ef-33b8-4299-9a46-915f15adb33e}, !- Handle
  {71487c5f-e91c-4324-b8d4-c55d94360a85}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  storage_active_50ft2_to_1000ft2,        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  storage_active_50ft2_to_1000ft2;        !- Feature Value 2

OS:AdditionalProperties,
  {355536e1-6b0a-4144-b92e-79d4fb197328}, !- Handle
  {e37e72c0-8c50-433b-a019-414fb831c0da}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  laundry,                                !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  laundry_washing_area;                   !- Feature Value 2

OS:Lights:Definition,
  {56d5b26a-1598-4865-a282-cb3322659705}, !- Handle
  LargeHotel Corridor - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.39230228819653,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d68e28b7-b709-4b16-9d4b-0b38d8c0f942}, !- Handle
  {56d5b26a-1598-4865-a282-cb3322659705}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {c9957077-d452-4237-a26c-b72a312db837}, !- Handle
  LargeHotel Corridor - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {56d5b26a-1598-4865-a282-cb3322659705}, !- Lights Definition Name
  {920455a1-93aa-4c0f-8f86-82735c91afe7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ca22f661-9c6d-444d-a6e5-6de265f49f9d}, !- Handle
  LargeHotel Lobby - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.09754370266044,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7f147f46-576e-48f3-9e3b-24204818ed2d}, !- Handle
  {ca22f661-9c6d-444d-a6e5-6de265f49f9d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {49d437d6-82c1-4df5-a178-1a262ae47b23}, !- Handle
  LargeHotel Lobby - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {ca22f661-9c6d-444d-a6e5-6de265f49f9d}, !- Lights Definition Name
  {0cc03767-2690-4f9a-afaf-5972b8ca784c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ee0be90a-dc5f-4a48-b795-c275f8370843}, !- Handle
  LargeHotel Lobby - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.14134388341434,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {17229951-b6d7-4c9a-b03f-f2241ebcd25b}, !- Handle
  {ee0be90a-dc5f-4a48-b795-c275f8370843}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {f83e99e3-b586-4232-972f-816b983b8c12}, !- Handle
  LargeHotel Lobby - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {ee0be90a-dc5f-4a48-b795-c275f8370843}, !- Lights Definition Name
  {0cc03767-2690-4f9a-afaf-5972b8ca784c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7e2b2ae7-6470-4e2b-b465-85b97c4e0c1c}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.03791763483317,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3fda9572-1733-46e3-947a-9fbf044092aa}, !- Handle
  {7e2b2ae7-6470-4e2b-b465-85b97c4e0c1c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {873190d2-c4e1-4b8b-9eb4-ef6be28864ea}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {7e2b2ae7-6470-4e2b-b465-85b97c4e0c1c}, !- Lights Definition Name
  {bf0e51a1-26f8-43de-9060-9003363deeb7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8c78ec9b-3e03-4b82-b29b-fc4516937f83}, !- Handle
  LargeHotel Banquet - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.606365728554015,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f9209339-cbf1-420c-812c-fab74275a65a}, !- Handle
  {8c78ec9b-3e03-4b82-b29b-fc4516937f83}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ecba7d94-d8bc-4b7c-96e3-808626172c1f}, !- Handle
  LargeHotel Banquet - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {8c78ec9b-3e03-4b82-b29b-fc4516937f83}, !- Lights Definition Name
  {280fcf46-390a-450e-af8e-bfdc7d8bd584}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {86a4d443-788e-4f83-9b43-4e804d0d5025}, !- Handle
  LargeHotel Banquet - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.620268292506015,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {10354fd2-8b18-449c-8a1a-1ef84ca10767}, !- Handle
  {86a4d443-788e-4f83-9b43-4e804d0d5025}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {f9309c59-b8c1-41eb-9a16-ab0a46387fde}, !- Handle
  LargeHotel Banquet - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {86a4d443-788e-4f83-9b43-4e804d0d5025}, !- Lights Definition Name
  {280fcf46-390a-450e-af8e-bfdc7d8bd584}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e1ef56c6-0afd-40ba-a175-1dcc9be1d9dd}, !- Handle
  LargeHotel Banquet - ComStock DOE Ref Pre-1980 Supplemental Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.21485582188582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1058b8bd-69cd-4252-a211-f0f35cb168cf}, !- Handle
  {e1ef56c6-0afd-40ba-a175-1dcc9be1d9dd}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED decorative,                         !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  supplemental;                           !- Feature Value 2

OS:Lights,
  {a6c6f5d4-8b13-46b9-9bbb-da32af942d1e}, !- Handle
  LargeHotel Banquet - ComStock DOE Ref Pre-1980 Supplemental Lighting, !- Name
  {e1ef56c6-0afd-40ba-a175-1dcc9be1d9dd}, !- Lights Definition Name
  {280fcf46-390a-450e-af8e-bfdc7d8bd584}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d2ef708f-f321-408a-be46-58eaf1bcdc0f}, !- Handle
  LargeHotel Mechanical - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.18713251782591,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {977ca322-1aaa-4538-bf5d-daf770ccc237}, !- Handle
  {d2ef708f-f321-408a-be46-58eaf1bcdc0f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ab9354b1-d699-46a7-8f1d-e51164fbf52a}, !- Handle
  LargeHotel Mechanical - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {d2ef708f-f321-408a-be46-58eaf1bcdc0f}, !- Lights Definition Name
  {bdcfb7ca-060d-4b12-8f8a-02109bfa895c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c585cbcb-306f-480f-986f-9b3c6d39cd5f}, !- Handle
  LargeHotel Mechanical - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.504473996973614,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e1b96a1a-817a-4b69-acf7-d7037c655596}, !- Handle
  {c585cbcb-306f-480f-986f-9b3c6d39cd5f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {e41e0148-a413-42f9-99ea-64dbc99e1613}, !- Handle
  LargeHotel Mechanical - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {c585cbcb-306f-480f-986f-9b3c6d39cd5f}, !- Lights Definition Name
  {bdcfb7ca-060d-4b12-8f8a-02109bfa895c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2ff2d37c-b85d-4889-a5d1-3ce78db8314a}, !- Handle
  LargeHotel Retail - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.64992681794644,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7acf3b75-d7b1-4c98-b220-a851a47b00bc}, !- Handle
  {2ff2d37c-b85d-4889-a5d1-3ce78db8314a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {0bc7ef8b-613c-4b41-b5f9-52fcf399aa10}, !- Handle
  LargeHotel Retail - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {2ff2d37c-b85d-4889-a5d1-3ce78db8314a}, !- Lights Definition Name
  {070cd657-871e-429f-ae54-ee124ebbc0b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3ca128df-3f7c-4d20-858e-77ccf4cac062}, !- Handle
  LargeHotel Retail - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.570784667599775,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4dd827b2-cba5-47ab-9b70-6d16b282d1fa}, !- Handle
  {3ca128df-3f7c-4d20-858e-77ccf4cac062}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {9d2a3d8f-9f3e-417b-8d58-3aa94c051aaa}, !- Handle
  LargeHotel Retail - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {3ca128df-3f7c-4d20-858e-77ccf4cac062}, !- Lights Definition Name
  {070cd657-871e-429f-ae54-ee124ebbc0b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9c2f30d5-c4fc-4f24-b8e8-2b0a76e1ec6f}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.82683398572109,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {32196201-b4d5-4063-82a0-bf8e7b228455}, !- Handle
  {9c2f30d5-c4fc-4f24-b8e8-2b0a76e1ec6f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {e83b737d-dd29-4cfd-bf2f-7766e3b42e6a}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {9c2f30d5-c4fc-4f24-b8e8-2b0a76e1ec6f}, !- Lights Definition Name
  {057e5946-3763-4fb9-8452-57ab5126110d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cecf299e-087d-4afc-b268-2d0accaaa129}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.44838444413356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fa756c9b-e0dd-4088-929f-6402ee828962}, !- Handle
  {cecf299e-087d-4afc-b268-2d0accaaa129}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {2a671f34-a085-4631-ad73-f3cf75a335a2}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {cecf299e-087d-4afc-b268-2d0accaaa129}, !- Lights Definition Name
  {057e5946-3763-4fb9-8452-57ab5126110d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {29da6aaf-0f02-48a8-babc-670299efbf74}, !- Handle
  LargeHotel Cafe - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.606365728554015,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a035b8cb-054d-49d9-b0e6-6015752459d4}, !- Handle
  {29da6aaf-0f02-48a8-babc-670299efbf74}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {7a357406-5b6f-459f-ab28-7a7ec3d6e819}, !- Handle
  LargeHotel Cafe - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {29da6aaf-0f02-48a8-babc-670299efbf74}, !- Lights Definition Name
  {7be73fc6-54f4-44ad-9e01-b9a47d57e597}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {16b426da-35a0-4030-8f30-381845017c82}, !- Handle
  LargeHotel Cafe - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.620268292506015,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0ba3c2e0-350a-4b35-9f54-c5f8653bb0ea}, !- Handle
  {16b426da-35a0-4030-8f30-381845017c82}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {56afd7cf-1d2d-473f-b9e5-3e480ad76377}, !- Handle
  LargeHotel Cafe - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {16b426da-35a0-4030-8f30-381845017c82}, !- Lights Definition Name
  {7be73fc6-54f4-44ad-9e01-b9a47d57e597}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {69a98e29-5458-45cf-9795-ed2a95ad131e}, !- Handle
  LargeHotel Cafe - ComStock DOE Ref Pre-1980 Supplemental Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.21485582188582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8f6384e8-2c9d-4545-b560-e1f8d1ec42c8}, !- Handle
  {69a98e29-5458-45cf-9795-ed2a95ad131e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED decorative,                         !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  supplemental;                           !- Feature Value 2

OS:Lights,
  {a7137854-ac4c-4b46-9611-e1122345a70e}, !- Handle
  LargeHotel Cafe - ComStock DOE Ref Pre-1980 Supplemental Lighting, !- Name
  {69a98e29-5458-45cf-9795-ed2a95ad131e}, !- Lights Definition Name
  {7be73fc6-54f4-44ad-9e01-b9a47d57e597}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8fa32584-2974-4d41-818d-86535bdabfca}, !- Handle
  LargeHotel Storage - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.67330433272763,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {504739b0-acce-471a-8a0d-89009e53252d}, !- Handle
  {8fa32584-2974-4d41-818d-86535bdabfca}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {9df21075-d67b-4987-8797-aee6350e8fb2}, !- Handle
  LargeHotel Storage - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {8fa32584-2974-4d41-818d-86535bdabfca}, !- Lights Definition Name
  {71487c5f-e91c-4324-b8d4-c55d94360a85}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7bb5dd31-f149-42d0-b131-13967e6cb696}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.78042830727353,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2a6b6cf7-dff9-42bf-bee7-1d1560c64d9b}, !- Handle
  {7bb5dd31-f149-42d0-b131-13967e6cb696}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {c8cb36b5-2737-4857-aa95-951815948946}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {7bb5dd31-f149-42d0-b131-13967e6cb696}, !- Lights Definition Name
  {e37e72c0-8c50-433b-a019-414fb831c0da}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {73d39f47-3766-4620-8c01-6f8ed5dc70b4}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {e3f343fd-dd24-426e-a8e9-3cb3b794014d}, !- Default Day Schedule Name
  {99c20353-5582-473c-b59f-e5b011b6b97f}, !- Summer Design Day Schedule Name
  {02b5ae7b-c815-4d05-b9fe-7266db2fba19}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f8205297-3e48-4440-bde8-ef9277b3b0f7}, !- Handle
  {73d39f47-3766-4620-8c01-6f8ed5dc70b4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.93512882033704736,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-11-10 12:02:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-11-10 12:02:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e3f343fd-dd24-426e-a8e9-3cb3b794014d}, !- Handle
  3 Zone DOAS 1 Occ Sch Default 1,        !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {99c20353-5582-473c-b59f-e5b011b6b97f}, !- Handle
  3 Zone DOAS 1 Occ Sch Summer Design Day 1, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02b5ae7b-c815-4d05-b9fe-7266db2fba19}, !- Handle
  3 Zone DOAS 1 Occ Sch Winter Design Day 1, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0d4c1735-3557-41d0-9e5b-8d19fd46bc39}, !- Handle
  Schedule Rule 66,                       !- Name
  {73d39f47-3766-4620-8c01-6f8ed5dc70b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0d0c1f11-4b32-4f0f-88f4-25f6a58d9fdc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0d0c1f11-4b32-4f0f-88f4-25f6a58d9fdc}, !- Handle
  Schedule Day 73,                        !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c16bc24e-750a-4c86-bbe5-d41beeaec040}, !- Handle
  Schedule Rule 67,                       !- Name
  {73d39f47-3766-4620-8c01-6f8ed5dc70b4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {88787f52-e0d5-4865-bb7d-76976f141444}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {88787f52-e0d5-4865-bb7d-76976f141444}, !- Handle
  Schedule Day 74,                        !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {592e6cf0-1439-458b-b259-fef70f825e52}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  {2390640c-7cf4-45ea-898c-b452ad0ab827}, !- Default Day Schedule Name
  {63c3beb2-9a89-423e-8a02-4494b22cf1cf}, !- Summer Design Day Schedule Name
  {83604d11-ccfa-4e10-bafd-27d47f347106}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2390640c-7cf4-45ea-898c-b452ad0ab827}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a82a4fbd-8aa2-4d97-84cd-e7e2e8c05b27}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63c3beb2-9a89-423e-8a02-4494b22cf1cf}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2989030a-f759-4a13-a652-e83d69d96ae9}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83604d11-ccfa-4e10-bafd-27d47f347106}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5574b4b6-817e-4937-9f31-482966c79287}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c5ebd585-8971-40ad-bc57-38587f94fdf0}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {592e6cf0-1439-458b-b259-fef70f825e52}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {be3c1abe-731c-400c-bf01-0d2a10a436f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {be3c1abe-731c-400c-bf01-0d2a10a436f4}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79b30511-a062-4fd7-ac3c-955623413c74}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {46386eb4-2780-41bd-8519-335550bcf030}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {592e6cf0-1439-458b-b259-fef70f825e52}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4b534a4-8a0b-4816-9cc2-c5639505703b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {a4b534a4-8a0b-4816-9cc2-c5639505703b}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {cf61f5cf-29e2-4045-bfc7-1def164499ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {89adac2b-9cb2-4d6f-ac2a-f9b6f1225915}, !- Handle
  LargeHotel Corridor B  - Story top HVAC On Infiltration, !- Name
  {418f18ae-c10c-4149-9b84-6a74f3cbdd07}, !- Space or SpaceType Name
  {73d39f47-3766-4620-8c01-6f8ed5dc70b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eaa002cd-9147-4cf5-b485-ca9ac05dcc4c}, !- Handle
  LargeHotel Corridor B  - Story top HVAC Off Infiltration, !- Name
  {418f18ae-c10c-4149-9b84-6a74f3cbdd07}, !- Space or SpaceType Name
  {592e6cf0-1439-458b-b259-fef70f825e52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {09dc44fe-ac83-4e76-8487-706aed0e2147}, !- Handle
  LargeHotel GuestRoom C  - Story mid HVAC On Infiltration, !- Name
  {59faebbf-0f7c-4eae-a1ee-0384d5379d98}, !- Space or SpaceType Name
  {73d39f47-3766-4620-8c01-6f8ed5dc70b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {97035292-c4f6-478c-a3e1-d86de246df04}, !- Handle
  LargeHotel GuestRoom C  - Story mid HVAC Off Infiltration, !- Name
  {59faebbf-0f7c-4eae-a1ee-0384d5379d98}, !- Space or SpaceType Name
  {592e6cf0-1439-458b-b259-fef70f825e52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5022e3eb-8ef3-46e9-b6b2-9bdf958b20c4}, !- Handle
  LargeHotel Lobby  - Story ground HVAC On Infiltration, !- Name
  {3d0b6215-426d-4e10-94a3-ca44cf7182b7}, !- Space or SpaceType Name
  {73d39f47-3766-4620-8c01-6f8ed5dc70b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e247ae71-7ac4-4646-9d1b-1a7ed53ffc28}, !- Handle
  LargeHotel Lobby  - Story ground HVAC Off Infiltration, !- Name
  {3d0b6215-426d-4e10-94a3-ca44cf7182b7}, !- Space or SpaceType Name
  {592e6cf0-1439-458b-b259-fef70f825e52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b651f7c9-581d-449e-80c4-057513eba238}, !- Handle
  LargeHotel Banquet  - Story ground HVAC On Infiltration, !- Name
  {6323b732-529c-46d7-af57-a3a7dd58dcde}, !- Space or SpaceType Name
  {73d39f47-3766-4620-8c01-6f8ed5dc70b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6195bb62-1f35-4797-8884-cbd8daea4d16}, !- Handle
  LargeHotel Banquet  - Story ground HVAC Off Infiltration, !- Name
  {6323b732-529c-46d7-af57-a3a7dd58dcde}, !- Space or SpaceType Name
  {592e6cf0-1439-458b-b259-fef70f825e52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {038a6d47-a84b-4b94-978b-bc4b19c523ba}, !- Handle
  LargeHotel Laundry  - Story ground HVAC On Infiltration, !- Name
  {eee04f51-80db-4f3a-a293-6d73fbe0763a}, !- Space or SpaceType Name
  {73d39f47-3766-4620-8c01-6f8ed5dc70b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00e35454-5c7c-48ae-a663-1f755a19ed8e}, !- Handle
  LargeHotel Laundry  - Story ground HVAC Off Infiltration, !- Name
  {eee04f51-80db-4f3a-a293-6d73fbe0763a}, !- Space or SpaceType Name
  {592e6cf0-1439-458b-b259-fef70f825e52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cfb8bb0e-1af8-4ed5-a8f3-eb7941550724}, !- Handle
  LargeHotel Storage  - Story ground HVAC On Infiltration, !- Name
  {9e20c17b-7f64-4115-8f37-5f9ee5b0244f}, !- Space or SpaceType Name
  {73d39f47-3766-4620-8c01-6f8ed5dc70b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {77de7fc2-edfb-4172-9762-591620f246cf}, !- Handle
  LargeHotel Storage  - Story ground HVAC Off Infiltration, !- Name
  {9e20c17b-7f64-4115-8f37-5f9ee5b0244f}, !- Space or SpaceType Name
  {592e6cf0-1439-458b-b259-fef70f825e52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed14f59c-6e3a-410a-81d2-4f016dde6d16}, !- Handle
  LargeHotel Mechanical  - Story ground HVAC On Infiltration, !- Name
  {4e9330ad-f7d4-4e44-8056-2512bb9822ff}, !- Space or SpaceType Name
  {73d39f47-3766-4620-8c01-6f8ed5dc70b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b89f2dcc-6a41-4c7f-950c-0c687345a47b}, !- Handle
  LargeHotel Mechanical  - Story ground HVAC Off Infiltration, !- Name
  {4e9330ad-f7d4-4e44-8056-2512bb9822ff}, !- Space or SpaceType Name
  {592e6cf0-1439-458b-b259-fef70f825e52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8dad8221-093f-439e-9737-0340bf5e6ec4}, !- Handle
  LargeHotel Cafe  - Story ground HVAC On Infiltration, !- Name
  {f85b3818-b20c-49dc-9bce-7f544502a41f}, !- Space or SpaceType Name
  {73d39f47-3766-4620-8c01-6f8ed5dc70b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a11a8f35-a9c2-4634-b549-b29308821816}, !- Handle
  LargeHotel Cafe  - Story ground HVAC Off Infiltration, !- Name
  {f85b3818-b20c-49dc-9bce-7f544502a41f}, !- Space or SpaceType Name
  {592e6cf0-1439-458b-b259-fef70f825e52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {08d278e8-2cef-4e85-97be-ccda35bf4c2d}, !- Handle
  LargeHotel GuestRoom A  - Story top HVAC On Infiltration, !- Name
  {c1529d0e-cc00-442a-ba41-ae4a8dd885bd}, !- Space or SpaceType Name
  {73d39f47-3766-4620-8c01-6f8ed5dc70b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ad6621d5-8d09-4a73-a6f7-234bd3ca32b4}, !- Handle
  LargeHotel GuestRoom A  - Story top HVAC Off Infiltration, !- Name
  {c1529d0e-cc00-442a-ba41-ae4a8dd885bd}, !- Space or SpaceType Name
  {592e6cf0-1439-458b-b259-fef70f825e52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a627874d-50a9-4caf-b914-05a3c7607ef3}, !- Handle
  LargeHotel GuestRoom C  - Story ground HVAC On Infiltration, !- Name
  {86fea42b-d7d1-471c-a327-d86d1db76f37}, !- Space or SpaceType Name
  {73d39f47-3766-4620-8c01-6f8ed5dc70b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {20c8cbdc-04c5-423d-8146-cde110333d43}, !- Handle
  LargeHotel GuestRoom C  - Story ground HVAC Off Infiltration, !- Name
  {86fea42b-d7d1-471c-a327-d86d1db76f37}, !- Space or SpaceType Name
  {592e6cf0-1439-458b-b259-fef70f825e52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {050418e9-c219-4ba1-9c22-8e2548922117}, !- Handle
  LargeHotel Retail  - Story ground HVAC On Infiltration, !- Name
  {68b2996c-cc85-4549-b745-bc21dee70af3}, !- Space or SpaceType Name
  {73d39f47-3766-4620-8c01-6f8ed5dc70b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {72e776cd-c7e2-47f1-bf39-a87a0b4cf586}, !- Handle
  LargeHotel Retail  - Story ground HVAC Off Infiltration, !- Name
  {68b2996c-cc85-4549-b745-bc21dee70af3}, !- Space or SpaceType Name
  {592e6cf0-1439-458b-b259-fef70f825e52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7525bc9d-78d6-4f50-b6fb-6075090e5ede}, !- Handle
  LargeHotel GuestRoom A  - Story ground HVAC On Infiltration, !- Name
  {73ffeb0f-4113-48f8-8bba-38894ba93f0e}, !- Space or SpaceType Name
  {73d39f47-3766-4620-8c01-6f8ed5dc70b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c800e3c2-222b-44fb-87b5-c7790fb4dc41}, !- Handle
  LargeHotel GuestRoom A  - Story ground HVAC Off Infiltration, !- Name
  {73ffeb0f-4113-48f8-8bba-38894ba93f0e}, !- Space or SpaceType Name
  {592e6cf0-1439-458b-b259-fef70f825e52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4c152940-21cf-42b7-a561-1df3cbe0d04b}, !- Handle
  LargeHotel GuestRoom A  - Story mid HVAC On Infiltration, !- Name
  {eae923bc-e0f2-4e6b-83b6-1319544b29cd}, !- Space or SpaceType Name
  {73d39f47-3766-4620-8c01-6f8ed5dc70b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c85b620d-d529-4104-a642-da7ac1606dc7}, !- Handle
  LargeHotel GuestRoom A  - Story mid HVAC Off Infiltration, !- Name
  {eae923bc-e0f2-4e6b-83b6-1319544b29cd}, !- Space or SpaceType Name
  {592e6cf0-1439-458b-b259-fef70f825e52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {71867f4c-5214-4d87-9216-6260582133ce}, !- Handle
  LargeHotel GuestRoom C  - Story top HVAC On Infiltration, !- Name
  {9e8f4d5d-4667-4ca4-aa1b-d0b4900a53ba}, !- Space or SpaceType Name
  {73d39f47-3766-4620-8c01-6f8ed5dc70b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {45f0612b-5bf1-48b0-982b-3653ea53025a}, !- Handle
  LargeHotel GuestRoom C  - Story top HVAC Off Infiltration, !- Name
  {9e8f4d5d-4667-4ca4-aa1b-d0b4900a53ba}, !- Space or SpaceType Name
  {592e6cf0-1439-458b-b259-fef70f825e52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {41cd322f-fbeb-4a1f-82f2-90805609fd77}, !- Handle
  LargeHotel Kitchen  - Story ground HVAC On Infiltration, !- Name
  {c905c495-e564-4bdf-862a-8f2b43f2fcb7}, !- Space or SpaceType Name
  {73d39f47-3766-4620-8c01-6f8ed5dc70b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {32d9a7bc-dff0-46e3-8653-aa0783f2aa01}, !- Handle
  LargeHotel Kitchen  - Story ground HVAC Off Infiltration, !- Name
  {c905c495-e564-4bdf-862a-8f2b43f2fcb7}, !- Space or SpaceType Name
  {592e6cf0-1439-458b-b259-fef70f825e52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ec5d3ea-db80-4489-b3ed-66d33aafb586}, !- Handle
  LargeHotel Corridor B  - Story mid HVAC On Infiltration, !- Name
  {d07f9d2f-be1c-4496-9925-bb7301b7f474}, !- Space or SpaceType Name
  {73d39f47-3766-4620-8c01-6f8ed5dc70b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d41ead07-5ce9-4dce-91c7-e8e2be2f362b}, !- Handle
  LargeHotel Corridor B  - Story mid HVAC Off Infiltration, !- Name
  {d07f9d2f-be1c-4496-9925-bb7301b7f474}, !- Space or SpaceType Name
  {592e6cf0-1439-458b-b259-fef70f825e52}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262;                                 !- Velocity Squared Term Coefficient

OS:WindowMaterial:SimpleGlazingSystem,
  {f42678db-bdec-44d3-9ea3-f0724c1fa71d}, !- Handle
  Simple Glazing Single - No LowE - Clear - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.744,                                  !- Solar Heat Gain Coefficient
  0.754;                                  !- Visible Transmittance

OS:Construction,
  {8fed3b50-88c3-4406-b862-e5c1746486be}, !- Handle
  Window U-1.01 SHGC 0.74,                !- Name
  ,                                       !- Surface Rendering Name
  {f42678db-bdec-44d3-9ea3-f0724c1fa71d}; !- Layer 1

