
OS:Version,
  {f79558a7-3afc-4d8c-a0c1-92a392f1689c}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {d9c12158-6ca2-4cb4-a568-2999b776b8a1}; !- Handle

OS:Site,
  {332a6c29-0feb-498f-bd91-e42816393f57}, !- Handle
  Birmingham Muni_AL_USA,                 !- Name
  33.56,                                  !- Latitude {deg}
  -86.75,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  192,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {8cb3dd9d-fd9b-4a7d-bdaf-a1abe7ed4b9c}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {49c09db3-ae2e-4f2c-af80-02ccc5e82d1a}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {e5c0b97c-9112-4dae-918b-384e857db4e8}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {013eebbe-85b8-4531-b05e-34c3b496181b}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {e2dc5081-39c3-444b-b5fd-c3ab3967746a}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {1b3b6ae0-5765-4831-af5b-22a398f202b8}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {3bf7ef4f-923c-4bf2-9ccd-8808ff742f82}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {f4150a55-c6d5-4d45-a111-cfe48bad8d1a}, !- Handle
  Birmingham Muni,                        !- City
  AL,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722280,                                 !- WMO Number
  33.56,                                  !- Latitude {deg}
  -86.75,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  192,                                    !- Elevation {m}
  /weather/G0100730.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {faf2d1d6-a96f-40d0-970f-acce2086047c}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  17.9908333333333,                       !- Annual Average Outdoor Air Temperature {C}
  22.56;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {afb36c15-a2d9-43e6-be2f-5cfe03e1091f}, !- Handle
  Birmingham Muni Ann Clg .4% Condns DB=>MWB 1, !- Name
  35.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.195;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c9ae7d86-c81f-40b7-b757-62f32091831c}, !- Handle
  Birmingham Muni Ann Clg .4% Condns WB=>MDB 1, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.195;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a8e9d314-edd3-42f5-ac5e-71ced54d2360}, !- Handle
  Birmingham Muni Ann Clg 1% Condns DB=>MWB 1, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.195;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1185d980-1e4b-4e3e-8de0-12076b5ab572}, !- Handle
  Birmingham Muni Ann Clg 2% Condns DP=>MDB 1, !- Name
  27.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.195;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3c72a0c5-09a7-4f5d-bcc3-3749def0889a}, !- Handle
  Birmingham Muni Ann Htg 99% Condns DB 1, !- Name
  -4,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -4,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {7747e926-b851-4b61-8e1a-7188a26afa40}, !- Handle
  Birmingham Muni Ann Htg 99.6% Condns DB 1, !- Name
  -6.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -6.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9bb501e7-77d0-4c40-87cc-25fdbc640563}, !- Handle
  Birmingham Muni Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  9.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  8.5,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {fff36843-6c7a-45d8-b650-cc8edc077a72}, !- Handle
  Birmingham Muni April .4% Condns DB=>MCWB 1, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  12.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.302;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {68e994f2-6104-4fa1-9263-5234698fc81b}, !- Handle
  Birmingham Muni April .4% Condns WB=>MCDB 1, !- Name
  25.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.302;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {004ebcdf-7e5a-441b-ba70-fd736f352535}, !- Handle
  Birmingham Muni August .4% Condns DB=>MCWB 1, !- Name
  37.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.43,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.268;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bb8eeb73-f549-444e-a0f9-fd2cb8590dbb}, !- Handle
  Birmingham Muni August .4% Condns WB=>MCDB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.43,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.268;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f830920d-4044-46ea-8502-450a7a531cfe}, !- Handle
  Birmingham Muni December .4% Condns DB=>MCWB 1, !- Name
  22.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.619;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {92197b6c-04d8-469d-8aff-4fc77a357c08}, !- Handle
  Birmingham Muni December .4% Condns WB=>MCDB 1, !- Name
  21.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.619;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {adc1b7bf-89c8-4b4b-b1e0-89cc9a515cbe}, !- Handle
  Birmingham Muni February .4% Condns DB=>MCWB 1, !- Name
  23.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.348,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.528;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c74c4cdf-81bd-490e-a450-931f85752019}, !- Handle
  Birmingham Muni February .4% Condns WB=>MCDB 1, !- Name
  21.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.348,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.528;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f92dcd58-a7c2-4078-b7b7-0a430fe68348}, !- Handle
  Birmingham Muni January .4% Condns DB=>MCWB 1, !- Name
  22.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.616;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c73aa41b-9b7a-4197-a3c5-1ac7cca5e7d3}, !- Handle
  Birmingham Muni January .4% Condns WB=>MCDB 1, !- Name
  20.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.616;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {79a183ad-a686-4c40-b2c8-37afc3589d2f}, !- Handle
  Birmingham Muni July .4% Condns DB=>MCWB 1, !- Name
  36.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.195;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7aec53e5-3cf5-4c5a-97df-31f69e3fcf29}, !- Handle
  Birmingham Muni July .4% Condns WB=>MCDB 1, !- Name
  32.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.195;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0e9262fa-f56b-45ef-b3f7-9e657445dd43}, !- Handle
  Birmingham Muni June .4% Condns DB=>MCWB 1, !- Name
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.416,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.244;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {15f2451e-6510-4c4b-b374-ab8c6f3b20a0}, !- Handle
  Birmingham Muni June .4% Condns WB=>MCDB 1, !- Name
  31.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.416,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.244;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {57c6309c-4c69-42fe-b2f3-3dfa2bc758fa}, !- Handle
  Birmingham Muni March .4% Condns DB=>MCWB 1, !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.472;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {285128f5-78ca-42f1-8f4a-d053d9aaf7e1}, !- Handle
  Birmingham Muni March .4% Condns WB=>MCDB 1, !- Name
  23.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.472;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4f3300ad-2a8f-434d-be9e-d980e05d1f2e}, !- Handle
  Birmingham Muni May .4% Condns DB=>MCWB 1, !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.317;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {24f9203d-ff59-42e4-a47b-7ed08599e359}, !- Handle
  Birmingham Muni May .4% Condns WB=>MCDB 1, !- Name
  29.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.317;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {55477e9d-c255-42a0-9547-33981ca30538}, !- Handle
  Birmingham Muni November .4% Condns DB=>MCWB 1, !- Name
  26.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.526;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8cb4c75a-77fe-465d-add0-daf64e341de2}, !- Handle
  Birmingham Muni November .4% Condns WB=>MCDB 1, !- Name
  23.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.526;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6c3bc498-91e1-48bf-ba80-2abcf9782ab9}, !- Handle
  Birmingham Muni October .4% Condns DB=>MCWB 1, !- Name
  30.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.379,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.452;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5229aed8-69ef-4e03-a1de-c6325579ab2e}, !- Handle
  Birmingham Muni October .4% Condns WB=>MCDB 1, !- Name
  27.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.379,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.452;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {41f3b43c-8ff6-46d3-a6cb-a84f0699094e}, !- Handle
  Birmingham Muni September .4% Condns DB=>MCWB 1, !- Name
  35.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.421;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c815a65d-7ead-4d3b-af72-c150641d45ae}, !- Handle
  Birmingham Muni September .4% Condns WB=>MCDB 1, !- Name
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.421;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {c4a2ac58-cc4b-4b99-aef3-e209f75db9ea}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-3A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {137ec6c9-4abe-41b3-a432-66a08d83064e}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {f3e9c27e-2b24-46de-9dde-4499aeb38d9e}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {c2b5c5bb-360d-4fdf-9e6d-c6bb68b22a59}, !- Handle
  ComStock DOE Ref Pre-1980|FullServiceRestaurant, !- Name
  ,                                       !- Building Sector Type
  225,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {651df294-f00d-4dbe-92fc-9265a15948d5}, !- Default Construction Set Name
  {d135b098-dcd3-467c-a23f-1163b1a03d0f}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  FullServiceRestaurant;                  !- Standards Building Type

OS:AdditionalProperties,
  {c11cde84-32ee-49b1-99d2-cb5b92bf7008}, !- Handle
  {c2b5c5bb-360d-4fdf-9e6d-c6bb68b22a59}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SRSOc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PSZ-AC with gas coil,                   !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref Pre-1980,              !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref Pre-1980,              !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock 90.1-2013,                     !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref Pre-1980,              !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref 1980-2004,             !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref Pre-1980,              !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref 1980-2004,             !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref Pre-1980,              !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock 90.1-2013;                     !- Feature Value 14

OS:SpaceType,
  {c06eb9fc-9687-4e2d-99fa-50be6675e07f}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {fee11ee6-4639-4fd8-ac9f-ef9333edbcac}, !- Default Schedule Set Name
  {80f67464-827e-4d56-a8d0-7c69ae6ed13b}, !- Group Rendering Name
  {8e200dad-cabd-4309-9ea4-c714b5161dec}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {80f67464-827e-4d56-a8d0-7c69ae6ed13b}, !- Handle
  FullServiceRestaurant Kitchen,          !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {020d338d-99da-47ac-8f0d-8e0854ed1aad}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {6fdf5875-6168-410f-b755-b671c57c3b27}, !- Default Schedule Set Name
  {df69c6c8-3941-4a73-9ac6-2912c5e57bdb}, !- Group Rendering Name
  {7cc8ba34-9d92-47b1-9973-86576dfce7fd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {df69c6c8-3941-4a73-9ac6-2912c5e57bdb}, !- Handle
  FullServiceRestaurant Dining,           !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:BuildingStory,
  {26a323c8-84ad-43f0-bfec-132baa20adcc}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {053b20b7-7346-4a46-b762-5f8efb2cb5a2}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Ground, !- Name
  {020d338d-99da-47ac-8f0d-8e0854ed1aad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.1982271536748,                       !- X Origin {m}
  -13.1982271536748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {26a323c8-84ad-43f0-bfec-132baa20adcc}, !- Building Story Name
  {2eec297f-a16c-46e9-9113-d81023adef17}; !- Thermal Zone Name

OS:Surface,
  {a77635e2-76ad-407e-9468-3ba1ecb96261}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {d03c36be-b385-441a-b195-e9c58d7ef778}, !- Construction Name
  {053b20b7-7346-4a46-b762-5f8efb2cb5a2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, 4.61852778244065e-14, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d2717e4-b7b1-41a5-88dd-b965230f9fbc}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {053b20b7-7346-4a46-b762-5f8efb2cb5a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.572, 4.61852778244065e-14, 3.048,    !- X,Y,Z Vertex 2 {m}
  -4.572, 4.61852778244065e-14, 0,        !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3483b77c-d496-4eed-8ecb-a8a25c6bdb9f}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {053b20b7-7346-4a46-b762-5f8efb2cb5a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c45b67e6-0f50-4a5d-a337-27f2f302a771}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 4.61852778244065e-14, 0,        !- X,Y,Z Vertex 3 {m}
  -4.572, 4.61852778244065e-14, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51eaa3d4-860a-446d-aa4b-98339d989761}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {053b20b7-7346-4a46-b762-5f8efb2cb5a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c0edf1e-3546-47e2-b473-846535fe2b6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef121f50-9a8a-4377-b635-05a9dc328a54}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {053b20b7-7346-4a46-b762-5f8efb2cb5a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32130237-b8a9-4938-a682-9987110276d8}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {053b20b7-7346-4a46-b762-5f8efb2cb5a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 3.048,                   !- X,Y,Z Vertex 2 {m}
  -4.572, 4.61852778244065e-14, 3.048,    !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2eec297f-a16c-46e9-9113-d81023adef17}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03ac1cb8-4b73-4df6-8c36-5d73de9571e6}, !- Zone Air Inlet Port List
  {1c0bbd95-b0d3-41f6-91bf-56fd3e0b646c}, !- Zone Air Exhaust Port List
  {28ad7cbd-f102-403f-8549-13c039d04574}, !- Zone Air Node Name
  {7fda57f1-abd4-4183-8223-5df8c2f36291}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {057153f3-a5f5-4495-98c4-fe7b2cc425f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7483a39-8061-4fb0-bfd0-9fe409ee20d2}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Zone Air Node, !- Name
  {28ad7cbd-f102-403f-8549-13c039d04574}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28ad7cbd-f102-403f-8549-13c039d04574}, !- Handle
  {2eec297f-a16c-46e9-9113-d81023adef17}, !- Source Object
  11,                                     !- Outlet Port
  {d7483a39-8061-4fb0-bfd0-9fe409ee20d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03ac1cb8-4b73-4df6-8c36-5d73de9571e6}, !- Handle
  {2eec297f-a16c-46e9-9113-d81023adef17}, !- HVAC Component
  {67aee178-5e79-4180-91d5-7eb3a09f5a28}; !- Port 1

OS:PortList,
  {1c0bbd95-b0d3-41f6-91bf-56fd3e0b646c}, !- Handle
  {2eec297f-a16c-46e9-9113-d81023adef17}; !- HVAC Component

OS:PortList,
  {7fda57f1-abd4-4183-8223-5df8c2f36291}, !- Handle
  {2eec297f-a16c-46e9-9113-d81023adef17}, !- HVAC Component
  {74986296-12a7-4021-a879-f69e788a73d2}; !- Port 1

OS:Sizing:Zone,
  {958d17ed-5d08-46f2-857d-8c8e56a7a209}, !- Handle
  {2eec297f-a16c-46e9-9113-d81023adef17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d27bca65-abd3-4e6c-8bbf-3bcb896e3d0b}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {2eec297f-a16c-46e9-9113-d81023adef17}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8d8e2584-ed75-4ebc-9535-7f18bb37d7f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4db97acd-eca3-4618-ab6d-11180a8fd3d5}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Ground, !- Name
  {020d338d-99da-47ac-8f0d-8e0854ed1aad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367484,                       !- X Origin {m}
  -13.1982271536748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {26a323c8-84ad-43f0-bfec-132baa20adcc}, !- Building Story Name
  {8299497f-b768-4ffc-aca7-e1a95e7f9fac}; !- Thermal Zone Name

OS:Surface,
  {43b81f52-f773-4e91-9338-fb4a8c904ed7}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {7a2e60f3-e6b3-4c9b-97bb-6a45bf86c262}, !- Construction Name
  {4db97acd-eca3-4618-ab6d-11180a8fd3d5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ef99e5a-faba-498e-8d8a-8f02842caf9c}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4db97acd-eca3-4618-ab6d-11180a8fd3d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5556f5a1-eb11-4e13-84b2-88ab3beb3bb4}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4db97acd-eca3-4618-ab6d-11180a8fd3d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d68a511d-747f-405d-8d49-70c2cdb4f061}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.2524543073497, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  -17.2524543073497, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd8d000f-133e-463a-af4f-ad9ce3386653}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4db97acd-eca3-4618-ab6d-11180a8fd3d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c47d5e7e-d8c9-4898-82ca-61d11a66c3d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -17.2524543073497, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c45b67e6-0f50-4a5d-a337-27f2f302a771}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4db97acd-eca3-4618-ab6d-11180a8fd3d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3483b77c-d496-4eed-8ecb-a8a25c6bdb9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {085051c1-2142-47d3-b5a9-c716f1592aa9}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4db97acd-eca3-4618-ab6d-11180a8fd3d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8299497f-b768-4ffc-aca7-e1a95e7f9fac}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48a5dba4-20b1-4a32-ac5f-c5ba236cd887}, !- Zone Air Inlet Port List
  {9e384db7-8b2f-46bb-85a2-5c5ebd819578}, !- Zone Air Exhaust Port List
  {69e10023-5d82-4c15-b1a9-014153088df8}, !- Zone Air Node Name
  {f1a23c33-558c-432b-83f8-f30add511403}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bdeb5122-d528-4bce-b62a-0a345537a1fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4aeb21a7-48bf-4e7d-80e3-ca29c1cc1ccd}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Zone Air Node, !- Name
  {69e10023-5d82-4c15-b1a9-014153088df8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69e10023-5d82-4c15-b1a9-014153088df8}, !- Handle
  {8299497f-b768-4ffc-aca7-e1a95e7f9fac}, !- Source Object
  11,                                     !- Outlet Port
  {4aeb21a7-48bf-4e7d-80e3-ca29c1cc1ccd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48a5dba4-20b1-4a32-ac5f-c5ba236cd887}, !- Handle
  {8299497f-b768-4ffc-aca7-e1a95e7f9fac}, !- HVAC Component
  {d2e91a63-6649-4c28-b48c-d92287f2a137}; !- Port 1

OS:PortList,
  {9e384db7-8b2f-46bb-85a2-5c5ebd819578}, !- Handle
  {8299497f-b768-4ffc-aca7-e1a95e7f9fac}; !- HVAC Component

OS:PortList,
  {f1a23c33-558c-432b-83f8-f30add511403}, !- Handle
  {8299497f-b768-4ffc-aca7-e1a95e7f9fac}, !- HVAC Component
  {2b18bf18-c782-48eb-878c-19b79324927e}; !- Port 1

OS:Sizing:Zone,
  {68bd5814-52e5-4568-91ef-a59cc7fabe5a}, !- Handle
  {8299497f-b768-4ffc-aca7-e1a95e7f9fac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {63385481-fa49-4efd-b786-74f85163af88}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {8299497f-b768-4ffc-aca7-e1a95e7f9fac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {11a7f35c-b055-48ae-9432-88bc952e9d85}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {46ad4643-f20e-4c36-93f6-66aa64a3eb55}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Ground, !- Name
  {020d338d-99da-47ac-8f0d-8e0854ed1aad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  -13.1982271536748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {26a323c8-84ad-43f0-bfec-132baa20adcc}, !- Building Story Name
  {6f1c7e5f-4413-45e0-8a58-f2ad6a56728c}; !- Thermal Zone Name

OS:Surface,
  {76f6ecd0-b2ca-4573-b8b0-dba24b92c657}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {d03c36be-b385-441a-b195-e9c58d7ef778}, !- Construction Name
  {46ad4643-f20e-4c36-93f6-66aa64a3eb55}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9811a84c-ba13-4776-9225-301378b6301a}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46ad4643-f20e-4c36-93f6-66aa64a3eb55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20c94a3d-48ae-4767-b6ae-88a1d5f613f7}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46ad4643-f20e-4c36-93f6-66aa64a3eb55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999996, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -4.57199999999996, 4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a354320-2d65-4717-9e86-80a4504e0e0a}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46ad4643-f20e-4c36-93f6-66aa64a3eb55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87b59974-154f-4620-a8f9-82f5f718c515}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -4.57199999999996, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d68a511d-747f-405d-8d49-70c2cdb4f061}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46ad4643-f20e-4c36-93f6-66aa64a3eb55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5556f5a1-eb11-4e13-84b2-88ab3beb3bb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {454896d2-89f3-49fb-aeae-1537172f0103}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {46ad4643-f20e-4c36-93f6-66aa64a3eb55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6f1c7e5f-4413-45e0-8a58-f2ad6a56728c}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e394ab19-2ce8-4b51-9b4c-5b653944c382}, !- Zone Air Inlet Port List
  {9544e724-04a9-4a6d-9b4c-9896c8cfc7d8}, !- Zone Air Exhaust Port List
  {043da1e9-f7f3-4088-880e-32dc92c481a4}, !- Zone Air Node Name
  {f771ecd8-b84c-41d5-b26f-7e0811ad8b96}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9e538dc1-552e-4379-bbdf-5fb585b99515}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b67150e-0209-44d9-87dc-eddc7a02295b}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Zone Air Node, !- Name
  {043da1e9-f7f3-4088-880e-32dc92c481a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {043da1e9-f7f3-4088-880e-32dc92c481a4}, !- Handle
  {6f1c7e5f-4413-45e0-8a58-f2ad6a56728c}, !- Source Object
  11,                                     !- Outlet Port
  {4b67150e-0209-44d9-87dc-eddc7a02295b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e394ab19-2ce8-4b51-9b4c-5b653944c382}, !- Handle
  {6f1c7e5f-4413-45e0-8a58-f2ad6a56728c}, !- HVAC Component
  {67817b5a-772c-489f-86b3-03d79c441120}; !- Port 1

OS:PortList,
  {9544e724-04a9-4a6d-9b4c-9896c8cfc7d8}, !- Handle
  {6f1c7e5f-4413-45e0-8a58-f2ad6a56728c}; !- HVAC Component

OS:PortList,
  {f771ecd8-b84c-41d5-b26f-7e0811ad8b96}, !- Handle
  {6f1c7e5f-4413-45e0-8a58-f2ad6a56728c}, !- HVAC Component
  {7734dd12-7443-47c0-82e3-37dd773fcff0}; !- Port 1

OS:Sizing:Zone,
  {a6a0289d-b8bb-4f81-b32d-850ddff306dc}, !- Handle
  {6f1c7e5f-4413-45e0-8a58-f2ad6a56728c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5067f499-71dd-43d7-9b79-3526367f3032}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {6f1c7e5f-4413-45e0-8a58-f2ad6a56728c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6812f08d-017b-45e4-867f-cd46254ec3e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1eabed61-1502-41ae-a280-0a78b710d868}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground, !- Name
  {020d338d-99da-47ac-8f0d-8e0854ed1aad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.1982271536748,                       !- X Origin {m}
  -8.62622715367485,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {26a323c8-84ad-43f0-bfec-132baa20adcc}, !- Building Story Name
  {b1644cdf-fa8c-4e61-ad82-16739999cff2}; !- Thermal Zone Name

OS:Surface,
  {21e10f27-4062-4cca-8125-fbe5d7759169}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {1f94426e-b313-4899-8ce6-55d318fb79ee}, !- Construction Name
  {1eabed61-1502-41ae-a280-0a78b710d868}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, -3.5527136788005e-15, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 14.6235015723047, 0,            !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 14.6235015723047, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c0edf1e-3546-47e2-b473-846535fe2b6e}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1eabed61-1502-41ae-a280-0a78b710d868}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51eaa3d4-860a-446d-aa4b-98339d989761}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.9737991503207e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  -4.572, 4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c472c7d4-a121-47d9-b87f-d6b55515a29f}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1eabed61-1502-41ae-a280-0a78b710d868}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b6df4f7-6b2a-4f12-8801-cd603a102dd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 14.6235015723047, 3.048,        !- X,Y,Z Vertex 1 {m}
  -4.572, 14.6235015723047, 0,            !- X,Y,Z Vertex 2 {m}
  -4.572, -3.5527136788005e-15, 0,        !- X,Y,Z Vertex 3 {m}
  -4.572, -3.5527136788005e-15, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {493a162a-650b-4012-8459-ffd6139796c4}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1eabed61-1502-41ae-a280-0a78b710d868}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae77c2a8-a322-463c-8856-0e8b02c77885}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 14.6235015723047, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 14.6235015723047, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 14.6235015723047, 0,            !- X,Y,Z Vertex 3 {m}
  -4.572, 14.6235015723047, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {333fa59f-210f-4b48-a4dd-d2ffd300fc47}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1eabed61-1502-41ae-a280-0a78b710d868}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 14.6235015723047, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 14.6235015723047, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93b52ba0-9b3d-49b6-a471-57b6597b2ab3}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1eabed61-1502-41ae-a280-0a78b710d868}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 14.6235015723047, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.572, 14.6235015723047, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.572, -3.5527136788005e-15, 3.048,    !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b1644cdf-fa8c-4e61-ad82-16739999cff2}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7645261-e720-44de-94ed-81e7f0cdf681}, !- Zone Air Inlet Port List
  {073ef6dc-a7e9-4754-9d92-507625657444}, !- Zone Air Exhaust Port List
  {a242fb80-0bbd-4820-b051-2b5d65f0b172}, !- Zone Air Node Name
  {be2e763a-dc76-4673-891a-783e0529ae0f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {428ba941-ff8b-4c6c-86b9-fcdf96578cd4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {91b02e5c-c9c5-4d2a-bcf6-6c6904b7dbb7}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Zone Air Node, !- Name
  {a242fb80-0bbd-4820-b051-2b5d65f0b172}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a242fb80-0bbd-4820-b051-2b5d65f0b172}, !- Handle
  {b1644cdf-fa8c-4e61-ad82-16739999cff2}, !- Source Object
  11,                                     !- Outlet Port
  {91b02e5c-c9c5-4d2a-bcf6-6c6904b7dbb7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7645261-e720-44de-94ed-81e7f0cdf681}, !- Handle
  {b1644cdf-fa8c-4e61-ad82-16739999cff2}, !- HVAC Component
  {21361e4d-803f-45bb-83c0-c7875705ad6a}; !- Port 1

OS:PortList,
  {073ef6dc-a7e9-4754-9d92-507625657444}, !- Handle
  {b1644cdf-fa8c-4e61-ad82-16739999cff2}, !- HVAC Component
  {2a1f806f-7960-47ac-8f29-7d06cde2aab0}; !- Port 1

OS:PortList,
  {be2e763a-dc76-4673-891a-783e0529ae0f}, !- Handle
  {b1644cdf-fa8c-4e61-ad82-16739999cff2}, !- HVAC Component
  {a2bbefa0-2f46-4530-952f-24c2aa133e53}; !- Port 1

OS:Sizing:Zone,
  {d0e62175-43d8-49b2-a2d3-f56786064fbf}, !- Handle
  {b1644cdf-fa8c-4e61-ad82-16739999cff2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {97797060-1763-4022-8b8a-ceca44c9cda7}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Zone HVAC Equipment List, !- Name
  {b1644cdf-fa8c-4e61-ad82-16739999cff2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1d12f89a-2997-44de-acc9-2a82119434b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {95aa19dc-cc0c-44cf-a2ec-8896b41eed52}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {cb8b941f-4bd6-4690-8185-579d6bdb0d47}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground, !- Name
  {020d338d-99da-47ac-8f0d-8e0854ed1aad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367484,                       !- X Origin {m}
  -8.62622715367485,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {26a323c8-84ad-43f0-bfec-132baa20adcc}, !- Building Story Name
  {558dc821-e1aa-45fc-a0e4-f56b69dd5f9b}; !- Thermal Zone Name

OS:Surface,
  {eb33eb05-1de9-413f-9fe5-a3b38fdb9f4f}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {f137e49d-827e-4cab-a799-786b0c6d0fcf}, !- Construction Name
  {cb8b941f-4bd6-4690-8185-579d6bdb0d47}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, 14.6235015723047, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 14.6235015723047, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c47d5e7e-d8c9-4898-82ca-61d11a66c3d9}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb8b941f-4bd6-4690-8185-579d6bdb0d47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd8d000f-133e-463a-af4f-ad9ce3386653}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.2524543073497, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db212bd9-b462-4dd1-bd6e-612fd3ff6899}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb8b941f-4bd6-4690-8185-579d6bdb0d47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ecf8de1-a44b-4552-9252-bfbfef8144f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.2524543073497, 14.6235015723047, 3.048, !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 14.6235015723047, 0, !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -17.2524543073497, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5fa02a6-a2c4-496c-b4ce-1a82c16b46f5}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb8b941f-4bd6-4690-8185-579d6bdb0d47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b7e228c-5b4e-44a3-b406-2f18b1458390}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 14.6235015723047, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 14.6235015723047, 0, !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, 14.6235015723047, 0, !- X,Y,Z Vertex 3 {m}
  -17.2524543073497, 14.6235015723047, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b6df4f7-6b2a-4f12-8801-cd603a102dd7}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb8b941f-4bd6-4690-8185-579d6bdb0d47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c472c7d4-a121-47d9-b87f-d6b55515a29f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 14.6235015723047, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 14.6235015723047, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eb5c7be-5d21-4798-be99-76a394a9f488}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb8b941f-4bd6-4690-8185-579d6bdb0d47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 14.6235015723047, 3.048, !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 14.6235015723047, 3.048, !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {558dc821-e1aa-45fc-a0e4-f56b69dd5f9b}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1afb05e-b2c7-4133-a2bd-e9e168c27091}, !- Zone Air Inlet Port List
  {5ebffcb5-76d0-4136-bfa3-3b19088bf7ca}, !- Zone Air Exhaust Port List
  {c6cbc566-ce0e-4a85-af15-15848afa1bfb}, !- Zone Air Node Name
  {8b01efd1-d2c4-47c7-9de5-f68cfca8428c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {939b6358-ea5d-495a-b611-d10f98230f9b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26f7d086-be05-43ca-969d-dc8fb6334287}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Zone Air Node, !- Name
  {c6cbc566-ce0e-4a85-af15-15848afa1bfb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6cbc566-ce0e-4a85-af15-15848afa1bfb}, !- Handle
  {558dc821-e1aa-45fc-a0e4-f56b69dd5f9b}, !- Source Object
  11,                                     !- Outlet Port
  {26f7d086-be05-43ca-969d-dc8fb6334287}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1afb05e-b2c7-4133-a2bd-e9e168c27091}, !- Handle
  {558dc821-e1aa-45fc-a0e4-f56b69dd5f9b}, !- HVAC Component
  {39b11222-5367-4311-af78-6e9daef79b07}; !- Port 1

OS:PortList,
  {5ebffcb5-76d0-4136-bfa3-3b19088bf7ca}, !- Handle
  {558dc821-e1aa-45fc-a0e4-f56b69dd5f9b}, !- HVAC Component
  {50572f30-26f5-420e-874d-df4455e40765}; !- Port 1

OS:PortList,
  {8b01efd1-d2c4-47c7-9de5-f68cfca8428c}, !- Handle
  {558dc821-e1aa-45fc-a0e4-f56b69dd5f9b}, !- HVAC Component
  {35dd519c-3c7a-4b35-9775-7eacd9bbccc3}; !- Port 1

OS:Sizing:Zone,
  {bd27c5b3-8a19-4858-b75e-44651d88e9b2}, !- Handle
  {558dc821-e1aa-45fc-a0e4-f56b69dd5f9b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4fbb97aa-11de-4ce8-8e12-50442ffc3eb0}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Zone HVAC Equipment List, !- Name
  {558dc821-e1aa-45fc-a0e4-f56b69dd5f9b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fa17184d-fafe-42c8-954d-e8ff39f6ffac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0dc28ed8-93ff-4dc6-bfe9-22cf8f50800e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {52e6b466-6fae-4ada-8a52-f2c9b3a60c30}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground, !- Name
  {020d338d-99da-47ac-8f0d-8e0854ed1aad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  -8.62622715367485,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {26a323c8-84ad-43f0-bfec-132baa20adcc}, !- Building Story Name
  {245aca8c-008c-48cf-a3e7-873ebbbcb31e}; !- Thermal Zone Name

OS:Surface,
  {5f3f2367-416b-4191-9cd0-dc910ffa2e1c}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {1f94426e-b313-4899-8ce6-55d318fb79ee}, !- Construction Name
  {52e6b466-6fae-4ada-8a52-f2c9b3a60c30}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 14.6235015723047, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 14.6235015723047, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87b59974-154f-4620-a8f9-82f5f718c515}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52e6b466-6fae-4ada-8a52-f2c9b3a60c30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a354320-2d65-4717-9e86-80a4504e0e0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999996, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36bf0ff4-3c29-416d-bae1-8cf580935f46}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52e6b466-6fae-4ada-8a52-f2c9b3a60c30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999996, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 14.6235015723047, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 14.6235015723047, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999996, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {559f6705-de69-4fbc-ac05-c49ef7e22c5c}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52e6b466-6fae-4ada-8a52-f2c9b3a60c30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1baa1185-d5c8-4ab1-810f-734ab7663067}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 14.6235015723047, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 14.6235015723047, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 14.6235015723047, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999996, 14.6235015723047, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ecf8de1-a44b-4552-9252-bfbfef8144f2}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52e6b466-6fae-4ada-8a52-f2c9b3a60c30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db212bd9-b462-4dd1-bd6e-612fd3ff6899}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 14.6235015723047, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 14.6235015723047, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0971edb-4731-4eef-a4c5-7ec318a21d62}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {52e6b466-6fae-4ada-8a52-f2c9b3a60c30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 14.6235015723047, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 14.6235015723047, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {245aca8c-008c-48cf-a3e7-873ebbbcb31e}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da6a5ec2-5a78-4bb9-b3a9-7f81c0404577}, !- Zone Air Inlet Port List
  {06574b36-12e1-4fdc-bacb-15bd0da5b02d}, !- Zone Air Exhaust Port List
  {37084cde-fefe-4ce6-8eab-5180bdeb0925}, !- Zone Air Node Name
  {6decc3d7-2f35-4c61-b997-5e638017e435}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ddb8e8c9-1c73-4aed-8d68-d3eb2bfba441}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c72e474-7716-46e2-b4ff-0412ac421508}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Zone Air Node, !- Name
  {37084cde-fefe-4ce6-8eab-5180bdeb0925}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37084cde-fefe-4ce6-8eab-5180bdeb0925}, !- Handle
  {245aca8c-008c-48cf-a3e7-873ebbbcb31e}, !- Source Object
  11,                                     !- Outlet Port
  {7c72e474-7716-46e2-b4ff-0412ac421508}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da6a5ec2-5a78-4bb9-b3a9-7f81c0404577}, !- Handle
  {245aca8c-008c-48cf-a3e7-873ebbbcb31e}, !- HVAC Component
  {4e644991-caa8-40a2-8f82-f126bca0ffc6}; !- Port 1

OS:PortList,
  {06574b36-12e1-4fdc-bacb-15bd0da5b02d}, !- Handle
  {245aca8c-008c-48cf-a3e7-873ebbbcb31e}, !- HVAC Component
  {042571a5-c872-4a24-aafa-b1b1a214f7ca}; !- Port 1

OS:PortList,
  {6decc3d7-2f35-4c61-b997-5e638017e435}, !- Handle
  {245aca8c-008c-48cf-a3e7-873ebbbcb31e}, !- HVAC Component
  {b42d52a2-b0ed-4086-a0b4-18ba8c549156}; !- Port 1

OS:Sizing:Zone,
  {f5b8b0a4-58f2-4aa1-9e7a-504394823947}, !- Handle
  {245aca8c-008c-48cf-a3e7-873ebbbcb31e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e3b8f91e-2988-4a2f-b27d-062b59da9d26}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Zone HVAC Equipment List, !- Name
  {245aca8c-008c-48cf-a3e7-873ebbbcb31e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6244f9c1-502c-447c-a914-afa01530e827}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {95279971-2bee-4a0e-adfd-b89186d7ba74}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8883e7a1-84f9-418d-b9b1-8a79bd0f54ed}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  {c06eb9fc-9687-4e2d-99fa-50be6675e07f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.1982271536748,                       !- X Origin {m}
  5.99727441862985,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {26a323c8-84ad-43f0-bfec-132baa20adcc}, !- Building Story Name
  {84b5f80d-045d-413a-8355-b1d0958e08e3}; !- Thermal Zone Name

OS:Surface,
  {b7dfb19c-d140-47d2-9068-a8d1fc7f5d97}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {c549c372-6bd4-4d85-b6b7-84848e3dbfe8}, !- Construction Name
  {8883e7a1-84f9-418d-b9b1-8a79bd0f54ed}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, -3.5527136788005e-15, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 2.628952735045, 0,              !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 2.628952735045, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae77c2a8-a322-463c-8856-0e8b02c77885}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8883e7a1-84f9-418d-b9b1-8a79bd0f54ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {493a162a-650b-4012-8459-ffd6139796c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -3.5527136788005e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.572, -3.5527136788005e-15, 0,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe8e3f44-7448-41c3-af92-a7ee593cd13c}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8883e7a1-84f9-418d-b9b1-8a79bd0f54ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd772ad6-4433-48d2-9050-ed95bed34f3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 2.628952735045, 3.048,          !- X,Y,Z Vertex 1 {m}
  -4.572, 2.628952735045, 0,              !- X,Y,Z Vertex 2 {m}
  -4.572, -3.5527136788005e-15, 0,        !- X,Y,Z Vertex 3 {m}
  -4.572, -3.5527136788005e-15, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed665774-4e8c-4a65-bf89-fb0cb1e1d822}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8883e7a1-84f9-418d-b9b1-8a79bd0f54ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16f7f56d-84c8-4e73-afc7-15a1ab3cf5fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 2.628952735045, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 2.628952735045, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 2.628952735045, 0,              !- X,Y,Z Vertex 3 {m}
  -4.572, 2.628952735045, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51657b95-fbdb-404e-acd2-b6b91a9db9a4}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8883e7a1-84f9-418d-b9b1-8a79bd0f54ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 2.628952735045, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 2.628952735045, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {923449e6-5f7b-4d59-ba76-93acbb037510}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8883e7a1-84f9-418d-b9b1-8a79bd0f54ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 2.628952735045, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.572, 2.628952735045, 3.048,          !- X,Y,Z Vertex 2 {m}
  -4.572, -3.5527136788005e-15, 3.048,    !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {84b5f80d-045d-413a-8355-b1d0958e08e3}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76e550d0-9fb1-4312-8c4a-7ed2b93f3442}, !- Zone Air Inlet Port List
  {88143a77-3d63-4f76-a256-8a7ec18199af}, !- Zone Air Exhaust Port List
  {f867bd3e-548e-463c-ba12-6e0b5b86bab2}, !- Zone Air Node Name
  {cb71af0c-d46e-402c-89fe-88ade1f52229}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2d95fedc-6f7a-40f1-bf35-5952cdd982a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d295eada-e7da-4b2a-a480-ed00f19b298e}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Zone Air Node, !- Name
  {f867bd3e-548e-463c-ba12-6e0b5b86bab2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f867bd3e-548e-463c-ba12-6e0b5b86bab2}, !- Handle
  {84b5f80d-045d-413a-8355-b1d0958e08e3}, !- Source Object
  11,                                     !- Outlet Port
  {d295eada-e7da-4b2a-a480-ed00f19b298e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76e550d0-9fb1-4312-8c4a-7ed2b93f3442}, !- Handle
  {84b5f80d-045d-413a-8355-b1d0958e08e3}, !- HVAC Component
  {72272c47-a3e0-43c7-9040-80d6100ad2a5}; !- Port 1

OS:PortList,
  {88143a77-3d63-4f76-a256-8a7ec18199af}, !- Handle
  {84b5f80d-045d-413a-8355-b1d0958e08e3}, !- HVAC Component
  {50c3eb41-6fc9-49b3-81d1-63d66c024301}; !- Port 1

OS:PortList,
  {cb71af0c-d46e-402c-89fe-88ade1f52229}, !- Handle
  {84b5f80d-045d-413a-8355-b1d0958e08e3}, !- HVAC Component
  {b9ae115c-d4ec-4fe2-adf3-8ebb706a61d0}; !- Port 1

OS:Sizing:Zone,
  {d4b637db-3327-4635-b140-eadd7b46bd75}, !- Handle
  {84b5f80d-045d-413a-8355-b1d0958e08e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4706305e-8f3a-47dc-bade-4cbe38e95e3d}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {84b5f80d-045d-413a-8355-b1d0958e08e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bb030f0f-8927-42e2-bedc-85f42076fe5b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {080887f6-fdb7-4867-8b20-fbb9a7df1499}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9a088c4e-c4b4-410a-befd-7b343a045b18}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  {c06eb9fc-9687-4e2d-99fa-50be6675e07f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367484,                       !- X Origin {m}
  5.99727441862985,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {26a323c8-84ad-43f0-bfec-132baa20adcc}, !- Building Story Name
  {1672a8a1-2801-4dc2-b6f3-3319972126ce}; !- Thermal Zone Name

OS:Surface,
  {8f0c1944-9476-4927-bfb6-70e0d9a7f310}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {be08c883-149e-420d-8cf2-2fb38471a447}, !- Construction Name
  {9a088c4e-c4b4-410a-befd-7b343a045b18}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, 2.628952735045, 0,   !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.628952735045, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b7e228c-5b4e-44a3-b406-2f18b1458390}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a088c4e-c4b4-410a-befd-7b343a045b18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5fa02a6-a2c4-496c-b4ce-1a82c16b46f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.2524543073497, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b779fb9-c823-4361-b2be-ebb70218418d}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a088c4e-c4b4-410a-befd-7b343a045b18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bad37b91-5a96-439b-b795-9ca62487672c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.2524543073497, 2.628952735045, 3.048, !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 2.628952735045, 0,   !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -17.2524543073497, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7866b7e-53b0-463b-9b83-a861bbe5c1fa}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a088c4e-c4b4-410a-befd-7b343a045b18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08f5439e-552f-44a6-a1dc-77384ca46d9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.628952735045, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.628952735045, 0, !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, 2.628952735045, 0,   !- X,Y,Z Vertex 3 {m}
  -17.2524543073497, 2.628952735045, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd772ad6-4433-48d2-9050-ed95bed34f3d}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a088c4e-c4b4-410a-befd-7b343a045b18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe8e3f44-7448-41c3-af92-a7ee593cd13c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 2.628952735045, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 2.628952735045, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcac9fd6-716c-45e3-829b-afb671c76057}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9a088c4e-c4b4-410a-befd-7b343a045b18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.628952735045, 3.048, !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 2.628952735045, 3.048, !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1672a8a1-2801-4dc2-b6f3-3319972126ce}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16e6da1d-81da-4669-aa20-0bc231e878b9}, !- Zone Air Inlet Port List
  {81436e32-a4a4-40a8-85ed-b9529a8b96be}, !- Zone Air Exhaust Port List
  {88dd5581-0668-4adb-856e-6d0e9092cc70}, !- Zone Air Node Name
  {74b2905b-b42f-4103-88e4-d6141f9e5132}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f1c357ee-ea97-4235-b4a7-563118c3b03f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2542b2ab-272d-4321-a01f-4dddbad2a62d}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Zone Air Node, !- Name
  {88dd5581-0668-4adb-856e-6d0e9092cc70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88dd5581-0668-4adb-856e-6d0e9092cc70}, !- Handle
  {1672a8a1-2801-4dc2-b6f3-3319972126ce}, !- Source Object
  11,                                     !- Outlet Port
  {2542b2ab-272d-4321-a01f-4dddbad2a62d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16e6da1d-81da-4669-aa20-0bc231e878b9}, !- Handle
  {1672a8a1-2801-4dc2-b6f3-3319972126ce}, !- HVAC Component
  {38d24812-6d79-4bef-b899-590717a08368}; !- Port 1

OS:PortList,
  {81436e32-a4a4-40a8-85ed-b9529a8b96be}, !- Handle
  {1672a8a1-2801-4dc2-b6f3-3319972126ce}, !- HVAC Component
  {d532e567-3c47-4f27-a460-075b5ca64aa9}; !- Port 1

OS:PortList,
  {74b2905b-b42f-4103-88e4-d6141f9e5132}, !- Handle
  {1672a8a1-2801-4dc2-b6f3-3319972126ce}, !- HVAC Component
  {50ac939c-514f-42c9-b4fd-ef111a77a19e}; !- Port 1

OS:Sizing:Zone,
  {b93972cc-f20a-4d05-99f3-b029d94964bf}, !- Handle
  {1672a8a1-2801-4dc2-b6f3-3319972126ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {abefdcdc-0cd3-4654-93d0-7b907c7e36c1}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {1672a8a1-2801-4dc2-b6f3-3319972126ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60405082-7240-4a92-990f-b4f6d59faae0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {76e9d8b2-1540-498e-8eea-353c24aa841d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {fc97e90b-4a06-4520-9664-d72e2da53619}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  {c06eb9fc-9687-4e2d-99fa-50be6675e07f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  5.99727441862985,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {26a323c8-84ad-43f0-bfec-132baa20adcc}, !- Building Story Name
  {e37af1e4-90cb-4880-a5c8-51cc51e35127}; !- Thermal Zone Name

OS:Surface,
  {387e944f-8da0-4829-bf68-fbd8dc3da645}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {c549c372-6bd4-4d85-b6b7-84848e3dbfe8}, !- Construction Name
  {fc97e90b-4a06-4520-9664-d72e2da53619}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 2.628952735045, 0,   !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.628952735045, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1baa1185-d5c8-4ab1-810f-734ab7663067}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc97e90b-4a06-4520-9664-d72e2da53619}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {559f6705-de69-4fbc-ac05-c49ef7e22c5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999996, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {026ab776-f512-4a1b-97b3-dba3991d34af}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc97e90b-4a06-4520-9664-d72e2da53619}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999996, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 2.628952735045, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 2.628952735045, 0,   !- X,Y,Z Vertex 3 {m}
  -4.57199999999996, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a579a03a-4b2e-4b4c-b667-13e105dccd1b}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc97e90b-4a06-4520-9664-d72e2da53619}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36c1d1f7-a093-455e-a21e-3c62acc10548}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.628952735045, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.628952735045, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 2.628952735045, 0,   !- X,Y,Z Vertex 3 {m}
  -4.57199999999996, 2.628952735045, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bad37b91-5a96-439b-b795-9ca62487672c}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc97e90b-4a06-4520-9664-d72e2da53619}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b779fb9-c823-4361-b2be-ebb70218418d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.628952735045, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.628952735045, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb536e15-c3bd-4406-9ea6-c48f77958065}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc97e90b-4a06-4520-9664-d72e2da53619}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.628952735045, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 2.628952735045, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e37af1e4-90cb-4880-a5c8-51cc51e35127}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {507ef8e6-6f2c-46d4-afbe-f597fa9070cd}, !- Zone Air Inlet Port List
  {ad67965d-47e4-4674-9ad0-c80f547b0a8c}, !- Zone Air Exhaust Port List
  {fbd6ec6a-963a-4305-a5ba-f5ca5345eaef}, !- Zone Air Node Name
  {3dfd7672-bb31-428c-8273-44a49114d041}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8b1b1d5b-98fa-4a63-a7e2-4ec95f1f74b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce829299-11a0-476f-8684-fa0d37b7aebd}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Zone Air Node, !- Name
  {fbd6ec6a-963a-4305-a5ba-f5ca5345eaef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbd6ec6a-963a-4305-a5ba-f5ca5345eaef}, !- Handle
  {e37af1e4-90cb-4880-a5c8-51cc51e35127}, !- Source Object
  11,                                     !- Outlet Port
  {ce829299-11a0-476f-8684-fa0d37b7aebd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {507ef8e6-6f2c-46d4-afbe-f597fa9070cd}, !- Handle
  {e37af1e4-90cb-4880-a5c8-51cc51e35127}, !- HVAC Component
  {bca467cc-b07d-4ecf-a180-672fcc9581d3}; !- Port 1

OS:PortList,
  {ad67965d-47e4-4674-9ad0-c80f547b0a8c}, !- Handle
  {e37af1e4-90cb-4880-a5c8-51cc51e35127}, !- HVAC Component
  {e680d26d-75f2-450e-8666-d24296b449e5}; !- Port 1

OS:PortList,
  {3dfd7672-bb31-428c-8273-44a49114d041}, !- Handle
  {e37af1e4-90cb-4880-a5c8-51cc51e35127}, !- HVAC Component
  {0e246f43-5210-4b5d-a8cd-faa23fadcc07}; !- Port 1

OS:Sizing:Zone,
  {b6339e58-db0e-4e20-ae00-21e1cc0aa45a}, !- Handle
  {e37af1e4-90cb-4880-a5c8-51cc51e35127}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {45b7b6f7-46d5-4a13-9e92-284a35bc4d58}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {e37af1e4-90cb-4880-a5c8-51cc51e35127}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f7cab3e9-3193-493c-a7e1-53ff82259e11}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7e254531-376a-4166-b7f0-eb029506f32f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7fd28037-9448-495c-b58b-5b32ade6a23e}, !- Handle
  FullServiceRestaurant Kitchen A end_b - Story Ground, !- Name
  {c06eb9fc-9687-4e2d-99fa-50be6675e07f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.1982271536748,                       !- X Origin {m}
  8.62622715367485,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {26a323c8-84ad-43f0-bfec-132baa20adcc}, !- Building Story Name
  {99551e2a-59cb-4890-ba8e-68bb820c8bbc}; !- Thermal Zone Name

OS:Surface,
  {1e382a72-80e1-4308-b4ea-8b4a8fe02a18}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {d03c36be-b385-441a-b195-e9c58d7ef778}, !- Construction Name
  {7fd28037-9448-495c-b58b-5b32ade6a23e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 4.57199999999995, 0,            !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 4.57199999999995, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16f7f56d-84c8-4e73-afc7-15a1ab3cf5fa}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fd28037-9448-495c-b58b-5b32ade6a23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed665774-4e8c-4a65-bf89-fb0cb1e1d822}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39a6e05e-c1cc-4ebe-a36e-fba20262e4d7}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fd28037-9448-495c-b58b-5b32ade6a23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9656fff-52d7-4e4f-b261-e9d07f6eab04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.57199999999995, 3.048,        !- X,Y,Z Vertex 1 {m}
  -4.572, 4.57199999999995, 0,            !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82c60b11-b9c1-424b-a0c8-e24e45930525}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fd28037-9448-495c-b58b-5b32ade6a23e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.57199999999995, 3.048,        !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 4.57199999999995, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -4.572, 4.57199999999995, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {614fe237-dccb-463e-8d84-448667a18f91}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fd28037-9448-495c-b58b-5b32ade6a23e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 4.57199999999995, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 0, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 4.57199999999995, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d54c75e-b98d-4859-912a-d30a3a20510a}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7fd28037-9448-495c-b58b-5b32ade6a23e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 4.57199999999995, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.572, 4.57199999999995, 3.048,        !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {99551e2a-59cb-4890-ba8e-68bb820c8bbc}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d372d46-8245-482c-b417-57e62b0ba73e}, !- Zone Air Inlet Port List
  {8f79ea38-4735-4a05-8cb9-3e8961fe0e8b}, !- Zone Air Exhaust Port List
  {427d0bed-f022-412c-aaee-a5800810f78d}, !- Zone Air Node Name
  {586e3bab-9aad-44a6-8910-8976fa4232ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {65a6099c-d3f1-44da-9f19-cff61b41fdbc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4ca059f-4b95-47da-8bec-048c90edf168}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground Zone Air Node, !- Name
  {427d0bed-f022-412c-aaee-a5800810f78d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {427d0bed-f022-412c-aaee-a5800810f78d}, !- Handle
  {99551e2a-59cb-4890-ba8e-68bb820c8bbc}, !- Source Object
  11,                                     !- Outlet Port
  {f4ca059f-4b95-47da-8bec-048c90edf168}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d372d46-8245-482c-b417-57e62b0ba73e}, !- Handle
  {99551e2a-59cb-4890-ba8e-68bb820c8bbc}, !- HVAC Component
  {f3834544-32df-41df-887b-fbb023135e5c}; !- Port 1

OS:PortList,
  {8f79ea38-4735-4a05-8cb9-3e8961fe0e8b}, !- Handle
  {99551e2a-59cb-4890-ba8e-68bb820c8bbc}, !- HVAC Component
  {5ed14bfd-90f2-43d7-96dd-23a8b85c238f}; !- Port 1

OS:PortList,
  {586e3bab-9aad-44a6-8910-8976fa4232ff}, !- Handle
  {99551e2a-59cb-4890-ba8e-68bb820c8bbc}, !- HVAC Component
  {d3c93b84-1ea4-4523-803a-a36f1e6e30ee}; !- Port 1

OS:Sizing:Zone,
  {7d003569-322d-46a4-b7f8-24a3e5837ea7}, !- Handle
  {99551e2a-59cb-4890-ba8e-68bb820c8bbc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {25d6c534-f311-403e-a78e-0034069936e1}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {99551e2a-59cb-4890-ba8e-68bb820c8bbc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73863f17-366e-4d73-8453-acd215a25e8d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f418cbfe-0f8c-48d8-b56f-d6fa64c41cef}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {d8482e97-9e15-4528-be50-1e9b6ba95d3c}, !- Handle
  FullServiceRestaurant Kitchen B end_b - Story Ground, !- Name
  {c06eb9fc-9687-4e2d-99fa-50be6675e07f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367484,                       !- X Origin {m}
  8.62622715367485,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {26a323c8-84ad-43f0-bfec-132baa20adcc}, !- Building Story Name
  {b7debd51-9d1b-4279-aae7-381ed3965404}; !- Thermal Zone Name

OS:Surface,
  {2bf273d2-2137-410f-bf93-88017e17cbec}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {7a2e60f3-e6b3-4c9b-97bb-6a45bf86c262}, !- Construction Name
  {d8482e97-9e15-4528-be50-1e9b6ba95d3c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57199999999995, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08f5439e-552f-44a6-a1dc-77384ca46d9a}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8482e97-9e15-4528-be50-1e9b6ba95d3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7866b7e-53b0-463b-9b83-a861bbe5c1fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.2524543073497, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17e623ee-e95b-45b7-bd82-cb73e7c55fc1}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8482e97-9e15-4528-be50-1e9b6ba95d3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63ca1149-7d61-4556-b022-b1a6b9a8348e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.2524543073497, 4.57199999999995, 3.048, !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -17.2524543073497, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d5284da-659b-4d92-a627-28074d2f3807}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8482e97-9e15-4528-be50-1e9b6ba95d3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.2524543073497, 4.57199999999995, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999995, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -17.2524543073497, 4.57199999999995, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9656fff-52d7-4e4f-b261-e9d07f6eab04}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8482e97-9e15-4528-be50-1e9b6ba95d3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39a6e05e-c1cc-4ebe-a36e-fba20262e4d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.57199999999995, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06a1248e-1a60-42b0-a5c3-04a9ceb1b96c}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8482e97-9e15-4528-be50-1e9b6ba95d3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57199999999995, 3.048, !- X,Y,Z Vertex 1 {m}
  -17.2524543073497, 4.57199999999995, 3.048, !- X,Y,Z Vertex 2 {m}
  -17.2524543073497, 0, 3.048,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b7debd51-9d1b-4279-aae7-381ed3965404}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {487712a5-8216-4e88-98bc-d827dfdd08c4}, !- Zone Air Inlet Port List
  {bcc18272-9023-427e-a7ab-f0246e9b344d}, !- Zone Air Exhaust Port List
  {475b6281-1406-4171-8a1b-e0cae54dfa50}, !- Zone Air Node Name
  {050c26a7-79c4-4677-83e0-1604eca8ab1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29f244d9-8048-475b-9ed6-058fe65cbff7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d078b63-1f51-4dc6-9406-ae2095ee0015}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground Zone Air Node, !- Name
  {475b6281-1406-4171-8a1b-e0cae54dfa50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {475b6281-1406-4171-8a1b-e0cae54dfa50}, !- Handle
  {b7debd51-9d1b-4279-aae7-381ed3965404}, !- Source Object
  11,                                     !- Outlet Port
  {1d078b63-1f51-4dc6-9406-ae2095ee0015}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {487712a5-8216-4e88-98bc-d827dfdd08c4}, !- Handle
  {b7debd51-9d1b-4279-aae7-381ed3965404}, !- HVAC Component
  {8cd1ecb6-29f1-4164-9cb5-2b81df8f17b9}; !- Port 1

OS:PortList,
  {bcc18272-9023-427e-a7ab-f0246e9b344d}, !- Handle
  {b7debd51-9d1b-4279-aae7-381ed3965404}, !- HVAC Component
  {bcc29fce-969b-4be1-be61-d3143de094cd}; !- Port 1

OS:PortList,
  {050c26a7-79c4-4677-83e0-1604eca8ab1d}, !- Handle
  {b7debd51-9d1b-4279-aae7-381ed3965404}, !- HVAC Component
  {47211ad4-bbf0-4092-8871-8f4453f05508}; !- Port 1

OS:Sizing:Zone,
  {0c8c4648-eb1d-4977-af5f-65e7597c4007}, !- Handle
  {b7debd51-9d1b-4279-aae7-381ed3965404}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8cd6b0ae-8250-43e6-a455-5d92ee74f305}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {b7debd51-9d1b-4279-aae7-381ed3965404}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {25d1e340-5034-4861-a74f-262446f4cb51}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ea20e57a-0d89-4d1f-a2df-0670f9506da2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {6f89bdf1-de74-48b5-81af-2d491a6d4ed6}, !- Handle
  FullServiceRestaurant Kitchen C end_b - Story Ground, !- Name
  {c06eb9fc-9687-4e2d-99fa-50be6675e07f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  8.62622715367485,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {26a323c8-84ad-43f0-bfec-132baa20adcc}, !- Building Story Name
  {9b3f4d9b-e303-4218-bc82-0836740064a3}; !- Thermal Zone Name

OS:Surface,
  {b60e4a5e-1bbf-431f-926e-f1143aa21b7b}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {d03c36be-b385-441a-b195-e9c58d7ef778}, !- Construction Name
  {6f89bdf1-de74-48b5-81af-2d491a6d4ed6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57199999999995, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36c1d1f7-a093-455e-a21e-3c62acc10548}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f89bdf1-de74-48b5-81af-2d491a6d4ed6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a579a03a-4b2e-4b4c-b667-13e105dccd1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999996, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 0, 0,                !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {442ac367-4c4a-4aa4-8a40-ec1007d542c1}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f89bdf1-de74-48b5-81af-2d491a6d4ed6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999996, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 4.57199999999995, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999996, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25cbadb8-b80d-4168-9346-22b72756ed6a}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f89bdf1-de74-48b5-81af-2d491a6d4ed6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999996, 4.57199999999995, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57199999999995, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999996, 4.57199999999995, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63ca1149-7d61-4556-b022-b1a6b9a8348e}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f89bdf1-de74-48b5-81af-2d491a6d4ed6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17e623ee-e95b-45b7-bd82-cb73e7c55fc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 3.048,          !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57199999999995, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7265c21-7542-4843-80c6-8357998734e2}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f89bdf1-de74-48b5-81af-2d491a6d4ed6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57199999999995, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 4.57199999999995, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 0, 3.048,            !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9b3f4d9b-e303-4218-bc82-0836740064a3}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3805930b-b1e3-4a5e-860d-07ddb761659e}, !- Zone Air Inlet Port List
  {d286f67b-bccf-437a-af7a-fabce96ac153}, !- Zone Air Exhaust Port List
  {41462de5-4f04-4169-aca1-181b03c8bd21}, !- Zone Air Node Name
  {8235400d-4211-42c7-af5f-6044499e6d44}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {55548ecd-1dad-46cf-8ced-47d4502fab81}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef6df297-aa0f-4852-b76a-ec9046ef323f}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground Zone Air Node, !- Name
  {41462de5-4f04-4169-aca1-181b03c8bd21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41462de5-4f04-4169-aca1-181b03c8bd21}, !- Handle
  {9b3f4d9b-e303-4218-bc82-0836740064a3}, !- Source Object
  11,                                     !- Outlet Port
  {ef6df297-aa0f-4852-b76a-ec9046ef323f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3805930b-b1e3-4a5e-860d-07ddb761659e}, !- Handle
  {9b3f4d9b-e303-4218-bc82-0836740064a3}, !- HVAC Component
  {3db0a5d4-3aa7-4c5a-a784-78aa46bf4bf6}; !- Port 1

OS:PortList,
  {d286f67b-bccf-437a-af7a-fabce96ac153}, !- Handle
  {9b3f4d9b-e303-4218-bc82-0836740064a3}, !- HVAC Component
  {3038475e-3053-4090-a26a-df69c60b8a7d}; !- Port 1

OS:PortList,
  {8235400d-4211-42c7-af5f-6044499e6d44}, !- Handle
  {9b3f4d9b-e303-4218-bc82-0836740064a3}, !- HVAC Component
  {50c2c01d-8b3e-4442-8607-d94d317738bd}; !- Port 1

OS:Sizing:Zone,
  {60c1f60c-5446-46b3-bce6-0395174df2e4}, !- Handle
  {9b3f4d9b-e303-4218-bc82-0836740064a3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2f27b1dd-9617-42f2-95dc-8536de93ce5b}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {9b3f4d9b-e303-4218-bc82-0836740064a3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {236e1205-b12e-442f-a6a1-838f23e977d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1706fe0f-a582-4ab6-abe3-80722f9c8131}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SubSurface,
  {cbbb0bbb-cb29-4b34-8e6b-18a81810e9b9}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b8365752-00e1-46aa-ab11-6223fc7b0f83}, !- Construction Name
  {9811a84c-ba13-4776-9225-301378b6301a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54659999999996, 4.61852778244065e-14, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  -4.54659999999996, 4.61852778244065e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999959, 4.61852778244065e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999959, 4.61852778244065e-14, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e99ab02d-6fe4-4dba-84c1-875a4397ff7b}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b8365752-00e1-46aa-ab11-6223fc7b0f83}, !- Construction Name
  {20c94a3d-48ae-4767-b6ae-88a1d5f613f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999996, 4.5466, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 4.5466, 0.762,       !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 0.0254000000000456, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999996, 0.0254000000000456, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {623a88c2-2944-4166-8c40-0f785f4bae9f}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b8365752-00e1-46aa-ab11-6223fc7b0f83}, !- Construction Name
  {8d2717e4-b7b1-41a5-88dd-b965230f9fbc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5466, 4.61852778244065e-14, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  -4.5466, 4.61852778244065e-14, 0.762,   !- X,Y,Z Vertex 2 {m}
  -0.0254000000000438, 4.61852778244065e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000438, 4.61852778244065e-14, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1cc58576-82d9-4239-a923-9910397041c6}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b8365752-00e1-46aa-ab11-6223fc7b0f83}, !- Construction Name
  {ef121f50-9a8a-4377-b635-05a9dc328a54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 0.0254000000000462, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 0.0254000000000462, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 4.5466, 0.762,   !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 4.5466, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86da8ff1-c400-45d8-a969-2e76027ed129}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b8365752-00e1-46aa-ab11-6223fc7b0f83}, !- Construction Name
  {333fa59f-210f-4b48-a4dd-d2ffd300fc47}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 0.0253999999999964, 1.31255254256198, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 14.5981015723047, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 14.5981015723047, 1.31255254256198; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfa687f9-61fb-443c-8b74-27c74dd23855}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b8365752-00e1-46aa-ab11-6223fc7b0f83}, !- Construction Name
  {3ef99e5a-faba-498e-8d8a-8f02842caf9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.2270543073497, 4.61852778244065e-14, 1.31226024602413, !- X,Y,Z Vertex 1 {m}
  -17.2270543073497, 4.61852778244065e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, 4.61852778244065e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, 4.61852778244065e-14, 1.31226024602413; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c59c7100-02af-4778-9cbf-897679a2fd91}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b8365752-00e1-46aa-ab11-6223fc7b0f83}, !- Construction Name
  {442ac367-4c4a-4aa4-8a40-ec1007d542c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999996, 4.54659999999995, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 4.54659999999995, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999996, 0.0253999999999994, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32f01a79-da71-4666-98db-b757d39252d1}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b8365752-00e1-46aa-ab11-6223fc7b0f83}, !- Construction Name
  {25cbadb8-b80d-4168-9346-22b72756ed6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999964, 4.57199999999995, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999964, 4.57199999999995, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54659999999996, 4.57199999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54659999999996, 4.57199999999995, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e33c1e5b-af77-4a1a-89d8-edab3b3aa916}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b8365752-00e1-46aa-ab11-6223fc7b0f83}, !- Construction Name
  {3d5284da-659b-4d92-a627-28074d2f3807}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000036, 4.57199999999995, 1.31226024602413, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000036, 4.57199999999995, 0.762, !- X,Y,Z Vertex 2 {m}
  -17.2270543073497, 4.57199999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  -17.2270543073497, 4.57199999999995, 1.31226024602413; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3058f9a-638a-46b2-982d-f343883cd61e}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b8365752-00e1-46aa-ab11-6223fc7b0f83}, !- Construction Name
  {36bf0ff4-3c29-416d-bae1-8cf580935f46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999996, 14.5981015723047, 1.31255254256198, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 14.5981015723047, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999996, 0.0253999999999976, 1.31255254256198; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7a74f29-5ea5-4b73-86bb-ac147313f01a}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b8365752-00e1-46aa-ab11-6223fc7b0f83}, !- Construction Name
  {51657b95-fbdb-404e-acd2-b6b91a9db9a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 0.0253999999999964, 1.32145041926692, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 2.603552735045, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 2.603552735045, 1.32145041926692; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d9f44d1-0524-4d4c-944e-edfeb1bc4316}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b8365752-00e1-46aa-ab11-6223fc7b0f83}, !- Construction Name
  {026ab776-f512-4a1b-97b3-dba3991d34af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999996, 2.603552735045, 1.32145041926692, !- X,Y,Z Vertex 1 {m}
  -4.57199999999996, 2.603552735045, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999996, 0.0253999999999968, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999996, 0.0253999999999968, 1.32145041926692; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52a86900-3dff-42e9-a68f-22da50d5c198}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b8365752-00e1-46aa-ab11-6223fc7b0f83}, !- Construction Name
  {614fe237-dccb-463e-8d84-448667a18f91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.44089209850063e-14, 0.0254, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-14, 0.0254, 0.762,   !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-14, 4.54659999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-14, 4.54659999999995, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27a544b0-2bc8-4640-9133-b4f5741f509f}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b8365752-00e1-46aa-ab11-6223fc7b0f83}, !- Construction Name
  {82c60b11-b9c1-424b-a0c8-e24e45930525}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000444, 4.57199999999995, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000444, 4.57199999999995, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.5466, 4.57199999999995, 0.762,       !- X,Y,Z Vertex 3 {m}
  -4.5466, 4.57199999999995, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {2c9a4459-c9f5-4d29-90a6-bde92b2028ea}, !- Handle
  FullServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9771d63c-32e2-428b-9076-7710d356380a}, !- Handle
  FullServiceRestaurant Dining People,    !- Name
  {2c9a4459-c9f5-4d29-90a6-bde92b2028ea}, !- People Definition Name
  {020d338d-99da-47ac-8f0d-8e0854ed1aad}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {581b948e-1371-496a-9ca5-dde86a92951a}, !- Work Efficiency Schedule Name
  {0d13c50e-36bb-42c4-879c-3060d6efc2fd}, !- Clothing Insulation Schedule Name
  {bbcd4ba4-233b-4350-b139-1163f43d6715}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {0d13c50e-36bb-42c4-879c-3060d6efc2fd}, !- Handle
  Clothing Schedule,                      !- Name
  {b9c07b21-2c8e-4bf0-926a-03c3a2bc16e3}, !- Schedule Type Limits Name
  {30acf80c-f4d1-4958-8381-8ea8de31edbe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30acf80c-f4d1-4958-8381-8ea8de31edbe}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {b9c07b21-2c8e-4bf0-926a-03c3a2bc16e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db50ca51-5101-4548-846a-7d327e927c53}, !- Handle
  Schedule Rule 1,                        !- Name
  {0d13c50e-36bb-42c4-879c-3060d6efc2fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f7e50122-99f4-40f4-a9bd-1eb240069a31}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f7e50122-99f4-40f4-a9bd-1eb240069a31}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {b9c07b21-2c8e-4bf0-926a-03c3a2bc16e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b9c07b21-2c8e-4bf0-926a-03c3a2bc16e3}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {bbcd4ba4-233b-4350-b139-1163f43d6715}, !- Handle
  Air Velocity Schedule,                  !- Name
  {99fc9493-f3ea-45ec-8377-4db12377d122}, !- Schedule Type Limits Name
  {868809de-ad96-4f4b-a96f-ce17651da606}; !- Default Day Schedule Name

OS:Schedule:Day,
  {868809de-ad96-4f4b-a96f-ce17651da606}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {99fc9493-f3ea-45ec-8377-4db12377d122}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {99fc9493-f3ea-45ec-8377-4db12377d122}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {581b948e-1371-496a-9ca5-dde86a92951a}, !- Handle
  Work Efficiency Schedule,               !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  {23e432ed-3e1a-436b-be7f-d7257dbade6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23e432ed-3e1a-436b-be7f-d7257dbade6d}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {2056ea83-ed61-4107-8502-c7d055f376c8}, !- Handle
  FullServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  28.7073490813648,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.405852,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f863d27e-9ce6-49d3-9790-44ee521f4809}, !- Handle
  {2056ea83-ed61-4107-8502-c7d055f376c8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.25862000000000002,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.49280000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.12737999999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.010800000000000001;                   !- Feature Value 5

OS:ElectricEquipment:Definition,
  {81dd3fdb-4044-4ee9-872f-87d4594e7253}, !- Handle
  FullServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.0174151459414,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d1fa4be9-e7ed-4907-a188-a215f4aa6728}, !- Handle
  FullServiceRestaurant Dining Elec Equip, !- Name
  {81dd3fdb-4044-4ee9-872f-87d4594e7253}, !- Electric Equipment Definition Name
  {020d338d-99da-47ac-8f0d-8e0854ed1aad}, !- Space or SpaceType Name
  {418d35cd-f74d-4b39-aa7a-8ae6c875abd3}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7cc8ba34-9d92-47b1-9973-86576dfce7fd}, !- Handle
  FullServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6fdf5875-6168-410f-b755-b671c57c3b27}, !- Handle
  FullServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {24f04695-0296-41d5-9a73-5fb7c0da5fe3}, !- Number of People Schedule Name
  {4fd356bb-d738-4206-a445-7baab406c089}, !- People Activity Level Schedule Name
  {d5b6820b-22d3-4f8e-ab95-4f54d95e38a3}, !- Lighting Schedule Name
  {7e06e42e-fe4d-4086-85d2-18bb06bb8976}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1993f9b9-a095-4e3b-95d3-3626aff9db36}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {24f04695-0296-41d5-9a73-5fb7c0da5fe3}, !- Handle
  FullServiceRestaurant Bldg Occ,         !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  {057235c1-d736-45a1-993b-911bf8f0d789}, !- Default Day Schedule Name
  {614c8fcf-3a75-4c72-8f74-7defe6390858}, !- Summer Design Day Schedule Name
  {86075020-8c7b-4233-8d88-8e4a6d9c4529}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {057235c1-d736-45a1-993b-911bf8f0d789}, !- Handle
  FullServiceRestaurant Bldg Occ Default, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.175,                                  !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.25,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.325,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  11,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  11,                                     !- Hour 15
  15,                                     !- Minute 15
  0.24,                                   !- Value Until Time 15
  11,                                     !- Hour 16
  18,                                     !- Minute 16
  0.2,                                    !- Value Until Time 16
  11,                                     !- Hour 17
  33,                                     !- Minute 17
  0.74,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  37,                                     !- Minute 18
  0.8,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  52,                                     !- Minute 19
  0.775,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  7,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  22,                                     !- Minute 21
  0.725,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  37,                                     !- Minute 22
  0.7,                                    !- Value Until Time 22
  12,                                     !- Hour 23
  52,                                     !- Minute 23
  0.625,                                  !- Value Until Time 23
  13,                                     !- Hour 24
  7,                                      !- Minute 24
  0.55,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  22,                                     !- Minute 25
  0.475,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  37,                                     !- Minute 26
  0.4,                                    !- Value Until Time 26
  13,                                     !- Hour 27
  52,                                     !- Minute 27
  0.35,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  7,                                      !- Minute 28
  0.3,                                    !- Value Until Time 28
  14,                                     !- Hour 29
  22,                                     !- Minute 29
  0.25,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  37,                                     !- Minute 30
  0.2,                                    !- Value Until Time 30
  14,                                     !- Hour 31
  52,                                     !- Minute 31
  0.2125,                                 !- Value Until Time 31
  15,                                     !- Hour 32
  7,                                      !- Minute 32
  0.225,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  22,                                     !- Minute 33
  0.2375,                                 !- Value Until Time 33
  15,                                     !- Hour 34
  37,                                     !- Minute 34
  0.25,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  52,                                     !- Minute 35
  0.3125,                                 !- Value Until Time 35
  16,                                     !- Hour 36
  7,                                      !- Minute 36
  0.375,                                  !- Value Until Time 36
  16,                                     !- Hour 37
  22,                                     !- Minute 37
  0.4375,                                 !- Value Until Time 37
  16,                                     !- Hour 38
  37,                                     !- Minute 38
  0.5,                                    !- Value Until Time 38
  16,                                     !- Hour 39
  52,                                     !- Minute 39
  0.592307692307692,                      !- Value Until Time 39
  17,                                     !- Hour 40
  7,                                      !- Minute 40
  0.684615384615385,                      !- Value Until Time 40
  17,                                     !- Hour 41
  22,                                     !- Minute 41
  0.776923076923077,                      !- Value Until Time 41
  17,                                     !- Hour 42
  26,                                     !- Minute 42
  0.8,                                    !- Value Until Time 42
  17,                                     !- Hour 43
  41,                                     !- Minute 43
  0.707692307692308,                      !- Value Until Time 43
  17,                                     !- Hour 44
  56,                                     !- Minute 44
  0.615384615384615,                      !- Value Until Time 44
  18,                                     !- Hour 45
  11,                                     !- Minute 45
  0.523076923076923,                      !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.5,                                    !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.4625,                                 !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.425,                                  !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.3875,                                 !- Value Until Time 49
  19,                                     !- Hour 50
  15,                                     !- Minute 50
  0.35,                                   !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.3125,                                 !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.275,                                  !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2375,                                 !- Value Until Time 53
  20,                                     !- Hour 54
  15,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  20,                                     !- Hour 55
  30,                                     !- Minute 55
  0.1625,                                 !- Value Until Time 55
  20,                                     !- Hour 56
  45,                                     !- Minute 56
  0.125,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  0,                                      !- Minute 57
  0.0875,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  15,                                     !- Minute 58
  0.05,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  30,                                     !- Minute 59
  0.0375,                                 !- Value Until Time 59
  21,                                     !- Hour 60
  45,                                     !- Minute 60
  0.025,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  0,                                      !- Minute 61
  0.0125,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  15,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  24,                                     !- Hour 63
  0,                                      !- Minute 63
  0;                                      !- Value Until Time 63

OS:Schedule:Rule,
  {583b9011-ae0e-4525-b517-6cd6124f2138}, !- Handle
  Schedule Rule 2,                        !- Name
  {24f04695-0296-41d5-9a73-5fb7c0da5fe3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f50d8b3c-f8b8-4a54-bd02-599013818cd7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f50d8b3c-f8b8-4a54-bd02-599013818cd7}, !- Handle
  FullServiceRestaurant Bldg Occ Sat Day, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  30,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  15,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  10,                                     !- Hour 7
  30,                                     !- Minute 7
  0.275,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  45,                                     !- Minute 8
  0.3875,                                 !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  12,                                     !- Hour 11
  15,                                     !- Minute 11
  0.475,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  30,                                     !- Minute 12
  0.45,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  45,                                     !- Minute 13
  0.425,                                  !- Value Until Time 13
  13,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  13,                                     !- Hour 15
  15,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  13,                                     !- Hour 16
  30,                                     !- Minute 16
  0.5,                                    !- Value Until Time 16
  14,                                     !- Hour 17
  30,                                     !- Minute 17
  0.5,                                    !- Value Until Time 17
  14,                                     !- Hour 18
  45,                                     !- Minute 18
  0.4625,                                 !- Value Until Time 18
  15,                                     !- Hour 19
  0,                                      !- Minute 19
  0.425,                                  !- Value Until Time 19
  15,                                     !- Hour 20
  15,                                     !- Minute 20
  0.3875,                                 !- Value Until Time 20
  15,                                     !- Hour 21
  30,                                     !- Minute 21
  0.35,                                   !- Value Until Time 21
  15,                                     !- Hour 22
  45,                                     !- Minute 22
  0.3375,                                 !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.325,                                  !- Value Until Time 23
  16,                                     !- Hour 24
  15,                                     !- Minute 24
  0.3125,                                 !- Value Until Time 24
  16,                                     !- Hour 25
  30,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  18,                                     !- Hour 26
  30,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  18,                                     !- Hour 27
  45,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  19,                                     !- Hour 28
  0,                                      !- Minute 28
  0.5,                                    !- Value Until Time 28
  19,                                     !- Hour 29
  15,                                     !- Minute 29
  0.6,                                    !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.7,                                    !- Value Until Time 30
  19,                                     !- Hour 31
  45,                                     !- Minute 31
  0.9,                                    !- Value Until Time 31
  20,                                     !- Hour 32
  0,                                      !- Minute 32
  0.65,                                   !- Value Until Time 32
  20,                                     !- Hour 33
  15,                                     !- Minute 33
  0.625,                                  !- Value Until Time 33
  20,                                     !- Hour 34
  30,                                     !- Minute 34
  0.6,                                    !- Value Until Time 34
  20,                                     !- Hour 35
  45,                                     !- Minute 35
  0.575,                                  !- Value Until Time 35
  21,                                     !- Hour 36
  0,                                      !- Minute 36
  0.55,                                   !- Value Until Time 36
  21,                                     !- Hour 37
  15,                                     !- Minute 37
  0.5,                                    !- Value Until Time 37
  21,                                     !- Hour 38
  30,                                     !- Minute 38
  0.45,                                   !- Value Until Time 38
  21,                                     !- Hour 39
  45,                                     !- Minute 39
  0.4,                                    !- Value Until Time 39
  22,                                     !- Hour 40
  0,                                      !- Minute 40
  0.35,                                   !- Value Until Time 40
  22,                                     !- Hour 41
  15,                                     !- Minute 41
  0.275,                                  !- Value Until Time 41
  22,                                     !- Hour 42
  30,                                     !- Minute 42
  0.2,                                    !- Value Until Time 42
  22,                                     !- Hour 43
  45,                                     !- Minute 43
  0.125,                                  !- Value Until Time 43
  23,                                     !- Hour 44
  0,                                      !- Minute 44
  0.05,                                   !- Value Until Time 44
  23,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0375,                                 !- Value Until Time 45
  23,                                     !- Hour 46
  30,                                     !- Minute 46
  0.025,                                  !- Value Until Time 46
  23,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0125,                                 !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0;                                      !- Value Until Time 48

OS:Schedule:Day,
  {614c8fcf-3a75-4c72-8f74-7defe6390858}, !- Handle
  FullServiceRestaurant Bldg Occ Summer Design Day, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {50ae0f21-5346-45d3-8174-43014adf89a1}, !- Handle
  Schedule Rule 3,                        !- Name
  {24f04695-0296-41d5-9a73-5fb7c0da5fe3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b2d73c8-e9e9-41b4-aece-5cecdfc5efdc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b2d73c8-e9e9-41b4-aece-5cecdfc5efdc}, !- Handle
  FullServiceRestaurant Bldg Occ Sun Day, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  30,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  15,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  10,                                     !- Hour 7
  30,                                     !- Minute 7
  0.275,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  45,                                     !- Minute 8
  0.3875,                                 !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  30,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  30,                                     !- Minute 11
  0.5,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  45,                                     !- Minute 12
  0.35,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  15,                                     !- Minute 14
  0.45,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  30,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  14,                                     !- Hour 16
  45,                                     !- Minute 16
  0.45,                                   !- Value Until Time 16
  15,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4,                                    !- Value Until Time 17
  15,                                     !- Hour 18
  15,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  15,                                     !- Hour 19
  30,                                     !- Minute 19
  0.3,                                    !- Value Until Time 19
  15,                                     !- Hour 20
  45,                                     !- Minute 20
  0.275,                                  !- Value Until Time 20
  16,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  16,                                     !- Hour 22
  15,                                     !- Minute 22
  0.225,                                  !- Value Until Time 22
  16,                                     !- Hour 23
  30,                                     !- Minute 23
  0.2,                                    !- Value Until Time 23
  16,                                     !- Hour 24
  45,                                     !- Minute 24
  0.2125,                                 !- Value Until Time 24
  17,                                     !- Hour 25
  0,                                      !- Minute 25
  0.225,                                  !- Value Until Time 25
  17,                                     !- Hour 26
  15,                                     !- Minute 26
  0.2375,                                 !- Value Until Time 26
  17,                                     !- Hour 27
  30,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  17,                                     !- Hour 28
  45,                                     !- Minute 28
  0.275,                                  !- Value Until Time 28
  18,                                     !- Hour 29
  0,                                      !- Minute 29
  0.3,                                    !- Value Until Time 29
  18,                                     !- Hour 30
  15,                                     !- Minute 30
  0.325,                                  !- Value Until Time 30
  18,                                     !- Hour 31
  30,                                     !- Minute 31
  0.35,                                   !- Value Until Time 31
  18,                                     !- Hour 32
  45,                                     !- Minute 32
  0.4,                                    !- Value Until Time 32
  19,                                     !- Hour 33
  0,                                      !- Minute 33
  0.45,                                   !- Value Until Time 33
  19,                                     !- Hour 34
  15,                                     !- Minute 34
  0.5,                                    !- Value Until Time 34
  19,                                     !- Hour 35
  30,                                     !- Minute 35
  0.55,                                   !- Value Until Time 35
  19,                                     !- Hour 36
  45,                                     !- Minute 36
  0.65,                                   !- Value Until Time 36
  20,                                     !- Hour 37
  0,                                      !- Minute 37
  0.35,                                   !- Value Until Time 37
  20,                                     !- Hour 38
  15,                                     !- Minute 38
  0.3125,                                 !- Value Until Time 38
  20,                                     !- Hour 39
  30,                                     !- Minute 39
  0.275,                                  !- Value Until Time 39
  20,                                     !- Hour 40
  45,                                     !- Minute 40
  0.2375,                                 !- Value Until Time 40
  21,                                     !- Hour 41
  0,                                      !- Minute 41
  0.2,                                    !- Value Until Time 41
  22,                                     !- Hour 42
  0,                                      !- Minute 42
  0.2,                                    !- Value Until Time 42
  22,                                     !- Hour 43
  15,                                     !- Minute 43
  0.1625,                                 !- Value Until Time 43
  22,                                     !- Hour 44
  30,                                     !- Minute 44
  0.125,                                  !- Value Until Time 44
  22,                                     !- Hour 45
  45,                                     !- Minute 45
  0.0875,                                 !- Value Until Time 45
  23,                                     !- Hour 46
  0,                                      !- Minute 46
  0.05,                                   !- Value Until Time 46
  23,                                     !- Hour 47
  15,                                     !- Minute 47
  0.0375,                                 !- Value Until Time 47
  23,                                     !- Hour 48
  30,                                     !- Minute 48
  0.025,                                  !- Value Until Time 48
  23,                                     !- Hour 49
  45,                                     !- Minute 49
  0.0125,                                 !- Value Until Time 49
  24,                                     !- Hour 50
  0,                                      !- Minute 50
  0;                                      !- Value Until Time 50

OS:Schedule:Day,
  {86075020-8c7b-4233-8d88-8e4a6d9c4529}, !- Handle
  FullServiceRestaurant Bldg Occ Winter Design Day, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4fd356bb-d738-4206-a445-7baab406c089}, !- Handle
  FullServiceRestaurant Activity,         !- Name
  {5fbfa287-e3c9-4734-8416-73738ecf4173}, !- Schedule Type Limits Name
  {45ed17c9-14a8-43a9-8e54-de81eaa5a6f7}, !- Default Day Schedule Name
  {48125f84-fdea-46ca-b765-729c3f8b6dac}, !- Summer Design Day Schedule Name
  {baf093bb-47d6-4cd4-9e6a-fb2b549cc74d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {45ed17c9-14a8-43a9-8e54-de81eaa5a6f7}, !- Handle
  FullServiceRestaurant Activity Default, !- Name
  {5fbfa287-e3c9-4734-8416-73738ecf4173}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {baf093bb-47d6-4cd4-9e6a-fb2b549cc74d}, !- Handle
  FullServiceRestaurant Activity Winter Design Day, !- Name
  {5fbfa287-e3c9-4734-8416-73738ecf4173}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {48125f84-fdea-46ca-b765-729c3f8b6dac}, !- Handle
  FullServiceRestaurant Activity Summer Design Day, !- Name
  {5fbfa287-e3c9-4734-8416-73738ecf4173}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5fbfa287-e3c9-4734-8416-73738ecf4173}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {d5b6820b-22d3-4f8e-ab95-4f54d95e38a3}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  {8ab9c94f-c49b-4f30-a1f2-647752bc82f6}, !- Default Day Schedule Name
  {218bbc28-9511-44fc-a3ce-7a2530978e61}, !- Summer Design Day Schedule Name
  {85de1829-3ff7-47de-a9f7-5035a5856abe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8ab9c94f-c49b-4f30-a1f2-647752bc82f6}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.44869368225,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.414387632,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.39049274375,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3665978555,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.34270296725,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.318808079,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3079234395,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2970388,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2861541605,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275269521,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.27053603975,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2658025585,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.26106907725,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.256335596,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25891200525,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2614884145,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.26406482375,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.266641233,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2688984195,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.271155606,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2734127925,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.275669979,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2817204215,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.287770864,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2938213065,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.299871749,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.32725144075,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3546311325,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.38201082425,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.409390516,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.44121098675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4730314575,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.50485192825,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.536672399,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.564382528,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.592092657,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.619802786,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.647512915,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6656203515,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.683727788,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.7018352245,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.719942661,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.727527537,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.735112413,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.742697289,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.750282165,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.75114565325,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.7520091415,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.75287262975,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.753736118,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.75405671725,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.7543773165,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.75469791575,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.755018515,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75512364225,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.7552287695,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.75533389675,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.755439024,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.755140454,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.754841884,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.754543314,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.754244744,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.75433153625,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.7544183285,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.75450512075,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.754591913,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.75448109025,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.7543702675,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.75425944475,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.754148622,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.75779109425,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7614335665,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.76507603875,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768718511,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768790682,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768862853,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768935024,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.7677099615,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.766412728,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.7651154945,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.763818261,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.75829840875,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7527785565,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.74725870425,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.741738852,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.72602596825,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.7103130845,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.69460020075,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.678887317,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.647068446,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.615249575,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.583430704,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.551611833,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.51730578275,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4829997325;                           !- Value Until Time 96

OS:Schedule:Day,
  {218bbc28-9511-44fc-a3ce-7a2530978e61}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85de1829-3ff7-47de-a9f7-5035a5856abe}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e06e42e-fe4d-4086-85d2-18bb06bb8976}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  {d1b4cd23-7775-403b-b10c-e3ef89f38edb}, !- Default Day Schedule Name
  {b734f0c9-24cc-48a7-aabd-d78f4a9d4166}, !- Summer Design Day Schedule Name
  {98f9bf36-71e8-4f9f-b2d8-b0ec150845db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1b4cd23-7775-403b-b10c-e3ef89f38edb}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0381203478260869,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0397414347826087,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0413625217391304,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0429836086956522,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0446046956521739,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0462257826086957,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0478468695652174,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0494679565217391,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0510890434782609,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0527101304347826,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0543312173913044,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0559523043478261,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0575733913043478,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0591944782608696,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0608155652173913,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.062436652173913,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0640577391304348,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0656788260869565,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0672999130434783,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.068921,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0901505,                              !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.11138,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1326095,                              !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.153839,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.15955,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.165261,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.170972,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.176683,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.18155575,                             !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.1864285,                              !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.19130125,                             !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.196174,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.214018,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.231862,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.249706,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.26755,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.2970355,                              !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.326521,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.3560065,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.385492,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.4062215,                              !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.426951,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.4476805,                              !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.46841,                                !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.48963,                                !- Value Until Time 45
  11,                                     !- Hour 46
  18,                                     !- Minute 46
  0.494935,                               !- Value Until Time 46
  11,                                     !- Hour 47
  33,                                     !- Minute 47
  0.5323706,                              !- Value Until Time 47
  11,                                     !- Hour 48
  37,                                     !- Minute 48
  0.534863,                               !- Value Until Time 48
  11,                                     !- Hour 49
  52,                                     !- Minute 49
  0.533293,                               !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.531723,                               !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.530153,                               !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.528583,                               !- Value Until Time 52
  12,                                     !- Hour 53
  52,                                     !- Minute 53
  0.530897,                               !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.533211,                               !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.535525,                               !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.537839,                               !- Value Until Time 56
  13,                                     !- Hour 57
  52,                                     !- Minute 57
  0.536925,                               !- Value Until Time 57
  14,                                     !- Hour 58
  7,                                      !- Minute 58
  0.536011,                               !- Value Until Time 58
  14,                                     !- Hour 59
  22,                                     !- Minute 59
  0.535097,                               !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.534183,                               !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.53499275,                             !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.5358025,                              !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.53661225,                             !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.537422,                               !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.539933,                               !- Value Until Time 65
  16,                                     !- Hour 66
  7,                                      !- Minute 66
  0.542444,                               !- Value Until Time 66
  16,                                     !- Hour 67
  22,                                     !- Minute 67
  0.544955,                               !- Value Until Time 67
  16,                                     !- Hour 68
  37,                                     !- Minute 68
  0.547466,                               !- Value Until Time 68
  16,                                     !- Hour 69
  52,                                     !- Minute 69
  0.54707675,                             !- Value Until Time 69
  17,                                     !- Hour 70
  7,                                      !- Minute 70
  0.5466875,                              !- Value Until Time 70
  17,                                     !- Hour 71
  22,                                     !- Minute 71
  0.54629825,                             !- Value Until Time 71
  17,                                     !- Hour 72
  37,                                     !- Minute 72
  0.545909,                               !- Value Until Time 72
  17,                                     !- Hour 73
  52,                                     !- Minute 73
  0.5288786,                              !- Value Until Time 73
  17,                                     !- Hour 74
  56,                                     !- Minute 74
  0.524621,                               !- Value Until Time 74
  18,                                     !- Hour 75
  11,                                     !- Minute 75
  0.4284176,                              !- Value Until Time 75
  18,                                     !- Hour 76
  15,                                     !- Minute 76
  0.414776,                               !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.3743025,                              !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.333829,                               !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.2933555,                              !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.252882,                               !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.216473,                               !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.180064,                               !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.143655,                               !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.107246,                               !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.093217,                               !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.079188,                               !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.065159,                               !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.05113,                                !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.047371,                               !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.043612,                               !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.039853,                               !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.036094,                               !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.0349795,                              !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.033865,                               !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.0327505,                              !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.031636,                               !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.0332570869565217,                     !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.0348781739130435,                     !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.0364992608695652;                     !- Value Until Time 99

OS:Schedule:Rule,
  {e37fd118-263d-44a1-bff5-dea9432890d2}, !- Handle
  Schedule Rule 6,                        !- Name
  {7e06e42e-fe4d-4086-85d2-18bb06bb8976}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {23015fec-0f5e-47c8-8f27-b4e77af9d852}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23015fec-0f5e-47c8-8f27-b4e77af9d852}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0674258437159551,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0689904546449438,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0705550655739325,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0721196765029213,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0736842874319101,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0752488983608988,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0768135092898876,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0783781202188763,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0799427311478651,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0815073420768538,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0830719530058426,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0846365639348314,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0862011748638201,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0877657857928089,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0893303967217976,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0908950076507864,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0924596185797752,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0940242295087639,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0955888404377527,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0971534513667414,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.117346802917304,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.137540154467868,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.157733506018431,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.177926857568994,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.183528962362263,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.189131067155533,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.194733171948803,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.200335276742073,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.204909976297376,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.20948467585268,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.214059375407984,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.218634074963288,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.235326021854214,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.252017968745141,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.268709915636068,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.285401862526995,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.317512734405569,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.349623606284143,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.381734478162717,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.413845350041291,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.435798914731558,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.457752479421826,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.479706044112093,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.501659608802361,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.543961408582189,                      !- Value Until Time 45
  11,                                     !- Hour 46
  18,                                     !- Minute 46
  0.554536858527147,                      !- Value Until Time 46
  11,                                     !- Hour 47
  33,                                     !- Minute 47
  0.611551500768665,                      !- Value Until Time 47
  11,                                     !- Hour 48
  37,                                     !- Minute 48
  0.611674,                               !- Value Until Time 48
  11,                                     !- Hour 49
  52,                                     !- Minute 49
  0.606017445820131,                      !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.600360891640262,                      !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.594704337460394,                      !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.589047783280525,                      !- Value Until Time 52
  12,                                     !- Hour 53
  52,                                     !- Minute 53
  0.584273832258104,                      !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.579499881235682,                      !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.574725930213261,                      !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.569951979190839,                      !- Value Until Time 56
  13,                                     !- Hour 57
  52,                                     !- Minute 57
  0.567996318907972,                      !- Value Until Time 57
  14,                                     !- Hour 58
  7,                                      !- Minute 58
  0.566040658625104,                      !- Value Until Time 58
  14,                                     !- Hour 59
  22,                                     !- Minute 59
  0.564084998342236,                      !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.562129338059369,                      !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.561549416426553,                      !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.560969494793736,                      !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.56038957316092,                       !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.559809651528104,                      !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.56573655047899,                       !- Value Until Time 65
  16,                                     !- Hour 66
  7,                                      !- Minute 66
  0.571663449429877,                      !- Value Until Time 66
  16,                                     !- Hour 67
  22,                                     !- Minute 67
  0.577590348380763,                      !- Value Until Time 67
  16,                                     !- Hour 68
  37,                                     !- Minute 68
  0.583517247331649,                      !- Value Until Time 68
  16,                                     !- Hour 69
  52,                                     !- Minute 69
  0.583056448592659,                      !- Value Until Time 69
  17,                                     !- Hour 70
  7,                                      !- Minute 70
  0.582595649853668,                      !- Value Until Time 70
  17,                                     !- Hour 71
  22,                                     !- Minute 71
  0.582134851114678,                      !- Value Until Time 71
  17,                                     !- Hour 72
  37,                                     !- Minute 72
  0.581674052375687,                      !- Value Until Time 72
  17,                                     !- Hour 73
  52,                                     !- Minute 73
  0.566406539481429,                      !- Value Until Time 73
  17,                                     !- Hour 74
  56,                                     !- Minute 74
  0.562589661257865,                      !- Value Until Time 74
  18,                                     !- Hour 75
  11,                                     !- Minute 75
  0.486281770513422,                      !- Value Until Time 75
  18,                                     !- Hour 76
  15,                                     !- Minute 76
  0.475525805396823,                      !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.454559462772752,                      !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.433593120148681,                      !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.41262677752461,                       !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.391660434900539,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.355875061622399,                      !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.320089688344258,                      !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.284304315066117,                      !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.248518941787976,                      !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.206754122334327,                      !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.164989302880678,                      !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.123224483427029,                      !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.0814596639733804,                     !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.0774613194971857,                     !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.0734629750209909,                     !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.0694646305447962,                     !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.0654662860686014,                     !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.0643915645514511,                     !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.0633168430343007,                     !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.0622421215171504,                     !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.0611674,                              !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.0627320109289887,                     !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.0642966218579775,                     !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.0658612327869663;                     !- Value Until Time 99

OS:Schedule:Rule,
  {7d2000ae-37b2-403b-b6c8-f690292f54a5}, !- Handle
  Schedule Rule 7,                        !- Name
  {7e06e42e-fe4d-4086-85d2-18bb06bb8976}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {038d0329-f3c9-4b45-8e77-e844d9663788}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {038d0329-f3c9-4b45-8e77-e844d9663788}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0604337476582323,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0585380317721548,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0566423158860774,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0547466,                              !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0559262907138202,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0571059814276403,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0582856721414605,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0594653628552806,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0606450535691008,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0618247442829209,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0630044349967411,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0641841257105612,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0653638164243814,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0665435071382015,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0677231978520217,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0689028885658419,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.070082579279662,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0712622699934822,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0724419607073023,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0736216514211225,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0748013421349426,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0759810328487628,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0771607235625829,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0783404142764031,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0795201049902232,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0806997957040434,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0818794864178636,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0830591771316837,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.103032053319444,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.123004929507205,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.142977805694965,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.162950681882725,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.168649421179497,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.174348160476268,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.180046899773039,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.185745639069811,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.188976325327638,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.192207011585465,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.195437697843292,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.19866838410112,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.215869168230755,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.23306995236039,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.250270736490025,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.267471520619661,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.304034204989059,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.340596889358458,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.377159573727857,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.413722258097255,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.437095589748947,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.460468921400638,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.483842253052329,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.50721558470402,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.587933959670849,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.635706,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.632211362472939,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.628716724945879,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.625222087418818,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.621727449891757,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.616119028778603,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.610510607665449,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.604902186552294,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.59929376543914,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.594302116093252,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.589310466747364,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.584318817401476,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.579327168055588,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.578562602896948,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.577798037738309,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.577033472579669,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.576268907421029,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.575374177821295,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.57447944822156,                       !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.573584718621825,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.572689989022091,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.570944239959613,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.569198490897134,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.567452741834656,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.565706992772178,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.547887746427989,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.460691577457576,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.441368557505412,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.422045537553248,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.402722517601085,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.383399497648921,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.346574310965106,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.309749124281291,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.272923937597477,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.236098750913662,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.204853489231593,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.173608227549524,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.142362965867455,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.111117704185386,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.098920644025117,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0867235838648479,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0745265237045788,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0623294635443097;                     !- Value Until Time 96

OS:Schedule:Day,
  {b734f0c9-24cc-48a7-aabd-d78f4a9d4166}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {61b54797-64a0-453c-948b-87d93b290f78}, !- Handle
  Schedule Rule 8,                        !- Name
  {7e06e42e-fe4d-4086-85d2-18bb06bb8976}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf938d47-a8b6-424a-975e-6f3c4b766b42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf938d47-a8b6-424a-975e-6f3c4b766b42}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0619280189829284,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0595342126552856,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0571404063276428,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0547466,                              !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0557500837410657,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0567535674821315,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0577570512231972,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0587605349642629,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0597640187053288,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0607675024463945,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0617709861874602,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.062774469928526,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0637779536695917,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0647814374106574,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0657849211517232,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0667884048927889,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0677918886338546,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0687953723749204,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0697988561159861,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0708023398570519,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0718058235981177,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0728093073391834,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0738127910802491,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0748162748213149,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0758197585623806,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0768232423034463,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0778267260445121,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0788302097855778,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0966782119266608,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.114526214067744,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.132374216208827,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.15022221834991,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.15703639746538,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.16385057658085,                       !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.170664755696321,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.177478934811791,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.180282632881262,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.183086330950733,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.185890029020204,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.188693727089675,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.201952194771699,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.215210662453724,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.228469130135749,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.241727597817773,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.274936539979182,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.308145482140591,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.341354424302,                         !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.374563366463408,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.404743784573497,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.434924202683586,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.465104620793674,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.495285038903763,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.578295707211765,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.622858,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.619805860786599,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.616753721573198,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.613701582359798,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.610649443146397,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.605076505866409,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.599503568586422,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.593930631306435,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.588357694026447,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.583890090914459,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.57942248780247,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.574954884690481,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.570487281578492,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.566090042010662,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.561692802442831,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.557295562875001,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.552898323307171,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.552841213170303,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.552784103033434,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.552726992896566,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.552669882759697,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.549971730006464,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.547273577253231,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.544575424499998,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.541877271746765,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.517973908300334,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.414280213546364,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.375163143386048,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.336046073225732,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.296929003065416,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2578119329051,                        !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.224199846191029,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.190587759476958,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.156975672762887,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.123363586048816,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.120384461061032,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.117405336073248,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.114426211085463,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.111447086097679,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0996657709009023,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0878844557041252,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0761031405073482,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0643218253105711;                     !- Value Until Time 96

OS:Schedule:Day,
  {98f9bf36-71e8-4f9f-b2d8-b0ec150845db}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1993f9b9-a095-4e3b-95d3-3626aff9db36}, !- Handle
  FullServiceRestaurant Infil Half On,    !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  {61f2320c-52cc-4569-a69c-dac737a6c17e}, !- Default Day Schedule Name
  {9740b602-7dec-4a19-8fb9-22526c9680af}, !- Summer Design Day Schedule Name
  {7f7642a6-a2b8-4784-b88f-2a70e7cab52d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {61f2320c-52cc-4569-a69c-dac737a6c17e}, !- Handle
  FullServiceRestaurant Infil Half On Default, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {7f7642a6-a2b8-4784-b88f-2a70e7cab52d}, !- Handle
  FullServiceRestaurant Infil Half On Winter Design Day, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {9740b602-7dec-4a19-8fb9-22526c9680af}, !- Handle
  FullServiceRestaurant Infil Half On Summer Design Day, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {491ceb32-cfbb-478b-9766-c3a3ceea78d8}, !- Handle
  Schedule Rule 9,                        !- Name
  {1993f9b9-a095-4e3b-95d3-3626aff9db36}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {975e89c0-8483-406c-bdc8-d7190436b1af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {975e89c0-8483-406c-bdc8-d7190436b1af}, !- Handle
  FullServiceRestaurant Infil Half On Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {1349aeb6-21a0-4819-b569-b97a9ed9ebf4}, !- Handle
  FullServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {78041f59-21af-4b59-8006-caf8f69f493f}, !- Handle
  FullServiceRestaurant Kitchen People,   !- Name
  {1349aeb6-21a0-4819-b569-b97a9ed9ebf4}, !- People Definition Name
  {c06eb9fc-9687-4e2d-99fa-50be6675e07f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {581b948e-1371-496a-9ca5-dde86a92951a}, !- Work Efficiency Schedule Name
  {0d13c50e-36bb-42c4-879c-3060d6efc2fd}, !- Clothing Insulation Schedule Name
  {bbcd4ba4-233b-4350-b139-1163f43d6715}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cef026f1-67d0-44ee-b946-9f2eeee4d439}, !- Handle
  FullServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.1792010250687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.61125,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ea220f2f-704b-430f-ad28-02b8dcb762a7}, !- Handle
  {cef026f1-67d0-44ee-b946-9f2eeee4d439}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.75,                                   !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.125,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0146;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e2c1cb40-cbe1-4410-a3fb-89b835ca3801}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.8778121948242,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {31763df0-1d48-47bf-ae9d-d390b38998df}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {e2c1cb40-cbe1-4410-a3fb-89b835ca3801}, !- Electric Equipment Definition Name
  {c06eb9fc-9687-4e2d-99fa-50be6675e07f}, !- Space or SpaceType Name
  {418d35cd-f74d-4b39-aa7a-8ae6c875abd3}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8e200dad-cabd-4309-9ea4-c714b5161dec}, !- Handle
  FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fee11ee6-4639-4fd8-ac9f-ef9333edbcac}, !- Handle
  FullServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {24f04695-0296-41d5-9a73-5fb7c0da5fe3}, !- Number of People Schedule Name
  {4fd356bb-d738-4206-a445-7baab406c089}, !- People Activity Level Schedule Name
  {d5b6820b-22d3-4f8e-ab95-4f54d95e38a3}, !- Lighting Schedule Name
  {7e06e42e-fe4d-4086-85d2-18bb06bb8976}, !- Electric Equipment Schedule Name
  {4422562e-656a-423b-91d7-74de13cd170d}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1993f9b9-a095-4e3b-95d3-3626aff9db36}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4422562e-656a-423b-91d7-74de13cd170d}, !- Handle
  FullServiceRestaurant Gas Equip,        !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  {97052b9e-5ffa-4ed5-a393-5d3ccdcc2b25}, !- Default Day Schedule Name
  {699b3a18-0307-469b-88ea-2d58cb04b4dd}, !- Summer Design Day Schedule Name
  {3b23c8a4-6460-4aed-8614-63f9ab9f8787}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {97052b9e-5ffa-4ed5-a393-5d3ccdcc2b25}, !- Handle
  FullServiceRestaurant Gas Equip Default, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0275,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.035,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0425,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0625,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0875,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1125,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.125,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1375,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1625,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.175,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.175,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.2,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2375,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.225,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2125,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.1875,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.175,                                  !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1625,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.1625,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  0,                                      !- Minute 38
  0.175,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1875,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.25,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.2875,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.275,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.2625,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  15,                                     !- Minute 50
  0.2375,                                 !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.2125,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1875,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.175,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1625,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1375,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
