  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {8d752a6c-e1a1-4adc-8cee-11095a8d2ef3}, !- Handle
  {d3b229b7-d5b6-4f88-a707-5ba1d4009df1}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {71df2b79-2102-40b2-8e61-137cd2a794e1}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {2b706e3d-8e6f-424e-8e32-91eaec273800}, !- Default Day Schedule Name
  {e806a768-760d-4338-8355-6f0d5dc39e06}, !- Summer Design Day Schedule Name
  {9b682ddf-af2e-440b-acd0-3f6a511d14df}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b706e3d-8e6f-424e-8e32-91eaec273800}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8a0f0884-fe99-456c-9e51-005c8c73ac72}, !- Handle
  {71df2b79-2102-40b2-8e61-137cd2a794e1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  48.217254200019937,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9b682ddf-af2e-440b-acd0-3f6a511d14df}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e806a768-760d-4338-8355-6f0d5dc39e06}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c49601eb-ab76-48be-b299-a373dc6c671c}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {71df2b79-2102-40b2-8e61-137cd2a794e1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3e0c453f-1484-4c75-af7e-db1ad629725f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e0c453f-1484-4c75-af7e-db1ad629725f}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4f9e94aa-2385-4f3c-8411-77020f20e64a}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {71df2b79-2102-40b2-8e61-137cd2a794e1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {38a19c1b-66b9-4e40-a18f-175437857aa5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38a19c1b-66b9-4e40-a18f-175437857aa5}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {3d32bc24-274d-4279-bf37-28fc21d0006a}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {c58c35b4-2923-4246-8900-2590c38aeaa3}, !- Default Day Schedule Name
  {bfcee076-a68e-4ff3-8abd-9c8d9ae27e9d}, !- Summer Design Day Schedule Name
  {c0a8829a-0c24-4695-92f3-7986e4c54b53}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c58c35b4-2923-4246-8900-2590c38aeaa3}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0cb91192-4a56-47f7-a8cd-ebcc2c5296a0}, !- Handle
  {3d32bc24-274d-4279-bf37-28fc21d0006a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.074999999999694,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c0a8829a-0c24-4695-92f3-7986e4c54b53}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bfcee076-a68e-4ff3-8abd-9c8d9ae27e9d}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7104f692-ba77-46d9-ab7b-0f510cd704a5}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {3d32bc24-274d-4279-bf37-28fc21d0006a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {430a6dc9-6746-4bb0-bcf9-1e6586088663}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {430a6dc9-6746-4bb0-bcf9-1e6586088663}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {070f8a57-5de1-4e9c-b480-78c1058e3d67}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {3d32bc24-274d-4279-bf37-28fc21d0006a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {227a9d69-16d1-463a-a01c-0c484b52e0d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {227a9d69-16d1-463a-a01c-0c484b52e0d7}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9912009d-9f4a-4493-b474-a7812f00130a}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {26016dab-6616-40b5-93a1-9911e2ca1290}, !- Default Day Schedule Name
  {134d1b1f-17e8-4f48-a5ca-66bc236e4347}, !- Summer Design Day Schedule Name
  {c600d826-3cd1-41f5-905f-be049444c5e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {26016dab-6616-40b5-93a1-9911e2ca1290}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e7342c95-fc0b-4971-981f-792fe90b6b63}, !- Handle
  {9912009d-9f4a-4493-b474-a7812f00130a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  181.94793851962319,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c600d826-3cd1-41f5-905f-be049444c5e7}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {134d1b1f-17e8-4f48-a5ca-66bc236e4347}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {968ccb0b-7d0e-47b0-ac23-ca68ef603894}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {9912009d-9f4a-4493-b474-a7812f00130a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee11726e-0bc2-4bc2-8c4e-061d67e31983}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee11726e-0bc2-4bc2-8c4e-061d67e31983}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ded411fc-3664-4de2-98ee-1ac4835d07bc}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {9912009d-9f4a-4493-b474-a7812f00130a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9bc15731-e5e3-485a-8104-30cae2f26727}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9bc15731-e5e3-485a-8104-30cae2f26727}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e1b035a9-9201-4dd9-afb2-19adb833cbad}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {98162938-43ba-4770-a579-e90ce7b215dd}, !- Default Day Schedule Name
  {65ddcbb9-13d4-4591-b8f2-25e0809adde2}, !- Summer Design Day Schedule Name
  {89770587-deb4-4aec-a4e4-10e16d83565e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {98162938-43ba-4770-a579-e90ce7b215dd}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e1cb49a4-032f-41de-b213-9fdfd59d298d}, !- Handle
  {e1b035a9-9201-4dd9-afb2-19adb833cbad}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  56.885553080335505,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {89770587-deb4-4aec-a4e4-10e16d83565e}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65ddcbb9-13d4-4591-b8f2-25e0809adde2}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc22a2cf-74ef-4ac0-b65f-86d06e97f5ee}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {e1b035a9-9201-4dd9-afb2-19adb833cbad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d8ec96a9-b49b-47c4-93fa-2c47dd3dd904}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8ec96a9-b49b-47c4-93fa-2c47dd3dd904}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9bf54252-1dad-49f3-99e4-faa3681776ca}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {e1b035a9-9201-4dd9-afb2-19adb833cbad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c58c7af3-8253-49ed-a832-af9848bd1e00}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c58c7af3-8253-49ed-a832-af9848bd1e00}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {645c18c1-2c4c-4930-9f7f-2271973dd09b}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {bdb881a0-9508-4736-b933-4fcf808dfd8e}, !- Default Day Schedule Name
  {676e665c-4275-41d8-92d2-3de022bb1dc6}, !- Summer Design Day Schedule Name
  {16a681b5-e473-4d1c-9fb5-43005f5f2059}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bdb881a0-9508-4736-b933-4fcf808dfd8e}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e5d55b0a-c015-4107-9d5b-dd2bb126016f}, !- Handle
  {645c18c1-2c4c-4930-9f7f-2271973dd09b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  48.217254200020022,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {16a681b5-e473-4d1c-9fb5-43005f5f2059}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {676e665c-4275-41d8-92d2-3de022bb1dc6}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {504f6805-1a69-41ad-8e02-5b57028da32d}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {645c18c1-2c4c-4930-9f7f-2271973dd09b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4563d5cc-8905-4017-9248-0a38c98260f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4563d5cc-8905-4017-9248-0a38c98260f9}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3f63f119-cdd6-4695-8c06-40a8494611ee}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {645c18c1-2c4c-4930-9f7f-2271973dd09b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7a1f869-861f-4a45-9b7a-9e90973d7f7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7a1f869-861f-4a45-9b7a-9e90973d7f7a}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7b413187-b74e-4f22-a056-2a90cd604e50}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {7b8048ea-af94-4255-9ace-6cc6d19b2288}, !- Default Day Schedule Name
  {701f0c27-deff-4a93-b9e4-d4260fe92d84}, !- Summer Design Day Schedule Name
  {35aba49b-213b-4192-aff1-f11e3d4a3c4f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b8048ea-af94-4255-9ace-6cc6d19b2288}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9d5240ef-dfe6-47bb-b6bc-a131b75ab11c}, !- Handle
  {7b413187-b74e-4f22-a056-2a90cd604e50}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.074999999999719,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {35aba49b-213b-4192-aff1-f11e3d4a3c4f}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {701f0c27-deff-4a93-b9e4-d4260fe92d84}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b458376-068b-4cd1-a99c-3890155815f9}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {7b413187-b74e-4f22-a056-2a90cd604e50}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b815b609-8b37-428a-88b5-0b05ba7a2d58}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b815b609-8b37-428a-88b5-0b05ba7a2d58}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {89059416-0c32-4d84-b9b1-3ea56cec0711}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {7b413187-b74e-4f22-a056-2a90cd604e50}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa490683-26da-4077-87b7-3ac5d90d81b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa490683-26da-4077-87b7-3ac5d90d81b9}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1d76e810-bf28-4e57-a57c-dad1af68e536}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {25ab4054-d1d3-45b8-9e8f-cb37a000c08c}, !- Default Day Schedule Name
  {61dcd52f-0e47-4c8e-b5e6-e514df14f2d7}, !- Summer Design Day Schedule Name
  {d179ff3f-8e5c-4189-99b5-7c18eb593448}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {25ab4054-d1d3-45b8-9e8f-cb37a000c08c}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d65f99da-8111-469c-855d-04c36fd02d4c}, !- Handle
  {1d76e810-bf28-4e57-a57c-dad1af68e536}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.64688797614295701,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d179ff3f-8e5c-4189-99b5-7c18eb593448}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61dcd52f-0e47-4c8e-b5e6-e514df14f2d7}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1e8f1cbf-7aaf-42cb-bd37-8e26d117bef5}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {1d76e810-bf28-4e57-a57c-dad1af68e536}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00422010-a73d-4744-8384-78980aaa8005}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00422010-a73d-4744-8384-78980aaa8005}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5195b6b0-36ea-4487-8d58-884b3d1a76c0}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {1d76e810-bf28-4e57-a57c-dad1af68e536}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {18f2d750-c450-4929-b8da-77eac8429877}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18f2d750-c450-4929-b8da-77eac8429877}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {eb7441b2-95c2-492e-ba92-0a437d9624f8}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {a8bf2929-2724-47ef-9034-e2fe0c28ad75}, !- Default Day Schedule Name
  {5c3563d4-24fc-4cae-bd5d-57a4e6a078d0}, !- Summer Design Day Schedule Name
  {ebcfd1df-298d-4787-8d72-045f0c8b5da1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a8bf2929-2724-47ef-9034-e2fe0c28ad75}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {96e9264a-6048-4ffd-a344-ae66d7948648}, !- Handle
  {eb7441b2-95c2-492e-ba92-0a437d9624f8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999765,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ebcfd1df-298d-4787-8d72-045f0c8b5da1}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c3563d4-24fc-4cae-bd5d-57a4e6a078d0}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b5f1e50d-ee4f-4abd-a2b3-35efb41bb34a}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {eb7441b2-95c2-492e-ba92-0a437d9624f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {92ebe737-51b4-425b-ab31-dbdfaf08022b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92ebe737-51b4-425b-ab31-dbdfaf08022b}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e3f49758-04fb-4d36-89ed-c6421f2edab8}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {eb7441b2-95c2-492e-ba92-0a437d9624f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8bf6a442-691e-444a-abea-5c697b08bc0f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bf6a442-691e-444a-abea-5c697b08bc0f}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {59e754a2-7ca5-47ae-a087-aa8b385daf79}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {12772cc6-03c6-4c7d-b779-c9669aedd035}, !- Default Day Schedule Name
  {7d3ec3f2-2d27-43c2-9a96-c203cd29040e}, !- Summer Design Day Schedule Name
  {9f3f0eeb-5a51-4a72-9078-68092fbfae1c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {12772cc6-03c6-4c7d-b779-c9669aedd035}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {257f292d-ff7c-4109-903c-9ac5e61c17f2}, !- Handle
  {59e754a2-7ca5-47ae-a087-aa8b385daf79}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.4410335193307953,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9f3f0eeb-5a51-4a72-9078-68092fbfae1c}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d3ec3f2-2d27-43c2-9a96-c203cd29040e}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {734feb55-d67d-47df-a6b2-b2d3050bcac3}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {59e754a2-7ca5-47ae-a087-aa8b385daf79}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {60202bd1-e296-442a-ac51-064c2733086c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60202bd1-e296-442a-ac51-064c2733086c}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0d2b63e2-3504-4c5e-a0dd-1787ff9e04b0}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {59e754a2-7ca5-47ae-a087-aa8b385daf79}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dbdf2adc-5ce4-4f4f-80fa-7f0747dc6619}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dbdf2adc-5ce4-4f4f-80fa-7f0747dc6619}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ea08b557-624d-4729-a971-457a5f12b4d2}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {a97829e8-9ade-40c0-8aab-5f4c0ee25ac1}, !- Default Day Schedule Name
  {30db2a17-795f-4800-b053-55216a048501}, !- Summer Design Day Schedule Name
  {d6d7d348-ebed-490c-b251-30ae79e4aff6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a97829e8-9ade-40c0-8aab-5f4c0ee25ac1}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {165ffd6a-94b2-4ad0-b384-d1f951029690}, !- Handle
  {ea08b557-624d-4729-a971-457a5f12b4d2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.2451905283832447,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d6d7d348-ebed-490c-b251-30ae79e4aff6}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {30db2a17-795f-4800-b053-55216a048501}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c7930946-b011-40e9-99a6-99a80e2eb1eb}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {ea08b557-624d-4729-a971-457a5f12b4d2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea079497-cc30-4714-b644-a596bd9f2b7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea079497-cc30-4714-b644-a596bd9f2b7a}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {841a06d0-7186-42d4-aa4f-ac6ccee0ffe8}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {ea08b557-624d-4729-a971-457a5f12b4d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b21124a-56e3-4c81-a519-cb29a8eeba6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b21124a-56e3-4c81-a519-cb29a8eeba6a}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8ecb82fc-b052-458c-bbf4-3a3602118625}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {2a848dac-3196-425a-ab8a-56d0c1a0aee6}, !- Default Day Schedule Name
  {8c009320-3b3b-4e96-a21b-db7db26a1224}, !- Summer Design Day Schedule Name
  {c028a0e5-b4b2-4ed9-a011-ea9ef60e916d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a848dac-3196-425a-ab8a-56d0c1a0aee6}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {861d9c80-de4c-4ff3-820f-7fba773c09d2}, !- Handle
  {8ecb82fc-b052-458c-bbf4-3a3602118625}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.64688797614295812,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c028a0e5-b4b2-4ed9-a011-ea9ef60e916d}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c009320-3b3b-4e96-a21b-db7db26a1224}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6ec0bd4f-4291-4c50-b03c-86b5e673d236}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {8ecb82fc-b052-458c-bbf4-3a3602118625}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c88a44de-e877-4abe-aaae-81f52d50b4be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c88a44de-e877-4abe-aaae-81f52d50b4be}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bf50add4-12aa-4a76-9012-0753dc9d4c1d}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {8ecb82fc-b052-458c-bbf4-3a3602118625}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {213deede-cd93-48c8-b08c-9bbfe9b63f59}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {213deede-cd93-48c8-b08c-9bbfe9b63f59}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {deaaffb0-3d8a-4ea7-817c-febc99553b5c}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {b45719a5-66db-40ea-9102-87e4ed68c35e}, !- Default Day Schedule Name
  {52a79e4f-46e5-4d14-86e0-c7c428cb3081}, !- Summer Design Day Schedule Name
  {53f8f6de-6259-4ddf-b032-af2bdc97586c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b45719a5-66db-40ea-9102-87e4ed68c35e}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e6a8e6a4-4456-4445-ba5a-21e898343540}, !- Handle
  {deaaffb0-3d8a-4ea7-817c-febc99553b5c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999785,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {53f8f6de-6259-4ddf-b032-af2bdc97586c}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52a79e4f-46e5-4d14-86e0-c7c428cb3081}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0e227fb9-f297-4fb9-8ba8-94b95f946acd}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {deaaffb0-3d8a-4ea7-817c-febc99553b5c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1a85c73e-55c8-4d54-8491-2fd98400ef40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a85c73e-55c8-4d54-8491-2fd98400ef40}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6a36dcd5-ade8-45c9-b6bf-1fba5e7245ca}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {deaaffb0-3d8a-4ea7-817c-febc99553b5c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {450d5486-b3f3-4c46-902a-52fb8c5722cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {450d5486-b3f3-4c46-902a-52fb8c5722cd}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {5ef8e95d-c1f4-4bbf-8a24-7efffc206458}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e2359a6c-d812-4109-aa65-3e7aa4894061}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {54d452cd-dea6-499a-b993-e0b853f9c45f}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {38fbb4ba-7e76-409e-a3f3-a35acb8193b4}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1700bbbc-4456-4b22-8bdb-cf6ac881cf59}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {8ba34ef6-8ca1-4617-9e8a-89cc781eacac}, !- Handle
  {8bff162b-938a-4c87-8002-8331f6a58246}; !- Object Name

OS:Material,
  {46ad91ff-970e-4093-a088-0d62f8c5532c}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4feedb9d-ba70-46e5-b573-b3bb1e232a37}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {46ad91ff-970e-4093-a088-0d62f8c5532c}; !- Layer 1

OS:InternalMass:Definition,
  {cd6a7245-2530-4ab4-9407-77f4e09c51e2}, !- Handle
  Internal Mass Definition 2,             !- Name
  {4feedb9d-ba70-46e5-b573-b3bb1e232a37}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e5762f7e-d64f-4464-a415-d3e87f81ffcb}, !- Handle
  FullServiceRestaurant Kitchen B end_b - Story Ground Mass, !- Name
  {cd6a7245-2530-4ab4-9407-77f4e09c51e2}, !- Internal Mass Definition Name
  {d8482e97-9e15-4528-be50-1e9b6ba95d3c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {35ba2f2b-03bc-4d5e-a590-9df28f2c312d}, !- Handle
  FullServiceRestaurant Kitchen A end_b - Story Ground Mass, !- Name
  {cd6a7245-2530-4ab4-9407-77f4e09c51e2}, !- Internal Mass Definition Name
  {7fd28037-9448-495c-b58b-5b32ade6a23e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eaf79045-ca79-489a-8c0b-9698053503b7}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground Mass, !- Name
  {cd6a7245-2530-4ab4-9407-77f4e09c51e2}, !- Internal Mass Definition Name
  {fc97e90b-4a06-4520-9664-d72e2da53619}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {340923f6-669a-40aa-b337-d07679cc3c89}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground Mass, !- Name
  {cd6a7245-2530-4ab4-9407-77f4e09c51e2}, !- Internal Mass Definition Name
  {9a088c4e-c4b4-410a-befd-7b343a045b18}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ffca3add-3107-4e05-b423-83a9d953ca63}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground Mass, !- Name
  {cd6a7245-2530-4ab4-9407-77f4e09c51e2}, !- Internal Mass Definition Name
  {52e6b466-6fae-4ada-8a52-f2c9b3a60c30}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d3b02787-c533-4e38-bef8-bc378d9a1895}, !- Handle
  FullServiceRestaurant Kitchen C end_b - Story Ground Mass, !- Name
  {cd6a7245-2530-4ab4-9407-77f4e09c51e2}, !- Internal Mass Definition Name
  {6f89bdf1-de74-48b5-81af-2d491a6d4ed6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f6031015-c320-484d-9e39-b6269dcb89c4}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground Mass, !- Name
  {cd6a7245-2530-4ab4-9407-77f4e09c51e2}, !- Internal Mass Definition Name
  {cb8b941f-4bd6-4690-8185-579d6bdb0d47}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {28621c2e-c448-4ddb-be45-645a1984a01f}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground Mass, !- Name
  {cd6a7245-2530-4ab4-9407-77f4e09c51e2}, !- Internal Mass Definition Name
  {1eabed61-1502-41ae-a280-0a78b710d868}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eaaa3450-4502-4d06-868c-7202075fe1ea}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Ground Mass, !- Name
  {cd6a7245-2530-4ab4-9407-77f4e09c51e2}, !- Internal Mass Definition Name
  {46ad4643-f20e-4c36-93f6-66aa64a3eb55}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f084be59-3aba-46c2-9e6c-6b6a8bb39bc5}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Ground Mass, !- Name
  {cd6a7245-2530-4ab4-9407-77f4e09c51e2}, !- Internal Mass Definition Name
  {4db97acd-eca3-4618-ab6d-11180a8fd3d5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5f0ae633-f781-4adb-b931-de6934514a4d}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground Mass, !- Name
  {cd6a7245-2530-4ab4-9407-77f4e09c51e2}, !- Internal Mass Definition Name
  {8883e7a1-84f9-418d-b9b1-8a79bd0f54ed}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {99cb56f7-28e5-4f6c-ad23-75a7275c20c1}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Ground Mass, !- Name
  {cd6a7245-2530-4ab4-9407-77f4e09c51e2}, !- Internal Mass Definition Name
  {053b20b7-7346-4a46-b762-5f8efb2cb5a2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {d751b5c6-38b5-4e62-98b9-b9f22ed0753e}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {ec73db49-efa3-4871-af82-b1a3cb98b32e}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {d703679b-e13e-439b-ba8f-ab6bfb7e965d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d703679b-e13e-439b-ba8f-ab6bfb7e965d}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3feac7e-2d97-43e7-881a-bc4c6fac5db6}, !- Handle
  ZoneFullServiceRestaurantDiningAStoryGroundPSZACmaxOASch, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  {b5740584-d4be-42af-bc2f-9fbcffd5dfea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5740584-d4be-42af-bc2f-9fbcffd5dfea}, !- Handle
  ZoneFullServiceRestaurantDiningAStoryGroundPSZACmaxOASchDefault, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {01a11ff1-eab3-4d86-9974-513fcd6b1683}, !- Handle
  ZoneFullServiceRestaurantDiningAendaStoryGroundPSZACmaxOASch, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  {d51bb75e-4fca-46d5-9df1-3f6b3c9ad38b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d51bb75e-4fca-46d5-9df1-3f6b3c9ad38b}, !- Handle
  ZoneFullServiceRestaurantDiningAendaStoryGroundPSZACmaxOASchDefault, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {125499fa-1d8d-4e54-98f7-ab6ba77cf923}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC ERV, !- Name
  {8043029f-0027-4383-b4df-15a6934961a1}, !- Availability Schedule
  1.71739728759694,                       !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {f4eab3f7-e5f0-4bad-b7a9-d04392b70aa0}, !- Supply Air Inlet Node
  {a703cb8b-cae6-46fb-910f-1b1a77f50b07}, !- Supply Air Outlet Node
  {cd7a78a1-2025-4ff9-97ef-bcb6ffd70444}, !- Exhaust Air Inlet Node
  {874b138e-f718-49b9-aba7-aeb4fbc0b578}, !- Exhaust Air Outlet Node
  1282.2325538508,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  ,                                       !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                                       !- Latent Effectiveness of Heating Air Flow Curve Name
  ,                                       !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                                       !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {7ed35ca6-2f8a-43da-b4ee-79edd9308510}, !- Handle
  Node 2,                                 !- Name
  {a703cb8b-cae6-46fb-910f-1b1a77f50b07}, !- Inlet Port
  {ae264a99-5603-423a-a276-45a53dce9d65}; !- Outlet Port

OS:Connection,
  {f4eab3f7-e5f0-4bad-b7a9-d04392b70aa0}, !- Handle
  {453dfc38-b3e3-48f9-8997-17a180cacd1f}, !- Source Object
  3,                                      !- Outlet Port
  {125499fa-1d8d-4e54-98f7-ab6ba77cf923}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a703cb8b-cae6-46fb-910f-1b1a77f50b07}, !- Handle
  {125499fa-1d8d-4e54-98f7-ab6ba77cf923}, !- Source Object
  13,                                     !- Outlet Port
  {7ed35ca6-2f8a-43da-b4ee-79edd9308510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae264a99-5603-423a-a276-45a53dce9d65}, !- Handle
  {7ed35ca6-2f8a-43da-b4ee-79edd9308510}, !- Source Object
  3,                                      !- Outlet Port
  {9f975756-bdb8-45a2-935f-9e53f85533f0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {70ace4b4-1035-4057-b877-bab4ddf78591}, !- Handle
  Node 3,                                 !- Name
  {2bf76b74-dca8-4663-a8d9-54a80c88cf00}, !- Inlet Port
  {cd7a78a1-2025-4ff9-97ef-bcb6ffd70444}; !- Outlet Port

OS:Connection,
  {2bf76b74-dca8-4663-a8d9-54a80c88cf00}, !- Handle
  {9f975756-bdb8-45a2-935f-9e53f85533f0}, !- Source Object
  7,                                      !- Outlet Port
  {70ace4b4-1035-4057-b877-bab4ddf78591}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd7a78a1-2025-4ff9-97ef-bcb6ffd70444}, !- Handle
  {70ace4b4-1035-4057-b877-bab4ddf78591}, !- Source Object
  3,                                      !- Outlet Port
  {125499fa-1d8d-4e54-98f7-ab6ba77cf923}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {874b138e-f718-49b9-aba7-aeb4fbc0b578}, !- Handle
  {125499fa-1d8d-4e54-98f7-ab6ba77cf923}, !- Source Object
  15,                                     !- Outlet Port
  {10df0baa-d38f-4078-9548-940b9d819057}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {210d60d0-384c-472d-8fc6-4d0cb6518854}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {016f89df-907a-483d-a743-2d56d308d5e1}, !- Reference Setpoint Node Name
  {016f89df-907a-483d-a743-2d56d308d5e1}, !- Mixed Air Stream Node Name
  {453dfc38-b3e3-48f9-8997-17a180cacd1f}, !- Outdoor Air Stream Node Name
  {3a39cbb4-7ef7-4075-a1eb-3c8f521863c0}, !- Return Air Stream Node Name
  {7ed35ca6-2f8a-43da-b4ee-79edd9308510}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {16322ed9-7bb5-4aad-93d0-8fd21f3bef13}, !- Handle
  ZoneFullServiceRestaurantDiningBStoryGroundPSZACmaxOASch, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  {6bf5b016-99ac-48e3-8f74-2340b229722c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bf5b016-99ac-48e3-8f74-2340b229722c}, !- Handle
  ZoneFullServiceRestaurantDiningBStoryGroundPSZACmaxOASchDefault, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f02f1b6-04be-43e3-82c9-534238dcfc4e}, !- Handle
  ZoneFullServiceRestaurantDiningBendaStoryGroundPSZACmaxOASch, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  {cb0f1949-2de7-4cea-b573-58a2bc080554}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb0f1949-2de7-4cea-b573-58a2bc080554}, !- Handle
  ZoneFullServiceRestaurantDiningBendaStoryGroundPSZACmaxOASchDefault, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a5e058d-353a-4ee4-be8d-bf12e7925ba7}, !- Handle
  ZoneFullServiceRestaurantDiningCStoryGroundPSZACmaxOASch, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  {09163c3f-529e-4f09-ad59-a90edb8206b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09163c3f-529e-4f09-ad59-a90edb8206b4}, !- Handle
  ZoneFullServiceRestaurantDiningCStoryGroundPSZACmaxOASchDefault, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c6de6ea-2d96-4eec-8cc7-62671557775b}, !- Handle
  ZoneFullServiceRestaurantDiningCendaStoryGroundPSZACmaxOASch, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  {ecdedacc-bba3-4c08-842b-9aa50a05605c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecdedacc-bba3-4c08-842b-9aa50a05605c}, !- Handle
  ZoneFullServiceRestaurantDiningCendaStoryGroundPSZACmaxOASchDefault, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5526983-9cd3-40f2-a7c7-d7474bf619f1}, !- Handle
  ZoneFullServiceRestaurantKitchenAendbStoryGroundPSZACmaxOASch, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  {fcd158c0-d551-448b-bae6-046ebdb03cad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcd158c0-d551-448b-bae6-046ebdb03cad}, !- Handle
  ZoneFullServiceRestaurantKitchenAendbStoryGroundPSZACmaxOASchDefault, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff29f568-e800-4b8b-b49d-2acb6c2aa989}, !- Handle
  ZoneFullServiceRestaurantKitchenBendbStoryGroundPSZACmaxOASch, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  {2f8ad95f-6aa4-47b3-af04-62443f50ef2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f8ad95f-6aa4-47b3-af04-62443f50ef2b}, !- Handle
  ZoneFullServiceRestaurantKitchenBendbStoryGroundPSZACmaxOASchDefault, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e2bbdd8-685b-43c9-825e-6feb07403321}, !- Handle
  ZoneFullServiceRestaurantKitchenCendbStoryGroundPSZACmaxOASch, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  {863f7814-999a-4d9d-920a-9b44962213fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {863f7814-999a-4d9d-920a-9b44962213fc}, !- Handle
  ZoneFullServiceRestaurantKitchenCendbStoryGroundPSZACmaxOASchDefault, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {55e42080-000b-4970-aa48-baa29383a792}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a6f000b5-b90f-467a-a56e-124e15f8795b}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d2a87cb-4f70-44d2-a57f-14097f314bd2}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4555b9fc-5039-408e-9cf8-47ba1cc91e54}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8ecad977-b48d-4f17-a3b0-3aea8c4b9ee5}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {d69346b6-432b-4785-a29b-db564db92505}, !- Handle
  {020d338d-99da-47ac-8f0d-8e0854ed1aad}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_family_dining,              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_family_dining;             !- Feature Value 2

OS:AdditionalProperties,
  {144b432b-ca29-41fa-939e-30844369deef}, !- Handle
  {c06eb9fc-9687-4e2d-99fa-50be6675e07f}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_with_dishwashing,               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:Lights:Definition,
  {121fe308-4658-4fe9-a1a0-2fc6dc557594}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.90286269240353,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {243ca3fd-b08d-4eeb-9473-ab559cf27b74}, !- Handle
  {121fe308-4658-4fe9-a1a0-2fc6dc557594}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {18de8171-7e4f-46e9-8110-6a6a4be98ff8}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {121fe308-4658-4fe9-a1a0-2fc6dc557594}, !- Lights Definition Name
  {020d338d-99da-47ac-8f0d-8e0854ed1aad}, !- Space or SpaceType Name
  {064bcaae-31e4-460e-86a0-b316f3f76edc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fb064051-852f-4842-ab2e-d7dc3e1c6980}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.6148353885773,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {cbcb794f-c361-46b9-8721-49fbe6106d57}, !- Handle
  {fb064051-852f-4842-ab2e-d7dc3e1c6980}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {cb8b75b6-3c1d-48b5-8baf-c9a105a31a02}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {fb064051-852f-4842-ab2e-d7dc3e1c6980}, !- Lights Definition Name
  {020d338d-99da-47ac-8f0d-8e0854ed1aad}, !- Space or SpaceType Name
  {064bcaae-31e4-460e-86a0-b316f3f76edc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3d75c6ae-b470-47be-953d-b59c16f5722e}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.81330159080071,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bb6acfba-7511-474c-88b8-edfb83c33944}, !- Handle
  {3d75c6ae-b470-47be-953d-b59c16f5722e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {087f161e-1889-432a-b0d4-4c9ec780281c}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {3d75c6ae-b470-47be-953d-b59c16f5722e}, !- Lights Definition Name
  {020d338d-99da-47ac-8f0d-8e0854ed1aad}, !- Space or SpaceType Name
  {064bcaae-31e4-460e-86a0-b316f3f76edc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {06950934-5609-4d0b-b62a-4226a1841c8d}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.18291968484216,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0749bd94-8767-4675-bb05-9264c9963f59}, !- Handle
  {06950934-5609-4d0b-b62a-4226a1841c8d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {2a461dfc-0a7e-4bd5-8ad9-76ed71667c94}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {06950934-5609-4d0b-b62a-4226a1841c8d}, !- Lights Definition Name
  {c06eb9fc-9687-4e2d-99fa-50be6675e07f}, !- Space or SpaceType Name
  {064bcaae-31e4-460e-86a0-b316f3f76edc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {bc4fbbe4-e589-4fdd-b4f2-6892157de904}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.69030666480136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c81b41aa-90e7-47e6-9618-f89188e23a13}, !- Handle
  {bc4fbbe4-e589-4fdd-b4f2-6892157de904}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {dee100c6-bbac-4791-9e81-3bf5b392ff46}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {bc4fbbe4-e589-4fdd-b4f2-6892157de904}, !- Lights Definition Name
  {c06eb9fc-9687-4e2d-99fa-50be6675e07f}, !- Space or SpaceType Name
  {064bcaae-31e4-460e-86a0-b316f3f76edc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {064bcaae-31e4-460e-86a0-b316f3f76edc}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  {3d8e4f2f-db8b-4213-9069-47094346b022}, !- Default Day Schedule Name
  {e5a44a19-f818-4b37-b40c-3bd21db545ad}, !- Summer Design Day Schedule Name
  {fb1cbcae-ff8a-4e4c-8fd7-bc5f8f7985f6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d7bb79c4-477e-44e3-956e-24af3227a299}, !- Handle
  {064bcaae-31e4-460e-86a0-b316f3f76edc}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:Schedule:Day,
  {3d8e4f2f-db8b-4213-9069-47094346b022}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 1, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.528772124010165,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.503042593131392,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.485121431686313,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.467200270241235,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.449279108796156,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.431357947351078,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.423194469886354,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.41503099242163,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.406867514956906,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.398704037492181,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.395153927494136,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.391603817496091,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.388053707498045,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.3845035975,                           !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.38643590392616,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.388368210352319,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.390300516778479,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.392232823204639,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.393925712631655,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.395618602058671,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.397311491485687,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.399004380912702,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.40354221158687,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.408080042261038,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.412617872935206,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.417155703609374,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.437690466987823,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.458225230366272,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.478759993744721,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.49929475712317,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.523160103870257,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.547025450617344,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.570890797364431,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.594756144111518,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.615538735361885,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.636321326612252,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.657103917862619,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.677886509112986,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6914670828942,                        !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.705047656675415,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.71862823045663,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.732208804237845,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.737897459732473,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.743586115227102,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.749274770721731,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.754963426216359,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.755611042232483,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.756258658248606,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.756906274264729,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.757553890280853,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.757794339654723,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.758034789028594,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.758275238402465,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.758515687776335,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.758594533192971,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.758673378609606,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.758752224026241,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.758831069442877,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.758607142002134,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.758383214561391,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.758159287120648,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.757935359679906,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.75800045385018,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.758065548020454,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.758130642190729,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.758195736361003,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.758112619320498,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.758029502279993,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.757946385239488,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.757863268198983,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.760595121663561,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.763326975128139,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.766058828592717,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768790682057295,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768844810292971,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768898938528648,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768953066764324,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.768034270132462,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.767061345264924,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.766088420397386,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.765115495529848,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.760975607437874,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7568357193459,                        !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.752695831253926,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.748555943161952,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.73677128346799,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.724986623774028,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.713201964080066,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.701417304386104,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.6775531574512,                        !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.653689010516295,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.629824863581391,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.605960716646486,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.580231185767713,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.554501654888939;                      !- Value Until Time 96

OS:AdditionalProperties,
  {b32c5e11-3a14-4bf4-843e-805bb10a3a2f}, !- Handle
  {3d8e4f2f-db8b-4213-9069-47094346b022}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {e5a44a19-f818-4b37-b40c-3bd21db545ad}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb1cbcae-ff8a-4e4c-8fd7-bc5f8f7985f6}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8c62a201-71a5-4404-9d49-922bef9be45a}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0 1, !- Name
  {064bcaae-31e4-460e-86a0-b316f3f76edc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1276fab0-83f2-49ee-9e2e-050dafea054a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {91d2925d-fc68-4ffe-8ce6-c3cef0716f28}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0_day_sch 1, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.44869368225,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.414387632,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.39049274375,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3665978555,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.34270296725,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.318808079,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3079234395,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2970388,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2861541605,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275269521,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.27053603975,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2658025585,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.26106907725,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.256335596,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25891200525,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2614884145,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.26406482375,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.266641233,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2688984195,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.271155606,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2734127925,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.275669979,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2817204215,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.287770864,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2938213065,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.299871749,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.32725144075,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3546311325,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.38201082425,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.409390516,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.44121098675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4730314575,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.50485192825,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.536672399,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.564382528,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.592092657,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.619802786,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.647512915,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6656203515,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.683727788,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.7018352245,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.719942661,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.727527537,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.735112413,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.742697289,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.750282165,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.75114565325,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.7520091415,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.75287262975,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.753736118,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.75405671725,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.7543773165,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.75469791575,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.755018515,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75512364225,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.7552287695,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.75533389675,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.755439024,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.755140454,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.754841884,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.754543314,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.754244744,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.75433153625,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.7544183285,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.75450512075,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.754591913,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.75448109025,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.7543702675,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.75425944475,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.754148622,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.75779109425,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7614335665,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.76507603875,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768718511,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768790682,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768862853,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768935024,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.7677099615,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.766412728,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.7651154945,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.763818261,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.75829840875,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7527785565,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.74725870425,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.741738852,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.72602596825,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.7103130845,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.69460020075,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.678887317,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.647068446,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.615249575,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.583430704,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.551611833,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.51730578275,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4829997325;                           !- Value Until Time 96

OS:AdditionalProperties,
  {ce77d704-99cc-40a1-8e66-49409a85bbea}, !- Handle
  {91d2925d-fc68-4ffe-8ce6-c3cef0716f28}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {501c9bc8-a93d-4211-afe0-0ae4b8d3f2fb}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 2, !- Name
  {064bcaae-31e4-460e-86a0-b316f3f76edc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {413f08f5-cb30-4896-9148-1893cf7c08c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {4ec64c85-8de0-4c89-a82c-c28daf5b24ae}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 1_day_sch 1, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.44869368225,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.414387632,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.39049274375,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3665978555,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.34270296725,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.318808079,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3079234395,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2970388,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2861541605,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275269521,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.27053603975,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2658025585,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.26106907725,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.256335596,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25891200525,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2614884145,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.26406482375,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.266641233,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2688984195,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.271155606,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2734127925,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.275669979,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2817204215,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.287770864,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2938213065,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.299871749,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.32725144075,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3546311325,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.38201082425,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.409390516,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.44121098675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4730314575,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.50485192825,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.536672399,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.564382528,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.592092657,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.619802786,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.647512915,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6656203515,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.683727788,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.7018352245,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.719942661,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.727527537,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.735112413,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.742697289,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.750282165,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.75114565325,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.7520091415,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.75287262975,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.753736118,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.75405671725,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.7543773165,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.75469791575,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.755018515,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75512364225,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.7552287695,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.75533389675,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.755439024,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.755140454,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.754841884,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.754543314,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.754244744,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.75433153625,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.7544183285,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.75450512075,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.754591913,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.75448109025,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.7543702675,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.75425944475,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.754148622,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.75779109425,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7614335665,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.76507603875,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768718511,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768790682,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768862853,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768935024,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.7677099615,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.766412728,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.7651154945,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.763818261,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.75829840875,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7527785565,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.74725870425,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.741738852,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.72602596825,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.7103130845,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.69460020075,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.678887317,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.647068446,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.615249575,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.583430704,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.551611833,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.51730578275,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4829997325;                           !- Value Until Time 96

OS:AdditionalProperties,
  {92e8e74a-d5d7-4825-87c8-ec616ac14c20}, !- Handle
  {4ec64c85-8de0-4c89-a82c-c28daf5b24ae}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {418d35cd-f74d-4b39-aa7a-8ae6c875abd3}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  {c69f80f2-17c4-46ba-876c-9aa3fc111c16}, !- Default Day Schedule Name
  {0f56bc59-9461-480d-99ae-7e2d35175ee5}, !- Summer Design Day Schedule Name
  {b055ffb6-1a5f-453f-8c16-ef0eece02337}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8585e64c-461b-4ff2-b22b-ea880ebc7053}, !- Handle
  {418d35cd-f74d-4b39-aa7a-8ae6c875abd3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:Schedule:Day,
  {c69f80f2-17c4-46ba-876c-9aa3fc111c16}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default 1, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.060940431243357,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0624888890541963,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0640373468650356,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0655858046758749,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0671342624867141,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0686827202975534,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0702311781083927,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0717796359192319,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0733280937300712,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0748765515409104,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0764250093517498,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.077973467162589,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0795219249734282,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0810703827842675,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0826188405951068,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.084167298405946,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0857157562167853,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0872642140276245,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0888126718384638,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0903611296493031,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.110639489772406,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.130917849895508,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.151196210018611,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.171474570141713,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.176929701664502,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.18238483318729,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.187839964710079,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.193295096232867,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.197949533656728,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.202603971080589,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.207258408504449,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.21191284592831,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.228957385744916,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.246001925561522,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.263046465378128,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.280091005194735,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.308255473854371,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.336419942514007,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.364584411173642,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.392748879833278,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.412549641328926,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.432350402824574,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.452151164320222,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.47195192581587,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.49222121156505,                       !- Value Until Time 45
  11,                                     !- Hour 46
  18,                                     !- Minute 46
  0.497288533002346,                      !- Value Until Time 46
  11,                                     !- Hour 47
  33,                                     !- Minute 47
  0.533046915358238,                      !- Value Until Time 47
  11,                                     !- Hour 48
  37,                                     !- Minute 48
  0.535427648996375,                      !- Value Until Time 48
  11,                                     !- Hour 49
  52,                                     !- Minute 49
  0.533927989306167,                      !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.532428329615959,                      !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.530928669925751,                      !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.529429010235543,                      !- Value Until Time 52
  12,                                     !- Hour 53
  52,                                     !- Minute 53
  0.531639336683403,                      !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.533849663131264,                      !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.536059989579125,                      !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.538270316026986,                      !- Value Until Time 56
  13,                                     !- Hour 57
  52,                                     !- Minute 57
  0.537397265735998,                      !- Value Until Time 57
  14,                                     !- Hour 58
  7,                                      !- Minute 58
  0.536524215445011,                      !- Value Until Time 58
  14,                                     !- Hour 59
  22,                                     !- Minute 59
  0.535651165154024,                      !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.534778114863036,                      !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.535551585840199,                      !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.536325056817362,                      !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.537098527794525,                      !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.537871998771688,                      !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.540270499078766,                      !- Value Until Time 65
  16,                                     !- Hour 66
  7,                                      !- Minute 66
  0.542668999385844,                      !- Value Until Time 66
  16,                                     !- Hour 67
  22,                                     !- Minute 67
  0.545067499692922,                      !- Value Until Time 67
  16,                                     !- Hour 68
  37,                                     !- Minute 68
  0.547466,                               !- Value Until Time 68
  16,                                     !- Hour 69
  52,                                     !- Minute 69
  0.547094189468527,                      !- Value Until Time 69
  17,                                     !- Hour 70
  7,                                      !- Minute 70
  0.546722378937053,                      !- Value Until Time 70
  17,                                     !- Hour 71
  22,                                     !- Minute 71
  0.546350568405579,                      !- Value Until Time 71
  17,                                     !- Hour 72
  37,                                     !- Minute 72
  0.545978757874106,                      !- Value Until Time 72
  17,                                     !- Hour 73
  52,                                     !- Minute 73
  0.529711366544094,                      !- Value Until Time 73
  17,                                     !- Hour 74
  56,                                     !- Minute 74
  0.525644518711591,                      !- Value Until Time 74
  18,                                     !- Hour 75
  11,                                     !- Minute 75
  0.433751295118624,                      !- Value Until Time 75
  18,                                     !- Hour 76
  15,                                     !- Minute 76
  0.42072087624605,                       !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.382060700149468,                      !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.343400524052886,                      !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.304740347956303,                      !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.266080171859721,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.231302395005719,                      !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.196524618151717,                      !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.161746841297714,                      !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.126969064443712,                      !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.113568602154586,                      !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.10016813986546,                       !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.0867676775763333,                     !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.073367215287207,                      !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.069776628806002,                      !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.0661860423247969,                     !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.0625954558435919,                     !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.0590048693623868,                     !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.0579403020217901,                     !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.0568757346811934,                     !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.0558111673405967,                     !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.0547466,                              !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.0562950578108392,                     !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.0578435156216786,                     !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.0593919734325178;                     !- Value Until Time 99

OS:AdditionalProperties,
  {d9de4855-95e1-4fe6-bd70-f4db3a5e5224}, !- Handle
  {c69f80f2-17c4-46ba-876c-9aa3fc111c16}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05113 | hoo_end + 1.5 ~ 0.036094 | hoo_end + 2.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 4.0 ~ 0.522401 | mid - 3.0 ~ 0.534863 | mid - 2.0 ~ 0.528583 | mid - 1.0 ~ 0.537839 | mid ~ 0.534183 | mid + 1.0 ~ 0.537422 | mid + 2.0 ~ 0.547466 | mid + 3.0 ~ 0.545909 | mid + 4.0 ~ 0.524621 | hoo_end - 3.5 ~ 0.482984 | hoo_end - 2.5 ~ 0.414776 | hoo_end - 1.5 ~ 0.252882 | hoo_end - 0.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {0f56bc59-9461-480d-99ae-7e2d35175ee5}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b055ffb6-1a5f-453f-8c16-ef0eece02337}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {702be774-b4e9-4591-950e-57989a6ca12c}, !- Handle
  Schedule Rule 15,                       !- Name
  {418d35cd-f74d-4b39-aa7a-8ae6c875abd3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf938d47-a8b6-424a-975e-6f3c4b766b42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1b7339a-877d-4b6f-8466-be024893d819}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0409105,                              !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.038427,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0359435,                              !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.03346,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0345010833333333,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0355421666666667,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.03658325,                             !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0376243333333333,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0386654166666667,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0397065,                              !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0407475833333333,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0417886666666667,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.04282975,                             !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0438708333333333,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0449119166666667,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.045953,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0469940833333333,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0480351666666667,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.04907625,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0501173333333333,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0511584166666667,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0521995,                              !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0532405833333333,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0542816666666667,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.05532275,                             !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0563638333333333,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0574049166666667,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.058446,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.07696275,                             !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0954795,                              !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.11399625,                             !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.132513,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.1395825,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.146652,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.1537215,                              !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.160791,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.16369975,                             !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.1666085,                              !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.16951725,                             !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.172426,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.18618125,                             !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.1999365,                              !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.21369175,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.227447,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.26190025,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.2963535,                              !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.33080675,                             !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.36526,                                !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.39657125,                             !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4278825,                              !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.45919375,                             !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.490505,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.576626,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.622858,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.6196915,                              !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.616525,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.6133585,                              !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.610192,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.60441025,                             !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.5986285,                              !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.59284675,                             !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.587065,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.58243,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.577795,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.57316,                                !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.568525,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.563963,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.559401,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.554839,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.550277,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.55021775,                             !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.5501585,                              !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.55009925,                             !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.55004,                                !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.54724075,                             !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.5444415,                              !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.54164225,                             !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.538843,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.514044,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.406465,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.36588225,                             !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.3252995,                              !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.28471675,                             !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.244134,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.2092625,                              !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.174391,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.1395195,                              !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.104648,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.10155725,                             !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0984665,                              !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.09537575,                             !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.092285,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.08006225,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0678395,                              !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.05561675,                             !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.043394;                               !- Value Until Time 96

OS:AdditionalProperties,
  {d436d1db-f109-4143-baab-bcf768fc9841}, !- Handle
  {c1b7339a-877d-4b6f-8466-be024893d819}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092285 | hoo_end + 1.5 ~ 0.043394 | hoo_end + 2.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 4.0 ~ 0.619177 | mid - 3.0 ~ 0.622858 | mid - 2.0 ~ 0.610192 | mid - 1.0 ~ 0.587065 | mid ~ 0.568525 | mid + 1.0 ~ 0.550277 | mid + 2.0 ~ 0.55004 | mid + 3.0 ~ 0.538843 | mid + 4.0 ~ 0.514044 | hoo_end - 3.5 ~ 0.475321 | hoo_end - 2.5 ~ 0.406465 | hoo_end - 1.5 ~ 0.244134 | hoo_end - 0.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {4947ab35-cb9c-4e09-9cca-e0dac3bc5458}, !- Handle
  Schedule Rule 16,                       !- Name
  {418d35cd-f74d-4b39-aa7a-8ae6c875abd3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {038d0329-f3c9-4b45-8e77-e844d9663788}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf042107-4f9d-414f-8713-bcf03c34de83}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0401675,                              !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.038205,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0362425,                              !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.03428,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.03550125,                             !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0367225,                              !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.03794375,                             !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.039165,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.04038625,                             !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0416075,                              !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.04282875,                             !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.04405,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.04527125,                             !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0464925,                              !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.04771375,                             !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.048935,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.05015625,                             !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0513775,                              !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.05259875,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.05382,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.05504125,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0562625,                              !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.05748375,                             !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.058705,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.05992625,                             !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0611475,                              !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.06236875,                             !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.06359,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0842665,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.104943,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.1256195,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.146296,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.1521955,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.158095,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.1639945,                              !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.169894,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.1732385,                              !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.176583,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.1799275,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.183272,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.20107875,                             !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.2188855,                              !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.23669225,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.254499,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.29234975,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.3302005,                              !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.36805125,                             !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.405902,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.43009875,                             !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4542955,                              !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.47849225,                             !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.502689,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.586251,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.635706,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.63208825,                             !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.6284705,                              !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.62485275,                             !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.621235,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.615429,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.609623,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.603817,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.598011,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5928435,                              !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.587676,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.5825085,                              !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.577341,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.5765495,                              !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.575758,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.5749665,                              !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.574175,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.57324875,                             !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.5723225,                              !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.57139625,                             !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.57047,                                !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.56866275,                             !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.5668555,                              !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.56504825,                             !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.563241,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.544794,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.454526,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.43452225,                             !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.4145185,                              !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.39451475,                             !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.374511,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.3363885,                              !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.298266,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.2601435,                              !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.222021,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.189675,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.157329,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.124983,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.092637,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.08001025,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0673835,                              !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.05475675,                             !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.04213;                                !- Value Until Time 96

OS:AdditionalProperties,
  {be972db0-7952-4fcf-8b12-f95ceff17fa7}, !- Handle
  {cf042107-4f9d-414f-8713-bcf03c34de83}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092637 | hoo_end + 1.5 ~ 0.04213 | hoo_end + 2.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 4.0 ~ 0.628852 | mid - 3.0 ~ 0.635706 | mid - 2.0 ~ 0.621235 | mid - 1.0 ~ 0.598011 | mid ~ 0.577341 | mid + 1.0 ~ 0.574175 | mid + 2.0 ~ 0.57047 | mid + 3.0 ~ 0.563241 | mid + 4.0 ~ 0.544794 | hoo_end - 3.5 ~ 0.511745 | hoo_end - 2.5 ~ 0.454526 | hoo_end - 1.5 ~ 0.374511 | hoo_end - 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {44887b57-9397-4b9e-8ae1-c215805e04d6}, !- Handle
  Schedule Rule 17,                       !- Name
  {418d35cd-f74d-4b39-aa7a-8ae6c875abd3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {23015fec-0f5e-47c8-8f27-b4e77af9d852}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81755587-8afc-4f45-884b-84dbdf4d2323}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day 1, !- Name
  {050ba7a0-7545-4ba4-99bf-421f79b55dd0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.039432347826087,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0410774347826087,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0427225217391304,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0443676086956522,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0460126956521739,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0476577826086956,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0493028695652174,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0509479565217391,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0525930434782609,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0542381304347826,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0558832173913043,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0575283043478261,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0591733913043478,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0608184782608696,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0624635652173913,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.064108652173913,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0657537391304348,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0673988260869565,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0690439130434783,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.070689,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.091921,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.113153,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.134385,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.155617,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.16150725,                             !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.1673975,                              !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.17328775,                             !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.179178,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.183988,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.188798,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.193608,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.198418,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.2159685,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.233519,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.2510695,                              !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.26862,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.3023825,                              !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.336145,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.3699075,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.40367,                                !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.42675275,                             !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4498355,                              !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.47291825,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.496001,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.5404786,                              !- Value Until Time 45
  11,                                     !- Hour 46
  18,                                     !- Minute 46
  0.551598,                               !- Value Until Time 46
  11,                                     !- Hour 47
  33,                                     !- Minute 47
  0.6115452,                              !- Value Until Time 47
  11,                                     !- Hour 48
  37,                                     !- Minute 48
  0.611674,                               !- Value Until Time 48
  11,                                     !- Hour 49
  52,                                     !- Minute 49
  0.6057265,                              !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.599779,                               !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.5938315,                              !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.587884,                               !- Value Until Time 52
  12,                                     !- Hour 53
  52,                                     !- Minute 53
  0.5828645,                              !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.577845,                               !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.5728255,                              !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.567806,                               !- Value Until Time 56
  13,                                     !- Hour 57
  52,                                     !- Minute 57
  0.56574975,                             !- Value Until Time 57
  14,                                     !- Hour 58
  7,                                      !- Minute 58
  0.5636935,                              !- Value Until Time 58
  14,                                     !- Hour 59
  22,                                     !- Minute 59
  0.56163725,                             !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.559581,                               !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.55897125,                             !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.5583615,                              !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.55775175,                             !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.557142,                               !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.56337375,                             !- Value Until Time 65
  16,                                     !- Hour 66
  7,                                      !- Minute 66
  0.5696055,                              !- Value Until Time 66
  16,                                     !- Hour 67
  22,                                     !- Minute 67
  0.57583725,                             !- Value Until Time 67
  16,                                     !- Hour 68
  37,                                     !- Minute 68
  0.582069,                               !- Value Until Time 68
  16,                                     !- Hour 69
  52,                                     !- Minute 69
  0.5815845,                              !- Value Until Time 69
  17,                                     !- Hour 70
  7,                                      !- Minute 70
  0.5811,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  22,                                     !- Minute 71
  0.5806155,                              !- Value Until Time 71
  17,                                     !- Hour 72
  37,                                     !- Minute 72
  0.580131,                               !- Value Until Time 72
  17,                                     !- Hour 73
  52,                                     !- Minute 73
  0.5640782,                              !- Value Until Time 73
  17,                                     !- Hour 74
  56,                                     !- Minute 74
  0.560065,                               !- Value Until Time 74
  18,                                     !- Hour 75
  11,                                     !- Minute 75
  0.4798322,                              !- Value Until Time 75
  18,                                     !- Hour 76
  15,                                     !- Minute 76
  0.468523,                               !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.44647825,                             !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.4244335,                              !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.40238875,                             !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.380344,                               !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.342718,                               !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.305092,                               !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.267466,                               !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.22984,                                !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.185927,                               !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.142014,                               !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.098101,                               !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.054188,                               !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.049984,                               !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.04578,                                !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.041576,                               !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.037372,                               !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.036242,                               !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.035112,                               !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.033982,                               !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.032852,                               !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.0344970869565217,                     !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.0361421739130435,                     !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.0377872608695652;                     !- Value Until Time 99

OS:AdditionalProperties,
  {4b7f1faf-3d40-49c6-8ba3-590872ac18b4}, !- Handle
  {81755587-8afc-4f45-884b-84dbdf4d2323}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.054188 | hoo_end + 1.5 ~ 0.037372 | hoo_end + 2.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 4.0 ~ 0.61103 | mid - 3.0 ~ 0.611674 | mid - 2.0 ~ 0.587884 | mid - 1.0 ~ 0.567806 | mid ~ 0.559581 | mid + 1.0 ~ 0.557142 | mid + 2.0 ~ 0.582069 | mid + 3.0 ~ 0.580131 | mid + 4.0 ~ 0.560065 | hoo_end - 3.5 ~ 0.525069 | hoo_end - 2.5 ~ 0.468523 | hoo_end - 1.5 ~ 0.380344 | hoo_end - 0.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Constant,
  {0a3b2059-dcce-4666-91ba-acc008694ae2}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {d20c5f99-7df8-4a22-b325-043dc7f474a1}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {73de45d0-751e-4b15-87e9-589ff9eae759}, !- Default Day Schedule Name
  {92ba8d5e-685f-43fe-9f79-933c990440a9}, !- Summer Design Day Schedule Name
  {55d35def-f263-4878-8363-3de256db3904}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e42aaea4-2aa7-4d1b-b2fe-ca1cad687960}, !- Handle
  {d20c5f99-7df8-4a22-b325-043dc7f474a1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  48.217254200019937,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {73de45d0-751e-4b15-87e9-589ff9eae759}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {92ba8d5e-685f-43fe-9f79-933c990440a9}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55d35def-f263-4878-8363-3de256db3904}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c32f39b-6ce7-40f9-bc59-36fb3d64d275}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {d20c5f99-7df8-4a22-b325-043dc7f474a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e5e38bed-e763-4205-8ebe-f34512f050b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5e38bed-e763-4205-8ebe-f34512f050b6}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f733a8b4-df69-4bac-b6ed-d63c63aa9c72}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {d20c5f99-7df8-4a22-b325-043dc7f474a1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {15e0a6cd-ada5-4750-bd4b-933ce104003a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15e0a6cd-ada5-4750-bd4b-933ce104003a}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {6d245e0b-446b-45a9-8f06-1a762ad8c0b5}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {b3423f6e-c820-4433-900f-808f19395c0d}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {6f7e91b1-6d34-45f0-a16c-fbe9318083cc}, !- Default Day Schedule Name
  {b4acfc37-f8e5-4bf8-8cec-b5cc0845237c}, !- Summer Design Day Schedule Name
  {24005516-4832-474c-b125-bd676d7d9f96}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {35ce5164-61df-4fc7-a2b6-1a903082173d}, !- Handle
  {b3423f6e-c820-4433-900f-808f19395c0d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.074999999999694,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6f7e91b1-6d34-45f0-a16c-fbe9318083cc}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b4acfc37-f8e5-4bf8-8cec-b5cc0845237c}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24005516-4832-474c-b125-bd676d7d9f96}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d877801f-7e69-4b85-91e6-1968cd3dbcf8}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {b3423f6e-c820-4433-900f-808f19395c0d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40f45409-e3ac-402d-872e-6f3368ca1e2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40f45409-e3ac-402d-872e-6f3368ca1e2b}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fdbf6307-e913-4394-a72e-793b00b19413}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {b3423f6e-c820-4433-900f-808f19395c0d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fcf9d3ff-f432-497c-916e-e17c6f8f7977}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fcf9d3ff-f432-497c-916e-e17c6f8f7977}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {fd0ffcf5-d457-4840-8f44-c6c0c9bb524a}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {096fd4ee-e4f2-49dc-b645-18d3e51d4d54}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {1ee20235-8663-4228-87cf-1db157616a4b}, !- Default Day Schedule Name
  {b5a4ea09-6c8f-44cb-8718-a12991cd9000}, !- Summer Design Day Schedule Name
  {9ef69360-f31f-4b96-9af1-cb676f00fa2e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d06e9649-2c80-4fb2-854c-f6c4d9ff68a4}, !- Handle
  {096fd4ee-e4f2-49dc-b645-18d3e51d4d54}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  181.94793851962319,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1ee20235-8663-4228-87cf-1db157616a4b}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b5a4ea09-6c8f-44cb-8718-a12991cd9000}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ef69360-f31f-4b96-9af1-cb676f00fa2e}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34445f08-2e6e-4868-bcd4-842dd8023f59}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {096fd4ee-e4f2-49dc-b645-18d3e51d4d54}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d371163-80d7-4d17-89d6-cfe6277eb7d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d371163-80d7-4d17-89d6-cfe6277eb7d4}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c6244381-f240-45d6-ab3b-73dd61ddcf30}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {096fd4ee-e4f2-49dc-b645-18d3e51d4d54}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b6d72dc0-8fea-4773-a54c-6da9efd5a3ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6d72dc0-8fea-4773-a54c-6da9efd5a3ac}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {420d22f3-ab62-4eaf-8bc3-7339fcd4cbf2}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {690c67d5-897f-433c-a632-b12e4d960caf}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {c14ace15-c1a8-4335-ab3a-33151fc1586d}, !- Default Day Schedule Name
  {0c9579b3-d314-4f62-b220-1eb02cfb81fd}, !- Summer Design Day Schedule Name
  {83005a4e-8380-4dd3-b481-fb90288e2e17}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a63303bb-c687-4bd1-8d51-fa097f082d57}, !- Handle
  {690c67d5-897f-433c-a632-b12e4d960caf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  56.885553080335505,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c14ace15-c1a8-4335-ab3a-33151fc1586d}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0c9579b3-d314-4f62-b220-1eb02cfb81fd}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83005a4e-8380-4dd3-b481-fb90288e2e17}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2d1ad2eb-7276-4981-9693-171153597d11}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {690c67d5-897f-433c-a632-b12e4d960caf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c5fa444-b569-44b8-83db-ecd9f6261557}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c5fa444-b569-44b8-83db-ecd9f6261557}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {479d6958-0374-4d0c-8f77-7ac14a9f0612}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {690c67d5-897f-433c-a632-b12e4d960caf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {34733335-7ffa-4d18-905d-ac1cec73289a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34733335-7ffa-4d18-905d-ac1cec73289a}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {5d55e10a-b4f6-41ba-b7bf-85d9005d802d}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {aef4987b-c583-4ee9-8e7d-30d6d9e6aca7}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {2ed0c822-c710-4f99-a1b5-3bb510fbd8f0}, !- Default Day Schedule Name
  {632b2519-08e8-445b-b69a-9700922378a4}, !- Summer Design Day Schedule Name
  {3ba9ef9f-b1e7-4c77-87dc-7213063d496f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {95519e80-cf81-42fb-a76e-f12c2ff51f32}, !- Handle
  {aef4987b-c583-4ee9-8e7d-30d6d9e6aca7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  48.217254200020022,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2ed0c822-c710-4f99-a1b5-3bb510fbd8f0}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {632b2519-08e8-445b-b69a-9700922378a4}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ba9ef9f-b1e7-4c77-87dc-7213063d496f}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c255ab05-7f4a-4c35-9ca0-61c7828c9fb7}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {aef4987b-c583-4ee9-8e7d-30d6d9e6aca7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {740750de-1180-4d91-bbbb-42349f95769e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {740750de-1180-4d91-bbbb-42349f95769e}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ff35e998-5a8c-40c2-bba6-03c1aa47d6ce}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {aef4987b-c583-4ee9-8e7d-30d6d9e6aca7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {22173994-a823-4574-942c-db9a3d12ad88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22173994-a823-4574-942c-db9a3d12ad88}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {b5ee4057-07fc-45d8-9115-c26f159a1561}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {fd1a9655-c710-4bfe-ae27-e1bb8fa432d4}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {a4bfc743-16e7-4747-8a63-e8b9a899303f}, !- Default Day Schedule Name
  {79b46e29-9f07-4978-b04a-7fb9df592105}, !- Summer Design Day Schedule Name
  {4e019214-67e5-4a7b-a6e6-37206d33079e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3068d4dc-a965-40f8-b998-76d93870ff56}, !- Handle
  {fd1a9655-c710-4bfe-ae27-e1bb8fa432d4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.074999999999719,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a4bfc743-16e7-4747-8a63-e8b9a899303f}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {79b46e29-9f07-4978-b04a-7fb9df592105}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e019214-67e5-4a7b-a6e6-37206d33079e}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c145a137-e5d2-4728-9561-fdf35d5df9bb}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {fd1a9655-c710-4bfe-ae27-e1bb8fa432d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80788696-699c-4ea4-bf5d-248f8864b133}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80788696-699c-4ea4-bf5d-248f8864b133}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9b60a6c9-cebb-4a1e-8e5d-7f0519014086}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {fd1a9655-c710-4bfe-ae27-e1bb8fa432d4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {282d9d07-15c7-49f4-84a9-76be829a83a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {282d9d07-15c7-49f4-84a9-76be829a83a3}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {f3b6bf6b-4cc6-42b8-b224-00379d275e3c}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {57b054a6-965c-4965-b48f-926f7bd66f97}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {805529d8-ec3c-4f52-a944-835af17b99f5}, !- Default Day Schedule Name
  {dea84d99-11ee-4a06-936e-d97981b87e4e}, !- Summer Design Day Schedule Name
  {9a00c1da-52c0-4593-8b8a-599851c5d0ff}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c2cefc5d-b6a1-4005-b5a1-e949cba9ed36}, !- Handle
  {57b054a6-965c-4965-b48f-926f7bd66f97}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.64688797614295701,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {805529d8-ec3c-4f52-a944-835af17b99f5}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dea84d99-11ee-4a06-936e-d97981b87e4e}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a00c1da-52c0-4593-8b8a-599851c5d0ff}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1e84511-735b-452a-b9f0-a513e80854b0}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {57b054a6-965c-4965-b48f-926f7bd66f97}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {376fcf93-68ac-4149-8df6-23930937ec10}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {376fcf93-68ac-4149-8df6-23930937ec10}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b00470d7-b60b-420d-b723-90193f6ab95e}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {57b054a6-965c-4965-b48f-926f7bd66f97}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {beaaeea8-4b64-4e27-ac4e-ef600110146a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {beaaeea8-4b64-4e27-ac4e-ef600110146a}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {5b70e1b0-956d-4335-8f69-1953ef7084e9}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {a50da76d-9e32-4354-ac20-774cb26acda8}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {08de4449-061c-4330-b523-9473325603e7}, !- Default Day Schedule Name
  {d4c0355c-0ab5-47a3-bd86-bc679ca40061}, !- Summer Design Day Schedule Name
  {2d684e70-1b71-4d4e-b8db-79af4bd51919}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {05ff8b37-2aca-4191-8588-ca2a4ed4e1a9}, !- Handle
  {a50da76d-9e32-4354-ac20-774cb26acda8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999765,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {08de4449-061c-4330-b523-9473325603e7}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d4c0355c-0ab5-47a3-bd86-bc679ca40061}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d684e70-1b71-4d4e-b8db-79af4bd51919}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e2a8c8c7-8ebf-4dc6-b29e-ee86330436d4}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {a50da76d-9e32-4354-ac20-774cb26acda8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bce179ee-ad34-4810-9405-a94c3e86fccb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bce179ee-ad34-4810-9405-a94c3e86fccb}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {47995fa1-758c-46ec-80ce-86daf43006bb}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {a50da76d-9e32-4354-ac20-774cb26acda8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f2fbdacb-40fc-4bd4-bd78-3c75cf3ca469}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2fbdacb-40fc-4bd4-bd78-3c75cf3ca469}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {42170d4a-cb2e-4e8b-91d9-d6d620bedeee}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {8b68bb44-9088-4f9c-902f-06d87fd628ef}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {4a1bb7d4-323b-4eef-a911-a3f885991201}, !- Default Day Schedule Name
  {93f840e3-382e-4ac7-aad1-d495687e4496}, !- Summer Design Day Schedule Name
  {4ef4b3e0-1a17-4da0-a442-52e4109d2c4e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2dec9713-f76b-4e32-b39c-119ba3f017a5}, !- Handle
  {8b68bb44-9088-4f9c-902f-06d87fd628ef}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.4410335193307953,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4a1bb7d4-323b-4eef-a911-a3f885991201}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {93f840e3-382e-4ac7-aad1-d495687e4496}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ef4b3e0-1a17-4da0-a442-52e4109d2c4e}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0d977a11-8b3b-48d5-a1e4-5527e3c6eacc}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {8b68bb44-9088-4f9c-902f-06d87fd628ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f67fdd10-c397-46aa-ac7d-f2701ea21bbc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f67fdd10-c397-46aa-ac7d-f2701ea21bbc}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {32b5c2fb-5948-4841-933f-b971d9863f59}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {8b68bb44-9088-4f9c-902f-06d87fd628ef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e1c1c272-2535-4790-be68-a42cc98e9477}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1c1c272-2535-4790-be68-a42cc98e9477}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {3e412cbb-550c-4423-82f8-0402b0ce58ff}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {1180f27b-be39-44a5-9eec-4444ad3c0847}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {658920e5-949b-4ac6-88e6-39b97cdf9799}, !- Default Day Schedule Name
  {fb161e92-ccd3-4c8c-824e-fda2308fdf69}, !- Summer Design Day Schedule Name
  {4edc85be-f022-4834-97f6-16f3dffbb8b3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f3c17161-8e71-47b4-acf5-2b58ea8e94a9}, !- Handle
  {1180f27b-be39-44a5-9eec-4444ad3c0847}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.2451905283832447,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {658920e5-949b-4ac6-88e6-39b97cdf9799}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fb161e92-ccd3-4c8c-824e-fda2308fdf69}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4edc85be-f022-4834-97f6-16f3dffbb8b3}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cddaca7a-47e0-4836-a3d6-a88e2f88e217}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {1180f27b-be39-44a5-9eec-4444ad3c0847}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {32bb47f0-bf31-4c51-8b92-9a5f4053157f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32bb47f0-bf31-4c51-8b92-9a5f4053157f}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {510c515e-67d3-4065-ae13-72b0af7a7c57}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {1180f27b-be39-44a5-9eec-4444ad3c0847}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a871defd-b03b-4350-b542-70c9162220fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a871defd-b03b-4350-b542-70c9162220fb}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {73eca857-b359-46e4-9863-d6ec0417c745}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {70b1f027-ff4f-422c-8160-911d36fa8cd6}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {5033858d-38ef-4bd6-9f08-21d1538b02e6}, !- Default Day Schedule Name
  {0bc16dba-0131-4c54-a20a-2e90f409d081}, !- Summer Design Day Schedule Name
  {68559c2b-f852-4904-8f84-93ff631485ac}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ffdc58ea-5813-4d7f-83c0-8288006495e7}, !- Handle
  {70b1f027-ff4f-422c-8160-911d36fa8cd6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.64688797614295812,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5033858d-38ef-4bd6-9f08-21d1538b02e6}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0bc16dba-0131-4c54-a20a-2e90f409d081}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68559c2b-f852-4904-8f84-93ff631485ac}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {22d2e472-6d8e-4607-866b-c38368fea47c}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {70b1f027-ff4f-422c-8160-911d36fa8cd6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0740ddbf-9879-4bc2-b6bd-0db58ad23ab7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0740ddbf-9879-4bc2-b6bd-0db58ad23ab7}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1d25bd6e-d012-4210-88d5-91e816870ab5}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {70b1f027-ff4f-422c-8160-911d36fa8cd6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {504feeee-832f-42f7-902b-e28b212b873a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {504feeee-832f-42f7-902b-e28b212b873a}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {782adf94-82ed-44f4-952c-25ab0fd1f376}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {84b5e5a0-40da-4c07-9fe9-382f3e710f21}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {db02c932-34fc-4ac5-9994-f634267c0d5c}, !- Default Day Schedule Name
  {fb6dc4b4-09c6-40ae-b0e2-8c0fe004be5e}, !- Summer Design Day Schedule Name
  {a8a78fb0-03d5-4a24-8580-593dcd6147e8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4f9caf14-3b97-4d04-b277-57ac66177203}, !- Handle
  {84b5e5a0-40da-4c07-9fe9-382f3e710f21}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999785,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {db02c932-34fc-4ac5-9994-f634267c0d5c}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fb6dc4b4-09c6-40ae-b0e2-8c0fe004be5e}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8a78fb0-03d5-4a24-8580-593dcd6147e8}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {67e3a8c6-4049-4774-abc4-eff0056e0f14}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {84b5e5a0-40da-4c07-9fe9-382f3e710f21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a180edfe-edde-4991-8b14-b1a5cc49fc67}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a180edfe-edde-4991-8b14-b1a5cc49fc67}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c3510b63-59f3-46d9-994e-0e1f96cd833e}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {84b5e5a0-40da-4c07-9fe9-382f3e710f21}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {34598cf8-4126-4cc2-ab53-3577740991cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34598cf8-4126-4cc2-ab53-3577740991cf}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {bd698cad-9fa0-42ea-9fe1-eea6e450926f}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  {54e2e953-6cce-4e69-8322-ae2de12fc1fa}, !- Default Day Schedule Name
  {80a43d95-fee2-408e-841c-24a50d68d8a3}, !- Summer Design Day Schedule Name
  {9048d057-656f-4dc0-b2e6-d8fd9aebd77a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e06b67c2-30ff-4d36-bf3c-6d62ba8d7321}, !- Handle
  {bd698cad-9fa0-42ea-9fe1-eea6e450926f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  181.94793851962319,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-30 00:37:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-30 00:37:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {54e2e953-6cce-4e69-8322-ae2de12fc1fa}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {80a43d95-fee2-408e-841c-24a50d68d8a3}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9048d057-656f-4dc0-b2e6-d8fd9aebd77a}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1042e010-c992-4ca0-9604-ec9fc6da4b5e}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {bd698cad-9fa0-42ea-9fe1-eea6e450926f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a5415bbe-95c7-41ac-8049-e0b6c47809fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5415bbe-95c7-41ac-8049-e0b6c47809fb}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e1706277-4d78-4fe1-a344-e897498ea290}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {bd698cad-9fa0-42ea-9fe1-eea6e450926f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7e0e2e8c-e4ac-49e3-9230-016f11b4431d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e0e2e8c-e4ac-49e3-9230-016f11b4431d}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {a060f2c0-50ad-43b3-8035-380241d005c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b3dc5493-f73a-4139-9d4c-68d57be0c273}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  {8efa8f9b-2f07-42dd-a3ec-c5bf58265a06}, !- Default Day Schedule Name
  {b2cd766b-df1c-4aef-8bcc-de016647078b}, !- Summer Design Day Schedule Name
  {ecde3653-6e7d-4cd0-be01-ea461e488792}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8efa8f9b-2f07-42dd-a3ec-c5bf58265a06}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {02269757-4bc9-4cda-be98-27872c83fe47}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2cd766b-df1c-4aef-8bcc-de016647078b}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1db94d0c-c137-43eb-8e20-474a87d58a75}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ecde3653-6e7d-4cd0-be01-ea461e488792}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee4ff661-3744-44ca-aebc-d8ab37232d44}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dbbe6117-fdcb-439b-b5dd-48d5310ebb80}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {b3dc5493-f73a-4139-9d4c-68d57be0c273}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {30879c3c-dd29-440b-ac59-6742b1f5a32b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {30879c3c-dd29-440b-ac59-6742b1f5a32b}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a7e7f13e-1c14-4f16-b0da-ca0fb820554f}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8778846a-1398-4288-8b0e-518d2ad86fb7}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {b3dc5493-f73a-4139-9d4c-68d57be0c273}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7248aad5-6e5c-4b81-84b1-690fde9cc321}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {7248aad5-6e5c-4b81-84b1-690fde9cc321}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {6223709f-82bf-4cca-8505-c0b572bb4ce1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {c5139286-9012-4d65-a63a-7bba4b6eae83}, !- Handle
  FullServiceRestaurant Kitchen B end_b - Story Ground HVAC On Infiltration, !- Name
  {d8482e97-9e15-4528-be50-1e9b6ba95d3c}, !- Space or SpaceType Name
  {bd698cad-9fa0-42ea-9fe1-eea6e450926f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ef0480bd-9974-44de-a1dc-eae221a2b1ed}, !- Handle
  FullServiceRestaurant Kitchen B end_b - Story Ground HVAC Off Infiltration, !- Name
  {d8482e97-9e15-4528-be50-1e9b6ba95d3c}, !- Space or SpaceType Name
  {b3dc5493-f73a-4139-9d4c-68d57be0c273}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ccc2bf7-eb27-469e-a11c-bda917139b4e}, !- Handle
  FullServiceRestaurant Kitchen A end_b - Story Ground HVAC On Infiltration, !- Name
  {7fd28037-9448-495c-b58b-5b32ade6a23e}, !- Space or SpaceType Name
  {bd698cad-9fa0-42ea-9fe1-eea6e450926f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {358e08d8-dfd0-46c4-ad2b-77b32181bcb0}, !- Handle
  FullServiceRestaurant Kitchen A end_b - Story Ground HVAC Off Infiltration, !- Name
  {7fd28037-9448-495c-b58b-5b32ade6a23e}, !- Space or SpaceType Name
  {b3dc5493-f73a-4139-9d4c-68d57be0c273}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {623eac69-8a4f-4a98-aeeb-2f7f99c4254d}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground HVAC On Infiltration, !- Name
  {fc97e90b-4a06-4520-9664-d72e2da53619}, !- Space or SpaceType Name
  {bd698cad-9fa0-42ea-9fe1-eea6e450926f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f2420d0-d561-43fc-89fe-c96931b718de}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground HVAC Off Infiltration, !- Name
  {fc97e90b-4a06-4520-9664-d72e2da53619}, !- Space or SpaceType Name
  {b3dc5493-f73a-4139-9d4c-68d57be0c273}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ec1446aa-a4f4-4a7e-903f-718efa44998b}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground HVAC On Infiltration, !- Name
  {9a088c4e-c4b4-410a-befd-7b343a045b18}, !- Space or SpaceType Name
  {bd698cad-9fa0-42ea-9fe1-eea6e450926f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ec414b79-f0fc-4ec4-9ca4-9b7b5cc6f46d}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground HVAC Off Infiltration, !- Name
  {9a088c4e-c4b4-410a-befd-7b343a045b18}, !- Space or SpaceType Name
  {b3dc5493-f73a-4139-9d4c-68d57be0c273}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {61a51173-53d1-4ead-b890-06fde18900c6}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground HVAC On Infiltration, !- Name
  {52e6b466-6fae-4ada-8a52-f2c9b3a60c30}, !- Space or SpaceType Name
  {bd698cad-9fa0-42ea-9fe1-eea6e450926f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {12942bef-becb-4f0f-8c86-0242098f2eee}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground HVAC Off Infiltration, !- Name
  {52e6b466-6fae-4ada-8a52-f2c9b3a60c30}, !- Space or SpaceType Name
  {b3dc5493-f73a-4139-9d4c-68d57be0c273}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d155d0f1-2945-410e-988c-b41b6592901a}, !- Handle
  FullServiceRestaurant Kitchen C end_b - Story Ground HVAC On Infiltration, !- Name
  {6f89bdf1-de74-48b5-81af-2d491a6d4ed6}, !- Space or SpaceType Name
  {bd698cad-9fa0-42ea-9fe1-eea6e450926f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {67ea95c4-8619-4732-98c9-819d43eb1ad2}, !- Handle
  FullServiceRestaurant Kitchen C end_b - Story Ground HVAC Off Infiltration, !- Name
  {6f89bdf1-de74-48b5-81af-2d491a6d4ed6}, !- Space or SpaceType Name
  {b3dc5493-f73a-4139-9d4c-68d57be0c273}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a103583c-fdca-4c5b-be17-2dc86fbcd222}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground HVAC On Infiltration, !- Name
  {cb8b941f-4bd6-4690-8185-579d6bdb0d47}, !- Space or SpaceType Name
  {bd698cad-9fa0-42ea-9fe1-eea6e450926f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {43d6613c-eaa0-4f58-9132-a5b94e2b4d04}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground HVAC Off Infiltration, !- Name
  {cb8b941f-4bd6-4690-8185-579d6bdb0d47}, !- Space or SpaceType Name
  {b3dc5493-f73a-4139-9d4c-68d57be0c273}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {54c9d0dd-439d-49d5-81f8-916ba82ee827}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground HVAC On Infiltration, !- Name
  {1eabed61-1502-41ae-a280-0a78b710d868}, !- Space or SpaceType Name
  {bd698cad-9fa0-42ea-9fe1-eea6e450926f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {93939da7-82cb-46d8-a013-24b65c89f21a}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground HVAC Off Infiltration, !- Name
  {1eabed61-1502-41ae-a280-0a78b710d868}, !- Space or SpaceType Name
  {b3dc5493-f73a-4139-9d4c-68d57be0c273}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {83ed4a90-dfd5-4da0-ae77-4539bcb1173e}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Ground HVAC On Infiltration, !- Name
  {46ad4643-f20e-4c36-93f6-66aa64a3eb55}, !- Space or SpaceType Name
  {bd698cad-9fa0-42ea-9fe1-eea6e450926f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65961e59-e8b6-40c7-9c67-991818613e5a}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Ground HVAC Off Infiltration, !- Name
  {46ad4643-f20e-4c36-93f6-66aa64a3eb55}, !- Space or SpaceType Name
  {b3dc5493-f73a-4139-9d4c-68d57be0c273}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {368340f9-b8bc-4499-a2ba-301eef845d4c}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Ground HVAC On Infiltration, !- Name
  {4db97acd-eca3-4618-ab6d-11180a8fd3d5}, !- Space or SpaceType Name
  {bd698cad-9fa0-42ea-9fe1-eea6e450926f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {15f22c5e-6771-499f-96f6-909f3a090d2a}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Ground HVAC Off Infiltration, !- Name
  {4db97acd-eca3-4618-ab6d-11180a8fd3d5}, !- Space or SpaceType Name
  {b3dc5493-f73a-4139-9d4c-68d57be0c273}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a55846e0-98a9-46f0-9152-71f5cd5cca2b}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground HVAC On Infiltration, !- Name
  {8883e7a1-84f9-418d-b9b1-8a79bd0f54ed}, !- Space or SpaceType Name
  {bd698cad-9fa0-42ea-9fe1-eea6e450926f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0e8eb390-699f-4761-9980-b0e70bfc374a}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground HVAC Off Infiltration, !- Name
  {8883e7a1-84f9-418d-b9b1-8a79bd0f54ed}, !- Space or SpaceType Name
  {b3dc5493-f73a-4139-9d4c-68d57be0c273}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {574c5035-b8eb-48e2-aec9-855cd70130bd}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Ground HVAC On Infiltration, !- Name
  {053b20b7-7346-4a46-b762-5f8efb2cb5a2}, !- Space or SpaceType Name
  {bd698cad-9fa0-42ea-9fe1-eea6e450926f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5f62d8f6-1b1f-480b-a2aa-bd7e51c0c4dc}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Ground HVAC Off Infiltration, !- Name
  {053b20b7-7346-4a46-b762-5f8efb2cb5a2}, !- Space or SpaceType Name
  {b3dc5493-f73a-4139-9d4c-68d57be0c273}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {58c93a38-0ffb-4b46-9796-78f93a1f5f70}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {7eb2b42c-37b0-4176-a759-973b3f7f1d28}, !- Handle
  Schedule Day 2,                         !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {0c51a37a-a3b9-4a51-a66e-07ec37026978}, !- Handle
  Schedule Day 3,                         !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {db6b66a3-1b4d-4bde-b4ca-0de1423e42a9}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {3b89bbad-8448-4d85-b6f0-36112c1b3b48}, !- Handle
  Schedule Day 5,                         !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {ba9ea245-25d4-4999-a4ec-6b7685bcd02c}, !- Handle
  Schedule Day 6,                         !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {aa09f317-857f-427f-824f-c004713d8c29}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {a3edd0f5-fef1-46f3-bf82-e23959f83a3f}, !- Handle
  Schedule Day 8,                         !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {761fdc8c-95ba-4db8-b859-251f20e646f5}, !- Handle
  Schedule Day 9,                         !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {ff781876-5e4c-4c8c-a094-a85be6bf95ea}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {49cdc017-bbd3-419e-94f5-803fd728c765}, !- Handle
  Schedule Day 11,                        !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {cd9ba0c4-1d2e-4812-8b20-78514a669e15}, !- Handle
  Schedule Day 12,                        !- Name
  {31129af3-34d9-4032-8f7d-5c027ea26a03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {cc699915-06a3-4f54-a314-2a1c1810c82d}, !- Handle
  electric_broiler_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  11000,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {2aa57b10-927e-4392-8566-541781985e60}, !- Handle
  electric_broiler_equipment_bldg_quantity=1.0, !- Name
  {cc699915-06a3-4f54-a314-2a1c1810c82d}, !- Electric Equipment Definition Name
  {c06eb9fc-9687-4e2d-99fa-50be6675e07f}, !- Space or SpaceType Name
  {418d35cd-f74d-4b39-aa7a-8ae6c875abd3}, !- Schedule Name
  0.166666666666667,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2361c152-247f-4512-acb7-3acb1ebd9d5c}, !- Handle
  electric_griddle_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  12000,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {797dc40a-5cbe-4af7-8b4a-5ac755aba9cc}, !- Handle
  electric_griddle_equipment_bldg_quantity=1.0, !- Name
  {2361c152-247f-4512-acb7-3acb1ebd9d5c}, !- Electric Equipment Definition Name
  {c06eb9fc-9687-4e2d-99fa-50be6675e07f}, !- Space or SpaceType Name
  {418d35cd-f74d-4b39-aa7a-8ae6c875abd3}, !- Schedule Name
  0.166666666666667,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {040d18de-ef33-4d2c-a290-b9a70af3e82d}, !- Handle
  electric_fryer_equipment_definition_bldg_quantity=2.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  44000,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {ac5f5ca5-af18-4ebb-abb5-e8de5f009c6b}, !- Handle
  electric_fryer_equipment_bldg_quantity=2.0, !- Name
  {040d18de-ef33-4d2c-a290-b9a70af3e82d}, !- Electric Equipment Definition Name
  {c06eb9fc-9687-4e2d-99fa-50be6675e07f}, !- Space or SpaceType Name
  {418d35cd-f74d-4b39-aa7a-8ae6c875abd3}, !- Schedule Name
  0.166666666666667,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c33580ce-0da5-41ea-88ce-7bed07ebf478}, !- Handle
  electric_oven_equipment_definition_bldg_quantity=2.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30000,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {b472aa25-5dbb-494c-9951-56ce082c9d44}, !- Handle
  electric_oven_equipment_bldg_quantity=2.0, !- Name
  {c33580ce-0da5-41ea-88ce-7bed07ebf478}, !- Electric Equipment Definition Name
  {c06eb9fc-9687-4e2d-99fa-50be6675e07f}, !- Space or SpaceType Name
  {418d35cd-f74d-4b39-aa7a-8ae6c875abd3}, !- Schedule Name
  0.166666666666667,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {944c7383-f19a-4c46-b0f4-de886669419e}, !- Handle
  gas_range_equipment_definition_bldg_quantity=2.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  105000,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {9d0c59d9-3b6a-4170-884f-55f1c56be6c0}, !- Handle
  gas_range_equipment_bldg_quantity=2.0,  !- Name
  {944c7383-f19a-4c46-b0f4-de886669419e}, !- Gas Equipment Definition Name
  {c06eb9fc-9687-4e2d-99fa-50be6675e07f}, !- Space or SpaceType Name
  {4422562e-656a-423b-91d7-74de13cd170d}, !- Schedule Name
  0.166666666666667,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {6ff41cc7-e6e7-4cf2-8570-80e9edd3476e}, !- Handle
  gas_steamer_equipment_definition_bldg_quantity=3.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  184500,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {33b32940-5416-45c8-a1b0-2eeadbf07d59}, !- Handle
  gas_steamer_equipment_bldg_quantity=3.0, !- Name
  {6ff41cc7-e6e7-4cf2-8570-80e9edd3476e}, !- Gas Equipment Definition Name
  {c06eb9fc-9687-4e2d-99fa-50be6675e07f}, !- Space or SpaceType Name
  {4422562e-656a-423b-91d7-74de13cd170d}, !- Schedule Name
  0.166666666666667,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:WindowMaterial:SimpleGlazingSystem,
  {9a68e8d9-9867-42c1-9256-543b9f5f49f0}, !- Handle
  Simple Glazing Double - No LowE - Clear - Aluminum, !- Name
  4.23598445247066,                       !- U-Factor {W/m2-K}
  0.646,                                  !- Solar Heat Gain Coefficient
  0.671;                                  !- Visible Transmittance

OS:Construction,
  {b8365752-00e1-46aa-ab11-6223fc7b0f83}, !- Handle
  Window U-0.75 SHGC 0.65,                !- Name
  ,                                       !- Surface Rendering Name
  {9a68e8d9-9867-42c1-9256-543b9f5f49f0}; !- Layer 1

OS:StandardsInformation:Material,
  {b0a4d4b0-af6d-474f-a0d7-cc2dfa6f9b7b}, !- Handle
  {85dd038a-2ed5-4348-89a8-5620746b2a92}; !- Material Name

OS:StandardsInformation:Construction,
  {e4629dc8-26e3-4f32-8d72-2ba695884c01}, !- Handle
  {7a2e60f3-e6b3-4c9b-97bb-6a45bf86c262}; !- Construction Name

OS:StandardsInformation:Construction,
  {03828175-ab9d-4a10-98bf-cf791e4a4d40}, !- Handle
  {d03c36be-b385-441a-b195-e9c58d7ef778}; !- Construction Name

OS:StandardsInformation:Construction,
  {3637b1fc-4070-44ec-a14c-4e7dd8b99a32}, !- Handle
  {c549c372-6bd4-4d85-b6b7-84848e3dbfe8}; !- Construction Name

OS:StandardsInformation:Construction,
  {d8b35f40-5730-41f1-a86a-b64b70fc24de}, !- Handle
  {be08c883-149e-420d-8cf2-2fb38471a447}; !- Construction Name

OS:StandardsInformation:Construction,
  {5da01822-a281-49ef-9458-7850e3072a04}, !- Handle
  {1f94426e-b313-4899-8ce6-55d318fb79ee}; !- Construction Name

OS:StandardsInformation:Construction,
  {11b2b4eb-84d5-4801-86ef-cdd915d18001}, !- Handle
  {f137e49d-827e-4cab-a799-786b0c6d0fcf}; !- Construction Name

OS:StandardsInformation:Material,
  {6dcbf577-f513-49a9-ad6a-e24dc9721d91}, !- Handle
  {1ff6791b-924a-41f6-8a19-85b68829efc3}; !- Material Name

OS:StandardsInformation:Material,
  {52eb03f5-6fb2-4a52-bb0a-4544e97d6d35}, !- Handle
  {de1838f2-b7f1-43ff-8bf3-4dbb1241a7e4}; !- Material Name

OS:StandardsInformation:Material,
  {d40b869b-3406-4747-afa6-905d10164827}, !- Handle
  {667e73e9-e493-4acf-8f87-2decfcf3af3f}; !- Material Name

OS:StandardsInformation:Material,
  {0db80e7a-e880-4386-97ea-6f81c5c8615c}, !- Handle
  {5fdf729f-a1c2-4134-b1c9-db8f48692b7b}; !- Material Name

OS:StandardsInformation:Material,
  {83cd5263-1563-483a-a1fe-42c307ef9540}, !- Handle
  {311d2340-7957-4ef3-aca2-d90d4f12a35a}; !- Material Name

OS:StandardsInformation:Material,
  {97520351-16a8-4966-bd64-df06e5bee930}, !- Handle
  {29424725-612b-47c0-98ed-2c582d0330cf}; !- Material Name

OS:StandardsInformation:Material,
  {9fdb89dc-9b98-4c05-8dd4-c7210465f505}, !- Handle
  {29df712b-bd22-4b54-8039-83cb5bff3f1e}; !- Material Name

OS:StandardsInformation:Material,
  {3dca671e-18a3-4c71-b39f-ce241d180f09}, !- Handle
  {904101c5-1f0b-4e49-9b8e-b75a35609924}; !- Material Name

OS:StandardsInformation:Material,
  {7610f6dc-e804-475b-9aeb-df41c0d9e1bc}, !- Handle
  {b3a2c15e-f6c0-42de-bfbf-a5c78432a074}; !- Material Name

OS:StandardsInformation:Material,
  {8368b3bf-1ce3-4fb5-b04c-57299ac7d167}, !- Handle
  {363a087d-890c-429c-8745-48f06e3da701}; !- Material Name

OS:StandardsInformation:Material,
  {0d4e0f27-e2ef-4965-82e5-32c17004c68c}, !- Handle
  {5f6051b0-9d22-4b15-b2f8-063cb3cf5255}; !- Material Name

OS:StandardsInformation:Material,
  {2dae5d59-fc93-4ded-97a9-6156694787ad}, !- Handle
  {87ff3955-d4da-4cd8-a8c1-da3134655bf6}; !- Material Name

OS:StandardsInformation:Material,
  {abc1c28d-04d5-4c82-ad53-6b443105851f}, !- Handle
  {945d2722-a82d-426f-80b6-9b74e26727a4}; !- Material Name

OS:StandardsInformation:Material,
  {6295db29-f2f3-48d6-b852-4ad36b868c26}, !- Handle
  {fb8c245b-a14c-4371-8057-7cff1c428284}; !- Material Name

OS:StandardsInformation:Material,
  {65dbce7a-e2f6-4f39-a391-e73c8ccc81e6}, !- Handle
  {da2c2e95-a51d-44b5-99f7-785e50049241}; !- Material Name

OS:StandardsInformation:Material,
  {52f6209b-cae1-41ab-8581-fcbc574ced2f}, !- Handle
  {5b30fb39-09d4-4fbe-8e3c-4fb2df49846d}; !- Material Name

OS:StandardsInformation:Material,
  {caa9ef9b-eb46-45b3-bd9b-fa1b47acaa92}, !- Handle
  {fe02f948-851c-483f-9058-29b598f7bb33}; !- Material Name

OS:StandardsInformation:Material,
  {d7ac30bc-642e-44f7-ac5e-34d8a3e253e1}, !- Handle
  {183a7e45-26fc-47af-9f8a-ae702640f57d}; !- Material Name

OS:StandardsInformation:Material,
  {e72d45e9-52ce-461e-a0ec-3c4d453c3b16}, !- Handle
  {d2756bb4-640c-4424-a571-e7707f8f7175}; !- Material Name

OS:StandardsInformation:Material,
  {883b191f-a5ad-4c67-92d4-cc3e0da2481b}, !- Handle
  {47df4f5d-2a4f-4e90-a45a-d7f69ee26e0a}; !- Material Name

OS:StandardsInformation:Construction,
  {37e8c28d-c42e-4295-9e92-cccaf3a60b8c}, !- Handle
  {332b89cc-37ba-48cd-90a0-ba256925dafc}; !- Construction Name

OS:StandardsInformation:Material,
  {8df4bb9a-a2ba-4f98-b407-646c037af937}, !- Handle
  {46ad91ff-970e-4093-a088-0d62f8c5532c}; !- Material Name

OS:StandardsInformation:Construction,
  {3d7589c0-fcef-48b6-a088-94d66a89aa23}, !- Handle
  {4feedb9d-ba70-46e5-b573-b3bb1e232a37}; !- Construction Name

OS:StandardsInformation:Material,
  {98381ab9-bc89-4e0e-a07d-9c7988ae3950}, !- Handle
  {9a68e8d9-9867-42c1-9256-543b9f5f49f0}; !- Material Name

OS:StandardsInformation:Construction,
  {e7338d9a-89a4-4af4-9976-619542bc1e65}, !- Handle
  {b8365752-00e1-46aa-ab11-6223fc7b0f83}; !- Construction Name

OS:Table:Lookup,
  {1e250594-67f4-41af-8d32-5dce0655d470}, !- Handle
  ERV HX_SensHeatEff,                     !- Name
  {bf7fa307-dd28-4743-b354-92ed29ae3c1d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A5}
  0.76;                                   !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {50aa6daf-ea78-468e-ac97-14f877f66c86}, !- Handle
  ERV HX_LatHeatEff,                      !- Name
  {bf7fa307-dd28-4743-b354-92ed29ae3c1d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A5}
  0.68;                                   !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {95546511-d373-4f5f-b712-80883bfe316f}, !- Handle
  ERV HX_SensCoolEff,                     !- Name
  {bf7fa307-dd28-4743-b354-92ed29ae3c1d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A5}
  0.76;                                   !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {50e69285-6b61-496c-b381-aff6b29259a2}, !- Handle
  ERV HX_LatCoolEff,                      !- Name
  {bf7fa307-dd28-4743-b354-92ed29ae3c1d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A5}
  0.68;                                   !- Output Value 2 {BasedOnField A5}

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a31b53eb-6c54-4391-b363-22af0d07be17}, !- Handle
  ERV HX,                                 !- Name
  {177d508c-a332-49d2-8841-d1f64dafa88c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {e9e9cdb7-b314-4820-ac94-b7b930949190}, !- Supply Air Inlet Node
  {40488ac6-ce41-4b2b-8606-c762ebea8ba3}, !- Supply Air Outlet Node
  {bd8a20bf-106d-47f9-acfb-87e84c9bead5}, !- Exhaust Air Inlet Node
  {d8e146b7-76f8-4af7-bbf8-65568857af93}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {1e250594-67f4-41af-8d32-5dce0655d470}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {50aa6daf-ea78-468e-ac97-14f877f66c86}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {95546511-d373-4f5f-b712-80883bfe316f}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {50e69285-6b61-496c-b381-aff6b29259a2}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:ModelObjectList,
  {bf7fa307-dd28-4743-b354-92ed29ae3c1d}, !- Handle
  ERV HX_IndependentVariableList,         !- Name
  {66a80f66-7737-4602-9b8c-f9ab727a8e39}; !- Model Object 1

OS:Table:IndependentVariable,
  {66a80f66-7737-4602-9b8c-f9ab727a8e39}, !- Handle
  ERV HX_IndependentVariable,             !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

! Always On Discrete
OS:Schedule:Constant,
  {177d508c-a332-49d2-8841-d1f64dafa88c}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {74e070fb-ce9e-4702-8175-165f11da0683}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {74e070fb-ce9e-4702-8175-165f11da0683}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {db7e9dad-e14c-4af3-884b-ab6c5a01a7de}, !- Handle
  Node 4,                                 !- Name
  {40488ac6-ce41-4b2b-8606-c762ebea8ba3}, !- Inlet Port
  {d6dcf6e7-bcf2-4614-8333-4dd4ffedb1a2}; !- Outlet Port

OS:Connection,
  {e9e9cdb7-b314-4820-ac94-b7b930949190}, !- Handle
  {0f1a36b8-106e-401d-b7b1-fec2ab9c40c1}, !- Source Object
  3,                                      !- Outlet Port
  {a31b53eb-6c54-4391-b363-22af0d07be17}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {40488ac6-ce41-4b2b-8606-c762ebea8ba3}, !- Handle
  {a31b53eb-6c54-4391-b363-22af0d07be17}, !- Source Object
  13,                                     !- Outlet Port
  {db7e9dad-e14c-4af3-884b-ab6c5a01a7de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6dcf6e7-bcf2-4614-8333-4dd4ffedb1a2}, !- Handle
  {db7e9dad-e14c-4af3-884b-ab6c5a01a7de}, !- Source Object
  3,                                      !- Outlet Port
  {e8edd91a-a919-444a-aaef-1db573ef9c72}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7343eed2-7bab-4125-9f2d-6a7af1aa7031}, !- Handle
  Node 5,                                 !- Name
  {9befbf08-8caa-46f9-a340-1495c46bfe2a}, !- Inlet Port
  {bd8a20bf-106d-47f9-acfb-87e84c9bead5}; !- Outlet Port

OS:Connection,
  {9befbf08-8caa-46f9-a340-1495c46bfe2a}, !- Handle
  {e8edd91a-a919-444a-aaef-1db573ef9c72}, !- Source Object
  7,                                      !- Outlet Port
  {7343eed2-7bab-4125-9f2d-6a7af1aa7031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd8a20bf-106d-47f9-acfb-87e84c9bead5}, !- Handle
  {7343eed2-7bab-4125-9f2d-6a7af1aa7031}, !- Source Object
  3,                                      !- Outlet Port
  {a31b53eb-6c54-4391-b363-22af0d07be17}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d8e146b7-76f8-4af7-bbf8-65568857af93}, !- Handle
  {a31b53eb-6c54-4391-b363-22af0d07be17}, !- Source Object
  15,                                     !- Outlet Port
  {fd190255-776a-436b-b456-e1c4961559bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {96fdb0dd-d3ee-494b-956a-038c3b2fafa9}, !- Handle
  ERV HX 1_SensHeatEff,                   !- Name
  {644ff648-75ef-4f61-8df5-369955d62c34}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A5}
  0.76;                                   !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {1d297435-a52a-46f6-a5a8-4c949703335b}, !- Handle
  ERV HX 1_LatHeatEff,                    !- Name
  {644ff648-75ef-4f61-8df5-369955d62c34}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A5}
  0.68;                                   !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {32c3fe68-2fe1-488e-af7a-4c435b75c2f6}, !- Handle
  ERV HX 1_SensCoolEff,                   !- Name
  {644ff648-75ef-4f61-8df5-369955d62c34}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A5}
  0.76;                                   !- Output Value 2 {BasedOnField A5}

OS:Table:Lookup,
  {54dfc6b0-ef25-4cb3-9ded-221e3ac840fd}, !- Handle
  ERV HX 1_LatCoolEff,                    !- Name
  {644ff648-75ef-4f61-8df5-369955d62c34}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A5}
  0.68;                                   !- Output Value 2 {BasedOnField A5}

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8da863cc-b641-436a-80f1-a478711ca954}, !- Handle
  ERV HX 1,                               !- Name
  {177d508c-a332-49d2-8841-d1f64dafa88c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {55b1be34-8acc-4475-bc24-dc61c56a870e}, !- Supply Air Inlet Node
  {5caa7a1a-81d4-447a-835c-475ce739230f}, !- Supply Air Outlet Node
  {0bcb6da4-4c5c-4324-8962-8fc5c4e1f773}, !- Exhaust Air Inlet Node
  {94338c2b-b9bb-44bc-a944-b4671dea7151}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {96fdb0dd-d3ee-494b-956a-038c3b2fafa9}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {1d297435-a52a-46f6-a5a8-4c949703335b}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {32c3fe68-2fe1-488e-af7a-4c435b75c2f6}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {54dfc6b0-ef25-4cb3-9ded-221e3ac840fd}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:ModelObjectList,
  {644ff648-75ef-4f61-8df5-369955d62c34}, !- Handle
  ERV HX 1_IndependentVariableList,       !- Name
  {5b80ee98-95eb-4bc8-acea-f4235d247757}; !- Model Object 1

OS:Table:IndependentVariable,
  {5b80ee98-95eb-4bc8-acea-f4235d247757}, !- Handle
  ERV HX 1_IndependentVariable,           !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Node,
  {d724f8fd-33df-4d1b-b315-7308f4a0fcd2}, !- Handle
  Node 6,                                 !- Name
  {5caa7a1a-81d4-447a-835c-475ce739230f}, !- Inlet Port
  {2633a730-0876-47a0-ba98-6932c5d1e6e1}; !- Outlet Port

OS:Connection,
  {55b1be34-8acc-4475-bc24-dc61c56a870e}, !- Handle
  {e223e573-2eca-46ce-a11d-de67c4799669}, !- Source Object
  3,                                      !- Outlet Port
  {8da863cc-b641-436a-80f1-a478711ca954}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5caa7a1a-81d4-447a-835c-475ce739230f}, !- Handle
  {8da863cc-b641-436a-80f1-a478711ca954}, !- Source Object
  13,                                     !- Outlet Port
  {d724f8fd-33df-4d1b-b315-7308f4a0fcd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2633a730-0876-47a0-ba98-6932c5d1e6e1}, !- Handle
  {d724f8fd-33df-4d1b-b315-7308f4a0fcd2}, !- Source Object
  3,                                      !- Outlet Port
  {7ee62ea8-ce49-4c4d-9dd2-8a80e8aa897a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {762ac2ed-bf16-4924-b32f-6d224b3ed1b4}, !- Handle
  Node 7,                                 !- Name
  {a08e4a34-5521-47b9-9c1d-a698e3025674}, !- Inlet Port
  {0bcb6da4-4c5c-4324-8962-8fc5c4e1f773}; !- Outlet Port

OS:Connection,
  {a08e4a34-5521-47b9-9c1d-a698e3025674}, !- Handle
  {7ee62ea8-ce49-4c4d-9dd2-8a80e8aa897a}, !- Source Object
  7,                                      !- Outlet Port
  {762ac2ed-bf16-4924-b32f-6d224b3ed1b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bcb6da4-4c5c-4324-8962-8fc5c4e1f773}, !- Handle
  {762ac2ed-bf16-4924-b32f-6d224b3ed1b4}, !- Source Object
  3,                                      !- Outlet Port
  {8da863cc-b641-436a-80f1-a478711ca954}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {94338c2b-b9bb-44bc-a944-b4671dea7151}, !- Handle
  {8da863cc-b641-436a-80f1-a478711ca954}, !- Source Object
  15,                                     !- Outlet Port
  {3de141a9-eb2e-489f-a17b-324713fa911a}, !- Target Object
  2;                                      !- Inlet Port

