  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7436a476-8c42-47c6-b47c-447ec8ed63e9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b61941b1-ff2e-435c-8963-9b8d0ff2718f}, !- Zone Air Inlet Port List
  {bcf3c2a2-2ebb-4217-9823-6f983ae1ab13}, !- Zone Air Exhaust Port List
  {681be124-0ab4-40aa-9766-208481cba7af}, !- Zone Air Node Name
  {512cd835-c78a-46b2-a5c5-2452185e272e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3eff0df1-9378-4af5-ab6d-76ea6c843e09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cacb7e8-544f-46c0-9d17-bf015dea9ed3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top Zone Air Node, !- Name
  {681be124-0ab4-40aa-9766-208481cba7af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {681be124-0ab4-40aa-9766-208481cba7af}, !- Handle
  {7436a476-8c42-47c6-b47c-447ec8ed63e9}, !- Source Object
  11,                                     !- Outlet Port
  {9cacb7e8-544f-46c0-9d17-bf015dea9ed3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b61941b1-ff2e-435c-8963-9b8d0ff2718f}, !- Handle
  {7436a476-8c42-47c6-b47c-447ec8ed63e9}, !- HVAC Component
  {14d29bdd-230b-45fe-91b8-abaa5ed57236}, !- Port 1
  {c02815db-0614-42a1-9c64-e6968d3cc491}; !- Port 2

OS:PortList,
  {bcf3c2a2-2ebb-4217-9823-6f983ae1ab13}, !- Handle
  {7436a476-8c42-47c6-b47c-447ec8ed63e9}, !- HVAC Component
  {fd2a2db9-b0b3-4f73-8fdf-896a0f60852d}; !- Port 1

OS:PortList,
  {512cd835-c78a-46b2-a5c5-2452185e272e}, !- Handle
  {7436a476-8c42-47c6-b47c-447ec8ed63e9}, !- HVAC Component
  {90715a85-40fd-42e0-9526-1ccb83d311b2}; !- Port 1

OS:Sizing:Zone,
  {bb3e190a-c8c5-4eab-bcab-50556c8ca0bc}, !- Handle
  {7436a476-8c42-47c6-b47c-447ec8ed63e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {09c61b79-6837-44b9-901a-0e4123327175}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top Zone HVAC Equipment List, !- Name
  {7436a476-8c42-47c6-b47c-447ec8ed63e9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc5cd42f-bc43-4920-a553-2d7527e5f688}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e900ddb4-bcfa-4e9c-a949-9afc25a6f068}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {135d8b67-2bb8-488d-9566-918acf5ab2d4}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8fdc0767-d682-49c8-9a56-f58d6b52c325}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {40d9ec31-03a1-45d0-b532-82fa2fd50822}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Top, !- Name
  {69741714-903d-42a6-ab33-f64ec5d0e181}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.9401330981005,                       !- X Origin {m}
  -5.26537769936684,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {d939108a-7f2f-407f-ad0c-983afd55b356}, !- Building Story Name
  {b4819cd3-d63f-43d0-b392-2d735f11d4ee}; !- Thermal Zone Name

OS:Surface,
  {a4208e99-8cb0-4963-9509-23a0b8e32039}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {5460fac6-37da-4194-86c5-e1d9aa6e93d8}, !- Construction Name
  {40d9ec31-03a1-45d0-b532-82fa2fd50822}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 10.5307553987337, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 10.5307553987337, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52173796-31b8-46b6-ac72-9844bcb3021e}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40d9ec31-03a1-45d0-b532-82fa2fd50822}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {596cc3fc-65e4-499c-9dc5-d847573868aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 10.5307553987337, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09220673-a760-426c-800d-e0428dd4e24a}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40d9ec31-03a1-45d0-b532-82fa2fd50822}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {983173cf-1467-4944-b2c8-731db111641b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 10.5307553987337, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 10.5307553987337, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 10.5307553987337, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19056308-03a3-4149-a27b-133d847e8357}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40d9ec31-03a1-45d0-b532-82fa2fd50822}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 10.5307553987337, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfd03fb4-5501-4a99-8217-fc1994a02a39}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40d9ec31-03a1-45d0-b532-82fa2fd50822}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65af6035-9e57-45b8-929c-e3b3cc70fa42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 3.9624,         !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 0, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5a70715-366b-4460-9b4d-2e7fcafc3e48}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40d9ec31-03a1-45d0-b532-82fa2fd50822}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b4819cd3-d63f-43d0-b392-2d735f11d4ee}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7342054c-7b4d-4d58-a6a2-bfad0fd099fc}, !- Zone Air Inlet Port List
  {7f8ac01c-56e3-49b0-9891-fd0b17641a0a}, !- Zone Air Exhaust Port List
  {e98c94e4-6f47-412e-b0ba-cff69c1d2ddc}, !- Zone Air Node Name
  {f23adaaa-2fe5-462c-99cd-b5bcfef537fb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {700616ef-8108-4fed-8902-a9b83a33dcd5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e56beb5b-ec0a-4637-808a-4acce8c9447e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top Zone Air Node, !- Name
  {e98c94e4-6f47-412e-b0ba-cff69c1d2ddc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e98c94e4-6f47-412e-b0ba-cff69c1d2ddc}, !- Handle
  {b4819cd3-d63f-43d0-b392-2d735f11d4ee}, !- Source Object
  11,                                     !- Outlet Port
  {e56beb5b-ec0a-4637-808a-4acce8c9447e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7342054c-7b4d-4d58-a6a2-bfad0fd099fc}, !- Handle
  {b4819cd3-d63f-43d0-b392-2d735f11d4ee}, !- HVAC Component
  {a07fa41b-842c-417c-8851-aa34f9e3f587}, !- Port 1
  {301bcd9f-a26d-435e-aaf8-745357f289c5}; !- Port 2

OS:PortList,
  {7f8ac01c-56e3-49b0-9891-fd0b17641a0a}, !- Handle
  {b4819cd3-d63f-43d0-b392-2d735f11d4ee}, !- HVAC Component
  {dbb5da02-b595-4c9c-9419-0e1f382e92e0}; !- Port 1

OS:PortList,
  {f23adaaa-2fe5-462c-99cd-b5bcfef537fb}, !- Handle
  {b4819cd3-d63f-43d0-b392-2d735f11d4ee}, !- HVAC Component
  {82c51537-7312-4487-8ffa-e9b912ec375d}; !- Port 1

OS:Sizing:Zone,
  {d1fc0eb3-4799-4436-afdb-0d9acbcce1cb}, !- Handle
  {b4819cd3-d63f-43d0-b392-2d735f11d4ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {08067802-2914-4f34-97e1-99126ffa4fb0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top Zone HVAC Equipment List, !- Name
  {b4819cd3-d63f-43d0-b392-2d735f11d4ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {596c2e88-e3e4-40aa-a2fc-dda2fd892581}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c29c3c27-0af7-4b90-ab43-86e703795da1}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {4f05f609-874f-4b88-b61a-bcc3ed7736f2}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ddbd0146-dab3-490b-a957-cde7040c0560}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {6f62ad7e-a6cd-4454-b2d9-5875b1e9c085}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Top, !- Name
  {69741714-903d-42a6-ab33-f64ec5d0e181}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.9401330981005,                       !- X Origin {m}
  5.26537769936684,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {d939108a-7f2f-407f-ad0c-983afd55b356}, !- Building Story Name
  {429e1fc3-bce4-4daa-813a-529a467accbf}; !- Thermal Zone Name

OS:Surface,
  {4664e2af-6e78-4f47-90e8-e08754ff9610}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {5460fac6-37da-4194-86c5-e1d9aa6e93d8}, !- Construction Name
  {6f62ad7e-a6cd-4454-b2d9-5875b1e9c085}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99284a36-f528-4d04-914f-a8c8d18c0a3c}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f62ad7e-a6cd-4454-b2d9-5875b1e9c085}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6db5e493-ce2c-4a8f-840b-71f7559d7cee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d13525f-e682-487e-b803-2029300e57fe}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f62ad7e-a6cd-4454-b2d9-5875b1e9c085}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06cb8326-c060-4402-a305-af7f1417e1f2}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f62ad7e-a6cd-4454-b2d9-5875b1e9c085}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {983173cf-1467-4944-b2c8-731db111641b}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f62ad7e-a6cd-4454-b2d9-5875b1e9c085}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09220673-a760-426c-800d-e0428dd4e24a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe8f3693-fb52-4cf3-9a5a-dc997aa1ae29}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f62ad7e-a6cd-4454-b2d9-5875b1e9c085}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {429e1fc3-bce4-4daa-813a-529a467accbf}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54fecca8-4c2f-453f-9689-26b2285552e5}, !- Zone Air Inlet Port List
  {52375528-c2f5-49b6-bb7e-c6c0d8f05db2}, !- Zone Air Exhaust Port List
  {0f1a8d8f-bea7-4788-9025-c46a21d10685}, !- Zone Air Node Name
  {51c992b4-60c4-4983-9fca-13f8b425d6c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {68409be3-3410-44e0-a960-012baf95516e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1a91a48-df44-4cda-bc84-f13a34d84e76}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top Zone Air Node, !- Name
  {0f1a8d8f-bea7-4788-9025-c46a21d10685}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f1a8d8f-bea7-4788-9025-c46a21d10685}, !- Handle
  {429e1fc3-bce4-4daa-813a-529a467accbf}, !- Source Object
  11,                                     !- Outlet Port
  {d1a91a48-df44-4cda-bc84-f13a34d84e76}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54fecca8-4c2f-453f-9689-26b2285552e5}, !- Handle
  {429e1fc3-bce4-4daa-813a-529a467accbf}, !- HVAC Component
  {cc3b6b6c-7a61-4754-9883-761aed1128d6}, !- Port 1
  {36f2c9be-1076-48bb-ac0a-6eb8aae3fcfd}; !- Port 2

OS:PortList,
  {52375528-c2f5-49b6-bb7e-c6c0d8f05db2}, !- Handle
  {429e1fc3-bce4-4daa-813a-529a467accbf}, !- HVAC Component
  {6208ae5c-8e2a-412d-ba20-9664dc40fcbd}; !- Port 1

OS:PortList,
  {51c992b4-60c4-4983-9fca-13f8b425d6c6}, !- Handle
  {429e1fc3-bce4-4daa-813a-529a467accbf}, !- HVAC Component
  {8870b5f6-4797-4b4f-b0cb-d03d02f30bf1}; !- Port 1

OS:Sizing:Zone,
  {a01d0376-265c-4804-b9d8-90a32a127871}, !- Handle
  {429e1fc3-bce4-4daa-813a-529a467accbf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a2fc0997-3eee-4ba5-9cd0-35f650ff2b5f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top Zone HVAC Equipment List, !- Name
  {429e1fc3-bce4-4daa-813a-529a467accbf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d779cc2e-8bbe-4616-872e-ccad39cb6fba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1069ec57-907a-4f02-98da-e6c854e24297}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {770639ce-ef7c-4a5a-897c-65070e42f690}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3bf1bdb5-1194-4680-8eec-19c382b45aba}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SubSurface,
  {bf1a77c4-600c-4d9c-97c3-01a8d38a34c2}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {066a5169-8e5d-45fd-adcd-b9e278e4db17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.5466, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000012, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7e911f9-5f0b-4d62-a2c8-c3d0d46ff229}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {9a58e7d7-6db4-4cc6-940a-b8140ae212aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.572, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.572, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5658235-0412-4224-81eb-fb2d4acfe0ed}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {fbd172aa-a679-4f33-9da3-654f494cdcc0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.5466, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0253999999999976, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77a2cb46-5de0-4ad6-b084-1439a40d42a5}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {104dfc04-3fbc-40c1-92cf-7fe9e356cd56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -1.77635683940025e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -1.77635683940025e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c903018a-87c0-43f8-bb81-4893c7046891}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {609a6d4b-e1bc-4a08-9581-a096026a8b4d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 10.5053553987337, 2.27501071136754, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 10.5053553987337, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0253999999999994, 2.27501071136754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {251d6eb9-bd0f-42d2-9ac8-3cd3c3416835}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {a47f8974-5545-4fcb-a2c6-8db784a493ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -1.77635683940025e-15, 2.26921593539566, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  50.885410224429, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  50.885410224429, -1.77635683940025e-15, 2.26921593539566; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17f5f4a5-a292-466b-8f00-ebb657798f14}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {ef12120c-22bd-48ec-92ed-b69194cb8788}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.885410224429, 4.572, 2.26921593539566, !- X,Y,Z Vertex 1 {m}
  50.885410224429, 4.572, 0.762,          !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 4.572, 2.26921593539566; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf35d671-eb85-4511-941c-44def70c711c}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {9e1f23f6-ab73-4499-82b2-3d1381077a4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, -1.77635683940025e-15, 2.28962483535775, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.51605597177204, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.51605597177204, -1.77635683940025e-15, 2.28962483535775; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c81f12c6-d4c6-4531-9533-5d219924e6e1}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {114a8522-5f32-44ad-b633-55bb7e9a5493}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.54145597177204, 0.0253999999999982, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  3.54145597177204, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  3.54145597177204, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  3.54145597177204, 4.5466, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f128af76-03b1-4015-83a1-d8983eb1296c}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {d355c484-cecc-4f4f-a6d8-faacfad50e3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.54145597177204, 0.0253999999999982, 2.27501071136754, !- X,Y,Z Vertex 1 {m}
  3.54145597177204, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  3.54145597177204, 10.5053553987337, 0.762, !- X,Y,Z Vertex 3 {m}
  3.54145597177204, 10.5053553987337, 2.27501071136754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73061e2e-a5e6-49ef-9745-875a9284c899}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {1fb05726-fbee-4662-9b79-93464a556504}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.51605597177204, 4.572, 2.28962483535775, !- X,Y,Z Vertex 1 {m}
  3.51605597177204, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000429, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000429, 4.572, 2.28962483535775; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {398f1e10-be43-4138-9eba-e9613ac0e7da}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {a006d888-c233-4111-8810-c1a7a83d3083}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.54145597177204, 0.0254000000000018, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  3.54145597177204, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  3.54145597177204, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  3.54145597177204, 4.5466, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31f2cf0c-5ba2-431f-8554-f2155e4f9a65}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {ba7ae82f-a1b8-4ae7-aa5d-4704187482a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.5466, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000012, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6067641a-274d-41c3-b17d-acf3cd7430d9}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {0a7459b4-da8a-4cf4-b97f-26f06e1a46c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.572, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.572, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8876994f-f573-4f08-9ac2-0978818e75a0}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {a59ec457-37e5-41b2-81b0-2ab6e877fad3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 10.5053553987337, 2.27501071136754, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 10.5053553987337, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0253999999999994, 2.27501071136754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39259c13-82a8-4b9b-a61c-a937211f8f4e}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {d51060c1-820c-4156-a329-7805af1db7e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -1.77635683940025e-15, 2.26924703891249, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  49.854866196201, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  49.854866196201, -1.77635683940025e-15, 2.26924703891249; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bba3c860-091e-4172-aad7-4d897e7359e8}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {15ce41fe-10d0-4d4f-b441-c96776fb754e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.5466, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0253999999999976, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e66f457e-ea8d-4550-81dc-e589cd28ac07}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {28773416-767e-4119-95d0-5ce2f44e5d82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -1.77635683940025e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -1.77635683940025e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46337f79-008b-4d34-ae03-f967a6007942}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {a3f258da-afc2-4614-8583-2b1e98803508}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.854866196201, 4.572, 2.26924703891249, !- X,Y,Z Vertex 1 {m}
  49.854866196201, 4.572, 0.762,          !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 4.572, 2.26924703891249; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a7bc7ba-da8c-4797-acec-004c3502f8ef}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {1e084237-e972-4df7-a726-9422a4b8b86a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -1.77635683940025e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, -1.77635683940025e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfa60633-ef1f-4d44-bcc6-fe1c7fab264c}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {0769a109-2d05-4a5a-a89a-f76d426b5fc7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999982, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.5466, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ea6a10c-810d-4f90-ac5b-6dacc28b5892}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {49213525-987f-4773-9e6a-fab21047b39e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999982, 2.27501071136754, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 10.5053553987337, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 10.5053553987337, 2.27501071136754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {365b151a-1cdc-46e7-8334-f844618d0bc9}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {cc87bac1-8337-4411-8dfc-00265cf273c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.572, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999923, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999923, 4.572, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3dbcca2-fa9b-4a5b-bfb8-9b336306a9b4}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {7167cec1-a0f5-4daf-9b5e-7029dcd12dd4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000018, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.5466, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4819586f-5137-4f28-89cb-09a4572cb4c5}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {ea24195d-d539-4d74-a8f5-842ef085033c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.5466, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000012, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b342de0-1de4-4e9a-aa4e-6a321270bb0b}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {a5d70660-76d0-42a9-8241-127f17e90b56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.572, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.572, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19d48590-7be3-431f-ac39-811b7aeb68ef}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {8e1fc9a7-8620-4618-b662-a9a6dd372b3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -1.77635683940025e-15, 2.26924703891249, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  49.854866196201, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  49.854866196201, -1.77635683940025e-15, 2.26924703891249; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfd597be-e58b-460e-8b55-ed6ad5d7c5bf}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {1a2d4bf0-df67-4859-ab76-ceb47e8458b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.5466, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0253999999999976, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84cd03c8-48af-4108-b2df-bd3ee06edbdb}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {91b143b0-4450-4c0b-9f99-00accbaead28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -1.77635683940025e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -1.77635683940025e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62067797-07d7-4bbe-bda4-536122526585}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {297870ed-b55e-4301-bbdc-f037f5b3d879}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 10.5053553987337, 2.27501071136754, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 10.5053553987337, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0253999999999994, 2.27501071136754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63d42ce8-910c-40a5-86de-723923fe4ee4}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {1bae8a68-a22b-493f-887e-1187b297f1f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.854866196201, 4.572, 2.26924703891249, !- X,Y,Z Vertex 1 {m}
  49.854866196201, 4.572, 0.762,          !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 4.572, 2.26924703891249; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d7ac0ea-b638-4d2c-82c8-81b5ea6dafa6}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {ccbcfcc0-29d3-48f5-a771-c3bbf7b0f7af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -1.77635683940025e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, -1.77635683940025e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bc6fd17-8a6c-4d17-9bbb-33a04e082dea}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {e2bf0bca-32e1-4dc3-ad6d-23b16d83d4c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999982, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.5466, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb5d554d-12d5-490c-893a-461588834fb9}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {19056308-03a3-4149-a27b-133d847e8357}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999982, 2.27501071136754, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 10.5053553987337, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 10.5053553987337, 2.27501071136754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d8a2f27-0e8b-42b4-9254-ed72716cde8f}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {7d13525f-e682-487e-b803-2029300e57fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.572, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999923, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999923, 4.572, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6eaf26c-2a2a-4d73-85cc-e20d35008741}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {51a9897b-f5cc-4c90-a0e1-b0ff039e524d}, !- Construction Name
  {06cb8326-c060-4402-a305-af7f1417e1f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000018, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.5466, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {03477169-aae1-4285-9407-a4356a0b9f1c}, !- Handle
  Office OfficeLarge Data Center Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.4965727709233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9b0421cb-adb4-41c6-9831-5dc5ade0da38}, !- Handle
  {03477169-aae1-4285-9407-a4356a0b9f1c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {2d49778c-1727-4afc-a22d-a794fe742183}, !- Handle
  Office OfficeLarge Data Center Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  215.278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a5e0539e-0000-49a6-9c1f-a15447051b10}, !- Handle
  Office OfficeLarge Data Center Elec Equip, !- Name
  {2d49778c-1727-4afc-a22d-a794fe742183}, !- Electric Equipment Definition Name
  {dd669e4c-103b-4074-9061-85eba94bb319}, !- Space or SpaceType Name
  {3e235d45-622f-4b14-bd68-10cbce7f6c38}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {aaacdf32-35d5-4e91-b865-625373eb8de1}, !- Handle
  Office OfficeLarge Data Center Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f1a0ab34-6000-43c2-bf06-6bcb7ad15c13}, !- Handle
  Office OfficeLarge Data Center Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {2b181057-8c94-46d0-8608-8a98e7ba1332}, !- Lighting Schedule Name
  {f13537df-aaf2-464d-b5b0-0927705bf33b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2b181057-8c94-46d0-8608-8a98e7ba1332}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH,             !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  {4fc63fd1-c249-48a3-89de-3fe3e45a094c}, !- Default Day Schedule Name
  {89e943cd-93ed-4508-954b-4aeab360f53d}, !- Summer Design Day Schedule Name
  {4d7ec268-abc9-444b-b9fc-7e44e2ba1c4d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4fc63fd1-c249-48a3-89de-3fe3e45a094c}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {bd663529-08ac-43db-a9ed-13ec2968f015}, !- Handle
  Schedule Rule 1,                        !- Name
  {2b181057-8c94-46d0-8608-8a98e7ba1332}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05455752-e5b3-4ebe-9636-4ce67f28cb6d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05455752-e5b3-4ebe-9636-4ce67f28cb6d}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Sat Day,     !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00342899999999999,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0040005,                              !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.004572,                               !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.004572,                               !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.010929,                               !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.017286,                               !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.023643,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.03,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.036357,                               !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.042714,                               !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.049071,                               !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.055428,                               !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.083142,                               !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  0.110856,                               !- Value Until Time 14
  9,                                      !- Hour 15
  45,                                     !- Minute 15
  0.13857,                                !- Value Until Time 15
  10,                                     !- Hour 16
  0,                                      !- Minute 16
  0.166284,                               !- Value Until Time 16
  10,                                     !- Hour 17
  15,                                     !- Minute 17
  0.193998,                               !- Value Until Time 17
  10,                                     !- Hour 18
  30,                                     !- Minute 18
  0.221712,                               !- Value Until Time 18
  10,                                     !- Hour 19
  45,                                     !- Minute 19
  0.249426,                               !- Value Until Time 19
  11,                                     !- Hour 20
  0,                                      !- Minute 20
  0.27714,                                !- Value Until Time 20
  13,                                     !- Hour 21
  22,                                     !- Minute 21
  0.27714,                                !- Value Until Time 21
  13,                                     !- Hour 22
  37,                                     !- Minute 22
  0.269405860465116,                      !- Value Until Time 22
  13,                                     !- Hour 23
  52,                                     !- Minute 23
  0.261671720930232,                      !- Value Until Time 23
  14,                                     !- Hour 24
  7,                                      !- Minute 24
  0.253937581395349,                      !- Value Until Time 24
  14,                                     !- Hour 25
  22,                                     !- Minute 25
  0.246203441860465,                      !- Value Until Time 25
  14,                                     !- Hour 26
  37,                                     !- Minute 26
  0.238469302325581,                      !- Value Until Time 26
  14,                                     !- Hour 27
  52,                                     !- Minute 27
  0.230735162790697,                      !- Value Until Time 27
  15,                                     !- Hour 28
  7,                                      !- Minute 28
  0.223001023255814,                      !- Value Until Time 28
  15,                                     !- Hour 29
  22,                                     !- Minute 29
  0.21526688372093,                       !- Value Until Time 29
  15,                                     !- Hour 30
  37,                                     !- Minute 30
  0.207532744186046,                      !- Value Until Time 30
  15,                                     !- Hour 31
  52,                                     !- Minute 31
  0.199798604651162,                      !- Value Until Time 31
  16,                                     !- Hour 32
  7,                                      !- Minute 32
  0.19206446511628,                       !- Value Until Time 32
  16,                                     !- Hour 33
  22,                                     !- Minute 33
  0.184330325581396,                      !- Value Until Time 33
  16,                                     !- Hour 34
  37,                                     !- Minute 34
  0.176596186046512,                      !- Value Until Time 34
  16,                                     !- Hour 35
  52,                                     !- Minute 35
  0.168862046511628,                      !- Value Until Time 35
  17,                                     !- Hour 36
  7,                                      !- Minute 36
  0.161127906976745,                      !- Value Until Time 36
  17,                                     !- Hour 37
  22,                                     !- Minute 37
  0.153393767441861,                      !- Value Until Time 37
  17,                                     !- Hour 38
  37,                                     !- Minute 38
  0.145659627906977,                      !- Value Until Time 38
  17,                                     !- Hour 39
  52,                                     !- Minute 39
  0.137925488372093,                      !- Value Until Time 39
  18,                                     !- Hour 40
  7,                                      !- Minute 40
  0.130191348837209,                      !- Value Until Time 40
  18,                                     !- Hour 41
  22,                                     !- Minute 41
  0.122457209302326,                      !- Value Until Time 41
  18,                                     !- Hour 42
  37,                                     !- Minute 42
  0.114723069767442,                      !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.110856,                               !- Value Until Time 43
  20,                                     !- Hour 44
  45,                                     !- Minute 44
  0.110856,                               !- Value Until Time 44
  21,                                     !- Hour 45
  0,                                      !- Minute 45
  0.096999,                               !- Value Until Time 45
  21,                                     !- Hour 46
  15,                                     !- Minute 46
  0.083142,                               !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  0.069285,                               !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.055428,                               !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.041571,                               !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0.027714,                               !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.013857,                               !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0,                                      !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.000571499999999996,                   !- Value Until Time 53
  23,                                     !- Hour 54
  15,                                     !- Minute 54
  0.001143,                               !- Value Until Time 54
  23,                                     !- Hour 55
  30,                                     !- Minute 55
  0.00171449999999999,                    !- Value Until Time 55
  23,                                     !- Hour 56
  45,                                     !- Minute 56
  0.002286,                               !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.00285750000000001;                    !- Value Until Time 57

OS:Schedule:Day,
  {89e943cd-93ed-4508-954b-4aeab360f53d}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {715fcf05-c26f-4e1e-bc8b-01eecb3a8216}, !- Handle
  Schedule Rule 2,                        !- Name
  {2b181057-8c94-46d0-8608-8a98e7ba1332}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7448209a-487f-44bc-9efb-be5289c3fb74}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7448209a-487f-44bc-9efb-be5289c3fb74}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00403411764705883,                    !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0172694117647059,                     !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0305047058823529,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04374,                                !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0569752941176471,                     !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0549582352941177,                     !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0529411764705882,                     !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0509241176470588,                     !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0489070588235294,                     !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0978141176470588,                     !- Value Until Time 10
  6,                                      !- Hour 11
  45,                                     !- Minute 11
  0.146721176470588,                      !- Value Until Time 11
  7,                                      !- Hour 12
  0,                                      !- Minute 12
  0.195628235294118,                      !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.244535294117647,                      !- Value Until Time 13
  7,                                      !- Hour 14
  30,                                     !- Minute 14
  0.391256470588235,                      !- Value Until Time 14
  7,                                      !- Hour 15
  45,                                     !- Minute 15
  0.537977647058824,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.684698823529412,                      !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.83142,                                !- Value Until Time 17
  13,                                     !- Hour 18
  22,                                     !- Minute 18
  0.83142,                                !- Value Until Time 18
  13,                                     !- Hour 19
  37,                                     !- Minute 19
  0.309744705882353,                      !- Value Until Time 19
  13,                                     !- Hour 20
  45,                                     !- Minute 20
  0.244535294117647,                      !- Value Until Time 20
  14,                                     !- Hour 21
  15,                                     !- Minute 21
  0.244535294117647,                      !- Value Until Time 21
  14,                                     !- Hour 22
  30,                                     !- Minute 22
  0.232308529411765,                      !- Value Until Time 22
  14,                                     !- Hour 23
  45,                                     !- Minute 23
  0.220081764705882,                      !- Value Until Time 23
  15,                                     !- Hour 24
  0,                                      !- Minute 24
  0.207855,                               !- Value Until Time 24
  15,                                     !- Hour 25
  15,                                     !- Minute 25
  0.195628235294118,                      !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.183401470588235,                      !- Value Until Time 26
  15,                                     !- Hour 27
  45,                                     !- Minute 27
  0.171174705882353,                      !- Value Until Time 27
  16,                                     !- Hour 28
  0,                                      !- Minute 28
  0.158947941176471,                      !- Value Until Time 28
  16,                                     !- Hour 29
  15,                                     !- Minute 29
  0.146721176470588,                      !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.146721176470588,                      !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.122267647058824,                      !- Value Until Time 31
  17,                                     !- Hour 32
  15,                                     !- Minute 32
  0.0978141176470588,                     !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.0733605882352941,                     !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.0489070588235294,                     !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.0366802941176471,                     !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.0244535294117647,                     !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.0122267647058824,                     !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.00100852941176471,                    !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.00201705882352941,                    !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.00302558823529412,                    !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.00403411764705883,                    !- Value Until Time 42
  24,                                     !- Hour 43
  0,                                      !- Minute 43
  0.00403411764705883;                    !- Value Until Time 43

OS:Schedule:Day,
  {4d7ec268-abc9-444b-b9fc-7e44e2ba1c4d}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {f13537df-aaf2-464d-b5b0-0927705bf33b}, !- Handle
  OfficeLarge ALWAYS_ON,                  !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  {a24175b6-dc7b-4dda-a3cf-190239003d3b}, !- Default Day Schedule Name
  {17390117-6ae3-41e4-8ad5-832e34fa19bd}, !- Summer Design Day Schedule Name
  {c7f6d0be-5688-4ccc-a778-334926125a76}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a24175b6-dc7b-4dda-a3cf-190239003d3b}, !- Handle
  OfficeLarge ALWAYS_ON Default,          !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7f6d0be-5688-4ccc-a778-334926125a76}, !- Handle
  OfficeLarge ALWAYS_ON Winter Design Day, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17390117-6ae3-41e4-8ad5-832e34fa19bd}, !- Handle
  OfficeLarge ALWAYS_ON Summer Design Day, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {17ab8f22-0c79-4126-b618-fe962f58e560}, !- Handle
  Office WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {29d9ad19-b673-4a59-8180-0ee09a78f031}, !- Handle
  Office WholeBuilding - Md Office People, !- Name
  {17ab8f22-0c79-4126-b618-fe962f58e560}, !- People Definition Name
  {69741714-903d-42a6-ab33-f64ec5d0e181}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3cb45f15-a00a-47d0-9b79-daadf2a9ab1e}, !- Work Efficiency Schedule Name
  {e372f3e2-9dc5-4296-aea9-28fdb8f1c64a}, !- Clothing Insulation Schedule Name
  {16d5ad57-3107-42d3-bf5b-9971bbfaf29c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e372f3e2-9dc5-4296-aea9-28fdb8f1c64a}, !- Handle
  Clothing Schedule,                      !- Name
  {d95a6888-1ef9-490d-a361-b1502288f069}, !- Schedule Type Limits Name
  {5c2e902c-31e6-4002-bc9a-559e00a7b4fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c2e902c-31e6-4002-bc9a-559e00a7b4fb}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {d95a6888-1ef9-490d-a361-b1502288f069}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1c631689-f048-4435-9d07-5150903b822e}, !- Handle
  Schedule Rule 3,                        !- Name
  {e372f3e2-9dc5-4296-aea9-28fdb8f1c64a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a802488-075b-444a-a301-cd679a9792bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1a802488-075b-444a-a301-cd679a9792bd}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {d95a6888-1ef9-490d-a361-b1502288f069}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d95a6888-1ef9-490d-a361-b1502288f069}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {16d5ad57-3107-42d3-bf5b-9971bbfaf29c}, !- Handle
  Air Velocity Schedule,                  !- Name
  {e7bde621-8d9c-4ccd-bd37-4f0d1a5acc06}, !- Schedule Type Limits Name
  {a50c4457-b0bb-40fa-a9ac-210f130d1ecc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a50c4457-b0bb-40fa-a9ac-210f130d1ecc}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {e7bde621-8d9c-4ccd-bd37-4f0d1a5acc06}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e7bde621-8d9c-4ccd-bd37-4f0d1a5acc06}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {3cb45f15-a00a-47d0-9b79-daadf2a9ab1e}, !- Handle
  Work Efficiency Schedule,               !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  {86ee6fc1-d68b-4510-8b42-dd04682a5bcf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86ee6fc1-d68b-4510-8b42-dd04682a5bcf}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {9909763a-adcc-48f8-a852-12cbdd8df753}, !- Handle
  Office WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.744306321946,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {58212f64-efda-49fc-9e2a-3761e1769084}, !- Handle
  {9909763a-adcc-48f8-a852-12cbdd8df753}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5beee1e1-4047-4b0f-9d5c-6fbbfc08a4d6}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {afe925de-7fa8-47d0-9260-d908ae513189}, !- Handle
  Office WholeBuilding - Md Office Elec Equip, !- Name
  {5beee1e1-4047-4b0f-9d5c-6fbbfc08a4d6}, !- Electric Equipment Definition Name
  {69741714-903d-42a6-ab33-f64ec5d0e181}, !- Space or SpaceType Name
  {3f50b84d-6303-44e0-a501-d74fbbf6cbd4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5b88ac53-7c8c-4ec2-a186-cf0fbcba9627}, !- Handle
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fe0da4a9-4704-441d-b9b7-7c3edf7fc06d}, !- Handle
  Office WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {998ed9f0-5541-4ea3-8d8e-567b7d03d97a}, !- Number of People Schedule Name
  {539ae879-ea9d-4795-a0ca-c3c79117eb24}, !- People Activity Level Schedule Name
  {bb45357a-6bdd-43f8-b86f-7823e72e30a0}, !- Lighting Schedule Name
  {aeaad99c-f5e3-4a66-9a85-f0afab473009}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3890935f-b5bc-4c33-b98b-4e20ee6d513e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {998ed9f0-5541-4ea3-8d8e-567b7d03d97a}, !- Handle
  Medium Office Bldg Occ,                 !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  {f084f457-ae49-4bd5-a207-5c5d15b16aaa}, !- Default Day Schedule Name
  {d6752e69-efdc-4a3b-bfcd-5c1a87975625}, !- Summer Design Day Schedule Name
  {ac4c5615-64b0-4a78-9fa2-96529390a3d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f084f457-ae49-4bd5-a207-5c5d15b16aaa}, !- Handle
  Medium Office Bldg Occ Default,         !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.075,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.175,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.3875,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.575,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.7625,                                 !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.95,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.95,                                   !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.8375,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.725,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0.6125,                                 !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.6125,                                 !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.725,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.8375,                                 !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.95,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  22,                                     !- Minute 23
  0.95,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  37,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  13,                                     !- Hour 25
  45,                                     !- Minute 25
  0.4,                                    !- Value Until Time 25
  14,                                     !- Hour 26
  15,                                     !- Minute 26
  0.4,                                    !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.3625,                                 !- Value Until Time 27
  14,                                     !- Hour 28
  45,                                     !- Minute 28
  0.325,                                  !- Value Until Time 28
  15,                                     !- Hour 29
  0,                                      !- Minute 29
  0.2875,                                 !- Value Until Time 29
  15,                                     !- Hour 30
  15,                                     !- Minute 30
  0.25,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  30,                                     !- Minute 31
  0.2125,                                 !- Value Until Time 31
  15,                                     !- Hour 32
  45,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  0,                                      !- Minute 33
  0.1375,                                 !- Value Until Time 33
  16,                                     !- Hour 34
  15,                                     !- Minute 34
  0.1,                                    !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  0.09375,                                !- Value Until Time 35
  16,                                     !- Hour 36
  45,                                     !- Minute 36
  0.0875,                                 !- Value Until Time 36
  17,                                     !- Hour 37
  0,                                      !- Minute 37
  0.08125,                                !- Value Until Time 37
  17,                                     !- Hour 38
  15,                                     !- Minute 38
  0.075,                                  !- Value Until Time 38
  17,                                     !- Hour 39
  30,                                     !- Minute 39
  0.06875,                                !- Value Until Time 39
  17,                                     !- Hour 40
  45,                                     !- Minute 40
  0.0625,                                 !- Value Until Time 40
  18,                                     !- Hour 41
  0,                                      !- Minute 41
  0.05625,                                !- Value Until Time 41
  18,                                     !- Hour 42
  15,                                     !- Minute 42
  0.05,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  30,                                     !- Minute 43
  0.04375,                                !- Value Until Time 43
  18,                                     !- Hour 44
  45,                                     !- Minute 44
  0.0375,                                 !- Value Until Time 44
  19,                                     !- Hour 45
  0,                                      !- Minute 45
  0.03125,                                !- Value Until Time 45
  19,                                     !- Hour 46
  15,                                     !- Minute 46
  0.025,                                  !- Value Until Time 46
  19,                                     !- Hour 47
  30,                                     !- Minute 47
  0.01875,                                !- Value Until Time 47
  19,                                     !- Hour 48
  45,                                     !- Minute 48
  0.0125,                                 !- Value Until Time 48
  20,                                     !- Hour 49
  0,                                      !- Minute 49
  0.00625,                                !- Value Until Time 49
  20,                                     !- Hour 50
  15,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0;                                      !- Value Until Time 51

OS:Schedule:Rule,
  {109180e2-ef33-454d-8e4c-64d63bee7f5c}, !- Handle
  Schedule Rule 5,                        !- Name
  {998ed9f0-5541-4ea3-8d8e-567b7d03d97a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {50d5bd04-e0be-44a0-b463-49df037ed280}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50d5bd04-e0be-44a0-b463-49df037ed280}, !- Handle
  Medium Office Bldg Occ Sat Day,         !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  30,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  15,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  9,                                      !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  9,                                      !- Hour 12
  45,                                     !- Minute 12
  0.25,                                   !- Value Until Time 12
  10,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  10,                                     !- Hour 14
  15,                                     !- Minute 14
  0.35,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  30,                                     !- Minute 15
  0.4,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  45,                                     !- Minute 16
  0.45,                                   !- Value Until Time 16
  11,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  15,                                     !- Hour 18
  52,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  16,                                     !- Hour 19
  7,                                      !- Minute 19
  0.477142857142857,                      !- Value Until Time 19
  16,                                     !- Hour 20
  22,                                     !- Minute 20
  0.454285714285714,                      !- Value Until Time 20
  16,                                     !- Hour 21
  37,                                     !- Minute 21
  0.431428571428571,                      !- Value Until Time 21
  16,                                     !- Hour 22
  52,                                     !- Minute 22
  0.408571428571429,                      !- Value Until Time 22
  17,                                     !- Hour 23
  7,                                      !- Minute 23
  0.385714285714286,                      !- Value Until Time 23
  17,                                     !- Hour 24
  22,                                     !- Minute 24
  0.362857142857143,                      !- Value Until Time 24
  17,                                     !- Hour 25
  37,                                     !- Minute 25
  0.34,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  52,                                     !- Minute 26
  0.317142857142857,                      !- Value Until Time 26
  18,                                     !- Hour 27
  7,                                      !- Minute 27
  0.294285714285714,                      !- Value Until Time 27
  18,                                     !- Hour 28
  22,                                     !- Minute 28
  0.271428571428572,                      !- Value Until Time 28
  18,                                     !- Hour 29
  37,                                     !- Minute 29
  0.248571428571429,                      !- Value Until Time 29
  18,                                     !- Hour 30
  52,                                     !- Minute 30
  0.225714285714286,                      !- Value Until Time 30
  19,                                     !- Hour 31
  7,                                      !- Minute 31
  0.202857142857143,                      !- Value Until Time 31
  19,                                     !- Hour 32
  22,                                     !- Minute 32
  0.18,                                   !- Value Until Time 32
  19,                                     !- Hour 33
  37,                                     !- Minute 33
  0.157142857142857,                      !- Value Until Time 33
  19,                                     !- Hour 34
  52,                                     !- Minute 34
  0.134285714285714,                      !- Value Until Time 34
  20,                                     !- Hour 35
  7,                                      !- Minute 35
  0.111428571428571,                      !- Value Until Time 35
  20,                                     !- Hour 36
  15,                                     !- Minute 36
  0.1,                                    !- Value Until Time 36
  20,                                     !- Hour 37
  30,                                     !- Minute 37
  0.0916666666666667,                     !- Value Until Time 37
  20,                                     !- Hour 38
  45,                                     !- Minute 38
  0.0833333333333333,                     !- Value Until Time 38
  21,                                     !- Hour 39
  0,                                      !- Minute 39
  0.075,                                  !- Value Until Time 39
  21,                                     !- Hour 40
  15,                                     !- Minute 40
  0.0666666666666667,                     !- Value Until Time 40
  21,                                     !- Hour 41
  30,                                     !- Minute 41
  0.0583333333333333,                     !- Value Until Time 41
  21,                                     !- Hour 42
  45,                                     !- Minute 42
  0.05,                                   !- Value Until Time 42
  22,                                     !- Hour 43
  0,                                      !- Minute 43
  0.0416666666666667,                     !- Value Until Time 43
  22,                                     !- Hour 44
  15,                                     !- Minute 44
  0.0333333333333333,                     !- Value Until Time 44
  22,                                     !- Hour 45
  30,                                     !- Minute 45
  0.025,                                  !- Value Until Time 45
  22,                                     !- Hour 46
  45,                                     !- Minute 46
  0.0166666666666667,                     !- Value Until Time 46
  23,                                     !- Hour 47
  0,                                      !- Minute 47
  0.00833333333333333,                    !- Value Until Time 47
  23,                                     !- Hour 48
  15,                                     !- Minute 48
  0,                                      !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0;                                      !- Value Until Time 49

OS:Schedule:Day,
  {d6752e69-efdc-4a3b-bfcd-5c1a87975625}, !- Handle
  Medium Office Bldg Occ Summer Design Day, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {ac4c5615-64b0-4a78-9fa2-96529390a3d6}, !- Handle
  Medium Office Bldg Occ Winter Design Day, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {adeae142-e562-44e1-8208-d91c601b20e4}, !- Handle
  Schedule Rule 6,                        !- Name
  {998ed9f0-5541-4ea3-8d8e-567b7d03d97a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {37d1aa79-9411-409b-9724-7496c697b27f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37d1aa79-9411-409b-9724-7496c697b27f}, !- Handle
  Medium Office Bldg Occ WntrDsn|Sun Day, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {539ae879-ea9d-4795-a0ca-c3c79117eb24}, !- Handle
  Medium Office Activity,                 !- Name
  {b06c7e1f-117a-4fad-bc5c-513e37b6e71e}, !- Schedule Type Limits Name
  {da281fed-9a35-4143-ad06-5b336000d30e}, !- Default Day Schedule Name
  {e1540d0a-f0d5-4e29-8d54-2dcc52cc664f}, !- Summer Design Day Schedule Name
  {2b44ff20-13b3-4118-9f82-8947485fff9b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da281fed-9a35-4143-ad06-5b336000d30e}, !- Handle
  Medium Office Activity Default,         !- Name
  {b06c7e1f-117a-4fad-bc5c-513e37b6e71e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2b44ff20-13b3-4118-9f82-8947485fff9b}, !- Handle
  Medium Office Activity Winter Design Day, !- Name
  {b06c7e1f-117a-4fad-bc5c-513e37b6e71e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e1540d0a-f0d5-4e29-8d54-2dcc52cc664f}, !- Handle
  Medium Office Activity Summer Design Day, !- Name
  {b06c7e1f-117a-4fad-bc5c-513e37b6e71e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b06c7e1f-117a-4fad-bc5c-513e37b6e71e}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {bb45357a-6bdd-43f8-b86f-7823e72e30a0}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  {4e1229bf-3e1e-4bb8-9abf-99232b84aff3}, !- Default Day Schedule Name
  {8a710875-e8ba-46df-bf34-8135cbf019e4}, !- Summer Design Day Schedule Name
  {a3a72c3c-04bb-415c-ae40-193ee2e1ced5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e1229bf-3e1e-4bb8-9abf-99232b84aff3}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0357228181818182,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0358460909090909,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0359693636363636,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0360926363636364,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0362159090909091,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0363391818181818,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0364624545454545,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0365857272727273,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.036709,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.04014525,                             !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0435815,                              !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.04701775,                             !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.050454,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.04765875,                             !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0448635,                              !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.04206825,                             !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.039273,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.03962475,                             !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0399765,                              !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.04032825,                             !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.04068,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.05195275,                             !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0632255,                              !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.07449825,                             !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.085771,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.11101625,                             !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1362615,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.16150675,                             !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.186752,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.2755855,                              !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.364419,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4532525,                              !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.542086,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.59983275,                             !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.6575795,                              !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.71532625,                             !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.773073,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.819834333333333,                      !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.843215,                               !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.828626,                               !- Value Until Time 40
  10,                                     !- Hour 41
  0,                                      !- Minute 41
  0.817939,                               !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.805464,                               !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.792989,                               !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.780514,                               !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.768039,                               !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.77407625,                             !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.7801135,                              !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.78615075,                             !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.792188,                               !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.7854415,                              !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.778695,                               !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.7719485,                              !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.765202,                               !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.686231333333333,                      !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.646746,                               !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.190214,                               !- Value Until Time 56
  13,                                     !- Hour 57
  45,                                     !- Minute 57
  0.135379,                               !- Value Until Time 57
  14,                                     !- Hour 58
  0,                                      !- Minute 58
  0.12439175,                             !- Value Until Time 58
  14,                                     !- Hour 59
  15,                                     !- Minute 59
  0.1134045,                              !- Value Until Time 59
  14,                                     !- Hour 60
  30,                                     !- Minute 60
  0.10241725,                             !- Value Until Time 60
  14,                                     !- Hour 61
  45,                                     !- Minute 61
  0.09143,                                !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.090147,                               !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.088864,                               !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.087581,                               !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.086298,                               !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.08656275,                             !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.0868275,                              !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.08709225,                             !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.087357,                               !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.08721725,                             !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.0870775,                              !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.08693775,                             !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.086798,                               !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.07858575,                             !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.0703735,                              !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.06216125,                             !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.053949,                               !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.05279525,                             !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.0516415,                              !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.05048775,                             !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.049334,                               !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.04549975,                             !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.0416655,                              !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.03783125,                             !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.033997,                               !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.0341202727272727,                     !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.0342435454545455,                     !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.0343668181818182,                     !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.0344900909090909,                     !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.0346133636363636,                     !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.0347366363636364,                     !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.0348599090909091,                     !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.0349831818181818,                     !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.0351064545454546,                     !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.0352297272727273,                     !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.035353,                               !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.0354762727272727,                     !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.0355995454545454;                     !- Value Until Time 98

OS:Schedule:Rule,
  {52772f7a-609b-4702-b850-921aa5a09858}, !- Handle
  Schedule Rule 8,                        !- Name
  {bb45357a-6bdd-43f8-b86f-7823e72e30a0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5b379c7a-4bc0-42fa-a828-59d463414a79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b379c7a-4bc0-42fa-a828-59d463414a79}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0420422678342867,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0420005176371435,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0419587674400003,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0419170172428571,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0418752670457139,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0232997978742411,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0188636015821932,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0144274052901453,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00999120899809734,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00555501270604941,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00572714791705165,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00589928312805391,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00607141833905616,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00624355355005841,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00468266516254382,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00312177677502921,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00156088838751461,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00121661842645115,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00243323685290231,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00364985527935347,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00486647370580463,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00396645955819939,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00306644541059418,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00216643126298896,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00126641711538374,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00155166265226662,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00183690818914952,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0021221537260324,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0024073992629153,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0062307112712803,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0100540232796453,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0138773352880103,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0177006472963753,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0152790072595162,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.012857367222657,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0104357271857979,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00801408714893873,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0113619974578695,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0147099077668003,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0180578180757311,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0214057283846619,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0285693880420419,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.035733047699422,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.042896707356802,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0500603670141821,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0542338492232156,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.058407331432249,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0625808136412825,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0667542958503159,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0709277780593494,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0751012602683828,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0792747424774163,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0834482246864499,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0876217068954832,                     !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.089708448,                            !- Value Until Time 56
  15,                                     !- Hour 57
  52,                                     !- Minute 57
  0.089708448,                            !- Value Until Time 57
  16,                                     !- Hour 58
  7,                                      !- Minute 58
  0.0886938134836127,                     !- Value Until Time 58
  16,                                     !- Hour 59
  22,                                     !- Minute 59
  0.0876791789672254,                     !- Value Until Time 59
  16,                                     !- Hour 60
  37,                                     !- Minute 60
  0.0866645444508381,                     !- Value Until Time 60
  16,                                     !- Hour 61
  52,                                     !- Minute 61
  0.0856499099344508,                     !- Value Until Time 61
  17,                                     !- Hour 62
  7,                                      !- Minute 62
  0.0846352754180635,                     !- Value Until Time 62
  17,                                     !- Hour 63
  22,                                     !- Minute 63
  0.0836206409016762,                     !- Value Until Time 63
  17,                                     !- Hour 64
  37,                                     !- Minute 64
  0.0826060063852889,                     !- Value Until Time 64
  17,                                     !- Hour 65
  52,                                     !- Minute 65
  0.0815913718689016,                     !- Value Until Time 65
  18,                                     !- Hour 66
  7,                                      !- Minute 66
  0.0805767373525143,                     !- Value Until Time 66
  18,                                     !- Hour 67
  15,                                     !- Minute 67
  0.0800694200943207,                     !- Value Until Time 67
  18,                                     !- Hour 68
  30,                                     !- Minute 68
  0.0736104185459349,                     !- Value Until Time 68
  18,                                     !- Hour 69
  45,                                     !- Minute 69
  0.0671514169975491,                     !- Value Until Time 69
  19,                                     !- Hour 70
  0,                                      !- Minute 70
  0.0606924154491634,                     !- Value Until Time 70
  19,                                     !- Hour 71
  15,                                     !- Minute 71
  0.0542334139007777,                     !- Value Until Time 71
  19,                                     !- Hour 72
  30,                                     !- Minute 72
  0.0531099014192915,                     !- Value Until Time 72
  19,                                     !- Hour 73
  45,                                     !- Minute 73
  0.0519863889378053,                     !- Value Until Time 73
  20,                                     !- Hour 74
  0,                                      !- Minute 74
  0.0508628764563191,                     !- Value Until Time 74
  20,                                     !- Hour 75
  15,                                     !- Minute 75
  0.0497393639748329,                     !- Value Until Time 75
  20,                                     !- Hour 76
  30,                                     !- Minute 76
  0.0496791756744845,                     !- Value Until Time 76
  20,                                     !- Hour 77
  45,                                     !- Minute 77
  0.049618987374136,                      !- Value Until Time 77
  21,                                     !- Hour 78
  0,                                      !- Minute 78
  0.0495587990737875,                     !- Value Until Time 78
  21,                                     !- Hour 79
  15,                                     !- Minute 79
  0.049498610773439,                      !- Value Until Time 79
  21,                                     !- Hour 80
  30,                                     !- Minute 80
  0.0475954579793982,                     !- Value Until Time 80
  21,                                     !- Hour 81
  45,                                     !- Minute 81
  0.0456923051853575,                     !- Value Until Time 81
  22,                                     !- Hour 82
  0,                                      !- Minute 82
  0.0437891523913167,                     !- Value Until Time 82
  22,                                     !- Hour 83
  15,                                     !- Minute 83
  0.041885999597276,                      !- Value Until Time 83
  22,                                     !- Hour 84
  30,                                     !- Minute 84
  0.0423045110296217,                     !- Value Until Time 84
  22,                                     !- Hour 85
  45,                                     !- Minute 85
  0.0427230224619675,                     !- Value Until Time 85
  23,                                     !- Hour 86
  0,                                      !- Minute 86
  0.0431415338943132,                     !- Value Until Time 86
  23,                                     !- Hour 87
  15,                                     !- Minute 87
  0.043560045326659,                      !- Value Until Time 87
  23,                                     !- Hour 88
  30,                                     !- Minute 88
  0.0431806009535659,                     !- Value Until Time 88
  23,                                     !- Hour 89
  45,                                     !- Minute 89
  0.0428011565804728,                     !- Value Until Time 89
  24,                                     !- Hour 90
  0,                                      !- Minute 90
  0.0424217122073797;                     !- Value Until Time 90

OS:Schedule:Day,
  {8a710875-e8ba-46df-bf34-8135cbf019e4}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07454ae5-60ce-498d-8bd0-fc40cf7b6bae}, !- Handle
  Schedule Rule 9,                        !- Name
  {bb45357a-6bdd-43f8-b86f-7823e72e30a0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2fe33106-e2ae-4c9d-b6dc-3008b02c10f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fe33106-e2ae-4c9d-b6dc-3008b02c10f3}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00614039837383903,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0637765681045254,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0619288006021693,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.060081033099813,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0582332655974569,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0563854980951007,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0580780707663624,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0597706434376242,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0614632161088859,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0631557887801477,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.055275950639577,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0473961124990064,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0395162743584358,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0316364362178652,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0349091811938985,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0381819261699318,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0414546711459651,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0447274161219984,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0490683552108463,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0534092942996942,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0577502333885421,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0620911724773901,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0623410792962716,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0625909861151531,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0628408929340346,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0630907997529162,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0631922231696286,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.063293646586341,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0633950700030534,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0634964934197658,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0635018837012649,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.063507273982764,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0635126642642631,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0635180545457622,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.049810144498131,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0361022344504997,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0223943244028684,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0086864143552372,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.00880070931854999,                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.00891500428186277,                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00902929924517556,                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.00914359420848836,                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0016158943089048,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.00150816802164456,                    !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.00140044173438432,                    !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.00129271544712378,                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.00118498915986355,                    !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.00107726287260329,                    !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.000969536585343052,                   !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.000861810298082515,                   !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.000754084010822276,                   !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.000646357723562044,                   !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.000538631436301507,                   !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.000430905149041268,                   !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.000323178861781008,                   !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.000215452574520769,                   !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.000107726287260239,                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.000342884889938389,                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.000685769779876756,                   !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.00102865466981512,                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.00137153955975351,                    !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.00262878415619421,                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.00388602875263491,                    !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.00514327334907563,                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.00640051794551633,                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.00718153317108686,                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0079625483966574,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.00874356362222794,                    !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.00952457884779848,                    !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.00761966350671903,                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.00571474816563958,                    !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.00380983282456013,                    !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.00190491748348069,                    !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.00241924446132138,                    !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.00293357143916207,                    !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.00344789841700276,                    !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.00396222539484345,                    !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.00592428786051243,                    !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.00788635032618139,                    !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.00984841279185037,                    !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0118104752575193,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0248643851931395,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0379182951287597,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0509722050643799,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.064026115,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0634874996193949,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0629488842387898,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0624102688581848,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0618716534775797,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0618818570205128,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0618920605634459,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.061902264106379,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0619124676493121,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0623784927631154,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0628445178769188;                     !- Value Until Time 96

OS:Schedule:Day,
  {a3a72c3c-04bb-415c-ae40-193ee2e1ced5}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {aeaad99c-f5e3-4a66-9a85-f0afab473009}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  {9fd4f34e-c7e9-4091-97e2-e1500a65abc1}, !- Default Day Schedule Name
  {265d9338-6c79-4b8f-bdde-929584c16698}, !- Summer Design Day Schedule Name
  {9779dcda-c83d-4cfe-a47f-23db772bccf1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9fd4f34e-c7e9-4091-97e2-e1500a65abc1}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.580345454545455,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.580327272727273,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.580309090909091,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580290909090909,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.580272727272727,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.580254545454546,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.580236363636364,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.580218181818182,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5802,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.575925,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.57165,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.567375,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5631,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.559075,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.55505,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.551025,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.547,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.544575,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.54215,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.539725,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.5373,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.537625,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.53795,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.538275,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.5386,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.55345,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.5683,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.58315,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.598,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.6198,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.6416,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.6634,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.6852,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.7091,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.733,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.7569,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.7808,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.8372,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.8654,                                 !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.8835,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  0,                                      !- Minute 41
  0.8819,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.8666,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.8513,                                 !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.836,                                  !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.8207,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.8107,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.8007,                                 !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.7907,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.7807,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.76935,                                !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.758,                                  !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.74665,                                !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.7353,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  15,                                     !- Minute 54
  0.6919,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.6702,                                 !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.578933333333333,                      !- Value Until Time 56
  13,                                     !- Hour 57
  45,                                     !- Minute 57
  0.566,                                  !- Value Until Time 57
  14,                                     !- Hour 58
  0,                                      !- Minute 58
  0.568025,                               !- Value Until Time 58
  14,                                     !- Hour 59
  15,                                     !- Minute 59
  0.57005,                                !- Value Until Time 59
  14,                                     !- Hour 60
  30,                                     !- Minute 60
  0.572075,                               !- Value Until Time 60
  14,                                     !- Hour 61
  45,                                     !- Minute 61
  0.5741,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.58375,                                !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.5934,                                 !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.60305,                                !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.6127,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.6241,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.6355,                                 !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.6469,                                 !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.6583,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.662075,                               !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.66585,                                !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.669625,                               !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.6734,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.6597975,                              !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.646195,                               !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.6325925,                              !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.61899,                                !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.5991675,                              !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.579345,                               !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.5595225,                              !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.5397,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.549925,                               !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.56015,                                !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.570375,                               !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.5806,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.580581818181818,                      !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.580563636363637,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.580545454545455,                      !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.580527272727273,                      !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.580509090909091,                      !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.580490909090909,                      !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.580472727272727,                      !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.580454545454546,                      !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.580436363636364,                      !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.580418181818182,                      !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.5804,                                 !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.580381818181818,                      !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.580363636363636;                      !- Value Until Time 98

OS:Schedule:Rule,
  {5b24c880-7600-499f-b388-07519aa72603}, !- Handle
  Schedule Rule 11,                       !- Name
  {aeaad99c-f5e3-4a66-9a85-f0afab473009}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a8b02e5-3b48-4d8f-ba03-bf53382118d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a8b02e5-3b48-4d8f-ba03-bf53382118d7}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.43662103343465,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.468649726443769,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.500678419452887,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.532707112462006,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.564735805471125,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.583511246200608,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.589033434650456,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.594555623100304,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.600077811550152,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.6056,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.572466869300912,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.539333738601824,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.506200607902735,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.473067477203647,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.457513313069909,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.44195914893617,                       !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.426404984802432,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.410850820668693,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.405788814589665,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.400726808510638,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.395664802431611,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.390602796352584,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.390050577507599,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.389498358662614,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.388946139817629,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.388393920972644,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.387381519756839,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.386369118541034,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.385356717325228,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.384344316109422,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.38093896656535,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.377533617021276,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.374128267477204,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.370722917933131,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.361703343465046,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.352683768996961,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.343664194528875,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.33464462006079,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.299854832826748,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.265065045592705,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.230275258358663,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.19548547112462,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.156369969604863,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.117254468085106,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0781389665653495,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0390234650455927,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0349157318828995,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0308079987202065,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0267002655575095,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0225925323948162,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.018484799232123,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.01437706606943,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0102693329067367,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.00616159974403979,                    !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.00205386658134676,                    !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0,                                      !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.00791513677811545,                    !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.0158302735562311,                     !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.0237454103343466,                     !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.031660547112462,                      !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.0438093617021277,                     !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.0559581762917933,                     !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.0681069908814591,                     !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.0802558054711246,                     !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.0843635386338178,                     !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.0884712717965111,                     !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.092579004959208,                      !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.096686738121901,                      !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.100794471284594,                      !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.104902204447288,                      !- Value Until Time 70
  17,                                     !- Hour 71
  37,                                     !- Minute 71
  0.109009937609981,                      !- Value Until Time 71
  17,                                     !- Hour 72
  52,                                     !- Minute 72
  0.113117670772677,                      !- Value Until Time 72
  18,                                     !- Hour 73
  7,                                      !- Minute 73
  0.117225403935371,                      !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.119279270516717,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.138514893617021,                      !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.157750516717325,                      !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.176986139817629,                      !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.196221762917933,                      !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.19658990881459,                       !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.196958054711246,                      !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.197326200607903,                      !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.197694346504559,                      !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.194933252279635,                      !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.192172158054711,                      !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.189411063829787,                      !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.186649969604863,                      !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.196866018237082,                      !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.207082066869301,                      !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.21729811550152,                       !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.227514164133739,                      !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.249510881458966,                      !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.271507598784195,                      !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.293504316109422,                      !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.315501033434651,                      !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.34578103343465,                       !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.37606103343465,                       !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.406341033434651;                      !- Value Until Time 97

OS:Schedule:Day,
  {265d9338-6c79-4b8f-bdde-929584c16698}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1fcf3c8c-363d-4961-93f4-d485c7610a89}, !- Handle
  Schedule Rule 12,                       !- Name
  {aeaad99c-f5e3-4a66-9a85-f0afab473009}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ac2a2ba-5f3d-4daa-bb32-665646f25f62}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ac2a2ba-5f3d-4daa-bb32-665646f25f62}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.421729363143139,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0798717529039071,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0690031282998942,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0581345036958817,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0472658790918689,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0363972544878563,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0353862196409713,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0343751847940865,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0333641499472015,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0323531151003167,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0431374868004223,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0539218585005278,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0647062302006335,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0754906019007391,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0988286562829989,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.122166710665259,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.145504765047518,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.168842819429778,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.208947201689546,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.249051583949314,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.289155966209081,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.329260348468849,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.37357737592397,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.417894403379092,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.462211430834213,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.506528458289335,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.539471343717001,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.572414229144667,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.605357114572334,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.6383,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.637625976768743,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.636951953537487,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.63627793030623,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.635603907074973,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.573197781151003,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.510791655227033,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.448385529303062,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.385979403379092,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.39631723468849,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.406655065997888,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.416992897307286,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.427330728616684,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.441252794669189,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.441717638276953,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.442182481884717,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.442647325492481,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.443112169100245,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.443577012708006,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.44404185631577,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.444506699923534,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.444971543531294,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.445436387139058,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.445901230746822,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.446366074354586,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.44683091796235,                       !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.447295761570111,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.447760605177875,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.448225448785639,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.442411998416051,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.436598548046463,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.430785097676874,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.424971647307286,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.402813133579725,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.380654619852165,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.358496106124604,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.336337592397043,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.303900224392819,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.271462856388595,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.239025488384372,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.206588120380148,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.187631217001056,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.168674313621964,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.149717410242872,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.13076050686378,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.10455785374868,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0783552006335797,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0521525475184793,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.025949894403379,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0194624208025342,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0129749472016894,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.00648747360084456,                    !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.00278034582893333,                    !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.00556069165786688,                    !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.00834103748680043,                    !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0111213833157338,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0297412750791973,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.048361166842661,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0669810586061245,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0856009503695881,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.082146581309398,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.078692212249208,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0752378431890179,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0717834741288278,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0738055438225976,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0758276135163674;                     !- Value Until Time 96

OS:Schedule:Day,
  {9779dcda-c83d-4cfe-a47f-23db772bccf1}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3890935f-b5bc-4c33-b98b-4e20ee6d513e}, !- Handle
  Medium Office Infil Quarter On,         !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  {81378d5c-a128-4b74-8cda-f27d5d975812}, !- Default Day Schedule Name
  {79b89b01-cfa9-40ed-a5da-53290428cdef}, !- Summer Design Day Schedule Name
  {1575dd15-796d-47d9-8983-b2e9cd66ceb8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {81378d5c-a128-4b74-8cda-f27d5d975812}, !- Handle
  Medium Office Infil Quarter On Default, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {79b89b01-cfa9-40ed-a5da-53290428cdef}, !- Handle
  Medium Office Infil Quarter On Summer Design Day, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8761f200-85e9-4959-8a91-5cc8f585aa1c}, !- Handle
  Schedule Rule 13,                       !- Name
  {3890935f-b5bc-4c33-b98b-4e20ee6d513e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {23cdc209-b5eb-42e8-89e4-dfbd0e469720}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23cdc209-b5eb-42e8-89e4-dfbd0e469720}, !- Handle
  Medium Office Infil Quarter On Sun Day, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1575dd15-796d-47d9-8983-b2e9cd66ceb8}, !- Handle
  Medium Office Infil Quarter On Winter Design Day, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bc9a6f09-6fd3-44ce-a899-a44d8e5bf850}, !- Handle
  Schedule Rule 14,                       !- Name
  {3890935f-b5bc-4c33-b98b-4e20ee6d513e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {04a43aa7-b764-4882-a315-3e773aaf6ee3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04a43aa7-b764-4882-a315-3e773aaf6ee3}, !- Handle
  Medium Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {ae33e5e1-cac3-4a67-bbd0-7a1794dfda61}, !- Handle
  Foundation F 126 Perim 811 Area 1619,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  16.1915367029416,                       !- Area {m2}
  8.113455971772;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1075933d-a65a-405f-ac13-f0cb555fa123}, !- Handle
  Foundation F 126 Perim 1053 Area 4815,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  48.1466136830105,                       !- Area {m2}
  10.5307553987337;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {521dd2e6-3514-4244-9004-de3f8289eb0f}, !- Handle
  Foundation F 126 Perim 5091 Area 23276, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  232.764224346089,                       !- Area {m2}
  50.910810224429;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {08ac4917-b4eb-47a1-9e39-8855fec99a9f}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a0e09442-9870-42e7-b445-d1dd15b90281}, !- Handle
  Foundation F 126 Perim 0 Area 53613,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  536.129289624812,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {876628ad-7757-4883-960f-c56b1de6d2fc}, !- Handle
  Foundation F 126 Perim 1053 Area 3729,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  37.2942065941157,                       !- Area {m2}
  10.5307553987337;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {d94e93e5-5499-450c-b895-0f9665b73ec3}, !- Handle
  ComStock DOE Ref Pre-1980 - Office - ASHRAE 169-2013-3A, !- Name
  {6d7d0a53-1f65-45be-b204-900e64d0283a}, !- Default Exterior Surface Constructions Name
  {73931a60-f454-49d2-8267-f11a4e3f9c56}, !- Default Interior Surface Constructions Name
  {c7bcb1f0-0a7f-4fe5-846a-375d0374589e}, !- Default Ground Contact Surface Constructions Name
  {9ee31031-530e-41b7-8b2e-0b5bb134d8a2}, !- Default Exterior SubSurface Constructions Name
  {caf18fb0-ccc1-4b0c-a377-b3e545ad07b6}, !- Default Interior SubSurface Constructions Name
  {4ef13d2a-b2de-492b-9370-5dab3af9914d}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {6d7d0a53-1f65-45be-b204-900e64d0283a}, !- Handle
  Default Surface Constructions 1,        !- Name
  {035970ef-2a31-4ced-8904-09b507515495}, !- Floor Construction Name
  {04373fb4-9552-4bcd-a85e-80ca8cd76df9}, !- Wall Construction Name
  {e5c05e76-86af-4366-8ac8-65fca3c9bab4}; !- Roof Ceiling Construction Name

OS:Construction,
  {035970ef-2a31-4ced-8904-09b507515495}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {d79e8431-05b3-4802-b3af-efe54b2e3fc3}, !- Layer 1
  {7ec31a2f-9af6-40ac-a200-c67ed290305c}; !- Layer 2

OS:Material,
  {d79e8431-05b3-4802-b3af-efe54b2e3fc3}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7ec31a2f-9af6-40ac-a200-c67ed290305c}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6ef96b84-f3b5-407a-a9b8-47f3607b2d59}, !- Handle
  {035970ef-2a31-4ced-8904-09b507515495}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {e5c05e76-86af-4366-8ac8-65fca3c9bab4}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {e4e94c74-7706-4f55-a3ca-11f9abb16573}, !- Layer 1
  {e4a82f74-eef6-45ea-a805-463c7fc0c487}, !- Layer 2
  {d11fc12e-e92e-4a8f-b147-a83b5a1d7d24}; !- Layer 3

OS:Material,
  {e4e94c74-7706-4f55-a3ca-11f9abb16573}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e4a82f74-eef6-45ea-a805-463c7fc0c487}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d11fc12e-e92e-4a8f-b147-a83b5a1d7d24}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b2d38c69-c4a8-4c11-be3f-2d2f8ee880e1}, !- Handle
  {e5c05e76-86af-4366-8ac8-65fca3c9bab4}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {73931a60-f454-49d2-8267-f11a4e3f9c56}, !- Handle
  Default Surface Constructions 2,        !- Name
  {5460fac6-37da-4194-86c5-e1d9aa6e93d8}, !- Floor Construction Name
  {4141782f-6ee2-493f-99e1-7f4ba9ac19e0}, !- Wall Construction Name
  {52ed2ba1-e307-48ea-8121-507cc639c03a}; !- Roof Ceiling Construction Name

OS:Construction,
  {5460fac6-37da-4194-86c5-e1d9aa6e93d8}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {8fb20f5f-1777-47dc-9145-f8c7407a64eb}, !- Layer 1
  {783b5be9-e8ed-47f0-9e8f-079a5363c760}; !- Layer 2

OS:Material,
  {8fb20f5f-1777-47dc-9145-f8c7407a64eb}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {783b5be9-e8ed-47f0-9e8f-079a5363c760}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {73bca3e6-fb18-468b-a6e9-b4ed6e4bdf9f}, !- Handle
  {5460fac6-37da-4194-86c5-e1d9aa6e93d8}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4141782f-6ee2-493f-99e1-7f4ba9ac19e0}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {56d728c9-9f7a-42fb-8345-c8b4e962f031}, !- Layer 1
  {56d728c9-9f7a-42fb-8345-c8b4e962f031}; !- Layer 2

OS:Material,
  {56d728c9-9f7a-42fb-8345-c8b4e962f031}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9a2b76f5-74af-461a-b6d4-7adb2d24253e}, !- Handle
  {4141782f-6ee2-493f-99e1-7f4ba9ac19e0}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {52ed2ba1-e307-48ea-8121-507cc639c03a}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {783b5be9-e8ed-47f0-9e8f-079a5363c760}, !- Layer 1
  {8fb20f5f-1777-47dc-9145-f8c7407a64eb}; !- Layer 2

OS:StandardsInformation:Construction,
  {f20e6337-2ab2-4937-9c8d-9839a09292ea}, !- Handle
  {52ed2ba1-e307-48ea-8121-507cc639c03a}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c7bcb1f0-0a7f-4fe5-846a-375d0374589e}, !- Handle
  Default Surface Constructions 3,        !- Name
  {c011ef57-ac5c-4cb1-af37-f7b032dacaf5}, !- Floor Construction Name
  {a0adb0b4-1432-4011-8edc-94bf2346a74f}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {c011ef57-ac5c-4cb1-af37-f7b032dacaf5}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {de688bc7-d9e3-4f91-b5af-b9d445564d0d}, !- Layer 1
  {7ec31a2f-9af6-40ac-a200-c67ed290305c}; !- Layer 2

OS:Material:NoMass,
  {61357818-05e1-41d1-a1ad-af0b2bf5eee4}, !- Handle
  Typical Insulation R-2.27,              !- Name
  Smooth,                                 !- Roughness
  0.398990493569176,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {de688bc7-d9e3-4f91-b5af-b9d445564d0d}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4c5dd16e-1f24-474c-b4d0-872a3f94fbb5}, !- Handle
  {c011ef57-ac5c-4cb1-af37-f7b032dacaf5}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a0adb0b4-1432-4011-8edc-94bf2346a74f}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {501d544f-dd90-4933-8552-f171e567dfee}; !- Layer 1

OS:Material,
  {501d544f-dd90-4933-8552-f171e567dfee}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d546e6ac-2184-46a2-8187-60ccb45a609e}, !- Handle
  {a0adb0b4-1432-4011-8edc-94bf2346a74f}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {9ee31031-530e-41b7-8b2e-0b5bb134d8a2}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {8dcef64b-a7e9-429d-b905-02489e63d0a2}, !- Fixed Window Construction Name
  {fa63838f-6225-4368-be3c-1ee74656d428}, !- Operable Window Construction Name
  {a0b13104-4730-43d2-8e63-235bb5758ddb}, !- Door Construction Name
  {c509b731-8668-4ee4-81c5-e2454f54129e}, !- Glass Door Construction Name
  {26853d01-09fc-4ddc-a367-ff6bcfa27212}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {05e0991f-c83c-4027-bbbf-74ca86cfc24d}, !- Tubular Daylight Dome Construction Name
  {05e0991f-c83c-4027-bbbf-74ca86cfc24d}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8dcef64b-a7e9-429d-b905-02489e63d0a2}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {c9ab290d-9ce0-445b-8c21-7afdb863eef3}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {c9ab290d-9ce0-445b-8c21-7afdb863eef3}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {b699f628-4b08-4e69-9d75-dacc8afcd59e}, !- Handle
  {8dcef64b-a7e9-429d-b905-02489e63d0a2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {fa63838f-6225-4368-be3c-1ee74656d428}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54 1, !- Name
  ,                                       !- Surface Rendering Name
  {77bf1f0a-bcbe-4c49-86a9-269f2224ebc7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {77bf1f0a-bcbe-4c49-86a9-269f2224ebc7}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {f21387d7-cc6b-4d7e-bd62-6b58cf0dadd4}, !- Handle
  {fa63838f-6225-4368-be3c-1ee74656d428}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {a0b13104-4730-43d2-8e63-235bb5758ddb}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {de851fb4-c098-4b25-a436-2ad3cb7dd599}, !- Layer 1
  {61357818-05e1-41d1-a1ad-af0b2bf5eee4}; !- Layer 2

OS:Material,
  {de851fb4-c098-4b25-a436-2ad3cb7dd599}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8d0f006b-dfcc-485a-a922-4dc2f2c9ec53}, !- Handle
  {a0b13104-4730-43d2-8e63-235bb5758ddb}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c509b731-8668-4ee4-81c5-e2454f54129e}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {cfc18013-0621-4c56-951b-a80c6b9eb0bb}; !- Layer 1

OS:WindowMaterial:Glazing,
  {cfc18013-0621-4c56-951b-a80c6b9eb0bb}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {58266536-8831-46e5-bd84-227f470794bc}, !- Handle
  {c509b731-8668-4ee4-81c5-e2454f54129e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {26853d01-09fc-4ddc-a367-ff6bcfa27212}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {61357818-05e1-41d1-a1ad-af0b2bf5eee4}; !- Layer 1

OS:StandardsInformation:Construction,
  {f90999f0-32bb-4e3c-bfe9-3ed93d18c6d2}, !- Handle
  {26853d01-09fc-4ddc-a367-ff6bcfa27212}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {05e0991f-c83c-4027-bbbf-74ca86cfc24d}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {6096f34f-fb08-4842-a557-c59a778a8bcd}; !- Layer 1

OS:WindowMaterial:Glazing,
  {6096f34f-fb08-4842-a557-c59a778a8bcd}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {b3ba28a8-206a-4020-9936-1bc3e14702cb}, !- Handle
  {05e0991f-c83c-4027-bbbf-74ca86cfc24d}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {caf18fb0-ccc1-4b0c-a377-b3e545ad07b6}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {05e0991f-c83c-4027-bbbf-74ca86cfc24d}, !- Fixed Window Construction Name
  {05e0991f-c83c-4027-bbbf-74ca86cfc24d}, !- Operable Window Construction Name
  {2a109ee7-1700-485d-bf60-ccd6e3c67bb1}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2a109ee7-1700-485d-bf60-ccd6e3c67bb1}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {66440dfb-21a2-472e-bf58-c058fe6b5dbf}; !- Layer 1

OS:Material,
  {66440dfb-21a2-472e-bf58-c058fe6b5dbf}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e68a7d30-d8ca-44bf-8884-17308dca839f}, !- Handle
  {2a109ee7-1700-485d-bf60-ccd6e3c67bb1}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4ef13d2a-b2de-492b-9370-5dab3af9914d}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {66440dfb-21a2-472e-bf58-c058fe6b5dbf}; !- Layer 1

OS:StandardsInformation:Construction,
  {01893383-d295-4d62-8b44-17da3c5e3469}, !- Handle
  {4ef13d2a-b2de-492b-9370-5dab3af9914d}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {04373fb4-9552-4bcd-a85e-80ca8cd76df9}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Name
  ,                                       !- Surface Rendering Name
  {c3299a42-7ff4-47fe-af06-4454f70c95e6}, !- Layer 1
  {3eb876e0-d275-4f14-bf8c-f73c51e4fa57}, !- Layer 2
  {61357818-05e1-41d1-a1ad-af0b2bf5eee4}, !- Layer 3
  {3eb876e0-d275-4f14-bf8c-f73c51e4fa57}; !- Layer 4

OS:Material,
  {c3299a42-7ff4-47fe-af06-4454f70c95e6}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3eb876e0-d275-4f14-bf8c-f73c51e4fa57}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {45a548fb-2a24-4a47-96f0-38b8db40f5fc}, !- Handle
  {04373fb4-9552-4bcd-a85e-80ca8cd76df9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Handle
  Always On Discrete,                     !- Name
  {b249d024-90f1-478d-b346-45375fb93e1f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {b249d024-90f1-478d-b346-45375fb93e1f}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {2bb4d271-ede9-40c0-ac5d-d9245bce45ee}, !- Handle
  16,                                     !- January Ground Temperature {C}
  11.9,                                   !- February Ground Temperature {C}
  7.7,                                    !- March Ground Temperature {C}
  4,                                      !- April Ground Temperature {C}
  7.9,                                    !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  17.2,                                   !- July Ground Temperature {C}
  20.8,                                   !- August Ground Temperature {C}
  24.8,                                   !- September Ground Temperature {C}
  26.1,                                   !- October Ground Temperature {C}
  26.5,                                   !- November Ground Temperature {C}
  22.5;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {e521fb58-fe6d-445d-8efe-4ae3a8a4af15}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {7323f70b-350e-4bbd-8afb-f61eedf6d048}, !- Default Day Schedule Name
  {48b83425-6eda-4c49-9fec-0885038c1bed}, !- Summer Design Day Schedule Name
  {1d049456-21c1-4e08-a008-75b4eaa58c05}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7323f70b-350e-4bbd-8afb-f61eedf6d048}, !- Handle
  27 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01561875,                             !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.117140625,                            !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.070284375,                            !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.039046875,                            !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.04685625,                             !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04685625,                             !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.007809375,                            !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:AdditionalProperties,
  {8c96be01-2686-4211-9bf1-98a5a69c4a25}, !- Handle
  {e521fb58-fe6d-445d-8efe-4ae3a8a4af15}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  183.75000000000006,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:23:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:23:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1d049456-21c1-4e08-a008-75b4eaa58c05}, !- Handle
  27 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48b83425-6eda-4c49-9fec-0885038c1bed}, !- Handle
  27 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ddb6f956-614c-4485-be37-dd13a127d819}, !- Handle
  27 space(s) Occ Sch Saturday Rule,      !- Name
  {e521fb58-fe6d-445d-8efe-4ae3a8a4af15}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e2da6c9-0bc6-46ae-ae12-5ceb27fa9999}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e2da6c9-0bc6-46ae-ae12-5ceb27fa9999}, !- Handle
  27 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01561875,                             !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.062475,                               !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.062475,                               !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01561875,                             !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {763af456-ed13-49df-bfdc-c8bc5f1e5d09}, !- Handle
  27 space(s) Occ Sch Sunday Rule,        !- Name
  {e521fb58-fe6d-445d-8efe-4ae3a8a4af15}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bed9e482-62af-40fd-97cd-6cce2136efe2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bed9e482-62af-40fd-97cd-6cce2136efe2}, !- Handle
  27 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7fc22faa-a545-4bef-88b2-e48af288d28d}, !- Handle
  Elevator Schedule 1,                    !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  {216ec843-a7bc-4d92-8959-5daae6fe8405}, !- Default Day Schedule Name
  {f724022b-1fd7-4cd6-be22-ac6f22ae0ae0}, !- Summer Design Day Schedule Name
  {dfa4711d-1ed5-44a1-b032-ea601904536e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {40830c72-167e-4227-9fec-f4eaed4d55a5}, !- Handle
  {7fc22faa-a545-4bef-88b2-e48af288d28d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  183.75000000000006,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:23:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:23:11 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.117140625;                            !- Feature Value 7

OS:Schedule:Day,
  {216ec843-a7bc-4d92-8959-5daae6fe8405}, !- Handle
  27 space(s) Occ Sch Default 1,          !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00195234375,                          !- Value Until Time 2
  4,                                      !- Hour 3
  15,                                     !- Minute 3
  0.0039046875,                           !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.00585703125,                          !- Value Until Time 4
  4,                                      !- Hour 5
  45,                                     !- Minute 5
  0.007809375,                            !- Value Until Time 5
  5,                                      !- Hour 6
  0,                                      !- Minute 6
  0.00976171875,                          !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.0117140625,                           !- Value Until Time 7
  5,                                      !- Hour 8
  30,                                     !- Minute 8
  0.01366640625,                          !- Value Until Time 8
  5,                                      !- Hour 9
  45,                                     !- Minute 9
  0.01561875,                             !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.01561875,                             !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.04099921875,                          !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.0663796875,                           !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.09176015625,                          !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.117140625,                            !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.08785546875,                          !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.0585703125,                           !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.02928515625,                          !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  9,                                      !- Hour 19
  37,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  9,                                      !- Hour 20
  52,                                     !- Minute 20
  0.060913125,                            !- Value Until Time 20
  10,                                     !- Hour 21
  7,                                      !- Minute 21
  0.051541875,                            !- Value Until Time 21
  10,                                     !- Hour 22
  22,                                     !- Minute 22
  0.042170625,                            !- Value Until Time 22
  10,                                     !- Hour 23
  37,                                     !- Minute 23
  0.032799375,                            !- Value Until Time 23
  10,                                     !- Hour 24
  52,                                     !- Minute 24
  0.023428125,                            !- Value Until Time 24
  11,                                     !- Hour 25
  7,                                      !- Minute 25
  0.014056875,                            !- Value Until Time 25
  11,                                     !- Hour 26
  22,                                     !- Minute 26
  0.004685625,                            !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  13,                                     !- Hour 28
  0,                                      !- Minute 28
  0,                                      !- Value Until Time 28
  13,                                     !- Hour 29
  15,                                     !- Minute 29
  0.02603125,                             !- Value Until Time 29
  13,                                     !- Hour 30
  22,                                     !- Minute 30
  0.039046875,                            !- Value Until Time 30
  13,                                     !- Hour 31
  37,                                     !- Minute 31
  0.01561875,                             !- Value Until Time 31
  13,                                     !- Hour 32
  45,                                     !- Minute 32
  0,                                      !- Value Until Time 32
  14,                                     !- Hour 33
  0,                                      !- Minute 33
  0.0117140625,                           !- Value Until Time 33
  14,                                     !- Hour 34
  15,                                     !- Minute 34
  0.023428125,                            !- Value Until Time 34
  14,                                     !- Hour 35
  30,                                     !- Minute 35
  0.0351421875,                           !- Value Until Time 35
  14,                                     !- Hour 36
  45,                                     !- Minute 36
  0.04685625,                             !- Value Until Time 36
  15,                                     !- Hour 37
  0,                                      !- Minute 37
  0.0351421875,                           !- Value Until Time 37
  15,                                     !- Hour 38
  15,                                     !- Minute 38
  0.023428125,                            !- Value Until Time 38
  15,                                     !- Hour 39
  30,                                     !- Minute 39
  0.0117140625,                           !- Value Until Time 39
  15,                                     !- Hour 40
  45,                                     !- Minute 40
  0,                                      !- Value Until Time 40
  16,                                     !- Hour 41
  0,                                      !- Minute 41
  0.00195234375,                          !- Value Until Time 41
  16,                                     !- Hour 42
  15,                                     !- Minute 42
  0.0039046875,                           !- Value Until Time 42
  16,                                     !- Hour 43
  30,                                     !- Minute 43
  0.00585703125,                          !- Value Until Time 43
  16,                                     !- Hour 44
  45,                                     !- Minute 44
  0.007809375,                            !- Value Until Time 44
  17,                                     !- Hour 45
  0,                                      !- Minute 45
  0.00585703125,                          !- Value Until Time 45
  17,                                     !- Hour 46
  15,                                     !- Minute 46
  0.0039046875,                           !- Value Until Time 46
  17,                                     !- Hour 47
  30,                                     !- Minute 47
  0.00195234375,                          !- Value Until Time 47
  17,                                     !- Hour 48
  45,                                     !- Minute 48
  0,                                      !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0;                                      !- Value Until Time 49

OS:Schedule:Day,
  {f724022b-1fd7-4cd6-be22-ac6f22ae0ae0}, !- Handle
  27 space(s) Occ Sch Summer Design Day 1, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dfa4711d-1ed5-44a1-b032-ea601904536e}, !- Handle
  27 space(s) Occ Sch Winter Design Day 1, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cc1833f1-d459-4eb2-b6e1-79c0c2e9e2fa}, !- Handle
  27 space(s) Occ Sch Sunday Rule 1,      !- Name
  {7fc22faa-a545-4bef-88b2-e48af288d28d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {13ed41c3-12d8-426f-9a7e-c0aef2dcdf30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13ed41c3-12d8-426f-9a7e-c0aef2dcdf30}, !- Handle
  27 space(s) Occ Sch Sunday 1,           !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {53a7bafc-ec17-41ad-a813-bfb7c9a1a3f5}, !- Handle
  27 space(s) Occ Sch Saturday Rule 1,    !- Name
  {7fc22faa-a545-4bef-88b2-e48af288d28d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f945dab8-da29-4793-b9cf-b0001ea1650a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f945dab8-da29-4793-b9cf-b0001ea1650a}, !- Handle
  27 space(s) Occ Sch Saturday 1,         !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0039046875,                           !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.007809375,                            !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0117140625,                           !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.01561875,                             !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0117140625,                           !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.007809375,                            !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0039046875,                           !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.01561875,                             !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0312375,                              !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.04685625,                             !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.062475,                               !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.04685625,                             !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0312375,                              !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.01561875,                             !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  15,                                     !- Hour 18
  52,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  16,                                     !- Hour 19
  7,                                      !- Minute 19
  0.00657631578947368,                    !- Value Until Time 19
  16,                                     !- Hour 20
  22,                                     !- Minute 20
  0.0131526315789474,                     !- Value Until Time 20
  16,                                     !- Hour 21
  37,                                     !- Minute 21
  0.0197289473684211,                     !- Value Until Time 21
  16,                                     !- Hour 22
  52,                                     !- Minute 22
  0.0263052631578947,                     !- Value Until Time 22
  17,                                     !- Hour 23
  7,                                      !- Minute 23
  0.0328815789473684,                     !- Value Until Time 23
  17,                                     !- Hour 24
  22,                                     !- Minute 24
  0.0394578947368421,                     !- Value Until Time 24
  17,                                     !- Hour 25
  37,                                     !- Minute 25
  0.0460342105263158,                     !- Value Until Time 25
  17,                                     !- Hour 26
  52,                                     !- Minute 26
  0.0526105263157895,                     !- Value Until Time 26
  18,                                     !- Hour 27
  7,                                      !- Minute 27
  0.0591868421052632,                     !- Value Until Time 27
  18,                                     !- Hour 28
  15,                                     !- Minute 28
  0.062475,                               !- Value Until Time 28
  18,                                     !- Hour 29
  30,                                     !- Minute 29
  0.04685625,                             !- Value Until Time 29
  18,                                     !- Hour 30
  45,                                     !- Minute 30
  0.0312375,                              !- Value Until Time 30
  19,                                     !- Hour 31
  0,                                      !- Minute 31
  0.01561875,                             !- Value Until Time 31
  19,                                     !- Hour 32
  15,                                     !- Minute 32
  0,                                      !- Value Until Time 32
  20,                                     !- Hour 33
  15,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  20,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0039046875,                           !- Value Until Time 34
  20,                                     !- Hour 35
  45,                                     !- Minute 35
  0.007809375,                            !- Value Until Time 35
  21,                                     !- Hour 36
  0,                                      !- Minute 36
  0.0117140625,                           !- Value Until Time 36
  21,                                     !- Hour 37
  15,                                     !- Minute 37
  0.01561875,                             !- Value Until Time 37
  21,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0117140625,                           !- Value Until Time 38
  21,                                     !- Hour 39
  45,                                     !- Minute 39
  0.007809375,                            !- Value Until Time 39
  22,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0039046875,                           !- Value Until Time 40
  22,                                     !- Hour 41
  15,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0;                                      !- Value Until Time 42

OS:Schedule:Ruleset,
  {e7d3ddcf-b3ae-4fa0-a836-edf37e933bd9}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fec8be08-8616-4ad3-adce-06b9d5de780b}, !- Default Day Schedule Name
  {79353fd7-1d76-4ca3-976e-725bb78a84af}, !- Summer Design Day Schedule Name
  {fbcccda2-195a-4ffd-86af-6b314e1916f2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {cb4c1303-0850-457d-be15-2826d2b8fc4b}, !- Handle
  {e7d3ddcf-b3ae-4fa0-a836-edf37e933bd9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  183.75000000000006,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:23:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:23:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fec8be08-8616-4ad3-adce-06b9d5de780b}, !- Handle
  27 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {79353fd7-1d76-4ca3-976e-725bb78a84af}, !- Handle
  27 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbcccda2-195a-4ffd-86af-6b314e1916f2}, !- Handle
  27 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {60526313-34b0-4dc2-927e-73bf8bf81053}, !- Handle
  27 space(s) Occ Sch Sunday Rule 2,      !- Name
  {e7d3ddcf-b3ae-4fa0-a836-edf37e933bd9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15b2faf6-69c1-49d7-bbae-bf017d44478b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15b2faf6-69c1-49d7-bbae-bf017d44478b}, !- Handle
  27 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6798ec78-a2b6-4dd0-bc1c-94f2a9bff573}, !- Handle
  27 space(s) Occ Sch Saturday Rule 2,    !- Name
  {e7d3ddcf-b3ae-4fa0-a836-edf37e933bd9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd77fc64-6260-4e11-afae-ef268fa837fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd77fc64-6260-4e11-afae-ef268fa837fb}, !- Handle
  27 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {871f353a-fe4b-41d2-bbaf-529fb500ad5e}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {37ab44bb-f004-4487-87ba-51aa148ddc7a}, !- Default Day Schedule Name
  {bc6f8648-41db-4822-afb8-8724eeaea65d}, !- Summer Design Day Schedule Name
  {67880b13-887f-49ff-af7e-1569a3d28ff4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {212de6fc-1690-4667-abef-ba4e21757181}, !- Handle
  {871f353a-fe4b-41d2-bbaf-529fb500ad5e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  183.75000000000006,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:23:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:23:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {37ab44bb-f004-4487-87ba-51aa148ddc7a}, !- Handle
  27 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {bc6f8648-41db-4822-afb8-8724eeaea65d}, !- Handle
  27 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67880b13-887f-49ff-af7e-1569a3d28ff4}, !- Handle
  27 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4eb3752e-ae08-47a9-8245-4e748219bba5}, !- Handle
  27 space(s) Occ Sch Sunday Rule 3,      !- Name
  {871f353a-fe4b-41d2-bbaf-529fb500ad5e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9ad8fdaf-700b-44b5-98d5-48308a1c555a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ad8fdaf-700b-44b5-98d5-48308a1c555a}, !- Handle
  27 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {66fad155-7072-4f06-9381-a95b16acab5a}, !- Handle
  27 space(s) Occ Sch Saturday Rule 3,    !- Name
  {871f353a-fe4b-41d2-bbaf-529fb500ad5e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eb71fff5-fc64-4402-b739-b2bd6b0b44bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb71fff5-fc64-4402-b739-b2bd6b0b44bc}, !- Handle
  27 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {7192dc32-9dc1-4838-8a00-fd158e9d6d55}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {116aba42-d4cd-460d-bca0-74aef2eb69ac}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {7192dc32-9dc1-4838-8a00-fd158e9d6d55}, !- Electric Equipment Definition Name
  {59590580-a826-413a-829a-d111ef65f9cd}, !- Space or SpaceType Name
  {7fc22faa-a545-4bef-88b2-e48af288d28d}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3eef6db3-2a74-4d67-8e91-9d08a3cbebe8}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.027638474;                            !- Design Level {W}

OS:Exterior:Lights,
  {1b26151d-3cf6-4374-8af7-42f06d1a3b5a}, !- Handle
  Parking Areas and Drives,               !- Name
  {3eef6db3-2a74-4d67-8e91-9d08a3cbebe8}, !- Exterior Lights Definition Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  60750,                                  !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {abb5849a-b838-4c69-b0f2-a8c842e215f0}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {4bfa8dbc-1e46-419a-835c-72915690f4ac}, !- Handle
  Building Facades,                       !- Name
  {abb5849a-b838-4c69-b0f2-a8c842e215f0}, !- Exterior Lights Definition Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  6713.17113342619,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {1bef5ea0-6af3-4baa-b83f-2229a38830e2}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {737f52ac-fe67-49b3-b07e-167abca8cf07}, !- Handle
  Main Entries,                           !- Name
  {1bef5ea0-6af3-4baa-b83f-2229a38830e2}, !- Exterior Lights Definition Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  10,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a2781930-a8ce-409d-8c04-3a8f7a3ab5c3}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {e5b7f2cf-1c8d-423a-aecf-4c81dd811ae9}, !- Handle
  Other Doors,                            !- Name
  {a2781930-a8ce-409d-8c04-3a8f7a3ab5c3}, !- Exterior Lights Definition Name
  {757389a9-72a1-437a-b688-ea38f4f184ee}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  15,                                     !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {54781a10-9fa7-43d3-99d0-fab333998ae1}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  {04baf7b0-1f3b-407f-9cdf-163dacda00f8}, !- Default Day Schedule Name
  {d5c1b7c1-c629-46be-bf75-0a6825c33a92}, !- Summer Design Day Schedule Name
  {328d9f87-5e26-40ca-88da-7e08a0c3c7b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {04baf7b0-1f3b-407f-9cdf-163dacda00f8}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0675,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.06,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.055,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.045,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.04,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  15,                                     !- Minute 8
  0.0425,                                 !- Value Until Time 8
  20,                                     !- Hour 9
  30,                                     !- Minute 9
  0.045,                                  !- Value Until Time 9
  20,                                     !- Hour 10
  45,                                     !- Minute 10
  0.0475,                                 !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  15,                                     !- Minute 12
  0.0525,                                 !- Value Until Time 12
  21,                                     !- Hour 13
  30,                                     !- Minute 13
  0.055,                                  !- Value Until Time 13
  21,                                     !- Hour 14
  45,                                     !- Minute 14
  0.0575,                                 !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.06,                                   !- Value Until Time 15
  22,                                     !- Hour 16
  30,                                     !- Minute 16
  0.06,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  45,                                     !- Minute 17
  0.0675,                                 !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.075,                                  !- Value Until Time 18
  23,                                     !- Hour 19
  15,                                     !- Minute 19
  0.0825,                                 !- Value Until Time 19
  23,                                     !- Hour 20
  30,                                     !- Minute 20
  0.09,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  45,                                     !- Minute 21
  0.0825,                                 !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.075;                                  !- Value Until Time 22

OS:Schedule:Day,
  {d5c1b7c1-c629-46be-bf75-0a6825c33a92}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {021e839e-6d10-45d6-85b7-3d1eb3df80ba}, !- Handle
  Schedule Rule 15,                       !- Name
  {54781a10-9fa7-43d3-99d0-fab333998ae1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {327c5b1f-545c-40a9-a6de-aff774078c04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {327c5b1f-545c-40a9-a6de-aff774078c04}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0175,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.035,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0525,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.07,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1,                                    !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.13,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.16,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.19,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.23,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.27,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.31,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.35,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.3575,                                 !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.365,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.3725,                                 !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.38,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0.386666666666667,                      !- Value Until Time 18
  9,                                      !- Hour 19
  37,                                     !- Minute 19
  0.39,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  52,                                     !- Minute 20
  0.536666666666667,                      !- Value Until Time 20
  10,                                     !- Hour 21
  0,                                      !- Minute 21
  0.57,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  15,                                     !- Minute 22
  0.5625,                                 !- Value Until Time 22
  10,                                     !- Hour 23
  30,                                     !- Minute 23
  0.555,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  45,                                     !- Minute 24
  0.5475,                                 !- Value Until Time 24
  11,                                     !- Hour 25
  0,                                      !- Minute 25
  0.54,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  15,                                     !- Minute 26
  0.49,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.44,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  45,                                     !- Minute 28
  0.39,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  0,                                      !- Minute 29
  0.34,                                   !- Value Until Time 29
  12,                                     !- Hour 30
  15,                                     !- Minute 30
  0.3375,                                 !- Value Until Time 30
  12,                                     !- Hour 31
  30,                                     !- Minute 31
  0.335,                                  !- Value Until Time 31
  12,                                     !- Hour 32
  45,                                     !- Minute 32
  0.3325,                                 !- Value Until Time 32
  13,                                     !- Hour 33
  0,                                      !- Minute 33
  0.33,                                   !- Value Until Time 33
  13,                                     !- Hour 34
  15,                                     !- Minute 34
  0.403333333333333,                      !- Value Until Time 34
  13,                                     !- Hour 35
  22,                                     !- Minute 35
  0.44,                                   !- Value Until Time 35
  13,                                     !- Hour 36
  37,                                     !- Minute 36
  0.226666666666667,                      !- Value Until Time 36
  13,                                     !- Hour 37
  45,                                     !- Minute 37
  0.21,                                   !- Value Until Time 37
  14,                                     !- Hour 38
  0,                                      !- Minute 38
  0.195,                                  !- Value Until Time 38
  14,                                     !- Hour 39
  15,                                     !- Minute 39
  0.18,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  30,                                     !- Minute 40
  0.165,                                  !- Value Until Time 40
  14,                                     !- Hour 41
  45,                                     !- Minute 41
  0.15,                                   !- Value Until Time 41
  15,                                     !- Hour 42
  0,                                      !- Minute 42
  0.155,                                  !- Value Until Time 42
  15,                                     !- Hour 43
  15,                                     !- Minute 43
  0.16,                                   !- Value Until Time 43
  15,                                     !- Hour 44
  30,                                     !- Minute 44
  0.165,                                  !- Value Until Time 44
  15,                                     !- Hour 45
  45,                                     !- Minute 45
  0.17,                                   !- Value Until Time 45
  16,                                     !- Hour 46
  0,                                      !- Minute 46
  0.1475,                                 !- Value Until Time 46
  16,                                     !- Hour 47
  15,                                     !- Minute 47
  0.125,                                  !- Value Until Time 47
  16,                                     !- Hour 48
  30,                                     !- Minute 48
  0.1025,                                 !- Value Until Time 48
  16,                                     !- Hour 49
  45,                                     !- Minute 49
  0.08,                                   !- Value Until Time 49
  17,                                     !- Hour 50
  0,                                      !- Minute 50
  0.0725,                                 !- Value Until Time 50
  17,                                     !- Hour 51
  15,                                     !- Minute 51
  0.065,                                  !- Value Until Time 51
  17,                                     !- Hour 52
  30,                                     !- Minute 52
  0.0575,                                 !- Value Until Time 52
  17,                                     !- Hour 53
  45,                                     !- Minute 53
  0.05,                                   !- Value Until Time 53
  18,                                     !- Hour 54
  15,                                     !- Minute 54
  0.05,                                   !- Value Until Time 54
  18,                                     !- Hour 55
  30,                                     !- Minute 55
  0.04375,                                !- Value Until Time 55
  18,                                     !- Hour 56
  45,                                     !- Minute 56
  0.0375,                                 !- Value Until Time 56
  19,                                     !- Hour 57
  0,                                      !- Minute 57
  0.03125,                                !- Value Until Time 57
  19,                                     !- Hour 58
  15,                                     !- Minute 58
  0.025,                                  !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0.01875,                                !- Value Until Time 59
  19,                                     !- Hour 60
  45,                                     !- Minute 60
  0.0125,                                 !- Value Until Time 60
  20,                                     !- Hour 61
  0,                                      !- Minute 61
  0.00625,                                !- Value Until Time 61
  20,                                     !- Hour 62
  15,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  24,                                     !- Hour 63
  0,                                      !- Minute 63
  0;                                      !- Value Until Time 63

OS:Schedule:Day,
  {328d9f87-5e26-40ca-88da-7e08a0c3c7b0}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {02cfdbad-e594-4c8d-83a4-9d96b18e271e}, !- Handle
  Schedule Rule 16,                       !- Name
  {54781a10-9fa7-43d3-99d0-fab333998ae1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {272eec6e-9959-4016-85a4-6996193d271e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {272eec6e-9959-4016-85a4-6996193d271e}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0175,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00875,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0175,                                 !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.035,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.0525,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.07,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.08,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.09,                                   !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.11,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.12,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.13,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.14,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.15,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.165,                                  !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.18,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.195,                                  !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.21,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.207894736842105,                      !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.205789473684211,                      !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.203684210526316,                      !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.201578947368421,                      !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.199473684210526,                      !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.197368421052632,                      !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.195263157894737,                      !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.193157894736842,                      !- Value Until Time 28
  13,                                     !- Hour 29
  45,                                     !- Minute 29
  0.191052631578947,                      !- Value Until Time 29
  13,                                     !- Hour 30
  52,                                     !- Minute 30
  0.19,                                   !- Value Until Time 30
  14,                                     !- Hour 31
  7,                                      !- Minute 31
  0.2,                                    !- Value Until Time 31
  14,                                     !- Hour 32
  22,                                     !- Minute 32
  0.21,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  37,                                     !- Minute 33
  0.22,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  52,                                     !- Minute 34
  0.23,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  7,                                      !- Minute 35
  0.2225,                                 !- Value Until Time 35
  15,                                     !- Hour 36
  22,                                     !- Minute 36
  0.215,                                  !- Value Until Time 36
  15,                                     !- Hour 37
  37,                                     !- Minute 37
  0.2075,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  52,                                     !- Minute 38
  0.2,                                    !- Value Until Time 38
  16,                                     !- Hour 39
  7,                                      !- Minute 39
  0.198947368421053,                      !- Value Until Time 39
  16,                                     !- Hour 40
  22,                                     !- Minute 40
  0.197894736842105,                      !- Value Until Time 40
  16,                                     !- Hour 41
  37,                                     !- Minute 41
  0.196842105263158,                      !- Value Until Time 41
  16,                                     !- Hour 42
  52,                                     !- Minute 42
  0.195789473684211,                      !- Value Until Time 42
  17,                                     !- Hour 43
  7,                                      !- Minute 43
  0.194736842105263,                      !- Value Until Time 43
  17,                                     !- Hour 44
  22,                                     !- Minute 44
  0.193684210526316,                      !- Value Until Time 44
  17,                                     !- Hour 45
  37,                                     !- Minute 45
  0.192631578947368,                      !- Value Until Time 45
  17,                                     !- Hour 46
  52,                                     !- Minute 46
  0.191578947368421,                      !- Value Until Time 46
  18,                                     !- Hour 47
  7,                                      !- Minute 47
  0.190526315789474,                      !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.19,                                   !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.18,                                   !- Value Until Time 49
  18,                                     !- Hour 50
  45,                                     !- Minute 50
  0.17,                                   !- Value Until Time 50
  19,                                     !- Hour 51
  0,                                      !- Minute 51
  0.16,                                   !- Value Until Time 51
  19,                                     !- Hour 52
  15,                                     !- Minute 52
  0.15,                                   !- Value Until Time 52
  19,                                     !- Hour 53
  30,                                     !- Minute 53
  0.145,                                  !- Value Until Time 53
  19,                                     !- Hour 54
  45,                                     !- Minute 54
  0.14,                                   !- Value Until Time 54
  20,                                     !- Hour 55
  0,                                      !- Minute 55
  0.135,                                  !- Value Until Time 55
  20,                                     !- Hour 56
  15,                                     !- Minute 56
  0.13,                                   !- Value Until Time 56
  20,                                     !- Hour 57
  30,                                     !- Minute 57
  0.1325,                                 !- Value Until Time 57
  20,                                     !- Hour 58
  45,                                     !- Minute 58
  0.135,                                  !- Value Until Time 58
  21,                                     !- Hour 59
  0,                                      !- Minute 59
  0.1375,                                 !- Value Until Time 59
  21,                                     !- Hour 60
  15,                                     !- Minute 60
  0.14,                                   !- Value Until Time 60
  21,                                     !- Hour 61
  30,                                     !- Minute 61
  0.1225,                                 !- Value Until Time 61
  21,                                     !- Hour 62
  45,                                     !- Minute 62
  0.105,                                  !- Value Until Time 62
  22,                                     !- Hour 63
  0,                                      !- Minute 63
  0.0875,                                 !- Value Until Time 63
  22,                                     !- Hour 64
  15,                                     !- Minute 64
  0.07,                                   !- Value Until Time 64
  22,                                     !- Hour 65
  45,                                     !- Minute 65
  0.07,                                   !- Value Until Time 65
  23,                                     !- Hour 66
  0,                                      !- Minute 66
  0.06125,                                !- Value Until Time 66
  23,                                     !- Hour 67
  15,                                     !- Minute 67
  0.0525,                                 !- Value Until Time 67
  23,                                     !- Hour 68
  30,                                     !- Minute 68
  0.04375,                                !- Value Until Time 68
  23,                                     !- Hour 69
  45,                                     !- Minute 69
  0.035,                                  !- Value Until Time 69
  24,                                     !- Hour 70
  0,                                      !- Minute 70
  0.02625;                                !- Value Until Time 70

OS:WaterUse:Connections,
  {f7c25413-bd71-44c0-91df-f64030d35b15}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 WUC 0.34gpm at 140F, !- Name
  {d3e8dc34-fa60-4043-9afc-63742f3d8156}, !- Inlet Node Name
  {1e6721df-56a1-4e0d-9618-2047d3ef5bc7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7e4bff80-24db-478f-a67e-974b7e59c5ec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a19f5ef2-4ce9-4177-9f84-f190da0e37c9}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Service Water Use Def 0.34gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.13793214899226e-05,                   !- Peak Flow Rate {m3/s}
  {1daaf2b6-bc42-4150-b88f-c092fb3509e6}, !- Target Temperature Schedule Name
  {dbbedacd-173f-41ca-8c5a-a815e09a8544}, !- Sensible Fraction Schedule Name
  {9a38e738-32a6-40fe-a5bf-fce078480c46}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dbbedacd-173f-41ca-8c5a-a815e09a8544}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  {9e250a2d-bee6-4790-975e-caabefa47f35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e250a2d-bee6-4790-975e-caabefa47f35}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a38e738-32a6-40fe-a5bf-fce078480c46}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  {c0974c0e-3898-4f49-8b24-7ca58faf4d8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0974c0e-3898-4f49-8b24-7ca58faf4d8d}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {87f10608-a55a-44dc-8de3-0ddbbaff390b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1daaf2b6-bc42-4150-b88f-c092fb3509e6}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  {90cb426e-9727-4bf8-8ccf-bf75bef0c51b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90cb426e-9727-4bf8-8ccf-bf75bef0c51b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {7e4bff80-24db-478f-a67e-974b7e59c5ec}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Service Water Use 0.34gpm at 140F, !- Name
  {a19f5ef2-4ce9-4177-9f84-f190da0e37c9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {54781a10-9fa7-43d3-99d0-fab333998ae1}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {2b050172-cc40-4704-94cd-f90974a69b5f}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {361d2e25-24b5-4a37-82e4-c8d69186f210}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  2.13793214899226e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00256551857879071,                    !- Plant Loop Volume {m3}
  {fb09d804-389a-4a8b-aaf6-4201797e40d3}, !- Plant Side Inlet Node Name
  {24f172de-67f0-43e6-a66b-8237612af7d5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6615a364-611f-4681-81f4-5c6c6c6d5463}, !- Demand Side Inlet Node Name
  {899c8542-3045-4bf9-8a8d-f174f0279592}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {11d9f188-462c-488f-acfa-6bc2be9eded9}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {4b80836a-0f91-45dd-899e-2c2b3d08e6c0}, !- Demand Mixer Name
  {b308882b-2f83-4459-aafa-742a1e811d0c}, !- Demand Splitter Name
  {65a318c2-ccb1-4421-b7b4-08338957c868}, !- Supply Mixer Name
  {b8f190d4-ffc0-42f9-8fb0-af7b58020aca}; !- Supply Splitter Name

OS:Node,
  {73a9254e-c709-4df5-941c-10bcc1538018}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {fb09d804-389a-4a8b-aaf6-4201797e40d3}, !- Inlet Port
  {e041588a-9649-451b-8c60-b6444dd2bcb7}; !- Outlet Port

OS:Node,
  {361d2e25-24b5-4a37-82e4-c8d69186f210}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {878f269b-7287-4f15-a333-5e589ed5736e}, !- Inlet Port
  {24f172de-67f0-43e6-a66b-8237612af7d5}; !- Outlet Port

OS:Node,
  {965d7f9e-b1dd-4438-b8f8-de8770f1751d}, !- Handle
  40gal NaturalGas Water Heater - 12kBtu/hr Supply Inlet Water Node, !- Name
  {872d520d-92e6-4697-98f0-253d34822db5}, !- Inlet Port
  {30c18516-858a-4771-8553-9874bcc7ea8c}; !- Outlet Port

OS:Connector:Mixer,
  {65a318c2-ccb1-4421-b7b4-08338957c868}, !- Handle
  Connector Mixer 1,                      !- Name
  {f96b33da-5a96-4c9e-99ac-6e522dccbbe8}, !- Outlet Branch Name
  {a53ec92b-29fb-4faa-abbb-74b38b0e1008}, !- Inlet Branch Name 1
  {803c7a48-181b-44cd-8c39-429ea5e0d452}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b8f190d4-ffc0-42f9-8fb0-af7b58020aca}, !- Handle
  Connector Splitter 1,                   !- Name
  {70220470-d1a8-45c6-929b-b54e8100c8f2}, !- Inlet Branch Name
  {872d520d-92e6-4697-98f0-253d34822db5}, !- Outlet Branch Name 1
  {cbd4ed8e-4501-4b5a-a3de-75d93b29f529}; !- Outlet Branch Name 2

OS:Connection,
  {fb09d804-389a-4a8b-aaf6-4201797e40d3}, !- Handle
  {2b050172-cc40-4704-94cd-f90974a69b5f}, !- Source Object
  14,                                     !- Outlet Port
  {73a9254e-c709-4df5-941c-10bcc1538018}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {872d520d-92e6-4697-98f0-253d34822db5}, !- Handle
  {b8f190d4-ffc0-42f9-8fb0-af7b58020aca}, !- Source Object
  3,                                      !- Outlet Port
  {965d7f9e-b1dd-4438-b8f8-de8770f1751d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24f172de-67f0-43e6-a66b-8237612af7d5}, !- Handle
  {361d2e25-24b5-4a37-82e4-c8d69186f210}, !- Source Object
  3,                                      !- Outlet Port
  {2b050172-cc40-4704-94cd-f90974a69b5f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6a682ca1-425d-435c-8967-ce08acae369e}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {6615a364-611f-4681-81f4-5c6c6c6d5463}, !- Inlet Port
  {cc62bfa1-3e19-4f4f-bd9a-c19939f642d1}; !- Outlet Port

OS:Node,
  {54f841af-96aa-4357-897a-58736075a4f8}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {57c77d43-0d33-42ce-8ae2-719d61725122}, !- Inlet Port
  {899c8542-3045-4bf9-8a8d-f174f0279592}; !- Outlet Port

OS:Node,
  {447f31b2-4789-4c9e-bb63-9805ec0b27b6}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {684f3ea5-5df1-4f67-a7af-5dbdab943379}, !- Inlet Port
  {5d2084cc-5ae6-432d-ac7b-5256f498aa3c}; !- Outlet Port

OS:Connector:Mixer,
  {4b80836a-0f91-45dd-899e-2c2b3d08e6c0}, !- Handle
  Connector Mixer 2,                      !- Name
  {f853b46a-8c4f-4b15-9126-98cf720cc552}, !- Outlet Branch Name
  {2b85802a-94d1-4ef1-bb42-438a3de891c9}, !- Inlet Branch Name 1
  {2c764360-63aa-4d50-a080-28d802e65eb0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b308882b-2f83-4459-aafa-742a1e811d0c}, !- Handle
  Connector Splitter 2,                   !- Name
  {8eb01322-45fc-4da7-9313-127d80ddef7a}, !- Inlet Branch Name
  {684f3ea5-5df1-4f67-a7af-5dbdab943379}, !- Outlet Branch Name 1
  {72be9ea8-2c8d-4110-8229-ed291d9f48de}; !- Outlet Branch Name 2

OS:Connection,
  {6615a364-611f-4681-81f4-5c6c6c6d5463}, !- Handle
  {2b050172-cc40-4704-94cd-f90974a69b5f}, !- Source Object
  17,                                     !- Outlet Port
  {6a682ca1-425d-435c-8967-ce08acae369e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {684f3ea5-5df1-4f67-a7af-5dbdab943379}, !- Handle
  {b308882b-2f83-4459-aafa-742a1e811d0c}, !- Source Object
  3,                                      !- Outlet Port
  {447f31b2-4789-4c9e-bb63-9805ec0b27b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {899c8542-3045-4bf9-8a8d-f174f0279592}, !- Handle
  {54f841af-96aa-4357-897a-58736075a4f8}, !- Source Object
  3,                                      !- Outlet Port
  {2b050172-cc40-4704-94cd-f90974a69b5f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6b2a2a72-184a-40ea-9c2e-96a1ddcecda0}, !- Handle
  {2b050172-cc40-4704-94cd-f90974a69b5f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {11d9f188-462c-488f-acfa-6bc2be9eded9}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {31649605-3bde-4e87-9e56-d490fe6e5f3a}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {0a81dd37-f243-4950-b762-93de3f730847}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {31649605-3bde-4e87-9e56-d490fe6e5f3a}, !- Schedule Type Limits Name
  {ff80c1d0-ac9d-4322-b2c8-54be69362c69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff80c1d0-ac9d-4322-b2c8-54be69362c69}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {31649605-3bde-4e87-9e56-d490fe6e5f3a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f8965148-f158-41ce-958c-422af74421e7}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {0a81dd37-f243-4950-b762-93de3f730847}, !- Schedule Name
  {361d2e25-24b5-4a37-82e4-c8d69186f210}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {1c2312d4-fc42-4e60-a411-fbf4a55d3e09}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {e041588a-9649-451b-8c60-b6444dd2bcb7}, !- Inlet Node Name
  {aad9413e-6ec0-4b65-a03c-17704a8c89d6}, !- Outlet Node Name
  2.13793214899226e-05,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  0.993072612820771,                      !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {5ba76675-dde2-4ec7-889c-16146fcec4d0}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {aad9413e-6ec0-4b65-a03c-17704a8c89d6}, !- Inlet Port
  {70220470-d1a8-45c6-929b-b54e8100c8f2}; !- Outlet Port

OS:Connection,
  {e041588a-9649-451b-8c60-b6444dd2bcb7}, !- Handle
  {73a9254e-c709-4df5-941c-10bcc1538018}, !- Source Object
  3,                                      !- Outlet Port
  {1c2312d4-fc42-4e60-a411-fbf4a55d3e09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aad9413e-6ec0-4b65-a03c-17704a8c89d6}, !- Handle
  {1c2312d4-fc42-4e60-a411-fbf4a55d3e09}, !- Source Object
  3,                                      !- Outlet Port
  {5ba76675-dde2-4ec7-889c-16146fcec4d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70220470-d1a8-45c6-929b-b54e8100c8f2}, !- Handle
  {5ba76675-dde2-4ec7-889c-16146fcec4d0}, !- Source Object
  3,                                      !- Outlet Port
  {b8f190d4-ffc0-42f9-8fb0-af7b58020aca}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {497e4c41-f017-401c-85a2-084693e4b17d}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {ea99222f-ad0c-4f85-9b56-907135bf9906}, !- Handle
  40gal NaturalGas Water Heater - 12kBtu/hr 0.78 Therm Eff 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {0a81dd37-f243-4950-b762-93de3f730847}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  3566.32069661922,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {0cb63aff-dffd-4108-b9c5-97263f6e67cc}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.24769550772325,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.24769550772325,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {30c18516-858a-4771-8553-9874bcc7ea8c}, !- Use Side Inlet Node Name
  {c5ff714b-9d27-4eab-b1f1-010a7e8d3595}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {5e87c197-0a1f-4f4f-b4ce-4b352445ce5b}, !- Handle
  {ea99222f-ad0c-4f85-9b56-907135bf9906}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {0cb63aff-dffd-4108-b9c5-97263f6e67cc}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {497e4c41-f017-401c-85a2-084693e4b17d}, !- Schedule Type Limits Name
  {3845641f-d7c4-4b37-b5ad-01f7070aa3dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3845641f-d7c4-4b37-b5ad-01f7070aa3dd}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {497e4c41-f017-401c-85a2-084693e4b17d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {9eef90d2-6e60-422a-a300-c8750b7c404e}, !- Handle
  40gal NaturalGas Water Heater - 12kBtu/hr Supply Outlet Water Node, !- Name
  {c5ff714b-9d27-4eab-b1f1-010a7e8d3595}, !- Inlet Port
  {a53ec92b-29fb-4faa-abbb-74b38b0e1008}; !- Outlet Port

OS:Connection,
  {30c18516-858a-4771-8553-9874bcc7ea8c}, !- Handle
  {965d7f9e-b1dd-4438-b8f8-de8770f1751d}, !- Source Object
  3,                                      !- Outlet Port
  {ea99222f-ad0c-4f85-9b56-907135bf9906}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c5ff714b-9d27-4eab-b1f1-010a7e8d3595}, !- Handle
  {ea99222f-ad0c-4f85-9b56-907135bf9906}, !- Source Object
  32,                                     !- Outlet Port
  {9eef90d2-6e60-422a-a300-c8750b7c404e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a53ec92b-29fb-4faa-abbb-74b38b0e1008}, !- Handle
  {9eef90d2-6e60-422a-a300-c8750b7c404e}, !- Source Object
  3,                                      !- Outlet Port
  {65a318c2-ccb1-4421-b7b4-08338957c868}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {6272e1a5-416c-4d96-9e7c-6c1df3a0f505}, !- Handle
  {ea99222f-ad0c-4f85-9b56-907135bf9906}; !- Object Name

OS:Schedule:Ruleset,
  {123ad7ad-1d58-4794-9860-a8d36f130866}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  {86fccd77-7952-4fb3-adb0-e777ce798488}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86fccd77-7952-4fb3-adb0-e777ce798488}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {b431fd8d-d0f0-4c0d-9f65-b687705351a8}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a6e96d0d-9fe8-4061-8024-53d5edb70f32}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {8f3dbd76-907a-4943-860b-f8b24be4f111}, !- Layer 1
  {b431fd8d-d0f0-4c0d-9f65-b687705351a8}; !- Layer 2

OS:Material,
  {8f3dbd76-907a-4943-860b-f8b24be4f111}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {89d9a2c6-5651-4586-be18-05d3ea47f3b1}, !- Handle
  Office Shared Service Water Loop Pipe 263.60679774997897ft, !- Name
  {a6e96d0d-9fe8-4061-8024-53d5edb70f32}, !- Construction
  {cc62bfa1-3e19-4f4f-bd9a-c19939f642d1}, !- Fluid Inlet Node
  {db0574c6-4b72-42e3-8c65-ebc710b5ec2b}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {4c81caeb-309b-4e34-aa71-f312d28f8d39}, !- Ambient Temperature Schedule
  {123ad7ad-1d58-4794-9860-a8d36f130866}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  80.3473519541936;                       !- Pipe Length {m}

OS:Node,
  {f564da2f-c2bc-47ec-9eca-3001dd2f3a7a}, !- Handle
  Office Shared Service Water Loop Pipe 263.60679774997897ft Outlet Water Node, !- Name
  {db0574c6-4b72-42e3-8c65-ebc710b5ec2b}, !- Inlet Port
  {8eb01322-45fc-4da7-9313-127d80ddef7a}; !- Outlet Port

OS:Connection,
  {cc62bfa1-3e19-4f4f-bd9a-c19939f642d1}, !- Handle
  {6a682ca1-425d-435c-8967-ce08acae369e}, !- Source Object
  3,                                      !- Outlet Port
  {89d9a2c6-5651-4586-be18-05d3ea47f3b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db0574c6-4b72-42e3-8c65-ebc710b5ec2b}, !- Handle
  {89d9a2c6-5651-4586-be18-05d3ea47f3b1}, !- Source Object
  4,                                      !- Outlet Port
  {f564da2f-c2bc-47ec-9eca-3001dd2f3a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eb01322-45fc-4da7-9313-127d80ddef7a}, !- Handle
  {f564da2f-c2bc-47ec-9eca-3001dd2f3a7a}, !- Source Object
  3,                                      !- Outlet Port
  {b308882b-2f83-4459-aafa-742a1e811d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b627b13e-685d-4daf-8538-6cf99b2401af}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {edf2bcca-726e-4b41-b4fb-7af0c16a209a}, !- Inlet Node Name
  {9577b7b7-8b25-4843-a0a7-cd85529c37d4}; !- Outlet Node Name

OS:Node,
  {0fcf5171-bf46-4759-a89c-4beb45f31e0a}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {cbd4ed8e-4501-4b5a-a3de-75d93b29f529}, !- Inlet Port
  {edf2bcca-726e-4b41-b4fb-7af0c16a209a}; !- Outlet Port

OS:Connection,
  {cbd4ed8e-4501-4b5a-a3de-75d93b29f529}, !- Handle
  {b8f190d4-ffc0-42f9-8fb0-af7b58020aca}, !- Source Object
  4,                                      !- Outlet Port
  {0fcf5171-bf46-4759-a89c-4beb45f31e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c05f1d7-d5b5-4c50-a9f2-cf45eda05982}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {9577b7b7-8b25-4843-a0a7-cd85529c37d4}, !- Inlet Port
  {803c7a48-181b-44cd-8c39-429ea5e0d452}; !- Outlet Port

OS:Connection,
  {edf2bcca-726e-4b41-b4fb-7af0c16a209a}, !- Handle
  {0fcf5171-bf46-4759-a89c-4beb45f31e0a}, !- Source Object
  3,                                      !- Outlet Port
  {b627b13e-685d-4daf-8538-6cf99b2401af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9577b7b7-8b25-4843-a0a7-cd85529c37d4}, !- Handle
  {b627b13e-685d-4daf-8538-6cf99b2401af}, !- Source Object
  3,                                      !- Outlet Port
  {2c05f1d7-d5b5-4c50-a9f2-cf45eda05982}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {803c7a48-181b-44cd-8c39-429ea5e0d452}, !- Handle
  {2c05f1d7-d5b5-4c50-a9f2-cf45eda05982}, !- Source Object
  3,                                      !- Outlet Port
  {65a318c2-ccb1-4421-b7b4-08338957c868}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9241fdcf-bd21-4df8-94e6-460a9a0973af}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {5d2084cc-5ae6-432d-ac7b-5256f498aa3c}, !- Inlet Node Name
  {bd495d97-0024-4197-bb64-8e7c89fdb203}; !- Outlet Node Name

OS:Node,
  {c92cd7a9-9e2f-44b3-8584-e2f01d05cddb}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {bd495d97-0024-4197-bb64-8e7c89fdb203}, !- Inlet Port
  {2b85802a-94d1-4ef1-bb42-438a3de891c9}; !- Outlet Port

OS:Connection,
  {5d2084cc-5ae6-432d-ac7b-5256f498aa3c}, !- Handle
  {447f31b2-4789-4c9e-bb63-9805ec0b27b6}, !- Source Object
  3,                                      !- Outlet Port
  {9241fdcf-bd21-4df8-94e6-460a9a0973af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd495d97-0024-4197-bb64-8e7c89fdb203}, !- Handle
  {9241fdcf-bd21-4df8-94e6-460a9a0973af}, !- Source Object
  3,                                      !- Outlet Port
  {c92cd7a9-9e2f-44b3-8584-e2f01d05cddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b85802a-94d1-4ef1-bb42-438a3de891c9}, !- Handle
  {c92cd7a9-9e2f-44b3-8584-e2f01d05cddb}, !- Source Object
  3,                                      !- Outlet Port
  {4b80836a-0f91-45dd-899e-2c2b3d08e6c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ecff6b7a-750e-4413-982a-9013c73d4c1c}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {d54cba83-04aa-4c8d-8b93-cff75a786288}, !- Inlet Node Name
  {878f269b-7287-4f15-a333-5e589ed5736e}; !- Outlet Node Name

OS:Node,
  {be110f32-ee4b-4491-9d76-0c21765e546b}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {f96b33da-5a96-4c9e-99ac-6e522dccbbe8}, !- Inlet Port
  {d54cba83-04aa-4c8d-8b93-cff75a786288}; !- Outlet Port

OS:Connection,
  {f96b33da-5a96-4c9e-99ac-6e522dccbbe8}, !- Handle
  {65a318c2-ccb1-4421-b7b4-08338957c868}, !- Source Object
  2,                                      !- Outlet Port
  {be110f32-ee4b-4491-9d76-0c21765e546b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d54cba83-04aa-4c8d-8b93-cff75a786288}, !- Handle
  {be110f32-ee4b-4491-9d76-0c21765e546b}, !- Source Object
  3,                                      !- Outlet Port
  {ecff6b7a-750e-4413-982a-9013c73d4c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {878f269b-7287-4f15-a333-5e589ed5736e}, !- Handle
  {ecff6b7a-750e-4413-982a-9013c73d4c1c}, !- Source Object
  3,                                      !- Outlet Port
  {361d2e25-24b5-4a37-82e4-c8d69186f210}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5208e57a-13ee-424a-8de7-fae318682c4f}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {3236b353-5a8a-4faa-85aa-c0e0809a137d}, !- Inlet Node Name
  {57c77d43-0d33-42ce-8ae2-719d61725122}; !- Outlet Node Name

OS:Node,
  {59be747e-17d8-4cdb-95c2-234cc4d17286}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {f853b46a-8c4f-4b15-9126-98cf720cc552}, !- Inlet Port
  {3236b353-5a8a-4faa-85aa-c0e0809a137d}; !- Outlet Port

OS:Connection,
  {f853b46a-8c4f-4b15-9126-98cf720cc552}, !- Handle
  {4b80836a-0f91-45dd-899e-2c2b3d08e6c0}, !- Source Object
  2,                                      !- Outlet Port
  {59be747e-17d8-4cdb-95c2-234cc4d17286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3236b353-5a8a-4faa-85aa-c0e0809a137d}, !- Handle
  {59be747e-17d8-4cdb-95c2-234cc4d17286}, !- Source Object
  3,                                      !- Outlet Port
  {5208e57a-13ee-424a-8de7-fae318682c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57c77d43-0d33-42ce-8ae2-719d61725122}, !- Handle
  {5208e57a-13ee-424a-8de7-fae318682c4f}, !- Source Object
  3,                                      !- Outlet Port
  {54f841af-96aa-4357-897a-58736075a4f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {028c1c43-1907-4fbb-8872-133dbed8aa78}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 WUC 0.34gpm at 140F Inlet Water Node, !- Name
  {72be9ea8-2c8d-4110-8229-ed291d9f48de}, !- Inlet Port
  {d3e8dc34-fa60-4043-9afc-63742f3d8156}; !- Outlet Port

OS:Connection,
  {72be9ea8-2c8d-4110-8229-ed291d9f48de}, !- Handle
  {b308882b-2f83-4459-aafa-742a1e811d0c}, !- Source Object
  4,                                      !- Outlet Port
  {028c1c43-1907-4fbb-8872-133dbed8aa78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d369488-8f36-44e2-944a-13f33af8d143}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 WUC 0.34gpm at 140F Outlet Water Node, !- Name
  {1e6721df-56a1-4e0d-9618-2047d3ef5bc7}, !- Inlet Port
  {2c764360-63aa-4d50-a080-28d802e65eb0}; !- Outlet Port

OS:Connection,
  {d3e8dc34-fa60-4043-9afc-63742f3d8156}, !- Handle
  {028c1c43-1907-4fbb-8872-133dbed8aa78}, !- Source Object
  3,                                      !- Outlet Port
  {f7c25413-bd71-44c0-91df-f64030d35b15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e6721df-56a1-4e0d-9618-2047d3ef5bc7}, !- Handle
  {f7c25413-bd71-44c0-91df-f64030d35b15}, !- Source Object
  3,                                      !- Outlet Port
  {3d369488-8f36-44e2-944a-13f33af8d143}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c764360-63aa-4d50-a080-28d802e65eb0}, !- Handle
  {3d369488-8f36-44e2-944a-13f33af8d143}, !- Source Object
  3,                                      !- Outlet Port
  {4b80836a-0f91-45dd-899e-2c2b3d08e6c0}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {4c81caeb-309b-4e34-aa71-f312d28f8d39}, !- Handle
  Temporary Pipe Indoor Ambient Temp 90.1F, !- Name
  ,                                       !- Schedule Type Limits Name
  32.3;                                   !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {f485e2bf-3247-44eb-97ab-6ed1a3506bb4}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {0401aa25-b97a-4f4a-a273-6354e9df48ee}, !- Heating Setpoint Temperature Schedule Name
  {e5706768-9ab0-4ca4-bde4-da2a97c0b152}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0401aa25-b97a-4f4a-a273-6354e9df48ee}, !- Handle
  OfficeLarge HTGSETP_DC_SCH,             !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  {62b8bcf4-a177-4715-a902-c58c3f5e904a}, !- Default Day Schedule Name
  {5c954464-6d70-4b00-ae37-903ef7d8e7f6}, !- Summer Design Day Schedule Name
  {a1bdfb1f-6d6f-4d82-acae-43782c6be04e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {62b8bcf4-a177-4715-a902-c58c3f5e904a}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Default,     !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {a1bdfb1f-6d6f-4d82-acae-43782c6be04e}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Winter Design Day, !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {5c954464-6d70-4b00-ae37-903ef7d8e7f6}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Summer Design Day, !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5706768-9ab0-4ca4-bde4-da2a97c0b152}, !- Handle
  OfficeLarge CLGSETP_DC_SCH,             !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  {a1707650-5f31-430e-a3df-95ec204f4805}, !- Default Day Schedule Name
  {5b0720f5-0534-4fc0-88a0-87b2a68c6c98}, !- Summer Design Day Schedule Name
  {fe0cb5e7-e84a-4a98-8b97-4f5f7bf51d1f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1707650-5f31-430e-a3df-95ec204f4805}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Default,     !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {fe0cb5e7-e84a-4a98-8b97-4f5f7bf51d1f}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Winter Design Day, !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {5b0720f5-0534-4fc0-88a0-87b2a68c6c98}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Summer Design Day, !- Name
  {eb2b4d35-8fd3-4845-86a4-18c27df9560a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {0662dd0e-1752-4264-98a8-a3384fae5915}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {0401aa25-b97a-4f4a-a273-6354e9df48ee}, !- Heating Setpoint Temperature Schedule Name
  {e5706768-9ab0-4ca4-bde4-da2a97c0b152}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da574bdf-6aed-49bf-bc72-e6d3be580208}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {0401aa25-b97a-4f4a-a273-6354e9df48ee}, !- Heating Setpoint Temperature Schedule Name
  {e5706768-9ab0-4ca4-bde4-da2a97c0b152}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bcd840d9-fe90-4b2f-9883-7cc636ce0513}, !- Handle
