
OS:Version,
  {f8d1d623-51fa-491b-80d4-d84f93687466}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {e95c9ca6-1519-46e8-8dd3-36b451a8642d}, !- Handle
  ComStock DOE Ref 1980-2004|PrimarySchool, !- Name
  ,                                       !- Building Sector Type
  90,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {5cd79a4f-0dc3-4d74-afa2-dc88fae08fc0}, !- Default Construction Set Name
  {0fdc31ec-91ec-41ba-a02c-0ee84b2b3904}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  PrimarySchool;                          !- Standards Building Type

OS:Facility,
  {f34ea079-5731-4765-834c-8e9cc5599594}; !- Handle

OS:Site,
  {64ee010e-abcd-43ca-a51a-5d2808df88af}, !- Handle
  Birmingham Muni_AL_USA,                 !- Name
  33.56,                                  !- Latitude {deg}
  -86.75,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  192,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {da6e4c19-180f-44fa-8bf4-c759ad100fe3}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {8aefaf70-f553-476f-b30f-c0f31a52d0d5}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {c9d42df5-3680-4fee-bd58-bb36af762c7e}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {add031c4-33d4-4d7b-84d2-ed8b8569eff1}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {ff76da28-164b-46dd-af46-c1a7aa76b45a}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {a2435f61-1d97-47c2-a0c7-ad145b013fee}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {ada7f2d0-a1fa-426f-8d50-cb462db37615}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {7f35ff9d-9cb8-488d-b9c6-82fb1246ef46}, !- Handle
  Birmingham Muni,                        !- City
  AL,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722280,                                 !- WMO Number
  33.56,                                  !- Latitude {deg}
  -86.75,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  192,                                    !- Elevation {m}
  /weather/G0100730.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {f9154f1a-0e6d-4c4c-9fa9-b493cdb0f699}, !- Handle
  {e95c9ca6-1519-46e8-8dd3-36b451a8642d}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4443,                                   !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Gas,                                    !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Gas,                                    !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Gas,                                    !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Electric,                               !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Gas,                                    !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Electric,                               !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Electricity,                            !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  DOAS with water source heat pumps with ground source heat pump, !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  90,                                     !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  primary_school,                         !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  1,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  30001_40000,                            !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G0100730012802,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  1982,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  1,                                      !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G010,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G0100730,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  NA,                                     !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  East South Central,                     !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  3A,                                     !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.1,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  local,                                  !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner,                         !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner,                         !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  1982,                                   !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock DOE Ref 1980-2004,             !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  2_10pct,                                !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock DOE Ref 1980-2004,             !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  2,                                      !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  NaturalGas,                             !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  wood_framed,                            !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  7.0,                                    !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  8.75,                                   !- Feature Value 37
  airtightness,                           !- Feature Name 38
  String,                                 !- Feature Data Type 38
  30.0,                                   !- Feature Value 38
  aspect_ratio,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  1,                                      !- Feature Value 39
  weekday_duration,                       !- Feature Name 40
  String,                                 !- Feature Data Type 40
  8.5,                                    !- Feature Value 40
  weekend_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  11.25,                                  !- Feature Value 41
  energy_code_compliance_hvac,            !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  fault_economizer_damper_fully_closed,   !- Feature Name 43
  String,                                 !- Feature Data Type 43
  No fault,                               !- Feature Value 43
  hvac_night_variability,                 !- Feature Name 44
  String,                                 !- Feature Data Type 44
  default_nochange,                       !- Feature Value 44
  hvac_tst_clg_delta_f,                   !- Feature Name 45
  String,                                 !- Feature Data Type 45
  5,                                      !- Feature Value 45
  hvac_tst_clg_sp_f,                      !- Feature Name 46
  String,                                 !- Feature Data Type 46
  73,                                     !- Feature Value 46
  hvac_tst_htg_delta_f,                   !- Feature Name 47
  String,                                 !- Feature Data Type 47
  6,                                      !- Feature Value 47
  hvac_tst_htg_sp_f,                      !- Feature Name 48
  String,                                 !- Feature Data Type 48
  68,                                     !- Feature Value 48
  year_bin_of_last_hvac_replacement,      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  2005,                                   !- Feature Value 49
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock DOE Ref 1980-2004,             !- Feature Value 50
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref 1980-2004,             !- Feature Value 51
  fault_economizer_db_limit,              !- Feature Name 52
  String,                                 !- Feature Data Type 52
  Fault,                                  !- Feature Value 52
  cook_dining_type,                       !- Feature Name 53
  String,                                 !- Feature Data Type 53
  None,                                   !- Feature Value 53
  cook_fryers_counts,                     !- Feature Name 54
  String,                                 !- Feature Data Type 54
  0.0,                                    !- Feature Value 54
  cook_griddles_counts,                   !- Feature Name 55
  String,                                 !- Feature Data Type 55
  0.0,                                    !- Feature Value 55
  cook_ovens_counts,                      !- Feature Name 56
  String,                                 !- Feature Data Type 56
  0.0,                                    !- Feature Value 56
  cook_ranges_counts,                     !- Feature Name 57
  String,                                 !- Feature Data Type 57
  0.0,                                    !- Feature Value 57
  cook_steamers_counts,                   !- Feature Name 58
  String,                                 !- Feature Data Type 58
  0.0,                                    !- Feature Value 58
  cook_broiler_counts,                    !- Feature Name 59
  String,                                 !- Feature Data Type 59
  0.0,                                    !- Feature Value 59
  energy_code_compliance_service_water_heating, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  comply,                                 !- Feature Value 60
  energy_code_compliance_interior_equipment, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  comply,                                 !- Feature Value 61
  plugload_sch_base_peak_ratio_type,      !- Feature Name 62
  String,                                 !- Feature Data Type 62
  education_school_plugload_bpr_some_off_some_on, !- Feature Value 62
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  0.0,                                    !- Feature Value 63
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 64
  String,                                 !- Feature Data Type 64
  0.1,                                    !- Feature Value 64
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  2006,                                   !- Feature Value 65
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 66
  String,                                 !- Feature Data Type 66
  2002,                                   !- Feature Value 66
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  ComStock DOE Ref 1980-2004,             !- Feature Value 67
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 68
  String,                                 !- Feature Data Type 68
  ComStock DOE Ref 1980-2004,             !- Feature Value 68
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  ComStock DOE Ref 1980-2004,             !- Feature Value 69
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  ComStock DOE Ref 1980-2004,             !- Feature Value 70
  building_size_lighting_tech,            !- Feature Name 71
  String,                                 !- Feature Data Type 71
  small,                                  !- Feature Value 71
  energy_code_compliance_exterior_lighting, !- Feature Name 72
  String,                                 !- Feature Data Type 72
  comply,                                 !- Feature Value 72
  energy_code_compliance_interior_lighting, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  lead,                                   !- Feature Value 73
  ltg_sch_base_peak_ratio_type,           !- Feature Name 74
  String,                                 !- Feature Data Type 74
  education_school_ltg_bpr_some_off_some_on, !- Feature Value 74
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 75
  String,                                 !- Feature Data Type 75
  0.05,                                   !- Feature Value 75
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 76
  String,                                 !- Feature Data Type 76
  0.1,                                    !- Feature Value 76
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  2007,                                   !- Feature Value 77
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 78
  String,                                 !- Feature Data Type 78
  2018,                                   !- Feature Value 78
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  ComStock DOE Ref 1980-2004,             !- Feature Value 79
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 80
  String,                                 !- Feature Data Type 80
  ComStock 90.1-2013,                     !- Feature Value 80
  lighting_generation,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  gen4_led,                               !- Feature Value 81
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 82
  String,                                 !- Feature Data Type 82
  ComStock DOE Ref 1980-2004,             !- Feature Value 82
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock 90.1-2019,                     !- Feature Value 83
  energy_code_compliance_roof,            !- Feature Name 84
  String,                                 !- Feature Data Type 84
  comply,                                 !- Feature Value 84
  energy_code_compliance_walls,           !- Feature Name 85
  String,                                 !- Feature Data Type 85
  comply,                                 !- Feature Value 85
  energy_code_compliance_windows,         !- Feature Name 86
  String,                                 !- Feature Data Type 86
  comply,                                 !- Feature Value 86
  year_bin_of_last_roof_replacement,      !- Feature Name 87
  String,                                 !- Feature Data Type 87
  1982,                                   !- Feature Value 87
  year_bin_of_last_walls_replacement,     !- Feature Name 88
  String,                                 !- Feature Data Type 88
  1982,                                   !- Feature Value 88
  year_bin_of_last_windows_replacement,   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  1982,                                   !- Feature Value 89
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 90
  String,                                 !- Feature Data Type 90
  ComStock DOE Ref 1980-2004,             !- Feature Value 90
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  ComStock DOE Ref 1980-2004,             !- Feature Value 91
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 92
  String,                                 !- Feature Data Type 92
  ComStock DOE Ref 1980-2004,             !- Feature Value 92
  energy_code_followed_during_last_roof_replacement, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  ComStock DOE Ref 1980-2004,             !- Feature Value 93
  energy_code_followed_during_last_walls_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock DOE Ref 1980-2004,             !- Feature Value 94
  energy_code_followed_during_last_windows_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock DOE Ref 1980-2004,             !- Feature Value 95
  baseline_hvac_sizing,                   !- Feature Name 96
  String,                                 !- Feature Data Type 96
  hardsize,                               !- Feature Value 96
  nhgis_tract_gisjoin,                    !- Feature Name 97
  String,                                 !- Feature Data Type 97
  G0100730005800,                         !- Feature Value 97
  nhgis_county_gisjoin,                   !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G0100730,                               !- Feature Value 98
  nhgis_puma_gisjoin,                     !- Feature Name 99
  String,                                 !- Feature Data Type 99
  G01001303,                              !- Feature Value 99
  state_name,                             !- Feature Name 100
  String,                                 !- Feature Data Type 100
  Alabama,                                !- Feature Value 100
  state_abbreviation,                     !- Feature Name 101
  String,                                 !- Feature Data Type 101
  AL,                                     !- Feature Value 101
  census_division_name,                   !- Feature Name 102
  String,                                 !- Feature Data Type 102
  East South Central,                     !- Feature Value 102
  census_region_name,                     !- Feature Name 103
  String,                                 !- Feature Data Type 103
  South,                                  !- Feature Value 103
  census_division_name_recs,              !- Feature Name 104
  String,                                 !- Feature Data Type 104
  East South Central,                     !- Feature Value 104
  american_housing_survey_region,         !- Feature Name 105
  String,                                 !- Feature Data Type 105
  Non-CBSA East South Central,            !- Feature Value 105
  weather_file_2018,                      !- Feature Name 106
  String,                                 !- Feature Data Type 106
  USA_AL_Birmingham.Muni.722280_2018.epw, !- Feature Value 106
  weather_file_TMY3,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  Birmingham_Municipal_Ap,                !- Feature Value 107
  climate_zone_building_america,          !- Feature Name 108
  String,                                 !- Feature Data Type 108
  Mixed-Humid,                            !- Feature Value 108
  climate_zone_ashrae_2006,               !- Feature Name 109
  String,                                 !- Feature Data Type 109
  3A,                                     !- Feature Value 109
  iso_region,                             !- Feature Name 110
  String,                                 !- Feature Data Type 110
  NA,                                     !- Feature Value 110
  reeds_balancing_area,                   !- Feature Name 111
  String,                                 !- Feature Data Type 111
  89.0,                                   !- Feature Value 111
  resstock_county_id,                     !- Feature Name 112
  String,                                 !- Feature Data Type 112
  AL&#44 Jefferson County,                !- Feature Value 112
  resstock_puma_id,                       !- Feature Name 113
  String,                                 !- Feature Data Type 113
  AL&#44 01303,                           !- Feature Value 113
  resstock_custom_region,                 !- Feature Name 114
  String,                                 !- Feature Data Type 114
  CR09,                                   !- Feature Value 114
  cambium_grid_region,                    !- Feature Name 115
  String,                                 !- Feature Data Type 115
  SRSOc,                                  !- Feature Value 115
  cluster_id,                             !- Feature Name 116
  String,                                 !- Feature Data Type 116
  53,                                     !- Feature Value 116
  cluster_name,                           !- Feature Name 117
  String,                                 !- Feature Data Type 117
  Central Alabama,                        !- Feature Value 117
  grid_region,                            !- Feature Name 118
  String,                                 !- Feature Data Type 118
  SRSOc,                                  !- Feature Value 118
  Soil Conductivity,                      !- Feature Name 119
  Double,                                 !- Feature Data Type 119
  1.1000000000000001,                     !- Feature Value 119
  Undisturbed Ground Temperature,         !- Feature Name 120
  Double,                                 !- Feature Data Type 120
  17.899999999999999,                     !- Feature Value 120
  wall_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref 1980-2004,             !- Feature Value 121
  wall_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref 1980-2004,             !- Feature Value 122
  roof_as_constructed_template,           !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref 1980-2004,             !- Feature Value 123
  roof_template,                          !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref 1980-2004,             !- Feature Value 124
  exterior_lighting_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref 1980-2004,             !- Feature Value 125
  exterior_lighting_template,             !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref 1980-2004,             !- Feature Value 126
  interior_equipment_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  interior_equipment_template,            !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref 1980-2004,             !- Feature Value 128
  service_water_heating_as_constructed_template, !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  service_water_heating_template,         !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref 1980-2004,             !- Feature Value 130
  hvac_as_constructed_template,           !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock DOE Ref 1980-2004,             !- Feature Value 131
  hvac_template,                          !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock DOE Ref 1980-2004;             !- Feature Value 132

OS:Site:WaterMainsTemperature,
  {d7222d96-dd36-4655-84de-cc309274e51c}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  17.9908333333333,                       !- Annual Average Outdoor Air Temperature {C}
  22.56;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {fefe535b-6463-4140-9118-54c1992c0d07}, !- Handle
  Birmingham Muni Ann Clg .4% Condns DB=>MWB 1, !- Name
  35.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.195;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {908d9579-2967-47e3-93b6-fa50d31f6b12}, !- Handle
  Birmingham Muni Ann Clg .4% Condns WB=>MDB 1, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.195;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {238a1add-7be5-4b00-ba00-6cbbac45a76e}, !- Handle
  Birmingham Muni Ann Htg 99.6% Condns DB 1, !- Name
  -6.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -6.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {5770b934-514b-4375-b8cf-f1e50230e828}, !- Handle
  Birmingham Muni August .4% Condns DB=>MCWB 1, !- Name
  37.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.43,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.268;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1e5b8dde-5cc5-4977-ba7a-fdec496fcf04}, !- Handle
  Birmingham Muni October .4% Condns DB=>MCWB 1, !- Name
  30.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.379,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.452;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1ae5a64a-7ce0-46fd-a2b6-8469c2cb5352}, !- Handle
  Birmingham Muni September .4% Condns DB=>MCWB 1, !- Name
  35.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99040,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.421;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {4c24491e-f538-4942-83e4-fe365610886c}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-3A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {45b1f9f5-36a8-4eaa-9426-298731ebab96}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {3b3ac6f5-257e-4756-a619-9cc68658f47e}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {58fb69b3-bdc4-42c5-bcf1-54d1a5a23fcb}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {807a0eba-52ea-48bc-9193-81947afaf0cc}, !- Default Schedule Set Name
  {fa298b22-4875-4fc9-90da-46ad6e543b1a}, !- Group Rendering Name
  {9f3fa66b-770f-4ab4-9ef5-5d519c0bd92d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {fa298b22-4875-4fc9-90da-46ad6e543b1a}, !- Handle
  PrimarySchool Kitchen,                  !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {ae5d315f-07f5-4055-b333-f1335df36820}, !- Handle
  PrimarySchool Lobby - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {ecdb1f35-8c61-465e-863a-dc80e55ef6b2}, !- Default Schedule Set Name
  {507dc555-890e-4fda-bfa8-d1eb350feef4}, !- Group Rendering Name
  {d9d7a0c7-41a2-40d9-b8ec-c44755dfca55}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {507dc555-890e-4fda-bfa8-d1eb350feef4}, !- Handle
  PrimarySchool Lobby,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {c9d070f6-88ba-45a7-aabd-02c68797ea29}, !- Handle
  PrimarySchool Restroom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {c730cbce-761d-434e-9266-9da35b04b077}, !- Default Schedule Set Name
  {21e5881e-4fd1-4141-9a01-81624227a778}, !- Group Rendering Name
  {b5e81551-f67c-45ca-9d55-931e969a4508}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {21e5881e-4fd1-4141-9a01-81624227a778}, !- Handle
  PrimarySchool Restroom,                 !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {c4c40350-a1a9-416e-8abe-721e99f85994}, !- Handle
  PrimarySchool Mechanical - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {be1ea405-9aea-48f4-b904-7c16956ea557}, !- Default Schedule Set Name
  {04defe08-c733-40e5-9ef0-e8eef94ce175}, !- Group Rendering Name
  {bba715a0-3de0-4b45-a4be-99522df6c4c2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {04defe08-c733-40e5-9ef0-e8eef94ce175}, !- Handle
  PrimarySchool Mechanical,               !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {a7991c09-88fa-42be-8c21-c322029e9c3c}, !- Handle
  PrimarySchool Cafeteria - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {a930c7d6-d018-44cc-8d81-24f8240709b4}, !- Default Schedule Set Name
  {ea36d5ba-8bdf-4166-a719-41aad36ef4d7}, !- Group Rendering Name
  {7d254ccb-c644-4196-9048-e76103cdb53e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {ea36d5ba-8bdf-4166-a719-41aad36ef4d7}, !- Handle
  PrimarySchool Cafeteria,                !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {16613ad2-dd8b-49d3-9cf2-21f214ce26b4}, !- Handle
  PrimarySchool Gym - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {c169717d-7764-4126-a0cf-c36eea81708d}, !- Default Schedule Set Name
  {cfd5d7b6-d178-4c06-9bc1-d6edff7db350}, !- Group Rendering Name
  {c3d85570-cfe5-4322-b340-0498445c49c9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {cfd5d7b6-d178-4c06-9bc1-d6edff7db350}, !- Handle
  PrimarySchool Gym,                      !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {fac4ab93-768f-4e8e-80a2-c4d4150d26d9}, !- Handle
  PrimarySchool Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {116b8222-22bb-4c4e-878c-1a4ff47b1597}, !- Default Schedule Set Name
  {012b1373-17c3-499a-a3ba-d0ef172d6329}, !- Group Rendering Name
  {221a1a26-7d6b-4071-b141-ebd82a3391ef}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {012b1373-17c3-499a-a3ba-d0ef172d6329}, !- Handle
  PrimarySchool Office,                   !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {612674d8-84df-4141-a400-50b0686939e9}, !- Handle
  PrimarySchool Corridor - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {96e1fed1-8f20-447a-b7c8-93af224f1bbf}, !- Default Schedule Set Name
  {9e47309c-f138-47d4-b975-033d1fd8c21b}, !- Group Rendering Name
  {1b6928ac-a2c9-46c5-baa6-8a98bfe9709b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {9e47309c-f138-47d4-b975-033d1fd8c21b}, !- Handle
  PrimarySchool Corridor,                 !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {83e9bc3d-8105-4895-b622-fc337dec9a22}, !- Handle
  PrimarySchool Classroom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {41bf85e2-7941-4a69-87a0-dda93d2da46b}, !- Default Schedule Set Name
  {d6f629f6-a24e-415f-a8e8-21ff867ed144}, !- Group Rendering Name
  {05c7449c-115c-4898-8e3d-f7ba10204ec8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {d6f629f6-a24e-415f-a8e8-21ff867ed144}, !- Handle
  PrimarySchool Classroom,                !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {cf1cbe0c-832d-432d-afcb-4b0593a86d8f}, !- Handle
  PrimarySchool Classroom A end_a - Story ground, !- Name
  {83e9bc3d-8105-4895-b622-fc337dec9a22}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.6714193751873,                      !- X Origin {m}
  -8.89945628054685,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {543db1e7-6321-47ea-979e-f1312b7254d1}; !- Thermal Zone Name

OS:Surface,
  {6a90685c-14a0-4a45-b726-28fe5e2b9993}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {4d46767c-5837-4c78-9c2c-699075dc3da7}, !- Construction Name
  {cf1cbe0c-832d-432d-afcb-4b0593a86d8f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 6.89299319810408, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 6.89299319810408, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {060fc55d-0184-4289-9ae8-acd1e890a351}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf1cbe0c-832d-432d-afcb-4b0593a86d8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 6.89299319810408, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {315120eb-c400-4472-8925-1b08a5377a93}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf1cbe0c-832d-432d-afcb-4b0593a86d8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb3bd215-d80c-4e8f-a837-78da508438a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 6.89299319810408, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 6.89299319810408, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 6.89299319810408, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8010d9f2-db49-4a5a-9bdd-d07d3a6dc567}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf1cbe0c-832d-432d-afcb-4b0593a86d8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {661d08f0-69a6-46d7-ae8e-5c7f743cb21d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 6.89299319810408, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 6.89299319810408, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0091b8a8-dc0f-42df-bb46-59e295fa4193}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf1cbe0c-832d-432d-afcb-4b0593a86d8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51e093fd-4e48-4f2a-9165-54c55f3af5b0}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cf1cbe0c-832d-432d-afcb-4b0593a86d8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {543db1e7-6321-47ea-979e-f1312b7254d1}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f994a38-8076-4306-8d9b-19c7b69e4cda}, !- Zone Air Inlet Port List
  {0369c0fc-7bad-43fd-b9d9-f42e08f553a7}, !- Zone Air Exhaust Port List
  {2b08d852-d56c-43c5-a4ec-83f4a023b559}, !- Zone Air Node Name
  {c5329598-138f-4d22-ba3d-5569781df12f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {029ee3fe-846c-4734-acde-847192f59948}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ffec60f-2199-4f7c-9cf0-34b5820e63e3}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Zone Air Node, !- Name
  {2b08d852-d56c-43c5-a4ec-83f4a023b559}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b08d852-d56c-43c5-a4ec-83f4a023b559}, !- Handle
  {543db1e7-6321-47ea-979e-f1312b7254d1}, !- Source Object
  11,                                     !- Outlet Port
  {9ffec60f-2199-4f7c-9cf0-34b5820e63e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f994a38-8076-4306-8d9b-19c7b69e4cda}, !- Handle
  {543db1e7-6321-47ea-979e-f1312b7254d1}, !- HVAC Component
  {4f10c766-3a41-4b19-814f-1ce21b8c4827}; !- Port 1

OS:PortList,
  {0369c0fc-7bad-43fd-b9d9-f42e08f553a7}, !- Handle
  {543db1e7-6321-47ea-979e-f1312b7254d1}, !- HVAC Component
  {3979b6ad-68eb-4b59-b9f7-9b0df8066adc}; !- Port 1

OS:PortList,
  {c5329598-138f-4d22-ba3d-5569781df12f}, !- Handle
  {543db1e7-6321-47ea-979e-f1312b7254d1}; !- HVAC Component

OS:Sizing:Zone,
  {7754cf4e-8616-430c-b481-2656e5a17313}, !- Handle
  {543db1e7-6321-47ea-979e-f1312b7254d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {adbfe667-e3af-4bd8-a6ad-fb4833101f15}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground Zone HVAC Equipment List, !- Name
  {543db1e7-6321-47ea-979e-f1312b7254d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cd9470e4-dcb1-4a38-9952-d924acf0023f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c2f52954-3a56-46b5-94a2-7b290fd3a2e5}, !- Handle
  PrimarySchool Corridor B end_a - Story ground, !- Name
  {612674d8-84df-4141-a400-50b0686939e9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.6714193751873,                      !- X Origin {m}
  -2.00646308244277,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {708ada2a-3c94-433f-bc45-7505a3eda415}; !- Thermal Zone Name

OS:Surface,
  {67b8ad09-b9c3-4471-9de1-99839e0c9666}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {d77b29b1-f59b-403a-a61b-b8b55cc09e88}, !- Construction Name
  {c2f52954-3a56-46b5-94a2-7b290fd3a2e5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.01292616488554, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.01292616488554, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31c0a398-0c2b-40b1-aba2-ea37d7a1c2af}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2f52954-3a56-46b5-94a2-7b290fd3a2e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.01292616488554, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.01292616488554, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab5aef71-3824-4ee9-9839-340f66b7e5d8}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2f52954-3a56-46b5-94a2-7b290fd3a2e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {497f42bf-6952-4df3-8a68-9d55705a0012}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.01292616488554, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.01292616488554, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.01292616488554, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.01292616488554, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9e28f80-3f1d-459d-a00e-5828ae06be56}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2f52954-3a56-46b5-94a2-7b290fd3a2e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87e18861-f84c-448b-ae5a-7d93e384dd1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.01292616488554, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.01292616488554, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb3bd215-d80c-4e8f-a837-78da508438a6}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2f52954-3a56-46b5-94a2-7b290fd3a2e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {315120eb-c400-4472-8925-1b08a5377a93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9a127f5-cfb2-457a-a1ca-1452fc53d172}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2f52954-3a56-46b5-94a2-7b290fd3a2e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.01292616488554, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.01292616488554, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {708ada2a-3c94-433f-bc45-7505a3eda415}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11fd1a1b-54d1-4512-a5ef-bd02a468856e}, !- Zone Air Inlet Port List
  {7d88f7ff-f3d5-4cd9-8cf2-9050d9da26c0}, !- Zone Air Exhaust Port List
  {790fde76-13a5-4861-85d3-0dbf5682d750}, !- Zone Air Node Name
  {63e6427a-9e1f-4abf-aff1-b67de9daaf54}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {addedb20-7aac-497e-92f3-6e12a76f327f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6349fec6-1afe-4a76-90f9-c290943bc019}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Zone Air Node, !- Name
  {790fde76-13a5-4861-85d3-0dbf5682d750}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {790fde76-13a5-4861-85d3-0dbf5682d750}, !- Handle
  {708ada2a-3c94-433f-bc45-7505a3eda415}, !- Source Object
  11,                                     !- Outlet Port
  {6349fec6-1afe-4a76-90f9-c290943bc019}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11fd1a1b-54d1-4512-a5ef-bd02a468856e}, !- Handle
  {708ada2a-3c94-433f-bc45-7505a3eda415}, !- HVAC Component
  {a1553f79-c99b-4d4e-8ed1-e93ef7eea83e}; !- Port 1

OS:PortList,
  {7d88f7ff-f3d5-4cd9-8cf2-9050d9da26c0}, !- Handle
  {708ada2a-3c94-433f-bc45-7505a3eda415}, !- HVAC Component
  {cdb3be09-4169-4450-8591-ee9a1ee95f54}; !- Port 1

OS:PortList,
  {63e6427a-9e1f-4abf-aff1-b67de9daaf54}, !- Handle
  {708ada2a-3c94-433f-bc45-7505a3eda415}; !- HVAC Component

OS:Sizing:Zone,
  {ca89ae44-166a-423d-ad97-85488f823adb}, !- Handle
  {708ada2a-3c94-433f-bc45-7505a3eda415}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {392ea43f-6829-4b8e-893e-7303b6ac1c01}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground Zone HVAC Equipment List, !- Name
  {708ada2a-3c94-433f-bc45-7505a3eda415}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {16762ed0-4d7e-434e-8f96-f911a4eeda0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6d7ec57f-d640-4cd6-a477-799a1f7469bb}, !- Handle
  PrimarySchool Classroom C end_a - Story ground, !- Name
  {83e9bc3d-8105-4895-b622-fc337dec9a22}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.6714193751873,                      !- X Origin {m}
  2.00646308244277,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {b3e278d5-70ed-4a8e-b2ff-3c7d7f0f31d3}; !- Thermal Zone Name

OS:Surface,
  {fc13164c-fa67-4e6a-8845-cacb0074bb22}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {4d46767c-5837-4c78-9c2c-699075dc3da7}, !- Construction Name
  {6d7ec57f-d640-4cd6-a477-799a1f7469bb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 6.89299319810408, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 6.89299319810408, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a41dc39-d851-4c7f-8c6f-073a757045b3}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d7ec57f-d640-4cd6-a477-799a1f7469bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 6.89299319810408, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d698bf69-246d-4b61-ab77-43f01ee862c5}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d7ec57f-d640-4cd6-a477-799a1f7469bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 6.89299319810408, 0,  !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 6.89299319810408, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e62d7cbd-97ba-49d4-93a0-801f320125b6}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d7ec57f-d640-4cd6-a477-799a1f7469bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5519f081-efef-4304-837c-72cc6b56ced5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 6.89299319810408, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 6.89299319810408, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {497f42bf-6952-4df3-8a68-9d55705a0012}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d7ec57f-d640-4cd6-a477-799a1f7469bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab5aef71-3824-4ee9-9839-340f66b7e5d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 3.9624,         !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 0, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f97abb44-331b-464f-a1e7-68271ddeec5f}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d7ec57f-d640-4cd6-a477-799a1f7469bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b3e278d5-70ed-4a8e-b2ff-3c7d7f0f31d3}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4cbb38ae-f8c8-4cbd-b4ca-e4f11191a352}, !- Zone Air Inlet Port List
  {9bf77160-b80b-49b2-b491-3610e5d90af7}, !- Zone Air Exhaust Port List
  {2c4a8223-3574-4d45-8d4a-d6d821fb9ba3}, !- Zone Air Node Name
  {066929aa-d6b4-4826-9b81-88054d513852}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2ca37ee6-fc5c-4494-82be-f650935606c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5dd045fb-1332-49cc-b98d-2dec3d4eeaef}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Zone Air Node, !- Name
  {2c4a8223-3574-4d45-8d4a-d6d821fb9ba3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c4a8223-3574-4d45-8d4a-d6d821fb9ba3}, !- Handle
  {b3e278d5-70ed-4a8e-b2ff-3c7d7f0f31d3}, !- Source Object
  11,                                     !- Outlet Port
  {5dd045fb-1332-49cc-b98d-2dec3d4eeaef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4cbb38ae-f8c8-4cbd-b4ca-e4f11191a352}, !- Handle
  {b3e278d5-70ed-4a8e-b2ff-3c7d7f0f31d3}, !- HVAC Component
  {be1e73bd-8a6d-48ba-8398-2adc4739a175}; !- Port 1

OS:PortList,
  {9bf77160-b80b-49b2-b491-3610e5d90af7}, !- Handle
  {b3e278d5-70ed-4a8e-b2ff-3c7d7f0f31d3}, !- HVAC Component
  {990954ff-dd9c-4a63-8307-1556cf8ce017}; !- Port 1

OS:PortList,
  {066929aa-d6b4-4826-9b81-88054d513852}, !- Handle
  {b3e278d5-70ed-4a8e-b2ff-3c7d7f0f31d3}; !- HVAC Component

OS:Sizing:Zone,
  {1b6b2dfd-aa60-49ca-9a98-d263434a1aa8}, !- Handle
  {b3e278d5-70ed-4a8e-b2ff-3c7d7f0f31d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {12e70e54-ebbd-4d4d-9a82-020e4e9a45ac}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground Zone HVAC Equipment List, !- Name
  {b3e278d5-70ed-4a8e-b2ff-3c7d7f0f31d3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb1f867d-bc97-450f-87e8-330b62db5dca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {27e3f53e-034f-4e44-b171-08214abd03bd}, !- Handle
  PrimarySchool Classroom A  - Story ground, !- Name
  {83e9bc3d-8105-4895-b622-fc337dec9a22}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.0994193751873,                      !- X Origin {m}
  -8.89945628054685,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {bbd69362-d560-4e65-a41b-4bc3d0027ca4}; !- Thermal Zone Name

OS:Surface,
  {2d7d476f-f4d8-4da5-92a2-674b42e77e23}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {d10440b7-53ac-4e4c-bf6f-05f06213157b}, !- Construction Name
  {27e3f53e-034f-4e44-b171-08214abd03bd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 6.89299319810408, 0, !- X,Y,Z Vertex 2 {m}
  82.1988387503746, 6.89299319810408, 0,  !- X,Y,Z Vertex 3 {m}
  82.1988387503746, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {661d08f0-69a6-46d7-ae8e-5c7f743cb21d}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27e3f53e-034f-4e44-b171-08214abd03bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8010d9f2-db49-4a5a-9bdd-d07d3a6dc567}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 6.89299319810408, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3f3ab87-fb70-47b8-8202-e09746f0afd0}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27e3f53e-034f-4e44-b171-08214abd03bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba5d6146-b5ac-425a-920a-83b3ad4bed39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.1988387503746, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 1 {m}
  82.1988387503746, 6.89299319810408, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 6.89299319810408, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 6.89299319810408, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0430a27e-d0e0-409d-b08e-956ab11a7c0c}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27e3f53e-034f-4e44-b171-08214abd03bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17581eb4-1c57-437e-a966-e21777a44eac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.1988387503746, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  82.1988387503746, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  82.1988387503746, 6.89299319810408, 0,  !- X,Y,Z Vertex 3 {m}
  82.1988387503746, 6.89299319810408, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cded4330-80d9-44e8-822f-59e54becf274}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27e3f53e-034f-4e44-b171-08214abd03bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.1988387503746, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  82.1988387503746, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81b61402-c591-488d-8c4a-eba817586c3a}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {27e3f53e-034f-4e44-b171-08214abd03bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.1988387503746, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  82.1988387503746, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bbd69362-d560-4e65-a41b-4bc3d0027ca4}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92878503-65f9-4194-8771-e39d77d804b3}, !- Zone Air Inlet Port List
  {5e3c0432-28f0-462a-8a59-cb17e5556897}, !- Zone Air Exhaust Port List
  {08f84996-2d7f-46f5-8972-6f7ff2498f42}, !- Zone Air Node Name
  {7c369136-2500-4783-962d-6ed2576de10d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b88c6e87-3000-4285-bb0a-c506176de610}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad81db43-a39c-4d9c-83ee-79cd19dcd2be}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Zone Air Node, !- Name
  {08f84996-2d7f-46f5-8972-6f7ff2498f42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08f84996-2d7f-46f5-8972-6f7ff2498f42}, !- Handle
  {bbd69362-d560-4e65-a41b-4bc3d0027ca4}, !- Source Object
  11,                                     !- Outlet Port
  {ad81db43-a39c-4d9c-83ee-79cd19dcd2be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92878503-65f9-4194-8771-e39d77d804b3}, !- Handle
  {bbd69362-d560-4e65-a41b-4bc3d0027ca4}, !- HVAC Component
  {4eed6764-3533-44c9-8d9c-4de530be68df}; !- Port 1

OS:PortList,
  {5e3c0432-28f0-462a-8a59-cb17e5556897}, !- Handle
  {bbd69362-d560-4e65-a41b-4bc3d0027ca4}, !- HVAC Component
  {2e7d9176-9615-40e8-b8d7-491a1dae8329}; !- Port 1

OS:PortList,
  {7c369136-2500-4783-962d-6ed2576de10d}, !- Handle
  {bbd69362-d560-4e65-a41b-4bc3d0027ca4}; !- HVAC Component

OS:Sizing:Zone,
  {15ffa11e-5c81-452a-b766-7d40b1bbfb60}, !- Handle
  {bbd69362-d560-4e65-a41b-4bc3d0027ca4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {85aa058b-c409-476f-ab5d-1ae7dadc801d}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Zone HVAC Equipment List, !- Name
  {bbd69362-d560-4e65-a41b-4bc3d0027ca4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95e14022-c80b-4df8-aef2-1deaad6cf2de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cc848e55-d5e3-4d41-a838-0a579384f48f}, !- Handle
  PrimarySchool Corridor B  - Story ground, !- Name
  {612674d8-84df-4141-a400-50b0686939e9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.0994193751873,                      !- X Origin {m}
  -2.00646308244277,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {d0fe2938-c7e1-4bcf-82c1-27ef9fe135fe}; !- Thermal Zone Name

OS:Surface,
  {38a3d0fb-d879-4c4d-9bc1-5a2e3cde0f82}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {64a35f73-ccb1-4812-b93b-8cba59dd1ee0}, !- Construction Name
  {cc848e55-d5e3-4d41-a838-0a579384f48f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.01292616488554, 0, !- X,Y,Z Vertex 2 {m}
  82.1988387503746, 4.01292616488554, 0,  !- X,Y,Z Vertex 3 {m}
  82.1988387503746, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87e18861-f84c-448b-ae5a-7d93e384dd1c}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc848e55-d5e3-4d41-a838-0a579384f48f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9e28f80-3f1d-459d-a00e-5828ae06be56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.01292616488554, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.01292616488554, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4746736-5c85-4445-869e-9f3e671233b3}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc848e55-d5e3-4d41-a838-0a579384f48f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0468e10b-9a4e-47b2-a430-b8847956166d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.1988387503746, 4.01292616488554, 3.9624, !- X,Y,Z Vertex 1 {m}
  82.1988387503746, 4.01292616488554, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.01292616488554, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.01292616488554, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53caf5d1-296a-4ca9-bb29-bc3323cbe4db}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc848e55-d5e3-4d41-a838-0a579384f48f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e123fa14-18d2-4da8-9bf6-418d3ef7653a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.1988387503746, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  82.1988387503746, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  82.1988387503746, 4.01292616488554, 0,  !- X,Y,Z Vertex 3 {m}
  82.1988387503746, 4.01292616488554, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba5d6146-b5ac-425a-920a-83b3ad4bed39}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc848e55-d5e3-4d41-a838-0a579384f48f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3f3ab87-fb70-47b8-8202-e09746f0afd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  82.1988387503746, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  82.1988387503746, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c17f2d0-e5b5-44d2-a9f1-f392676508a2}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cc848e55-d5e3-4d41-a838-0a579384f48f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.1988387503746, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  82.1988387503746, 4.01292616488554, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.01292616488554, 3.9624, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d0fe2938-c7e1-4bcf-82c1-27ef9fe135fe}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57dfc594-af3c-4bb6-9fac-2f0dbd1a06fe}, !- Zone Air Inlet Port List
  {f0b1926b-b041-4c2a-a036-8819e333d3f3}, !- Zone Air Exhaust Port List
  {00cd330b-f9de-42c2-b3b3-3c17b57b9a17}, !- Zone Air Node Name
  {72507852-479f-43ac-a36e-8c9dcdb613dd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7e2b5b03-7809-42db-acd1-db234dc5a11c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e20f865-cc55-4f89-a3ae-39afc6c2d40e}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Zone Air Node, !- Name
  {00cd330b-f9de-42c2-b3b3-3c17b57b9a17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00cd330b-f9de-42c2-b3b3-3c17b57b9a17}, !- Handle
  {d0fe2938-c7e1-4bcf-82c1-27ef9fe135fe}, !- Source Object
  11,                                     !- Outlet Port
  {7e20f865-cc55-4f89-a3ae-39afc6c2d40e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57dfc594-af3c-4bb6-9fac-2f0dbd1a06fe}, !- Handle
  {d0fe2938-c7e1-4bcf-82c1-27ef9fe135fe}, !- HVAC Component
  {17883175-1ef8-4f90-89d8-1f10a63d25df}; !- Port 1

OS:PortList,
  {f0b1926b-b041-4c2a-a036-8819e333d3f3}, !- Handle
  {d0fe2938-c7e1-4bcf-82c1-27ef9fe135fe}, !- HVAC Component
  {347f38da-1c51-48f4-bdbf-7e389d13b691}; !- Port 1

OS:PortList,
  {72507852-479f-43ac-a36e-8c9dcdb613dd}, !- Handle
  {d0fe2938-c7e1-4bcf-82c1-27ef9fe135fe}; !- HVAC Component

OS:Sizing:Zone,
  {b7ea3954-74ae-4cf7-afd3-b764aad52bb1}, !- Handle
  {d0fe2938-c7e1-4bcf-82c1-27ef9fe135fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9aaedb5c-d3d0-4ac6-ae8a-45c7a486903d}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Zone HVAC Equipment List, !- Name
  {d0fe2938-c7e1-4bcf-82c1-27ef9fe135fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6393171b-46d8-40d9-acad-3e7946481a29}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c5017bea-4acf-4ae2-9d81-06fb9d0cd5a0}, !- Handle
  PrimarySchool Classroom C  - Story ground, !- Name
  {83e9bc3d-8105-4895-b622-fc337dec9a22}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.0994193751873,                      !- X Origin {m}
  2.00646308244277,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {a547fceb-83f6-4c37-97b5-04bd66b5aa7a}; !- Thermal Zone Name

OS:Surface,
  {33b7a709-712d-440c-8de3-ad2ceadd1c69}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {d10440b7-53ac-4e4c-bf6f-05f06213157b}, !- Construction Name
  {c5017bea-4acf-4ae2-9d81-06fb9d0cd5a0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 6.89299319810408, 0, !- X,Y,Z Vertex 2 {m}
  82.1988387503746, 6.89299319810408, 0,  !- X,Y,Z Vertex 3 {m}
  82.1988387503746, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5519f081-efef-4304-837c-72cc6b56ced5}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5017bea-4acf-4ae2-9d81-06fb9d0cd5a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e62d7cbd-97ba-49d4-93a0-801f320125b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 6.89299319810408, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {983f07b5-7ccb-4174-bd99-8f23de500c79}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5017bea-4acf-4ae2-9d81-06fb9d0cd5a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 1 {m}
  82.1988387503746, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 2 {m}
  82.1988387503746, 6.89299319810408, 0,  !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 6.89299319810408, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {688ef58e-919d-45aa-91d4-ffc56383c225}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5017bea-4acf-4ae2-9d81-06fb9d0cd5a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4aeeebe1-fae7-4479-b050-069bbd3bea12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.1988387503746, -4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  82.1988387503746, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  82.1988387503746, 6.89299319810408, 0,  !- X,Y,Z Vertex 3 {m}
  82.1988387503746, 6.89299319810408, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0468e10b-9a4e-47b2-a430-b8847956166d}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5017bea-4acf-4ae2-9d81-06fb9d0cd5a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4746736-5c85-4445-869e-9f3e671233b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 3.9624,         !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  82.1988387503746, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  82.1988387503746, 0, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1265da5-af13-4aac-956b-dfe0071a84b7}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c5017bea-4acf-4ae2-9d81-06fb9d0cd5a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.1988387503746, -4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  82.1988387503746, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a547fceb-83f6-4c37-97b5-04bd66b5aa7a}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cbc2c579-2e06-4655-85f3-48f50081655a}, !- Zone Air Inlet Port List
  {634ad576-4ade-4815-b019-cd41dd9551e0}, !- Zone Air Exhaust Port List
  {be64a8fe-3a5c-42a6-acd7-3153e0e0ca82}, !- Zone Air Node Name
  {917a458e-5438-4b89-b601-baa927b3385d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5cbe4719-f422-4e3d-942c-07ff6bc5f439}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f63ae7d-4298-4f7f-a330-82861d347e6d}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Zone Air Node, !- Name
  {be64a8fe-3a5c-42a6-acd7-3153e0e0ca82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be64a8fe-3a5c-42a6-acd7-3153e0e0ca82}, !- Handle
  {a547fceb-83f6-4c37-97b5-04bd66b5aa7a}, !- Source Object
  11,                                     !- Outlet Port
  {4f63ae7d-4298-4f7f-a330-82861d347e6d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cbc2c579-2e06-4655-85f3-48f50081655a}, !- Handle
  {a547fceb-83f6-4c37-97b5-04bd66b5aa7a}, !- HVAC Component
  {3e8e0200-29dd-49a5-b676-d43b392e9f38}; !- Port 1

OS:PortList,
  {634ad576-4ade-4815-b019-cd41dd9551e0}, !- Handle
  {a547fceb-83f6-4c37-97b5-04bd66b5aa7a}, !- HVAC Component
  {7633d7e2-92be-4136-bdd8-fcb1d067fba4}; !- Port 1

OS:PortList,
  {917a458e-5438-4b89-b601-baa927b3385d}, !- Handle
  {a547fceb-83f6-4c37-97b5-04bd66b5aa7a}; !- HVAC Component

OS:Sizing:Zone,
  {a7294d6f-dbb5-46b7-ac23-e590194f1276}, !- Handle
  {a547fceb-83f6-4c37-97b5-04bd66b5aa7a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6c364885-1c8e-4eb3-83d5-e2adbfd143aa}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Zone HVAC Equipment List, !- Name
  {a547fceb-83f6-4c37-97b5-04bd66b5aa7a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {513ec1ef-f994-41cd-8712-3d3906d1df43}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0a140213-d444-4707-b666-8a826019d663}, !- Handle
  PrimarySchool Classroom A end_b - Story ground, !- Name
  {83e9bc3d-8105-4895-b622-fc337dec9a22}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.0994193751873,                       !- X Origin {m}
  -8.89945628054685,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {173a083f-65b7-4f32-99b3-4a5d807384ae}; !- Thermal Zone Name

OS:Surface,
  {829cd068-fe96-4ebf-9ae9-c0899d593acf}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {4d46767c-5837-4c78-9c2c-699075dc3da7}, !- Construction Name
  {0a140213-d444-4707-b666-8a826019d663}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 6.89299319810408, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 6.89299319810408, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17581eb4-1c57-437e-a966-e21777a44eac}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a140213-d444-4707-b666-8a826019d663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0430a27e-d0e0-409d-b08e-956ab11a7c0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 6.89299319810408, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e335ef54-4ebe-4d3f-9301-464f07dc7109}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a140213-d444-4707-b666-8a826019d663}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1a5f53c-1809-447b-abab-f8efbe5fdf6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 6.89299319810408, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 6.89299319810408, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 6.89299319810408, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c8c80e9-851b-4438-8c92-dfd161e0b613}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a140213-d444-4707-b666-8a826019d663}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 6.89299319810408, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77d4054a-5795-4c94-ae47-16ac12fbc556}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a140213-d444-4707-b666-8a826019d663}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f48925a-2e35-4fb7-83fa-7df439dbf24b}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0a140213-d444-4707-b666-8a826019d663}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {173a083f-65b7-4f32-99b3-4a5d807384ae}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f4157b5-45d8-410b-a49f-9c39fe63c2de}, !- Zone Air Inlet Port List
  {337c3f8e-2b83-4104-844a-9402b9726a5e}, !- Zone Air Exhaust Port List
  {65188142-f56f-4e27-bef4-0cb137912928}, !- Zone Air Node Name
  {34449d7f-8711-46ef-ae14-22737c59bf41}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6d79118a-5a52-4940-92ce-f74dc640a74e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a51a987a-830c-44dc-8136-8f84b508f0f6}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Zone Air Node, !- Name
  {65188142-f56f-4e27-bef4-0cb137912928}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65188142-f56f-4e27-bef4-0cb137912928}, !- Handle
  {173a083f-65b7-4f32-99b3-4a5d807384ae}, !- Source Object
  11,                                     !- Outlet Port
  {a51a987a-830c-44dc-8136-8f84b508f0f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f4157b5-45d8-410b-a49f-9c39fe63c2de}, !- Handle
  {173a083f-65b7-4f32-99b3-4a5d807384ae}, !- HVAC Component
  {a1fbc9fb-a130-479c-956e-5f8e0371cf32}; !- Port 1

OS:PortList,
  {337c3f8e-2b83-4104-844a-9402b9726a5e}, !- Handle
  {173a083f-65b7-4f32-99b3-4a5d807384ae}, !- HVAC Component
  {317a250d-2098-471d-ba72-803484228b56}; !- Port 1

OS:PortList,
  {34449d7f-8711-46ef-ae14-22737c59bf41}, !- Handle
  {173a083f-65b7-4f32-99b3-4a5d807384ae}; !- HVAC Component

OS:Sizing:Zone,
  {eb51c4d9-4866-4e6a-b1ec-6d38ca824590}, !- Handle
  {173a083f-65b7-4f32-99b3-4a5d807384ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4f581c95-44c7-43f8-9c71-296a904bb45e}, !- Handle
  Zone PrimarySchool Classroom A end_b - Story ground Zone HVAC Equipment List, !- Name
  {173a083f-65b7-4f32-99b3-4a5d807384ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4102ff65-841f-490b-9c9f-f021136044a2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b99091ea-8793-49df-8b83-27592855d73a}, !- Handle
  PrimarySchool Corridor B end_b - Story ground, !- Name
  {612674d8-84df-4141-a400-50b0686939e9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.0994193751873,                       !- X Origin {m}
  -2.00646308244277,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {288a7d91-dd78-448c-8cde-191c4c07c335}; !- Thermal Zone Name

OS:Surface,
  {12de4b42-4ddd-47a9-bf2e-d90584bddb77}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {d77b29b1-f59b-403a-a61b-b8b55cc09e88}, !- Construction Name
  {b99091ea-8793-49df-8b83-27592855d73a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.01292616488554, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.01292616488554, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e123fa14-18d2-4da8-9bf6-418d3ef7653a}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b99091ea-8793-49df-8b83-27592855d73a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53caf5d1-296a-4ca9-bb29-bc3323cbe4db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.01292616488554, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.01292616488554, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d912d44-0e2e-4dfe-bab9-ff9abee4fb3d}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b99091ea-8793-49df-8b83-27592855d73a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edab39cb-2af1-40e6-b4ac-48dc06aa906f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.01292616488554, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.01292616488554, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.01292616488554, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.01292616488554, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cddd3b82-167a-4229-b683-dfcbb6672dda}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b99091ea-8793-49df-8b83-27592855d73a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.01292616488554, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.01292616488554, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1a5f53c-1809-447b-abab-f8efbe5fdf6b}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b99091ea-8793-49df-8b83-27592855d73a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e335ef54-4ebe-4d3f-9301-464f07dc7109}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc6f27e6-9f65-40e7-93bc-9e58e3fe43fa}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b99091ea-8793-49df-8b83-27592855d73a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.01292616488554, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.01292616488554, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {288a7d91-dd78-448c-8cde-191c4c07c335}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2492c371-c116-48fc-9328-4a42510a5e74}, !- Zone Air Inlet Port List
  {78710cc8-eb77-403f-9644-21c2716d8796}, !- Zone Air Exhaust Port List
  {d5c1d5c1-a06e-408b-98c7-7e4c2c1a4136}, !- Zone Air Node Name
  {c31e30fb-9ec1-4d24-a513-6efe50e7af41}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fdacf46d-3b18-4d2e-b19f-847cb47bc18f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {055f2b2d-6e28-40d6-ad28-404e75b385f3}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Zone Air Node, !- Name
  {d5c1d5c1-a06e-408b-98c7-7e4c2c1a4136}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5c1d5c1-a06e-408b-98c7-7e4c2c1a4136}, !- Handle
  {288a7d91-dd78-448c-8cde-191c4c07c335}, !- Source Object
  11,                                     !- Outlet Port
  {055f2b2d-6e28-40d6-ad28-404e75b385f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2492c371-c116-48fc-9328-4a42510a5e74}, !- Handle
  {288a7d91-dd78-448c-8cde-191c4c07c335}, !- HVAC Component
  {f4fa5ad4-1f4d-4702-9f1f-30e58d52fb48}; !- Port 1

OS:PortList,
  {78710cc8-eb77-403f-9644-21c2716d8796}, !- Handle
  {288a7d91-dd78-448c-8cde-191c4c07c335}, !- HVAC Component
  {8584d1f6-30b9-4887-86f7-b7752a338011}; !- Port 1

OS:PortList,
  {c31e30fb-9ec1-4d24-a513-6efe50e7af41}, !- Handle
  {288a7d91-dd78-448c-8cde-191c4c07c335}; !- HVAC Component

OS:Sizing:Zone,
  {484dcc75-b523-438e-8913-69b3dada5b57}, !- Handle
  {288a7d91-dd78-448c-8cde-191c4c07c335}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4ee0b2c2-5165-486a-b2db-64e377ba02de}, !- Handle
  Zone PrimarySchool Corridor B end_b - Story ground Zone HVAC Equipment List, !- Name
  {288a7d91-dd78-448c-8cde-191c4c07c335}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5f7003f8-e12f-4dd8-874f-7e67b29146b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e1eee715-1d4c-4c4c-93a4-188656a0c60f}, !- Handle
  PrimarySchool Classroom C end_b - Story ground, !- Name
  {83e9bc3d-8105-4895-b622-fc337dec9a22}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.0994193751873,                       !- X Origin {m}
  2.00646308244277,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {c8416ade-2797-4ce6-ac8e-674d7f9d3dca}; !- Thermal Zone Name

OS:Surface,
  {828082d5-5af7-4485-a19d-b4ccd19133af}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {4d46767c-5837-4c78-9c2c-699075dc3da7}, !- Construction Name
  {e1eee715-1d4c-4c4c-93a4-188656a0c60f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 6.89299319810408, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 6.89299319810408, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aeeebe1-fae7-4479-b050-069bbd3bea12}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1eee715-1d4c-4c4c-93a4-188656a0c60f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {688ef58e-919d-45aa-91d4-ffc56383c225}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 6.89299319810408, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69f62bd5-3b90-4907-a131-ec6ae29d1723}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1eee715-1d4c-4c4c-93a4-188656a0c60f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 6.89299319810408, 0,  !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 6.89299319810408, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef74a14d-6ee2-4241-af66-cacf3ba6b03c}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1eee715-1d4c-4c4c-93a4-188656a0c60f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 6.89299319810408, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edab39cb-2af1-40e6-b4ac-48dc06aa906f}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1eee715-1d4c-4c4c-93a4-188656a0c60f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d912d44-0e2e-4dfe-bab9-ff9abee4fb3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 3.9624,         !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 0, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d81ab4a-1719-4ae9-b2fe-fdd93fb62a6a}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1eee715-1d4c-4c4c-93a4-188656a0c60f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 6.89299319810408, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c8416ade-2797-4ce6-ac8e-674d7f9d3dca}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ed265ae-2ce5-4d39-8646-8be63e2b3888}, !- Zone Air Inlet Port List
  {1275d276-c906-4253-bdcc-21ca95bdd19a}, !- Zone Air Exhaust Port List
  {271d4a34-6c45-4eba-824b-27df016e1d22}, !- Zone Air Node Name
  {091926db-6ead-4148-9b34-d68d8e452ddf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81f386b8-40e6-456c-8d0e-19083e4e58e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4183c695-e58d-465c-9d35-b5bb2ac7e052}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Zone Air Node, !- Name
  {271d4a34-6c45-4eba-824b-27df016e1d22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {271d4a34-6c45-4eba-824b-27df016e1d22}, !- Handle
  {c8416ade-2797-4ce6-ac8e-674d7f9d3dca}, !- Source Object
  11,                                     !- Outlet Port
  {4183c695-e58d-465c-9d35-b5bb2ac7e052}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ed265ae-2ce5-4d39-8646-8be63e2b3888}, !- Handle
  {c8416ade-2797-4ce6-ac8e-674d7f9d3dca}, !- HVAC Component
  {2e9c1b3b-ed85-4e80-9846-986847a0a2a5}; !- Port 1

OS:PortList,
  {1275d276-c906-4253-bdcc-21ca95bdd19a}, !- Handle
  {c8416ade-2797-4ce6-ac8e-674d7f9d3dca}, !- HVAC Component
  {e590ca64-5315-4329-b223-a8c9632898b2}; !- Port 1

OS:PortList,
  {091926db-6ead-4148-9b34-d68d8e452ddf}, !- Handle
  {c8416ade-2797-4ce6-ac8e-674d7f9d3dca}; !- HVAC Component

OS:Sizing:Zone,
  {340c50cc-45f3-4d12-b392-0d6249c746f3}, !- Handle
  {c8416ade-2797-4ce6-ac8e-674d7f9d3dca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {beee9ff3-598f-4132-bdc2-17fa55bae6a2}, !- Handle
  Zone PrimarySchool Classroom C end_b - Story ground Zone HVAC Equipment List, !- Name
  {c8416ade-2797-4ce6-ac8e-674d7f9d3dca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ef37820b-c1d2-47b4-afbe-2bd2407a5f33}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {056728db-2851-43bd-87f2-f447fa1de48b}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cded4330-80d9-44e8-822f-59e54becf274}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, 3.5527136788005e-15, 0.999891019884878, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  82.1734387503746, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  82.1734387503746, 3.5527136788005e-15, 0.999891019884878; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12befff5-72ff-477e-93b8-aa8d7287fd75}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a41dc39-d851-4c7f-8c6f-073a757045b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 6.86759319810408, 1.00150913507443, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 6.86759319810408, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.025399999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.025399999999995, 1.00150913507443; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d5da8d5-51d0-4b5f-8078-649296f3d303}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d698bf69-246d-4b61-ab77-43f01ee862c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000001, 6.89299319810408, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 6.89299319810408, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 6.89299319810408, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 6.89299319810408, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af2234d5-368c-4814-8cd1-6864749d49c0}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31c0a398-0c2b-40b1-aba2-ea37d7a1c2af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.98752616488554, 1.00279221065695, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.98752616488554, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0254000000000048, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0254000000000048, 1.00279221065695; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {693f62b9-eb32-4e7d-a79b-1ce512e6e744}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0091b8a8-dc0f-42df-bb46-59e295fa4193}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, 3.5527136788005e-15, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000001, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000001, 3.5527136788005e-15, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {940e0fc7-e649-4f9a-9df6-f4eef58883ec}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {060fc55d-0184-4289-9ae8-acd1e890a351}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 6.86759319810408, 1.00150913507443, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 6.86759319810408, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.025400000000003, 1.00150913507443; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9f874c6-da20-4453-950a-785531478377}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {983f07b5-7ccb-4174-bd99-8f23de500c79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  82.1734387503746, 6.89299319810408, 0.999891019884878, !- X,Y,Z Vertex 1 {m}
  82.1734387503746, 6.89299319810408, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 6.89299319810408, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 6.89299319810408, 0.999891019884878; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47bfcc21-bf08-4830-9c5f-5d83e52d1d4c}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77d4054a-5795-4c94-ae47-16ac12fbc556}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, 3.5527136788005e-15, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, 3.5527136788005e-15, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7553afd-e7d6-4801-bd3e-6a573521069e}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c8c80e9-851b-4438-8c92-dfd161e0b613}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000036, 1.00150913507443, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 6.86759319810408, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 6.86759319810408, 1.00150913507443; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {703f5568-f557-4df2-88e8-d417a6dcf999}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cddd3b82-167a-4229-b683-dfcbb6672dda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000044, 1.00279221065695, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000044, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 3.98752616488554, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.98752616488554, 1.00279221065695; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59c9ae19-eb68-4638-8b37-05ecf2a33a89}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69f62bd5-3b90-4907-a131-ec6ae29d1723}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 6.89299319810408, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 6.89299319810408, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999923, 6.89299319810408, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999923, 6.89299319810408, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c15c4c5c-27df-4098-8abd-cd27b940ce9d}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ef74a14d-6ee2-4241-af66-cacf3ba6b03c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999956, 1.00150913507443, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999956, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 6.86759319810408, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 6.86759319810408, 1.00150913507443; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b99403f4-7cbe-4948-91ae-0f044ce1e8b2}, !- Handle
  PrimarySchool Classroom A end_a - Story ground 1, !- Name
  {83e9bc3d-8105-4895-b622-fc337dec9a22}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  103.094331936281,                       !- X Origin {m}
  48.5234562805469,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {0fd7ebe7-be15-4245-aee7-ed78eed34f40}; !- Thermal Zone Name

OS:Surface,
  {4938fa00-9f15-4a75-a222-c1249ab5c383}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {4d46767c-5837-4c78-9c2c-699075dc3da7}, !- Construction Name
  {b99403f4-7cbe-4948-91ae-0f044ce1e8b2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -6.89299319810411, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -6.89299319810411, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {385ee87a-4526-4023-98bc-69f3782557ae}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b99403f4-7cbe-4948-91ae-0f044ce1e8b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.89299319810411, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -6.89299319810411, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de8db8dc-170a-48e4-90bd-bec7cb0fa39c}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b99403f4-7cbe-4948-91ae-0f044ce1e8b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c2c38c8-08a8-4c13-823f-d732d390a8ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.89299319810412, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.89299319810412, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -6.89299319810412, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -6.89299319810412, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4afe9c84-7cda-4afa-a32b-2714a3d45a01}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b99403f4-7cbe-4948-91ae-0f044ce1e8b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11d8fe17-d448-47d8-8dc3-b9795089be2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -6.89299319810411, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -6.89299319810411, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4e02da5-0983-4b93-b844-85d8d86fe9f2}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b99403f4-7cbe-4948-91ae-0f044ce1e8b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30627111-186a-45ab-a26f-89dd489c93e8}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b99403f4-7cbe-4948-91ae-0f044ce1e8b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.89299319810411, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 2 {m}
  -6.89299319810411, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0fd7ebe7-be15-4245-aee7-ed78eed34f40}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {479bee2d-58ee-4166-8673-ab8fe8f6e418}, !- Zone Air Inlet Port List
  {8f4121be-d3a0-4cde-a978-be89ff0983a5}, !- Zone Air Exhaust Port List
  {e0dda188-7f65-4857-8f85-2a180b16caec}, !- Zone Air Node Name
  {e240961f-2950-41ce-b44c-65be20e157b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9fdaee8e-82be-4912-9fd3-d9408aeeea1d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a9fb471-a1b1-4bbb-ad06-ee85ab261775}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Zone Air Node, !- Name
  {e0dda188-7f65-4857-8f85-2a180b16caec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0dda188-7f65-4857-8f85-2a180b16caec}, !- Handle
  {0fd7ebe7-be15-4245-aee7-ed78eed34f40}, !- Source Object
  11,                                     !- Outlet Port
  {7a9fb471-a1b1-4bbb-ad06-ee85ab261775}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {479bee2d-58ee-4166-8673-ab8fe8f6e418}, !- Handle
  {0fd7ebe7-be15-4245-aee7-ed78eed34f40}, !- HVAC Component
  {f179a71f-7109-4ce1-a69a-a2876b4cf43d}; !- Port 1

OS:PortList,
  {8f4121be-d3a0-4cde-a978-be89ff0983a5}, !- Handle
  {0fd7ebe7-be15-4245-aee7-ed78eed34f40}, !- HVAC Component
  {0af09587-3430-438c-981c-94e938939d13}; !- Port 1

OS:PortList,
  {e240961f-2950-41ce-b44c-65be20e157b9}, !- Handle
  {0fd7ebe7-be15-4245-aee7-ed78eed34f40}; !- HVAC Component

OS:Sizing:Zone,
  {c9b018ce-1e67-47b6-bcd8-7ef41f42df79}, !- Handle
  {0fd7ebe7-be15-4245-aee7-ed78eed34f40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8d2fd121-6cf9-4a2d-8e95-2667ac29fac2}, !- Handle
  Zone PrimarySchool Classroom A end_a - Story ground 1 Zone HVAC Equipment List, !- Name
  {0fd7ebe7-be15-4245-aee7-ed78eed34f40}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a8ac581-abb4-4d60-85cd-4d83420dd6a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {af9fc292-28ca-42b9-bf54-d1a0f7bd985b}, !- Handle
  PrimarySchool Corridor B end_a - Story ground 1, !- Name
  {612674d8-84df-4141-a400-50b0686939e9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  96.2013387381769,                       !- X Origin {m}
  48.5234562805469,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {38c140fa-3f12-44ec-8a44-0faa0f8d8c7b}; !- Thermal Zone Name

OS:Surface,
  {96179bf0-4bc9-4496-9390-dc915703916a}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {d77b29b1-f59b-403a-a61b-b8b55cc09e88}, !- Construction Name
  {af9fc292-28ca-42b9-bf54-d1a0f7bd985b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.01292616488553, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.01292616488553, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47c386e1-e53e-4a77-a8a8-beda9c70f6da}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af9fc292-28ca-42b9-bf54-d1a0f7bd985b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.01292616488553, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.01292616488553, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f779661b-51f4-4f31-ab9f-2a71b9ea5470}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af9fc292-28ca-42b9-bf54-d1a0f7bd985b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1ba0492-6c97-4385-b9fd-41c2c32b791a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.01292616488553, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.01292616488553, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.01292616488553, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.01292616488553, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a18f964b-6fed-4b21-b345-13c00583b704}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af9fc292-28ca-42b9-bf54-d1a0f7bd985b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {263a9cd3-444b-461c-8215-692ae0164561}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.01292616488553, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.01292616488553, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c2c38c8-08a8-4c13-823f-d732d390a8ac}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af9fc292-28ca-42b9-bf54-d1a0f7bd985b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de8db8dc-170a-48e4-90bd-bec7cb0fa39c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10e36f8d-297f-4343-a319-c5fd9c728208}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af9fc292-28ca-42b9-bf54-d1a0f7bd985b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.01292616488553, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.01292616488553, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {38c140fa-3f12-44ec-8a44-0faa0f8d8c7b}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50c020f2-d1dc-4c07-a838-a8d385eeab8f}, !- Zone Air Inlet Port List
  {8046989c-d0fb-4d84-bbee-21abf3236e67}, !- Zone Air Exhaust Port List
  {0bc32f8d-8748-4860-a873-87cb3ff66365}, !- Zone Air Node Name
  {2efc71c9-6190-404e-82c8-fe12051ee332}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f040d6df-1f26-44c9-830a-095442de938e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe7b7b59-e127-4fc6-8c1c-3d41f4a78507}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Zone Air Node, !- Name
  {0bc32f8d-8748-4860-a873-87cb3ff66365}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bc32f8d-8748-4860-a873-87cb3ff66365}, !- Handle
  {38c140fa-3f12-44ec-8a44-0faa0f8d8c7b}, !- Source Object
  11,                                     !- Outlet Port
  {fe7b7b59-e127-4fc6-8c1c-3d41f4a78507}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50c020f2-d1dc-4c07-a838-a8d385eeab8f}, !- Handle
  {38c140fa-3f12-44ec-8a44-0faa0f8d8c7b}, !- HVAC Component
  {20466ee4-ad86-43e3-9531-7a82de049d63}; !- Port 1

OS:PortList,
  {8046989c-d0fb-4d84-bbee-21abf3236e67}, !- Handle
  {38c140fa-3f12-44ec-8a44-0faa0f8d8c7b}, !- HVAC Component
  {7cefb6e3-7d42-47b6-8498-31a9d08552cc}; !- Port 1

OS:PortList,
  {2efc71c9-6190-404e-82c8-fe12051ee332}, !- Handle
  {38c140fa-3f12-44ec-8a44-0faa0f8d8c7b}; !- HVAC Component

OS:Sizing:Zone,
  {a13ea4ae-1bd6-4113-bbf1-db5d41242d0e}, !- Handle
  {38c140fa-3f12-44ec-8a44-0faa0f8d8c7b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5ede76da-f43e-4e26-9e73-6d3cdf76ec71}, !- Handle
  Zone PrimarySchool Corridor B end_a - Story ground 1 Zone HVAC Equipment List, !- Name
  {38c140fa-3f12-44ec-8a44-0faa0f8d8c7b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {96fc5704-0a36-42a2-a716-5e878d133103}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2c79e601-1b5f-4d57-b172-4a87cd039ecd}, !- Handle
  PrimarySchool Classroom C end_a - Story ground 1, !- Name
  {83e9bc3d-8105-4895-b622-fc337dec9a22}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  92.1884125732914,                       !- X Origin {m}
  48.5234562805469,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {ed10ba2d-3722-4959-a35f-f41ebd330cb5}; !- Thermal Zone Name

OS:Surface,
  {2c34d11c-4d0a-482c-ac34-18363483db31}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {4d46767c-5837-4c78-9c2c-699075dc3da7}, !- Construction Name
  {2c79e601-1b5f-4d57-b172-4a87cd039ecd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -6.89299319810409, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -6.89299319810409, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e017c003-4725-49f1-a7ce-596954be52f0}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c79e601-1b5f-4d57-b172-4a87cd039ecd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.89299319810409, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -6.89299319810409, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17a13e62-2802-406a-86e5-0c3865b3b82a}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c79e601-1b5f-4d57-b172-4a87cd039ecd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.89299319810409, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.89299319810409, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 2 {m}
  -6.89299319810409, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -6.89299319810409, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8ccab65-c8b3-4337-9d47-fc933c34da8d}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c79e601-1b5f-4d57-b172-4a87cd039ecd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5183770-48f5-4212-affb-1669fbe98975}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -6.89299319810409, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -6.89299319810409, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1ba0492-6c97-4385-b9fd-41c2c32b791a}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c79e601-1b5f-4d57-b172-4a87cd039ecd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f779661b-51f4-4f31-ab9f-2a71b9ea5470}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95f04346-7d53-41af-9787-351e70d77e39}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c79e601-1b5f-4d57-b172-4a87cd039ecd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.89299319810409, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 2 {m}
  -6.89299319810409, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ed10ba2d-3722-4959-a35f-f41ebd330cb5}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5c2b948-0f76-4a04-95df-487c7ca7c41c}, !- Zone Air Inlet Port List
  {905cafce-2c1c-42a8-a17b-f4f7da61ff21}, !- Zone Air Exhaust Port List
  {578ae7e9-25b2-44a9-a0bb-91af5dda05d0}, !- Zone Air Node Name
  {2718716a-d019-47ce-9f74-c9388036c17f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c8b866a6-bec2-41c1-90ae-8cbc1c7ebc64}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea258237-220f-4fcb-834f-642b27ca2646}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Zone Air Node, !- Name
  {578ae7e9-25b2-44a9-a0bb-91af5dda05d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {578ae7e9-25b2-44a9-a0bb-91af5dda05d0}, !- Handle
  {ed10ba2d-3722-4959-a35f-f41ebd330cb5}, !- Source Object
  11,                                     !- Outlet Port
  {ea258237-220f-4fcb-834f-642b27ca2646}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5c2b948-0f76-4a04-95df-487c7ca7c41c}, !- Handle
  {ed10ba2d-3722-4959-a35f-f41ebd330cb5}, !- HVAC Component
  {51223d33-17fa-4791-985e-e6027810cf92}; !- Port 1

OS:PortList,
  {905cafce-2c1c-42a8-a17b-f4f7da61ff21}, !- Handle
  {ed10ba2d-3722-4959-a35f-f41ebd330cb5}, !- HVAC Component
  {2e9fe80e-f41d-4618-a87e-aea47137904d}; !- Port 1

OS:PortList,
  {2718716a-d019-47ce-9f74-c9388036c17f}, !- Handle
  {ed10ba2d-3722-4959-a35f-f41ebd330cb5}; !- HVAC Component

OS:Sizing:Zone,
  {4f6630a2-1468-4446-ad5e-68188bc991ea}, !- Handle
  {ed10ba2d-3722-4959-a35f-f41ebd330cb5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b791ff11-529f-416d-b96a-2ca5f818c742}, !- Handle
  Zone PrimarySchool Classroom C end_a - Story ground 1 Zone HVAC Equipment List, !- Name
  {ed10ba2d-3722-4959-a35f-f41ebd330cb5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {13f6ca51-5c8c-46e4-8129-fc229dd08c66}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7bab7821-b97c-40a0-bdb7-6dad882aa35e}, !- Handle
  PrimarySchool Classroom A  - Story ground 1, !- Name
  {83e9bc3d-8105-4895-b622-fc337dec9a22}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  103.094331936281,                       !- X Origin {m}
  53.0954562805469,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {fc86298f-f727-4e92-8506-0b21e9b2cb40}; !- Thermal Zone Name

OS:Surface,
  {2ece359c-dac4-4b0c-9204-b56b7e3ed674}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {cf313b62-f574-43c2-8b81-9e8bfa2a5983}, !- Construction Name
  {7bab7821-b97c-40a0-bdb7-6dad882aa35e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -6.89299319810411, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -6.89299319810411, 36.4043974634181, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 36.4043974634181, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11d8fe17-d448-47d8-8dc3-b9795089be2e}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bab7821-b97c-40a0-bdb7-6dad882aa35e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4afe9c84-7cda-4afa-a32b-2714a3d45a01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.89299319810411, 5.6843418860808e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.89299319810411, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.6843418860808e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f956ac8-0fd7-43ad-9a12-ca13aba65728}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bab7821-b97c-40a0-bdb7-6dad882aa35e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28ad47ff-a2c1-4900-ac78-a23c9daa5fcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.89299319810412, 36.4043974634181, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.89299319810412, 36.4043974634181, 0, !- X,Y,Z Vertex 2 {m}
  -6.89299319810412, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -6.89299319810412, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3b583d0-a208-47fa-be07-26232c3b1b33}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bab7821-b97c-40a0-bdb7-6dad882aa35e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f4324a6-f893-4b31-8c66-9e87027fc834}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 36.404397463418, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 36.404397463418, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 36.404397463418, 0,             !- X,Y,Z Vertex 3 {m}
  -4.572, 36.404397463418, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7a3588e-69cd-416f-b8ab-f1a833271fa7}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bab7821-b97c-40a0-bdb7-6dad882aa35e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 36.4043974634181, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 36.4043974634181, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7da92e5-1740-43bc-ae55-bd4e988dff66}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7bab7821-b97c-40a0-bdb7-6dad882aa35e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 36.4043974634181, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.89299319810411, 36.4043974634181, 3.9624, !- X,Y,Z Vertex 2 {m}
  -6.89299319810411, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fc86298f-f727-4e92-8506-0b21e9b2cb40}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85fa51bb-64fe-4379-9da7-0c8903c8ed3c}, !- Zone Air Inlet Port List
  {e2ce6da3-982e-49b3-bf6e-1fa83570cc0e}, !- Zone Air Exhaust Port List
  {f60ef855-7af4-4c7f-8b8b-07eb9389f99d}, !- Zone Air Node Name
  {7a9ea2d0-fb72-4140-bbc5-cb88a00bf6c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f1999483-6f33-4431-8bc8-448989ca89bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb8bb45a-33ac-4ccb-843d-c3a76c3ebc4b}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Zone Air Node, !- Name
  {f60ef855-7af4-4c7f-8b8b-07eb9389f99d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f60ef855-7af4-4c7f-8b8b-07eb9389f99d}, !- Handle
  {fc86298f-f727-4e92-8506-0b21e9b2cb40}, !- Source Object
  11,                                     !- Outlet Port
  {fb8bb45a-33ac-4ccb-843d-c3a76c3ebc4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85fa51bb-64fe-4379-9da7-0c8903c8ed3c}, !- Handle
  {fc86298f-f727-4e92-8506-0b21e9b2cb40}, !- HVAC Component
  {fcf997d3-54c2-4d99-83e5-2a445605d312}; !- Port 1

OS:PortList,
  {e2ce6da3-982e-49b3-bf6e-1fa83570cc0e}, !- Handle
  {fc86298f-f727-4e92-8506-0b21e9b2cb40}, !- HVAC Component
  {2a230eda-d8a2-4636-a4f3-62c63b0c9b46}; !- Port 1

OS:PortList,
  {7a9ea2d0-fb72-4140-bbc5-cb88a00bf6c0}, !- Handle
  {fc86298f-f727-4e92-8506-0b21e9b2cb40}; !- HVAC Component

OS:Sizing:Zone,
  {6afc62fa-8ba0-4808-83fa-80c0513d7902}, !- Handle
  {fc86298f-f727-4e92-8506-0b21e9b2cb40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2988f124-55c0-4998-aa1e-9947de36c21e}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground 1 Zone HVAC Equipment List, !- Name
  {fc86298f-f727-4e92-8506-0b21e9b2cb40}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4d53c8b1-d2eb-4fb7-ae13-ecf406dd70ed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d930af41-6ea7-4838-a2fd-06b9f437a3a5}, !- Handle
  PrimarySchool Corridor B  - Story ground 1, !- Name
  {612674d8-84df-4141-a400-50b0686939e9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  96.2013387381769,                       !- X Origin {m}
  53.0954562805469,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {a9addfaa-ca6c-4aa9-a639-1575ed55c5e7}; !- Thermal Zone Name

OS:Surface,
  {5f74b7cd-ee0c-45f6-8b91-10653300c500}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {629fe60a-9b99-434f-8ca5-4266b03bc971}, !- Construction Name
  {d930af41-6ea7-4838-a2fd-06b9f437a3a5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.01292616488553, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.01292616488553, 36.4043974634181, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 36.4043974634181, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {263a9cd3-444b-461c-8215-692ae0164561}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d930af41-6ea7-4838-a2fd-06b9f437a3a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a18f964b-6fed-4b21-b345-13c00583b704}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.01292616488553, 5.6843418860808e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.01292616488553, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 5.6843418860808e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dccc471-e9e0-431a-8b40-78bfc5ac4476}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d930af41-6ea7-4838-a2fd-06b9f437a3a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60a90982-23d4-40c9-b4eb-676e202213e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.01292616488553, 36.4043974634181, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.01292616488553, 36.4043974634181, 0, !- X,Y,Z Vertex 2 {m}
  -4.01292616488553, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.01292616488553, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f811f24e-ddee-4274-9550-f1ad0e8001b5}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d930af41-6ea7-4838-a2fd-06b9f437a3a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbb4798e-9f87-4307-913b-cb19c4bfd18a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 36.4043974634181, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 36.4043974634181, 0, !- X,Y,Z Vertex 2 {m}
  -4.01292616488549, 36.4043974634181, 0, !- X,Y,Z Vertex 3 {m}
  -4.01292616488549, 36.4043974634181, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28ad47ff-a2c1-4900-ac78-a23c9daa5fcc}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d930af41-6ea7-4838-a2fd-06b9f437a3a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f956ac8-0fd7-43ad-9a12-ca13aba65728}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 36.4043974634181, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 36.4043974634181, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95b040bd-476a-4654-94d9-7067fe6d69fb}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d930af41-6ea7-4838-a2fd-06b9f437a3a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 36.4043974634181, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.01292616488553, 36.4043974634181, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.01292616488553, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a9addfaa-ca6c-4aa9-a639-1575ed55c5e7}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1c24b9e-2972-4ec5-9755-b29229d38a20}, !- Zone Air Inlet Port List
  {098f333a-0a9e-4625-9e0b-ff33f9464694}, !- Zone Air Exhaust Port List
  {2cf0d2a3-ead4-42df-9b20-a8b37e5a3af8}, !- Zone Air Node Name
  {3e6592c1-b8e0-408a-b6da-e3d5c699bb43}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3522b37c-5a04-4675-9386-8f45c4459516}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b591b41-fa2d-45ca-8e18-ee44219c8fc6}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Zone Air Node, !- Name
  {2cf0d2a3-ead4-42df-9b20-a8b37e5a3af8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2cf0d2a3-ead4-42df-9b20-a8b37e5a3af8}, !- Handle
  {a9addfaa-ca6c-4aa9-a639-1575ed55c5e7}, !- Source Object
  11,                                     !- Outlet Port
  {2b591b41-fa2d-45ca-8e18-ee44219c8fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1c24b9e-2972-4ec5-9755-b29229d38a20}, !- Handle
  {a9addfaa-ca6c-4aa9-a639-1575ed55c5e7}, !- HVAC Component
  {35e2bce6-4123-4a00-a83b-f3949e629df0}; !- Port 1

OS:PortList,
  {098f333a-0a9e-4625-9e0b-ff33f9464694}, !- Handle
  {a9addfaa-ca6c-4aa9-a639-1575ed55c5e7}, !- HVAC Component
  {cabcd7cb-14ac-4214-9db8-a18a875fb8a7}; !- Port 1

OS:PortList,
  {3e6592c1-b8e0-408a-b6da-e3d5c699bb43}, !- Handle
  {a9addfaa-ca6c-4aa9-a639-1575ed55c5e7}; !- HVAC Component

OS:Sizing:Zone,
  {1044d0b8-d8a8-46d5-aa48-6cbb2b258ec5}, !- Handle
  {a9addfaa-ca6c-4aa9-a639-1575ed55c5e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3dd81014-6283-45c3-9ad0-ff2602ed0cc5}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground 1 Zone HVAC Equipment List, !- Name
  {a9addfaa-ca6c-4aa9-a639-1575ed55c5e7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {70608dfd-687b-4aa0-a8ad-90f1cbac5890}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {23eb06c0-6b8b-4f9c-8a9b-d502b8ea71fe}, !- Handle
  PrimarySchool Classroom C  - Story ground 1, !- Name
  {83e9bc3d-8105-4895-b622-fc337dec9a22}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  92.1884125732914,                       !- X Origin {m}
  53.0954562805469,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {607871ea-61e6-45e4-a728-082c8318f0c5}; !- Thermal Zone Name

OS:Surface,
  {ec1042a8-0c3c-4b6f-b71e-b159f7e164ed}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {cf313b62-f574-43c2-8b81-9e8bfa2a5983}, !- Construction Name
  {23eb06c0-6b8b-4f9c-8a9b-d502b8ea71fe}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -6.89299319810409, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -6.89299319810409, 36.4043974634181, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 36.4043974634181, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5183770-48f5-4212-affb-1669fbe98975}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23eb06c0-6b8b-4f9c-8a9b-d502b8ea71fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8ccab65-c8b3-4337-9d47-fc933c34da8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.89299319810409, 5.6843418860808e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.89299319810409, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 5.6843418860808e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27e2eb38-a9ea-4d30-8443-bd39fede11aa}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23eb06c0-6b8b-4f9c-8a9b-d502b8ea71fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.89299319810409, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.89299319810409, 36.4043974634181, 3.9624, !- X,Y,Z Vertex 2 {m}
  -6.89299319810409, 36.4043974634181, 0, !- X,Y,Z Vertex 3 {m}
  -6.89299319810409, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fef8b28d-a919-4398-bb17-5ba42c05009b}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23eb06c0-6b8b-4f9c-8a9b-d502b8ea71fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6924144d-1cbf-458b-a2cd-b8a7b1b2f6d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 36.4043974634181, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 36.4043974634181, 0, !- X,Y,Z Vertex 2 {m}
  -2.32099319810411, 36.404397463418, 0,  !- X,Y,Z Vertex 3 {m}
  -2.32099319810411, 36.404397463418, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60a90982-23d4-40c9-b4eb-676e202213e6}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23eb06c0-6b8b-4f9c-8a9b-d502b8ea71fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dccc471-e9e0-431a-8b40-78bfc5ac4476}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 36.4043974634181, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 36.4043974634181, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eea44e08-dde0-472f-b699-2b7dbfcaf4fc}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {23eb06c0-6b8b-4f9c-8a9b-d502b8ea71fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 36.4043974634181, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.89299319810409, 36.4043974634181, 3.9624, !- X,Y,Z Vertex 2 {m}
  -6.89299319810409, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {607871ea-61e6-45e4-a728-082c8318f0c5}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28d287b8-9828-4acb-a77b-8578eed8e269}, !- Zone Air Inlet Port List
  {ed77c93d-d71b-4f11-94f0-c99ddda61251}, !- Zone Air Exhaust Port List
  {21fffeda-25ba-4c2b-8ae2-41b32e12745f}, !- Zone Air Node Name
  {21312b63-920d-4484-92e5-c894ec13ffce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {777e118a-6b34-437b-9b2f-0c73cd8d0665}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {953d29fa-f4a6-4a68-aebb-abe4f49578b4}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Zone Air Node, !- Name
  {21fffeda-25ba-4c2b-8ae2-41b32e12745f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21fffeda-25ba-4c2b-8ae2-41b32e12745f}, !- Handle
  {607871ea-61e6-45e4-a728-082c8318f0c5}, !- Source Object
  11,                                     !- Outlet Port
  {953d29fa-f4a6-4a68-aebb-abe4f49578b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28d287b8-9828-4acb-a77b-8578eed8e269}, !- Handle
  {607871ea-61e6-45e4-a728-082c8318f0c5}, !- HVAC Component
  {cfc5b0d1-37d2-4d6e-bc3a-3b1e47f9f352}; !- Port 1

OS:PortList,
  {ed77c93d-d71b-4f11-94f0-c99ddda61251}, !- Handle
  {607871ea-61e6-45e4-a728-082c8318f0c5}, !- HVAC Component
  {bd4d146c-1ee4-4d42-8b2d-994b776f0180}; !- Port 1

OS:PortList,
  {21312b63-920d-4484-92e5-c894ec13ffce}, !- Handle
  {607871ea-61e6-45e4-a728-082c8318f0c5}; !- HVAC Component

OS:Sizing:Zone,
  {6e2e6ebd-0857-4fdf-b8c3-549ea6c3e94f}, !- Handle
  {607871ea-61e6-45e4-a728-082c8318f0c5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d6e03b2f-1d26-429d-aa14-65dc82b93ea5}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground 1 Zone HVAC Equipment List, !- Name
  {607871ea-61e6-45e4-a728-082c8318f0c5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3dc234ed-ac0f-4fc7-9516-4931f9e0bec6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {12c87a60-5dbd-4708-a33c-ea6be53a6611}, !- Handle
  PrimarySchool Kitchen A  - Story ground, !- Name
  {58fb69b3-bdc4-42c5-bcf1-54d1a5a23fcb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  103.094331936281,                       !- X Origin {m}
  89.4998537439649,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {b081e670-59c4-48ed-bf6d-80ff81c89366}; !- Thermal Zone Name

OS:Surface,
  {9242906e-33dc-4725-a3f6-4c944bc96c7d}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {7a62c14a-9d3b-477b-a350-fa9e83c15a9f}, !- Construction Name
  {12c87a60-5dbd-4708-a33c-ea6be53a6611}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 4.45753053101829, 0,            !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.45753053101829, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f4324a6-f893-4b31-8c66-9e87027fc834}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c87a60-5dbd-4708-a33c-ea6be53a6611}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3b583d0-a208-47fa-be07-26232c3b1b33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {180f85ce-5dcd-4e75-9d26-9bc1ebeb397b}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c87a60-5dbd-4708-a33c-ea6be53a6611}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0d7c6ae-22cc-409a-b174-11c235ccb5e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.45753053101829, 3.9624,       !- X,Y,Z Vertex 1 {m}
  -4.572, 4.45753053101829, 0,            !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbba4e14-ed5a-490d-b854-4b5f6abe29d1}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c87a60-5dbd-4708-a33c-ea6be53a6611}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e67e739-372e-4f9c-b28b-eb1cdcf31838}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.45753053101829, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.45753053101829, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 4.45753053101829, 0,            !- X,Y,Z Vertex 3 {m}
  -4.572, 4.45753053101829, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeb101d5-1f00-4662-b8c8-60f2fd39ca66}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c87a60-5dbd-4708-a33c-ea6be53a6611}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.45753053101829, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.45753053101829, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecd90635-5e5e-4697-beea-2a073e1afcf0}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {12c87a60-5dbd-4708-a33c-ea6be53a6611}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.45753053101829, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.572, 4.45753053101829, 3.9624,       !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b081e670-59c4-48ed-bf6d-80ff81c89366}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec55df1c-e428-4b67-836c-78bb657664db}, !- Zone Air Inlet Port List
  {60220031-652c-4b6f-811b-4a4290ed3254}, !- Zone Air Exhaust Port List
  {f4261e8d-9ee6-4e73-b57a-749e0cd4f3e2}, !- Zone Air Node Name
  {8b34e8e6-905e-4485-88dd-2b7d4a494a84}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {31443651-96da-4cc0-8d4d-4ccc7d293c23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb014668-93bf-4202-ad31-79c67574047c}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Zone Air Node, !- Name
  {f4261e8d-9ee6-4e73-b57a-749e0cd4f3e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4261e8d-9ee6-4e73-b57a-749e0cd4f3e2}, !- Handle
  {b081e670-59c4-48ed-bf6d-80ff81c89366}, !- Source Object
  11,                                     !- Outlet Port
  {cb014668-93bf-4202-ad31-79c67574047c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec55df1c-e428-4b67-836c-78bb657664db}, !- Handle
  {b081e670-59c4-48ed-bf6d-80ff81c89366}, !- HVAC Component
  {9354b98a-c49e-487b-b188-380a57c86bc0}; !- Port 1

OS:PortList,
  {60220031-652c-4b6f-811b-4a4290ed3254}, !- Handle
  {b081e670-59c4-48ed-bf6d-80ff81c89366}, !- HVAC Component
  {8643083c-b081-432d-b43d-873f0fc8c2f2}, !- Port 1
  {dd6a1752-6e90-4190-8b22-ca48de9159e6}; !- Port 2

OS:PortList,
  {8b34e8e6-905e-4485-88dd-2b7d4a494a84}, !- Handle
  {b081e670-59c4-48ed-bf6d-80ff81c89366}; !- HVAC Component

OS:Sizing:Zone,
  {a683c600-4f31-4c4f-bb2e-9056c19f16a1}, !- Handle
  {b081e670-59c4-48ed-bf6d-80ff81c89366}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {954f96b4-179f-4322-83ea-ed98e9e12570}, !- Handle
  Zone PrimarySchool Kitchen A  - Story ground Zone HVAC Equipment List, !- Name
  {b081e670-59c4-48ed-bf6d-80ff81c89366}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8644ff49-02d9-4699-9924-c858e026ad8b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e4c11e25-56d0-43bc-b78c-b225a89bb547}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {be799e88-f420-4332-9ed8-5910fb921130}, !- Handle
  PrimarySchool Kitchen B  - Story ground, !- Name
  {58fb69b3-bdc4-42c5-bcf1-54d1a5a23fcb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  98.522331936281,                        !- X Origin {m}
  89.4998537439649,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {1a65475b-8d5f-43eb-aeb6-649616233871}; !- Thermal Zone Name

OS:Surface,
  {392e9138-3dcf-4c82-9898-7a34bd9a2d04}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {f97c33cc-fb68-4597-b193-47804646b964}, !- Construction Name
  {be799e88-f420-4332-9ed8-5910fb921130}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -8.65491256109371, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -8.65491256109371, 4.45753053101829, 0, !- X,Y,Z Vertex 3 {m}
  0, 4.45753053101829, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92f77319-e07e-4572-819f-ff6f3e5e5fc3}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be799e88-f420-4332-9ed8-5910fb921130}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5fef96f-91f6-43e8-85ae-9c8bfd540c12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.32099319810412, 8.5265128291212e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.32099319810412, 8.5265128291212e-14, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {326a4453-eca4-457b-bf01-a327878cfae6}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be799e88-f420-4332-9ed8-5910fb921130}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {716e2da4-7d56-4bd4-a486-4ba3e1eec835}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.65491256109372, 4.45753053101829, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.65491256109372, 4.45753053101829, 0, !- X,Y,Z Vertex 2 {m}
  -8.65491256109372, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.65491256109372, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc2d00e6-346b-4126-847a-f6b92adab838}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be799e88-f420-4332-9ed8-5910fb921130}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b3cda03-ef9a-413f-a113-6068f12c2f73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.45753053101829, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.45753053101829, 0,                 !- X,Y,Z Vertex 2 {m}
  -8.65491256109371, 4.45753053101829, 0, !- X,Y,Z Vertex 3 {m}
  -8.65491256109371, 4.45753053101829, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0d7c6ae-22cc-409a-b174-11c235ccb5e8}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be799e88-f420-4332-9ed8-5910fb921130}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {180f85ce-5dcd-4e75-9d26-9bc1ebeb397b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.45753053101829, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.45753053101829, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59e0eb48-180b-49b6-b042-13b3e58f2c5a}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be799e88-f420-4332-9ed8-5910fb921130}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.45753053101829, 3.9624,            !- X,Y,Z Vertex 1 {m}
  -8.65491256109371, 4.45753053101829, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.65491256109371, 0, 3.9624,           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1a65475b-8d5f-43eb-aeb6-649616233871}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f487a76a-588c-46c1-b468-27c2a79a9ef3}, !- Zone Air Inlet Port List
  {5d602cfe-4d54-4051-92e9-678ec02948f3}, !- Zone Air Exhaust Port List
  {e29fae75-858b-4f43-85f7-1faa0104984e}, !- Zone Air Node Name
  {bf031e50-00e1-4e04-be36-2247f451a672}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5011b783-3bf1-4acf-b6f3-eb07e600f581}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5699af5e-e5df-4d49-9e1a-31cd707b8682}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Zone Air Node, !- Name
  {e29fae75-858b-4f43-85f7-1faa0104984e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e29fae75-858b-4f43-85f7-1faa0104984e}, !- Handle
  {1a65475b-8d5f-43eb-aeb6-649616233871}, !- Source Object
  11,                                     !- Outlet Port
  {5699af5e-e5df-4d49-9e1a-31cd707b8682}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f487a76a-588c-46c1-b468-27c2a79a9ef3}, !- Handle
  {1a65475b-8d5f-43eb-aeb6-649616233871}, !- HVAC Component
  {cd132f77-84ba-4cdd-9956-66d64f94359e}; !- Port 1

OS:PortList,
  {5d602cfe-4d54-4051-92e9-678ec02948f3}, !- Handle
  {1a65475b-8d5f-43eb-aeb6-649616233871}, !- HVAC Component
  {b67d2865-b225-47f0-92d0-2448074f6a0d}, !- Port 1
  {33313378-e093-4546-aef8-39f48bcfe2eb}; !- Port 2

OS:PortList,
  {bf031e50-00e1-4e04-be36-2247f451a672}, !- Handle
  {1a65475b-8d5f-43eb-aeb6-649616233871}; !- HVAC Component

OS:Sizing:Zone,
  {30c2773c-bfba-489a-ad7a-dfb98d9475c8}, !- Handle
  {1a65475b-8d5f-43eb-aeb6-649616233871}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1a3a3a69-0310-4e63-aef3-c24b5f7240a4}, !- Handle
  Zone PrimarySchool Kitchen B  - Story ground Zone HVAC Equipment List, !- Name
  {1a65475b-8d5f-43eb-aeb6-649616233871}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b3a2d1d0-5f07-4620-b79a-8f6fbc338a41}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bdd64fe5-04c5-4cf8-8352-61cbca4a4763}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {52d75c0f-bb93-41ca-9510-b1bad15c2fdf}, !- Handle
  PrimarySchool Kitchen C  - Story ground, !- Name
  {58fb69b3-bdc4-42c5-bcf1-54d1a5a23fcb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.8674193751873,                       !- X Origin {m}
  89.4998537439649,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {1b805294-06c2-4485-9eee-e7dd6dd2c0c9}; !- Thermal Zone Name

OS:Surface,
  {d4f3c4a4-5713-4454-8bbc-5670f7a0975c}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {7a62c14a-9d3b-477b-a350-fa9e83c15a9f}, !- Construction Name
  {52d75c0f-bb93-41ca-9510-b1bad15c2fdf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 4.45753053101829, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.45753053101829, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53cc4c78-dd03-456d-a18a-9241a30a767c}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52d75c0f-bb93-41ca-9510-b1bad15c2fdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de0532b4-8787-4861-b6a4-4b46a66f6b7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000002, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0778441c-139e-4d1d-b6e0-d77aacbf5cb0}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52d75c0f-bb93-41ca-9510-b1bad15c2fdf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000002, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 4.45753053101829, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 4.45753053101829, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c21d808-17be-4bf3-90ec-8a29fb985b3a}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52d75c0f-bb93-41ca-9510-b1bad15c2fdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c44039b-0572-4943-9b6f-462321d2a813}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.45753053101829, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.45753053101829, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 4.45753053101829, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 4.45753053101829, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {716e2da4-7d56-4bd4-a486-4ba3e1eec835}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52d75c0f-bb93-41ca-9510-b1bad15c2fdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {326a4453-eca4-457b-bf01-a327878cfae6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.45753053101829, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.45753053101829, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a422eb53-aa9b-4129-addd-ba935317b34a}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {52d75c0f-bb93-41ca-9510-b1bad15c2fdf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.45753053101829, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 4.45753053101829, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 0, 3.9624,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1b805294-06c2-4485-9eee-e7dd6dd2c0c9}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26b0c9c6-6c07-41b9-b61c-66cc0f0d26fb}, !- Zone Air Inlet Port List
  {e9b0435b-ab3c-4ecc-88bc-d008cbddeb2f}, !- Zone Air Exhaust Port List
  {279a6a43-0105-4bb1-9b3e-ea5e77bfd91d}, !- Zone Air Node Name
  {33bf1f44-0676-4893-92b9-0c3e91e1084b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {59259160-747f-4ec6-89a0-c874536e1f6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7c461f9-79f8-41c8-8749-0c132d0873c2}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Zone Air Node, !- Name
  {279a6a43-0105-4bb1-9b3e-ea5e77bfd91d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {279a6a43-0105-4bb1-9b3e-ea5e77bfd91d}, !- Handle
  {1b805294-06c2-4485-9eee-e7dd6dd2c0c9}, !- Source Object
  11,                                     !- Outlet Port
  {c7c461f9-79f8-41c8-8749-0c132d0873c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26b0c9c6-6c07-41b9-b61c-66cc0f0d26fb}, !- Handle
  {1b805294-06c2-4485-9eee-e7dd6dd2c0c9}, !- HVAC Component
  {c8ec0c66-c0d7-45bc-989c-98f27a2e981a}; !- Port 1

OS:PortList,
  {e9b0435b-ab3c-4ecc-88bc-d008cbddeb2f}, !- Handle
  {1b805294-06c2-4485-9eee-e7dd6dd2c0c9}, !- HVAC Component
  {09772ecb-39a9-4a48-8c65-7351c2c7174d}, !- Port 1
  {f7f30648-98b8-4ecd-848e-a4c4cb36f6a0}; !- Port 2

OS:PortList,
  {33bf1f44-0676-4893-92b9-0c3e91e1084b}, !- Handle
  {1b805294-06c2-4485-9eee-e7dd6dd2c0c9}; !- HVAC Component

OS:Sizing:Zone,
  {dd8e0031-c041-4c7e-a13e-86fc327192ab}, !- Handle
  {1b805294-06c2-4485-9eee-e7dd6dd2c0c9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9e7043a8-db60-4505-92a0-4d0e419a383d}, !- Handle
  Zone PrimarySchool Kitchen C  - Story ground Zone HVAC Equipment List, !- Name
  {1b805294-06c2-4485-9eee-e7dd6dd2c0c9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d48b358d-d9dd-4fbc-a7a7-608204edb66f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bc1164c9-94d4-4a7f-9679-8149f8b1232c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {70f5ea39-124d-42e1-bac0-5be3bec3424b}, !- Handle
  PrimarySchool Lobby A  - Story ground,  !- Name
  {ae5d315f-07f5-4055-b333-f1335df36820}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  103.094331936281,                       !- X Origin {m}
  93.9573842749832,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {37ebcc92-f0cd-4f6f-a362-d808929c693e}; !- Thermal Zone Name

OS:Surface,
  {aca64f56-35e1-4ae8-982f-fffb39a7c177}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {b5892ec2-c475-486a-abf1-219dd68a8521}, !- Construction Name
  {70f5ea39-124d-42e1-bac0-5be3bec3424b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, 1.4210854715202e-14, 0,         !- X,Y,Z Vertex 2 {m}
  -4.572, 4.54887336976861, 0,            !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.54887336976861, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e67e739-372e-4f9c-b28b-eb1cdcf31838}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70f5ea39-124d-42e1-bac0-5be3bec3424b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbba4e14-ed5a-490d-b854-4b5f6abe29d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51d40630-ca4e-450d-81e2-01520b7b6d3e}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70f5ea39-124d-42e1-bac0-5be3bec3424b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7cc67fc-87c2-4ff6-86c5-caa1d62c023f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.54887336976861, 3.9624,       !- X,Y,Z Vertex 1 {m}
  -4.572, 4.54887336976861, 0,            !- X,Y,Z Vertex 2 {m}
  -4.572, 1.4210854715202e-14, 0,         !- X,Y,Z Vertex 3 {m}
  -4.572, 1.4210854715202e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f09cbff-bc1c-403e-b1cb-d8e9386ee4e9}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70f5ea39-124d-42e1-bac0-5be3bec3424b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dadba47b-c2c3-4c24-aaf4-8715baedbd7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.54887336976861, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.54887336976861, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 4.54887336976861, 0,            !- X,Y,Z Vertex 3 {m}
  -4.572, 4.54887336976861, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {259a30c3-8961-4680-9c15-347535f5b94c}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70f5ea39-124d-42e1-bac0-5be3bec3424b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.54887336976861, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.54887336976861, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3122fa9f-dc6f-4c6b-bf99-0e9bf3e31e8e}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {70f5ea39-124d-42e1-bac0-5be3bec3424b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.54887336976861, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.572, 4.54887336976861, 3.9624,       !- X,Y,Z Vertex 2 {m}
  -4.572, 1.4210854715202e-14, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {37ebcc92-f0cd-4f6f-a362-d808929c693e}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {598b9fa2-34bd-42f1-b829-16ac154b07ba}, !- Zone Air Inlet Port List
  {ff3b6570-7d6f-4401-9134-a59f1dfb0750}, !- Zone Air Exhaust Port List
  {742349b9-de45-424e-a04f-4ab4c152d5ee}, !- Zone Air Node Name
  {b535b66f-dcc9-4cf8-b03b-2b0c3dc07af8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7bd5daa1-7ee5-4b8c-82ec-a24ad5ad8939}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c5b83eb-6e76-4a7e-8709-e9e53acc842a}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Zone Air Node, !- Name
  {742349b9-de45-424e-a04f-4ab4c152d5ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {742349b9-de45-424e-a04f-4ab4c152d5ee}, !- Handle
  {37ebcc92-f0cd-4f6f-a362-d808929c693e}, !- Source Object
  11,                                     !- Outlet Port
  {6c5b83eb-6e76-4a7e-8709-e9e53acc842a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {598b9fa2-34bd-42f1-b829-16ac154b07ba}, !- Handle
  {37ebcc92-f0cd-4f6f-a362-d808929c693e}, !- HVAC Component
  {dc7a4b9a-ba02-4c3f-bee7-077197d5fcc0}; !- Port 1

OS:PortList,
  {ff3b6570-7d6f-4401-9134-a59f1dfb0750}, !- Handle
  {37ebcc92-f0cd-4f6f-a362-d808929c693e}, !- HVAC Component
  {e77fbb71-e0ea-4176-a4fc-d07e67e45fab}; !- Port 1

OS:PortList,
  {b535b66f-dcc9-4cf8-b03b-2b0c3dc07af8}, !- Handle
  {37ebcc92-f0cd-4f6f-a362-d808929c693e}; !- HVAC Component

OS:Sizing:Zone,
  {9c7840ab-aeda-49ce-90e8-d0d1e2f9256c}, !- Handle
  {37ebcc92-f0cd-4f6f-a362-d808929c693e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f55171a1-a0dd-48bc-b82d-67e84bbeffce}, !- Handle
  Zone PrimarySchool Lobby A  - Story ground Zone HVAC Equipment List, !- Name
  {37ebcc92-f0cd-4f6f-a362-d808929c693e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0af43a52-eba4-472f-856a-1304c4061ca5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {15cf1405-105c-4c82-a6fd-4c890daf7445}, !- Handle
  PrimarySchool Lobby B  - Story ground,  !- Name
  {ae5d315f-07f5-4055-b333-f1335df36820}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  98.522331936281,                        !- X Origin {m}
  93.9573842749832,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {95bd7785-8d92-4dc2-896b-d1ed8bf4b764}; !- Thermal Zone Name

OS:Surface,
  {964f5b59-8cbd-427f-b530-ba33a2ba92c4}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {9aa9186c-11d9-4fef-be92-543c1660751d}, !- Construction Name
  {15cf1405-105c-4c82-a6fd-4c890daf7445}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 1 {m}
  -8.65491256109371, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -8.65491256109371, 4.54887336976861, 0, !- X,Y,Z Vertex 3 {m}
  0, 4.54887336976861, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b3cda03-ef9a-413f-a113-6068f12c2f73}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cf1405-105c-4c82-a6fd-4c890daf7445}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc2d00e6-346b-4126-847a-f6b92adab838}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.65491256109371, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -8.65491256109371, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58b74675-ebcd-40e8-a77a-a037cea4d12a}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cf1405-105c-4c82-a6fd-4c890daf7445}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e74146a0-f39c-4563-8fa6-386116818bcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.65491256109372, 4.54887336976861, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.65491256109372, 4.54887336976861, 0, !- X,Y,Z Vertex 2 {m}
  -8.65491256109372, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -8.65491256109372, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b68be59e-0919-49f6-81d1-aa3b50535228}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cf1405-105c-4c82-a6fd-4c890daf7445}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6bafc53-5813-4bc9-a648-06f9aacd1e74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.54887336976861, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.54887336976861, 0,                 !- X,Y,Z Vertex 2 {m}
  -8.65491256109371, 4.54887336976861, 0, !- X,Y,Z Vertex 3 {m}
  -8.65491256109371, 4.54887336976861, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7cc67fc-87c2-4ff6-86c5-caa1d62c023f}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cf1405-105c-4c82-a6fd-4c890daf7445}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51d40630-ca4e-450d-81e2-01520b7b6d3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.54887336976861, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.54887336976861, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9434dbf1-0ba2-4c9f-ba79-f301195f51f7}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15cf1405-105c-4c82-a6fd-4c890daf7445}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.54887336976861, 3.9624,            !- X,Y,Z Vertex 1 {m}
  -8.65491256109371, 4.54887336976861, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.65491256109371, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {95bd7785-8d92-4dc2-896b-d1ed8bf4b764}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41204c17-4ed1-495b-bf16-445f36ba7567}, !- Zone Air Inlet Port List
  {a7bc6e71-f3cf-45a3-b401-6e6e853ad51d}, !- Zone Air Exhaust Port List
  {11703758-97aa-4cc3-9bb8-dc8d0cb52989}, !- Zone Air Node Name
  {ddcb17e0-c388-4ef4-8215-62a17505bee0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c2a8399e-5541-4204-8451-35bed1610c0d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2da7bb79-dc5f-4eb6-b8d9-fd6d199158f7}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Zone Air Node, !- Name
  {11703758-97aa-4cc3-9bb8-dc8d0cb52989}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11703758-97aa-4cc3-9bb8-dc8d0cb52989}, !- Handle
  {95bd7785-8d92-4dc2-896b-d1ed8bf4b764}, !- Source Object
  11,                                     !- Outlet Port
  {2da7bb79-dc5f-4eb6-b8d9-fd6d199158f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41204c17-4ed1-495b-bf16-445f36ba7567}, !- Handle
  {95bd7785-8d92-4dc2-896b-d1ed8bf4b764}, !- HVAC Component
  {56571176-7f23-48e9-8b68-dcba57aca8a5}; !- Port 1

OS:PortList,
  {a7bc6e71-f3cf-45a3-b401-6e6e853ad51d}, !- Handle
  {95bd7785-8d92-4dc2-896b-d1ed8bf4b764}, !- HVAC Component
  {d67e398f-ee48-4aa8-9d4c-b670233f7cc9}; !- Port 1

OS:PortList,
  {ddcb17e0-c388-4ef4-8215-62a17505bee0}, !- Handle
  {95bd7785-8d92-4dc2-896b-d1ed8bf4b764}; !- HVAC Component

OS:Sizing:Zone,
  {81684a42-9f63-4462-b479-22f73b7e9635}, !- Handle
  {95bd7785-8d92-4dc2-896b-d1ed8bf4b764}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {05c97e44-aa40-4ac8-ae96-a83679b2e41e}, !- Handle
  Zone PrimarySchool Lobby B  - Story ground Zone HVAC Equipment List, !- Name
  {95bd7785-8d92-4dc2-896b-d1ed8bf4b764}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ccfcf99-b004-4aaa-b8d4-d162e3a51314}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b8d0dbb0-5fba-48c8-bc68-1e72aa976ae1}, !- Handle
  PrimarySchool Lobby C  - Story ground,  !- Name
  {ae5d315f-07f5-4055-b333-f1335df36820}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.8674193751873,                       !- X Origin {m}
  93.9573842749832,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {4132577d-f31d-45bb-a156-b2611391e7f8}; !- Thermal Zone Name

OS:Surface,
  {fbd466fb-d1f2-4c7c-989e-ea8ead61c9b3}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {b5892ec2-c475-486a-abf1-219dd68a8521}, !- Construction Name
  {b8d0dbb0-5fba-48c8-bc68-1e72aa976ae1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 4.54887336976861, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.54887336976861, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c44039b-0572-4943-9b6f-462321d2a813}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8d0dbb0-5fba-48c8-bc68-1e72aa976ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c21d808-17be-4bf3-90ec-8a29fb985b3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000002, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19c9ac88-ecef-4d8c-8415-28b31648c0e0}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8d0dbb0-5fba-48c8-bc68-1e72aa976ae1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000002, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 4.54887336976861, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 4.54887336976861, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7058e7a5-1317-4d49-95f9-41907d0d5e04}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8d0dbb0-5fba-48c8-bc68-1e72aa976ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78c8a21f-08db-486a-be70-6cf3281b3ec3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.54887336976861, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.54887336976861, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 4.54887336976861, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 4.54887336976861, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e74146a0-f39c-4563-8fa6-386116818bcd}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8d0dbb0-5fba-48c8-bc68-1e72aa976ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58b74675-ebcd-40e8-a77a-a037cea4d12a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.54887336976861, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.54887336976861, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa4ec1d7-5af3-475c-acd5-011bee105d25}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b8d0dbb0-5fba-48c8-bc68-1e72aa976ae1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.54887336976861, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 4.54887336976861, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4132577d-f31d-45bb-a156-b2611391e7f8}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5ff7637-789d-4d7f-b3e4-f8e4888b6c8a}, !- Zone Air Inlet Port List
  {cf95734e-e007-401e-a740-571d3023de5d}, !- Zone Air Exhaust Port List
  {3273b67a-3c5e-4596-a59d-2678eb0fc524}, !- Zone Air Node Name
  {7c7e8c72-a8af-4de4-8300-872ca63c262f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1ba857e5-167c-4ac4-8761-e2e5ebd16df1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d54430b9-278e-4e25-9950-c6ec848c6e94}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Zone Air Node, !- Name
  {3273b67a-3c5e-4596-a59d-2678eb0fc524}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3273b67a-3c5e-4596-a59d-2678eb0fc524}, !- Handle
  {4132577d-f31d-45bb-a156-b2611391e7f8}, !- Source Object
  11,                                     !- Outlet Port
  {d54430b9-278e-4e25-9950-c6ec848c6e94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5ff7637-789d-4d7f-b3e4-f8e4888b6c8a}, !- Handle
  {4132577d-f31d-45bb-a156-b2611391e7f8}, !- HVAC Component
  {c74dd7eb-a367-4ceb-a86c-f303aef93424}; !- Port 1

OS:PortList,
  {cf95734e-e007-401e-a740-571d3023de5d}, !- Handle
  {4132577d-f31d-45bb-a156-b2611391e7f8}, !- HVAC Component
  {66488b7a-622f-459e-9849-9c3b5611a755}; !- Port 1

OS:PortList,
  {7c7e8c72-a8af-4de4-8300-872ca63c262f}, !- Handle
  {4132577d-f31d-45bb-a156-b2611391e7f8}; !- HVAC Component

OS:Sizing:Zone,
  {da0ea3ad-2b00-4884-8870-650bae60d574}, !- Handle
  {4132577d-f31d-45bb-a156-b2611391e7f8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4be5e6d4-e792-4359-bc5c-d6cdecee20a2}, !- Handle
  Zone PrimarySchool Lobby C  - Story ground Zone HVAC Equipment List, !- Name
  {4132577d-f31d-45bb-a156-b2611391e7f8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {99318be3-f091-4be8-9da2-4812456f631e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f102ff5a-45c1-4e64-a8d3-fe5f85ec1a4b}, !- Handle
  PrimarySchool Restroom A  - Story ground, !- Name
  {c9d070f6-88ba-45a7-aabd-02c68797ea29}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  103.094331936281,                       !- X Origin {m}
  98.5062576447518,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {ad08bd1d-3cc0-404f-aed2-ef530dfafeea}; !- Thermal Zone Name

OS:Surface,
  {e88db6e7-f653-44f6-88e2-b1d5aa47cd30}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {64afca2a-a26c-49a6-a855-dda2b19d819e}, !- Construction Name
  {f102ff5a-45c1-4e64-a8d3-fe5f85ec1a4b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, -4.2632564145606e-14, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 5.06039326677116, 0,            !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.06039326677116, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dadba47b-c2c3-4c24-aaf4-8715baedbd7b}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f102ff5a-45c1-4e64-a8d3-fe5f85ec1a4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f09cbff-bc1c-403e-b1cb-d8e9386ee4e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 1.4210854715202e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -4.572, 1.4210854715202e-14, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bd68a4c-6a12-4020-bf36-a4a6517fda24}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f102ff5a-45c1-4e64-a8d3-fe5f85ec1a4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5629db38-efde-4cbd-8e3e-192154c13972}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 5.06039326677116, 3.9624,       !- X,Y,Z Vertex 1 {m}
  -4.572, 5.06039326677116, 0,            !- X,Y,Z Vertex 2 {m}
  -4.572, -4.2632564145606e-14, 0,        !- X,Y,Z Vertex 3 {m}
  -4.572, -4.2632564145606e-14, 3.9624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cc90850-ac39-41bb-bb4e-8ee7472e106d}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f102ff5a-45c1-4e64-a8d3-fe5f85ec1a4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {131d142c-eb8d-4196-a852-4c79de5994a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.06039326677116, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 5.06039326677116, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 5.06039326677116, 0,            !- X,Y,Z Vertex 3 {m}
  -4.572, 5.06039326677116, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bda0213-8448-4fc4-9100-e4ae106929d2}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f102ff5a-45c1-4e64-a8d3-fe5f85ec1a4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.06039326677116, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.06039326677116, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a0f20f5-4686-4141-a0ea-d03233f429c0}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f102ff5a-45c1-4e64-a8d3-fe5f85ec1a4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.06039326677116, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.572, 5.06039326677116, 3.9624,       !- X,Y,Z Vertex 2 {m}
  -4.572, -4.2632564145606e-14, 3.9624,   !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ad08bd1d-3cc0-404f-aed2-ef530dfafeea}, !- Handle
  Zone PrimarySchool Restroom A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7018ce3-a6bc-4bcf-a43a-d00189bdce30}, !- Zone Air Inlet Port List
  {da70dfd5-f410-4256-9624-0d7f442dfb38}, !- Zone Air Exhaust Port List
  {a877aa38-3f49-464b-b271-f672da0d11db}, !- Zone Air Node Name
  {a926a66d-d766-4def-9924-05009c4645c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36054d92-33fd-4e8e-ad5f-7af711b0c3c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff68a5a8-672e-427d-9b9b-b4b672b7c59c}, !- Handle
  Zone PrimarySchool Restroom A  - Story ground Zone Air Node, !- Name
  {a877aa38-3f49-464b-b271-f672da0d11db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a877aa38-3f49-464b-b271-f672da0d11db}, !- Handle
  {ad08bd1d-3cc0-404f-aed2-ef530dfafeea}, !- Source Object
  11,                                     !- Outlet Port
  {ff68a5a8-672e-427d-9b9b-b4b672b7c59c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7018ce3-a6bc-4bcf-a43a-d00189bdce30}, !- Handle
  {ad08bd1d-3cc0-404f-aed2-ef530dfafeea}, !- HVAC Component
  {ba06a3fb-033c-4314-9ff8-43eee7aad194}; !- Port 1

OS:PortList,
  {da70dfd5-f410-4256-9624-0d7f442dfb38}, !- Handle
  {ad08bd1d-3cc0-404f-aed2-ef530dfafeea}, !- HVAC Component
  {ea7c4a2f-0e37-4124-b2ba-59010128cbe5}, !- Port 1
  {459a4d9b-289c-4c74-824b-e4df78739c3b}; !- Port 2

OS:PortList,
  {a926a66d-d766-4def-9924-05009c4645c4}, !- Handle
  {ad08bd1d-3cc0-404f-aed2-ef530dfafeea}; !- HVAC Component

OS:Sizing:Zone,
  {dab0cc90-7065-4bcd-b7a6-74462afe3d14}, !- Handle
  {ad08bd1d-3cc0-404f-aed2-ef530dfafeea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1384eb50-dbe8-47b7-9b4e-dd76365dc0a0}, !- Handle
  Zone PrimarySchool Restroom A  - Story ground Zone HVAC Equipment List, !- Name
  {ad08bd1d-3cc0-404f-aed2-ef530dfafeea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b4f358fd-2af4-4523-a126-16183f909a03}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b83079a1-8ead-4e06-89f4-defe227cfebc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2e77def4-b6cb-40cb-8ccd-85cea0d1328f}, !- Handle
  PrimarySchool Restroom B  - Story ground, !- Name
  {c9d070f6-88ba-45a7-aabd-02c68797ea29}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  98.522331936281,                        !- X Origin {m}
  98.5062576447518,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {ea9ca471-e615-43d1-b56f-d599da17ddc7}; !- Thermal Zone Name

OS:Surface,
  {21e33cec-bac9-453a-87a8-d2f1ffa176b9}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {5be7d281-f37b-462f-aa24-eacc9b30f954}, !- Construction Name
  {2e77def4-b6cb-40cb-8ccd-85cea0d1328f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 1 {m}
  -8.65491256109371, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -8.65491256109371, 5.06039326677116, 0, !- X,Y,Z Vertex 3 {m}
  0, 5.06039326677116, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6bafc53-5813-4bc9-a648-06f9aacd1e74}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e77def4-b6cb-40cb-8ccd-85cea0d1328f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b68be59e-0919-49f6-81d1-aa3b50535228}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.65491256109371, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.65491256109371, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d10734c5-0ca9-4c52-88f4-6aa41906b324}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e77def4-b6cb-40cb-8ccd-85cea0d1328f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cb902f7-5b6b-472a-848d-257ec0d28686}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.65491256109372, 5.06039326677116, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.65491256109372, 5.06039326677116, 0, !- X,Y,Z Vertex 2 {m}
  -8.65491256109372, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -8.65491256109372, -4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {755b6c79-ebfe-48e2-ad34-9a6538ea2806}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e77def4-b6cb-40cb-8ccd-85cea0d1328f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {320642b7-e3fe-4d62-a7cc-b65565d45c67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.06039326677116, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 5.06039326677116, 0,                 !- X,Y,Z Vertex 2 {m}
  -8.65491256109371, 5.06039326677116, 0, !- X,Y,Z Vertex 3 {m}
  -8.65491256109371, 5.06039326677116, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5629db38-efde-4cbd-8e3e-192154c13972}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e77def4-b6cb-40cb-8ccd-85cea0d1328f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bd68a4c-6a12-4020-bf36-a4a6517fda24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 5.06039326677116, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.06039326677116, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {182c4228-ae44-4adf-aa12-5c7525a1e839}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2e77def4-b6cb-40cb-8ccd-85cea0d1328f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.06039326677116, 3.9624,            !- X,Y,Z Vertex 1 {m}
  -8.65491256109371, 5.06039326677116, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.65491256109371, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  0, -4.2632564145606e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ea9ca471-e615-43d1-b56f-d599da17ddc7}, !- Handle
  Zone PrimarySchool Restroom B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4960e92c-17ae-4f24-8b1d-35892c465d0c}, !- Zone Air Inlet Port List
  {e10d44c5-0625-461b-ad47-b8a203a94151}, !- Zone Air Exhaust Port List
  {9f97341a-913c-416c-a481-2b23118051b7}, !- Zone Air Node Name
  {3a38c353-063a-4a07-b21a-15466619ca3f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c9703989-7f52-4bc3-a144-fc127dedba53}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ed8e71d-bddc-4d32-861c-2ea936c9d61f}, !- Handle
  Zone PrimarySchool Restroom B  - Story ground Zone Air Node, !- Name
  {9f97341a-913c-416c-a481-2b23118051b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f97341a-913c-416c-a481-2b23118051b7}, !- Handle
  {ea9ca471-e615-43d1-b56f-d599da17ddc7}, !- Source Object
  11,                                     !- Outlet Port
  {1ed8e71d-bddc-4d32-861c-2ea936c9d61f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4960e92c-17ae-4f24-8b1d-35892c465d0c}, !- Handle
  {ea9ca471-e615-43d1-b56f-d599da17ddc7}, !- HVAC Component
  {4b01a654-7951-446a-b7fe-e12f78663a54}; !- Port 1

OS:PortList,
  {e10d44c5-0625-461b-ad47-b8a203a94151}, !- Handle
  {ea9ca471-e615-43d1-b56f-d599da17ddc7}, !- HVAC Component
  {0e7d8e3c-5b5c-4b6a-9ef1-1e1d96590b42}, !- Port 1
  {49b6bb34-0558-4e1d-a941-e4e13a3b74e3}; !- Port 2

OS:PortList,
  {3a38c353-063a-4a07-b21a-15466619ca3f}, !- Handle
  {ea9ca471-e615-43d1-b56f-d599da17ddc7}; !- HVAC Component

OS:Sizing:Zone,
  {03c376ed-6dc4-457c-a7be-414ce6468afa}, !- Handle
  {ea9ca471-e615-43d1-b56f-d599da17ddc7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {09176c63-7b93-487b-bc69-80aa5f9678c9}, !- Handle
  Zone PrimarySchool Restroom B  - Story ground Zone HVAC Equipment List, !- Name
  {ea9ca471-e615-43d1-b56f-d599da17ddc7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {37c09c13-fde8-43cc-b8e5-f2bbd7a85073}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ef1edf2a-573c-45be-82d4-6466f13d2b75}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b01f872c-f349-4e7f-a738-a1d93cfd0b94}, !- Handle
  PrimarySchool Restroom C  - Story ground, !- Name
  {c9d070f6-88ba-45a7-aabd-02c68797ea29}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.8674193751873,                       !- X Origin {m}
  98.5062576447518,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {b3a22244-1118-4ffb-85c6-9811e3917c40}; !- Thermal Zone Name

OS:Surface,
  {0d5785ba-ba53-4293-ab88-3fb4b194e040}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {64afca2a-a26c-49a6-a855-dda2b19d819e}, !- Construction Name
  {b01f872c-f349-4e7f-a738-a1d93cfd0b94}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 5.06039326677116, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.06039326677116, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78c8a21f-08db-486a-be70-6cf3281b3ec3}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b01f872c-f349-4e7f-a738-a1d93cfd0b94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7058e7a5-1317-4d49-95f9-41907d0d5e04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000002, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45137304-d839-4c1e-b32d-741f6011d449}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b01f872c-f349-4e7f-a738-a1d93cfd0b94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000002, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 5.06039326677116, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 5.06039326677116, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3c1c2ff-1f9f-4561-aee7-896ee6b3cfc7}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b01f872c-f349-4e7f-a738-a1d93cfd0b94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9080a66-4229-43bb-9a8d-1a551ba63f69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.06039326677116, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 5.06039326677116, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, 5.06039326677116, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000002, 5.06039326677116, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cb902f7-5b6b-472a-848d-257ec0d28686}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b01f872c-f349-4e7f-a738-a1d93cfd0b94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d10734c5-0ca9-4c52-88f4-6aa41906b324}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 5.06039326677116, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.06039326677116, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7ac8807-662f-4eae-979c-4605e67eb6fa}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b01f872c-f349-4e7f-a738-a1d93cfd0b94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.06039326677116, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000002, 5.06039326677116, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000002, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b3a22244-1118-4ffb-85c6-9811e3917c40}, !- Handle
  Zone PrimarySchool Restroom C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd82fadc-b468-4524-a492-27ebf2a5c5c9}, !- Zone Air Inlet Port List
  {cbf52d1e-1b9b-4054-8c2b-e736adb4b486}, !- Zone Air Exhaust Port List
  {e2cb2920-c8ab-40b6-9b6e-1598de602368}, !- Zone Air Node Name
  {7d102d63-cbfc-4406-a05a-6d313cf5973a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f9ef02c4-42fa-4651-851e-6385890a5d37}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bfde67c7-0f43-4277-801a-40b93b24cb00}, !- Handle
  Zone PrimarySchool Restroom C  - Story ground Zone Air Node, !- Name
  {e2cb2920-c8ab-40b6-9b6e-1598de602368}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2cb2920-c8ab-40b6-9b6e-1598de602368}, !- Handle
  {b3a22244-1118-4ffb-85c6-9811e3917c40}, !- Source Object
  11,                                     !- Outlet Port
  {bfde67c7-0f43-4277-801a-40b93b24cb00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd82fadc-b468-4524-a492-27ebf2a5c5c9}, !- Handle
  {b3a22244-1118-4ffb-85c6-9811e3917c40}, !- HVAC Component
  {dc5e5cd4-88da-4633-a1b4-df825c08ae5d}; !- Port 1

OS:PortList,
  {cbf52d1e-1b9b-4054-8c2b-e736adb4b486}, !- Handle
  {b3a22244-1118-4ffb-85c6-9811e3917c40}, !- HVAC Component
  {73303d94-9269-46d3-8c5c-c2de50108225}, !- Port 1
  {c5477f43-e702-40c9-9eeb-df8d650a1e8f}; !- Port 2

OS:PortList,
  {7d102d63-cbfc-4406-a05a-6d313cf5973a}, !- Handle
  {b3a22244-1118-4ffb-85c6-9811e3917c40}; !- HVAC Component

OS:Sizing:Zone,
  {ba51fc60-7a2a-43b3-8d54-70f5826787f4}, !- Handle
  {b3a22244-1118-4ffb-85c6-9811e3917c40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {898767f5-57f4-43b2-a051-f62fc682e441}, !- Handle
  Zone PrimarySchool Restroom C  - Story ground Zone HVAC Equipment List, !- Name
  {b3a22244-1118-4ffb-85c6-9811e3917c40}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7d40d46-6507-4c99-9eb5-bdc9bdc3631c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e59199b8-5f55-478c-88d9-6adf7a2b1f2b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c87d785c-195d-446e-be82-885cdeab83c1}, !- Handle
  PrimarySchool Mechanical A  - Story ground, !- Name
  {c4c40350-a1a9-416e-8abe-721e99f85994}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  103.094331936281,                       !- X Origin {m}
  103.566650911523,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {5f3c3373-369d-4c74-8e0e-2f6baad8a1c2}; !- Thermal Zone Name

OS:Surface,
  {b7db3ea0-096d-4df9-9bbd-c4207bafc1c2}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {f14e2d0f-c3db-4cd3-b2a1-a85c0d0a0315}, !- Construction Name
  {c87d785c-195d-446e-be82-885cdeab83c1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.97903932025656e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.572, 3.97903932025656e-13, 0,        !- X,Y,Z Vertex 2 {m}
  -4.572, 6.7045643642774, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 6.7045643642774, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {131d142c-eb8d-4196-a852-4c79de5994a1}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c87d785c-195d-446e-be82-885cdeab83c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cc90850-ac39-41bb-bb4e-8ee7472e106d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -4.2632564145606e-14, 3.9624,   !- X,Y,Z Vertex 1 {m}
  -4.572, -4.2632564145606e-14, 0,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {283eeb03-d362-4b94-b1fa-583ee1a6f8ad}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c87d785c-195d-446e-be82-885cdeab83c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a303585-bc96-4de3-a31f-8b52d9aaebe0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 6.7045643642774, 3.9624,        !- X,Y,Z Vertex 1 {m}
  -4.572, 6.7045643642774, 0,             !- X,Y,Z Vertex 2 {m}
  -4.572, 3.97903932025656e-13, 0,        !- X,Y,Z Vertex 3 {m}
  -4.572, 3.97903932025656e-13, 3.9624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39cffe67-7526-4aa1-81de-3ba21266fb27}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c87d785c-195d-446e-be82-885cdeab83c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ea74e36-7bba-432e-a855-1069439931d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 6.7045643642774, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 6.7045643642774, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 6.7045643642774, 0,             !- X,Y,Z Vertex 3 {m}
  -4.572, 6.7045643642774, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e58aec0-eec8-4d36-a2aa-6cb378a2bf22}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c87d785c-195d-446e-be82-885cdeab83c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 6.7045643642774, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.97903932025656e-13, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.97903932025656e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 6.7045643642774, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01beba5c-2bbb-4c1c-9cff-1a594b66fe97}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c87d785c-195d-446e-be82-885cdeab83c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 6.7045643642774, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.572, 6.7045643642774, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -4.572, 3.97903932025656e-13, 3.9624,   !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.97903932025656e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5f3c3373-369d-4c74-8e0e-2f6baad8a1c2}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1340e82-40bd-486d-a315-1dcc3a853481}, !- Zone Air Inlet Port List
  {4903f1f5-5500-40d9-8e2b-031e7f69ce01}, !- Zone Air Exhaust Port List
  {ca60cdd3-45be-4ac7-b1b3-18ed467df64e}, !- Zone Air Node Name
  {e84fc37c-32a4-44c3-a7ec-67eb92f83526}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {13983f6b-8043-4837-805a-912035df4556}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ece1a068-3caa-47b1-ab24-cf4327f43416}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Zone Air Node, !- Name
  {ca60cdd3-45be-4ac7-b1b3-18ed467df64e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca60cdd3-45be-4ac7-b1b3-18ed467df64e}, !- Handle
  {5f3c3373-369d-4c74-8e0e-2f6baad8a1c2}, !- Source Object
  11,                                     !- Outlet Port
  {ece1a068-3caa-47b1-ab24-cf4327f43416}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1340e82-40bd-486d-a315-1dcc3a853481}, !- Handle
  {5f3c3373-369d-4c74-8e0e-2f6baad8a1c2}, !- HVAC Component
  {4cdfc10f-4454-4a99-80b0-89ac7b118891}; !- Port 1

OS:PortList,
  {4903f1f5-5500-40d9-8e2b-031e7f69ce01}, !- Handle
  {5f3c3373-369d-4c74-8e0e-2f6baad8a1c2}, !- HVAC Component
  {c1c51eb7-8a40-41eb-bc69-7faaa47697ff}; !- Port 1

OS:PortList,
  {e84fc37c-32a4-44c3-a7ec-67eb92f83526}, !- Handle
  {5f3c3373-369d-4c74-8e0e-2f6baad8a1c2}; !- HVAC Component

OS:Sizing:Zone,
  {08b980a4-0ae2-4fd7-83b1-c0f081c42bf9}, !- Handle
  {5f3c3373-369d-4c74-8e0e-2f6baad8a1c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7640f570-836c-4887-9b75-bb7154b8caaf}, !- Handle
  Zone PrimarySchool Mechanical A  - Story ground Zone HVAC Equipment List, !- Name
  {5f3c3373-369d-4c74-8e0e-2f6baad8a1c2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cd53f95d-9fee-462e-a9d8-7c9022eab18f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f82e65f1-b12b-4849-b40a-3f43bcdc22af}, !- Handle
  PrimarySchool Mechanical B  - Story ground, !- Name
  {c4c40350-a1a9-416e-8abe-721e99f85994}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  98.522331936281,                        !- X Origin {m}
  103.566650911523,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f40da85d-7f65-431f-9eeb-b060bac75c3f}, !- Building Story Name
  {87b42d96-f00e-49e4-b252-4d16066d508c}; !- Thermal Zone Name

OS:Surface,
  {fca4f6d8-b52b-4ac9-80e5-b85f64e4d11a}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {ca8e5744-13a5-44fc-81c5-170075bffd88}, !- Construction Name
  {f82e65f1-b12b-4849-b40a-3f43bcdc22af}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.97903932025656e-13, 0,             !- X,Y,Z Vertex 1 {m}
  -8.65491256109371, 3.97903932025656e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.65491256109371, 6.7045643642774, 0,  !- X,Y,Z Vertex 3 {m}
  0, 6.7045643642774, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {320642b7-e3fe-4d62-a7cc-b65565d45c67}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f82e65f1-b12b-4849-b40a-3f43bcdc22af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {755b6c79-ebfe-48e2-ad34-9a6538ea2806}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.65491256109371, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.65491256109371, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.2632564145606e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb7e6b15-6861-4e14-b46d-c6bdec377be4}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f82e65f1-b12b-4849-b40a-3f43bcdc22af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8d079af-cc64-466d-9882-3fba552b7f8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.65491256109372, 6.7045643642774, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.65491256109372, 6.7045643642774, 0,  !- X,Y,Z Vertex 2 {m}
  -8.65491256109372, 3.97903932025656e-13, 0, !- X,Y,Z Vertex 3 {m}
  -8.65491256109372, 3.97903932025656e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa254c7b-7fb6-4e76-b453-2977984353f2}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f82e65f1-b12b-4849-b40a-3f43bcdc22af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04798ae5-78cc-4af0-b775-330559c6cfe4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.7045643642774, 3.9624,             !- X,Y,Z Vertex 1 {m}
  0, 6.7045643642774, 0,                  !- X,Y,Z Vertex 2 {m}
  -8.65491256109371, 6.7045643642774, 0,  !- X,Y,Z Vertex 3 {m}
  -8.65491256109371, 6.7045643642774, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a303585-bc96-4de3-a31f-8b52d9aaebe0}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f82e65f1-b12b-4849-b40a-3f43bcdc22af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {283eeb03-d362-4b94-b1fa-583ee1a6f8ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.97903932025656e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.97903932025656e-13, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 6.7045643642774, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 6.7045643642774, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24ebba3c-4746-4037-b72a-5c78f6d19148}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f82e65f1-b12b-4849-b40a-3f43bcdc22af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.7045643642774, 3.9624,             !- X,Y,Z Vertex 1 {m}
  -8.65491256109371, 6.7045643642774, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.65491256109371, 3.97903932025656e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  0, 3.97903932025656e-13, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {87b42d96-f00e-49e4-b252-4d16066d508c}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf4cc1b1-8f7b-414c-b465-41a47b742622}, !- Zone Air Inlet Port List
  {052692bb-bd17-43a2-a79e-d28b4164ecc0}, !- Zone Air Exhaust Port List
  {c8bd8e1e-5840-4da3-b9f3-cafa7dac8e53}, !- Zone Air Node Name
  {d4c9d170-1eb8-4f56-9649-e33fc4d2e3be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {45cad692-96b3-4fe5-b8c9-87db89835699}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0d91c63-3564-4c66-a493-e6d52953c634}, !- Handle
  Zone PrimarySchool Mechanical B  - Story ground Zone Air Node, !- Name
  {c8bd8e1e-5840-4da3-b9f3-cafa7dac8e53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8bd8e1e-5840-4da3-b9f3-cafa7dac8e53}, !- Handle
  {87b42d96-f00e-49e4-b252-4d16066d508c}, !- Source Object
  11,                                     !- Outlet Port
  {e0d91c63-3564-4c66-a493-e6d52953c634}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf4cc1b1-8f7b-414c-b465-41a47b742622}, !- Handle
  {87b42d96-f00e-49e4-b252-4d16066d508c}, !- HVAC Component
  {4824b502-a6e3-42f4-a153-3360f8035ade}; !- Port 1

OS:PortList,
  {052692bb-bd17-43a2-a79e-d28b4164ecc0}, !- Handle
  {87b42d96-f00e-49e4-b252-4d16066d508c}, !- HVAC Component
  {b36d5bff-9576-4f3c-a163-e3e0e958bde0}; !- Port 1

OS:PortList,
  {d4c9d170-1eb8-4f56-9649-e33fc4d2e3be}, !- Handle
  {87b42d96-f00e-49e4-b252-4d16066d508c}; !- HVAC Component

OS:Sizing:Zone,
  {8579298d-328b-4827-880c-f1b83616f2b4}, !- Handle
  {87b42d96-f00e-49e4-b252-4d16066d508c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
