
OS:Version,
  {42791eef-7de3-4abf-b462-30b71e9c6f87}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {b09d6d36-4fad-48db-ac11-764a501f9a9c}, !- Handle
  ComStock DEER Pre-1975|OfL,             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {9cd09289-04be-41d3-9fed-65a55a8ca47f}, !- Default Construction Set Name
  {04f00250-da54-48c2-ba6c-8fb9e34596c4}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  OfL;                                    !- Standards Building Type

OS:Facility,
  {e23596a8-19d4-4a7e-a911-ff36ac07cdee}; !- Handle

OS:Site,
  {0559b82b-db63-41cc-b9cb-86f5b632f4ff}, !- Handle
  Mobile Regional Ap,                     !- Name
  30.68,                                  !- Latitude {deg}
  -88.25,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  66,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {57a85d4a-d61a-4d2b-8a73-a7e1537e440b}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {4fb7a3be-8ecc-4a7c-bb56-95dbf3584faf}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {470203e5-e918-400a-abad-bba9a5a96af6}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {c281de43-f1b9-4424-99df-fa5f63288651}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {5c422f4a-e8fc-44cd-8ce8-d1ffff5a5389}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {67c5f178-c532-4202-bac4-ba92d42318dc}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {0bc6c5fd-55ea-4d43-b4b9-b65f48b921f3}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:AdditionalProperties,
  {c10e8ca0-c08e-4cc4-bf67-29626e9dbdac}, !- Handle
  {b09d6d36-4fad-48db-ac11-764a501f9a9c}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  229745,                                 !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Gas,                                    !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Gas,                                    !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Electric,                               !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Gas,                                    !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Gas,                                    !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Gas,                                    !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  FuelOil,                                !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  PSZ-AC with gas boiler,                 !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  0,                                      !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  outpatient,                             !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  109,                                    !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  2,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  80001_100000,                           !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G0600250011700,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  1964,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  1,                                      !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G060,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G0600250,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  NA,                                     !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  Pacific,                                !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  CEC14,                                  !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.4,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  leased,                                 !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner,                         !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner,                         !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  pre_1978,                               !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock DEER Pre-1975,                 !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  11_25pct,                               !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock DEER Pre-1975,                 !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  2,                                      !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  Electricity,                            !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  wood_framed,                            !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  11.0,                                   !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  8.75,                                   !- Feature Value 37
  airtightness,                           !- Feature Name 38
  String,                                 !- Feature Data Type 38
  25.0,                                   !- Feature Value 38
  aspect_ratio,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  1,                                      !- Feature Value 39
  weekday_duration,                       !- Feature Name 40
  String,                                 !- Feature Data Type 40
  8.25,                                   !- Feature Value 40
  weekend_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  13.5,                                   !- Feature Value 41
  energy_code_compliance_hvac,            !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  fault_economizer_damper_fully_closed,   !- Feature Name 43
  String,                                 !- Feature Data Type 43
  Fault jun,                              !- Feature Value 43
  hvac_night_variability,                 !- Feature Name 44
  String,                                 !- Feature Data Type 44
  night_fancycle_vent,                    !- Feature Value 44
  hvac_tst_clg_delta_f,                   !- Feature Name 45
  String,                                 !- Feature Data Type 45
  999,                                    !- Feature Value 45
  hvac_tst_clg_sp_f,                      !- Feature Name 46
  String,                                 !- Feature Data Type 46
  999,                                    !- Feature Value 46
  hvac_tst_htg_delta_f,                   !- Feature Name 47
  String,                                 !- Feature Data Type 47
  999,                                    !- Feature Value 47
  hvac_tst_htg_sp_f,                      !- Feature Name 48
  String,                                 !- Feature Data Type 48
  999,                                    !- Feature Value 48
  year_bin_of_last_hvac_replacement,      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  2004,                                   !- Feature Value 49
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock DEER 2003,                     !- Feature Value 50
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DEER 2003,                     !- Feature Value 51
  fault_economizer_db_limit,              !- Feature Name 52
  String,                                 !- Feature Data Type 52
  No fault,                               !- Feature Value 52
  cook_dining_type,                       !- Feature Name 53
  String,                                 !- Feature Data Type 53
  None,                                   !- Feature Value 53
  cook_fryers_counts,                     !- Feature Name 54
  String,                                 !- Feature Data Type 54
  0.0,                                    !- Feature Value 54
  cook_griddles_counts,                   !- Feature Name 55
  String,                                 !- Feature Data Type 55
  0.0,                                    !- Feature Value 55
  cook_ovens_counts,                      !- Feature Name 56
  String,                                 !- Feature Data Type 56
  0.0,                                    !- Feature Value 56
  cook_ranges_counts,                     !- Feature Name 57
  String,                                 !- Feature Data Type 57
  0.0,                                    !- Feature Value 57
  cook_steamers_counts,                   !- Feature Name 58
  String,                                 !- Feature Data Type 58
  0.0,                                    !- Feature Value 58
  cook_broiler_counts,                    !- Feature Name 59
  String,                                 !- Feature Data Type 59
  0.0,                                    !- Feature Value 59
  energy_code_compliance_service_water_heating, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  comply,                                 !- Feature Value 60
  energy_code_compliance_interior_equipment, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  comply,                                 !- Feature Value 61
  plugload_sch_base_peak_ratio_type,      !- Feature Name 62
  String,                                 !- Feature Data Type 62
  no_modification,                        !- Feature Value 62
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  NA,                                     !- Feature Value 63
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 64
  String,                                 !- Feature Data Type 64
  NA,                                     !- Feature Value 64
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  2002,                                   !- Feature Value 65
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 66
  String,                                 !- Feature Data Type 66
  2001,                                   !- Feature Value 66
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  ComStock DEER 1996,                     !- Feature Value 67
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 68
  String,                                 !- Feature Data Type 68
  ComStock DEER 1996,                     !- Feature Value 68
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  ComStock DEER 1996,                     !- Feature Value 69
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  ComStock DEER 1996,                     !- Feature Value 70
  building_size_lighting_tech,            !- Feature Name 71
  String,                                 !- Feature Data Type 71
  large,                                  !- Feature Value 71
  energy_code_compliance_exterior_lighting, !- Feature Name 72
  String,                                 !- Feature Data Type 72
  comply,                                 !- Feature Value 72
  energy_code_compliance_interior_lighting, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  lead,                                   !- Feature Value 73
  ltg_sch_base_peak_ratio_type,           !- Feature Name 74
  String,                                 !- Feature Data Type 74
  no_modification,                        !- Feature Value 74
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 75
  String,                                 !- Feature Data Type 75
  NA,                                     !- Feature Value 75
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 76
  String,                                 !- Feature Data Type 76
  NA,                                     !- Feature Value 76
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  2007,                                   !- Feature Value 77
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 78
  String,                                 !- Feature Data Type 78
  2009,                                   !- Feature Value 78
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  ComStock DEER 2007,                     !- Feature Value 79
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 80
  String,                                 !- Feature Data Type 80
  ComStock DEER 2007,                     !- Feature Value 80
  lighting_generation,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  gen2_t8_halogen,                        !- Feature Value 81
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 82
  String,                                 !- Feature Data Type 82
  ComStock DEER 2007,                     !- Feature Value 82
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock DEER 2017,                     !- Feature Value 83
  energy_code_compliance_roof,            !- Feature Name 84
  String,                                 !- Feature Data Type 84
  comply,                                 !- Feature Value 84
  energy_code_compliance_walls,           !- Feature Name 85
  String,                                 !- Feature Data Type 85
  comply,                                 !- Feature Value 85
  energy_code_compliance_windows,         !- Feature Name 86
  String,                                 !- Feature Data Type 86
  comply,                                 !- Feature Value 86
  year_bin_of_last_roof_replacement,      !- Feature Name 87
  String,                                 !- Feature Data Type 87
  pre_1978,                               !- Feature Value 87
  year_bin_of_last_walls_replacement,     !- Feature Name 88
  String,                                 !- Feature Data Type 88
  pre_1978,                               !- Feature Value 88
  year_bin_of_last_windows_replacement,   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  pre_1978,                               !- Feature Value 89
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 90
  String,                                 !- Feature Data Type 90
  ComStock DEER Pre-1975,                 !- Feature Value 90
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  ComStock DEER Pre-1975,                 !- Feature Value 91
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 92
  String,                                 !- Feature Data Type 92
  ComStock DEER Pre-1975,                 !- Feature Value 92
  energy_code_followed_during_last_roof_replacement, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  ComStock DEER Pre-1975,                 !- Feature Value 93
  energy_code_followed_during_last_walls_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock DEER Pre-1975,                 !- Feature Value 94
  energy_code_followed_during_last_windows_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock DEER Pre-1975,                 !- Feature Value 95
  baseline_hvac_sizing,                   !- Feature Name 96
  String,                                 !- Feature Data Type 96
  hardsize,                               !- Feature Value 96
  nhgis_tract_gisjoin,                    !- Feature Name 97
  String,                                 !- Feature Data Type 97
  G0600250011201,                         !- Feature Value 97
  nhgis_county_gisjoin,                   !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G0600250,                               !- Feature Value 98
  nhgis_puma_gisjoin,                     !- Feature Name 99
  String,                                 !- Feature Data Type 99
  G06002500,                              !- Feature Value 99
  state_name,                             !- Feature Name 100
  String,                                 !- Feature Data Type 100
  California,                             !- Feature Value 100
  state_abbreviation,                     !- Feature Name 101
  String,                                 !- Feature Data Type 101
  CA,                                     !- Feature Value 101
  census_division_name,                   !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Pacific,                                !- Feature Value 102
  census_region_name,                     !- Feature Name 103
  String,                                 !- Feature Data Type 103
  West,                                   !- Feature Value 103
  census_division_name_recs,              !- Feature Name 104
  String,                                 !- Feature Data Type 104
  Pacific,                                !- Feature Value 104
  american_housing_survey_region,         !- Feature Name 105
  String,                                 !- Feature Data Type 105
  Non-CBSA Pacific,                       !- Feature Value 105
  weather_file_2018,                      !- Feature Name 106
  String,                                 !- Feature Data Type 106
  USA_CA_Imperial.Co.747185_2018.epw,     !- Feature Value 106
  weather_file_TMY3,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  Imperial,                               !- Feature Value 107
  climate_zone_building_america,          !- Feature Name 108
  String,                                 !- Feature Data Type 108
  Hot-Dry,                                !- Feature Value 108
  climate_zone_ashrae_2006,               !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2B,                                     !- Feature Value 109
  iso_region,                             !- Feature Name 110
  String,                                 !- Feature Data Type 110
  NA,                                     !- Feature Value 110
  reeds_balancing_area,                   !- Feature Name 111
  String,                                 !- Feature Data Type 111
  10.0,                                   !- Feature Value 111
  resstock_county_id,                     !- Feature Name 112
  String,                                 !- Feature Data Type 112
  CA&#44 Imperial County,                 !- Feature Value 112
  resstock_puma_id,                       !- Feature Name 113
  String,                                 !- Feature Data Type 113
  CA&#44 02500,                           !- Feature Value 113
  resstock_custom_region,                 !- Feature Name 114
  String,                                 !- Feature Data Type 114
  CR11,                                   !- Feature Value 114
  cambium_grid_region,                    !- Feature Name 115
  String,                                 !- Feature Data Type 115
  CAMXc,                                  !- Feature Value 115
  cluster_id,                             !- Feature Name 116
  String,                                 !- Feature Data Type 116
  114,                                    !- Feature Value 116
  cluster_name,                           !- Feature Name 117
  String,                                 !- Feature Data Type 117
  CA Climate Zone 14,                     !- Feature Value 117
  grid_region,                            !- Feature Name 118
  String,                                 !- Feature Data Type 118
  CAMXc,                                  !- Feature Value 118
  Soil Conductivity,                      !- Feature Name 119
  Double,                                 !- Feature Data Type 119
  1.3999999999999999,                     !- Feature Value 119
  Undisturbed Ground Temperature,         !- Feature Name 120
  Double,                                 !- Feature Data Type 120
  19.699999999999999,                     !- Feature Value 120
  wall_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DEER Pre-1975,                 !- Feature Value 121
  wall_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DEER Pre-1975,                 !- Feature Value 122
  roof_as_constructed_template,           !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DEER Pre-1975,                 !- Feature Value 123
  roof_template,                          !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DEER Pre-1975,                 !- Feature Value 124
  exterior_lighting_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DEER Pre-1975,                 !- Feature Value 125
  exterior_lighting_template,             !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DEER 2007,                     !- Feature Value 126
  interior_equipment_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DEER Pre-1975,                 !- Feature Value 127
  interior_equipment_template,            !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DEER 1996,                     !- Feature Value 128
  service_water_heating_as_constructed_template, !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DEER Pre-1975,                 !- Feature Value 129
  service_water_heating_template,         !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DEER 1996,                     !- Feature Value 130
  hvac_as_constructed_template,           !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock DEER Pre-1975,                 !- Feature Value 131
  hvac_template,                          !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock DEER 2003;                     !- Feature Value 132

OS:Site:WaterMainsTemperature,
  {8640b7c8-bcda-4020-882c-3daff2102124}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  24.1233333333333,                       !- Annual Average Outdoor Air Temperature {C}
  22.74;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {e3a2f8dc-6a71-4a4e-8930-39896e62c1f8}, !- Handle
  Imperial Co Ann Clg .4% Condns DB=>MWB 1, !- Name
  44,                                     !- Maximum Dry-Bulb Temperature {C}
  15.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101529,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.344,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.401;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ae937d5b-f31d-494e-992e-9c31e4740d52}, !- Handle
  Imperial Co Ann Clg .4% Condns WB=>MDB 1, !- Name
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101529,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.344,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.401;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {486ea8be-c59d-4b88-a4e5-48e92f216b8e}, !- Handle
  Imperial Co Ann Htg 99.6% Condns DB 1,  !- Name
  2.1,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101529,                                 !- Barometric Pressure {Pa}
  2.1,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  2.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f5c83f2f-38c1-49b8-95c5-4697150f03e4}, !- Handle
  Imperial Co August .4% Condns DB=>MCWB 1, !- Name
  45.7,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101529,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.377,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.36;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9f89f064-17d5-4aa8-8283-39bf08b447a6}, !- Handle
  Imperial Co October .4% Condns DB=>MCWB 1, !- Name
  39.6,                                   !- Maximum Dry-Bulb Temperature {C}
  16.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101529,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.344,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.47;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2a2579cd-569c-4425-a70e-cdd5eadb6557}, !- Handle
  Imperial Co September .4% Condns DB=>MCWB 1, !- Name
  43.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101529,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.429;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {9b7340e9-0cae-46f6-bca0-96bbb6c11f55}, !- Handle
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  14,                                     !- Climate Zone Value 1
  ASHRAE,                                 !- Climate Zone Institution Name 2
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 2
  2006,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:RunPeriodControl:DaylightSavingTime,
  {f3788b7e-3f4e-4aac-84d0-4212197a8ab6}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {a19d3dfc-264e-48af-a238-e2a2a8cca9f1}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {9f44b3f4-82d1-4afc-8c2a-c49524a9c214}, !- Handle
  OfL LobbyWaiting - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {ede694f8-a108-4be3-bd4c-93e7eaf45158}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {3e034a79-657f-4452-a433-112031729e2a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  OfL,                                    !- Standards Building Type
  LobbyWaiting;                           !- Standards Space Type

OS:SpaceType,
  {6b0670ed-4f20-439e-85e2-642cd8a555a9}, !- Handle
  OfL MechElecRoom - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {befbb126-b15f-4ee0-816b-97e2a94a48f0}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {33bdbed6-23de-45a9-92bd-677d92193d45}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  OfL,                                    !- Standards Building Type
  MechElecRoom;                           !- Standards Space Type

OS:SpaceType,
  {88f1024a-d259-4bdf-9e95-340bd47021af}, !- Handle
  OfL OfficeSmall - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {2016b46a-8fd4-4e3f-8e86-10b9d3cfe919}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {5688a30c-a3a9-487d-bdb1-cabf108017e2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  OfL,                                    !- Standards Building Type
  OfficeSmall;                            !- Standards Space Type

OS:SpaceType,
  {985f052e-8871-45b1-930e-cd0482e44c3f}, !- Handle
  OfL OfficeOpen - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {da99169d-b53c-4232-beee-ba4f14da652e}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {2440e39d-7172-4dc7-835f-e4923fe6ff64}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  OfL,                                    !- Standards Building Type
  OfficeOpen;                             !- Standards Space Type

OS:BuildingStory,
  {a6fe19fc-da0d-4c4c-8b01-b1c11fb48334}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {d6600a11-9419-4a2c-ab42-ee92ea406f51}, !- Handle
  OfL OfficeOpen A end_a - Story ground,  !- Name
  {985f052e-8871-45b1-930e-cd0482e44c3f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.72,                                 !- X Origin {m}
  -45.72,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a6fe19fc-da0d-4c4c-8b01-b1c11fb48334}, !- Building Story Name
  {1290c075-f1e2-4e21-b55a-9c82c48d4c89}; !- Thermal Zone Name

OS:Surface,
  {3d88ba2b-ca1f-4860-b59e-7fb868cd3599}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {cb839d5d-d187-40c3-8f37-5a2ce6b08366}, !- Construction Name
  {d6600a11-9419-4a2c-ab42-ee92ea406f51}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 0, 0,               !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e529a794-81f9-4c25-9da7-657d99906f4e}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6600a11-9419-4a2c-ab42-ee92ea406f51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 0, 3.6576,          !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.572, 3.6576,      !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {813cd4c7-f79e-43f4-8e91-da2f916d77ad}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6600a11-9419-4a2c-ab42-ee92ea406f51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0313fd4-81f9-42a0-a0ad-961346d885d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.572, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {538dfe71-acbe-4852-ab05-5c4b0214e045}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6600a11-9419-4a2c-ab42-ee92ea406f51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {058337b1-6257-44ae-8270-943b20560073}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ddab88a-1c63-46b4-8028-927f23af8909}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6600a11-9419-4a2c-ab42-ee92ea406f51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 0, 3.6576,          !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 0, 0,               !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d580abd-946f-49e8-b210-22f5d583cdc3}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d6600a11-9419-4a2c-ab42-ee92ea406f51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.572, 3.6576,      !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0, 3.6576;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1290c075-f1e2-4e21-b55a-9c82c48d4c89}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4438207-1226-4bdc-93b1-8a213233526f}, !- Zone Air Inlet Port List
  {936c9256-92c0-40a6-a678-0f9050a9c93b}, !- Zone Air Exhaust Port List
  {ca491f3d-b133-4220-9011-e82f01935a48}, !- Zone Air Node Name
  {a8c2b7c2-4728-4e0e-bad2-99ff94f1805f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e0484194-146a-4d7c-90e4-91de0cf7bb0d}, !- Group Rendering Name
  {f1ff7980-73a3-4527-9f6a-201a31ff3e4f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa0f3b50-6ed6-46bc-9b15-eb2b6ab5c840}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground Zone Air Node, !- Name
  {ca491f3d-b133-4220-9011-e82f01935a48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca491f3d-b133-4220-9011-e82f01935a48}, !- Handle
  {1290c075-f1e2-4e21-b55a-9c82c48d4c89}, !- Source Object
  11,                                     !- Outlet Port
  {fa0f3b50-6ed6-46bc-9b15-eb2b6ab5c840}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4438207-1226-4bdc-93b1-8a213233526f}, !- Handle
  {1290c075-f1e2-4e21-b55a-9c82c48d4c89}, !- HVAC Component
  {8921e2d5-3046-4017-93b7-43488af489b9}; !- Port 1

OS:PortList,
  {936c9256-92c0-40a6-a678-0f9050a9c93b}, !- Handle
  {1290c075-f1e2-4e21-b55a-9c82c48d4c89}; !- HVAC Component

OS:PortList,
  {a8c2b7c2-4728-4e0e-bad2-99ff94f1805f}, !- Handle
  {1290c075-f1e2-4e21-b55a-9c82c48d4c89}, !- HVAC Component
  {98382a80-1d70-4cac-91f8-7733a2220a90}; !- Port 1

OS:Sizing:Zone,
  {1b2cd40c-953f-4c6b-bd62-4b575f271960}, !- Handle
  {1290c075-f1e2-4e21-b55a-9c82c48d4c89}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {21a1f386-689c-400a-8f40-d86642512245}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground Zone HVAC Equipment List, !- Name
  {1290c075-f1e2-4e21-b55a-9c82c48d4c89}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {918ac80f-4a37-4863-b863-a1b008d6504e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {958efbb6-08c1-47e7-a19a-cc4bc906d212}, !- Handle
  OfL OfficeOpen B end_a - Story ground,  !- Name
  {985f052e-8871-45b1-930e-cd0482e44c3f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.72,                                 !- X Origin {m}
  -41.148,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a6fe19fc-da0d-4c4c-8b01-b1c11fb48334}, !- Building Story Name
  {897dd945-c65f-4f30-8b1e-c600898a954d}; !- Thermal Zone Name

OS:Surface,
  {e7d39ef6-2d2c-4391-8d6c-fce259602240}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {eeba4782-000a-45a6-a9fc-0b69cca95d87}, !- Construction Name
  {958efbb6-08c1-47e7-a19a-cc4bc906d212}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 82.296, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 82.296, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -7.105427357601e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc20dbc2-c581-450f-b719-42de8b31ba34}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {958efbb6-08c1-47e7-a19a-cc4bc906d212}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -7.105427357601e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 82.296, 3.6576,     !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 82.296, 0,          !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45c1d670-ff1d-4808-af4d-98ef912c1cfa}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {958efbb6-08c1-47e7-a19a-cc4bc906d212}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {815a76ec-7b66-4efd-b7c0-c3ca5b37237a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 82.296, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  4.572, 82.296, 0,                       !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 82.296, 0,          !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 82.296, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e3a3a6f-487c-4e68-8fe2-fe772a1ed2b5}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {958efbb6-08c1-47e7-a19a-cc4bc906d212}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89d81fbc-2236-4c56-b5d8-e2185983df54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -7.105427357601e-15, 3.6576,     !- X,Y,Z Vertex 1 {m}
  4.572, -7.105427357601e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 82.296, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 82.296, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0313fd4-81f9-42a0-a0ad-961346d885d4}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {958efbb6-08c1-47e7-a19a-cc4bc906d212}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {813cd4c7-f79e-43f4-8e91-da2f916d77ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 7.105427357601e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 7.105427357601e-15, 0,           !- X,Y,Z Vertex 3 {m}
  4.572, 7.105427357601e-15, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e07a1ca-65e3-46e1-adcf-e9c0573f66b7}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {958efbb6-08c1-47e7-a19a-cc4bc906d212}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -7.105427357601e-15, 3.6576,     !- X,Y,Z Vertex 1 {m}
  4.572, 82.296, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 82.296, 3.6576,     !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -7.105427357601e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {897dd945-c65f-4f30-8b1e-c600898a954d}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83528142-5f4f-43ac-b8ba-d338428758f5}, !- Zone Air Inlet Port List
  {afdda1d7-232b-4921-8406-92d4a09160e3}, !- Zone Air Exhaust Port List
  {cdc8622c-3271-4fb1-a89d-0082a5debf07}, !- Zone Air Node Name
  {5e982b06-5a62-432e-a356-e3438739dbd4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d9b9c999-6ca1-4f4c-829c-7c72e45fe628}, !- Group Rendering Name
  {bea076c2-e8d0-4d44-89d0-6f3f65b1f355}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a76fd1b3-d044-4b49-9425-035a518f0928}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground Zone Air Node, !- Name
  {cdc8622c-3271-4fb1-a89d-0082a5debf07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdc8622c-3271-4fb1-a89d-0082a5debf07}, !- Handle
  {897dd945-c65f-4f30-8b1e-c600898a954d}, !- Source Object
  11,                                     !- Outlet Port
  {a76fd1b3-d044-4b49-9425-035a518f0928}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83528142-5f4f-43ac-b8ba-d338428758f5}, !- Handle
  {897dd945-c65f-4f30-8b1e-c600898a954d}, !- HVAC Component
  {9d63e8d2-b27a-46bd-9b1f-b6d6c73801d4}; !- Port 1

OS:PortList,
  {afdda1d7-232b-4921-8406-92d4a09160e3}, !- Handle
  {897dd945-c65f-4f30-8b1e-c600898a954d}; !- HVAC Component

OS:PortList,
  {5e982b06-5a62-432e-a356-e3438739dbd4}, !- Handle
  {897dd945-c65f-4f30-8b1e-c600898a954d}, !- HVAC Component
  {1f0c07f7-af25-4caf-b879-a0922fce7022}; !- Port 1

OS:Sizing:Zone,
  {e4a7786b-5b57-42f3-a65c-1cfbb43a5ab6}, !- Handle
  {897dd945-c65f-4f30-8b1e-c600898a954d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {702890ea-b57b-4597-8d0a-cf12461dc184}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground Zone HVAC Equipment List, !- Name
  {897dd945-c65f-4f30-8b1e-c600898a954d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b72378a5-8a3c-4e4f-b3f5-99c82616c0b6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e4d9713e-78d2-4099-b960-82cee64c839c}, !- Handle
  OfL OfficeOpen C end_a - Story ground,  !- Name
  {985f052e-8871-45b1-930e-cd0482e44c3f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.72,                                 !- X Origin {m}
  41.148,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a6fe19fc-da0d-4c4c-8b01-b1c11fb48334}, !- Building Story Name
  {0ff9d5bc-59f0-45b1-9294-e31166285bc6}; !- Thermal Zone Name

OS:Surface,
  {a3389b07-716f-4eeb-9b37-b46a93fbf59f}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {cb839d5d-d187-40c3-8f37-5a2ce6b08366}, !- Construction Name
  {e4d9713e-78d2-4099-b960-82cee64c839c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 7.105427357601e-15, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c49c1af1-4a32-4058-ba26-e2796b3b7437}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4d9713e-78d2-4099-b960-82cee64c839c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 7.105427357601e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.572, 3.6576,      !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7e8b95b-2271-43f4-aab5-1a3c3b600079}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4d9713e-78d2-4099-b960-82cee64c839c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.572, 3.6576,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.572, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c220edf3-37cc-4033-b400-37efc6bc38dc}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4d9713e-78d2-4099-b960-82cee64c839c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45872cd8-86a1-42f8-a048-f07612a27083}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.105427357601e-15, 3.6576,      !- X,Y,Z Vertex 1 {m}
  4.572, 7.105427357601e-15, 0,           !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {815a76ec-7b66-4efd-b7c0-c3ca5b37237a}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4d9713e-78d2-4099-b960-82cee64c839c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45c1d670-ff1d-4808-af4d-98ef912c1cfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 7.105427357601e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 7.105427357601e-15, 0,           !- X,Y,Z Vertex 3 {m}
  4.572, 7.105427357601e-15, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69235847-763a-49d4-aa92-015a9e53aa6e}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4d9713e-78d2-4099-b960-82cee64c839c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.105427357601e-15, 3.6576,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.572, 3.6576,      !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 7.105427357601e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0ff9d5bc-59f0-45b1-9294-e31166285bc6}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35caa056-c62a-4a62-9599-80d8a9d32932}, !- Zone Air Inlet Port List
  {3b14ba46-803c-4783-b268-7833ec51a492}, !- Zone Air Exhaust Port List
  {4219d7cd-e272-46a9-b1aa-45b896a65a72}, !- Zone Air Node Name
  {f5cb1c87-2588-450e-ae71-6867a18ddbc3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {480a29a2-eb06-4316-b03e-da51fa4f8046}, !- Group Rendering Name
  {233cc40c-eaba-4429-ba1c-10b36cc591f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fded8456-a3c1-4d42-b2a1-42b27e563400}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground Zone Air Node, !- Name
  {4219d7cd-e272-46a9-b1aa-45b896a65a72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4219d7cd-e272-46a9-b1aa-45b896a65a72}, !- Handle
  {0ff9d5bc-59f0-45b1-9294-e31166285bc6}, !- Source Object
  11,                                     !- Outlet Port
  {fded8456-a3c1-4d42-b2a1-42b27e563400}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35caa056-c62a-4a62-9599-80d8a9d32932}, !- Handle
  {0ff9d5bc-59f0-45b1-9294-e31166285bc6}, !- HVAC Component
  {d6fbf02f-3e16-4a0b-8c0b-4758a2ced725}; !- Port 1

OS:PortList,
  {3b14ba46-803c-4783-b268-7833ec51a492}, !- Handle
  {0ff9d5bc-59f0-45b1-9294-e31166285bc6}; !- HVAC Component

OS:PortList,
  {f5cb1c87-2588-450e-ae71-6867a18ddbc3}, !- Handle
  {0ff9d5bc-59f0-45b1-9294-e31166285bc6}, !- HVAC Component
  {42265fa3-3293-4db9-9dff-0218441aeb23}; !- Port 1

OS:Sizing:Zone,
  {4f3b53c6-4454-4e41-bcd7-fec1772ba087}, !- Handle
  {0ff9d5bc-59f0-45b1-9294-e31166285bc6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {357e7da8-5b05-465e-9f19-2d6653dc5d6c}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground Zone HVAC Equipment List, !- Name
  {0ff9d5bc-59f0-45b1-9294-e31166285bc6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e011396-cf53-4c8d-a22b-f131bf5617e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8d33eb47-ed7a-4255-b46d-9e3743101767}, !- Handle
  OfL OfficeOpen A  - Story ground,       !- Name
  {985f052e-8871-45b1-930e-cd0482e44c3f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.148,                                !- X Origin {m}
  -45.72,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a6fe19fc-da0d-4c4c-8b01-b1c11fb48334}, !- Building Story Name
  {8d3cce83-b41d-48f5-b4eb-bb6938826bdb}; !- Thermal Zone Name

OS:Surface,
  {2a21ba96-a395-4d54-b812-6802beab54e3}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {90b07f9f-60c2-4b70-9be7-b0465eca5538}, !- Construction Name
  {8d33eb47-ed7a-4255-b46d-9e3743101767}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  43.854624, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  43.854624, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {058337b1-6257-44ae-8270-943b20560073}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d33eb47-ed7a-4255-b46d-9e3743101767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {538dfe71-acbe-4852-ab05-5c4b0214e045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.572, 3.6576,      !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 0, 0,               !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0, 3.6576;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54372e3a-c83e-4e32-8b0a-f3dbc8ccaa3a}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d33eb47-ed7a-4255-b46d-9e3743101767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50b3f474-4c37-42ca-9130-cb51ed89cf16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.854624, 4.572, 3.6576,               !- X,Y,Z Vertex 1 {m}
  43.854624, 4.572, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfeae769-a1e2-4429-a028-38fcd5d0c199}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d33eb47-ed7a-4255-b46d-9e3743101767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4f7931e-c926-4c20-ac12-dd7834d7d49e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.854624, 0, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  43.854624, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  43.854624, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  43.854624, 4.572, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f2c3a3b-5205-4d92-aabe-c767e1c7e432}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d33eb47-ed7a-4255-b46d-9e3743101767}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.854624, 0, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  43.854624, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c90d24d-9a97-4945-8e84-7c849527562a}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d33eb47-ed7a-4255-b46d-9e3743101767}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.854624, 0, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  43.854624, 4.572, 3.6576,               !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.6576,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8d3cce83-b41d-48f5-b4eb-bb6938826bdb}, !- Handle
  Zone OfL OfficeOpen A  - Story ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e0a9a93-8c1d-4210-92ec-6445e548a671}, !- Zone Air Inlet Port List
  {5f57b8f0-d30a-4300-85dd-2bdc24ccd3e0}, !- Zone Air Exhaust Port List
  {10d2914a-0bc8-4169-adc8-9dd1ea807bb3}, !- Zone Air Node Name
  {f99ce3f2-5cc3-417d-adf5-4039b39a6399}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {61f944be-17a5-4ec8-8366-54de723a9d41}, !- Group Rendering Name
  {3f814a8b-6cec-466a-acdc-7ec6ecd30cea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da127fee-d624-4ffe-b6ca-cb17f8caafc6}, !- Handle
  Zone OfL OfficeOpen A  - Story ground Zone Air Node, !- Name
  {10d2914a-0bc8-4169-adc8-9dd1ea807bb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10d2914a-0bc8-4169-adc8-9dd1ea807bb3}, !- Handle
  {8d3cce83-b41d-48f5-b4eb-bb6938826bdb}, !- Source Object
  11,                                     !- Outlet Port
  {da127fee-d624-4ffe-b6ca-cb17f8caafc6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e0a9a93-8c1d-4210-92ec-6445e548a671}, !- Handle
  {8d3cce83-b41d-48f5-b4eb-bb6938826bdb}, !- HVAC Component
  {08604c17-a30c-4e91-aacb-2cb382c55dfd}; !- Port 1

OS:PortList,
  {5f57b8f0-d30a-4300-85dd-2bdc24ccd3e0}, !- Handle
  {8d3cce83-b41d-48f5-b4eb-bb6938826bdb}; !- HVAC Component

OS:PortList,
  {f99ce3f2-5cc3-417d-adf5-4039b39a6399}, !- Handle
  {8d3cce83-b41d-48f5-b4eb-bb6938826bdb}, !- HVAC Component
  {25aed4b4-e4ec-4c42-a659-474a904c4bdb}; !- Port 1

OS:Sizing:Zone,
  {57be50c2-152a-4367-9ea8-4dfd8122c765}, !- Handle
  {8d3cce83-b41d-48f5-b4eb-bb6938826bdb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5ffe8e0d-06b4-4d74-8cb6-f3f03326d8de}, !- Handle
  Zone OfL OfficeOpen A  - Story ground Zone HVAC Equipment List, !- Name
  {8d3cce83-b41d-48f5-b4eb-bb6938826bdb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {13a73351-d6e1-468e-b088-25ccd73a8196}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {00620663-d120-4273-a732-d3346c574fe6}, !- Handle
  OfL OfficeOpen B  - Story ground,       !- Name
  {985f052e-8871-45b1-930e-cd0482e44c3f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.148,                                !- X Origin {m}
  -41.148,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a6fe19fc-da0d-4c4c-8b01-b1c11fb48334}, !- Building Story Name
  {86fc4328-9fe6-4b26-b2e6-a5c4e81f623d}; !- Thermal Zone Name

OS:Surface,
  {27d0e574-f674-429d-98c6-fdc4f935fa01}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {8fb5cf29-5c8b-40ff-971d-34879d7e82e7}, !- Construction Name
  {00620663-d120-4273-a732-d3346c574fe6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.105427357601e-15, 0,              !- X,Y,Z Vertex 1 {m}
  0, 82.296, 0,                           !- X,Y,Z Vertex 2 {m}
  43.854624, 82.296, 0,                   !- X,Y,Z Vertex 3 {m}
  43.854624, -7.105427357601e-15, 0;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89d81fbc-2236-4c56-b5d8-e2185983df54}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00620663-d120-4273-a732-d3346c574fe6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e3a3a6f-487c-4e68-8fe2-fe772a1ed2b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 82.296, 3.6576,     !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 82.296, 0,          !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -7.105427357601e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad06fa62-fdaa-413c-b18b-5a3e6f3166a5}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00620663-d120-4273-a732-d3346c574fe6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b254d388-58dd-417e-953e-515cdf2ce4df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.854624, 82.296, 3.6576,              !- X,Y,Z Vertex 1 {m}
  43.854624, 82.296, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 82.296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 82.296, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31784b8d-5ce8-45f9-9ad0-5cc58e910a0b}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00620663-d120-4273-a732-d3346c574fe6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c58ff985-46c1-45f0-897e-d97cba3776c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.854624, -1.4210854715202e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  43.854624, -1.4210854715202e-14, 0,     !- X,Y,Z Vertex 2 {m}
  43.854624, 82.296, 0,                   !- X,Y,Z Vertex 3 {m}
  43.854624, 82.296, 3.6576;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50b3f474-4c37-42ca-9130-cb51ed89cf16}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00620663-d120-4273-a732-d3346c574fe6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54372e3a-c83e-4e32-8b0a-f3dbc8ccaa3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.105427357601e-15, 3.6576,          !- X,Y,Z Vertex 1 {m}
  0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 2 {m}
  43.854624, 7.105427357601e-15, 0,       !- X,Y,Z Vertex 3 {m}
  43.854624, 7.105427357601e-15, 3.6576;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe1fe077-abdc-4fd4-92ee-bba718341272}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00620663-d120-4273-a732-d3346c574fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.854624, -7.105427357601e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  43.854624, 82.296, 3.6576,              !- X,Y,Z Vertex 2 {m}
  0, 82.296, 3.6576,                      !- X,Y,Z Vertex 3 {m}
  0, -7.105427357601e-15, 3.6576;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {86fc4328-9fe6-4b26-b2e6-a5c4e81f623d}, !- Handle
  Zone OfL OfficeOpen B  - Story ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c99438c-d457-4a93-814a-7a539981b2c7}, !- Zone Air Inlet Port List
  {27373fbe-7890-4461-8b59-04a1c9bda515}, !- Zone Air Exhaust Port List
  {46b10df1-78f4-4b9b-828a-2331aa827139}, !- Zone Air Node Name
  {92ba4050-c36d-4e62-9154-f2d4ad53822c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3918a92b-755c-42d9-995a-dcc76f0cfea8}, !- Group Rendering Name
  {276c5b30-64ac-43a1-9b48-64a0aa7608c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d83c03d-cadc-4e87-a5fa-252f51631690}, !- Handle
  Zone OfL OfficeOpen B  - Story ground Zone Air Node, !- Name
  {46b10df1-78f4-4b9b-828a-2331aa827139}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46b10df1-78f4-4b9b-828a-2331aa827139}, !- Handle
  {86fc4328-9fe6-4b26-b2e6-a5c4e81f623d}, !- Source Object
  11,                                     !- Outlet Port
  {7d83c03d-cadc-4e87-a5fa-252f51631690}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c99438c-d457-4a93-814a-7a539981b2c7}, !- Handle
  {86fc4328-9fe6-4b26-b2e6-a5c4e81f623d}, !- HVAC Component
  {2e86931e-5abd-4cf7-b56b-bc2e88d4fefc}; !- Port 1

OS:PortList,
  {27373fbe-7890-4461-8b59-04a1c9bda515}, !- Handle
  {86fc4328-9fe6-4b26-b2e6-a5c4e81f623d}; !- HVAC Component

OS:PortList,
  {92ba4050-c36d-4e62-9154-f2d4ad53822c}, !- Handle
  {86fc4328-9fe6-4b26-b2e6-a5c4e81f623d}, !- HVAC Component
  {bad8ce33-1bec-45ca-9662-61f7f36d4f87}; !- Port 1

OS:Sizing:Zone,
  {d4fbe7a9-8f72-4e9b-9d44-0ee4fc9fd052}, !- Handle
  {86fc4328-9fe6-4b26-b2e6-a5c4e81f623d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {102276e2-c444-4142-a9b1-ed3e53899cce}, !- Handle
  Zone OfL OfficeOpen B  - Story ground Zone HVAC Equipment List, !- Name
  {86fc4328-9fe6-4b26-b2e6-a5c4e81f623d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a467e78-2f02-497b-a4bd-ae12a4a3adf9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dd4144a3-cea9-4bf0-afc9-4007cea918d6}, !- Handle
  OfL OfficeOpen C  - Story ground,       !- Name
  {985f052e-8871-45b1-930e-cd0482e44c3f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.148,                                !- X Origin {m}
  41.148,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a6fe19fc-da0d-4c4c-8b01-b1c11fb48334}, !- Building Story Name
  {d745b32a-b47c-401a-a340-2aaffdf52812}; !- Thermal Zone Name

OS:Surface,
  {8ffc6db7-bac0-4f79-a54e-2e912196baec}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {90b07f9f-60c2-4b70-9be7-b0465eca5538}, !- Construction Name
  {dd4144a3-cea9-4bf0-afc9-4007cea918d6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  43.854624, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  43.854624, 7.105427357601e-15, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45872cd8-86a1-42f8-a048-f07612a27083}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd4144a3-cea9-4bf0-afc9-4007cea918d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c220edf3-37cc-4033-b400-37efc6bc38dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.572, 3.6576,      !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 7.105427357601e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95dc6949-98fe-44f9-a5b5-69cde5fc8444}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd4144a3-cea9-4bf0-afc9-4007cea918d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  43.854624, 4.572, 3.6576,               !- X,Y,Z Vertex 2 {m}
  43.854624, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67c7261a-d6bd-418d-b37a-020fa886c4ae}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd4144a3-cea9-4bf0-afc9-4007cea918d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a901f32c-441b-46ea-b15b-7751803b99f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.854624, 7.105427357601e-15, 3.6576,  !- X,Y,Z Vertex 1 {m}
  43.854624, 7.105427357601e-15, 0,       !- X,Y,Z Vertex 2 {m}
  43.854624, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  43.854624, 4.572, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b254d388-58dd-417e-953e-515cdf2ce4df}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd4144a3-cea9-4bf0-afc9-4007cea918d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad06fa62-fdaa-413c-b18b-5a3e6f3166a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.105427357601e-15, 3.6576,          !- X,Y,Z Vertex 1 {m}
  0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 2 {m}
  43.854624, 7.105427357601e-15, 0,       !- X,Y,Z Vertex 3 {m}
  43.854624, 7.105427357601e-15, 3.6576;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f12455c-c35a-4986-b5ac-361fa6db999d}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dd4144a3-cea9-4bf0-afc9-4007cea918d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.854624, 7.105427357601e-15, 3.6576,  !- X,Y,Z Vertex 1 {m}
  43.854624, 4.572, 3.6576,               !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.6576,                       !- X,Y,Z Vertex 3 {m}
  0, 7.105427357601e-15, 3.6576;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d745b32a-b47c-401a-a340-2aaffdf52812}, !- Handle
  Zone OfL OfficeOpen C  - Story ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c60bbd5a-3660-4f4a-a2a3-d29fe3b66c3f}, !- Zone Air Inlet Port List
  {a33bd68c-e337-49be-9e42-5c4791541ead}, !- Zone Air Exhaust Port List
  {f2793c27-b0d1-487a-8052-47db2c8c036a}, !- Zone Air Node Name
  {395ba13a-96ab-40ab-a75c-3522e621304d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {58cc3c8b-5780-4130-8faa-a76498a66364}, !- Group Rendering Name
  {bfc847d4-888c-4351-b528-5a52f9e648cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd381623-a918-4b97-af76-fec2ff7e7bfa}, !- Handle
  Zone OfL OfficeOpen C  - Story ground Zone Air Node, !- Name
  {f2793c27-b0d1-487a-8052-47db2c8c036a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2793c27-b0d1-487a-8052-47db2c8c036a}, !- Handle
  {d745b32a-b47c-401a-a340-2aaffdf52812}, !- Source Object
  11,                                     !- Outlet Port
  {fd381623-a918-4b97-af76-fec2ff7e7bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c60bbd5a-3660-4f4a-a2a3-d29fe3b66c3f}, !- Handle
  {d745b32a-b47c-401a-a340-2aaffdf52812}, !- HVAC Component
  {7f3ac18e-982e-402b-b209-70dc00f1a9f3}; !- Port 1

OS:PortList,
  {a33bd68c-e337-49be-9e42-5c4791541ead}, !- Handle
  {d745b32a-b47c-401a-a340-2aaffdf52812}; !- HVAC Component

OS:PortList,
  {395ba13a-96ab-40ab-a75c-3522e621304d}, !- Handle
  {d745b32a-b47c-401a-a340-2aaffdf52812}, !- HVAC Component
  {1be1588c-916a-44ac-8ed1-bbf5aee49ca3}; !- Port 1

OS:Sizing:Zone,
  {002c2b59-8ad3-41c2-94a6-9eec104ce9ec}, !- Handle
  {d745b32a-b47c-401a-a340-2aaffdf52812}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c5f6abab-3240-4021-a72c-109b022288b3}, !- Handle
  Zone OfL OfficeOpen C  - Story ground Zone HVAC Equipment List, !- Name
  {d745b32a-b47c-401a-a340-2aaffdf52812}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3290420f-88e0-4d42-85ed-2e288fdc704e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {86194b6e-18af-4554-8780-3672a98df688}, !- Handle
  OfL LobbyWaiting A  - Story ground,     !- Name
  {9f44b3f4-82d1-4afc-8c2a-c49524a9c214}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.706624,                               !- X Origin {m}
  -45.72,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a6fe19fc-da0d-4c4c-8b01-b1c11fb48334}, !- Building Story Name
  {36cbbb80-4982-416b-b1bd-27d2a49999e4}; !- Thermal Zone Name

OS:Surface,
  {249973d7-32e2-4d08-a928-4c198e1578c3}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {bc87c852-7d75-4ee5-a039-438a7fed8ed5}, !- Construction Name
  {86194b6e-18af-4554-8780-3672a98df688}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 0, 0,             !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.767328, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  3.767328, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4f7931e-c926-4c20-ac12-dd7834d7d49e}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86194b6e-18af-4554-8780-3672a98df688}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfeae769-a1e2-4429-a028-38fcd5d0c199}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 4.572, 3.6576,    !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 0, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5468963-10e6-44ae-9e6f-2df2329e9cae}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86194b6e-18af-4554-8780-3672a98df688}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a0d5cae-591e-40a1-90f8-c215999f336d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.767328, 4.572, 3.6576,                !- X,Y,Z Vertex 1 {m}
  3.767328, 4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 4.572, 3.6576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed508bfb-42b7-4241-b09c-996ad4f3e295}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86194b6e-18af-4554-8780-3672a98df688}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac0f9a74-3332-4287-9453-8de6df2cae08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.767328, 0, 3.6576,                    !- X,Y,Z Vertex 1 {m}
  3.767328, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  3.767328, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  3.767328, 4.572, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a25e1a90-03a4-4407-b08b-45121892a28b}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86194b6e-18af-4554-8780-3672a98df688}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.767328, 0, 3.6576,                    !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 0, 3.6576,        !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.767328, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {672b361f-1e09-420d-b2a8-eb4978e6a3c6}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86194b6e-18af-4554-8780-3672a98df688}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.767328, 0, 3.6576,                    !- X,Y,Z Vertex 1 {m}
  3.767328, 4.572, 3.6576,                !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.572, 3.6576,    !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 0, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {36cbbb80-4982-416b-b1bd-27d2a49999e4}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {181ad6be-8bd1-403b-9703-3b5ed3e71e25}, !- Zone Air Inlet Port List
  {033e6469-e907-4dd7-a4e2-804f61081ccf}, !- Zone Air Exhaust Port List
  {2eeb3dfa-84e1-4603-8721-6f7cb3b15715}, !- Zone Air Node Name
  {8357b8b7-8f49-40b5-8c04-4f0242acc15e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e359bab3-5d73-42fb-a701-56acef2dfc6f}, !- Group Rendering Name
  {9e8e2606-8ce3-4ea8-b602-1d0062190b49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {047db713-5d41-4c5f-af36-8f2ffb378bfb}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground Zone Air Node, !- Name
  {2eeb3dfa-84e1-4603-8721-6f7cb3b15715}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2eeb3dfa-84e1-4603-8721-6f7cb3b15715}, !- Handle
  {36cbbb80-4982-416b-b1bd-27d2a49999e4}, !- Source Object
  11,                                     !- Outlet Port
  {047db713-5d41-4c5f-af36-8f2ffb378bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {181ad6be-8bd1-403b-9703-3b5ed3e71e25}, !- Handle
  {36cbbb80-4982-416b-b1bd-27d2a49999e4}, !- HVAC Component
  {451c942d-38f9-46a9-97b2-6b4ee9cf1faf}; !- Port 1

OS:PortList,
  {033e6469-e907-4dd7-a4e2-804f61081ccf}, !- Handle
  {36cbbb80-4982-416b-b1bd-27d2a49999e4}; !- HVAC Component

OS:PortList,
  {8357b8b7-8f49-40b5-8c04-4f0242acc15e}, !- Handle
  {36cbbb80-4982-416b-b1bd-27d2a49999e4}, !- HVAC Component
  {4711a3b3-1396-4053-b62a-114b3bf6b1dc}; !- Port 1

OS:Sizing:Zone,
  {18693be7-a11b-40c9-b6bf-e34c92bbd4c5}, !- Handle
  {36cbbb80-4982-416b-b1bd-27d2a49999e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c8f39f4e-0a3e-4cc8-91b1-97733002f4f2}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground Zone HVAC Equipment List, !- Name
  {36cbbb80-4982-416b-b1bd-27d2a49999e4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1ba2e5f-31ff-425c-b469-da1679cfd5af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {091eae34-a2b5-4b30-b92b-dc2051166574}, !- Handle
  OfL LobbyWaiting B  - Story ground,     !- Name
  {9f44b3f4-82d1-4afc-8c2a-c49524a9c214}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.706624,                               !- X Origin {m}
  -41.148,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a6fe19fc-da0d-4c4c-8b01-b1c11fb48334}, !- Building Story Name
  {877c4ec7-3e87-49db-ad1e-e0952a337704}; !- Thermal Zone Name

OS:Surface,
  {6f9dac46-37a3-4b82-9585-b814c1f4ee9f}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {2e74d84b-db2f-4cff-b5ff-43b3706014f5}, !- Construction Name
  {091eae34-a2b5-4b30-b92b-dc2051166574}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 82.296, 0,        !- X,Y,Z Vertex 2 {m}
  3.767328, 82.296, 0,                    !- X,Y,Z Vertex 3 {m}
  3.767328, -7.105427357601e-15, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c58ff985-46c1-45f0-897e-d97cba3776c6}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {091eae34-a2b5-4b30-b92b-dc2051166574}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31784b8d-5ce8-45f9-9ad0-5cc58e910a0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 82.296, 3.6576,   !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 82.296, 0,        !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, -1.4210854715202e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d2d5c2d-6eed-470b-9e9f-3ffc8e532b0d}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {091eae34-a2b5-4b30-b92b-dc2051166574}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3e319a9-2201-40cf-b29c-e950bf0985fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.767328, 82.296, 3.6576,               !- X,Y,Z Vertex 1 {m}
  3.767328, 82.296, 0,                    !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 82.296, 0,        !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 82.296, 3.6576;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f821b838-8f3a-4b15-8ebe-48bd57e39475}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {091eae34-a2b5-4b30-b92b-dc2051166574}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89ac710a-1731-4c90-8b57-5f27da62e4e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.767328, -7.105427357601e-15, 3.6576,  !- X,Y,Z Vertex 1 {m}
  3.767328, -7.105427357601e-15, 0,       !- X,Y,Z Vertex 2 {m}
  3.767328, 82.296, 0,                    !- X,Y,Z Vertex 3 {m}
  3.767328, 82.296, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a0d5cae-591e-40a1-90f8-c215999f336d}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {091eae34-a2b5-4b30-b92b-dc2051166574}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5468963-10e6-44ae-9e6f-2df2329e9cae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 7.105427357601e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.767328, 7.105427357601e-15, 0,        !- X,Y,Z Vertex 3 {m}
  3.767328, 7.105427357601e-15, 3.6576;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12a8851b-eb6b-40b1-a393-7187e65680d8}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {091eae34-a2b5-4b30-b92b-dc2051166574}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.767328, -7.105427357601e-15, 3.6576,  !- X,Y,Z Vertex 1 {m}
  3.767328, 82.296, 3.6576,               !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 82.296, 3.6576,   !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, -7.105427357601e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {877c4ec7-3e87-49db-ad1e-e0952a337704}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28a8d60f-cbc6-4c29-b705-028314a4a58a}, !- Zone Air Inlet Port List
  {135ceb7d-e4d2-4e9c-be33-537ee75abbb0}, !- Zone Air Exhaust Port List
  {1a633819-c0bb-4b76-9b16-144b1081c1a2}, !- Zone Air Node Name
  {0a59f2f0-ac46-4e5e-8223-27e719969de7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c431e977-8d96-446c-ab8d-7e7e517f671d}, !- Group Rendering Name
  {e38ba6da-d319-40d2-8310-8c506dfc7bef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eeca4ae1-b89d-495a-8464-375bffd9e02f}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground Zone Air Node, !- Name
  {1a633819-c0bb-4b76-9b16-144b1081c1a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a633819-c0bb-4b76-9b16-144b1081c1a2}, !- Handle
  {877c4ec7-3e87-49db-ad1e-e0952a337704}, !- Source Object
  11,                                     !- Outlet Port
  {eeca4ae1-b89d-495a-8464-375bffd9e02f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28a8d60f-cbc6-4c29-b705-028314a4a58a}, !- Handle
  {877c4ec7-3e87-49db-ad1e-e0952a337704}, !- HVAC Component
  {953ef45b-ce8e-4b7b-9ff9-474b769f66d4}; !- Port 1

OS:PortList,
  {135ceb7d-e4d2-4e9c-be33-537ee75abbb0}, !- Handle
  {877c4ec7-3e87-49db-ad1e-e0952a337704}; !- HVAC Component

OS:PortList,
  {0a59f2f0-ac46-4e5e-8223-27e719969de7}, !- Handle
  {877c4ec7-3e87-49db-ad1e-e0952a337704}, !- HVAC Component
  {232edf68-cc89-422d-8b3f-cc1c06ef68df}; !- Port 1

OS:Sizing:Zone,
  {5d66ae6b-df7b-40cc-87af-7209f4f8585d}, !- Handle
  {877c4ec7-3e87-49db-ad1e-e0952a337704}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ddd20505-f71a-413f-984f-635151d1116f}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground Zone HVAC Equipment List, !- Name
  {877c4ec7-3e87-49db-ad1e-e0952a337704}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {986b7542-fc67-4e31-a2ba-5effadd5f386}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {da96a0c9-c2ec-48eb-bff5-0d6de735c55c}, !- Handle
  OfL LobbyWaiting C  - Story ground,     !- Name
  {9f44b3f4-82d1-4afc-8c2a-c49524a9c214}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.706624,                               !- X Origin {m}
  41.148,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a6fe19fc-da0d-4c4c-8b01-b1c11fb48334}, !- Building Story Name
  {f5160742-2ba7-4310-a148-7ea1c222511b}; !- Thermal Zone Name

OS:Surface,
  {90811634-ddd1-4052-ba1f-a036b30a5c0c}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {bc87c852-7d75-4ee5-a039-438a7fed8ed5}, !- Construction Name
  {da96a0c9-c2ec-48eb-bff5-0d6de735c55c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.767328, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  3.767328, 7.105427357601e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a901f32c-441b-46ea-b15b-7751803b99f3}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da96a0c9-c2ec-48eb-bff5-0d6de735c55c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67c7261a-d6bd-418d-b37a-020fa886c4ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 4.572, 3.6576,    !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 7.105427357601e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aae66256-4135-450c-b947-b960b99398fc}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da96a0c9-c2ec-48eb-bff5-0d6de735c55c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 4.572, 3.6576,    !- X,Y,Z Vertex 1 {m}
  3.767328, 4.572, 3.6576,                !- X,Y,Z Vertex 2 {m}
  3.767328, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c47471c4-35ad-4795-8cba-93e34087cfb1}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da96a0c9-c2ec-48eb-bff5-0d6de735c55c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8299916b-e617-4cea-94a4-f16757c89a45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.767328, 7.105427357601e-15, 3.6576,   !- X,Y,Z Vertex 1 {m}
  3.767328, 7.105427357601e-15, 0,        !- X,Y,Z Vertex 2 {m}
  3.767328, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  3.767328, 4.572, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3e319a9-2201-40cf-b29c-e950bf0985fc}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da96a0c9-c2ec-48eb-bff5-0d6de735c55c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d2d5c2d-6eed-470b-9e9f-3ffc8e532b0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 7.105427357601e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.767328, 7.105427357601e-15, 0,        !- X,Y,Z Vertex 3 {m}
  3.767328, 7.105427357601e-15, 3.6576;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20ea203c-3449-425c-864b-1412438d49bb}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {da96a0c9-c2ec-48eb-bff5-0d6de735c55c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.767328, 7.105427357601e-15, 3.6576,   !- X,Y,Z Vertex 1 {m}
  3.767328, 4.572, 3.6576,                !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.572, 3.6576,    !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 7.105427357601e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f5160742-2ba7-4310-a148-7ea1c222511b}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e408be2d-8049-4ff8-a1a9-759cb92d6e7b}, !- Zone Air Inlet Port List
  {b0cca2b4-4d26-4fec-9a24-a4710fbfa74e}, !- Zone Air Exhaust Port List
  {170c81e9-22b1-42ef-9396-a15bf71e65ad}, !- Zone Air Node Name
  {346c3841-3408-4d5a-b589-79abf185ac06}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {449d7b3d-1998-4a0b-91a8-e0abcdf04432}, !- Group Rendering Name
  {35e73431-06a7-4ce6-9d00-c196214209dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96a3c72c-6b96-4b6a-806e-4f9ddd990d41}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground Zone Air Node, !- Name
  {170c81e9-22b1-42ef-9396-a15bf71e65ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {170c81e9-22b1-42ef-9396-a15bf71e65ad}, !- Handle
  {f5160742-2ba7-4310-a148-7ea1c222511b}, !- Source Object
  11,                                     !- Outlet Port
  {96a3c72c-6b96-4b6a-806e-4f9ddd990d41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e408be2d-8049-4ff8-a1a9-759cb92d6e7b}, !- Handle
  {f5160742-2ba7-4310-a148-7ea1c222511b}, !- HVAC Component
  {b1d79366-d93b-4638-aada-7f1a647ee28b}; !- Port 1

OS:PortList,
  {b0cca2b4-4d26-4fec-9a24-a4710fbfa74e}, !- Handle
  {f5160742-2ba7-4310-a148-7ea1c222511b}; !- HVAC Component

OS:PortList,
  {346c3841-3408-4d5a-b589-79abf185ac06}, !- Handle
  {f5160742-2ba7-4310-a148-7ea1c222511b}, !- HVAC Component
  {55a99bcb-3206-47fc-adf1-a56202732136}; !- Port 1

OS:Sizing:Zone,
  {d7f95a31-8a2c-41db-b9c2-dafcf3d327db}, !- Handle
  {f5160742-2ba7-4310-a148-7ea1c222511b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e587026c-646d-4129-aa50-d576340c8998}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground Zone HVAC Equipment List, !- Name
  {f5160742-2ba7-4310-a148-7ea1c222511b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6666f3c8-38e6-438e-9687-6896065d90c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6085a4de-6c5d-425e-b061-a581f8aa52ef}, !- Handle
  OfL MechElecRoom A  - Story ground,     !- Name
  {6b0670ed-4f20-439e-85e2-642cd8a555a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.473952,                               !- X Origin {m}
  -45.72,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a6fe19fc-da0d-4c4c-8b01-b1c11fb48334}, !- Building Story Name
  {e372045c-df20-4041-884c-0fd8254a5d7e}; !- Thermal Zone Name

OS:Surface,
  {73b3a9b3-ea08-4aef-8bf7-ff27d9836408}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {0ff9b34d-b626-450d-88ca-6a1520e0bed8}, !- Construction Name
  {6085a4de-6c5d-425e-b061-a581f8aa52ef}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.376672, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  5.376672, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac0f9a74-3332-4287-9453-8de6df2cae08}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6085a4de-6c5d-425e-b061-a581f8aa52ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed508bfb-42b7-4241-b09c-996ad4f3e295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.572, 3.6576,    !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bcb8007-f701-4f3c-9455-8112bbfc6b43}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6085a4de-6c5d-425e-b061-a581f8aa52ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55ca6846-8544-488f-be3c-68bf51d0ae45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.376672, 4.572, 3.6576,                !- X,Y,Z Vertex 1 {m}
  5.376672, 4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.572, 3.6576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c969a342-7187-4bab-9364-83d84f5ad031}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6085a4de-6c5d-425e-b061-a581f8aa52ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6802691c-fbb5-43e4-8468-b81f4f790820}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.376672, 0, 3.6576,                    !- X,Y,Z Vertex 1 {m}
  5.376672, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  5.376672, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  5.376672, 4.572, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75a6e826-b907-4d88-8338-f26acb652ff7}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6085a4de-6c5d-425e-b061-a581f8aa52ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.376672, 0, 3.6576,                    !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 3.6576,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  5.376672, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71dcce85-6f40-42dd-9409-67bcc91504d4}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6085a4de-6c5d-425e-b061-a581f8aa52ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.376672, 0, 3.6576,                    !- X,Y,Z Vertex 1 {m}
  5.376672, 4.572, 3.6576,                !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 3.6576,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e372045c-df20-4041-884c-0fd8254a5d7e}, !- Handle
  Zone OfL MechElecRoom A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efccd8c1-22c5-4c04-a1ef-3a258a1f21d7}, !- Zone Air Inlet Port List
  {d3ea62b1-764c-416b-90db-35788c2f22db}, !- Zone Air Exhaust Port List
  {77479ccd-679a-4963-a678-b433a986c62f}, !- Zone Air Node Name
  {1afe7b60-e184-42e0-b443-7e24abf5d951}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {443624c5-7d10-46bb-90ca-14fc02a0efc5}, !- Group Rendering Name
  {80d5e8c8-2143-44bc-97b0-8d3bc3bcbb09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {347dd614-94f9-40ac-bab3-c00257a22ca7}, !- Handle
  Zone OfL MechElecRoom A  - Story ground Zone Air Node, !- Name
  {77479ccd-679a-4963-a678-b433a986c62f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77479ccd-679a-4963-a678-b433a986c62f}, !- Handle
  {e372045c-df20-4041-884c-0fd8254a5d7e}, !- Source Object
  11,                                     !- Outlet Port
  {347dd614-94f9-40ac-bab3-c00257a22ca7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {efccd8c1-22c5-4c04-a1ef-3a258a1f21d7}, !- Handle
  {e372045c-df20-4041-884c-0fd8254a5d7e}, !- HVAC Component
  {5ed63de4-976a-4b8e-8eac-0545c2e19351}; !- Port 1

OS:PortList,
  {d3ea62b1-764c-416b-90db-35788c2f22db}, !- Handle
  {e372045c-df20-4041-884c-0fd8254a5d7e}; !- HVAC Component

OS:PortList,
  {1afe7b60-e184-42e0-b443-7e24abf5d951}, !- Handle
  {e372045c-df20-4041-884c-0fd8254a5d7e}, !- HVAC Component
  {47ea0dfe-9411-439e-8c84-e6683ce8892b}; !- Port 1

OS:Sizing:Zone,
  {2f693b23-c30f-47e7-a4a7-5b92028afb32}, !- Handle
  {e372045c-df20-4041-884c-0fd8254a5d7e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {814479c7-94e0-46cd-9a81-7b6dc084a523}, !- Handle
  Zone OfL MechElecRoom A  - Story ground Zone HVAC Equipment List, !- Name
  {e372045c-df20-4041-884c-0fd8254a5d7e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {040f3dea-f595-49cf-b99f-61f1a03bb66a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1e6cf066-6b7e-41b3-ba17-e2a7488184a6}, !- Handle
  OfL MechElecRoom B  - Story ground,     !- Name
  {6b0670ed-4f20-439e-85e2-642cd8a555a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.473952,                               !- X Origin {m}
  -41.148,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a6fe19fc-da0d-4c4c-8b01-b1c11fb48334}, !- Building Story Name
  {95988d9f-7075-440e-b42b-0b1e64c171d7}; !- Thermal Zone Name

OS:Surface,
  {ded08f70-4768-4698-8482-8ba79a1b5693}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {4ff899d8-9d2e-4878-8208-4162e2aa0d6f}, !- Construction Name
  {1e6cf066-6b7e-41b3-ba17-e2a7488184a6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 82.296, 0,        !- X,Y,Z Vertex 2 {m}
  5.376672, 82.296, 0,                    !- X,Y,Z Vertex 3 {m}
  5.376672, -7.105427357601e-15, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89ac710a-1731-4c90-8b57-5f27da62e4e9}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6cf066-6b7e-41b3-ba17-e2a7488184a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f821b838-8f3a-4b15-8ebe-48bd57e39475}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 82.296, 3.6576,   !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 82.296, 0,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -7.105427357601e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eba30958-1d8c-4b9e-84ed-4b715842c4c4}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6cf066-6b7e-41b3-ba17-e2a7488184a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61f54dbd-5110-40e9-8a4b-71239234b399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.376672, 82.296, 3.6576,               !- X,Y,Z Vertex 1 {m}
  5.376672, 82.296, 0,                    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 82.296, 0,        !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 82.296, 3.6576;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5365a54d-a512-4cb3-a041-c948a4f9ba0f}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6cf066-6b7e-41b3-ba17-e2a7488184a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {962d7e90-e0ea-4cf6-8418-978962648a7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.376672, -7.105427357601e-15, 3.6576,  !- X,Y,Z Vertex 1 {m}
  5.376672, -7.105427357601e-15, 0,       !- X,Y,Z Vertex 2 {m}
  5.376672, 82.296, 0,                    !- X,Y,Z Vertex 3 {m}
  5.376672, 82.296, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55ca6846-8544-488f-be3c-68bf51d0ae45}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6cf066-6b7e-41b3-ba17-e2a7488184a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bcb8007-f701-4f3c-9455-8112bbfc6b43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 7.105427357601e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.376672, 7.105427357601e-15, 0,        !- X,Y,Z Vertex 3 {m}
  5.376672, 7.105427357601e-15, 3.6576;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf9ea49a-b1f4-4e89-9491-81b703f21863}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e6cf066-6b7e-41b3-ba17-e2a7488184a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.376672, -7.105427357601e-15, 3.6576,  !- X,Y,Z Vertex 1 {m}
  5.376672, 82.296, 3.6576,               !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 82.296, 3.6576,   !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -7.105427357601e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {95988d9f-7075-440e-b42b-0b1e64c171d7}, !- Handle
  Zone OfL MechElecRoom B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f180292-7808-41ce-8fae-627b89b3d320}, !- Zone Air Inlet Port List
  {cb385d93-1264-465f-b32b-0ee6277415e7}, !- Zone Air Exhaust Port List
  {418451b7-d215-4efc-a339-6c050e814cda}, !- Zone Air Node Name
  {2295839d-630c-4e43-8b5a-c54d4393d248}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {09520e3c-a1b2-46bb-8d21-85d4d97bd028}, !- Group Rendering Name
  {ec3845e7-ea87-47b6-a0a2-0b6c5999e51b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd4c7fd3-4c1b-4f9d-8220-ee5658c5d376}, !- Handle
  Zone OfL MechElecRoom B  - Story ground Zone Air Node, !- Name
  {418451b7-d215-4efc-a339-6c050e814cda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {418451b7-d215-4efc-a339-6c050e814cda}, !- Handle
  {95988d9f-7075-440e-b42b-0b1e64c171d7}, !- Source Object
  11,                                     !- Outlet Port
  {fd4c7fd3-4c1b-4f9d-8220-ee5658c5d376}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f180292-7808-41ce-8fae-627b89b3d320}, !- Handle
  {95988d9f-7075-440e-b42b-0b1e64c171d7}, !- HVAC Component
  {826aa95d-6d16-4485-afe6-62ac35cf11ad}; !- Port 1

OS:PortList,
  {cb385d93-1264-465f-b32b-0ee6277415e7}, !- Handle
  {95988d9f-7075-440e-b42b-0b1e64c171d7}; !- HVAC Component

OS:PortList,
  {2295839d-630c-4e43-8b5a-c54d4393d248}, !- Handle
  {95988d9f-7075-440e-b42b-0b1e64c171d7}, !- HVAC Component
  {95852c92-20a9-47e3-91e8-c188758843fd}; !- Port 1

OS:Sizing:Zone,
  {434f6127-abfd-4598-9f5c-823a722b625d}, !- Handle
  {95988d9f-7075-440e-b42b-0b1e64c171d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7857fbb6-f691-4339-91d3-f43b675e5ee3}, !- Handle
  Zone OfL MechElecRoom B  - Story ground Zone HVAC Equipment List, !- Name
  {95988d9f-7075-440e-b42b-0b1e64c171d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5680e138-74ab-4293-a31d-04e6d475e73c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {76a69322-7308-4e1a-8f89-1cbb8823b3eb}, !- Handle
  OfL MechElecRoom C  - Story ground,     !- Name
  {6b0670ed-4f20-439e-85e2-642cd8a555a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.473952,                               !- X Origin {m}
  41.148,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a6fe19fc-da0d-4c4c-8b01-b1c11fb48334}, !- Building Story Name
  {be532dd6-6cd2-4b7c-bbe3-f528a568c8bb}; !- Thermal Zone Name

OS:Surface,
  {9cd32801-6660-444b-b0e9-75af57bb1286}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {0ff9b34d-b626-450d-88ca-6a1520e0bed8}, !- Construction Name
  {76a69322-7308-4e1a-8f89-1cbb8823b3eb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.376672, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  5.376672, 7.105427357601e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8299916b-e617-4cea-94a4-f16757c89a45}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76a69322-7308-4e1a-8f89-1cbb8823b3eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c47471c4-35ad-4795-8cba-93e34087cfb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.572, 3.6576,    !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 7.105427357601e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeeacff1-2037-4524-a6af-55326a5a4a2e}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76a69322-7308-4e1a-8f89-1cbb8823b3eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.572, 3.6576,    !- X,Y,Z Vertex 1 {m}
  5.376672, 4.572, 3.6576,                !- X,Y,Z Vertex 2 {m}
  5.376672, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {901d6e28-a35b-4f98-9ff6-b6233e2f02d6}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76a69322-7308-4e1a-8f89-1cbb8823b3eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5595bdd0-6f0b-40a3-bfbc-29de1df19753}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.376672, 7.105427357601e-15, 3.6576,   !- X,Y,Z Vertex 1 {m}
  5.376672, 7.105427357601e-15, 0,        !- X,Y,Z Vertex 2 {m}
  5.376672, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  5.376672, 4.572, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61f54dbd-5110-40e9-8a4b-71239234b399}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76a69322-7308-4e1a-8f89-1cbb8823b3eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eba30958-1d8c-4b9e-84ed-4b715842c4c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 7.105427357601e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.376672, 7.105427357601e-15, 0,        !- X,Y,Z Vertex 3 {m}
  5.376672, 7.105427357601e-15, 3.6576;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63a8f15e-a56a-4b2c-b73d-527cdeb96c36}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76a69322-7308-4e1a-8f89-1cbb8823b3eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.376672, 7.105427357601e-15, 3.6576,   !- X,Y,Z Vertex 1 {m}
  5.376672, 4.572, 3.6576,                !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 3.6576,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 7.105427357601e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {be532dd6-6cd2-4b7c-bbe3-f528a568c8bb}, !- Handle
  Zone OfL MechElecRoom C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {247684b5-292f-429a-a39b-a10fa5ef4e24}, !- Zone Air Inlet Port List
  {d10edfdf-1e62-4f62-9a86-345ec7df0e9a}, !- Zone Air Exhaust Port List
  {44a0e518-f4ff-4a1f-83b9-e81cd5f26cbd}, !- Zone Air Node Name
  {29bca352-9e1a-42c3-b5d0-87f88abae112}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {47bf703f-5256-4252-929a-f8182b936c2d}, !- Group Rendering Name
  {b4ecd845-d6d3-4b37-a926-960cca5ddf49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {358b6bb2-cb11-48df-9f05-6cb48df9d790}, !- Handle
  Zone OfL MechElecRoom C  - Story ground Zone Air Node, !- Name
  {44a0e518-f4ff-4a1f-83b9-e81cd5f26cbd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44a0e518-f4ff-4a1f-83b9-e81cd5f26cbd}, !- Handle
  {be532dd6-6cd2-4b7c-bbe3-f528a568c8bb}, !- Source Object
  11,                                     !- Outlet Port
  {358b6bb2-cb11-48df-9f05-6cb48df9d790}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {247684b5-292f-429a-a39b-a10fa5ef4e24}, !- Handle
  {be532dd6-6cd2-4b7c-bbe3-f528a568c8bb}, !- HVAC Component
  {98b00b7e-a3f6-43a5-a015-b5babae3ee18}; !- Port 1

OS:PortList,
  {d10edfdf-1e62-4f62-9a86-345ec7df0e9a}, !- Handle
  {be532dd6-6cd2-4b7c-bbe3-f528a568c8bb}; !- HVAC Component

OS:PortList,
  {29bca352-9e1a-42c3-b5d0-87f88abae112}, !- Handle
  {be532dd6-6cd2-4b7c-bbe3-f528a568c8bb}, !- HVAC Component
  {31e52cb0-5c17-49a2-8278-f49235ac088b}; !- Port 1

OS:Sizing:Zone,
  {e977b5e3-ca07-49d6-a4b6-6fad4d2a7757}, !- Handle
  {be532dd6-6cd2-4b7c-bbe3-f528a568c8bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1729b784-5b96-44bf-8089-c7cd07c84e2d}, !- Handle
  Zone OfL MechElecRoom C  - Story ground Zone HVAC Equipment List, !- Name
  {be532dd6-6cd2-4b7c-bbe3-f528a568c8bb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d315b123-00df-4035-9a49-ee903a4e0321}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cbeea28d-2c06-4010-8ee6-19a199f2d008}, !- Handle
  OfL OfficeSmall A  - Story ground,      !- Name
  {88f1024a-d259-4bdf-9e95-340bd47021af}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.850624,                              !- X Origin {m}
  -45.72,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a6fe19fc-da0d-4c4c-8b01-b1c11fb48334}, !- Building Story Name
  {f24a4ae5-3a11-4dda-ba30-38869c10070a}; !- Thermal Zone Name

OS:Surface,
  {bc9af90b-1c14-41ea-b6c0-43e9802692e4}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {0383d244-36b0-4023-96d4-8d2c035b8c11}, !- Construction Name
  {cbeea28d-2c06-4010-8ee6-19a199f2d008}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  29.297376, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  29.297376, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6802691c-fbb5-43e4-8468-b81f4f790820}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbeea28d-2c06-4010-8ee6-19a199f2d008}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c969a342-7187-4bab-9364-83d84f5ad031}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a7483c2-4590-432c-a05c-1c3d6041b9b5}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbeea28d-2c06-4010-8ee6-19a199f2d008}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d35a06da-3710-414b-a21e-7334bc7b925f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.297376, 4.572, 3.6576,               !- X,Y,Z Vertex 1 {m}
  29.297376, 4.572, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7b26a60-a42e-4b20-8a22-6a07b7cad8ec}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbeea28d-2c06-4010-8ee6-19a199f2d008}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a50e6008-38a7-4d8b-a5c4-6f10b9526473}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.297376, 0, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  29.297376, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  29.297376, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  29.297376, 4.572, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70ad2e8e-77b7-4f91-aa3d-258e66f31f44}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbeea28d-2c06-4010-8ee6-19a199f2d008}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.297376, 0, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  29.297376, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7297edda-6c9d-496a-821d-213671384ddb}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cbeea28d-2c06-4010-8ee6-19a199f2d008}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.297376, 0, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  29.297376, 4.572, 3.6576,               !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.6576,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f24a4ae5-3a11-4dda-ba30-38869c10070a}, !- Handle
  Zone OfL OfficeSmall A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad37cf3d-0031-4855-95f3-4988fdb49989}, !- Zone Air Inlet Port List
  {0b3bcebd-c102-4f39-b400-83ae2bec7178}, !- Zone Air Exhaust Port List
  {731461fe-3651-4c0d-803d-e0cac154c035}, !- Zone Air Node Name
  {c7fde87e-28ad-4a88-b6dc-205c3a6b7e68}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {de8894de-2bda-4718-838d-81413f9db418}, !- Group Rendering Name
  {b2e32538-7bcf-44ea-b392-5fab4cc53e07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efee1e2a-43c0-4122-9f44-1ae2cde4d9e6}, !- Handle
  Zone OfL OfficeSmall A  - Story ground Zone Air Node, !- Name
  {731461fe-3651-4c0d-803d-e0cac154c035}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {731461fe-3651-4c0d-803d-e0cac154c035}, !- Handle
  {f24a4ae5-3a11-4dda-ba30-38869c10070a}, !- Source Object
  11,                                     !- Outlet Port
  {efee1e2a-43c0-4122-9f44-1ae2cde4d9e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad37cf3d-0031-4855-95f3-4988fdb49989}, !- Handle
  {f24a4ae5-3a11-4dda-ba30-38869c10070a}, !- HVAC Component
  {e6c0d169-e3ef-40e0-8238-5021536fe6e4}; !- Port 1

OS:PortList,
  {0b3bcebd-c102-4f39-b400-83ae2bec7178}, !- Handle
  {f24a4ae5-3a11-4dda-ba30-38869c10070a}; !- HVAC Component

OS:PortList,
  {c7fde87e-28ad-4a88-b6dc-205c3a6b7e68}, !- Handle
  {f24a4ae5-3a11-4dda-ba30-38869c10070a}, !- HVAC Component
  {c1e9f9df-df12-4e54-a8ed-96f0da716798}; !- Port 1

OS:Sizing:Zone,
  {f7b2cc1b-ced8-492b-add1-c22d4cef6a22}, !- Handle
  {f24a4ae5-3a11-4dda-ba30-38869c10070a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {41faeed8-7e3a-44dd-a447-89f53d64c61a}, !- Handle
  Zone OfL OfficeSmall A  - Story ground Zone HVAC Equipment List, !- Name
  {f24a4ae5-3a11-4dda-ba30-38869c10070a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a4b58a9a-d38a-46cb-8633-445b39dce1c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2163c87c-5082-4586-a4f4-acd174149850}, !- Handle
  OfL OfficeSmall B  - Story ground,      !- Name
  {88f1024a-d259-4bdf-9e95-340bd47021af}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.850624,                              !- X Origin {m}
  -41.148,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a6fe19fc-da0d-4c4c-8b01-b1c11fb48334}, !- Building Story Name
  {e36a8911-3e97-457f-9e4e-f5f7b7851497}; !- Thermal Zone Name

OS:Surface,
  {16ba2151-0877-45f3-ad86-91bdc390f976}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {a0d503ae-fc30-43b3-8c65-0a1e43a4b542}, !- Construction Name
  {2163c87c-5082-4586-a4f4-acd174149850}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.105427357601e-15, 0,              !- X,Y,Z Vertex 1 {m}
  0, 82.296, 0,                           !- X,Y,Z Vertex 2 {m}
  29.297376, 82.296, 0,                   !- X,Y,Z Vertex 3 {m}
  29.297376, -7.105427357601e-15, 0;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {962d7e90-e0ea-4cf6-8418-978962648a7c}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2163c87c-5082-4586-a4f4-acd174149850}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5365a54d-a512-4cb3-a041-c948a4f9ba0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 82.296, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  0, 82.296, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -7.105427357601e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, -7.105427357601e-15, 3.6576;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e5a0cdb-0a43-4012-8df8-12403b2732c5}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2163c87c-5082-4586-a4f4-acd174149850}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ab483f1-4479-4174-ab25-a01e6a05d3f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.297376, 82.296, 3.6576,              !- X,Y,Z Vertex 1 {m}
  29.297376, 82.296, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 82.296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 82.296, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36369a84-a508-4123-99bf-164b3eeb7ae3}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2163c87c-5082-4586-a4f4-acd174149850}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {032eddcd-6e90-4265-90de-2c3756a1110c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.297376, -1.4210854715202e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  29.297376, -1.4210854715202e-14, 0,     !- X,Y,Z Vertex 2 {m}
  29.297376, 82.296, 0,                   !- X,Y,Z Vertex 3 {m}
  29.297376, 82.296, 3.6576;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d35a06da-3710-414b-a21e-7334bc7b925f}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2163c87c-5082-4586-a4f4-acd174149850}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a7483c2-4590-432c-a05c-1c3d6041b9b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.105427357601e-15, 3.6576,          !- X,Y,Z Vertex 1 {m}
  0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 2 {m}
  29.297376, 7.105427357601e-15, 0,       !- X,Y,Z Vertex 3 {m}
  29.297376, 7.105427357601e-15, 3.6576;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf28d052-a72e-408a-8503-02107070344a}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2163c87c-5082-4586-a4f4-acd174149850}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.297376, -7.105427357601e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  29.297376, 82.296, 3.6576,              !- X,Y,Z Vertex 2 {m}
  0, 82.296, 3.6576,                      !- X,Y,Z Vertex 3 {m}
  0, -7.105427357601e-15, 3.6576;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e36a8911-3e97-457f-9e4e-f5f7b7851497}, !- Handle
  Zone OfL OfficeSmall B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75538cdf-5855-4e75-84a3-41433e3d6d59}, !- Zone Air Inlet Port List
  {fb3d680c-3e10-4f44-b1ac-a47424142798}, !- Zone Air Exhaust Port List
  {77e0b71e-56e3-4568-a240-b3e48b88e5b8}, !- Zone Air Node Name
  {8928ae2a-0b32-44aa-8a9c-94b29a7b94f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0f2b4754-7ab2-49bd-8157-74d627cf9864}, !- Group Rendering Name
  {850ba620-9788-41ba-99ca-6cd7ea4b1a5a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {90e7b88a-de84-4fc9-a0dd-ce91931e1b3b}, !- Handle
  Zone OfL OfficeSmall B  - Story ground Zone Air Node, !- Name
  {77e0b71e-56e3-4568-a240-b3e48b88e5b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77e0b71e-56e3-4568-a240-b3e48b88e5b8}, !- Handle
  {e36a8911-3e97-457f-9e4e-f5f7b7851497}, !- Source Object
  11,                                     !- Outlet Port
  {90e7b88a-de84-4fc9-a0dd-ce91931e1b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75538cdf-5855-4e75-84a3-41433e3d6d59}, !- Handle
  {e36a8911-3e97-457f-9e4e-f5f7b7851497}, !- HVAC Component
  {8d977161-36ba-48d2-bd30-e578ae3d2ffe}; !- Port 1

OS:PortList,
  {fb3d680c-3e10-4f44-b1ac-a47424142798}, !- Handle
  {e36a8911-3e97-457f-9e4e-f5f7b7851497}; !- HVAC Component

OS:PortList,
  {8928ae2a-0b32-44aa-8a9c-94b29a7b94f8}, !- Handle
  {e36a8911-3e97-457f-9e4e-f5f7b7851497}, !- HVAC Component
  {7da9fad7-f152-4508-8ad9-c56c205024c6}; !- Port 1

OS:Sizing:Zone,
  {31514e3c-b819-4976-a1eb-4e7e20ffebae}, !- Handle
  {e36a8911-3e97-457f-9e4e-f5f7b7851497}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6eca5613-4f26-447f-bed4-d7dafd637525}, !- Handle
  Zone OfL OfficeSmall B  - Story ground Zone HVAC Equipment List, !- Name
  {e36a8911-3e97-457f-9e4e-f5f7b7851497}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a9e5f03d-e723-4426-9479-d6e5816e913a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cf0b6813-7a10-4d2c-8563-6aaba3961e9b}, !- Handle
  OfL OfficeSmall C  - Story ground,      !- Name
  {88f1024a-d259-4bdf-9e95-340bd47021af}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.850624,                              !- X Origin {m}
  41.148,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a6fe19fc-da0d-4c4c-8b01-b1c11fb48334}, !- Building Story Name
  {e3feac02-b7cb-402d-8c35-f4a620b853ae}; !- Thermal Zone Name

OS:Surface,
  {e1d2dcbe-0b54-41e7-ae43-a5b89d96443d}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {0383d244-36b0-4023-96d4-8d2c035b8c11}, !- Construction Name
  {cf0b6813-7a10-4d2c-8563-6aaba3961e9b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  29.297376, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  29.297376, 7.105427357601e-15, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5595bdd0-6f0b-40a3-bfbc-29de1df19753}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf0b6813-7a10-4d2c-8563-6aaba3961e9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {901d6e28-a35b-4f98-9ff6-b6233e2f02d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 3 {m}
  0, 7.105427357601e-15, 3.6576;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {657adc03-6b89-4111-a795-edd6c969453e}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf0b6813-7a10-4d2c-8563-6aaba3961e9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  29.297376, 4.572, 3.6576,               !- X,Y,Z Vertex 2 {m}
  29.297376, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40960dd9-6a84-4615-ad0d-bebdb890239e}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf0b6813-7a10-4d2c-8563-6aaba3961e9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a627826-e8dd-49bb-9425-0dd011d7a8f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.297376, 7.105427357601e-15, 3.6576,  !- X,Y,Z Vertex 1 {m}
  29.297376, 7.105427357601e-15, 0,       !- X,Y,Z Vertex 2 {m}
  29.297376, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  29.297376, 4.572, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ab483f1-4479-4174-ab25-a01e6a05d3f5}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf0b6813-7a10-4d2c-8563-6aaba3961e9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e5a0cdb-0a43-4012-8df8-12403b2732c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.105427357601e-15, 3.6576,          !- X,Y,Z Vertex 1 {m}
  0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 2 {m}
  29.297376, 7.105427357601e-15, 0,       !- X,Y,Z Vertex 3 {m}
  29.297376, 7.105427357601e-15, 3.6576;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c63325f8-45e9-44af-b7d9-1248859db6d1}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cf0b6813-7a10-4d2c-8563-6aaba3961e9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.297376, 7.105427357601e-15, 3.6576,  !- X,Y,Z Vertex 1 {m}
  29.297376, 4.572, 3.6576,               !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.6576,                       !- X,Y,Z Vertex 3 {m}
  0, 7.105427357601e-15, 3.6576;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e3feac02-b7cb-402d-8c35-f4a620b853ae}, !- Handle
  Zone OfL OfficeSmall C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11af4a61-9aa6-4ad2-aa75-b96b7c4b4450}, !- Zone Air Inlet Port List
  {1f5dddaf-20aa-4d07-902d-add2f220121c}, !- Zone Air Exhaust Port List
  {7433873c-d1b8-42f4-a326-2b4d3585b75e}, !- Zone Air Node Name
  {a9aeecb5-e36f-4a21-950b-7d5f71df0967}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {75028ba3-5471-4414-b469-ecbb4dccaf79}, !- Group Rendering Name
  {3d14ca9c-43cf-4273-b4bf-a4ecfc45727b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4460926d-0a36-41f4-8f50-7ac28cfa846c}, !- Handle
  Zone OfL OfficeSmall C  - Story ground Zone Air Node, !- Name
  {7433873c-d1b8-42f4-a326-2b4d3585b75e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7433873c-d1b8-42f4-a326-2b4d3585b75e}, !- Handle
  {e3feac02-b7cb-402d-8c35-f4a620b853ae}, !- Source Object
  11,                                     !- Outlet Port
  {4460926d-0a36-41f4-8f50-7ac28cfa846c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11af4a61-9aa6-4ad2-aa75-b96b7c4b4450}, !- Handle
  {e3feac02-b7cb-402d-8c35-f4a620b853ae}, !- HVAC Component
  {17a12adf-eb41-4f87-b300-d9ebd5b6d3c5}; !- Port 1

OS:PortList,
  {1f5dddaf-20aa-4d07-902d-add2f220121c}, !- Handle
  {e3feac02-b7cb-402d-8c35-f4a620b853ae}; !- HVAC Component

OS:PortList,
  {a9aeecb5-e36f-4a21-950b-7d5f71df0967}, !- Handle
  {e3feac02-b7cb-402d-8c35-f4a620b853ae}, !- HVAC Component
  {644b45ff-7b13-41b3-a984-0e939a79a442}; !- Port 1

OS:Sizing:Zone,
  {b1721f31-ca9e-48a7-a157-e353fe55d11d}, !- Handle
  {e3feac02-b7cb-402d-8c35-f4a620b853ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {195895a2-e447-414f-aa93-3c780db74f69}, !- Handle
  Zone OfL OfficeSmall C  - Story ground Zone HVAC Equipment List, !- Name
  {e3feac02-b7cb-402d-8c35-f4a620b853ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {06bf7138-378d-466a-add3-563ebef4a0af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {88750a2f-0ea9-499e-9d6d-4bfa56f23aa2}, !- Handle
  OfL OfficeSmall A end_b - Story ground, !- Name
  {88f1024a-d259-4bdf-9e95-340bd47021af}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.148,                                 !- X Origin {m}
  -45.72,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a6fe19fc-da0d-4c4c-8b01-b1c11fb48334}, !- Building Story Name
  {975f6c7a-cdca-4ca1-89e4-9052df92c1d9}; !- Thermal Zone Name

OS:Surface,
  {5bd13149-8758-4aa9-8fb9-ef8e5adf6b28}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {cb839d5d-d187-40c3-8f37-5a2ce6b08366}, !- Construction Name
  {88750a2f-0ea9-499e-9d6d-4bfa56f23aa2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a50e6008-38a7-4d8b-a5c4-6f10b9526473}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88750a2f-0ea9-499e-9d6d-4bfa56f23aa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7b26a60-a42e-4b20-8a22-6a07b7cad8ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc63efc9-f5b5-42ab-92aa-dd4feff5fd48}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88750a2f-0ea9-499e-9d6d-4bfa56f23aa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {846ba932-3304-4900-8c23-92ac082dcb47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11ceeaaa-9ce0-4302-8aed-a6c108d544b2}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88750a2f-0ea9-499e-9d6d-4bfa56f23aa2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  4.572, 0, 3.6576,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee5698da-be98-4a97-9ece-1e796ff3563f}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88750a2f-0ea9-499e-9d6d-4bfa56f23aa2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae03f3fd-aa9c-4608-a73b-4d25c7266388}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {88750a2f-0ea9-499e-9d6d-4bfa56f23aa2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.6576,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {975f6c7a-cdca-4ca1-89e4-9052df92c1d9}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e2b1e27-80f7-4949-80b1-6c2519c49976}, !- Zone Air Inlet Port List
  {4be50f9d-04b6-4ad2-819e-714f43f0352d}, !- Zone Air Exhaust Port List
  {c449e519-60cc-4433-bade-9671d6628bc8}, !- Zone Air Node Name
  {89c615c5-c08d-4b1d-be59-f531caa8af2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2af96281-6ca3-4dd6-80fe-af92f1c38c7e}, !- Group Rendering Name
  {8eccb5f2-12ea-4e87-81c4-ec2b07890316}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32b69a11-b3be-4754-a5dd-da44f8ae2af9}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground Zone Air Node, !- Name
  {c449e519-60cc-4433-bade-9671d6628bc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c449e519-60cc-4433-bade-9671d6628bc8}, !- Handle
  {975f6c7a-cdca-4ca1-89e4-9052df92c1d9}, !- Source Object
  11,                                     !- Outlet Port
  {32b69a11-b3be-4754-a5dd-da44f8ae2af9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e2b1e27-80f7-4949-80b1-6c2519c49976}, !- Handle
  {975f6c7a-cdca-4ca1-89e4-9052df92c1d9}, !- HVAC Component
  {52eafe90-9975-4ad3-86f8-b47afb649bad}; !- Port 1

OS:PortList,
  {4be50f9d-04b6-4ad2-819e-714f43f0352d}, !- Handle
  {975f6c7a-cdca-4ca1-89e4-9052df92c1d9}; !- HVAC Component

OS:PortList,
  {89c615c5-c08d-4b1d-be59-f531caa8af2d}, !- Handle
  {975f6c7a-cdca-4ca1-89e4-9052df92c1d9}, !- HVAC Component
  {7072e89c-309c-475f-813c-f59ca515dfc1}; !- Port 1

OS:Sizing:Zone,
  {5dfe819c-0fea-49b2-ae30-eb29e6b438e8}, !- Handle
  {975f6c7a-cdca-4ca1-89e4-9052df92c1d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {724c83c4-4cf5-4b35-8e1f-b0175f1ce4d3}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground Zone HVAC Equipment List, !- Name
  {975f6c7a-cdca-4ca1-89e4-9052df92c1d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {62e05eef-b79c-4413-9eac-b8b8b8f62170}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {59cac0d9-9efa-4bcc-8e8e-ea1277aef18a}, !- Handle
  OfL OfficeSmall B end_b - Story ground, !- Name
  {88f1024a-d259-4bdf-9e95-340bd47021af}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.148,                                 !- X Origin {m}
  -41.148,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a6fe19fc-da0d-4c4c-8b01-b1c11fb48334}, !- Building Story Name
  {02f67068-e3fe-42e5-a9f4-0702a8adc7ed}; !- Thermal Zone Name

OS:Surface,
  {9af50b13-5bfc-4845-b1b0-34f9be88789c}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {eeba4782-000a-45a6-a9fc-0b69cca95d87}, !- Construction Name
  {59cac0d9-9efa-4bcc-8e8e-ea1277aef18a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.105427357601e-15, 0,              !- X,Y,Z Vertex 1 {m}
  0, 82.296, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, 82.296, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -7.105427357601e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {032eddcd-6e90-4265-90de-2c3756a1110c}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59cac0d9-9efa-4bcc-8e8e-ea1277aef18a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36369a84-a508-4123-99bf-164b3eeb7ae3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 82.296, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  0, 82.296, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -1.4210854715202e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -1.4210854715202e-14, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a8709eb-4277-44b0-ae22-54bb773f3b6e}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59cac0d9-9efa-4bcc-8e8e-ea1277aef18a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bebce330-09d7-495e-ad5a-8eb668583076}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 82.296, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  4.572, 82.296, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 82.296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 82.296, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35c3b5b2-a017-43f7-84e3-fb77e7280d19}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59cac0d9-9efa-4bcc-8e8e-ea1277aef18a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 82.296, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  4.572, -7.105427357601e-15, 3.6576,     !- X,Y,Z Vertex 2 {m}
  4.572, -7.105427357601e-15, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 82.296, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {846ba932-3304-4900-8c23-92ac082dcb47}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59cac0d9-9efa-4bcc-8e8e-ea1277aef18a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc63efc9-f5b5-42ab-92aa-dd4feff5fd48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.105427357601e-15, 3.6576,          !- X,Y,Z Vertex 1 {m}
  0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 2 {m}
  4.572, 7.105427357601e-15, 0,           !- X,Y,Z Vertex 3 {m}
  4.572, 7.105427357601e-15, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2677090c-850c-4065-aa58-8dec6da1ad1c}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {59cac0d9-9efa-4bcc-8e8e-ea1277aef18a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -7.105427357601e-15, 3.6576,     !- X,Y,Z Vertex 1 {m}
  4.572, 82.296, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  0, 82.296, 3.6576,                      !- X,Y,Z Vertex 3 {m}
  0, -7.105427357601e-15, 3.6576;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {02f67068-e3fe-42e5-a9f4-0702a8adc7ed}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4956172-3a9b-4721-90ba-14cceb6e7569}, !- Zone Air Inlet Port List
  {37dc3541-9328-4ce0-8297-30073e85ffc9}, !- Zone Air Exhaust Port List
  {f9b7c7fc-72e4-44d0-90ed-ce2a14cbbb2a}, !- Zone Air Node Name
  {dbe2cd19-07bc-48ef-9d1a-3dc6aa25cc24}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {02f75945-a9b7-488a-9387-ea90a5cd0751}, !- Group Rendering Name
  {df40909b-3619-42bc-bbe6-b3ab52a46c10}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66fa3f56-fa54-4d73-b466-ce61e618ffbe}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground Zone Air Node, !- Name
  {f9b7c7fc-72e4-44d0-90ed-ce2a14cbbb2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9b7c7fc-72e4-44d0-90ed-ce2a14cbbb2a}, !- Handle
  {02f67068-e3fe-42e5-a9f4-0702a8adc7ed}, !- Source Object
  11,                                     !- Outlet Port
  {66fa3f56-fa54-4d73-b466-ce61e618ffbe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4956172-3a9b-4721-90ba-14cceb6e7569}, !- Handle
  {02f67068-e3fe-42e5-a9f4-0702a8adc7ed}, !- HVAC Component
  {033d7994-8876-41d5-a626-553511d89d0a}; !- Port 1

OS:PortList,
  {37dc3541-9328-4ce0-8297-30073e85ffc9}, !- Handle
  {02f67068-e3fe-42e5-a9f4-0702a8adc7ed}; !- HVAC Component

OS:PortList,
  {dbe2cd19-07bc-48ef-9d1a-3dc6aa25cc24}, !- Handle
  {02f67068-e3fe-42e5-a9f4-0702a8adc7ed}, !- HVAC Component
  {6bf8a694-4f41-46ac-94ac-56127ac21be8}; !- Port 1

OS:Sizing:Zone,
  {e8aa4eb4-772a-473b-a423-0da42a0597bc}, !- Handle
  {02f67068-e3fe-42e5-a9f4-0702a8adc7ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {be5401d2-ad40-4b93-8c05-351e213104d7}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground Zone HVAC Equipment List, !- Name
  {02f67068-e3fe-42e5-a9f4-0702a8adc7ed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b464c5f2-9015-42b0-8c94-36ab3b3d4e65}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b72b8fb5-8479-40c7-b0d1-18d00d923ad1}, !- Handle
  OfL OfficeSmall C end_b - Story ground, !- Name
  {88f1024a-d259-4bdf-9e95-340bd47021af}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.148,                                 !- X Origin {m}
  41.148,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a6fe19fc-da0d-4c4c-8b01-b1c11fb48334}, !- Building Story Name
  {73b5b756-9e38-4d0e-ad7a-48aac5d49011}; !- Thermal Zone Name

OS:Surface,
  {7900fb88-f075-4414-a8f5-c9ef6719441a}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {cb839d5d-d187-40c3-8f37-5a2ce6b08366}, !- Construction Name
  {b72b8fb5-8479-40c7-b0d1-18d00d923ad1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 7.105427357601e-15, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a627826-e8dd-49bb-9425-0dd011d7a8f0}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b72b8fb5-8479-40c7-b0d1-18d00d923ad1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40960dd9-6a84-4615-ad0d-bebdb890239e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 3 {m}
  0, 7.105427357601e-15, 3.6576;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fecc17c5-6c88-4bf1-8754-781c6979ec80}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b72b8fb5-8479-40c7-b0d1-18d00d923ad1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aac2a624-e7c1-4a3b-a92f-cdcd82a41902}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b72b8fb5-8479-40c7-b0d1-18d00d923ad1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  4.572, 7.105427357601e-15, 3.6576,      !- X,Y,Z Vertex 2 {m}
  4.572, 7.105427357601e-15, 0,           !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bebce330-09d7-495e-ad5a-8eb668583076}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b72b8fb5-8479-40c7-b0d1-18d00d923ad1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a8709eb-4277-44b0-ae22-54bb773f3b6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.105427357601e-15, 3.6576,          !- X,Y,Z Vertex 1 {m}
  0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 2 {m}
  4.572, 7.105427357601e-15, 0,           !- X,Y,Z Vertex 3 {m}
  4.572, 7.105427357601e-15, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aca31de-cc39-4778-bfcb-bc86ce94121e}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b72b8fb5-8479-40c7-b0d1-18d00d923ad1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.105427357601e-15, 3.6576,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.6576,                       !- X,Y,Z Vertex 3 {m}
  0, 7.105427357601e-15, 3.6576;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {73b5b756-9e38-4d0e-ad7a-48aac5d49011}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8775c30f-5223-46f5-8d70-4cea69e98bed}, !- Zone Air Inlet Port List
  {f4f4a5a1-5727-46ea-9bbf-f04389c3b997}, !- Zone Air Exhaust Port List
  {23d0b782-fbff-45ee-8ae5-ad952ca1676d}, !- Zone Air Node Name
  {ffdc247a-fd04-4c07-8c65-cf51401a9dcc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6032da37-c3e3-483a-8e4a-c91e6d29ff45}, !- Group Rendering Name
  {8fd88ce5-440d-4723-b34b-3e7431bbe97f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a264bb29-c562-47cf-b222-f01a9a70e2b4}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground Zone Air Node, !- Name
  {23d0b782-fbff-45ee-8ae5-ad952ca1676d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23d0b782-fbff-45ee-8ae5-ad952ca1676d}, !- Handle
  {73b5b756-9e38-4d0e-ad7a-48aac5d49011}, !- Source Object
  11,                                     !- Outlet Port
  {a264bb29-c562-47cf-b222-f01a9a70e2b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8775c30f-5223-46f5-8d70-4cea69e98bed}, !- Handle
  {73b5b756-9e38-4d0e-ad7a-48aac5d49011}, !- HVAC Component
  {a6ba30e3-2340-4ad4-bda6-19cb1e3b9fd0}; !- Port 1

OS:PortList,
  {f4f4a5a1-5727-46ea-9bbf-f04389c3b997}, !- Handle
  {73b5b756-9e38-4d0e-ad7a-48aac5d49011}; !- HVAC Component

OS:PortList,
  {ffdc247a-fd04-4c07-8c65-cf51401a9dcc}, !- Handle
  {73b5b756-9e38-4d0e-ad7a-48aac5d49011}, !- HVAC Component
  {af00689b-5eef-4452-8216-ec3e2ae3d623}; !- Port 1

OS:Sizing:Zone,
  {aeaf2a60-a53f-4f8b-b89c-d5ce08c7b654}, !- Handle
  {73b5b756-9e38-4d0e-ad7a-48aac5d49011}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b941ec18-c1d5-4aa1-a1d3-20b78bfc8346}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground Zone HVAC Equipment List, !- Name
  {73b5b756-9e38-4d0e-ad7a-48aac5d49011}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {adabd9b4-a5df-4f16-a251-ba849f683955}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {6d182f2f-f9ee-447d-b311-b4c9f54500ed}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ddab88a-1c63-46b4-8028-927f23af8909}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, 0, 1.42776539325843, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 1.42776539325843;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fff534f-e997-409a-a68f-db1f4a94ca92}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e529a794-81f9-4c25-9da7-657d99906f4e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.5466, 1.42776539325843, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.5466, 0.762,      !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0.0253999999999994, 1.42776539325843; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a812aa81-aa8c-4143-b9b8-807661da894c}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc20dbc2-c581-450f-b719-42de8b31ba34}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-15, 82.2706, 1.42077465101915, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 82.2706, 0.762,     !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 0.0253999999999905, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0.0253999999999905, 1.42077465101915; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f34042e7-9800-4ca5-b88b-565e77cda343}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c49c1af1-4a32-4058-ba26-e2796b3b7437}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.5466, 1.42776539325843, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.5466, 0.762,      !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 0.0254000000000065, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0.0254000000000065, 1.42776539325843; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd3af5c5-0607-4d57-97ca-97ac34a01f23}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b7e8b95b-2271-43f4-aab5-1a3c3b600079}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.42776539325843,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000065, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000065, 4.572, 1.42776539325843; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6afb3f84-fdd7-4bf8-8f72-b8340d08fc89}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2f2c3a3b-5205-4d92-aabe-c767e1c7e432}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.42113151997031,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  43.829224, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  43.829224, 0, 1.42113151997031;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be09e2b2-30c1-4fb9-8dbf-c1bdbc3c620a}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eeeacff1-2037-4524-a6af-55326a5a4a2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.351272, 4.572, 1.42664774055704,      !- X,Y,Z Vertex 1 {m}
  5.351272, 4.572, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 4.572, 1.42664774055704; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98c1501f-f379-4bda-a494-6255cb08580c}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95dc6949-98fe-44f9-a5b5-69cde5fc8444}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.829224, 4.572, 1.42113151997031,     !- X,Y,Z Vertex 1 {m}
  43.829224, 4.572, 0.762,                !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.572, 1.42113151997031; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b31bf085-9549-4e01-b702-af21e4cebb26}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {70ad2e8e-77b7-4f91-aa3d-258e66f31f44}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.42151155589523,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  29.271976, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  29.271976, 0, 1.42151155589523;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {251ba85b-b1e8-461f-8a34-1767c1b2fbcb}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a25e1a90-03a4-4407-b08b-45121892a28b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000022, 0, 1.42936701585566, !- X,Y,Z Vertex 1 {m}
  0.0254000000000022, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  3.741928, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  3.741928, 0, 1.42936701585566;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a8e353a-3b6c-4cb1-8f10-fdacb9e179f3}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aae66256-4135-450c-b947-b960b99398fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.741928, 4.572, 1.42936701585566,      !- X,Y,Z Vertex 1 {m}
  3.741928, 4.572, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000025, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000025, 4.572, 1.42936701585566; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61f6fa19-371b-4057-a1e2-3ba4484c54f0}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {75a6e826-b907-4d88-8338-f26acb652ff7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, 0, 1.42664774055704, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  5.351272, 0, 0.762,                     !- X,Y,Z Vertex 3 {m}
  5.351272, 0, 1.42664774055704;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32a25d3d-4e7d-44b6-be4d-b1671f072cb1}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {657adc03-6b89-4111-a795-edd6c969453e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.271976, 4.572, 1.42151155589523,     !- X,Y,Z Vertex 1 {m}
  29.271976, 4.572, 0.762,                !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.572, 1.42151155589523; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f807de69-23a4-44de-982a-0d1604681109}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee5698da-be98-4a97-9ece-1e796ff3563f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.42776539325843,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 1.42776539325843;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f347eb07-b932-465e-ae46-7a9632a944e8}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11ceeaaa-9ce0-4302-8aed-a6c108d544b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254, 1.42776539325843,        !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 1.42776539325843;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1e779c2-24c8-4dcd-938a-db8687e7e763}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35c3b5b2-a017-43f7-84e3-fb77e7280d19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999929, 1.42077465101915, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999929, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 82.2706, 0.762,                  !- X,Y,Z Vertex 3 {m}
  4.572, 82.2706, 1.42077465101915;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73f18ed5-204a-40b3-93e5-a778fc7ee19b}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fecc17c5-6c88-4bf1-8754-781c6979ec80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.42776539325843,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 1.42776539325843; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3de3fd79-99f0-4db3-a8e6-15da85508702}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aac2a624-e7c1-4a3b-a92f-cdcd82a41902}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000071, 1.42776539325843, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000071, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 1.42776539325843;        !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {50412738-85f7-49b7-b0fe-a0102c821c18}, !- Handle
  OfL LobbyWaiting People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c952442f-451e-436c-81cd-fd34e8dae3ac}, !- Handle
  OfL LobbyWaiting People,                !- Name
  {50412738-85f7-49b7-b0fe-a0102c821c18}, !- People Definition Name
  {9f44b3f4-82d1-4afc-8c2a-c49524a9c214}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb85c172-f7af-4bda-8241-81bd0761374d}, !- Work Efficiency Schedule Name
  {d8bd6074-af59-4a94-aeec-03e451eacdbd}, !- Clothing Insulation Schedule Name
  {c5721faa-e099-4f2b-b4eb-d4f720af60b2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d8bd6074-af59-4a94-aeec-03e451eacdbd}, !- Handle
  Clothing Schedule,                      !- Name
  {c8d01df6-9cc7-49c9-abb7-8a3aa54a329e}, !- Schedule Type Limits Name
  {37ac3dbd-80ff-4e64-9ce7-b0c84cc4d18a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37ac3dbd-80ff-4e64-9ce7-b0c84cc4d18a}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {c8d01df6-9cc7-49c9-abb7-8a3aa54a329e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cd41b40f-7509-40fc-a446-a69ea24ab03d}, !- Handle
  Schedule Rule 1,                        !- Name
  {d8bd6074-af59-4a94-aeec-03e451eacdbd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {58a6f0b5-9e41-4154-8884-0a008fc7fad5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {58a6f0b5-9e41-4154-8884-0a008fc7fad5}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {c8d01df6-9cc7-49c9-abb7-8a3aa54a329e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c8d01df6-9cc7-49c9-abb7-8a3aa54a329e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {c5721faa-e099-4f2b-b4eb-d4f720af60b2}, !- Handle
  Air Velocity Schedule,                  !- Name
  {415d556e-293a-4c84-bb06-850b2298ec31}, !- Schedule Type Limits Name
  {cbe2ce48-f040-465e-a21e-1c254add7eaa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbe2ce48-f040-465e-a21e-1c254add7eaa}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {415d556e-293a-4c84-bb06-850b2298ec31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {415d556e-293a-4c84-bb06-850b2298ec31}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {bb85c172-f7af-4bda-8241-81bd0761374d}, !- Handle
  Work Efficiency Schedule,               !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  {9027bbe3-c786-417b-84d8-8a1340b5783c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9027bbe3-c786-417b-84d8-8a1340b5783c}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {d7c0339d-a257-485a-bb75-64d27cb35732}, !- Handle
  OfL LobbyWaiting Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {864eefae-e528-4134-9bd0-512dc4ef7875}, !- Handle
  {d7c0339d-a257-485a-bb75-64d27cb35732}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60239699999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29670299999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {fdec543a-74d7-4ee0-9fe2-386bcefa26ec}, !- Handle
  OfL LobbyWaiting Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.51650408856373,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ef345a36-1a6a-420c-ac1c-f3edd4a01825}, !- Handle
  OfL LobbyWaiting Elec Equip,            !- Name
  {fdec543a-74d7-4ee0-9fe2-386bcefa26ec}, !- Electric Equipment Definition Name
  {9f44b3f4-82d1-4afc-8c2a-c49524a9c214}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3e034a79-657f-4452-a433-112031729e2a}, !- Handle
  OfL LobbyWaiting Ventilation,           !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ede694f8-a108-4be3-bd4c-93e7eaf45158}, !- Handle
  OfL LobbyWaiting Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4afcf94e-6719-4640-8164-f9b6a4702304}, !- Number of People Schedule Name
  {6c97105d-6c14-46ef-a8a5-99a1f3c0f14d}, !- People Activity Level Schedule Name
  {ba229a36-2ad1-4570-aad0-07637f362ffb}, !- Lighting Schedule Name
  {37dd46be-33a2-4ff7-a821-6482cbf0073f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed1973e8-5259-4727-b7a6-5374ad13b08a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4afcf94e-6719-4640-8164-f9b6a4702304}, !- Handle
  D_OfL_All_Occup_Yr,                     !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  {01b7389b-6846-4576-a731-49d8057475b5}, !- Default Day Schedule Name
  {1b411d09-3761-4db1-8b35-f2f834cb2baa}, !- Summer Design Day Schedule Name
  {9e985f6f-b2e6-41ed-8031-336520aa4a7a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {01b7389b-6846-4576-a731-49d8057475b5}, !- Handle
  D_OfL_All_Occup_Yr Default,             !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0456521739130435,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0434782608695652,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.041304347826087,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0391304347826087,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0369565217391304,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0347826086956522,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0326086956521739,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0304347826086956,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0282608695652174,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0260869565217391,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0239130434782609,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0217391304347826,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0195652173913043,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0173913043478261,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0152173913043478,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0130434782608696,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0108695652173913,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00869565217391304,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00652173913043478,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00434782608695652,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00217391304347826,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  10,                                     !- Hour 23
  30,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  10,                                     !- Hour 24
  45,                                     !- Minute 24
  0.075,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  0,                                      !- Minute 25
  0.15,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  15,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  11,                                     !- Hour 28
  45,                                     !- Minute 28
  0.475,                                  !- Value Until Time 28
  12,                                     !- Hour 29
  0,                                      !- Minute 29
  0.65,                                   !- Value Until Time 29
  12,                                     !- Hour 30
  15,                                     !- Minute 30
  0.825,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  30,                                     !- Minute 31
  1,                                      !- Value Until Time 31
  13,                                     !- Hour 32
  0,                                      !- Minute 32
  1,                                      !- Value Until Time 32
  13,                                     !- Hour 33
  15,                                     !- Minute 33
  0.95,                                   !- Value Until Time 33
  13,                                     !- Hour 34
  30,                                     !- Minute 34
  0.9,                                    !- Value Until Time 34
  13,                                     !- Hour 35
  45,                                     !- Minute 35
  0.85,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  0,                                      !- Minute 36
  0.8,                                    !- Value Until Time 36
  14,                                     !- Hour 37
  15,                                     !- Minute 37
  0.7,                                    !- Value Until Time 37
  14,                                     !- Hour 38
  30,                                     !- Minute 38
  0.6,                                    !- Value Until Time 38
  14,                                     !- Hour 39
  45,                                     !- Minute 39
  0.5,                                    !- Value Until Time 39
  15,                                     !- Hour 40
  0,                                      !- Minute 40
  0.4,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5,                                    !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.6,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.7,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8,                                    !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.85,                                   !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.9,                                    !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.95,                                   !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  1,                                      !- Value Until Time 48
  17,                                     !- Hour 49
  45,                                     !- Minute 49
  1,                                      !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.825,                                  !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.65,                                   !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.475,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.3,                                    !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.25,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.2,                                    !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.15,                                   !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0.1,                                    !- Value Until Time 57
  20,                                     !- Hour 58
  45,                                     !- Minute 58
  0.1,                                    !- Value Until Time 58
  21,                                     !- Hour 59
  0,                                      !- Minute 59
  0.0958333333333333,                     !- Value Until Time 59
  21,                                     !- Hour 60
  15,                                     !- Minute 60
  0.0916666666666667,                     !- Value Until Time 60
  21,                                     !- Hour 61
  30,                                     !- Minute 61
  0.0875,                                 !- Value Until Time 61
  21,                                     !- Hour 62
  45,                                     !- Minute 62
  0.0833333333333333,                     !- Value Until Time 62
  22,                                     !- Hour 63
  0,                                      !- Minute 63
  0.0791666666666667,                     !- Value Until Time 63
  22,                                     !- Hour 64
  15,                                     !- Minute 64
  0.075,                                  !- Value Until Time 64
  22,                                     !- Hour 65
  30,                                     !- Minute 65
  0.0708333333333333,                     !- Value Until Time 65
  22,                                     !- Hour 66
  45,                                     !- Minute 66
  0.0666666666666667,                     !- Value Until Time 66
  23,                                     !- Hour 67
  0,                                      !- Minute 67
  0.0625,                                 !- Value Until Time 67
  23,                                     !- Hour 68
  15,                                     !- Minute 68
  0.0583333333333333,                     !- Value Until Time 68
  23,                                     !- Hour 69
  30,                                     !- Minute 69
  0.0541666666666667,                     !- Value Until Time 69
  23,                                     !- Hour 70
  45,                                     !- Minute 70
  0.05,                                   !- Value Until Time 70
  24,                                     !- Hour 71
  0,                                      !- Minute 71
  0.0478260869565217;                     !- Value Until Time 71

OS:Schedule:Rule,
  {2c4fbfc4-09ed-4823-9fa2-3708a19e94d8}, !- Handle
  Schedule Rule 3,                        !- Name
  {4afcf94e-6719-4640-8164-f9b6a4702304}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d4a38b5d-351f-4440-b4a5-e5be92a49209}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4a38b5d-351f-4440-b4a5-e5be92a49209}, !- Handle
  D_OfL_All_Occup_Yr Sat Day,             !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0225,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  45,                                     !- Minute 3
  0.045,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0675,                                 !- Value Until Time 4
  9,                                      !- Hour 5
  15,                                     !- Minute 5
  0.09,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1425,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  45,                                     !- Minute 7
  0.195,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2475,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  15,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  14,                                     !- Hour 11
  15,                                     !- Minute 11
  0.285,                                  !- Value Until Time 11
  14,                                     !- Hour 12
  30,                                     !- Minute 12
  0.27,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  45,                                     !- Minute 13
  0.255,                                  !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  15,                                     !- Minute 15
  0.21,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  30,                                     !- Minute 16
  0.18,                                   !- Value Until Time 16
  15,                                     !- Hour 17
  45,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  16,                                     !- Hour 18
  0,                                      !- Minute 18
  0.12,                                   !- Value Until Time 18
  16,                                     !- Hour 19
  15,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  16,                                     !- Hour 20
  30,                                     !- Minute 20
  0.18,                                   !- Value Until Time 20
  16,                                     !- Hour 21
  45,                                     !- Minute 21
  0.21,                                   !- Value Until Time 21
  17,                                     !- Hour 22
  0,                                      !- Minute 22
  0.24,                                   !- Value Until Time 22
  17,                                     !- Hour 23
  15,                                     !- Minute 23
  0.255,                                  !- Value Until Time 23
  17,                                     !- Hour 24
  30,                                     !- Minute 24
  0.27,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  45,                                     !- Minute 25
  0.285,                                  !- Value Until Time 25
  18,                                     !- Hour 26
  0,                                      !- Minute 26
  0.3,                                    !- Value Until Time 26
  20,                                     !- Hour 27
  45,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  21,                                     !- Hour 28
  0,                                      !- Minute 28
  0.275,                                  !- Value Until Time 28
  21,                                     !- Hour 29
  15,                                     !- Minute 29
  0.25,                                   !- Value Until Time 29
  21,                                     !- Hour 30
  30,                                     !- Minute 30
  0.225,                                  !- Value Until Time 30
  21,                                     !- Hour 31
  45,                                     !- Minute 31
  0.2,                                    !- Value Until Time 31
  22,                                     !- Hour 32
  0,                                      !- Minute 32
  0.175,                                  !- Value Until Time 32
  22,                                     !- Hour 33
  15,                                     !- Minute 33
  0.15,                                   !- Value Until Time 33
  22,                                     !- Hour 34
  30,                                     !- Minute 34
  0.125,                                  !- Value Until Time 34
  22,                                     !- Hour 35
  45,                                     !- Minute 35
  0.1,                                    !- Value Until Time 35
  23,                                     !- Hour 36
  0,                                      !- Minute 36
  0.075,                                  !- Value Until Time 36
  23,                                     !- Hour 37
  15,                                     !- Minute 37
  0.05,                                   !- Value Until Time 37
  23,                                     !- Hour 38
  30,                                     !- Minute 38
  0.025,                                  !- Value Until Time 38
  23,                                     !- Hour 39
  45,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Day,
  {1b411d09-3761-4db1-8b35-f2f834cb2baa}, !- Handle
  D_OfL_All_Occup_Yr Summer Design Day,   !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ea8c5bf2-e57c-4f05-822d-43d48e958976}, !- Handle
  Schedule Rule 4,                        !- Name
  {4afcf94e-6719-4640-8164-f9b6a4702304}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c86a5a47-58ae-4075-9eff-0e927fcae814}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c86a5a47-58ae-4075-9eff-0e927fcae814}, !- Handle
  D_OfL_All_Occup_Yr Sun Day,             !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9e985f6f-b2e6-41ed-8031-336520aa4a7a}, !- Handle
  D_OfL_All_Occup_Yr Winter Design Day,   !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c97105d-6c14-46ef-a8a5-99a1f3c0f14d}, !- Handle
  DEER Activity 147W/person,              !- Name
  {52d2b79c-a3c3-40e2-9497-92b6cefef28a}, !- Schedule Type Limits Name
  {90115b20-19ed-4179-8546-cb7bf508cf26}, !- Default Day Schedule Name
  {616d3383-1a85-4a0b-ae46-1e3da7a8590d}, !- Summer Design Day Schedule Name
  {96fa8eab-80a3-444e-8098-f6bfab67c385}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {90115b20-19ed-4179-8546-cb7bf508cf26}, !- Handle
  DEER Activity 147W/person Default,      !- Name
  {52d2b79c-a3c3-40e2-9497-92b6cefef28a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  147,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  147;                                    !- Value Until Time 2

OS:Schedule:Day,
  {96fa8eab-80a3-444e-8098-f6bfab67c385}, !- Handle
  DEER Activity 147W/person Winter Design Day, !- Name
  {52d2b79c-a3c3-40e2-9497-92b6cefef28a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {616d3383-1a85-4a0b-ae46-1e3da7a8590d}, !- Handle
  DEER Activity 147W/person Summer Design Day, !- Name
  {52d2b79c-a3c3-40e2-9497-92b6cefef28a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {52d2b79c-a3c3-40e2-9497-92b6cefef28a}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {ba229a36-2ad1-4570-aad0-07637f362ffb}, !- Handle
  D17_OfL_LobWt_LF_Yr,                    !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  {00c05ea4-fc79-4b9b-a85a-7b6454f1dc32}, !- Default Day Schedule Name
  {150c245e-66f5-4daf-9591-5fe9f513af21}, !- Summer Design Day Schedule Name
  {264f2aeb-d1f2-41ae-a789-1edb8c2f7227}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {00c05ea4-fc79-4b9b-a85a-7b6454f1dc32}, !- Handle
  D17_OfL_LobWt_LF_Yr Default,            !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0976315789473684,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0952631578947369,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0928947368421053,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0905263157894737,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0881578947368421,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0857894736842105,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.083421052631579,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0810526315789474,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0786842105263158,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0763157894736842,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0739473684210526,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0715789473684211,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0692105263157895,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0668421052631579,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0644736842105263,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0621052631578947,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0597368421052632,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0573684210526316,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.055,                                  !- Value Until Time 20
  7,                                      !- Hour 21
  30,                                     !- Minute 21
  0.055,                                  !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.06875,                                !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.0825,                                 !- Value Until Time 23
  8,                                      !- Hour 24
  15,                                     !- Minute 24
  0.09625,                                !- Value Until Time 24
  8,                                      !- Hour 25
  30,                                     !- Minute 25
  0.11,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  45,                                     !- Minute 26
  0.1275,                                 !- Value Until Time 26
  9,                                      !- Hour 27
  0,                                      !- Minute 27
  0.145,                                  !- Value Until Time 27
  9,                                      !- Hour 28
  15,                                     !- Minute 28
  0.1625,                                 !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.18,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.205,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.23,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.255,                                  !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.28,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.3225,                                 !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.365,                                  !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4075,                                 !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  45,                                     !- Minute 38
  0.5125,                                 !- Value Until Time 38
  12,                                     !- Hour 39
  0,                                      !- Minute 39
  0.575,                                  !- Value Until Time 39
  12,                                     !- Hour 40
  15,                                     !- Minute 40
  0.6375,                                 !- Value Until Time 40
  12,                                     !- Hour 41
  30,                                     !- Minute 41
  0.7,                                    !- Value Until Time 41
  12,                                     !- Hour 42
  45,                                     !- Minute 42
  0.7075,                                 !- Value Until Time 42
  13,                                     !- Hour 43
  0,                                      !- Minute 43
  0.715,                                  !- Value Until Time 43
  13,                                     !- Hour 44
  15,                                     !- Minute 44
  0.7225,                                 !- Value Until Time 44
  13,                                     !- Hour 45
  30,                                     !- Minute 45
  0.73,                                   !- Value Until Time 45
  16,                                     !- Hour 46
  45,                                     !- Minute 46
  0.73,                                   !- Value Until Time 46
  17,                                     !- Hour 47
  0,                                      !- Minute 47
  0.715,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  15,                                     !- Minute 48
  0.7,                                    !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.685,                                  !- Value Until Time 49
  17,                                     !- Hour 50
  45,                                     !- Minute 50
  0.67,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  0,                                      !- Minute 51
  0.645,                                  !- Value Until Time 51
  18,                                     !- Hour 52
  15,                                     !- Minute 52
  0.62,                                   !- Value Until Time 52
  18,                                     !- Hour 53
  30,                                     !- Minute 53
  0.595,                                  !- Value Until Time 53
  18,                                     !- Hour 54
  45,                                     !- Minute 54
  0.57,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  0,                                      !- Minute 55
  0.535,                                  !- Value Until Time 55
  19,                                     !- Hour 56
  15,                                     !- Minute 56
  0.5,                                    !- Value Until Time 56
  19,                                     !- Hour 57
  30,                                     !- Minute 57
  0.465,                                  !- Value Until Time 57
  19,                                     !- Hour 58
  45,                                     !- Minute 58
  0.43,                                   !- Value Until Time 58
  20,                                     !- Hour 59
  0,                                      !- Minute 59
  0.3975,                                 !- Value Until Time 59
  20,                                     !- Hour 60
  15,                                     !- Minute 60
  0.365,                                  !- Value Until Time 60
  20,                                     !- Hour 61
  30,                                     !- Minute 61
  0.3325,                                 !- Value Until Time 61
  20,                                     !- Hour 62
  45,                                     !- Minute 62
  0.3,                                    !- Value Until Time 62
  21,                                     !- Hour 63
  0,                                      !- Minute 63
  0.275,                                  !- Value Until Time 63
  21,                                     !- Hour 64
  15,                                     !- Minute 64
  0.25,                                   !- Value Until Time 64
  21,                                     !- Hour 65
  30,                                     !- Minute 65
  0.225,                                  !- Value Until Time 65
  21,                                     !- Hour 66
  45,                                     !- Minute 66
  0.2,                                    !- Value Until Time 66
  22,                                     !- Hour 67
  0,                                      !- Minute 67
  0.1875,                                 !- Value Until Time 67
  22,                                     !- Hour 68
  15,                                     !- Minute 68
  0.175,                                  !- Value Until Time 68
  22,                                     !- Hour 69
  30,                                     !- Minute 69
  0.1625,                                 !- Value Until Time 69
  22,                                     !- Hour 70
  45,                                     !- Minute 70
  0.15,                                   !- Value Until Time 70
  23,                                     !- Hour 71
  0,                                      !- Minute 71
  0.1375,                                 !- Value Until Time 71
  23,                                     !- Hour 72
  15,                                     !- Minute 72
  0.125,                                  !- Value Until Time 72
  23,                                     !- Hour 73
  30,                                     !- Minute 73
  0.1125,                                 !- Value Until Time 73
  23,                                     !- Hour 74
  45,                                     !- Minute 74
  0.1,                                    !- Value Until Time 74
  24,                                     !- Hour 75
  0,                                      !- Minute 75
  0.1;                                    !- Value Until Time 75

OS:Schedule:Day,
  {150c245e-66f5-4daf-9591-5fe9f513af21}, !- Handle
  D17_OfL_LobWt_LF_Yr Summer Design Day,  !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {264f2aeb-d1f2-41ae-a789-1edb8c2f7227}, !- Handle
  D17_OfL_LobWt_LF_Yr Winter Design Day,  !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {37dd46be-33a2-4ff7-a821-6482cbf0073f}, !- Handle
  D_OfL_All_Misc_Yr,                      !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  {5227b603-abb2-43a7-aa49-a16cec469d7b}, !- Default Day Schedule Name
  {8b7c4bac-eb3b-459a-9b6e-b546780bd09a}, !- Summer Design Day Schedule Name
  {122f3529-0069-44cf-ad7a-ccac02a585db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5227b603-abb2-43a7-aa49-a16cec469d7b}, !- Handle
  D_OfL_All_Misc_Yr Default,              !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  45,                                     !- Minute 2
  0.425,                                  !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.45,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  15,                                     !- Minute 4
  0.475,                                  !- Value Until Time 4
  11,                                     !- Hour 5
  30,                                     !- Minute 5
  0.5,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  45,                                     !- Minute 6
  0.575,                                  !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  15,                                     !- Minute 8
  0.725,                                  !- Value Until Time 8
  12,                                     !- Hour 9
  30,                                     !- Minute 9
  0.8,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  45,                                     !- Minute 10
  0.825,                                  !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.85,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  15,                                     !- Minute 12
  0.875,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  30,                                     !- Minute 13
  0.908333333333333,                      !- Value Until Time 13
  13,                                     !- Hour 14
  45,                                     !- Minute 14
  0.916666666666667,                      !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.925,                                  !- Value Until Time 15
  14,                                     !- Hour 16
  15,                                     !- Minute 16
  0.91875,                                !- Value Until Time 16
  14,                                     !- Hour 17
  30,                                     !- Minute 17
  0.9125,                                 !- Value Until Time 17
  14,                                     !- Hour 18
  45,                                     !- Minute 18
  0.90625,                                !- Value Until Time 18
  15,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  16,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  16,                                     !- Hour 21
  15,                                     !- Minute 21
  0.891666666666667,                      !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.883333333333333,                      !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.875,                                  !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.8375,                                 !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.825,                                  !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.8125,                                 !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.8,                                    !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.75,                                   !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.7,                                    !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.65,                                   !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.6,                                    !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.575,                                  !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.55,                                   !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.525,                                  !- Value Until Time 34
  19,                                     !- Hour 35
  45,                                     !- Minute 35
  0.5,                                    !- Value Until Time 35
  20,                                     !- Hour 36
  0,                                      !- Minute 36
  0.4875,                                 !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.475,                                  !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0.4625,                                 !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.45,                                   !- Value Until Time 39
  21,                                     !- Hour 40
  45,                                     !- Minute 40
  0.45,                                   !- Value Until Time 40
  22,                                     !- Hour 41
  0,                                      !- Minute 41
  0.44375,                                !- Value Until Time 41
  22,                                     !- Hour 42
  15,                                     !- Minute 42
  0.4375,                                 !- Value Until Time 42
  22,                                     !- Hour 43
  30,                                     !- Minute 43
  0.43125,                                !- Value Until Time 43
  22,                                     !- Hour 44
  45,                                     !- Minute 44
  0.425,                                  !- Value Until Time 44
  23,                                     !- Hour 45
  0,                                      !- Minute 45
  0.41875,                                !- Value Until Time 45
  23,                                     !- Hour 46
  15,                                     !- Minute 46
  0.4125,                                 !- Value Until Time 46
  23,                                     !- Hour 47
  30,                                     !- Minute 47
  0.40625,                                !- Value Until Time 47
  23,                                     !- Hour 48
  45,                                     !- Minute 48
  0.4,                                    !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.4;                                    !- Value Until Time 49

OS:Schedule:Day,
  {8b7c4bac-eb3b-459a-9b6e-b546780bd09a}, !- Handle
  D_OfL_All_Misc_Yr Summer Design Day,    !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {122f3529-0069-44cf-ad7a-ccac02a585db}, !- Handle
  D_OfL_All_Misc_Yr Winter Design Day,    !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed1973e8-5259-4727-b7a6-5374ad13b08a}, !- Handle
  D_OfL_All_C_Inf_Yr,                     !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  {7139aa1c-70c6-48f6-b8cf-c1a238af74bf}, !- Default Day Schedule Name
  {ce554c64-0050-4071-be79-e1f621712825}, !- Summer Design Day Schedule Name
  {7df68f00-c581-4374-87ee-bbf8bd4e5bfa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7139aa1c-70c6-48f6-b8cf-c1a238af74bf}, !- Handle
  D_OfL_All_C_Inf_Yr Default,             !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cf740179-3d30-4edf-aec1-fadb56771a61}, !- Handle
  Schedule Rule 9,                        !- Name
  {ed1973e8-5259-4727-b7a6-5374ad13b08a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d9e26671-8aae-4fee-86e4-367503e99751}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9e26671-8aae-4fee-86e4-367503e99751}, !- Handle
  D_OfL_All_C_Inf_Yr Default|Wkdy Day,    !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {72cfdba1-7f21-4888-932e-31742c46cae8}, !- Handle
  Schedule Rule 10,                       !- Name
  {ed1973e8-5259-4727-b7a6-5374ad13b08a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8e0e54d1-4228-4863-ae31-31ec86c0ab97}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e0e54d1-4228-4863-ae31-31ec86c0ab97}, !- Handle
  D_OfL_All_C_Inf_Yr Sat Day,             !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ce554c64-0050-4071-be79-e1f621712825}, !- Handle
  D_OfL_All_C_Inf_Yr Summer Design Day,   !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5060fef1-c4a2-480d-add2-325d931f9976}, !- Handle
  Schedule Rule 11,                       !- Name
  {ed1973e8-5259-4727-b7a6-5374ad13b08a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c2aaf6e-58cd-4b15-bbae-2150413d5d31}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c2aaf6e-58cd-4b15-bbae-2150413d5d31}, !- Handle
  D_OfL_All_C_Inf_Yr Sun Day,             !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7df68f00-c581-4374-87ee-bbf8bd4e5bfa}, !- Handle
  D_OfL_All_C_Inf_Yr Winter Design Day,   !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {57638e9c-f94a-4995-87f5-6154f39bfebd}, !- Handle
  OfL MechElecRoom People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0236806029167614,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4de29830-93f7-47b5-bc7e-e06596073826}, !- Handle
  OfL MechElecRoom People,                !- Name
  {57638e9c-f94a-4995-87f5-6154f39bfebd}, !- People Definition Name
  {6b0670ed-4f20-439e-85e2-642cd8a555a9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb85c172-f7af-4bda-8241-81bd0761374d}, !- Work Efficiency Schedule Name
  {d8bd6074-af59-4a94-aeec-03e451eacdbd}, !- Clothing Insulation Schedule Name
  {c5721faa-e099-4f2b-b4eb-d4f720af60b2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0ba9e010-4d13-4e86-8a44-a20be67fd513}, !- Handle
  OfL MechElecRoom Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {1619f744-4d13-4a68-8b19-5c2e0174e31e}, !- Handle
  {0ba9e010-4d13-4e86-8a44-a20be67fd513}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {bc6a68d7-fc51-48d9-9e72-5670ceaeeed4}, !- Handle
  OfL MechElecRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.26042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d134d883-a302-40b5-a208-8564ebc81893}, !- Handle
  OfL MechElecRoom Elec Equip,            !- Name
  {bc6a68d7-fc51-48d9-9e72-5670ceaeeed4}, !- Electric Equipment Definition Name
  {6b0670ed-4f20-439e-85e2-642cd8a555a9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {33bdbed6-23de-45a9-92bd-677d92193d45}, !- Handle
  OfL MechElecRoom Ventilation,           !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {befbb126-b15f-4ee0-816b-97e2a94a48f0}, !- Handle
  OfL MechElecRoom Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4afcf94e-6719-4640-8164-f9b6a4702304}, !- Number of People Schedule Name
  {6c97105d-6c14-46ef-a8a5-99a1f3c0f14d}, !- People Activity Level Schedule Name
  {1c4d7400-d95b-4ce3-abec-5f61c5da2d51}, !- Lighting Schedule Name
  {37dd46be-33a2-4ff7-a821-6482cbf0073f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed1973e8-5259-4727-b7a6-5374ad13b08a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1c4d7400-d95b-4ce3-abec-5f61c5da2d51}, !- Handle
  D17_OfL_Mech_LF_Yr,                     !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  {14025ffd-ed18-404d-abab-7b2f955a31ec}, !- Default Day Schedule Name
  {dceff30d-c390-4253-9bb6-c88bd3a1cc65}, !- Summer Design Day Schedule Name
  {2bce6442-452d-4f75-a041-33a2a436d246}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14025ffd-ed18-404d-abab-7b2f955a31ec}, !- Handle
  D17_OfL_Mech_LF_Yr Default,             !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0976315789473684,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0952631578947369,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0928947368421053,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0905263157894737,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0881578947368421,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0857894736842105,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.083421052631579,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0810526315789474,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0786842105263158,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0763157894736842,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0739473684210526,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0715789473684211,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0692105263157895,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0668421052631579,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0644736842105263,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0621052631578947,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0597368421052632,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0573684210526316,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.055,                                  !- Value Until Time 20
  7,                                      !- Hour 21
  30,                                     !- Minute 21
  0.055,                                  !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.06875,                                !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.0825,                                 !- Value Until Time 23
  8,                                      !- Hour 24
  15,                                     !- Minute 24
  0.09625,                                !- Value Until Time 24
  8,                                      !- Hour 25
  30,                                     !- Minute 25
  0.11,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  45,                                     !- Minute 26
  0.1275,                                 !- Value Until Time 26
  9,                                      !- Hour 27
  0,                                      !- Minute 27
  0.145,                                  !- Value Until Time 27
  9,                                      !- Hour 28
  15,                                     !- Minute 28
  0.1625,                                 !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.18,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.205,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.23,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.255,                                  !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.28,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.3225,                                 !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.365,                                  !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4075,                                 !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  45,                                     !- Minute 38
  0.5125,                                 !- Value Until Time 38
  12,                                     !- Hour 39
  0,                                      !- Minute 39
  0.575,                                  !- Value Until Time 39
  12,                                     !- Hour 40
  15,                                     !- Minute 40
  0.6375,                                 !- Value Until Time 40
  12,                                     !- Hour 41
  30,                                     !- Minute 41
  0.7,                                    !- Value Until Time 41
  12,                                     !- Hour 42
  45,                                     !- Minute 42
  0.7075,                                 !- Value Until Time 42
  13,                                     !- Hour 43
  0,                                      !- Minute 43
  0.715,                                  !- Value Until Time 43
  13,                                     !- Hour 44
  15,                                     !- Minute 44
  0.7225,                                 !- Value Until Time 44
  13,                                     !- Hour 45
  30,                                     !- Minute 45
  0.73,                                   !- Value Until Time 45
  16,                                     !- Hour 46
  45,                                     !- Minute 46
  0.73,                                   !- Value Until Time 46
  17,                                     !- Hour 47
  0,                                      !- Minute 47
  0.715,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  15,                                     !- Minute 48
  0.7,                                    !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.685,                                  !- Value Until Time 49
  17,                                     !- Hour 50
  45,                                     !- Minute 50
  0.67,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  0,                                      !- Minute 51
  0.645,                                  !- Value Until Time 51
  18,                                     !- Hour 52
  15,                                     !- Minute 52
  0.62,                                   !- Value Until Time 52
  18,                                     !- Hour 53
  30,                                     !- Minute 53
  0.595,                                  !- Value Until Time 53
  18,                                     !- Hour 54
  45,                                     !- Minute 54
  0.57,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  0,                                      !- Minute 55
  0.535,                                  !- Value Until Time 55
  19,                                     !- Hour 56
  15,                                     !- Minute 56
  0.5,                                    !- Value Until Time 56
  19,                                     !- Hour 57
  30,                                     !- Minute 57
  0.465,                                  !- Value Until Time 57
  19,                                     !- Hour 58
  45,                                     !- Minute 58
  0.43,                                   !- Value Until Time 58
  20,                                     !- Hour 59
  0,                                      !- Minute 59
  0.3975,                                 !- Value Until Time 59
  20,                                     !- Hour 60
  15,                                     !- Minute 60
  0.365,                                  !- Value Until Time 60
  20,                                     !- Hour 61
  30,                                     !- Minute 61
  0.3325,                                 !- Value Until Time 61
  20,                                     !- Hour 62
  45,                                     !- Minute 62
  0.3,                                    !- Value Until Time 62
  21,                                     !- Hour 63
  0,                                      !- Minute 63
  0.275,                                  !- Value Until Time 63
  21,                                     !- Hour 64
  15,                                     !- Minute 64
  0.25,                                   !- Value Until Time 64
  21,                                     !- Hour 65
  30,                                     !- Minute 65
  0.225,                                  !- Value Until Time 65
  21,                                     !- Hour 66
  45,                                     !- Minute 66
  0.2,                                    !- Value Until Time 66
  22,                                     !- Hour 67
  0,                                      !- Minute 67
  0.1875,                                 !- Value Until Time 67
  22,                                     !- Hour 68
  15,                                     !- Minute 68
  0.175,                                  !- Value Until Time 68
  22,                                     !- Hour 69
  30,                                     !- Minute 69
  0.1625,                                 !- Value Until Time 69
  22,                                     !- Hour 70
  45,                                     !- Minute 70
  0.15,                                   !- Value Until Time 70
  23,                                     !- Hour 71
  0,                                      !- Minute 71
  0.1375,                                 !- Value Until Time 71
  23,                                     !- Hour 72
  15,                                     !- Minute 72
  0.125,                                  !- Value Until Time 72
  23,                                     !- Hour 73
  30,                                     !- Minute 73
  0.1125,                                 !- Value Until Time 73
  23,                                     !- Hour 74
  45,                                     !- Minute 74
  0.1,                                    !- Value Until Time 74
  24,                                     !- Hour 75
  0,                                      !- Minute 75
  0.1;                                    !- Value Until Time 75

OS:Schedule:Day,
  {dceff30d-c390-4253-9bb6-c88bd3a1cc65}, !- Handle
  D17_OfL_Mech_LF_Yr Summer Design Day,   !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2bce6442-452d-4f75-a041-33a2a436d246}, !- Handle
  D17_OfL_Mech_LF_Yr Winter Design Day,   !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {db00dd4c-8db9-41ae-9030-a1c4a0314949}, !- Handle
  OfL OfficeOpen People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f6c6629d-b9e2-4ead-84bf-b9027ab84e33}, !- Handle
  OfL OfficeOpen People,                  !- Name
  {db00dd4c-8db9-41ae-9030-a1c4a0314949}, !- People Definition Name
  {985f052e-8871-45b1-930e-cd0482e44c3f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb85c172-f7af-4bda-8241-81bd0761374d}, !- Work Efficiency Schedule Name
  {d8bd6074-af59-4a94-aeec-03e451eacdbd}, !- Clothing Insulation Schedule Name
  {c5721faa-e099-4f2b-b4eb-d4f720af60b2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2bfc2136-9cc7-40f3-997a-66059e29d668}, !- Handle
  OfL OfficeOpen Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {c8eec428-f3d5-4526-8c0b-9da63e4717a9}, !- Handle
  {2bfc2136-9cc7-40f3-997a-66059e29d668}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60239699999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29670299999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {371067bb-8b2b-4a58-9184-fb5d5376ba2f}, !- Handle
  OfL OfficeOpen Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.9531589063178,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {df6e35d2-239b-430d-a21e-73c45b65f5e2}, !- Handle
  OfL OfficeOpen Elec Equip,              !- Name
  {371067bb-8b2b-4a58-9184-fb5d5376ba2f}, !- Electric Equipment Definition Name
  {985f052e-8871-45b1-930e-cd0482e44c3f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2440e39d-7172-4dc7-835f-e4923fe6ff64}, !- Handle
  OfL OfficeOpen Ventilation,             !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {da99169d-b53c-4232-beee-ba4f14da652e}, !- Handle
  OfL OfficeOpen Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4afcf94e-6719-4640-8164-f9b6a4702304}, !- Number of People Schedule Name
  {1035f13f-dc91-438b-af07-723591176a54}, !- People Activity Level Schedule Name
  {77384948-687d-4a66-8626-b3438216c6e6}, !- Lighting Schedule Name
  {37dd46be-33a2-4ff7-a821-6482cbf0073f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed1973e8-5259-4727-b7a6-5374ad13b08a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1035f13f-dc91-438b-af07-723591176a54}, !- Handle
  DEER Activity 132W/person,              !- Name
  {52d2b79c-a3c3-40e2-9497-92b6cefef28a}, !- Schedule Type Limits Name
  {e7e53e38-89fa-4ddb-9d31-8bd7dbd849d4}, !- Default Day Schedule Name
  {db801a5c-ca6c-4cbd-8034-9e697ba8bd87}, !- Summer Design Day Schedule Name
  {4c3bf08d-634a-4049-89bd-1511626b6d04}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e7e53e38-89fa-4ddb-9d31-8bd7dbd849d4}, !- Handle
  DEER Activity 132W/person Default,      !- Name
  {52d2b79c-a3c3-40e2-9497-92b6cefef28a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  132,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  132;                                    !- Value Until Time 2

OS:Schedule:Day,
  {4c3bf08d-634a-4049-89bd-1511626b6d04}, !- Handle
  DEER Activity 132W/person Winter Design Day, !- Name
  {52d2b79c-a3c3-40e2-9497-92b6cefef28a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {db801a5c-ca6c-4cbd-8034-9e697ba8bd87}, !- Handle
  DEER Activity 132W/person Summer Design Day, !- Name
  {52d2b79c-a3c3-40e2-9497-92b6cefef28a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {77384948-687d-4a66-8626-b3438216c6e6}, !- Handle
  D17_OfL_OffOpn_LF_Yr,                   !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  {5acbe59d-2862-47f5-a5e7-7f2840b11c3d}, !- Default Day Schedule Name
  {f42b8a7e-73f5-44c4-806d-8be9d44832bf}, !- Summer Design Day Schedule Name
  {db636e60-d770-41ff-93bb-bab86426b8fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5acbe59d-2862-47f5-a5e7-7f2840b11c3d}, !- Handle
  D17_OfL_OffOpn_LF_Yr Default,           !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.125,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.106666666666667,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.113333333333333,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.12,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.126666666666667,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.133333333333333,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.14,                                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.146666666666667,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.153333333333333,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.16,                                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.166666666666667,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.173333333333333,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.18,                                   !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.186666666666667,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.193333333333333,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  7,                                      !- Hour 20
  45,                                     !- Minute 20
  0.205,                                  !- Value Until Time 20
  8,                                      !- Hour 21
  0,                                      !- Minute 21
  0.21,                                   !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.215,                                  !- Value Until Time 22
  8,                                      !- Hour 23
  30,                                     !- Minute 23
  0.22,                                   !- Value Until Time 23
  8,                                      !- Hour 24
  45,                                     !- Minute 24
  0.24,                                   !- Value Until Time 24
  9,                                      !- Hour 25
  0,                                      !- Minute 25
  0.26,                                   !- Value Until Time 25
  9,                                      !- Hour 26
  15,                                     !- Minute 26
  0.28,                                   !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  9,                                      !- Hour 28
  45,                                     !- Minute 28
  0.33,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  0,                                      !- Minute 29
  0.36,                                   !- Value Until Time 29
  10,                                     !- Hour 30
  15,                                     !- Minute 30
  0.39,                                   !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.42,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  45,                                     !- Minute 32
  0.4525,                                 !- Value Until Time 32
  11,                                     !- Hour 33
  0,                                      !- Minute 33
  0.485,                                  !- Value Until Time 33
  11,                                     !- Hour 34
  15,                                     !- Minute 34
  0.5175,                                 !- Value Until Time 34
  11,                                     !- Hour 35
  30,                                     !- Minute 35
  0.55,                                   !- Value Until Time 35
  11,                                     !- Hour 36
  45,                                     !- Minute 36
  0.5875,                                 !- Value Until Time 36
  12,                                     !- Hour 37
  0,                                      !- Minute 37
  0.625,                                  !- Value Until Time 37
  12,                                     !- Hour 38
  15,                                     !- Minute 38
  0.6625,                                 !- Value Until Time 38
  12,                                     !- Hour 39
  30,                                     !- Minute 39
  0.7,                                    !- Value Until Time 39
  12,                                     !- Hour 40
  45,                                     !- Minute 40
  0.71,                                   !- Value Until Time 40
  13,                                     !- Hour 41
  0,                                      !- Minute 41
  0.72,                                   !- Value Until Time 41
  13,                                     !- Hour 42
  15,                                     !- Minute 42
  0.73,                                   !- Value Until Time 42
  13,                                     !- Hour 43
  30,                                     !- Minute 43
  0.74,                                   !- Value Until Time 43
  16,                                     !- Hour 44
  45,                                     !- Minute 44
  0.74,                                   !- Value Until Time 44
  17,                                     !- Hour 45
  0,                                      !- Minute 45
  0.685,                                  !- Value Until Time 45
  17,                                     !- Hour 46
  15,                                     !- Minute 46
  0.67,                                   !- Value Until Time 46
  17,                                     !- Hour 47
  30,                                     !- Minute 47
  0.655,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  45,                                     !- Minute 48
  0.64,                                   !- Value Until Time 48
  18,                                     !- Hour 49
  0,                                      !- Minute 49
  0.605,                                  !- Value Until Time 49
  18,                                     !- Hour 50
  15,                                     !- Minute 50
  0.57,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  30,                                     !- Minute 51
  0.535,                                  !- Value Until Time 51
  18,                                     !- Hour 52
  45,                                     !- Minute 52
  0.5,                                    !- Value Until Time 52
  19,                                     !- Hour 53
  0,                                      !- Minute 53
  0.48,                                   !- Value Until Time 53
  19,                                     !- Hour 54
  15,                                     !- Minute 54
  0.46,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.44,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.42,                                   !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.39,                                   !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.36,                                   !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.33,                                   !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.3,                                    !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.2875,                                 !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.275,                                  !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.2625,                                 !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.25,                                   !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.2425,                                 !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.235,                                  !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.2275,                                 !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.22,                                   !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
