  0.215,                                  !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.21,                                   !- Value Until Time 70
  23,                                     !- Hour 71
  30,                                     !- Minute 71
  0.205,                                  !- Value Until Time 71
  23,                                     !- Hour 72
  45,                                     !- Minute 72
  0.2,                                    !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0.175;                                  !- Value Until Time 73

OS:Schedule:Day,
  {f42b8a7e-73f5-44c4-806d-8be9d44832bf}, !- Handle
  D17_OfL_OffOpn_LF_Yr Summer Design Day, !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db636e60-d770-41ff-93bb-bab86426b8fb}, !- Handle
  D17_OfL_OffOpn_LF_Yr Winter Design Day, !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {839b09e9-3d26-4fc9-8b9c-b660884dca6a}, !- Handle
  OfL OfficeSmall People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0473612058335228,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {469c940b-6eaa-4c55-96d4-4d2d715ea999}, !- Handle
  OfL OfficeSmall People,                 !- Name
  {839b09e9-3d26-4fc9-8b9c-b660884dca6a}, !- People Definition Name
  {88f1024a-d259-4bdf-9e95-340bd47021af}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bb85c172-f7af-4bda-8241-81bd0761374d}, !- Work Efficiency Schedule Name
  {d8bd6074-af59-4a94-aeec-03e451eacdbd}, !- Clothing Insulation Schedule Name
  {c5721faa-e099-4f2b-b4eb-d4f720af60b2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cf11e370-3f0d-4168-b4d0-c9e3f86983c9}, !- Handle
  OfL OfficeSmall Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {cdb6fe66-b2e4-45e1-a042-25e561876ff3}, !- Handle
  {cf11e370-3f0d-4168-b4d0-c9e3f86983c9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {88169557-2930-4ef0-82f1-8eef5f6a4427}, !- Handle
  OfL OfficeSmall Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.9531589063178,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5c19eba8-79b5-4264-857e-a3b194883a0e}, !- Handle
  OfL OfficeSmall Elec Equip,             !- Name
  {88169557-2930-4ef0-82f1-8eef5f6a4427}, !- Electric Equipment Definition Name
  {88f1024a-d259-4bdf-9e95-340bd47021af}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5688a30c-a3a9-487d-bdb1-cabf108017e2}, !- Handle
  OfL OfficeSmall Ventilation,            !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2016b46a-8fd4-4e3f-8e86-10b9d3cfe919}, !- Handle
  OfL OfficeSmall Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4afcf94e-6719-4640-8164-f9b6a4702304}, !- Number of People Schedule Name
  {1035f13f-dc91-438b-af07-723591176a54}, !- People Activity Level Schedule Name
  {89ff9b5c-c5d4-413a-b2c0-9860dca86956}, !- Lighting Schedule Name
  {37dd46be-33a2-4ff7-a821-6482cbf0073f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed1973e8-5259-4727-b7a6-5374ad13b08a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {89ff9b5c-c5d4-413a-b2c0-9860dca86956}, !- Handle
  D17_OfL_OffSm_LF_Yr,                    !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  {818d5673-8bcb-4246-b1a2-333ab8bdc2a8}, !- Default Day Schedule Name
  {13b33815-bb6f-49d7-8130-5f2326b0371f}, !- Summer Design Day Schedule Name
  {a826b935-6ec1-4277-81d8-29a08574e195}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {818d5673-8bcb-4246-b1a2-333ab8bdc2a8}, !- Handle
  D17_OfL_OffSm_LF_Yr Default,            !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.125,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.106666666666667,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.113333333333333,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.12,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.126666666666667,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.133333333333333,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.14,                                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.146666666666667,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.153333333333333,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.16,                                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.166666666666667,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.173333333333333,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.18,                                   !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.186666666666667,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.193333333333333,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  7,                                      !- Hour 20
  45,                                     !- Minute 20
  0.205,                                  !- Value Until Time 20
  8,                                      !- Hour 21
  0,                                      !- Minute 21
  0.21,                                   !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.215,                                  !- Value Until Time 22
  8,                                      !- Hour 23
  30,                                     !- Minute 23
  0.22,                                   !- Value Until Time 23
  8,                                      !- Hour 24
  45,                                     !- Minute 24
  0.24,                                   !- Value Until Time 24
  9,                                      !- Hour 25
  0,                                      !- Minute 25
  0.26,                                   !- Value Until Time 25
  9,                                      !- Hour 26
  15,                                     !- Minute 26
  0.28,                                   !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  9,                                      !- Hour 28
  45,                                     !- Minute 28
  0.33,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  0,                                      !- Minute 29
  0.36,                                   !- Value Until Time 29
  10,                                     !- Hour 30
  15,                                     !- Minute 30
  0.39,                                   !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.42,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  45,                                     !- Minute 32
  0.4525,                                 !- Value Until Time 32
  11,                                     !- Hour 33
  0,                                      !- Minute 33
  0.485,                                  !- Value Until Time 33
  11,                                     !- Hour 34
  15,                                     !- Minute 34
  0.5175,                                 !- Value Until Time 34
  11,                                     !- Hour 35
  30,                                     !- Minute 35
  0.55,                                   !- Value Until Time 35
  11,                                     !- Hour 36
  45,                                     !- Minute 36
  0.5875,                                 !- Value Until Time 36
  12,                                     !- Hour 37
  0,                                      !- Minute 37
  0.625,                                  !- Value Until Time 37
  12,                                     !- Hour 38
  15,                                     !- Minute 38
  0.6625,                                 !- Value Until Time 38
  12,                                     !- Hour 39
  30,                                     !- Minute 39
  0.7,                                    !- Value Until Time 39
  12,                                     !- Hour 40
  45,                                     !- Minute 40
  0.71,                                   !- Value Until Time 40
  13,                                     !- Hour 41
  0,                                      !- Minute 41
  0.72,                                   !- Value Until Time 41
  13,                                     !- Hour 42
  15,                                     !- Minute 42
  0.73,                                   !- Value Until Time 42
  13,                                     !- Hour 43
  30,                                     !- Minute 43
  0.74,                                   !- Value Until Time 43
  16,                                     !- Hour 44
  45,                                     !- Minute 44
  0.74,                                   !- Value Until Time 44
  17,                                     !- Hour 45
  0,                                      !- Minute 45
  0.685,                                  !- Value Until Time 45
  17,                                     !- Hour 46
  15,                                     !- Minute 46
  0.67,                                   !- Value Until Time 46
  17,                                     !- Hour 47
  30,                                     !- Minute 47
  0.655,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  45,                                     !- Minute 48
  0.64,                                   !- Value Until Time 48
  18,                                     !- Hour 49
  0,                                      !- Minute 49
  0.605,                                  !- Value Until Time 49
  18,                                     !- Hour 50
  15,                                     !- Minute 50
  0.57,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  30,                                     !- Minute 51
  0.535,                                  !- Value Until Time 51
  18,                                     !- Hour 52
  45,                                     !- Minute 52
  0.5,                                    !- Value Until Time 52
  19,                                     !- Hour 53
  0,                                      !- Minute 53
  0.48,                                   !- Value Until Time 53
  19,                                     !- Hour 54
  15,                                     !- Minute 54
  0.46,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.44,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.42,                                   !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.39,                                   !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.36,                                   !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.33,                                   !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.3,                                    !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.2875,                                 !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.275,                                  !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.2625,                                 !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.25,                                   !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.2425,                                 !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.235,                                  !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.2275,                                 !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.22,                                   !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.215,                                  !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.21,                                   !- Value Until Time 70
  23,                                     !- Hour 71
  30,                                     !- Minute 71
  0.205,                                  !- Value Until Time 71
  23,                                     !- Hour 72
  45,                                     !- Minute 72
  0.2,                                    !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0.175;                                  !- Value Until Time 73

OS:Schedule:Day,
  {13b33815-bb6f-49d7-8130-5f2326b0371f}, !- Handle
  D17_OfL_OffSm_LF_Yr Summer Design Day,  !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a826b935-6ec1-4277-81d8-29a08574e195}, !- Handle
  D17_OfL_OffSm_LF_Yr Winter Design Day,  !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {cb839d5d-d187-40c3-8f37-5a2ce6b08366}, !- Handle
  Foundation F 1.26W/m*K Perim 9.14m Area 20.9m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.14399999999999;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0383d244-36b0-4023-96d4-8d2c035b8c11}, !- Handle
  Foundation F 1.26W/m*K Perim 29.3m Area 133.95m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  133.947603072,                          !- Area {m2}
  29.297376;                              !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a0d503ae-fc30-43b3-8c65-0a1e43a4b542}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 2411.06m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2411.056855296,                         !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {eeba4782-000a-45a6-a9fc-0b69cca95d87}, !- Handle
  Foundation F 1.26W/m*K Perim 82.3m Area 376.26m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  376.257312,                             !- Area {m2}
  82.296;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bc87c852-7d75-4ee5-a039-438a7fed8ed5}, !- Handle
  Foundation F 1.26W/m*K Perim 3.77m Area 17.22m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  17.224223616,                           !- Area {m2}
  3.767328;                               !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8fb5cf29-5c8b-40ff-971d-34879d7e82e7}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 3609.06m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3609.060136704,                         !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {90b07f9f-60c2-4b70-9be7-b0465eca5538}, !- Handle
  Foundation F 1.26W/m*K Perim 43.85m Area 200.5m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  200.503340928,                          !- Area {m2}
  43.854624;                              !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2e74d84b-db2f-4cff-b5ff-43b3706014f5}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 310.04m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  310.036025088,                          !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4ff899d8-9d2e-4878-8208-4162e2aa0d6f}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 442.48m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  442.478598912,                          !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0ff9b34d-b626-450d-88ca-6a1520e0bed8}, !- Handle
  Foundation F 1.26W/m*K Perim 5.38m Area 24.58m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  24.582144384,                           !- Area {m2}
  5.376672;                               !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {9cd09289-04be-41d3-9fed-65a55a8ca47f}, !- Handle
  ComStock DEER Pre-1975 - OfL - CEC T24-CEC14, !- Name
  {2d4016ca-53ca-4b18-ae97-8a454d491e34}, !- Default Exterior Surface Constructions Name
  {f4a64cd4-7e76-4696-ab2e-c82fbe716144}, !- Default Interior Surface Constructions Name
  {a65ab01b-ab42-4e5b-b443-af7be7c4fc60}, !- Default Ground Contact Surface Constructions Name
  {abb0aef3-4ab1-4fb7-9ed0-b6cf1126af05}, !- Default Exterior SubSurface Constructions Name
  {5f7519a2-3c92-40ad-a580-cba2bf00d614}, !- Default Interior SubSurface Constructions Name
  {77f2aedc-72e9-47cf-b82d-aa30bde93ed4}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {2d4016ca-53ca-4b18-ae97-8a454d491e34}, !- Handle
  Default Surface Constructions 1,        !- Name
  {6a16eab7-a925-4508-b35f-ca115d57aade}, !- Floor Construction Name
  {19a6e5ac-99a4-4860-b503-5cb71c88647d}, !- Wall Construction Name
  {2a9aa6da-4b50-4a0f-9c68-f1fea5794d6b}; !- Roof Ceiling Construction Name

OS:Construction,
  {6a16eab7-a925-4508-b35f-ca115d57aade}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {fe8418c2-569f-416f-893c-a0b647d0c876}, !- Layer 1
  {4d77aee3-f5c6-4593-8335-2f58e3c04f61}; !- Layer 2

OS:Material:NoMass,
  {fe8418c2-569f-416f-893c-a0b647d0c876}, !- Handle
  Typical Insulation R-4.17,              !- Name
  Smooth,                                 !- Roughness
  0.73495682441827,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4d77aee3-f5c6-4593-8335-2f58e3c04f61}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8fd9979d-8bcb-430d-a573-72c992d789e8}, !- Handle
  {6a16eab7-a925-4508-b35f-ca115d57aade}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material,
  {92234b66-cfb3-425d-bd14-8ae86d06008d}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3bed90e7-ee29-40f6-bb47-ebceb71e7de1}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2a9aa6da-4b50-4a0f-9c68-f1fea5794d6b}, !- Handle
  DEER Mass Roof R-15.77,                 !- Name
  ,                                       !- Surface Rendering Name
  {27fede57-5b92-4021-b209-e4fa8c311911}, !- Layer 1
  {f87b5f17-7c61-4c33-a61d-9dd763fec851}, !- Layer 2
  {c007f461-3780-4964-ab12-c1c6c094dc4d}; !- Layer 3

OS:Material,
  {27fede57-5b92-4021-b209-e4fa8c311911}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f87b5f17-7c61-4c33-a61d-9dd763fec851}, !- Handle
  Typical Insulation R-15.27,             !- Name
  Smooth,                                 !- Roughness
  2.68843175049267,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c007f461-3780-4964-ab12-c1c6c094dc4d}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {217fa617-b1e5-499d-9d02-c6aead5bada7}, !- Handle
  {2a9aa6da-4b50-4a0f-9c68-f1fea5794d6b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f4a64cd4-7e76-4696-ab2e-c82fbe716144}, !- Handle
  Default Surface Constructions 2,        !- Name
  {d8677790-ba76-415c-9004-fd7f7774b5b1}, !- Floor Construction Name
  {fd54ff52-d943-4334-afbb-9e44230e2c42}, !- Wall Construction Name
  {d8677790-ba76-415c-9004-fd7f7774b5b1}; !- Roof Ceiling Construction Name

OS:Construction,
  {d8677790-ba76-415c-9004-fd7f7774b5b1}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {3e307a6a-2d5b-4949-b389-234993b41dc1}, !- Layer 1
  {4d77aee3-f5c6-4593-8335-2f58e3c04f61}, !- Layer 2
  {081b7dc5-8d09-419f-8b27-cdb051491a26}; !- Layer 3

OS:Material:NoMass,
  {3e307a6a-2d5b-4949-b389-234993b41dc1}, !- Handle
  Typical Insulation R-6.53,              !- Name
  Smooth,                                 !- Roughness
  1.14943785441762,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {081b7dc5-8d09-419f-8b27-cdb051491a26}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {87a1079c-f85f-4e88-b14e-994220fe402b}, !- Handle
  {d8677790-ba76-415c-9004-fd7f7774b5b1}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {fd54ff52-d943-4334-afbb-9e44230e2c42}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {f53a54a3-075c-4372-ae7d-6c6bbe4b76b0}, !- Layer 1
  {f53a54a3-075c-4372-ae7d-6c6bbe4b76b0}; !- Layer 2

OS:Material,
  {f53a54a3-075c-4372-ae7d-6c6bbe4b76b0}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0294b438-2307-48a5-9895-7f0f7417195f}, !- Handle
  {fd54ff52-d943-4334-afbb-9e44230e2c42}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a65ab01b-ab42-4e5b-b443-af7be7c4fc60}, !- Handle
  Default Surface Constructions 3,        !- Name
  {d8677790-ba76-415c-9004-fd7f7774b5b1}, !- Floor Construction Name
  {93d82a52-e270-4661-a768-4f5013c91b0b}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {93d82a52-e270-4661-a768-4f5013c91b0b}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {d16b13a8-3442-4897-a9c9-6d5d48c10ad1}; !- Layer 1

OS:Material,
  {d16b13a8-3442-4897-a9c9-6d5d48c10ad1}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b91738d6-16a1-4da7-8fa0-ffd77936f10f}, !- Handle
  {93d82a52-e270-4661-a768-4f5013c91b0b}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {abb0aef3-4ab1-4fb7-9ed0-b6cf1126af05}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {1c592b91-8163-40f0-bdd1-99e1981b8b05}, !- Fixed Window Construction Name
  {1c592b91-8163-40f0-bdd1-99e1981b8b05}, !- Operable Window Construction Name
  {366fe2d1-f647-4ef2-a4cd-d140583b01ab}, !- Door Construction Name
  {26d5cade-a714-42fe-9663-77dfa31b9eb4}, !- Glass Door Construction Name
  {12e1de1a-3e55-44f9-9882-d4420bdeeeff}, !- Overhead Door Construction Name
  {40cf869d-b6a5-4387-b67b-5055e419a8cb}, !- Skylight Construction Name
  {3ae64d85-c6ed-41f9-be4b-97e2b80ba3ac}, !- Tubular Daylight Dome Construction Name
  {3ae64d85-c6ed-41f9-be4b-97e2b80ba3ac}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1c592b91-8163-40f0-bdd1-99e1981b8b05}, !- Handle
  DEER Metal Framed Window,               !- Name
  ,                                       !- Surface Rendering Name
  {ebfb6179-8162-456a-9b38-4b9a29a3e8cd}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ebfb6179-8162-456a-9b38-4b9a29a3e8cd}, !- Handle
  Simple Glazing U 1.23 SHGC 0.61 VT 0.25, !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {928b23b8-f04b-4860-b802-c81bfc4b5184}, !- Handle
  {1c592b91-8163-40f0-bdd1-99e1981b8b05}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {366fe2d1-f647-4ef2-a4cd-d140583b01ab}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {3e307a6a-2d5b-4949-b389-234993b41dc1}; !- Layer 1

OS:StandardsInformation:Construction,
  {0d39f5dc-d846-4112-a51e-17b7ce7ff093}, !- Handle
  {366fe2d1-f647-4ef2-a4cd-d140583b01ab}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {26d5cade-a714-42fe-9663-77dfa31b9eb4}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {b65086aa-6c62-4a2f-bcbf-febaf0b514ea}; !- Layer 1

OS:WindowMaterial:Glazing,
  {b65086aa-6c62-4a2f-bcbf-febaf0b514ea}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {7ba6bf19-39ca-4aeb-926d-c3b3f5898d73}, !- Handle
  {26d5cade-a714-42fe-9663-77dfa31b9eb4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {12e1de1a-3e55-44f9-9882-d4420bdeeeff}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {936fde75-5e45-4670-aeae-75fe3cd3be1d}, !- Layer 1
  {3e307a6a-2d5b-4949-b389-234993b41dc1}; !- Layer 2

OS:Material,
  {936fde75-5e45-4670-aeae-75fe3cd3be1d}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3ee402b3-3943-448d-b865-0a3c512c9855}, !- Handle
  {12e1de1a-3e55-44f9-9882-d4420bdeeeff}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {40cf869d-b6a5-4387-b67b-5055e419a8cb}, !- Handle
  DEER Skylight,                          !- Name
  ,                                       !- Surface Rendering Name
  {ebfb6179-8162-456a-9b38-4b9a29a3e8cd}; !- Layer 1

OS:StandardsInformation:Construction,
  {907256a0-e35e-409c-85d6-ca9130fffc59}, !- Handle
  {40cf869d-b6a5-4387-b67b-5055e419a8cb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {3ae64d85-c6ed-41f9-be4b-97e2b80ba3ac}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {9dbbd647-d75b-4c33-8683-eec11d74e412}; !- Layer 1

OS:WindowMaterial:Glazing,
  {9dbbd647-d75b-4c33-8683-eec11d74e412}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {23b2eebd-252c-457f-a46e-a984049b2a03}, !- Handle
  {3ae64d85-c6ed-41f9-be4b-97e2b80ba3ac}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {5f7519a2-3c92-40ad-a580-cba2bf00d614}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {3ae64d85-c6ed-41f9-be4b-97e2b80ba3ac}, !- Fixed Window Construction Name
  {3ae64d85-c6ed-41f9-be4b-97e2b80ba3ac}, !- Operable Window Construction Name
  {a45ff4f2-7dd7-473d-ac80-24d54e84392d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a45ff4f2-7dd7-473d-ac80-24d54e84392d}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {6e413c24-6aaa-4047-9c70-b6d79e0406f0}; !- Layer 1

OS:Material,
  {6e413c24-6aaa-4047-9c70-b6d79e0406f0}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2f96cbcf-76a2-4293-8d8b-c289ab3667a1}, !- Handle
  {a45ff4f2-7dd7-473d-ac80-24d54e84392d}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {77f2aedc-72e9-47cf-b82d-aa30bde93ed4}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {6e413c24-6aaa-4047-9c70-b6d79e0406f0}; !- Layer 1

OS:StandardsInformation:Construction,
  {38d2af63-eb87-475b-a416-6b7febaa3fc9}, !- Handle
  {77f2aedc-72e9-47cf-b82d-aa30bde93ed4}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {19a6e5ac-99a4-4860-b503-5cb71c88647d}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-8.03, !- Name
  ,                                       !- Surface Rendering Name
  {92234b66-cfb3-425d-bd14-8ae86d06008d}, !- Layer 1
  {3bed90e7-ee29-40f6-bb47-ebceb71e7de1}, !- Layer 2
  {3e307a6a-2d5b-4949-b389-234993b41dc1}, !- Layer 3
  {3bed90e7-ee29-40f6-bb47-ebceb71e7de1}; !- Layer 4

OS:StandardsInformation:Construction,
  {b2c53559-5b5e-4b5e-975f-4d163dace722}, !- Handle
  {19a6e5ac-99a4-4860-b503-5cb71c88647d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Schedule:Constant,
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Handle
  Always On Discrete,                     !- Name
  {8a607cfc-c141-4e5b-8dd6-eecd2378a297}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {8a607cfc-c141-4e5b-8dd6-eecd2378a297}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {dc450217-0537-46a8-9f38-0cb151d57e63}, !- Handle
  23.84,                                  !- January Ground Temperature {C}
  17.46,                                  !- February Ground Temperature {C}
  13.01,                                  !- March Ground Temperature {C}
  15.41,                                  !- April Ground Temperature {C}
  15.29,                                  !- May Ground Temperature {C}
  18.99,                                  !- June Ground Temperature {C}
  24.2,                                   !- July Ground Temperature {C}
  26.1,                                   !- August Ground Temperature {C}
  31.45,                                  !- September Ground Temperature {C}
  35.75,                                  !- October Ground Temperature {C}
  35.37,                                  !- November Ground Temperature {C}
  32.61;                                  !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {09b88174-7c0b-433d-8aaf-70aa28c57513}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.036491252;                            !- Design Level {W}

OS:Exterior:Lights,
  {e7c2af14-e235-46ab-a98f-38322ca67f29}, !- Handle
  Parking Areas and Drives,               !- Name
  {09b88174-7c0b-433d-8aaf-70aa28c57513}, !- Exterior Lights Definition Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  145800,                                 !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c1783d5b-e665-4cda-bbef-6990d2e02bc4}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {2c067fe9-362d-4c7e-9a76-e135776f229b}, !- Handle
  Building Facades,                       !- Name
  {c1783d5b-e665-4cda-bbef-6990d2e02bc4}, !- Exterior Lights Definition Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  14400,                                  !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {bb8b6b8b-32eb-48f2-b429-04af60b00f9c}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {99acc865-4888-43df-9f16-d7edb1fa0cf4}, !- Handle
  Main Entries,                           !- Name
  {bb8b6b8b-32eb-48f2-b429-04af60b00f9c}, !- Exterior Lights Definition Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  72,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {54da18df-1910-4587-b5e6-2b2950729015}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {3b6a99cf-7e79-4ee3-afc6-9ef1eb0d7056}, !- Handle
  Other Doors,                            !- Name
  {54da18df-1910-4587-b5e6-2b2950729015}, !- Exterior Lights Definition Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  108,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e7477e7c-4179-49fb-a71b-213a5e482e94}, !- Handle
  D_OfL_All_DHW_DHW_Yr,                   !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  {f05ad781-5782-4ce1-842b-683c757a1efc}, !- Default Day Schedule Name
  {4ff434a4-68db-4a1a-a5e3-6ca1892f3ec3}, !- Summer Design Day Schedule Name
  {6175e7c0-f310-40b3-9bee-d4f9cb02b4b7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f05ad781-5782-4ce1-842b-683c757a1efc}, !- Handle
  D_OfL_All_DHW_DHW_Yr Default,           !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0208333333333333,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0125,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00833333333333333,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00416666666666667,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.075,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.225,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.3,                                    !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.475,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.825,                                  !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  1,                                      !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.95,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.85,                                   !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.8,                                    !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.7,                                    !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.6,                                    !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.5,                                    !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.4,                                    !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.5,                                    !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.6,                                    !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.7,                                    !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.8,                                    !- Value Until Time 28
  13,                                     !- Hour 29
  45,                                     !- Minute 29
  0.85,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  0,                                      !- Minute 30
  0.9,                                    !- Value Until Time 30
  14,                                     !- Hour 31
  15,                                     !- Minute 31
  0.95,                                   !- Value Until Time 31
  14,                                     !- Hour 32
  30,                                     !- Minute 32
  1,                                      !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  1,                                      !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.825,                                  !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.65,                                   !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.475,                                  !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.3,                                    !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.2,                                    !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.15,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.1,                                    !- Value Until Time 41
  19,                                     !- Hour 42
  30,                                     !- Minute 42
  0.1,                                    !- Value Until Time 42
  19,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0958333333333333,                     !- Value Until Time 43
  20,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0916666666666667,                     !- Value Until Time 44
  20,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0875,                                 !- Value Until Time 45
  20,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0833333333333333,                     !- Value Until Time 46
  20,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0791666666666667,                     !- Value Until Time 47
  21,                                     !- Hour 48
  0,                                      !- Minute 48
  0.075,                                  !- Value Until Time 48
  21,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0708333333333333,                     !- Value Until Time 49
  21,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0666666666666667,                     !- Value Until Time 50
  21,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0625,                                 !- Value Until Time 51
  22,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0583333333333333,                     !- Value Until Time 52
  22,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0541666666666667,                     !- Value Until Time 53
  22,                                     !- Hour 54
  30,                                     !- Minute 54
  0.05,                                   !- Value Until Time 54
  22,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0458333333333333,                     !- Value Until Time 55
  23,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0416666666666667,                     !- Value Until Time 56
  23,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0375,                                 !- Value Until Time 57
  23,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0333333333333333,                     !- Value Until Time 58
  23,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0291666666666667,                     !- Value Until Time 59
  24,                                     !- Hour 60
  0,                                      !- Minute 60
  0.025;                                  !- Value Until Time 60

OS:Schedule:Rule,
  {63858f68-3a48-4672-8228-c9c40a711092}, !- Handle
  Schedule Rule 19,                       !- Name
  {e7477e7c-4179-49fb-a71b-213a5e482e94}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {11e23bbd-13c3-48f8-9eb7-d8e39a073ddb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11e23bbd-13c3-48f8-9eb7-d8e39a073ddb}, !- Handle
  D_OfL_All_DHW_DHW_Yr Sat Day,           !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0225,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.045,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0675,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.09,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1425,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.195,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.2475,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  30,                                     !- Minute 10
  0.3,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  45,                                     !- Minute 11
  0.285,                                  !- Value Until Time 11
  11,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  11,                                     !- Hour 13
  15,                                     !- Minute 13
  0.255,                                  !- Value Until Time 13
  11,                                     !- Hour 14
  30,                                     !- Minute 14
  0.24,                                   !- Value Until Time 14
  11,                                     !- Hour 15
  45,                                     !- Minute 15
  0.21,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  0,                                      !- Minute 16
  0.18,                                   !- Value Until Time 16
  12,                                     !- Hour 17
  15,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  30,                                     !- Minute 18
  0.12,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  45,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  13,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  15,                                     !- Minute 21
  0.21,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  30,                                     !- Minute 22
  0.24,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  45,                                     !- Minute 23
  0.255,                                  !- Value Until Time 23
  14,                                     !- Hour 24
  0,                                      !- Minute 24
  0.27,                                   !- Value Until Time 24
  14,                                     !- Hour 25
  15,                                     !- Minute 25
  0.285,                                  !- Value Until Time 25
  14,                                     !- Hour 26
  30,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  15,                                     !- Hour 27
  30,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  15,                                     !- Hour 28
  45,                                     !- Minute 28
  0.275,                                  !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0.25,                                   !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0.225,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.2,                                    !- Value Until Time 31
  16,                                     !- Hour 32
  45,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.15,                                   !- Value Until Time 33
  17,                                     !- Hour 34
  15,                                     !- Minute 34
  0.125,                                  !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0.1,                                    !- Value Until Time 35
  17,                                     !- Hour 36
  45,                                     !- Minute 36
  0.075,                                  !- Value Until Time 36
  18,                                     !- Hour 37
  0,                                      !- Minute 37
  0.05,                                   !- Value Until Time 37
  18,                                     !- Hour 38
  15,                                     !- Minute 38
  0.025,                                  !- Value Until Time 38
  18,                                     !- Hour 39
  30,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Day,
  {4ff434a4-68db-4a1a-a5e3-6ca1892f3ec3}, !- Handle
  D_OfL_All_DHW_DHW_Yr Summer Design Day, !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Rule,
  {1b472225-4520-4ceb-961e-4c74e39cb589}, !- Handle
  Schedule Rule 20,                       !- Name
  {e7477e7c-4179-49fb-a71b-213a5e482e94}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3c60fe6b-82f4-40b2-841f-f0aed919e023}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c60fe6b-82f4-40b2-841f-f0aed919e023}, !- Handle
  D_OfL_All_DHW_DHW_Yr Sun Day,           !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6175e7c0-f310-40b3-9bee-d4f9cb02b4b7}, !- Handle
  D_OfL_All_DHW_DHW_Yr Winter Design Day, !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:WaterUse:Connections,
  {4bafda75-9281-4e25-8294-de82d05e16d4}, !- Handle
  OfL OfficeOpen - ComStock DEER Pre-1975 WUC 1.35gpm at 135F, !- Name
  {07a64279-a06f-4f0d-a1c6-e0fc376ebbdd}, !- Inlet Node Name
  {52c7149b-04c9-4ef7-a4fd-f3120a207ab8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1248405e-10ba-4706-bcd5-0174563dcf8d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fa928ae3-847a-486d-b9a1-c35eaf2cc2f6}, !- Handle
  OfL OfficeOpen - ComStock DEER Pre-1975 Service Water Use Def 1.35gpm, !- Name
  ,                                       !- End-Use Subcategory
  8.51864714788087e-05,                   !- Peak Flow Rate {m3/s}
  {fef5fb47-e41b-438c-85c0-1b35930ee1bf}, !- Target Temperature Schedule Name
  {95fc34a5-2664-4df0-accb-3a4ef6ab2541}, !- Sensible Fraction Schedule Name
  {02e7575c-2260-48da-8f3d-494aef2a206e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {95fc34a5-2664-4df0-accb-3a4ef6ab2541}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  {c52acb6a-d4e0-4a85-a165-f70497416078}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c52acb6a-d4e0-4a85-a165-f70497416078}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {02e7575c-2260-48da-8f3d-494aef2a206e}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  {6da8e0f4-aec3-4e15-a2f6-27d772b22fb7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6da8e0f4-aec3-4e15-a2f6-27d772b22fb7}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fef5fb47-e41b-438c-85c0-1b35930ee1bf}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {13dff55e-984d-4213-8afc-d39444b4910f}, !- Schedule Type Limits Name
  {f5b90b26-bc36-413c-a996-1843d4dae44d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5b90b26-bc36-413c-a996-1843d4dae44d}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {13dff55e-984d-4213-8afc-d39444b4910f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {13dff55e-984d-4213-8afc-d39444b4910f}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {1248405e-10ba-4706-bcd5-0174563dcf8d}, !- Handle
  OfL OfficeOpen - ComStock DEER Pre-1975 Service Water Use 1.35gpm at 135F, !- Name
  {fa928ae3-847a-486d-b9a1-c35eaf2cc2f6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e7477e7c-4179-49fb-a71b-213a5e482e94}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {a5eaf862-ade1-40dd-9deb-8eacf1816723}, !- Handle
  OfL Shared Service Water Loop,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {45fcad72-77c5-418e-8675-689331709452}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  8.51864714788087e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.010222376577457,                      !- Plant Loop Volume {m3}
  {9942c218-6f19-4cdb-989e-42faca8f6965}, !- Plant Side Inlet Node Name
  {6a7541a1-5c31-4347-aac5-c0728161a98e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {79e0e810-d0f0-44fb-b90e-2f7b208db00b}, !- Demand Side Inlet Node Name
  {1a15309a-a92c-4a51-a83b-4d7aa5c65d89}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {474a603a-8935-4333-a9a2-7fe4e80e8a14}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2c2824a1-eb2a-48c9-a46f-afc750703640}, !- Demand Mixer Name
  {18142037-140d-4e1a-8d01-d8b3ed1e8adc}, !- Demand Splitter Name
  {f1717c55-6efb-4feb-8160-5a2d3268d46d}, !- Supply Mixer Name
  {f45e7d9b-43bd-416b-8289-d177da4e7fee}; !- Supply Splitter Name

OS:Node,
  {24c95502-ef4a-4846-8aec-e0f8ea8f299c}, !- Handle
  OfL Shared Service Water Loop Supply Inlet Node, !- Name
  {9942c218-6f19-4cdb-989e-42faca8f6965}, !- Inlet Port
  {eece8a22-977e-4cca-b8f4-ecfc60494995}; !- Outlet Port

OS:Node,
  {45fcad72-77c5-418e-8675-689331709452}, !- Handle
  OfL Shared Service Water Loop Supply Outlet Node, !- Name
  {0f585872-4327-4496-b457-15a3951171d3}, !- Inlet Port
  {6a7541a1-5c31-4347-aac5-c0728161a98e}; !- Outlet Port

OS:Node,
  {a8c6d99f-d095-4a8a-b73c-8a3fae07f712}, !- Handle
  85gal Electricity Water Heater - 85kBtu/hr Supply Inlet Water Node, !- Name
  {ced690ad-b6e0-4802-9518-4c863830d573}, !- Inlet Port
  {9fdba863-1e04-4a95-a682-5416d71b96df}; !- Outlet Port

OS:Connector:Mixer,
  {f1717c55-6efb-4feb-8160-5a2d3268d46d}, !- Handle
  Connector Mixer 1,                      !- Name
  {bb557ea4-7f5d-42c0-9320-b9d6eb99836f}, !- Outlet Branch Name
  {032178cf-5bce-4e3f-a24c-a42496840b7d}, !- Inlet Branch Name 1
  {75d134e7-e9b6-46a1-a766-b11f8c6aeab7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f45e7d9b-43bd-416b-8289-d177da4e7fee}, !- Handle
  Connector Splitter 1,                   !- Name
  {745c56df-c5db-4166-8829-b952b040d57a}, !- Inlet Branch Name
  {ced690ad-b6e0-4802-9518-4c863830d573}, !- Outlet Branch Name 1
  {cae20ea0-0e58-4368-a624-12a68b8ce814}; !- Outlet Branch Name 2

OS:Connection,
  {9942c218-6f19-4cdb-989e-42faca8f6965}, !- Handle
  {a5eaf862-ade1-40dd-9deb-8eacf1816723}, !- Source Object
  14,                                     !- Outlet Port
  {24c95502-ef4a-4846-8aec-e0f8ea8f299c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ced690ad-b6e0-4802-9518-4c863830d573}, !- Handle
  {f45e7d9b-43bd-416b-8289-d177da4e7fee}, !- Source Object
  3,                                      !- Outlet Port
  {a8c6d99f-d095-4a8a-b73c-8a3fae07f712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a7541a1-5c31-4347-aac5-c0728161a98e}, !- Handle
  {45fcad72-77c5-418e-8675-689331709452}, !- Source Object
  3,                                      !- Outlet Port
  {a5eaf862-ade1-40dd-9deb-8eacf1816723}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a312179b-1f31-4970-9013-9e8abc86789a}, !- Handle
  OfL Shared Service Water Loop Demand Inlet Node, !- Name
  {79e0e810-d0f0-44fb-b90e-2f7b208db00b}, !- Inlet Port
  {31da6745-419a-4ce8-99b6-b7aec0bce110}; !- Outlet Port

OS:Node,
  {2db4af36-ec27-4cae-aaed-93642d702038}, !- Handle
  OfL Shared Service Water Loop Demand Outlet Node, !- Name
  {171e7180-6488-4c6b-8eea-150286632278}, !- Inlet Port
  {1a15309a-a92c-4a51-a83b-4d7aa5c65d89}; !- Outlet Port

OS:Node,
  {e90fd45f-e63d-45ed-a1c7-f2a20eb8a8d9}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {f05e1821-f4ee-4fa9-b428-322cb1323412}, !- Inlet Port
  {a4d60c8a-d90c-4e35-b9db-8c4124cc4b66}; !- Outlet Port

OS:Connector:Mixer,
  {2c2824a1-eb2a-48c9-a46f-afc750703640}, !- Handle
  Connector Mixer 2,                      !- Name
  {fb7f4a87-5d7e-4f8e-bad2-d53475f91b2c}, !- Outlet Branch Name
  {76c06199-4d62-48b9-9185-c6b62734e68e}, !- Inlet Branch Name 1
  {2875f5fd-c961-45c1-851e-cb27baa322aa}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {18142037-140d-4e1a-8d01-d8b3ed1e8adc}, !- Handle
  Connector Splitter 2,                   !- Name
  {76377328-1b44-4a53-9632-00f85f2320b9}, !- Inlet Branch Name
  {f05e1821-f4ee-4fa9-b428-322cb1323412}, !- Outlet Branch Name 1
  {293e531a-24e5-49f7-989d-c24f50166837}; !- Outlet Branch Name 2

OS:Connection,
  {79e0e810-d0f0-44fb-b90e-2f7b208db00b}, !- Handle
  {a5eaf862-ade1-40dd-9deb-8eacf1816723}, !- Source Object
  17,                                     !- Outlet Port
  {a312179b-1f31-4970-9013-9e8abc86789a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f05e1821-f4ee-4fa9-b428-322cb1323412}, !- Handle
  {18142037-140d-4e1a-8d01-d8b3ed1e8adc}, !- Source Object
  3,                                      !- Outlet Port
  {e90fd45f-e63d-45ed-a1c7-f2a20eb8a8d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a15309a-a92c-4a51-a83b-4d7aa5c65d89}, !- Handle
  {2db4af36-ec27-4cae-aaed-93642d702038}, !- Source Object
  3,                                      !- Outlet Port
  {a5eaf862-ade1-40dd-9deb-8eacf1816723}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c2c94215-12f7-44bb-92c8-e68b0596f65c}, !- Handle
  {a5eaf862-ade1-40dd-9deb-8eacf1816723}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {474a603a-8935-4333-a9a2-7fe4e80e8a14}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {59fd87f7-4261-42cb-a7ec-46d1c407347a}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4ac43aa6-9de4-424f-866b-bda9195c15f5}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {59fd87f7-4261-42cb-a7ec-46d1c407347a}, !- Schedule Type Limits Name
  {8bfd9e88-a538-4342-8b35-4f95c40fd0d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bfd9e88-a538-4342-8b35-4f95c40fd0d7}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {59fd87f7-4261-42cb-a7ec-46d1c407347a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {741d212b-2194-4b42-9e59-6697e9167fed}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {4ac43aa6-9de4-424f-866b-bda9195c15f5}, !- Schedule Name
  {45fcad72-77c5-418e-8675-689331709452}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {f849ea61-ba25-4d8c-91a5-2fa95378b756}, !- Handle
  OfL Shared Service Water Loop Circulator Pump, !- Name
  {eece8a22-977e-4cca-b8f4-ecfc60494995}, !- Inlet Node Name
  {ef772e41-68ef-442a-9fd2-e0aa36217e62}, !- Outlet Node Name
  8.51864714788087e-05,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  3.88626471182304,                       !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {21f9e6e1-bb59-4be1-b30c-2cbd384db122}, !- Handle
  OfL Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {ef772e41-68ef-442a-9fd2-e0aa36217e62}, !- Inlet Port
  {745c56df-c5db-4166-8829-b952b040d57a}; !- Outlet Port

OS:Connection,
  {eece8a22-977e-4cca-b8f4-ecfc60494995}, !- Handle
  {24c95502-ef4a-4846-8aec-e0f8ea8f299c}, !- Source Object
  3,                                      !- Outlet Port
  {f849ea61-ba25-4d8c-91a5-2fa95378b756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef772e41-68ef-442a-9fd2-e0aa36217e62}, !- Handle
  {f849ea61-ba25-4d8c-91a5-2fa95378b756}, !- Source Object
  3,                                      !- Outlet Port
  {21f9e6e1-bb59-4be1-b30c-2cbd384db122}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {745c56df-c5db-4166-8829-b952b040d57a}, !- Handle
  {21f9e6e1-bb59-4be1-b30c-2cbd384db122}, !- Source Object
  3,                                      !- Outlet Port
  {f45e7d9b-43bd-416b-8289-d177da4e7fee}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {7d09382f-e764-47f0-9d0f-9c2431353e9f}, !- Handle
  85gal Electricity Water Heater - 85kBtu/hr, !- Name
  0.322004862189897,                      !- Tank Volume {m3}
  {4ac43aa6-9de4-424f-866b-bda9195c15f5}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  24929.9983590381,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {a14425fe-f6e6-4273-b4ed-ab1fb84584f9}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {9fdba863-1e04-4a95-a682-5416d71b96df}, !- Use Side Inlet Node Name
  {c2ff5dc5-57db-419b-a252-c80873f5aa43}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {02237c93-7a67-4110-a729-790d21517cd0}, !- Handle
  {7d09382f-e764-47f0-9d0f-9c2431353e9f}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:ScheduleTypeLimits,
  {fa46f4bb-ed2a-42d3-a589-32c9add207b2}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a14425fe-f6e6-4273-b4ed-ab1fb84584f9}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {fa46f4bb-ed2a-42d3-a589-32c9add207b2}, !- Schedule Type Limits Name
  {8f5daae8-e04b-4ae3-87f6-5bc359ad8a50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f5daae8-e04b-4ae3-87f6-5bc359ad8a50}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {fa46f4bb-ed2a-42d3-a589-32c9add207b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {c5bc4fce-5697-4e6f-b854-c941a2c28294}, !- Handle
  85gal Electricity Water Heater - 85kBtu/hr Supply Outlet Water Node, !- Name
  {c2ff5dc5-57db-419b-a252-c80873f5aa43}, !- Inlet Port
  {032178cf-5bce-4e3f-a24c-a42496840b7d}; !- Outlet Port

OS:Connection,
  {9fdba863-1e04-4a95-a682-5416d71b96df}, !- Handle
  {a8c6d99f-d095-4a8a-b73c-8a3fae07f712}, !- Source Object
  3,                                      !- Outlet Port
  {7d09382f-e764-47f0-9d0f-9c2431353e9f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c2ff5dc5-57db-419b-a252-c80873f5aa43}, !- Handle
  {7d09382f-e764-47f0-9d0f-9c2431353e9f}, !- Source Object
  32,                                     !- Outlet Port
  {c5bc4fce-5697-4e6f-b854-c941a2c28294}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {032178cf-5bce-4e3f-a24c-a42496840b7d}, !- Handle
  {c5bc4fce-5697-4e6f-b854-c941a2c28294}, !- Source Object
  3,                                      !- Outlet Port
  {f1717c55-6efb-4feb-8160-5a2d3268d46d}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {fdfe9b4d-4ea8-496b-a29c-80ff9544360b}, !- Handle
  {7d09382f-e764-47f0-9d0f-9c2431353e9f}; !- Object Name

OS:Schedule:Ruleset,
  {e71cb6ce-91ea-43c8-a10d-a3b7544586e2}, !- Handle
  OfL Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {13dff55e-984d-4213-8afc-d39444b4910f}, !- Schedule Type Limits Name
  {85a8c100-b513-48db-9a4f-e19b5b0e7f9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85a8c100-b513-48db-9a4f-e19b5b0e7f9d}, !- Handle
  OfL Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {13dff55e-984d-4213-8afc-d39444b4910f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {271f3589-d854-4c4c-a942-98bfa089db86}, !- Handle
  OfL Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {310b8d0e-e75e-4545-969a-a71e80b720a4}, !- Schedule Type Limits Name
  {bfcf83b9-1535-4143-ab6a-bf3abc19a660}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bfcf83b9-1535-4143-ab6a-bf3abc19a660}, !- Handle
  OfL Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {310b8d0e-e75e-4545-969a-a71e80b720a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {310b8d0e-e75e-4545-969a-a71e80b720a4}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Material,
  {2d38127d-ac29-45c9-9929-6aae75fe916e}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ff6c3c24-875c-4550-aa3c-4c6c2b20e624}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {24b82078-c4a9-4c66-8816-6496f1fdbeb7}, !- Layer 1
  {2d38127d-ac29-45c9-9929-6aae75fe916e}; !- Layer 2

OS:Material,
  {24b82078-c4a9-4c66-8816-6496f1fdbeb7}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {56b8a611-adf4-4549-bc10-eda6a6535b4b}, !- Handle
  OfL Shared Service Water Loop Pipe 600.0ft, !- Name
  {ff6c3c24-875c-4550-aa3c-4c6c2b20e624}, !- Construction
  {31da6745-419a-4ce8-99b6-b7aec0bce110}, !- Fluid Inlet Node
  {b0abeef8-d9e9-469a-81ad-f0f9c6d82243}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {e71cb6ce-91ea-43c8-a10d-a3b7544586e2}, !- Ambient Temperature Schedule
  {271f3589-d854-4c4c-a942-98bfa089db86}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  182.88;                                 !- Pipe Length {m}

OS:Node,
  {f6a297ee-7c08-4655-874a-648d000f5f19}, !- Handle
  OfL Shared Service Water Loop Pipe 600.0ft Outlet Water Node, !- Name
  {b0abeef8-d9e9-469a-81ad-f0f9c6d82243}, !- Inlet Port
  {76377328-1b44-4a53-9632-00f85f2320b9}; !- Outlet Port

OS:Connection,
  {31da6745-419a-4ce8-99b6-b7aec0bce110}, !- Handle
  {a312179b-1f31-4970-9013-9e8abc86789a}, !- Source Object
  3,                                      !- Outlet Port
  {56b8a611-adf4-4549-bc10-eda6a6535b4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0abeef8-d9e9-469a-81ad-f0f9c6d82243}, !- Handle
  {56b8a611-adf4-4549-bc10-eda6a6535b4b}, !- Source Object
  4,                                      !- Outlet Port
  {f6a297ee-7c08-4655-874a-648d000f5f19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76377328-1b44-4a53-9632-00f85f2320b9}, !- Handle
  {f6a297ee-7c08-4655-874a-648d000f5f19}, !- Source Object
  3,                                      !- Outlet Port
  {18142037-140d-4e1a-8d01-d8b3ed1e8adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7dbba4a5-867d-429e-8eb4-dfd5e2d4653c}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {0d2ce3a1-f130-4cc8-8b8b-0e2fef335844}, !- Inlet Node Name
  {9aff627b-bf76-444a-81de-b32f2ae572e3}; !- Outlet Node Name

OS:Node,
  {634cb364-f50f-4083-b31f-4d400075c9ad}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {cae20ea0-0e58-4368-a624-12a68b8ce814}, !- Inlet Port
  {0d2ce3a1-f130-4cc8-8b8b-0e2fef335844}; !- Outlet Port

OS:Connection,
  {cae20ea0-0e58-4368-a624-12a68b8ce814}, !- Handle
  {f45e7d9b-43bd-416b-8289-d177da4e7fee}, !- Source Object
  4,                                      !- Outlet Port
  {634cb364-f50f-4083-b31f-4d400075c9ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {826651ee-cf7d-40ea-aaa1-a2ecad02540e}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {9aff627b-bf76-444a-81de-b32f2ae572e3}, !- Inlet Port
  {75d134e7-e9b6-46a1-a766-b11f8c6aeab7}; !- Outlet Port

OS:Connection,
  {0d2ce3a1-f130-4cc8-8b8b-0e2fef335844}, !- Handle
  {634cb364-f50f-4083-b31f-4d400075c9ad}, !- Source Object
  3,                                      !- Outlet Port
  {7dbba4a5-867d-429e-8eb4-dfd5e2d4653c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aff627b-bf76-444a-81de-b32f2ae572e3}, !- Handle
  {7dbba4a5-867d-429e-8eb4-dfd5e2d4653c}, !- Source Object
  3,                                      !- Outlet Port
  {826651ee-cf7d-40ea-aaa1-a2ecad02540e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75d134e7-e9b6-46a1-a766-b11f8c6aeab7}, !- Handle
  {826651ee-cf7d-40ea-aaa1-a2ecad02540e}, !- Source Object
  3,                                      !- Outlet Port
  {f1717c55-6efb-4feb-8160-5a2d3268d46d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {14060199-4c40-443b-962c-cbcb746c2c0e}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {a4d60c8a-d90c-4e35-b9db-8c4124cc4b66}, !- Inlet Node Name
  {acbd9010-b243-4d56-85fd-87d86ea7a057}; !- Outlet Node Name

OS:Node,
  {9cb07293-c696-4465-851d-947eaaec2d7c}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {acbd9010-b243-4d56-85fd-87d86ea7a057}, !- Inlet Port
  {76c06199-4d62-48b9-9185-c6b62734e68e}; !- Outlet Port

OS:Connection,
  {a4d60c8a-d90c-4e35-b9db-8c4124cc4b66}, !- Handle
  {e90fd45f-e63d-45ed-a1c7-f2a20eb8a8d9}, !- Source Object
  3,                                      !- Outlet Port
  {14060199-4c40-443b-962c-cbcb746c2c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acbd9010-b243-4d56-85fd-87d86ea7a057}, !- Handle
  {14060199-4c40-443b-962c-cbcb746c2c0e}, !- Source Object
  3,                                      !- Outlet Port
  {9cb07293-c696-4465-851d-947eaaec2d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76c06199-4d62-48b9-9185-c6b62734e68e}, !- Handle
  {9cb07293-c696-4465-851d-947eaaec2d7c}, !- Source Object
  3,                                      !- Outlet Port
  {2c2824a1-eb2a-48c9-a46f-afc750703640}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1ff6091c-a0fe-449b-a430-2f0bde194e50}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {f063f15c-19b3-4f39-bf31-1abbfc096628}, !- Inlet Node Name
  {0f585872-4327-4496-b457-15a3951171d3}; !- Outlet Node Name

OS:Node,
  {8db4304f-2483-48e4-9feb-a79e5c8b67f5}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {bb557ea4-7f5d-42c0-9320-b9d6eb99836f}, !- Inlet Port
  {f063f15c-19b3-4f39-bf31-1abbfc096628}; !- Outlet Port

OS:Connection,
  {bb557ea4-7f5d-42c0-9320-b9d6eb99836f}, !- Handle
  {f1717c55-6efb-4feb-8160-5a2d3268d46d}, !- Source Object
  2,                                      !- Outlet Port
  {8db4304f-2483-48e4-9feb-a79e5c8b67f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f063f15c-19b3-4f39-bf31-1abbfc096628}, !- Handle
  {8db4304f-2483-48e4-9feb-a79e5c8b67f5}, !- Source Object
  3,                                      !- Outlet Port
  {1ff6091c-a0fe-449b-a430-2f0bde194e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f585872-4327-4496-b457-15a3951171d3}, !- Handle
  {1ff6091c-a0fe-449b-a430-2f0bde194e50}, !- Source Object
  3,                                      !- Outlet Port
  {45fcad72-77c5-418e-8675-689331709452}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {da955351-c230-41c8-a1e3-044e6a4ef442}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {610883b9-3eea-41e7-a844-fb0ae19afac0}, !- Inlet Node Name
  {171e7180-6488-4c6b-8eea-150286632278}; !- Outlet Node Name

OS:Node,
  {29812d71-cc9e-4b0b-a23c-89b9e0b3fdec}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {fb7f4a87-5d7e-4f8e-bad2-d53475f91b2c}, !- Inlet Port
  {610883b9-3eea-41e7-a844-fb0ae19afac0}; !- Outlet Port

OS:Connection,
  {fb7f4a87-5d7e-4f8e-bad2-d53475f91b2c}, !- Handle
  {2c2824a1-eb2a-48c9-a46f-afc750703640}, !- Source Object
  2,                                      !- Outlet Port
  {29812d71-cc9e-4b0b-a23c-89b9e0b3fdec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {610883b9-3eea-41e7-a844-fb0ae19afac0}, !- Handle
  {29812d71-cc9e-4b0b-a23c-89b9e0b3fdec}, !- Source Object
  3,                                      !- Outlet Port
  {da955351-c230-41c8-a1e3-044e6a4ef442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {171e7180-6488-4c6b-8eea-150286632278}, !- Handle
  {da955351-c230-41c8-a1e3-044e6a4ef442}, !- Source Object
  3,                                      !- Outlet Port
  {2db4af36-ec27-4cae-aaed-93642d702038}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94f894a2-6eaf-4208-a9e6-c76ab0c2bc3f}, !- Handle
  OfL OfficeOpen - ComStock DEER Pre-1975 WUC 1.35gpm at 135F Inlet Water Node, !- Name
  {293e531a-24e5-49f7-989d-c24f50166837}, !- Inlet Port
  {07a64279-a06f-4f0d-a1c6-e0fc376ebbdd}; !- Outlet Port

OS:Connection,
  {293e531a-24e5-49f7-989d-c24f50166837}, !- Handle
  {18142037-140d-4e1a-8d01-d8b3ed1e8adc}, !- Source Object
  4,                                      !- Outlet Port
  {94f894a2-6eaf-4208-a9e6-c76ab0c2bc3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {228ea5ef-88bf-4a80-b347-445da0b5c7eb}, !- Handle
  OfL OfficeOpen - ComStock DEER Pre-1975 WUC 1.35gpm at 135F Outlet Water Node, !- Name
  {52c7149b-04c9-4ef7-a4fd-f3120a207ab8}, !- Inlet Port
  {2875f5fd-c961-45c1-851e-cb27baa322aa}; !- Outlet Port

OS:Connection,
  {07a64279-a06f-4f0d-a1c6-e0fc376ebbdd}, !- Handle
  {94f894a2-6eaf-4208-a9e6-c76ab0c2bc3f}, !- Source Object
  3,                                      !- Outlet Port
  {4bafda75-9281-4e25-8294-de82d05e16d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52c7149b-04c9-4ef7-a4fd-f3120a207ab8}, !- Handle
  {4bafda75-9281-4e25-8294-de82d05e16d4}, !- Source Object
  3,                                      !- Outlet Port
  {228ea5ef-88bf-4a80-b347-445da0b5c7eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2875f5fd-c961-45c1-851e-cb27baa322aa}, !- Handle
  {228ea5ef-88bf-4a80-b347-445da0b5c7eb}, !- Source Object
  3,                                      !- Outlet Port
  {2c2824a1-eb2a-48c9-a46f-afc750703640}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {9e8e2606-8ce3-4ea8-b602-1d0062190b49}, !- Handle
  OfL LobbyWaiting - ComStock DEER Pre-1975 Thermostat, !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Heating Setpoint Temperature Schedule Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {08efdddb-df72-4743-a2a1-455640205592}, !- Handle
  D_OfL_All_HTemp_Yr,                     !- Name
  {13dff55e-984d-4213-8afc-d39444b4910f}, !- Schedule Type Limits Name
  {08a17174-29e3-412b-848d-f459d6582ed0}, !- Default Day Schedule Name
  {1e9d76eb-7933-41db-bed7-4dff0ff279c4}, !- Summer Design Day Schedule Name
  {55f726b9-7a13-42c5-98c4-d49c3051ec3f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {08a17174-29e3-412b-848d-f459d6582ed0}, !- Handle
  D_OfL_All_HTemp_Yr Default,             !- Name
  {13dff55e-984d-4213-8afc-d39444b4910f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  19,                                     !- Hour 1
  15,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {4ddfb335-a03c-4096-b232-0ab2aede36bc}, !- Handle
  Schedule Rule 22,                       !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fd6bd31a-dfa0-46c9-94b6-16eaa33033f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd6bd31a-dfa0-46c9-94b6-16eaa33033f1}, !- Handle
  D_OfL_All_HTemp_Yr Sat Day,             !- Name
  {13dff55e-984d-4213-8afc-d39444b4910f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1;                                   !- Value Until Time 2

OS:Schedule:Day,
  {1e9d76eb-7933-41db-bed7-4dff0ff279c4}, !- Handle
  D_OfL_All_HTemp_Yr Summer Design Day,   !- Name
  {13dff55e-984d-4213-8afc-d39444b4910f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {bd3aefed-ddc2-46bb-b7ab-7f13b32cddd0}, !- Handle
  Schedule Rule 23,                       !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b7525d6-4a2d-4f36-b701-107e7899c4ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b7525d6-4a2d-4f36-b701-107e7899c4ce}, !- Handle
  D_OfL_All_HTemp_Yr Sun Day,             !- Name
  {13dff55e-984d-4213-8afc-d39444b4910f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1;                                   !- Value Until Time 2

OS:Schedule:Day,
  {55f726b9-7a13-42c5-98c4-d49c3051ec3f}, !- Handle
  D_OfL_All_HTemp_Yr Winter Design Day,   !- Name
  {13dff55e-984d-4213-8afc-d39444b4910f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c1aa796-dae0-4485-963a-1e2ec0117619}, !- Handle
  D_OfL_All_CTemp_Yr,                     !- Name
  {13dff55e-984d-4213-8afc-d39444b4910f}, !- Schedule Type Limits Name
  {a29c6a20-e53e-46b5-965a-a98866111cad}, !- Default Day Schedule Name
  {fc8ada29-08b6-4311-b06e-1219baaceb8b}, !- Summer Design Day Schedule Name
  {c38afd33-1fca-487c-a7db-1bf51a260754}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a29c6a20-e53e-46b5-965a-a98866111cad}, !- Handle
  D_OfL_All_CTemp_Yr Default,             !- Name
  {13dff55e-984d-4213-8afc-d39444b4910f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  19,                                     !- Hour 1
  15,                                     !- Minute 1
  24.4,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {fb833993-f7e1-43e2-abc9-21afc7d0dff5}, !- Handle
  Schedule Rule 25,                       !- Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d8439ef-d49d-48e2-958a-ab351f10ec91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d8439ef-d49d-48e2-958a-ab351f10ec91}, !- Handle
  D_OfL_All_CTemp_Yr Sat Day,             !- Name
  {13dff55e-984d-4213-8afc-d39444b4910f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  24.4,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4;                                   !- Value Until Time 2

OS:Schedule:Day,
  {fc8ada29-08b6-4311-b06e-1219baaceb8b}, !- Handle
  D_OfL_All_CTemp_Yr Summer Design Day,   !- Name
  {13dff55e-984d-4213-8afc-d39444b4910f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {5a95a91e-81f3-4159-8090-74011fb28cbd}, !- Handle
  Schedule Rule 26,                       !- Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5fc7dde8-53a9-4e08-884e-1a8a908fb079}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fc7dde8-53a9-4e08-884e-1a8a908fb079}, !- Handle
  D_OfL_All_CTemp_Yr Sun Day,             !- Name
  {13dff55e-984d-4213-8afc-d39444b4910f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  24.4,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4;                                   !- Value Until Time 2

OS:Schedule:Day,
  {c38afd33-1fca-487c-a7db-1bf51a260754}, !- Handle
  D_OfL_All_CTemp_Yr Winter Design Day,   !- Name
  {13dff55e-984d-4213-8afc-d39444b4910f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e38ba6da-d319-40d2-8310-8c506dfc7bef}, !- Handle
  OfL LobbyWaiting - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Heating Setpoint Temperature Schedule Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {35e73431-06a7-4ce6-9d00-c196214209dd}, !- Handle
  OfL LobbyWaiting - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Heating Setpoint Temperature Schedule Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {80d5e8c8-2143-44bc-97b0-8d3bc3bcbb09}, !- Handle
  OfL MechElecRoom - ComStock DEER Pre-1975 Thermostat, !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Heating Setpoint Temperature Schedule Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec3845e7-ea87-47b6-a0a2-0b6c5999e51b}, !- Handle
  OfL MechElecRoom - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Heating Setpoint Temperature Schedule Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4ecd845-d6d3-4b37-a926-960cca5ddf49}, !- Handle
  OfL MechElecRoom - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Heating Setpoint Temperature Schedule Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f814a8b-6cec-466a-acdc-7ec6ecd30cea}, !- Handle
  OfL OfficeOpen - ComStock DEER Pre-1975 Thermostat, !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Heating Setpoint Temperature Schedule Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1ff7980-73a3-4527-9f6a-201a31ff3e4f}, !- Handle
  OfL OfficeOpen - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Heating Setpoint Temperature Schedule Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {276c5b30-64ac-43a1-9b48-64a0aa7608c4}, !- Handle
  OfL OfficeOpen - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Heating Setpoint Temperature Schedule Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bea076c2-e8d0-4d44-89d0-6f3f65b1f355}, !- Handle
  OfL OfficeOpen - ComStock DEER Pre-1975 Thermostat 3, !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Heating Setpoint Temperature Schedule Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bfc847d4-888c-4351-b528-5a52f9e648cf}, !- Handle
  OfL OfficeOpen - ComStock DEER Pre-1975 Thermostat 4, !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Heating Setpoint Temperature Schedule Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {233cc40c-eaba-4429-ba1c-10b36cc591f7}, !- Handle
  OfL OfficeOpen - ComStock DEER Pre-1975 Thermostat 5, !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Heating Setpoint Temperature Schedule Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2e32538-7bcf-44ea-b392-5fab4cc53e07}, !- Handle
  OfL OfficeSmall - ComStock DEER Pre-1975 Thermostat, !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Heating Setpoint Temperature Schedule Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8eccb5f2-12ea-4e87-81c4-ec2b07890316}, !- Handle
  OfL OfficeSmall - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Heating Setpoint Temperature Schedule Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {850ba620-9788-41ba-99ca-6cd7ea4b1a5a}, !- Handle
  OfL OfficeSmall - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Heating Setpoint Temperature Schedule Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df40909b-3619-42bc-bbe6-b3ab52a46c10}, !- Handle
  OfL OfficeSmall - ComStock DEER Pre-1975 Thermostat 3, !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Heating Setpoint Temperature Schedule Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d14ca9c-43cf-4273-b4bf-a4ecfc45727b}, !- Handle
  OfL OfficeSmall - ComStock DEER Pre-1975 Thermostat 4, !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Heating Setpoint Temperature Schedule Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8fd88ce5-440d-4723-b34b-3e7431bbe97f}, !- Handle
  OfL OfficeSmall - ComStock DEER Pre-1975 Thermostat 5, !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Heating Setpoint Temperature Schedule Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {343fa536-66ca-4e39-a13e-47f6e9e9b7d5}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d7fac37c-cc64-4cf2-95c3-aca3ecd00768}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {343fa536-66ca-4e39-a13e-47f6e9e9b7d5}; !- Layer 1

OS:InternalMass:Definition,
  {40c13256-2890-449b-add6-316a05c08cc3}, !- Handle
  Internal Mass Definition 1,             !- Name
  {d7fac37c-cc64-4cf2-95c3-aca3ecd00768}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e7409deb-77a5-4368-994d-0987145b3735}, !- Handle
  OfL OfficeSmall C end_b - Story ground Mass, !- Name
  {40c13256-2890-449b-add6-316a05c08cc3}, !- Internal Mass Definition Name
  {b72b8fb5-8479-40c7-b0d1-18d00d923ad1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {900c39b0-1c11-4770-b0ef-c6f6f0ffcdb8}, !- Handle
  OfL OfficeSmall A end_b - Story ground Mass, !- Name
  {40c13256-2890-449b-add6-316a05c08cc3}, !- Internal Mass Definition Name
  {88750a2f-0ea9-499e-9d6d-4bfa56f23aa2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3c5ab074-a526-42d4-bbe4-fb46e42e9709}, !- Handle
  OfL OfficeSmall C  - Story ground Mass, !- Name
  {40c13256-2890-449b-add6-316a05c08cc3}, !- Internal Mass Definition Name
  {cf0b6813-7a10-4d2c-8563-6aaba3961e9b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {45030836-cd69-45c9-8475-9e0ac0c94b0e}, !- Handle
  OfL OfficeSmall B  - Story ground Mass, !- Name
  {40c13256-2890-449b-add6-316a05c08cc3}, !- Internal Mass Definition Name
  {2163c87c-5082-4586-a4f4-acd174149850}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f5b9a10c-3af3-4432-afd3-73474e3b2825}, !- Handle
  OfL OfficeOpen A end_a - Story ground Mass, !- Name
  {40c13256-2890-449b-add6-316a05c08cc3}, !- Internal Mass Definition Name
  {d6600a11-9419-4a2c-ab42-ee92ea406f51}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {929c640d-04d2-4203-9bbf-818189a2ab2a}, !- Handle
  OfL OfficeSmall B end_b - Story ground Mass, !- Name
  {40c13256-2890-449b-add6-316a05c08cc3}, !- Internal Mass Definition Name
  {59cac0d9-9efa-4bcc-8e8e-ea1277aef18a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a516b73d-3a51-42c8-b776-1ca9c2f0652b}, !- Handle
  OfL OfficeOpen C end_a - Story ground Mass, !- Name
  {40c13256-2890-449b-add6-316a05c08cc3}, !- Internal Mass Definition Name
  {e4d9713e-78d2-4099-b960-82cee64c839c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {84889098-a157-41da-b2e3-31ea48e408fc}, !- Handle
  OfL LobbyWaiting C  - Story ground Mass, !- Name
  {40c13256-2890-449b-add6-316a05c08cc3}, !- Internal Mass Definition Name
  {da96a0c9-c2ec-48eb-bff5-0d6de735c55c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {de86feba-1b47-4c33-859a-b17fa6b03ae6}, !- Handle
  OfL OfficeOpen B end_a - Story ground Mass, !- Name
  {40c13256-2890-449b-add6-316a05c08cc3}, !- Internal Mass Definition Name
  {958efbb6-08c1-47e7-a19a-cc4bc906d212}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a1f2a71e-dc0b-47b9-b36b-b61dfe61f8c2}, !- Handle
  OfL OfficeOpen B  - Story ground Mass,  !- Name
  {40c13256-2890-449b-add6-316a05c08cc3}, !- Internal Mass Definition Name
  {00620663-d120-4273-a732-d3346c574fe6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {377f92f7-fe96-4f41-876c-fbcc3c52b417}, !- Handle
  OfL OfficeOpen A  - Story ground Mass,  !- Name
  {40c13256-2890-449b-add6-316a05c08cc3}, !- Internal Mass Definition Name
  {8d33eb47-ed7a-4255-b46d-9e3743101767}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ee2e49a4-0dd4-49a4-959f-6bca66e305bb}, !- Handle
  OfL OfficeOpen C  - Story ground Mass,  !- Name
  {40c13256-2890-449b-add6-316a05c08cc3}, !- Internal Mass Definition Name
  {dd4144a3-cea9-4bf0-afc9-4007cea918d6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2e8d40b9-09d5-4074-a032-93b0aab0219d}, !- Handle
  OfL LobbyWaiting B  - Story ground Mass, !- Name
  {40c13256-2890-449b-add6-316a05c08cc3}, !- Internal Mass Definition Name
  {091eae34-a2b5-4b30-b92b-dc2051166574}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ce7a430c-468f-4aa5-8a36-39b582eb6a90}, !- Handle
  OfL LobbyWaiting A  - Story ground Mass, !- Name
  {40c13256-2890-449b-add6-316a05c08cc3}, !- Internal Mass Definition Name
  {86194b6e-18af-4554-8780-3672a98df688}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {19296b2b-6e01-404c-a232-de8f9147b8cb}, !- Handle
  OfL MechElecRoom B  - Story ground Mass, !- Name
  {40c13256-2890-449b-add6-316a05c08cc3}, !- Internal Mass Definition Name
  {1e6cf066-6b7e-41b3-ba17-e2a7488184a6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {24a14d18-41d8-4f88-b0d5-2956b3441a1e}, !- Handle
  OfL MechElecRoom A  - Story ground Mass, !- Name
  {40c13256-2890-449b-add6-316a05c08cc3}, !- Internal Mass Definition Name
  {6085a4de-6c5d-425e-b061-a581f8aa52ef}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {52200eea-416f-44c8-a2ba-46099e64dc93}, !- Handle
  OfL OfficeSmall A  - Story ground Mass, !- Name
  {40c13256-2890-449b-add6-316a05c08cc3}, !- Internal Mass Definition Name
  {cbeea28d-2c06-4010-8ee6-19a199f2d008}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {912da4b8-8b43-4ea0-a870-1e7ed92d9260}, !- Handle
  OfL MechElecRoom C  - Story ground Mass, !- Name
  {40c13256-2890-449b-add6-316a05c08cc3}, !- Internal Mass Definition Name
  {76a69322-7308-4e1a-8f89-1cbb8823b3eb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {9684c3d6-54a6-4d0a-bf85-c3650ee3bd42}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {626799f5-c6a0-428e-a733-fe6b8152b89b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.0307921181934759,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  3.6950541832171,                        !- Plant Loop Volume {m3}
  {639f629d-8229-4213-8968-5938ef25e8be}, !- Plant Side Inlet Node Name
  {6f3e4613-45aa-4f65-9b98-078947c21e46}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {276ead11-316a-48b5-a9b4-04ffa77fa2e9}, !- Demand Side Inlet Node Name
  {9f6a7ed0-152d-43f0-9b5b-66e633eb7e1c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {65e44720-bdfe-4b65-8bc1-5a674e69d978}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {21a00f6a-486f-44d6-b261-b91889856d63}, !- Demand Mixer Name
  {17882b39-96b7-4c06-9139-6a04b92a51b9}, !- Demand Splitter Name
  {74fb2c5a-4e5a-4561-9ea0-8a01855cc206}, !- Supply Mixer Name
  {a2f65e3b-9553-4ede-a5ca-12ff990d23e1}; !- Supply Splitter Name

OS:Node,
  {e292d735-b8ec-4c2a-83b3-3277baab2830}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {639f629d-8229-4213-8968-5938ef25e8be}, !- Inlet Port
  {b529cd41-89c6-428f-9d4e-e8454daf7eaf}; !- Outlet Port

OS:Node,
  {626799f5-c6a0-428e-a733-fe6b8152b89b}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {6e0e12b3-0076-4ee4-a754-05d18be10130}, !- Inlet Port
  {6f3e4613-45aa-4f65-9b98-078947c21e46}; !- Outlet Port

OS:Node,
  {098a29e4-8196-4d71-90e9-2eec59781b63}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {8d69f3f4-731d-4854-91dc-2885ae98e334}, !- Inlet Port
  {81bb6149-8260-4a67-baf8-9502e54156da}; !- Outlet Port

OS:Connector:Mixer,
  {74fb2c5a-4e5a-4561-9ea0-8a01855cc206}, !- Handle
  Connector Mixer 3,                      !- Name
  {53c05148-9c83-4aac-be7a-5783fc1da0b7}, !- Outlet Branch Name
  {d8ed2983-a5eb-4b62-a76e-2aefe4ecd565}, !- Inlet Branch Name 1
  {472a8933-d508-4998-9884-35a67f3b0486}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a2f65e3b-9553-4ede-a5ca-12ff990d23e1}, !- Handle
  Connector Splitter 3,                   !- Name
  {0f3728f0-d8aa-4434-b64f-32e62ff4ab59}, !- Inlet Branch Name
  {8d69f3f4-731d-4854-91dc-2885ae98e334}, !- Outlet Branch Name 1
  {5fef55b8-e21a-4303-877b-93c37b6912ed}; !- Outlet Branch Name 2

OS:Connection,
  {639f629d-8229-4213-8968-5938ef25e8be}, !- Handle
  {9684c3d6-54a6-4d0a-bf85-c3650ee3bd42}, !- Source Object
  14,                                     !- Outlet Port
  {e292d735-b8ec-4c2a-83b3-3277baab2830}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d69f3f4-731d-4854-91dc-2885ae98e334}, !- Handle
  {a2f65e3b-9553-4ede-a5ca-12ff990d23e1}, !- Source Object
  3,                                      !- Outlet Port
  {098a29e4-8196-4d71-90e9-2eec59781b63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f3e4613-45aa-4f65-9b98-078947c21e46}, !- Handle
  {626799f5-c6a0-428e-a733-fe6b8152b89b}, !- Source Object
  3,                                      !- Outlet Port
  {9684c3d6-54a6-4d0a-bf85-c3650ee3bd42}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {838c0e47-fd1b-4691-be03-f29551785d2f}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {276ead11-316a-48b5-a9b4-04ffa77fa2e9}, !- Inlet Port
  {613426de-b774-4ddc-9fb0-3a4291e18355}; !- Outlet Port

OS:Node,
  {a5ba76bb-8574-4be6-bb82-0af85d500c73}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {050edada-5117-4ece-84c7-e37f609551ee}, !- Inlet Port
  {9f6a7ed0-152d-43f0-9b5b-66e633eb7e1c}; !- Outlet Port

OS:Node,
  {cab8883b-d46e-4faa-834b-2d44c14be5c5}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {864f5076-7186-47db-9bf6-ff0e85400007}, !- Inlet Port
  {1712d128-2b89-4059-9755-b60210a3ac64}; !- Outlet Port

OS:Connector:Mixer,
  {21a00f6a-486f-44d6-b261-b91889856d63}, !- Handle
  Connector Mixer 4,                      !- Name
  {2ae9c675-c55b-4a3b-95a8-cf5018da616d}, !- Outlet Branch Name
  {247067c4-2d03-4331-95cb-a821e87e1251}, !- Inlet Branch Name 1
  {77864d12-d8a1-4b15-aacd-e0877071a819}, !- Inlet Branch Name 2
  {37ece636-8cd0-480b-ace7-3116e8c4b0fa}, !- Inlet Branch Name 3
  {0713bac6-99ae-4d12-a5b0-fd9edd230382}, !- Inlet Branch Name 4
  {d716318f-4c05-427b-a394-ab0de19e1f15}, !- Inlet Branch Name 5
  {c7c0fff6-c5be-4169-87e7-52a31637b5f4}, !- Inlet Branch Name 6
  {176413ec-6bb1-48bc-872d-532497594ce9}, !- Inlet Branch Name 7
  {302d551a-592b-45e2-9eef-df4010c526ae}, !- Inlet Branch Name 8
  {d98f0e9d-5a5e-4616-9f73-2098206a5322}, !- Inlet Branch Name 9
  {7abe22c5-c3b5-40c4-83cc-de88748a6004}, !- Inlet Branch Name 10
  {49b1668c-d3aa-417a-9ca7-542241ed7d3e}, !- Inlet Branch Name 11
  {e434b96f-8f4a-4b23-8970-b8dcbad903f4}, !- Inlet Branch Name 12
  {6ad0f7a5-81d2-49ac-a526-22fe72238e4a}, !- Inlet Branch Name 13
  {d8649eef-e3fb-4461-8253-9f5c52776b71}, !- Inlet Branch Name 14
  {4152602a-ffce-40e2-a5b8-89beb8999d6b}, !- Inlet Branch Name 15
  {a709832a-7256-4383-8dff-069eefa98de3}, !- Inlet Branch Name 16
  {9f7493c7-9ffd-447c-ae4d-3545fc0becc4}, !- Inlet Branch Name 17
  {c671d242-2e84-4c1d-889b-d4c403c7098b}, !- Inlet Branch Name 18
  {69c1f235-086b-446a-a825-e3e6300bdf03}; !- Inlet Branch Name 19

OS:Connector:Splitter,
  {17882b39-96b7-4c06-9139-6a04b92a51b9}, !- Handle
  Connector Splitter 4,                   !- Name
  {78f34909-0c23-4426-a415-cc10476a5924}, !- Inlet Branch Name
  {864f5076-7186-47db-9bf6-ff0e85400007}, !- Outlet Branch Name 1
  {2cbee682-e8d6-4ad5-a5df-3d418dba6ba2}, !- Outlet Branch Name 2
  {b9a0bb58-47bd-40d3-b782-3d04b7947bd1}, !- Outlet Branch Name 3
  {7b521ea7-a99f-4466-9a52-020456ba2ac0}, !- Outlet Branch Name 4
  {37b1b725-28b9-4e93-b816-9eee3c01e7a2}, !- Outlet Branch Name 5
  {29dda547-f726-4549-a656-70bc399fcb4b}, !- Outlet Branch Name 6
  {4c010aac-ad9f-40e2-adbd-42e4a2136fea}, !- Outlet Branch Name 7
  {63ff8ae0-17ab-4706-aac6-2b33ef906d2e}, !- Outlet Branch Name 8
  {1f7f8e5f-bd26-4b93-92f2-b68451538a2c}, !- Outlet Branch Name 9
  {eb4f3490-5fd7-46db-ac48-ec2f13f4959e}, !- Outlet Branch Name 10
  {334f75a5-6a52-456f-903a-80b752df2f94}, !- Outlet Branch Name 11
  {ca7aab26-4d58-4bfc-a42f-c7f8d64f4b10}, !- Outlet Branch Name 12
  {23ae851d-925e-457f-91b1-54e085263b0f}, !- Outlet Branch Name 13
  {eac88a0d-e4b3-401d-a6fd-04f5cc976dae}, !- Outlet Branch Name 14
  {28cc0342-6b69-4da2-b03d-3b56ce5250ea}, !- Outlet Branch Name 15
  {8ae6b4d3-4520-441e-baea-c8cec24c3fb4}, !- Outlet Branch Name 16
  {e8643991-0090-45dc-982a-3c56c769216c}, !- Outlet Branch Name 17
  {7fa18861-06e5-4799-90ea-bad275e6c98c}, !- Outlet Branch Name 18
  {7b20906f-4ffd-40c5-b49f-15895547da5e}; !- Outlet Branch Name 19

OS:Connection,
  {276ead11-316a-48b5-a9b4-04ffa77fa2e9}, !- Handle
  {9684c3d6-54a6-4d0a-bf85-c3650ee3bd42}, !- Source Object
  17,                                     !- Outlet Port
  {838c0e47-fd1b-4691-be03-f29551785d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {864f5076-7186-47db-9bf6-ff0e85400007}, !- Handle
  {17882b39-96b7-4c06-9139-6a04b92a51b9}, !- Source Object
  3,                                      !- Outlet Port
  {cab8883b-d46e-4faa-834b-2d44c14be5c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f6a7ed0-152d-43f0-9b5b-66e633eb7e1c}, !- Handle
  {a5ba76bb-8574-4be6-bb82-0af85d500c73}, !- Source Object
  3,                                      !- Outlet Port
  {9684c3d6-54a6-4d0a-bf85-c3650ee3bd42}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6f749b17-26ad-45c2-923b-39dfa3aa81d9}, !- Handle
  {9684c3d6-54a6-4d0a-bf85-c3650ee3bd42}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {65e44720-bdfe-4b65-8bc1-5a674e69d978}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {9b884296-4902-42ed-b04c-bc56106a06ed}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {13dff55e-984d-4213-8afc-d39444b4910f}, !- Schedule Type Limits Name
  {066d1be0-639b-4134-a771-fa3954c10d06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {066d1be0-639b-4134-a771-fa3954c10d06}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {13dff55e-984d-4213-8afc-d39444b4910f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e0abea1d-9d61-4217-aa69-9a15f7ab845e}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {9b884296-4902-42ed-b04c-bc56106a06ed}, !- Schedule Name
  {626799f5-c6a0-428e-a733-fe6b8152b89b}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {33221796-a1d3-4437-b617-305e20fd9592}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {b529cd41-89c6-428f-9d4e-e8454daf7eaf}, !- Inlet Node Name
  {e2469bba-e253-494d-b504-1dcdadcf64a0}, !- Outlet Node Name
  0.0307921181934759,                     !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  7780.19458031845,                       !- Rated Power Consumption {W}
  0.91,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {117f77e6-9072-4e87-9ef2-3d447ffcde04}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {e2469bba-e253-494d-b504-1dcdadcf64a0}, !- Inlet Port
  {0f3728f0-d8aa-4434-b64f-32e62ff4ab59}; !- Outlet Port

OS:Connection,
  {b529cd41-89c6-428f-9d4e-e8454daf7eaf}, !- Handle
  {e292d735-b8ec-4c2a-83b3-3277baab2830}, !- Source Object
  3,                                      !- Outlet Port
  {33221796-a1d3-4437-b617-305e20fd9592}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2469bba-e253-494d-b504-1dcdadcf64a0}, !- Handle
  {33221796-a1d3-4437-b617-305e20fd9592}, !- Source Object
  3,                                      !- Outlet Port
  {117f77e6-9072-4e87-9ef2-3d447ffcde04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f3728f0-d8aa-4434-b64f-32e62ff4ab59}, !- Handle
  {117f77e6-9072-4e87-9ef2-3d447ffcde04}, !- Source Object
  3,                                      !- Outlet Port
  {a2f65e3b-9553-4ede-a5ca-12ff990d23e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {463ff2fc-4843-437d-9d10-4960b5aa0490}, !- Handle
  Boiler 5358kBtu/hr 0.8 Combustion Eff 5261kBtu/hr 0.8 Combustion Eff, !- Name
  FuelOilNo2,                             !- Fuel Type
  1407778.69326388,                       !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {a05a5e4d-b48f-485c-b4b4-8a73010b8bc6}, !- Normalized Boiler Efficiency Curve Name
  0.0307921181934759,                     !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {81bb6149-8260-4a67-baf8-9502e54156da}, !- Boiler Water Inlet Node Name
  {1e0433a4-ee4b-46b6-8128-17589de2029e}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {1bf343d1-9a9e-4673-b97f-1ca54b35ba3a}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {1e0433a4-ee4b-46b6-8128-17589de2029e}, !- Inlet Port
  {d8ed2983-a5eb-4b62-a76e-2aefe4ecd565}; !- Outlet Port

OS:Connection,
  {81bb6149-8260-4a67-baf8-9502e54156da}, !- Handle
  {098a29e4-8196-4d71-90e9-2eec59781b63}, !- Source Object
  3,                                      !- Outlet Port
  {463ff2fc-4843-437d-9d10-4960b5aa0490}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {1e0433a4-ee4b-46b6-8128-17589de2029e}, !- Handle
  {463ff2fc-4843-437d-9d10-4960b5aa0490}, !- Source Object
  12,                                     !- Outlet Port
  {1bf343d1-9a9e-4673-b97f-1ca54b35ba3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8ed2983-a5eb-4b62-a76e-2aefe4ecd565}, !- Handle
  {1bf343d1-9a9e-4673-b97f-1ca54b35ba3a}, !- Source Object
  3,                                      !- Outlet Port
  {74fb2c5a-4e5a-4561-9ea0-8a01855cc206}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dad7d9b3-fa0d-48c4-8901-72bda8be83f9}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {4d4fd54b-1e46-4436-aaa1-f0ab0ed85676}, !- Inlet Node Name
  {9bd2ce01-8fc7-4044-97d6-fb3af4ef7d5c}; !- Outlet Node Name

OS:Node,
  {d5d87516-3a1b-4ed9-bdd8-05a8f6ba25d9}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {5fef55b8-e21a-4303-877b-93c37b6912ed}, !- Inlet Port
  {4d4fd54b-1e46-4436-aaa1-f0ab0ed85676}; !- Outlet Port

OS:Connection,
  {5fef55b8-e21a-4303-877b-93c37b6912ed}, !- Handle
  {a2f65e3b-9553-4ede-a5ca-12ff990d23e1}, !- Source Object
  4,                                      !- Outlet Port
  {d5d87516-3a1b-4ed9-bdd8-05a8f6ba25d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ee9f106-8358-40e1-bec2-381610a00833}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {9bd2ce01-8fc7-4044-97d6-fb3af4ef7d5c}, !- Inlet Port
  {472a8933-d508-4998-9884-35a67f3b0486}; !- Outlet Port

OS:Connection,
  {4d4fd54b-1e46-4436-aaa1-f0ab0ed85676}, !- Handle
  {d5d87516-3a1b-4ed9-bdd8-05a8f6ba25d9}, !- Source Object
  3,                                      !- Outlet Port
  {dad7d9b3-fa0d-48c4-8901-72bda8be83f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bd2ce01-8fc7-4044-97d6-fb3af4ef7d5c}, !- Handle
  {dad7d9b3-fa0d-48c4-8901-72bda8be83f9}, !- Source Object
  3,                                      !- Outlet Port
  {1ee9f106-8358-40e1-bec2-381610a00833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {472a8933-d508-4998-9884-35a67f3b0486}, !- Handle
  {1ee9f106-8358-40e1-bec2-381610a00833}, !- Source Object
  3,                                      !- Outlet Port
  {74fb2c5a-4e5a-4561-9ea0-8a01855cc206}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {faf08a74-c1b9-429d-b036-0670adfb53d0}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {1712d128-2b89-4059-9755-b60210a3ac64}, !- Inlet Node Name
  {1773496e-1970-4763-9657-1379b53b1e22}; !- Outlet Node Name

OS:Node,
  {348638ce-cb63-4e33-b3bc-e4ae4b0e4ff8}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {1773496e-1970-4763-9657-1379b53b1e22}, !- Inlet Port
  {247067c4-2d03-4331-95cb-a821e87e1251}; !- Outlet Port

OS:Connection,
  {1712d128-2b89-4059-9755-b60210a3ac64}, !- Handle
  {cab8883b-d46e-4faa-834b-2d44c14be5c5}, !- Source Object
  3,                                      !- Outlet Port
  {faf08a74-c1b9-429d-b036-0670adfb53d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1773496e-1970-4763-9657-1379b53b1e22}, !- Handle
  {faf08a74-c1b9-429d-b036-0670adfb53d0}, !- Source Object
  3,                                      !- Outlet Port
  {348638ce-cb63-4e33-b3bc-e4ae4b0e4ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {247067c4-2d03-4331-95cb-a821e87e1251}, !- Handle
  {348638ce-cb63-4e33-b3bc-e4ae4b0e4ff8}, !- Source Object
  3,                                      !- Outlet Port
  {21a00f6a-486f-44d6-b261-b91889856d63}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {12c1b369-877b-4e5d-aaca-c9ec58f261c2}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {d37c9407-2f25-4f5a-8aa9-bf77b23fdc05}, !- Inlet Node Name
  {6e0e12b3-0076-4ee4-a754-05d18be10130}; !- Outlet Node Name

OS:Node,
  {9e1d564a-379f-4146-90f0-2b0fe0123caa}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {53c05148-9c83-4aac-be7a-5783fc1da0b7}, !- Inlet Port
  {d37c9407-2f25-4f5a-8aa9-bf77b23fdc05}; !- Outlet Port

OS:Connection,
  {53c05148-9c83-4aac-be7a-5783fc1da0b7}, !- Handle
  {74fb2c5a-4e5a-4561-9ea0-8a01855cc206}, !- Source Object
  2,                                      !- Outlet Port
  {9e1d564a-379f-4146-90f0-2b0fe0123caa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d37c9407-2f25-4f5a-8aa9-bf77b23fdc05}, !- Handle
  {9e1d564a-379f-4146-90f0-2b0fe0123caa}, !- Source Object
  3,                                      !- Outlet Port
  {12c1b369-877b-4e5d-aaca-c9ec58f261c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e0e12b3-0076-4ee4-a754-05d18be10130}, !- Handle
  {12c1b369-877b-4e5d-aaca-c9ec58f261c2}, !- Source Object
  3,                                      !- Outlet Port
  {626799f5-c6a0-428e-a733-fe6b8152b89b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fd94c149-e257-425d-bac5-dfaa6c631d52}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {613426de-b774-4ddc-9fb0-3a4291e18355}, !- Inlet Node Name
  {acce58e8-b60b-4322-bedd-6f50c2829b96}; !- Outlet Node Name

OS:Node,
  {f1b47402-df0d-4166-be0d-ab970233608b}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {acce58e8-b60b-4322-bedd-6f50c2829b96}, !- Inlet Port
  {78f34909-0c23-4426-a415-cc10476a5924}; !- Outlet Port

OS:Connection,
  {613426de-b774-4ddc-9fb0-3a4291e18355}, !- Handle
  {838c0e47-fd1b-4691-be03-f29551785d2f}, !- Source Object
  3,                                      !- Outlet Port
  {fd94c149-e257-425d-bac5-dfaa6c631d52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acce58e8-b60b-4322-bedd-6f50c2829b96}, !- Handle
  {fd94c149-e257-425d-bac5-dfaa6c631d52}, !- Source Object
  3,                                      !- Outlet Port
  {f1b47402-df0d-4166-be0d-ab970233608b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78f34909-0c23-4426-a415-cc10476a5924}, !- Handle
  {f1b47402-df0d-4166-be0d-ab970233608b}, !- Source Object
  3,                                      !- Outlet Port
  {17882b39-96b7-4c06-9139-6a04b92a51b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {61f960ea-a722-4c38-abb0-621c68fa61a0}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {6a3f8205-1d0f-4bad-8cd4-651811ac89bb}, !- Inlet Node Name
  {050edada-5117-4ece-84c7-e37f609551ee}; !- Outlet Node Name

OS:Node,
  {eed0b742-ac40-4c59-ae4f-eb0fad589de4}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {2ae9c675-c55b-4a3b-95a8-cf5018da616d}, !- Inlet Port
  {6a3f8205-1d0f-4bad-8cd4-651811ac89bb}; !- Outlet Port

OS:Connection,
  {2ae9c675-c55b-4a3b-95a8-cf5018da616d}, !- Handle
  {21a00f6a-486f-44d6-b261-b91889856d63}, !- Source Object
  2,                                      !- Outlet Port
  {eed0b742-ac40-4c59-ae4f-eb0fad589de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a3f8205-1d0f-4bad-8cd4-651811ac89bb}, !- Handle
  {eed0b742-ac40-4c59-ae4f-eb0fad589de4}, !- Source Object
  3,                                      !- Outlet Port
  {61f960ea-a722-4c38-abb0-621c68fa61a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {050edada-5117-4ece-84c7-e37f609551ee}, !- Handle
  {61f960ea-a722-4c38-abb0-621c68fa61a0}, !- Source Object
  3,                                      !- Outlet Port
  {a5ba76bb-8574-4be6-bb82-0af85d500c73}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c5b08b3d-248f-45df-891a-9b15a2c6907d}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  {de7abc70-58b5-4e9b-8ee4-bac79477fcf9}, !- Availability Manager List Name
  0.130286103669226,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4c7ac671-f636-45b5-99be-208c6d451df5}, !- Supply Side Inlet Node Name
  {875c4765-78de-47f4-ada3-7d4622676bd8}, !- Demand Side Outlet Node Name
  {dc78b3aa-f653-4489-8800-2852441417a9}, !- Demand Side Inlet Node A
  {49d7fe1d-da31-40d8-833c-dc2e97ed5b74}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {704ed8e1-ff75-4263-bf15-042fcbe29053}, !- Demand Mixer Name
  {1eb1117f-4bc6-4c9f-935d-b3e9b70943b7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {12b703a8-c36f-4a4c-bdc3-f5cc86f6a41a}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {4c7ac671-f636-45b5-99be-208c6d451df5}, !- Inlet Port
  {d9ca4db5-3227-47e6-b1d1-dac679038f57}; !- Outlet Port

OS:Node,
  {8461c87a-5017-40e6-a40d-8bc9d35a74fb}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {eb967f33-51b2-4170-9992-86857d823ac9}, !- Inlet Port
  {49d7fe1d-da31-40d8-833c-dc2e97ed5b74}; !- Outlet Port

OS:Connection,
  {4c7ac671-f636-45b5-99be-208c6d451df5}, !- Handle
  {c5b08b3d-248f-45df-891a-9b15a2c6907d}, !- Source Object
  9,                                      !- Outlet Port
  {12b703a8-c36f-4a4c-bdc3-f5cc86f6a41a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49d7fe1d-da31-40d8-833c-dc2e97ed5b74}, !- Handle
  {8461c87a-5017-40e6-a40d-8bc9d35a74fb}, !- Source Object
  3,                                      !- Outlet Port
  {c5b08b3d-248f-45df-891a-9b15a2c6907d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c1b06c51-a21e-485e-9d1d-76f7a978302f}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {dc78b3aa-f653-4489-8800-2852441417a9}, !- Inlet Port
  {b9bd5aab-386e-427d-b616-fe4ef50bce31}; !- Outlet Port

OS:Node,
  {f7849eae-802a-4990-8bf5-ce99e28c6f1c}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {9bf4c556-56e3-42a4-88d7-4345478d5b40}, !- Inlet Port
  {875c4765-78de-47f4-ada3-7d4622676bd8}; !- Outlet Port

OS:Node,
  {72686f07-5b75-4d0c-b204-707668f3f488}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {608ee183-a84a-4d19-bf42-154769c45b54}, !- Inlet Port
  {451c942d-38f9-46a9-97b2-6b4ee9cf1faf}; !- Outlet Port

OS:Connection,
  {dc78b3aa-f653-4489-8800-2852441417a9}, !- Handle
  {c5b08b3d-248f-45df-891a-9b15a2c6907d}, !- Source Object
  11,                                     !- Outlet Port
  {c1b06c51-a21e-485e-9d1d-76f7a978302f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {875c4765-78de-47f4-ada3-7d4622676bd8}, !- Handle
  {f7849eae-802a-4990-8bf5-ce99e28c6f1c}, !- Source Object
  3,                                      !- Outlet Port
  {c5b08b3d-248f-45df-891a-9b15a2c6907d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1eb1117f-4bc6-4c9f-935d-b3e9b70943b7}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {b9bd5aab-386e-427d-b616-fe4ef50bce31}, !- Inlet Node Name
  {9cd82963-4f4a-455d-a588-2748f149f055}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {704ed8e1-ff75-4263-bf15-042fcbe29053}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {9bf4c556-56e3-42a4-88d7-4345478d5b40}, !- Outlet Node Name
  {5e1bd390-9739-4517-b2c7-3915c0d13f42}; !- Inlet Node Name 1

OS:Connection,
  {b9bd5aab-386e-427d-b616-fe4ef50bce31}, !- Handle
  {c1b06c51-a21e-485e-9d1d-76f7a978302f}, !- Source Object
  3,                                      !- Outlet Port
  {1eb1117f-4bc6-4c9f-935d-b3e9b70943b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bf4c556-56e3-42a4-88d7-4345478d5b40}, !- Handle
  {704ed8e1-ff75-4263-bf15-042fcbe29053}, !- Source Object
  2,                                      !- Outlet Port
  {f7849eae-802a-4990-8bf5-ce99e28c6f1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fe7dbca4-9b3a-44ba-874e-9ad0a69b7a25}, !- Handle
  {c5b08b3d-248f-45df-891a-9b15a2c6907d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.130286103669226,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2074.58,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1027.06,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {de7abc70-58b5-4e9b-8ee4-bac79477fcf9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {f2cbdaaa-0dd2-4956-b5da-834e7d44e3a6}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3b194a81-a81d-4620-b228-1aa2affa51dc}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {36cbbb80-4982-416b-b1bd-27d2a49999e4}, !- Control Zone Name
  {8461c87a-5017-40e6-a40d-8bc9d35a74fb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {04a84c3e-34ab-4a19-b820-1bedbbcb58cc}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  122.186292014758,                       !- U-Factor Times Area Value {W/K}
  0.000107142584487654,                   !- Maximum Water Flow Rate {m3/s}
  {cc51d35a-5e05-4808-bb82-69bf5a74c105}, !- Water Inlet Node Name
  {dfbf2ab0-ccdd-4f81-9432-ea6994d53723}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4898.43039167417,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ccf2a08c-1b3f-4b6a-a193-5b55c0a50bff}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {2cbee682-e8d6-4ad5-a5df-3d418dba6ba2}, !- Inlet Port
  {cc51d35a-5e05-4808-bb82-69bf5a74c105}; !- Outlet Port

OS:Connection,
  {2cbee682-e8d6-4ad5-a5df-3d418dba6ba2}, !- Handle
  {17882b39-96b7-4c06-9139-6a04b92a51b9}, !- Source Object
  4,                                      !- Outlet Port
  {ccf2a08c-1b3f-4b6a-a193-5b55c0a50bff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {196ecd92-587d-4f8a-bfdf-c5040f7bbe36}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {dfbf2ab0-ccdd-4f81-9432-ea6994d53723}, !- Inlet Port
  {77864d12-d8a1-4b15-aacd-e0877071a819}; !- Outlet Port

OS:Connection,
  {cc51d35a-5e05-4808-bb82-69bf5a74c105}, !- Handle
  {ccf2a08c-1b3f-4b6a-a193-5b55c0a50bff}, !- Source Object
  3,                                      !- Outlet Port
  {04a84c3e-34ab-4a19-b820-1bedbbcb58cc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dfbf2ab0-ccdd-4f81-9432-ea6994d53723}, !- Handle
  {04a84c3e-34ab-4a19-b820-1bedbbcb58cc}, !- Source Object
  6,                                      !- Outlet Port
  {196ecd92-587d-4f8a-bfdf-c5040f7bbe36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77864d12-d8a1-4b15-aacd-e0877071a819}, !- Handle
  {196ecd92-587d-4f8a-bfdf-c5040f7bbe36}, !- Source Object
  3,                                      !- Outlet Port
  {21a00f6a-486f-44d6-b261-b91889856d63}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3d9176aa-4487-4891-9b81-bca3a67fc1ef}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {04a84c3e-34ab-4a19-b820-1bedbbcb58cc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {7a6339d7-8665-448f-8302-a1bb81a3a096}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4898.43039167417,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b4d3de97-87e1-4eee-80c6-e24f9f2e3437}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 9.7SEER 10kBtu/hr 9.7SEER, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  2544.46279201159,                       !- Rated Total Cooling Capacity {W}
  0.785626182713423,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.130286103669226,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a4f3b6a-85fa-4eeb-813b-32565d182b10}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2d9ea560-fb90-4850-9f9c-3bde56619658}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d77b3e02-079a-447d-a965-3cb94d160fd5}, !- Energy Input Ratio Function of Temperature Curve Name
  {4ff64f00-0122-4406-9403-cfba528a828b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23840f04-701d-4044-8f07-c32464960a7b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1eaf97cd-dcd5-4950-a866-dcd003336e8b}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground PSZ-AC Fan, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.130286103669226,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d517110f-a82c-4035-b1f6-98b46ff86f09}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1e95afda-7b4a-4006-a08d-227e6a06da7d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d517110f-a82c-4035-b1f6-98b46ff86f09}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1e95afda-7b4a-4006-a08d-227e6a06da7d}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b29fb7f9-695b-4de5-905f-51b80cbc2350}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {36cbbb80-4982-416b-b1bd-27d2a49999e4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {3360a29a-e992-4087-8e8d-f9c459d4fcd7}, !- Air Inlet Node Name
  {eb967f33-51b2-4170-9992-86857d823ac9}, !- Air Outlet Node Name
  {1eaf97cd-dcd5-4950-a866-dcd003336e8b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Supply Air Fan Operating Mode Schedule Name
  {04a84c3e-34ab-4a19-b820-1bedbbcb58cc}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b4d3de97-87e1-4eee-80c6-e24f9f2e3437}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7a6339d7-8665-448f-8302-a1bb81a3a096}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.130286103669226,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.130286103669226,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {eb967f33-51b2-4170-9992-86857d823ac9}, !- Handle
  {b29fb7f9-695b-4de5-905f-51b80cbc2350}, !- Source Object
  7,                                      !- Outlet Port
  {8461c87a-5017-40e6-a40d-8bc9d35a74fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b48981cd-bc32-455b-9e7e-a9c6d2a696c7}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.013124858395392,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.130286103669226,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ee7aafeb-b927-4cb6-998f-94ffaa96d886}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {32d4c911-fb46-431a-9530-2adf003ae814}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {32d4c911-fb46-431a-9530-2adf003ae814}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {81c3e301-87a8-4a7e-b626-f668aa176e69}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground PSZ-AC OA System, !- Name
  {b48981cd-bc32-455b-9e7e-a9c6d2a696c7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {18ac2b01-64e8-49be-98f2-072432f7ae6f}, !- Mixed Air Node Name
  {8a097045-0ba0-44eb-aa14-b4475325d24e}, !- Outdoor Air Stream Node Name
  {4c57e6bf-c364-4887-b352-c2cd6cb1bc53}, !- Relief Air Stream Node Name
  {d9ca4db5-3227-47e6-b1d1-dac679038f57}; !- Return Air Stream Node Name

OS:Node,
  {1bddda76-f58a-4fc2-a2ca-5c58ab1f2cac}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8a097045-0ba0-44eb-aa14-b4475325d24e}; !- Outlet Port

OS:Connection,
  {8a097045-0ba0-44eb-aa14-b4475325d24e}, !- Handle
  {1bddda76-f58a-4fc2-a2ca-5c58ab1f2cac}, !- Source Object
  3,                                      !- Outlet Port
  {81c3e301-87a8-4a7e-b626-f668aa176e69}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6a743e9c-8423-4a34-b316-15674509bca7}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground PSZ-AC Relief Air Node, !- Name
  {4c57e6bf-c364-4887-b352-c2cd6cb1bc53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c57e6bf-c364-4887-b352-c2cd6cb1bc53}, !- Handle
  {81c3e301-87a8-4a7e-b626-f668aa176e69}, !- Source Object
  7,                                      !- Outlet Port
  {6a743e9c-8423-4a34-b316-15674509bca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3f30eb6-f20e-41a6-990b-9c9a7b018c9f}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {18ac2b01-64e8-49be-98f2-072432f7ae6f}, !- Inlet Port
  {3360a29a-e992-4087-8e8d-f9c459d4fcd7}; !- Outlet Port

OS:Connection,
  {d9ca4db5-3227-47e6-b1d1-dac679038f57}, !- Handle
  {12b703a8-c36f-4a4c-bdc3-f5cc86f6a41a}, !- Source Object
  3,                                      !- Outlet Port
  {81c3e301-87a8-4a7e-b626-f668aa176e69}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {18ac2b01-64e8-49be-98f2-072432f7ae6f}, !- Handle
  {81c3e301-87a8-4a7e-b626-f668aa176e69}, !- Source Object
  5,                                      !- Outlet Port
  {a3f30eb6-f20e-41a6-990b-9c9a7b018c9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3360a29a-e992-4087-8e8d-f9c459d4fcd7}, !- Handle
  {a3f30eb6-f20e-41a6-990b-9c9a7b018c9f}, !- Source Object
  3,                                      !- Outlet Port
  {b29fb7f9-695b-4de5-905f-51b80cbc2350}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f2cbdaaa-0dd2-4956-b5da-834e7d44e3a6}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {eef0502b-cbfc-479d-80bb-ba193ca36941}, !- Control Zone or Zone List Name
  {f30e6bea-7102-4916-bda0-ee3642cca9ab}, !- Cooling Control Zone or Zone List Name
  {9369cc69-fe8c-4ea8-9ba3-e05ee59417ff}, !- Heating Control Zone or Zone List Name
  {505264d8-59d5-41ea-bf6d-644faf1d26b6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {eef0502b-cbfc-479d-80bb-ba193ca36941}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {f30e6bea-7102-4916-bda0-ee3642cca9ab}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9369cc69-fe8c-4ea8-9ba3-e05ee59417ff}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {505264d8-59d5-41ea-bf6d-644faf1d26b6}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e1ba2e5f-31ff-425c-b469-da1679cfd5af}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground PSZ-AC Diffuser, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {8bd37e2a-6d58-4adc-a6c5-9269156eb05e}, !- Air Inlet Node Name
  {608ee183-a84a-4d19-bf42-154769c45b54}, !- Air Outlet Node Name
  0.130286103669226;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {efde9576-c7fa-4528-905f-32a34e512d54}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground Return Air Node, !- Name
  {4711a3b3-1396-4053-b62a-114b3bf6b1dc}, !- Inlet Port
  {5e1bd390-9739-4517-b2c7-3915c0d13f42}; !- Outlet Port

OS:Connection,
  {451c942d-38f9-46a9-97b2-6b4ee9cf1faf}, !- Handle
  {72686f07-5b75-4d0c-b204-707668f3f488}, !- Source Object
  3,                                      !- Outlet Port
  {181ad6be-8bd1-403b-9703-3b5ed3e71e25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4711a3b3-1396-4053-b62a-114b3bf6b1dc}, !- Handle
  {8357b8b7-8f49-40b5-8c04-4f0242acc15e}, !- Source Object
  2,                                      !- Outlet Port
  {efde9576-c7fa-4528-905f-32a34e512d54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e1bd390-9739-4517-b2c7-3915c0d13f42}, !- Handle
  {efde9576-c7fa-4528-905f-32a34e512d54}, !- Source Object
  3,                                      !- Outlet Port
  {704ed8e1-ff75-4263-bf15-042fcbe29053}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7d1c17b2-7c15-43e7-9156-cf485799bba5}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {9cd82963-4f4a-455d-a588-2748f149f055}, !- Inlet Port
  {8bd37e2a-6d58-4adc-a6c5-9269156eb05e}; !- Outlet Port

OS:Connection,
  {9cd82963-4f4a-455d-a588-2748f149f055}, !- Handle
  {1eb1117f-4bc6-4c9f-935d-b3e9b70943b7}, !- Source Object
  3,                                      !- Outlet Port
  {7d1c17b2-7c15-43e7-9156-cf485799bba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bd37e2a-6d58-4adc-a6c5-9269156eb05e}, !- Handle
  {7d1c17b2-7c15-43e7-9156-cf485799bba5}, !- Source Object
  3,                                      !- Outlet Port
  {e1ba2e5f-31ff-425c-b469-da1679cfd5af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {608ee183-a84a-4d19-bf42-154769c45b54}, !- Handle
  {e1ba2e5f-31ff-425c-b469-da1679cfd5af}, !- Source Object
  4,                                      !- Outlet Port
  {72686f07-5b75-4d0c-b204-707668f3f488}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2b6c2938-64d9-4eac-a8a0-051603788169}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  {d905c164-9220-4cb7-953c-4049f5c79a5c}, !- Availability Manager List Name
  0.827909965623386,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0c599972-556c-4100-8a9f-4d1c8e1b1154}, !- Supply Side Inlet Node Name
  {07041d3e-ecf1-4188-8ca5-d4e4ab4cac7a}, !- Demand Side Outlet Node Name
  {73661cf5-f1ad-4d6d-9cd9-694082b8ac21}, !- Demand Side Inlet Node A
  {ffb8f8aa-f4ec-4808-80c8-2d7849803996}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {be73bfbf-218c-4968-9320-e6790c1558f8}, !- Demand Mixer Name
  {b21b101d-8ce7-42d4-a502-f1169fc637ac}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4ccbf348-fa37-4ecc-8306-e8617bea221a}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {0c599972-556c-4100-8a9f-4d1c8e1b1154}, !- Inlet Port
  {24cefbc7-448a-44a1-8c49-2b7c8012d3e6}; !- Outlet Port

OS:Node,
  {32a2edda-2193-48f1-aa94-81ca6e6465bb}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {a64801ea-3e45-42c6-8fba-e80390aad6d7}, !- Inlet Port
  {ffb8f8aa-f4ec-4808-80c8-2d7849803996}; !- Outlet Port

OS:Connection,
  {0c599972-556c-4100-8a9f-4d1c8e1b1154}, !- Handle
  {2b6c2938-64d9-4eac-a8a0-051603788169}, !- Source Object
  9,                                      !- Outlet Port
  {4ccbf348-fa37-4ecc-8306-e8617bea221a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb8f8aa-f4ec-4808-80c8-2d7849803996}, !- Handle
  {32a2edda-2193-48f1-aa94-81ca6e6465bb}, !- Source Object
  3,                                      !- Outlet Port
  {2b6c2938-64d9-4eac-a8a0-051603788169}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c0bb8d1d-c264-4799-8131-535d2d2215d1}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {73661cf5-f1ad-4d6d-9cd9-694082b8ac21}, !- Inlet Port
  {a4991d3a-c3fd-42ac-8c36-50e39a70e62a}; !- Outlet Port

OS:Node,
  {32d4d2a7-c8e2-409d-9a4f-60022a4298b3}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {228dc372-625f-4d38-ae0e-1d0d77512ba8}, !- Inlet Port
  {07041d3e-ecf1-4188-8ca5-d4e4ab4cac7a}; !- Outlet Port

OS:Node,
  {90860d45-3d3c-4426-a3b7-a88057990242}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {e1a0701a-0d05-4049-82da-645b72ba0097}, !- Inlet Port
  {953ef45b-ce8e-4b7b-9ff9-474b769f66d4}; !- Outlet Port

OS:Connection,
  {73661cf5-f1ad-4d6d-9cd9-694082b8ac21}, !- Handle
  {2b6c2938-64d9-4eac-a8a0-051603788169}, !- Source Object
  11,                                     !- Outlet Port
  {c0bb8d1d-c264-4799-8131-535d2d2215d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07041d3e-ecf1-4188-8ca5-d4e4ab4cac7a}, !- Handle
  {32d4d2a7-c8e2-409d-9a4f-60022a4298b3}, !- Source Object
  3,                                      !- Outlet Port
  {2b6c2938-64d9-4eac-a8a0-051603788169}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b21b101d-8ce7-42d4-a502-f1169fc637ac}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {a4991d3a-c3fd-42ac-8c36-50e39a70e62a}, !- Inlet Node Name
  {4a379546-82fe-42f3-b6ce-cbf14a19c253}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {be73bfbf-218c-4968-9320-e6790c1558f8}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {228dc372-625f-4d38-ae0e-1d0d77512ba8}, !- Outlet Node Name
  {547e94fb-1779-4617-b550-0bea36655227}; !- Inlet Node Name 1

OS:Connection,
  {a4991d3a-c3fd-42ac-8c36-50e39a70e62a}, !- Handle
  {c0bb8d1d-c264-4799-8131-535d2d2215d1}, !- Source Object
  3,                                      !- Outlet Port
  {b21b101d-8ce7-42d4-a502-f1169fc637ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {228dc372-625f-4d38-ae0e-1d0d77512ba8}, !- Handle
  {be73bfbf-218c-4968-9320-e6790c1558f8}, !- Source Object
  2,                                      !- Outlet Port
  {32d4d2a7-c8e2-409d-9a4f-60022a4298b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {50a74713-a9e9-458a-8382-e1a89dfeb8c1}, !- Handle
  {2b6c2938-64d9-4eac-a8a0-051603788169}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.827909965623386,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  17767.91,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  13722.1,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d905c164-9220-4cb7-953c-4049f5c79a5c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {f1d080c7-befe-40e3-afcb-d0269472e7b3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2b045986-d5ce-4133-8de4-6ecf6df6976d}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {877c4ec7-3e87-49db-ad1e-e0952a337704}, !- Control Zone Name
  {32a2edda-2193-48f1-aa94-81ca6e6465bb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {02865bb2-1756-4014-abcd-ddff510bfaf9}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  829.628586391663,                       !- U-Factor Times Area Value {W/K}
  0.000753670127751767,                   !- Maximum Water Flow Rate {m3/s}
  {0e83b088-0d9b-48c4-9b3f-82af36f31428}, !- Water Inlet Node Name
  {9fb5b558-d57f-4776-80c1-4d17261df796}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  34456.8938366575,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {45ce906a-2f35-4650-8056-3bd31d66792f}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {b9a0bb58-47bd-40d3-b782-3d04b7947bd1}, !- Inlet Port
  {0e83b088-0d9b-48c4-9b3f-82af36f31428}; !- Outlet Port

OS:Connection,
  {b9a0bb58-47bd-40d3-b782-3d04b7947bd1}, !- Handle
  {17882b39-96b7-4c06-9139-6a04b92a51b9}, !- Source Object
  5,                                      !- Outlet Port
  {45ce906a-2f35-4650-8056-3bd31d66792f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {072e2e10-3a14-4f23-99b2-40146df6df8b}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {9fb5b558-d57f-4776-80c1-4d17261df796}, !- Inlet Port
  {37ece636-8cd0-480b-ace7-3116e8c4b0fa}; !- Outlet Port

OS:Connection,
  {0e83b088-0d9b-48c4-9b3f-82af36f31428}, !- Handle
  {45ce906a-2f35-4650-8056-3bd31d66792f}, !- Source Object
  3,                                      !- Outlet Port
  {02865bb2-1756-4014-abcd-ddff510bfaf9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9fb5b558-d57f-4776-80c1-4d17261df796}, !- Handle
  {02865bb2-1756-4014-abcd-ddff510bfaf9}, !- Source Object
  6,                                      !- Outlet Port
  {072e2e10-3a14-4f23-99b2-40146df6df8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37ece636-8cd0-480b-ace7-3116e8c4b0fa}, !- Handle
  {072e2e10-3a14-4f23-99b2-40146df6df8b}, !- Source Object
  3,                                      !- Outlet Port
  {21a00f6a-486f-44d6-b261-b91889856d63}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {11fffce1-c75f-4fb5-abce-cab4602d9465}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {02865bb2-1756-4014-abcd-ddff510bfaf9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {78bf8b0a-3577-4a1e-9f9b-5bf6d4a6b2c1}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  34456.8938366574,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f0d9c029-c98b-4145-bf6d-ff918bc84f03}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground PSZ-AC 1spd DX AC Clg Coil 90kBtu/hr 9.7SEER 89kBtu/hr 9.7SEER, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  20558.9760522321,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.827909965623386,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a4f3b6a-85fa-4eeb-813b-32565d182b10}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2d9ea560-fb90-4850-9f9c-3bde56619658}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d77b3e02-079a-447d-a965-3cb94d160fd5}, !- Energy Input Ratio Function of Temperature Curve Name
  {4ff64f00-0122-4406-9403-cfba528a828b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23840f04-701d-4044-8f07-c32464960a7b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f579526e-701a-48d0-bdbd-1adc93a87ace}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground PSZ-AC Fan, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.827909965623386,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9455f1f5-1dae-4c19-8f86-24d475325d08}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8e02f6df-a6e2-4713-9a7d-9b8c4f169069}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9455f1f5-1dae-4c19-8f86-24d475325d08}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8e02f6df-a6e2-4713-9a7d-9b8c4f169069}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8a2b7d29-3e35-4c11-815d-7cef160e05ff}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {877c4ec7-3e87-49db-ad1e-e0952a337704}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {65f44adc-91ab-4a20-96f4-722a5b36fdba}, !- Air Inlet Node Name
  {a64801ea-3e45-42c6-8fba-e80390aad6d7}, !- Air Outlet Node Name
  {f579526e-701a-48d0-bdbd-1adc93a87ace}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Supply Air Fan Operating Mode Schedule Name
  {02865bb2-1756-4014-abcd-ddff510bfaf9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f0d9c029-c98b-4145-bf6d-ff918bc84f03}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {78bf8b0a-3577-4a1e-9f9b-5bf6d4a6b2c1}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.827909965623386,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.827909965623385,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a64801ea-3e45-42c6-8fba-e80390aad6d7}, !- Handle
  {8a2b7d29-3e35-4c11-815d-7cef160e05ff}, !- Source Object
  7,                                      !- Outlet Port
  {32a2edda-2193-48f1-aa94-81ca6e6465bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a4fd65a0-a820-4e17-82a9-7a9938b0991c}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.236247451117056,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.827909965623386,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7d081656-d858-4b40-a9f4-c805199555c8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {25793ebe-ab8c-42f3-924f-61a6ceed4c2a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {25793ebe-ab8c-42f3-924f-61a6ceed4c2a}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0240e9fe-1374-420f-b0ee-68bd7a162eb4}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground PSZ-AC OA System, !- Name
  {a4fd65a0-a820-4e17-82a9-7a9938b0991c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {847fbe45-eabd-45fb-8b87-47eb5932b11f}, !- Mixed Air Node Name
  {3a15014b-5334-4ca5-a52a-71b4b04abb20}, !- Outdoor Air Stream Node Name
  {6c2d8110-1915-4f0b-a137-48fd47ff13e3}, !- Relief Air Stream Node Name
  {24cefbc7-448a-44a1-8c49-2b7c8012d3e6}; !- Return Air Stream Node Name

OS:Node,
  {ab40307e-9e26-444d-9664-acd22b6ea207}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3a15014b-5334-4ca5-a52a-71b4b04abb20}; !- Outlet Port

OS:Connection,
  {3a15014b-5334-4ca5-a52a-71b4b04abb20}, !- Handle
  {ab40307e-9e26-444d-9664-acd22b6ea207}, !- Source Object
  3,                                      !- Outlet Port
  {0240e9fe-1374-420f-b0ee-68bd7a162eb4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e8097e06-746b-4793-b52a-504cca983e93}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground PSZ-AC Relief Air Node, !- Name
  {6c2d8110-1915-4f0b-a137-48fd47ff13e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c2d8110-1915-4f0b-a137-48fd47ff13e3}, !- Handle
  {0240e9fe-1374-420f-b0ee-68bd7a162eb4}, !- Source Object
  7,                                      !- Outlet Port
  {e8097e06-746b-4793-b52a-504cca983e93}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8f37bc2-aaa9-4875-8075-ac48ee9598a6}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {847fbe45-eabd-45fb-8b87-47eb5932b11f}, !- Inlet Port
  {65f44adc-91ab-4a20-96f4-722a5b36fdba}; !- Outlet Port

OS:Connection,
  {24cefbc7-448a-44a1-8c49-2b7c8012d3e6}, !- Handle
  {4ccbf348-fa37-4ecc-8306-e8617bea221a}, !- Source Object
  3,                                      !- Outlet Port
  {0240e9fe-1374-420f-b0ee-68bd7a162eb4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {847fbe45-eabd-45fb-8b87-47eb5932b11f}, !- Handle
  {0240e9fe-1374-420f-b0ee-68bd7a162eb4}, !- Source Object
  5,                                      !- Outlet Port
  {c8f37bc2-aaa9-4875-8075-ac48ee9598a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65f44adc-91ab-4a20-96f4-722a5b36fdba}, !- Handle
  {c8f37bc2-aaa9-4875-8075-ac48ee9598a6}, !- Source Object
  3,                                      !- Outlet Port
  {8a2b7d29-3e35-4c11-815d-7cef160e05ff}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f1d080c7-befe-40e3-afcb-d0269472e7b3}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d3c480a7-f904-48e2-87bd-d5ad00244430}, !- Control Zone or Zone List Name
  {23c9d1fe-ffe0-45f9-ad4e-145093b0f930}, !- Cooling Control Zone or Zone List Name
  {ca7d3470-b78d-4c0b-9372-7a1b924fe5ba}, !- Heating Control Zone or Zone List Name
  {1cc2263c-9a56-44be-9800-5440de447854}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d3c480a7-f904-48e2-87bd-d5ad00244430}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {23c9d1fe-ffe0-45f9-ad4e-145093b0f930}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ca7d3470-b78d-4c0b-9372-7a1b924fe5ba}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1cc2263c-9a56-44be-9800-5440de447854}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {986b7542-fc67-4e31-a2ba-5effadd5f386}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground PSZ-AC Diffuser, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {e12d2cb3-ac82-4751-ac3e-54cd7e2fa22e}, !- Air Inlet Node Name
  {e1a0701a-0d05-4049-82da-645b72ba0097}, !- Air Outlet Node Name
  0.827909965623385;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a1f004c1-6160-444c-a940-792feccb4291}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground Return Air Node, !- Name
  {232edf68-cc89-422d-8b3f-cc1c06ef68df}, !- Inlet Port
  {547e94fb-1779-4617-b550-0bea36655227}; !- Outlet Port

OS:Connection,
  {953ef45b-ce8e-4b7b-9ff9-474b769f66d4}, !- Handle
  {90860d45-3d3c-4426-a3b7-a88057990242}, !- Source Object
  3,                                      !- Outlet Port
  {28a8d60f-cbc6-4c29-b705-028314a4a58a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {232edf68-cc89-422d-8b3f-cc1c06ef68df}, !- Handle
  {0a59f2f0-ac46-4e5e-8223-27e719969de7}, !- Source Object
  2,                                      !- Outlet Port
  {a1f004c1-6160-444c-a940-792feccb4291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {547e94fb-1779-4617-b550-0bea36655227}, !- Handle
  {a1f004c1-6160-444c-a940-792feccb4291}, !- Source Object
  3,                                      !- Outlet Port
  {be73bfbf-218c-4968-9320-e6790c1558f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0b96b650-fc7f-4c30-a49c-f9a753de97b0}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {4a379546-82fe-42f3-b6ce-cbf14a19c253}, !- Inlet Port
  {e12d2cb3-ac82-4751-ac3e-54cd7e2fa22e}; !- Outlet Port

OS:Connection,
  {4a379546-82fe-42f3-b6ce-cbf14a19c253}, !- Handle
  {b21b101d-8ce7-42d4-a502-f1169fc637ac}, !- Source Object
  3,                                      !- Outlet Port
  {0b96b650-fc7f-4c30-a49c-f9a753de97b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e12d2cb3-ac82-4751-ac3e-54cd7e2fa22e}, !- Handle
  {0b96b650-fc7f-4c30-a49c-f9a753de97b0}, !- Source Object
  3,                                      !- Outlet Port
  {986b7542-fc67-4e31-a2ba-5effadd5f386}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1a0701a-0d05-4049-82da-645b72ba0097}, !- Handle
  {986b7542-fc67-4e31-a2ba-5effadd5f386}, !- Source Object
  4,                                      !- Outlet Port
  {90860d45-3d3c-4426-a3b7-a88057990242}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0715be2e-8c0f-4b94-aa6a-1e2fcb053bed}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  {e1d7bcaa-a76e-48ba-ac50-11282b176915}, !- Availability Manager List Name
  0.0837155235922424,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2563304e-f631-42f8-8b44-fa9f2037a5e5}, !- Supply Side Inlet Node Name
  {a4b7f42f-39c8-4847-ae30-2c03374d67e7}, !- Demand Side Outlet Node Name
  {6c3c4880-5984-4444-8fff-e726584b6e29}, !- Demand Side Inlet Node A
  {25a9238b-9c01-4442-8543-a27b21c55743}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {626ae429-4369-4cf8-8197-1e6e2deb9e9f}, !- Demand Mixer Name
  {59f044ed-7d73-4441-83f4-eada8a2a2a23}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a6da3dba-3249-474e-b38a-26b3913da0df}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {2563304e-f631-42f8-8b44-fa9f2037a5e5}, !- Inlet Port
  {69c4953d-cbd0-4bb2-b003-62cb7e6dc8f8}; !- Outlet Port

OS:Node,
  {649e85ae-3068-4a78-ae78-d69144dd7f1c}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {39f3ef5e-7db8-42f3-8009-1ff33424c51e}, !- Inlet Port
  {25a9238b-9c01-4442-8543-a27b21c55743}; !- Outlet Port

OS:Connection,
  {2563304e-f631-42f8-8b44-fa9f2037a5e5}, !- Handle
  {0715be2e-8c0f-4b94-aa6a-1e2fcb053bed}, !- Source Object
  9,                                      !- Outlet Port
  {a6da3dba-3249-474e-b38a-26b3913da0df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25a9238b-9c01-4442-8543-a27b21c55743}, !- Handle
  {649e85ae-3068-4a78-ae78-d69144dd7f1c}, !- Source Object
  3,                                      !- Outlet Port
  {0715be2e-8c0f-4b94-aa6a-1e2fcb053bed}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {86c96aae-ab8a-4785-913a-8980c4e7d17c}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {6c3c4880-5984-4444-8fff-e726584b6e29}, !- Inlet Port
  {e28eba86-9821-48d4-a12b-9da8d8bfdf71}; !- Outlet Port

OS:Node,
  {0c1a6e20-830e-4b55-ad25-aa1579c5097d}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {6e27d9b0-dd9d-4b1d-8a44-af4a5f61e293}, !- Inlet Port
  {a4b7f42f-39c8-4847-ae30-2c03374d67e7}; !- Outlet Port

OS:Node,
  {4ee08ab5-6289-48f9-bf7a-66ef698fb272}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {fb762abc-a132-433d-b171-13e598777f55}, !- Inlet Port
  {b1d79366-d93b-4638-aada-7f1a647ee28b}; !- Outlet Port

OS:Connection,
  {6c3c4880-5984-4444-8fff-e726584b6e29}, !- Handle
  {0715be2e-8c0f-4b94-aa6a-1e2fcb053bed}, !- Source Object
  11,                                     !- Outlet Port
  {86c96aae-ab8a-4785-913a-8980c4e7d17c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4b7f42f-39c8-4847-ae30-2c03374d67e7}, !- Handle
  {0c1a6e20-830e-4b55-ad25-aa1579c5097d}, !- Source Object
  3,                                      !- Outlet Port
  {0715be2e-8c0f-4b94-aa6a-1e2fcb053bed}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {59f044ed-7d73-4441-83f4-eada8a2a2a23}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {e28eba86-9821-48d4-a12b-9da8d8bfdf71}, !- Inlet Node Name
  {a8129b73-c8d2-4109-bcf3-b0c765e1925c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {626ae429-4369-4cf8-8197-1e6e2deb9e9f}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {6e27d9b0-dd9d-4b1d-8a44-af4a5f61e293}, !- Outlet Node Name
  {b86d687e-0139-4db1-8fd0-35940a033e29}; !- Inlet Node Name 1

OS:Connection,
  {e28eba86-9821-48d4-a12b-9da8d8bfdf71}, !- Handle
  {86c96aae-ab8a-4785-913a-8980c4e7d17c}, !- Source Object
  3,                                      !- Outlet Port
  {59f044ed-7d73-4441-83f4-eada8a2a2a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e27d9b0-dd9d-4b1d-8a44-af4a5f61e293}, !- Handle
  {626ae429-4369-4cf8-8197-1e6e2deb9e9f}, !- Source Object
  2,                                      !- Outlet Port
  {0c1a6e20-830e-4b55-ad25-aa1579c5097d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cf55f760-b63f-43ab-b37b-58c34be6d01c}, !- Handle
  {0715be2e-8c0f-4b94-aa6a-1e2fcb053bed}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0837155235922424,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1518.62,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1042.03,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e1d7bcaa-a76e-48ba-ac50-11282b176915}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {43fdaf67-3408-4af1-bf01-0b98b4b5b11b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {44779f49-6cb6-4ee9-9148-c9b6c84d387c}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f5160742-2ba7-4310-a148-7ea1c222511b}, !- Control Zone Name
  {649e85ae-3068-4a78-ae78-d69144dd7f1c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {04e3f864-d0d3-4b76-8604-66e73600c1d8}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  80.2484893336445,                       !- U-Factor Times Area Value {W/K}
  7.11893517223739e-05,                   !- Maximum Water Flow Rate {m3/s}
  {206d8831-8886-443e-81f3-70d769a2dd18}, !- Water Inlet Node Name
  {b76e6be7-59f2-4f53-b159-3d5898934a14}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3254.69173352487,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b11df4a3-7b8f-4a14-aef4-a940ee44cb5e}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {7b521ea7-a99f-4466-9a52-020456ba2ac0}, !- Inlet Port
  {206d8831-8886-443e-81f3-70d769a2dd18}; !- Outlet Port

OS:Connection,
  {7b521ea7-a99f-4466-9a52-020456ba2ac0}, !- Handle
  {17882b39-96b7-4c06-9139-6a04b92a51b9}, !- Source Object
  6,                                      !- Outlet Port
  {b11df4a3-7b8f-4a14-aef4-a940ee44cb5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a6c28d5-197f-4af4-ad5a-df36414f08a4}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {b76e6be7-59f2-4f53-b159-3d5898934a14}, !- Inlet Port
  {0713bac6-99ae-4d12-a5b0-fd9edd230382}; !- Outlet Port

OS:Connection,
  {206d8831-8886-443e-81f3-70d769a2dd18}, !- Handle
  {b11df4a3-7b8f-4a14-aef4-a940ee44cb5e}, !- Source Object
  3,                                      !- Outlet Port
  {04e3f864-d0d3-4b76-8604-66e73600c1d8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b76e6be7-59f2-4f53-b159-3d5898934a14}, !- Handle
  {04e3f864-d0d3-4b76-8604-66e73600c1d8}, !- Source Object
  6,                                      !- Outlet Port
  {2a6c28d5-197f-4af4-ad5a-df36414f08a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0713bac6-99ae-4d12-a5b0-fd9edd230382}, !- Handle
  {2a6c28d5-197f-4af4-ad5a-df36414f08a4}, !- Source Object
  3,                                      !- Outlet Port
  {21a00f6a-486f-44d6-b261-b91889856d63}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {545788ac-af24-4a7f-9e5e-8f09ddf19ebb}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {04e3f864-d0d3-4b76-8604-66e73600c1d8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {d62866e1-186f-4b82-acbb-5d00195d4e9a}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3254.69173352487,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b27d6e70-7ac5-4c81-807e-cfe0b94fd236}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 9.7SEER 8kBtu/hr 9.7SEER, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  2078.85581306785,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.0837155235922424,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a4f3b6a-85fa-4eeb-813b-32565d182b10}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2d9ea560-fb90-4850-9f9c-3bde56619658}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d77b3e02-079a-447d-a965-3cb94d160fd5}, !- Energy Input Ratio Function of Temperature Curve Name
  {4ff64f00-0122-4406-9403-cfba528a828b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23840f04-701d-4044-8f07-c32464960a7b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3d56b1c7-cfd7-4b22-b494-928225f9de58}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground PSZ-AC Fan, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0837155235922424,                     !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da23e0a1-c5b8-46ef-99cd-ec24b849c07e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {45c2eda9-9a11-49c9-bc71-3f60873fe3eb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {da23e0a1-c5b8-46ef-99cd-ec24b849c07e}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {45c2eda9-9a11-49c9-bc71-3f60873fe3eb}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {69bb7df1-bfe1-4643-8416-c315a2603e7d}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f5160742-2ba7-4310-a148-7ea1c222511b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {a471b54c-94e2-412d-8582-4f0662c5d4eb}, !- Air Inlet Node Name
  {39f3ef5e-7db8-42f3-8009-1ff33424c51e}, !- Air Outlet Node Name
  {3d56b1c7-cfd7-4b22-b494-928225f9de58}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Supply Air Fan Operating Mode Schedule Name
  {04e3f864-d0d3-4b76-8604-66e73600c1d8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b27d6e70-7ac5-4c81-807e-cfe0b94fd236}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d62866e1-186f-4b82-acbb-5d00195d4e9a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0837155235922424,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0837155235922424,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {39f3ef5e-7db8-42f3-8009-1ff33424c51e}, !- Handle
  {69bb7df1-bfe1-4643-8416-c315a2603e7d}, !- Source Object
  7,                                      !- Outlet Port
  {649e85ae-3068-4a78-ae78-d69144dd7f1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1ff155b2-0671-44c3-8db4-3c2ef73f13db}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.013124858395392,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0837155235922424,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {745afab4-425f-4eff-a1bd-bcb2403bbf9d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {07f45cf4-dea7-4096-bbd5-bf19a2f48597}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {07f45cf4-dea7-4096-bbd5-bf19a2f48597}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {26d983ab-d990-42d9-b692-5f3a1b16d0e7}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground PSZ-AC OA System, !- Name
  {1ff155b2-0671-44c3-8db4-3c2ef73f13db}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bcddcafa-66e0-46dc-b0f2-e4d19e351d3d}, !- Mixed Air Node Name
  {00e8d71b-652a-4284-8711-8c9446cd6f0b}, !- Outdoor Air Stream Node Name
  {6dd16319-c12a-43bf-ac78-c1c7aadff305}, !- Relief Air Stream Node Name
  {69c4953d-cbd0-4bb2-b003-62cb7e6dc8f8}; !- Return Air Stream Node Name

OS:Node,
  {0f4a9afa-5db5-472c-8716-19bb0169a883}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {00e8d71b-652a-4284-8711-8c9446cd6f0b}; !- Outlet Port

OS:Connection,
  {00e8d71b-652a-4284-8711-8c9446cd6f0b}, !- Handle
  {0f4a9afa-5db5-472c-8716-19bb0169a883}, !- Source Object
  3,                                      !- Outlet Port
  {26d983ab-d990-42d9-b692-5f3a1b16d0e7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4cb3d944-22c0-4575-8e5a-8a7ba00c2018}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground PSZ-AC Relief Air Node, !- Name
  {6dd16319-c12a-43bf-ac78-c1c7aadff305}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6dd16319-c12a-43bf-ac78-c1c7aadff305}, !- Handle
  {26d983ab-d990-42d9-b692-5f3a1b16d0e7}, !- Source Object
  7,                                      !- Outlet Port
  {4cb3d944-22c0-4575-8e5a-8a7ba00c2018}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b64d0ea8-2fd0-4514-8a88-5c5d6c5f17f0}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {bcddcafa-66e0-46dc-b0f2-e4d19e351d3d}, !- Inlet Port
  {a471b54c-94e2-412d-8582-4f0662c5d4eb}; !- Outlet Port

OS:Connection,
  {69c4953d-cbd0-4bb2-b003-62cb7e6dc8f8}, !- Handle
  {a6da3dba-3249-474e-b38a-26b3913da0df}, !- Source Object
  3,                                      !- Outlet Port
  {26d983ab-d990-42d9-b692-5f3a1b16d0e7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bcddcafa-66e0-46dc-b0f2-e4d19e351d3d}, !- Handle
  {26d983ab-d990-42d9-b692-5f3a1b16d0e7}, !- Source Object
  5,                                      !- Outlet Port
  {b64d0ea8-2fd0-4514-8a88-5c5d6c5f17f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a471b54c-94e2-412d-8582-4f0662c5d4eb}, !- Handle
  {b64d0ea8-2fd0-4514-8a88-5c5d6c5f17f0}, !- Source Object
  3,                                      !- Outlet Port
  {69bb7df1-bfe1-4643-8416-c315a2603e7d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {43fdaf67-3408-4af1-bf01-0b98b4b5b11b}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e354a0f4-fdad-4501-b3dd-68a8c2571518}, !- Control Zone or Zone List Name
  {9c7e9042-d507-43a0-a0dc-f0254b9e137c}, !- Cooling Control Zone or Zone List Name
  {3b3974ef-c1ec-4cfc-a456-c16b17f92c91}, !- Heating Control Zone or Zone List Name
  {3426aa29-5575-4cb7-b4ea-37d9869422cc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e354a0f4-fdad-4501-b3dd-68a8c2571518}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {9c7e9042-d507-43a0-a0dc-f0254b9e137c}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3b3974ef-c1ec-4cfc-a456-c16b17f92c91}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3426aa29-5575-4cb7-b4ea-37d9869422cc}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6666f3c8-38e6-438e-9687-6896065d90c9}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground PSZ-AC Diffuser, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {3f725ccf-98d2-4caa-970e-2bcd49a62725}, !- Air Inlet Node Name
  {fb762abc-a132-433d-b171-13e598777f55}, !- Air Outlet Node Name
  0.0837155235922424;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cdac7e18-1694-4116-bf33-1d834397e2a8}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground Return Air Node, !- Name
  {55a99bcb-3206-47fc-adf1-a56202732136}, !- Inlet Port
  {b86d687e-0139-4db1-8fd0-35940a033e29}; !- Outlet Port

OS:Connection,
  {b1d79366-d93b-4638-aada-7f1a647ee28b}, !- Handle
  {4ee08ab5-6289-48f9-bf7a-66ef698fb272}, !- Source Object
  3,                                      !- Outlet Port
  {e408be2d-8049-4ff8-a1a9-759cb92d6e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55a99bcb-3206-47fc-adf1-a56202732136}, !- Handle
  {346c3841-3408-4d5a-b589-79abf185ac06}, !- Source Object
  2,                                      !- Outlet Port
  {cdac7e18-1694-4116-bf33-1d834397e2a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b86d687e-0139-4db1-8fd0-35940a033e29}, !- Handle
  {cdac7e18-1694-4116-bf33-1d834397e2a8}, !- Source Object
  3,                                      !- Outlet Port
  {626ae429-4369-4cf8-8197-1e6e2deb9e9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {84e65b01-b825-47b9-8349-f4ab1a5ed24c}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a8129b73-c8d2-4109-bcf3-b0c765e1925c}, !- Inlet Port
  {3f725ccf-98d2-4caa-970e-2bcd49a62725}; !- Outlet Port

OS:Connection,
  {a8129b73-c8d2-4109-bcf3-b0c765e1925c}, !- Handle
  {59f044ed-7d73-4441-83f4-eada8a2a2a23}, !- Source Object
  3,                                      !- Outlet Port
  {84e65b01-b825-47b9-8349-f4ab1a5ed24c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f725ccf-98d2-4caa-970e-2bcd49a62725}, !- Handle
  {84e65b01-b825-47b9-8349-f4ab1a5ed24c}, !- Source Object
  3,                                      !- Outlet Port
  {6666f3c8-38e6-438e-9687-6896065d90c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb762abc-a132-433d-b171-13e598777f55}, !- Handle
  {6666f3c8-38e6-438e-9687-6896065d90c9}, !- Source Object
  4,                                      !- Outlet Port
  {4ee08ab5-6289-48f9-bf7a-66ef698fb272}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {62f8602f-60e6-42d5-af4d-20e9950e5e7e}, !- Handle
  Zone OfL MechElecRoom A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  {c30b76ac-1c76-4920-aff9-bc6e1236119e}, !- Availability Manager List Name
  0.173144642575563,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cee2800b-77db-4999-89ec-51c65e560211}, !- Supply Side Inlet Node Name
  {8b9a931c-2f87-4e0c-98d9-2259ac360f66}, !- Demand Side Outlet Node Name
  {4e030ca7-b8e2-4f70-8e5f-8c9e3b6e877e}, !- Demand Side Inlet Node A
  {f0d31ffc-9692-4c04-b0d1-6cdfb39ead66}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {04a42088-ba88-42c5-9831-6f806be13dad}, !- Demand Mixer Name
  {b1a8356c-e41c-49ee-835c-ba60faff5b6c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5bf0c039-82c1-4ca2-867d-36a37a79c858}, !- Handle
  Zone OfL MechElecRoom A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {cee2800b-77db-4999-89ec-51c65e560211}, !- Inlet Port
  {ba44639c-5b7a-4c19-a9df-4273499f323b}; !- Outlet Port

OS:Node,
  {d333d95c-c557-457a-b2ba-e2458ff66db8}, !- Handle
  Zone OfL MechElecRoom A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {0f86ae6f-03a0-4dc7-83a4-1b1e4a0238e6}, !- Inlet Port
  {f0d31ffc-9692-4c04-b0d1-6cdfb39ead66}; !- Outlet Port

OS:Connection,
  {cee2800b-77db-4999-89ec-51c65e560211}, !- Handle
  {62f8602f-60e6-42d5-af4d-20e9950e5e7e}, !- Source Object
  9,                                      !- Outlet Port
  {5bf0c039-82c1-4ca2-867d-36a37a79c858}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0d31ffc-9692-4c04-b0d1-6cdfb39ead66}, !- Handle
  {d333d95c-c557-457a-b2ba-e2458ff66db8}, !- Source Object
  3,                                      !- Outlet Port
  {62f8602f-60e6-42d5-af4d-20e9950e5e7e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {88ab8ed7-a777-4442-9841-e874c64c73cc}, !- Handle
  Zone OfL MechElecRoom A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {4e030ca7-b8e2-4f70-8e5f-8c9e3b6e877e}, !- Inlet Port
  {388e022a-ad70-4628-b4ae-756d4abd83a7}; !- Outlet Port

OS:Node,
  {f8448a43-8c57-487f-b83f-f07ab68100a4}, !- Handle
  Zone OfL MechElecRoom A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {2c0ca46a-92a0-4aea-ae65-032e115153c0}, !- Inlet Port
  {8b9a931c-2f87-4e0c-98d9-2259ac360f66}; !- Outlet Port

OS:Node,
  {e9cdb505-af28-42d5-8de4-231daeca5baa}, !- Handle
  Zone OfL MechElecRoom A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b3499757-e270-4b92-9cb2-6c1dcd9a07d6}, !- Inlet Port
  {5ed63de4-976a-4b8e-8eac-0545c2e19351}; !- Outlet Port

OS:Connection,
  {4e030ca7-b8e2-4f70-8e5f-8c9e3b6e877e}, !- Handle
  {62f8602f-60e6-42d5-af4d-20e9950e5e7e}, !- Source Object
  11,                                     !- Outlet Port
  {88ab8ed7-a777-4442-9841-e874c64c73cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b9a931c-2f87-4e0c-98d9-2259ac360f66}, !- Handle
  {f8448a43-8c57-487f-b83f-f07ab68100a4}, !- Source Object
  3,                                      !- Outlet Port
  {62f8602f-60e6-42d5-af4d-20e9950e5e7e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b1a8356c-e41c-49ee-835c-ba60faff5b6c}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {388e022a-ad70-4628-b4ae-756d4abd83a7}, !- Inlet Node Name
  {be61c142-3645-4163-ba75-fa31c730f453}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {04a42088-ba88-42c5-9831-6f806be13dad}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {2c0ca46a-92a0-4aea-ae65-032e115153c0}, !- Outlet Node Name
  {46e9f2ea-c6a6-4662-834c-7ecd8d785b61}; !- Inlet Node Name 1

OS:Connection,
  {388e022a-ad70-4628-b4ae-756d4abd83a7}, !- Handle
  {88ab8ed7-a777-4442-9841-e874c64c73cc}, !- Source Object
  3,                                      !- Outlet Port
  {b1a8356c-e41c-49ee-835c-ba60faff5b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c0ca46a-92a0-4aea-ae65-032e115153c0}, !- Handle
  {04a42088-ba88-42c5-9831-6f806be13dad}, !- Source Object
  2,                                      !- Outlet Port
  {f8448a43-8c57-487f-b83f-f07ab68100a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {54e19467-8e22-4210-a91b-f029bca2ba5d}, !- Handle
  {62f8602f-60e6-42d5-af4d-20e9950e5e7e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.173144642575563,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2780.7,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1434.74,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c30b76ac-1c76-4920-aff9-bc6e1236119e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {606f0b50-4086-4be4-8626-44887c87308b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fefa8254-61dc-4130-91b3-c8d987104410}, !- Handle
  Zone OfL MechElecRoom A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e372045c-df20-4041-884c-0fd8254a5d7e}, !- Control Zone Name
  {d333d95c-c557-457a-b2ba-e2458ff66db8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {a93c4868-cec0-4c57-9bd8-23db9bfb06a1}, !- Handle
  Zone OfL MechElecRoom A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  162.885908972599,                       !- U-Factor Times Area Value {W/K}
  0.000143060465696561,                   !- Maximum Water Flow Rate {m3/s}
  {70ec3a68-d9cb-4328-ba06-3f0e5839322c}, !- Water Inlet Node Name
  {cc2237cd-df0f-41f1-979f-229d449a6e6c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6540.55281908794,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5f8c4ee4-7548-4616-b961-c8258a8f20a8}, !- Handle
  Zone OfL MechElecRoom A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {37b1b725-28b9-4e93-b816-9eee3c01e7a2}, !- Inlet Port
  {70ec3a68-d9cb-4328-ba06-3f0e5839322c}; !- Outlet Port

OS:Connection,
  {37b1b725-28b9-4e93-b816-9eee3c01e7a2}, !- Handle
  {17882b39-96b7-4c06-9139-6a04b92a51b9}, !- Source Object
  7,                                      !- Outlet Port
  {5f8c4ee4-7548-4616-b961-c8258a8f20a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f81f4916-2c80-43de-bf94-622135730b0d}, !- Handle
  Zone OfL MechElecRoom A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {cc2237cd-df0f-41f1-979f-229d449a6e6c}, !- Inlet Port
  {d716318f-4c05-427b-a394-ab0de19e1f15}; !- Outlet Port

OS:Connection,
  {70ec3a68-d9cb-4328-ba06-3f0e5839322c}, !- Handle
  {5f8c4ee4-7548-4616-b961-c8258a8f20a8}, !- Source Object
  3,                                      !- Outlet Port
  {a93c4868-cec0-4c57-9bd8-23db9bfb06a1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cc2237cd-df0f-41f1-979f-229d449a6e6c}, !- Handle
  {a93c4868-cec0-4c57-9bd8-23db9bfb06a1}, !- Source Object
  6,                                      !- Outlet Port
  {f81f4916-2c80-43de-bf94-622135730b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d716318f-4c05-427b-a394-ab0de19e1f15}, !- Handle
  {f81f4916-2c80-43de-bf94-622135730b0d}, !- Source Object
  3,                                      !- Outlet Port
  {21a00f6a-486f-44d6-b261-b91889856d63}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6ce6b47f-8084-4161-8ad0-7b83b4359c98}, !- Handle
  Zone OfL MechElecRoom A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {a93c4868-cec0-4c57-9bd8-23db9bfb06a1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {a485846f-cab8-4c0c-8fd3-4504111568ce}, !- Handle
  Zone OfL MechElecRoom A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6540.55281908794,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {196cab38-34e6-4e8d-8444-7d8cc014168e}, !- Handle
  Zone OfL MechElecRoom A  - Story ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 9.7SEER 13kBtu/hr 9.7SEER, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  3362.62630590159,                       !- Rated Total Cooling Capacity {W}
  0.788373595176329,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.173144642575563,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a4f3b6a-85fa-4eeb-813b-32565d182b10}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2d9ea560-fb90-4850-9f9c-3bde56619658}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d77b3e02-079a-447d-a965-3cb94d160fd5}, !- Energy Input Ratio Function of Temperature Curve Name
  {4ff64f00-0122-4406-9403-cfba528a828b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23840f04-701d-4044-8f07-c32464960a7b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4be19d33-4da9-4576-9816-2cffb026a94e}, !- Handle
  Zone OfL MechElecRoom A  - Story ground PSZ-AC Fan, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.173144642575563,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {95a91687-9b50-4e24-a926-d38eeafd7f24}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2da6924e-e185-45f1-bb00-7be94c1e7569}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {95a91687-9b50-4e24-a926-d38eeafd7f24}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2da6924e-e185-45f1-bb00-7be94c1e7569}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f5e5dd39-1285-47e6-9854-234fa924bec4}, !- Handle
  Zone OfL MechElecRoom A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e372045c-df20-4041-884c-0fd8254a5d7e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {e2779544-8309-4b55-b628-6f9b2ee83f6e}, !- Air Inlet Node Name
  {0f86ae6f-03a0-4dc7-83a4-1b1e4a0238e6}, !- Air Outlet Node Name
  {4be19d33-4da9-4576-9816-2cffb026a94e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Supply Air Fan Operating Mode Schedule Name
  {a93c4868-cec0-4c57-9bd8-23db9bfb06a1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {196cab38-34e6-4e8d-8444-7d8cc014168e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a485846f-cab8-4c0c-8fd3-4504111568ce}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.173144642575563,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.173144642575563,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0f86ae6f-03a0-4dc7-83a4-1b1e4a0238e6}, !- Handle
  {f5e5dd39-1285-47e6-9854-234fa924bec4}, !- Source Object
  7,                                      !- Outlet Port
  {d333d95c-c557-457a-b2ba-e2458ff66db8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2ac00b8a-7c88-494f-846d-7747e3b7e3fd}, !- Handle
  Zone OfL MechElecRoom A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.018731594020608,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.173144642575563,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e6941f9d-c88b-4146-8f57-3fad6c720b96}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d94f3d29-d7b7-46c5-b42e-a681e05e89b7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d94f3d29-d7b7-46c5-b42e-a681e05e89b7}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {44975630-d742-4446-bf7e-43494945362f}, !- Handle
  Zone OfL MechElecRoom A  - Story ground PSZ-AC OA System, !- Name
  {2ac00b8a-7c88-494f-846d-7747e3b7e3fd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {50888f26-11cf-4688-8e77-31ca39fd83a0}, !- Mixed Air Node Name
  {44392776-27f5-4d92-aee3-bfb0629e3d65}, !- Outdoor Air Stream Node Name
  {e760d54c-0993-4877-8f99-d6cfe2068ea1}, !- Relief Air Stream Node Name
  {ba44639c-5b7a-4c19-a9df-4273499f323b}; !- Return Air Stream Node Name

OS:Node,
  {51f0ac92-cf85-46db-a859-be164950c327}, !- Handle
  Zone OfL MechElecRoom A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {44392776-27f5-4d92-aee3-bfb0629e3d65}; !- Outlet Port

OS:Connection,
  {44392776-27f5-4d92-aee3-bfb0629e3d65}, !- Handle
  {51f0ac92-cf85-46db-a859-be164950c327}, !- Source Object
  3,                                      !- Outlet Port
  {44975630-d742-4446-bf7e-43494945362f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cdf01b2a-640a-449f-a35a-ada32aba3962}, !- Handle
  Zone OfL MechElecRoom A  - Story ground PSZ-AC Relief Air Node, !- Name
  {e760d54c-0993-4877-8f99-d6cfe2068ea1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e760d54c-0993-4877-8f99-d6cfe2068ea1}, !- Handle
  {44975630-d742-4446-bf7e-43494945362f}, !- Source Object
  7,                                      !- Outlet Port
  {cdf01b2a-640a-449f-a35a-ada32aba3962}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43975217-031f-48e3-9f92-75a35bcfb1de}, !- Handle
  Zone OfL MechElecRoom A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {50888f26-11cf-4688-8e77-31ca39fd83a0}, !- Inlet Port
  {e2779544-8309-4b55-b628-6f9b2ee83f6e}; !- Outlet Port

OS:Connection,
  {ba44639c-5b7a-4c19-a9df-4273499f323b}, !- Handle
  {5bf0c039-82c1-4ca2-867d-36a37a79c858}, !- Source Object
  3,                                      !- Outlet Port
  {44975630-d742-4446-bf7e-43494945362f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {50888f26-11cf-4688-8e77-31ca39fd83a0}, !- Handle
  {44975630-d742-4446-bf7e-43494945362f}, !- Source Object
  5,                                      !- Outlet Port
  {43975217-031f-48e3-9f92-75a35bcfb1de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2779544-8309-4b55-b628-6f9b2ee83f6e}, !- Handle
  {43975217-031f-48e3-9f92-75a35bcfb1de}, !- Source Object
  3,                                      !- Outlet Port
  {f5e5dd39-1285-47e6-9854-234fa924bec4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {606f0b50-4086-4be4-8626-44887c87308b}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1ae55b16-44f3-4c18-87ad-0e7939372973}, !- Control Zone or Zone List Name
  {7bbefccf-efcf-4ad2-926b-7cdbd0e463e9}, !- Cooling Control Zone or Zone List Name
  {805f00b2-7d51-4606-9761-a89967e2915e}, !- Heating Control Zone or Zone List Name
  {37eacd70-57b2-4361-bfbf-d611ca4b42ab}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1ae55b16-44f3-4c18-87ad-0e7939372973}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {7bbefccf-efcf-4ad2-926b-7cdbd0e463e9}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {805f00b2-7d51-4606-9761-a89967e2915e}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {37eacd70-57b2-4361-bfbf-d611ca4b42ab}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {040f3dea-f595-49cf-b99f-61f1a03bb66a}, !- Handle
  Zone OfL MechElecRoom A  - Story ground PSZ-AC Diffuser, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {39b17b10-1811-4690-b3f1-a3868d4f485c}, !- Air Inlet Node Name
  {b3499757-e270-4b92-9cb2-6c1dcd9a07d6}, !- Air Outlet Node Name
  0.173144642575563;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {71b36e0f-3661-41b1-ab87-b9d4b47b598b}, !- Handle
  Zone OfL MechElecRoom A  - Story ground Return Air Node, !- Name
  {47ea0dfe-9411-439e-8c84-e6683ce8892b}, !- Inlet Port
  {46e9f2ea-c6a6-4662-834c-7ecd8d785b61}; !- Outlet Port

OS:Connection,
  {5ed63de4-976a-4b8e-8eac-0545c2e19351}, !- Handle
  {e9cdb505-af28-42d5-8de4-231daeca5baa}, !- Source Object
  3,                                      !- Outlet Port
  {efccd8c1-22c5-4c04-a1ef-3a258a1f21d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47ea0dfe-9411-439e-8c84-e6683ce8892b}, !- Handle
  {1afe7b60-e184-42e0-b443-7e24abf5d951}, !- Source Object
  2,                                      !- Outlet Port
  {71b36e0f-3661-41b1-ab87-b9d4b47b598b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46e9f2ea-c6a6-4662-834c-7ecd8d785b61}, !- Handle
  {71b36e0f-3661-41b1-ab87-b9d4b47b598b}, !- Source Object
  3,                                      !- Outlet Port
  {04a42088-ba88-42c5-9831-6f806be13dad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7140b35f-28d6-4914-85bc-4477df443c47}, !- Handle
  Zone OfL MechElecRoom A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {be61c142-3645-4163-ba75-fa31c730f453}, !- Inlet Port
  {39b17b10-1811-4690-b3f1-a3868d4f485c}; !- Outlet Port

OS:Connection,
  {be61c142-3645-4163-ba75-fa31c730f453}, !- Handle
  {b1a8356c-e41c-49ee-835c-ba60faff5b6c}, !- Source Object
  3,                                      !- Outlet Port
  {7140b35f-28d6-4914-85bc-4477df443c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39b17b10-1811-4690-b3f1-a3868d4f485c}, !- Handle
  {7140b35f-28d6-4914-85bc-4477df443c47}, !- Source Object
  3,                                      !- Outlet Port
  {040f3dea-f595-49cf-b99f-61f1a03bb66a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3499757-e270-4b92-9cb2-6c1dcd9a07d6}, !- Handle
  {040f3dea-f595-49cf-b99f-61f1a03bb66a}, !- Source Object
  4,                                      !- Outlet Port
  {e9cdb505-af28-42d5-8de4-231daeca5baa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {041ecd1a-925f-4585-b82d-e36bebfe5466}, !- Handle
  Zone OfL MechElecRoom B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  {71e27cf7-ee47-4e72-b215-f0dd5c60e1e6}, !- Availability Manager List Name
  0.992127791931748,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3f2afad9-feda-44a0-9b4e-03cb15ee2179}, !- Supply Side Inlet Node Name
  {7ab44939-b845-4322-b5a2-d972145cd6a8}, !- Demand Side Outlet Node Name
  {74533581-08d2-450e-99b7-d63bf613debd}, !- Demand Side Inlet Node A
  {0ee98b8f-c75b-43f7-b984-a842132ce2b4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {029a374c-a33b-40c8-af69-1f907b8108bc}, !- Demand Mixer Name
  {ad5eef46-36b7-40d0-a468-e3dfbdedd074}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4703b38c-93f7-4ebe-9bb5-d5fd34312bc9}, !- Handle
  Zone OfL MechElecRoom B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {3f2afad9-feda-44a0-9b4e-03cb15ee2179}, !- Inlet Port
  {c04260b6-5312-4299-8bf7-314f0c1e1781}; !- Outlet Port

OS:Node,
  {f0f63b7a-2507-4399-ae3a-6173dc145af1}, !- Handle
  Zone OfL MechElecRoom B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {07e10375-9977-4eee-975b-1086cd5bd719}, !- Inlet Port
  {0ee98b8f-c75b-43f7-b984-a842132ce2b4}; !- Outlet Port

OS:Connection,
  {3f2afad9-feda-44a0-9b4e-03cb15ee2179}, !- Handle
  {041ecd1a-925f-4585-b82d-e36bebfe5466}, !- Source Object
  9,                                      !- Outlet Port
  {4703b38c-93f7-4ebe-9bb5-d5fd34312bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ee98b8f-c75b-43f7-b984-a842132ce2b4}, !- Handle
  {f0f63b7a-2507-4399-ae3a-6173dc145af1}, !- Source Object
  3,                                      !- Outlet Port
  {041ecd1a-925f-4585-b82d-e36bebfe5466}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {557dba95-a893-4787-a3de-5a74d361b968}, !- Handle
  Zone OfL MechElecRoom B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {74533581-08d2-450e-99b7-d63bf613debd}, !- Inlet Port
  {d837f323-83e4-4a1a-947b-171b8e773017}; !- Outlet Port

OS:Node,
  {bcfc76b9-d315-4f84-b1f7-7d505c3a3564}, !- Handle
  Zone OfL MechElecRoom B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {22b88f06-baf9-42b1-bcd9-c3f61e58b367}, !- Inlet Port
  {7ab44939-b845-4322-b5a2-d972145cd6a8}; !- Outlet Port

OS:Node,
  {bc78a645-4666-4d04-906e-b715753ab719}, !- Handle
  Zone OfL MechElecRoom B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {8c9ca07f-a62a-4389-9ab0-69c04af2ccf7}, !- Inlet Port
  {826aa95d-6d16-4485-afe6-62ac35cf11ad}; !- Outlet Port

OS:Connection,
  {74533581-08d2-450e-99b7-d63bf613debd}, !- Handle
  {041ecd1a-925f-4585-b82d-e36bebfe5466}, !- Source Object
  11,                                     !- Outlet Port
  {557dba95-a893-4787-a3de-5a74d361b968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ab44939-b845-4322-b5a2-d972145cd6a8}, !- Handle
  {bcfc76b9-d315-4f84-b1f7-7d505c3a3564}, !- Source Object
  3,                                      !- Outlet Port
  {041ecd1a-925f-4585-b82d-e36bebfe5466}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ad5eef46-36b7-40d0-a468-e3dfbdedd074}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {d837f323-83e4-4a1a-947b-171b8e773017}, !- Inlet Node Name
  {239342ed-9b1c-4651-9a5b-fd6d08e088bc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {029a374c-a33b-40c8-af69-1f907b8108bc}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {22b88f06-baf9-42b1-bcd9-c3f61e58b367}, !- Outlet Node Name
  {4918a2ac-c9b2-4712-bdda-9568fadbd039}; !- Inlet Node Name 1

OS:Connection,
  {d837f323-83e4-4a1a-947b-171b8e773017}, !- Handle
  {557dba95-a893-4787-a3de-5a74d361b968}, !- Source Object
  3,                                      !- Outlet Port
  {ad5eef46-36b7-40d0-a468-e3dfbdedd074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22b88f06-baf9-42b1-bcd9-c3f61e58b367}, !- Handle
  {029a374c-a33b-40c8-af69-1f907b8108bc}, !- Source Object
  2,                                      !- Outlet Port
  {bcfc76b9-d315-4f84-b1f7-7d505c3a3564}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {69f7f14d-df6f-4f2c-a597-f86733ab7148}, !- Handle
  {041ecd1a-925f-4585-b82d-e36bebfe5466}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.992127791931748,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  22689.95,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  19583.97,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {71e27cf7-ee47-4e72-b215-f0dd5c60e1e6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {fc7964c0-b8e0-4ece-b674-d7ad5c521fb7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9fd0900f-5eba-4798-8bb9-72e8d0c57a6c}, !- Handle
  Zone OfL MechElecRoom B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {95988d9f-7075-440e-b42b-0b1e64c171d7}, !- Control Zone Name
  {f0f63b7a-2507-4399-ae3a-6173dc145af1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {33807e3e-6a32-4934-86c6-d623761d4324}, !- Handle
  Zone OfL MechElecRoom B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  1013.37985001329,                       !- U-Factor Times Area Value {W/K}
  0.000930405155466881,                   !- Maximum Water Flow Rate {m3/s}
  {8092bb69-b8df-4fee-b531-13096bc2feb7}, !- Water Inlet Node Name
  {7c91f4d0-4425-44fc-a6ab-4aa1b30db2a1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  42537.0072217592,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bbc26a04-0c88-49c8-ab78-2c7ca99ad888}, !- Handle
  Zone OfL MechElecRoom B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {29dda547-f726-4549-a656-70bc399fcb4b}, !- Inlet Port
  {8092bb69-b8df-4fee-b531-13096bc2feb7}; !- Outlet Port

OS:Connection,
  {29dda547-f726-4549-a656-70bc399fcb4b}, !- Handle
  {17882b39-96b7-4c06-9139-6a04b92a51b9}, !- Source Object
  8,                                      !- Outlet Port
  {bbc26a04-0c88-49c8-ab78-2c7ca99ad888}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1160c644-fc44-4127-9438-78c6efa873d9}, !- Handle
  Zone OfL MechElecRoom B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {7c91f4d0-4425-44fc-a6ab-4aa1b30db2a1}, !- Inlet Port
  {c7c0fff6-c5be-4169-87e7-52a31637b5f4}; !- Outlet Port

OS:Connection,
  {8092bb69-b8df-4fee-b531-13096bc2feb7}, !- Handle
  {bbc26a04-0c88-49c8-ab78-2c7ca99ad888}, !- Source Object
  3,                                      !- Outlet Port
  {33807e3e-6a32-4934-86c6-d623761d4324}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7c91f4d0-4425-44fc-a6ab-4aa1b30db2a1}, !- Handle
  {33807e3e-6a32-4934-86c6-d623761d4324}, !- Source Object
  6,                                      !- Outlet Port
  {1160c644-fc44-4127-9438-78c6efa873d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7c0fff6-c5be-4169-87e7-52a31637b5f4}, !- Handle
  {1160c644-fc44-4127-9438-78c6efa873d9}, !- Source Object
  3,                                      !- Outlet Port
  {21a00f6a-486f-44d6-b261-b91889856d63}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ae6eca8a-9ff2-4ffe-a649-7d284ca0dfa3}, !- Handle
  Zone OfL MechElecRoom B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {33807e3e-6a32-4934-86c6-d623761d4324}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {9e0df8f4-ab66-4799-90af-180b14e71e0b}, !- Handle
  Zone OfL MechElecRoom B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  42537.0072217592,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {849cd31a-ec7f-406b-9ce0-8cabee7b586f}, !- Handle
  Zone OfL MechElecRoom B  - Story ground PSZ-AC 1spd DX AC Clg Coil 107kBtu/hr 9.7SEER 106kBtu/hr 9.7SEER, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  24636.8957519679,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.992127791931748,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a4f3b6a-85fa-4eeb-813b-32565d182b10}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2d9ea560-fb90-4850-9f9c-3bde56619658}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d77b3e02-079a-447d-a965-3cb94d160fd5}, !- Energy Input Ratio Function of Temperature Curve Name
  {4ff64f00-0122-4406-9403-cfba528a828b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23840f04-701d-4044-8f07-c32464960a7b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {55de5323-347e-40e6-950a-1cf83cdebfa3}, !- Handle
  Zone OfL MechElecRoom B  - Story ground PSZ-AC Fan, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.992127791931748,                      !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8bfc2c96-c409-446d-8d60-8f07fa10d9f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ab6616ff-0cfb-468c-9719-519d74b0be33}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8bfc2c96-c409-446d-8d60-8f07fa10d9f8}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ab6616ff-0cfb-468c-9719-519d74b0be33}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ace2ab8d-fbd1-4ab9-8bc2-a2cc136bf0e5}, !- Handle
  Zone OfL MechElecRoom B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {95988d9f-7075-440e-b42b-0b1e64c171d7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {91b86ae1-64bc-4378-9e5d-23f8cf5253f3}, !- Air Inlet Node Name
  {07e10375-9977-4eee-975b-1086cd5bd719}, !- Air Outlet Node Name
  {55de5323-347e-40e6-950a-1cf83cdebfa3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Supply Air Fan Operating Mode Schedule Name
  {33807e3e-6a32-4934-86c6-d623761d4324}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {849cd31a-ec7f-406b-9ce0-8cabee7b586f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9e0df8f4-ab66-4799-90af-180b14e71e0b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.992127791931748,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.992127791931748,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {07e10375-9977-4eee-975b-1086cd5bd719}, !- Handle
  {ace2ab8d-fbd1-4ab9-8bc2-a2cc136bf0e5}, !- Source Object
  7,                                      !- Outlet Port
  {f0f63b7a-2507-4399-ae3a-6173dc145af1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {016a22cf-38e9-46bd-a441-0738d740f628}, !- Handle
  Zone OfL MechElecRoom B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.337168692370944,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.992127791931748,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cf18c87c-7747-4724-9593-ced0841ef41b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5232875d-d78f-49f7-ab31-32b5ff6f1562}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5232875d-d78f-49f7-ab31-32b5ff6f1562}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ee44e712-bc94-43ce-a6d1-496a173aa491}, !- Handle
  Zone OfL MechElecRoom B  - Story ground PSZ-AC OA System, !- Name
  {016a22cf-38e9-46bd-a441-0738d740f628}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7206dde0-c275-42fd-84d1-d2310a2d4d08}, !- Mixed Air Node Name
  {c42dae5d-09bf-4e5d-8291-1749c217eb9e}, !- Outdoor Air Stream Node Name
  {b3703811-ffe0-41f5-8c03-da199eb42fda}, !- Relief Air Stream Node Name
  {c04260b6-5312-4299-8bf7-314f0c1e1781}; !- Return Air Stream Node Name

OS:Node,
  {9a91c529-d8fa-4112-a5c5-1df4124f8127}, !- Handle
  Zone OfL MechElecRoom B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c42dae5d-09bf-4e5d-8291-1749c217eb9e}; !- Outlet Port

OS:Connection,
  {c42dae5d-09bf-4e5d-8291-1749c217eb9e}, !- Handle
  {9a91c529-d8fa-4112-a5c5-1df4124f8127}, !- Source Object
  3,                                      !- Outlet Port
  {ee44e712-bc94-43ce-a6d1-496a173aa491}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {23d5f5e8-ceff-4731-a53c-d0c95a13cca6}, !- Handle
  Zone OfL MechElecRoom B  - Story ground PSZ-AC Relief Air Node, !- Name
  {b3703811-ffe0-41f5-8c03-da199eb42fda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3703811-ffe0-41f5-8c03-da199eb42fda}, !- Handle
  {ee44e712-bc94-43ce-a6d1-496a173aa491}, !- Source Object
  7,                                      !- Outlet Port
  {23d5f5e8-ceff-4731-a53c-d0c95a13cca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79d4dfe5-2650-4dd0-8ef8-3e344a803ee4}, !- Handle
  Zone OfL MechElecRoom B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {7206dde0-c275-42fd-84d1-d2310a2d4d08}, !- Inlet Port
  {91b86ae1-64bc-4378-9e5d-23f8cf5253f3}; !- Outlet Port

OS:Connection,
  {c04260b6-5312-4299-8bf7-314f0c1e1781}, !- Handle
  {4703b38c-93f7-4ebe-9bb5-d5fd34312bc9}, !- Source Object
  3,                                      !- Outlet Port
  {ee44e712-bc94-43ce-a6d1-496a173aa491}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7206dde0-c275-42fd-84d1-d2310a2d4d08}, !- Handle
  {ee44e712-bc94-43ce-a6d1-496a173aa491}, !- Source Object
  5,                                      !- Outlet Port
  {79d4dfe5-2650-4dd0-8ef8-3e344a803ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91b86ae1-64bc-4378-9e5d-23f8cf5253f3}, !- Handle
  {79d4dfe5-2650-4dd0-8ef8-3e344a803ee4}, !- Source Object
  3,                                      !- Outlet Port
  {ace2ab8d-fbd1-4ab9-8bc2-a2cc136bf0e5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fc7964c0-b8e0-4ece-b674-d7ad5c521fb7}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7f68fd24-5ea9-4c88-aca1-330077b88527}, !- Control Zone or Zone List Name
  {2c9b1b6b-dd10-4301-8f87-c9526f5317f4}, !- Cooling Control Zone or Zone List Name
  {c4a924d4-9bcd-4aed-9450-e5576cb1faa2}, !- Heating Control Zone or Zone List Name
  {d490c640-73d1-4986-a9ef-7b5e664c750f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7f68fd24-5ea9-4c88-aca1-330077b88527}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {2c9b1b6b-dd10-4301-8f87-c9526f5317f4}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c4a924d4-9bcd-4aed-9450-e5576cb1faa2}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d490c640-73d1-4986-a9ef-7b5e664c750f}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5680e138-74ab-4293-a31d-04e6d475e73c}, !- Handle
  Zone OfL MechElecRoom B  - Story ground PSZ-AC Diffuser, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {9a0aeee4-229a-4bc8-a8aa-77da9ffc9bfc}, !- Air Inlet Node Name
  {8c9ca07f-a62a-4389-9ab0-69c04af2ccf7}, !- Air Outlet Node Name
  0.992127791931748;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aef46b28-99b0-48d1-8bfe-e380df2be23f}, !- Handle
  Zone OfL MechElecRoom B  - Story ground Return Air Node, !- Name
  {95852c92-20a9-47e3-91e8-c188758843fd}, !- Inlet Port
  {4918a2ac-c9b2-4712-bdda-9568fadbd039}; !- Outlet Port

OS:Connection,
  {826aa95d-6d16-4485-afe6-62ac35cf11ad}, !- Handle
  {bc78a645-4666-4d04-906e-b715753ab719}, !- Source Object
  3,                                      !- Outlet Port
  {0f180292-7808-41ce-8fae-627b89b3d320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95852c92-20a9-47e3-91e8-c188758843fd}, !- Handle
  {2295839d-630c-4e43-8b5a-c54d4393d248}, !- Source Object
  2,                                      !- Outlet Port
  {aef46b28-99b0-48d1-8bfe-e380df2be23f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4918a2ac-c9b2-4712-bdda-9568fadbd039}, !- Handle
  {aef46b28-99b0-48d1-8bfe-e380df2be23f}, !- Source Object
  3,                                      !- Outlet Port
  {029a374c-a33b-40c8-af69-1f907b8108bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9a87e09b-b2b0-42f6-9102-3d41092d3951}, !- Handle
  Zone OfL MechElecRoom B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {239342ed-9b1c-4651-9a5b-fd6d08e088bc}, !- Inlet Port
  {9a0aeee4-229a-4bc8-a8aa-77da9ffc9bfc}; !- Outlet Port

OS:Connection,
  {239342ed-9b1c-4651-9a5b-fd6d08e088bc}, !- Handle
  {ad5eef46-36b7-40d0-a468-e3dfbdedd074}, !- Source Object
  3,                                      !- Outlet Port
  {9a87e09b-b2b0-42f6-9102-3d41092d3951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a0aeee4-229a-4bc8-a8aa-77da9ffc9bfc}, !- Handle
  {9a87e09b-b2b0-42f6-9102-3d41092d3951}, !- Source Object
  3,                                      !- Outlet Port
  {5680e138-74ab-4293-a31d-04e6d475e73c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c9ca07f-a62a-4389-9ab0-69c04af2ccf7}, !- Handle
  {5680e138-74ab-4293-a31d-04e6d475e73c}, !- Source Object
  4,                                      !- Outlet Port
  {bc78a645-4666-4d04-906e-b715753ab719}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c7a6d508-5565-445e-ab0c-9b78692f74c3}, !- Handle
  Zone OfL MechElecRoom C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  {7cb6eab9-508b-4755-9ae9-32cbf5ad1887}, !- Availability Manager List Name
  0.108043172321863,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {096bec82-b27d-4ca8-8180-c654177fe151}, !- Supply Side Inlet Node Name
  {c3c26b90-5cc4-4abc-b923-cacdf814548d}, !- Demand Side Outlet Node Name
  {68340117-1ec5-4a45-903b-17148a443375}, !- Demand Side Inlet Node A
  {6808fb03-cac2-4ea4-a13a-0730e027e031}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2cb27af0-07f1-495d-967c-b469b4596c1c}, !- Demand Mixer Name
  {af90f35e-5cc0-4a8e-8b2a-c640fe281a3e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e5237f0f-0906-403b-aa2c-3da45334833d}, !- Handle
  Zone OfL MechElecRoom C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {096bec82-b27d-4ca8-8180-c654177fe151}, !- Inlet Port
  {db919ed4-5d85-420a-9e08-00afc301e4a2}; !- Outlet Port

OS:Node,
  {88f08bc8-1a36-4e7d-80ea-3181da29a52f}, !- Handle
  Zone OfL MechElecRoom C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {0404b768-41f6-42ea-a81e-7f632e926c78}, !- Inlet Port
  {6808fb03-cac2-4ea4-a13a-0730e027e031}; !- Outlet Port

OS:Connection,
  {096bec82-b27d-4ca8-8180-c654177fe151}, !- Handle
  {c7a6d508-5565-445e-ab0c-9b78692f74c3}, !- Source Object
  9,                                      !- Outlet Port
  {e5237f0f-0906-403b-aa2c-3da45334833d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6808fb03-cac2-4ea4-a13a-0730e027e031}, !- Handle
  {88f08bc8-1a36-4e7d-80ea-3181da29a52f}, !- Source Object
  3,                                      !- Outlet Port
  {c7a6d508-5565-445e-ab0c-9b78692f74c3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b17f7d9d-e36d-4ff1-bd8e-30e634331d2d}, !- Handle
  Zone OfL MechElecRoom C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {68340117-1ec5-4a45-903b-17148a443375}, !- Inlet Port
  {5db5cb1b-b745-473e-bab8-1d95ffe44836}; !- Outlet Port

OS:Node,
  {1fa7e8ff-f185-49ff-8aeb-e2d68b3d7345}, !- Handle
  Zone OfL MechElecRoom C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {4e6a8de9-6cc8-47c4-a94b-408b1dc6c03c}, !- Inlet Port
  {c3c26b90-5cc4-4abc-b923-cacdf814548d}; !- Outlet Port

OS:Node,
  {7e72f5ed-a344-4d29-b65c-9530a3aec9a3}, !- Handle
  Zone OfL MechElecRoom C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {e211d2e9-55eb-4c11-9a75-7470ecdae41f}, !- Inlet Port
  {98b00b7e-a3f6-43a5-a015-b5babae3ee18}; !- Outlet Port

OS:Connection,
  {68340117-1ec5-4a45-903b-17148a443375}, !- Handle
  {c7a6d508-5565-445e-ab0c-9b78692f74c3}, !- Source Object
  11,                                     !- Outlet Port
  {b17f7d9d-e36d-4ff1-bd8e-30e634331d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3c26b90-5cc4-4abc-b923-cacdf814548d}, !- Handle
  {1fa7e8ff-f185-49ff-8aeb-e2d68b3d7345}, !- Source Object
  3,                                      !- Outlet Port
  {c7a6d508-5565-445e-ab0c-9b78692f74c3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {af90f35e-5cc0-4a8e-8b2a-c640fe281a3e}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {5db5cb1b-b745-473e-bab8-1d95ffe44836}, !- Inlet Node Name
  {31f2ca4b-d9c7-4a49-923a-20ad893efcae}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2cb27af0-07f1-495d-967c-b469b4596c1c}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {4e6a8de9-6cc8-47c4-a94b-408b1dc6c03c}, !- Outlet Node Name
  {938cc230-2a28-4f52-9b39-8f777bd8d459}; !- Inlet Node Name 1

OS:Connection,
  {5db5cb1b-b745-473e-bab8-1d95ffe44836}, !- Handle
  {b17f7d9d-e36d-4ff1-bd8e-30e634331d2d}, !- Source Object
  3,                                      !- Outlet Port
  {af90f35e-5cc0-4a8e-8b2a-c640fe281a3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e6a8de9-6cc8-47c4-a94b-408b1dc6c03c}, !- Handle
  {2cb27af0-07f1-495d-967c-b469b4596c1c}, !- Source Object
  2,                                      !- Outlet Port
  {1fa7e8ff-f185-49ff-8aeb-e2d68b3d7345}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a2d07ea5-c6c0-46f0-be12-af12b43d2a36}, !- Handle
  {c7a6d508-5565-445e-ab0c-9b78692f74c3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.108043172321863,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2006.38,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1451.82,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7cb6eab9-508b-4755-9ae9-32cbf5ad1887}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {c2e9574d-b808-4df9-ba0b-9770ed18be58}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4abbccc8-5228-4f43-829e-1cacc562b631}, !- Handle
  Zone OfL MechElecRoom C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {be532dd6-6cd2-4b7c-bbe3-f528a568c8bb}, !- Control Zone Name
  {88f08bc8-1a36-4e7d-80ea-3181da29a52f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {a2aaef91-5265-4190-a812-df92c45aedba}, !- Handle
  Zone OfL MechElecRoom C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  104.237837429085,                       !- U-Factor Times Area Value {W/K}
  9.27861681867405e-05,                   !- Maximum Water Flow Rate {m3/s}
  {0774a05a-2582-41e3-a210-10dec51518d8}, !- Water Inlet Node Name
  {e98faff4-001b-4805-8efa-d480dded1963}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4242.07226609595,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ffa03f67-88e8-4ca0-a0af-fb78ad68e908}, !- Handle
  Zone OfL MechElecRoom C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {4c010aac-ad9f-40e2-adbd-42e4a2136fea}, !- Inlet Port
  {0774a05a-2582-41e3-a210-10dec51518d8}; !- Outlet Port

OS:Connection,
  {4c010aac-ad9f-40e2-adbd-42e4a2136fea}, !- Handle
  {17882b39-96b7-4c06-9139-6a04b92a51b9}, !- Source Object
  9,                                      !- Outlet Port
  {ffa03f67-88e8-4ca0-a0af-fb78ad68e908}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0aeff6dd-6470-4f3b-b93f-62760081923e}, !- Handle
  Zone OfL MechElecRoom C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {e98faff4-001b-4805-8efa-d480dded1963}, !- Inlet Port
  {176413ec-6bb1-48bc-872d-532497594ce9}; !- Outlet Port

OS:Connection,
  {0774a05a-2582-41e3-a210-10dec51518d8}, !- Handle
  {ffa03f67-88e8-4ca0-a0af-fb78ad68e908}, !- Source Object
  3,                                      !- Outlet Port
  {a2aaef91-5265-4190-a812-df92c45aedba}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e98faff4-001b-4805-8efa-d480dded1963}, !- Handle
  {a2aaef91-5265-4190-a812-df92c45aedba}, !- Source Object
  6,                                      !- Outlet Port
  {0aeff6dd-6470-4f3b-b93f-62760081923e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {176413ec-6bb1-48bc-872d-532497594ce9}, !- Handle
  {0aeff6dd-6470-4f3b-b93f-62760081923e}, !- Source Object
  3,                                      !- Outlet Port
  {21a00f6a-486f-44d6-b261-b91889856d63}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {bb385395-4bc5-491a-98a3-3666f8fcaded}, !- Handle
  Zone OfL MechElecRoom C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {a2aaef91-5265-4190-a812-df92c45aedba}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {8398d9bd-35c4-43e7-b64a-dab11cf671a7}, !- Handle
  Zone OfL MechElecRoom C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4242.07226609595,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9d434b12-00cb-4831-9f57-d92f78a78578}, !- Handle
  Zone OfL MechElecRoom C  - Story ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER 10kBtu/hr 9.7SEER, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  2668.78416063442,                       !- Rated Total Cooling Capacity {W}
  0.703385884797272,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.108043172321863,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a4f3b6a-85fa-4eeb-813b-32565d182b10}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2d9ea560-fb90-4850-9f9c-3bde56619658}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d77b3e02-079a-447d-a965-3cb94d160fd5}, !- Energy Input Ratio Function of Temperature Curve Name
  {4ff64f00-0122-4406-9403-cfba528a828b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23840f04-701d-4044-8f07-c32464960a7b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {fe0a2184-0ee0-4afb-ba97-f6c8f9d18205}, !- Handle
  Zone OfL MechElecRoom C  - Story ground PSZ-AC Fan, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.108043172321863,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9fe913ed-8011-4b9b-aec5-e1f4243d3b5f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {199654c2-6a7f-4ef3-ae74-0ed0dc1f8cda}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9fe913ed-8011-4b9b-aec5-e1f4243d3b5f}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {199654c2-6a7f-4ef3-ae74-0ed0dc1f8cda}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b0a5f621-1a32-498b-9a1e-71d869731c25}, !- Handle
  Zone OfL MechElecRoom C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {be532dd6-6cd2-4b7c-bbe3-f528a568c8bb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {c23aacfb-80bb-4a4d-b81a-f078fd386d03}, !- Air Inlet Node Name
  {0404b768-41f6-42ea-a81e-7f632e926c78}, !- Air Outlet Node Name
  {fe0a2184-0ee0-4afb-ba97-f6c8f9d18205}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Supply Air Fan Operating Mode Schedule Name
  {a2aaef91-5265-4190-a812-df92c45aedba}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9d434b12-00cb-4831-9f57-d92f78a78578}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8398d9bd-35c4-43e7-b64a-dab11cf671a7}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.108043172321863,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.108043172321863,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0404b768-41f6-42ea-a81e-7f632e926c78}, !- Handle
  {b0a5f621-1a32-498b-9a1e-71d869731c25}, !- Source Object
  7,                                      !- Outlet Port
  {88f08bc8-1a36-4e7d-80ea-3181da29a52f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1af17453-455d-4331-a8a6-b1d605c318c2}, !- Handle
  Zone OfL MechElecRoom C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.018731594020608,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.108043172321863,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {eafee8fb-8460-476c-a9ed-f3ea1b3a1914}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b5f39725-4b94-4042-9c48-32f87826379c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b5f39725-4b94-4042-9c48-32f87826379c}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {691c12d3-a55c-452c-acaf-4fb5b2dba294}, !- Handle
  Zone OfL MechElecRoom C  - Story ground PSZ-AC OA System, !- Name
  {1af17453-455d-4331-a8a6-b1d605c318c2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {036e27f1-ea4d-48bf-80df-b61969cfa1c8}, !- Mixed Air Node Name
  {2d1c9041-28cc-4d37-b23c-8e37b4990d20}, !- Outdoor Air Stream Node Name
  {ec8d53b8-e963-46a5-8f69-05e8261fc523}, !- Relief Air Stream Node Name
  {db919ed4-5d85-420a-9e08-00afc301e4a2}; !- Return Air Stream Node Name

OS:Node,
  {08fbab22-1e65-4fbb-a0fc-ffcb67cfc24d}, !- Handle
  Zone OfL MechElecRoom C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2d1c9041-28cc-4d37-b23c-8e37b4990d20}; !- Outlet Port

OS:Connection,
  {2d1c9041-28cc-4d37-b23c-8e37b4990d20}, !- Handle
  {08fbab22-1e65-4fbb-a0fc-ffcb67cfc24d}, !- Source Object
  3,                                      !- Outlet Port
  {691c12d3-a55c-452c-acaf-4fb5b2dba294}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7afeb928-2094-4d84-a97d-b8a51ddae0fa}, !- Handle
  Zone OfL MechElecRoom C  - Story ground PSZ-AC Relief Air Node, !- Name
  {ec8d53b8-e963-46a5-8f69-05e8261fc523}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec8d53b8-e963-46a5-8f69-05e8261fc523}, !- Handle
  {691c12d3-a55c-452c-acaf-4fb5b2dba294}, !- Source Object
  7,                                      !- Outlet Port
  {7afeb928-2094-4d84-a97d-b8a51ddae0fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62fd69e5-a16e-4e6a-af12-83195b4366f1}, !- Handle
  Zone OfL MechElecRoom C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {036e27f1-ea4d-48bf-80df-b61969cfa1c8}, !- Inlet Port
  {c23aacfb-80bb-4a4d-b81a-f078fd386d03}; !- Outlet Port

OS:Connection,
  {db919ed4-5d85-420a-9e08-00afc301e4a2}, !- Handle
  {e5237f0f-0906-403b-aa2c-3da45334833d}, !- Source Object
  3,                                      !- Outlet Port
  {691c12d3-a55c-452c-acaf-4fb5b2dba294}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {036e27f1-ea4d-48bf-80df-b61969cfa1c8}, !- Handle
  {691c12d3-a55c-452c-acaf-4fb5b2dba294}, !- Source Object
  5,                                      !- Outlet Port
  {62fd69e5-a16e-4e6a-af12-83195b4366f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c23aacfb-80bb-4a4d-b81a-f078fd386d03}, !- Handle
  {62fd69e5-a16e-4e6a-af12-83195b4366f1}, !- Source Object
  3,                                      !- Outlet Port
  {b0a5f621-1a32-498b-9a1e-71d869731c25}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c2e9574d-b808-4df9-ba0b-9770ed18be58}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0ccd907a-9a88-4f75-bf96-2ff3f7dc7400}, !- Control Zone or Zone List Name
  {53b5e65c-c132-4058-b0d9-b93c516e6b7e}, !- Cooling Control Zone or Zone List Name
  {69e4a922-da44-416e-afb7-f4bc0de91d26}, !- Heating Control Zone or Zone List Name
  {23c26f73-4791-4e25-893d-94bc4ff18363}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0ccd907a-9a88-4f75-bf96-2ff3f7dc7400}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {53b5e65c-c132-4058-b0d9-b93c516e6b7e}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {69e4a922-da44-416e-afb7-f4bc0de91d26}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {23c26f73-4791-4e25-893d-94bc4ff18363}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d315b123-00df-4035-9a49-ee903a4e0321}, !- Handle
  Zone OfL MechElecRoom C  - Story ground PSZ-AC Diffuser, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {dd071128-304c-4316-b001-44e06cc9ca92}, !- Air Inlet Node Name
  {e211d2e9-55eb-4c11-9a75-7470ecdae41f}, !- Air Outlet Node Name
  0.108043172321863;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {57a9b326-b022-4cd3-ba31-a6f44b7284d8}, !- Handle
  Zone OfL MechElecRoom C  - Story ground Return Air Node, !- Name
  {31e52cb0-5c17-49a2-8278-f49235ac088b}, !- Inlet Port
  {938cc230-2a28-4f52-9b39-8f777bd8d459}; !- Outlet Port

OS:Connection,
  {98b00b7e-a3f6-43a5-a015-b5babae3ee18}, !- Handle
  {7e72f5ed-a344-4d29-b65c-9530a3aec9a3}, !- Source Object
  3,                                      !- Outlet Port
  {247684b5-292f-429a-a39b-a10fa5ef4e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31e52cb0-5c17-49a2-8278-f49235ac088b}, !- Handle
  {29bca352-9e1a-42c3-b5d0-87f88abae112}, !- Source Object
  2,                                      !- Outlet Port
  {57a9b326-b022-4cd3-ba31-a6f44b7284d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {938cc230-2a28-4f52-9b39-8f777bd8d459}, !- Handle
  {57a9b326-b022-4cd3-ba31-a6f44b7284d8}, !- Source Object
  3,                                      !- Outlet Port
  {2cb27af0-07f1-495d-967c-b469b4596c1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5059b73c-c7c1-4340-ae8b-3197d8072151}, !- Handle
  Zone OfL MechElecRoom C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {31f2ca4b-d9c7-4a49-923a-20ad893efcae}, !- Inlet Port
  {dd071128-304c-4316-b001-44e06cc9ca92}; !- Outlet Port

OS:Connection,
  {31f2ca4b-d9c7-4a49-923a-20ad893efcae}, !- Handle
  {af90f35e-5cc0-4a8e-8b2a-c640fe281a3e}, !- Source Object
  3,                                      !- Outlet Port
  {5059b73c-c7c1-4340-ae8b-3197d8072151}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd071128-304c-4316-b001-44e06cc9ca92}, !- Handle
  {5059b73c-c7c1-4340-ae8b-3197d8072151}, !- Source Object
  3,                                      !- Outlet Port
  {d315b123-00df-4035-9a49-ee903a4e0321}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e211d2e9-55eb-4c11-9a75-7470ecdae41f}, !- Handle
  {d315b123-00df-4035-9a49-ee903a4e0321}, !- Source Object
  4,                                      !- Outlet Port
  {7e72f5ed-a344-4d29-b65c-9530a3aec9a3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {58796be7-317c-4540-8b1a-23c5e8bee60f}, !- Handle
  Zone OfL OfficeOpen A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  {cf796733-c262-4b7c-b179-799b2801aebd}, !- Availability Manager List Name
  1.76374269480935,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9f1f4261-7807-4a69-a53d-d7017aea8a2f}, !- Supply Side Inlet Node Name
  {a9049b1d-7dba-4c39-8dd6-c4e04c3669fd}, !- Demand Side Outlet Node Name
  {53aca898-3287-4c1c-aec5-1c37a3db8891}, !- Demand Side Inlet Node A
  {596e22f1-7fc0-464f-95e0-e7bbda8044e5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {80d38af5-c6f0-4d43-a5bc-37661a7f4243}, !- Demand Mixer Name
  {87c7c5b7-ab0c-457c-b10e-76b28b416ecd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {714c670d-7208-41fe-b6c2-25a37d0633ea}, !- Handle
  Zone OfL OfficeOpen A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {9f1f4261-7807-4a69-a53d-d7017aea8a2f}, !- Inlet Port
  {a1025c70-d057-49cd-b5a0-493d880ec717}; !- Outlet Port

OS:Node,
  {865d9f4e-49be-4374-b5c0-5d38ee53d7fd}, !- Handle
  Zone OfL OfficeOpen A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {8530618a-7323-46c4-a4f9-8d96ee16f2a3}, !- Inlet Port
  {596e22f1-7fc0-464f-95e0-e7bbda8044e5}; !- Outlet Port

OS:Connection,
  {9f1f4261-7807-4a69-a53d-d7017aea8a2f}, !- Handle
  {58796be7-317c-4540-8b1a-23c5e8bee60f}, !- Source Object
  9,                                      !- Outlet Port
  {714c670d-7208-41fe-b6c2-25a37d0633ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {596e22f1-7fc0-464f-95e0-e7bbda8044e5}, !- Handle
  {865d9f4e-49be-4374-b5c0-5d38ee53d7fd}, !- Source Object
  3,                                      !- Outlet Port
  {58796be7-317c-4540-8b1a-23c5e8bee60f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d94a5ffd-8fc0-435b-8162-43f61369c093}, !- Handle
  Zone OfL OfficeOpen A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {53aca898-3287-4c1c-aec5-1c37a3db8891}, !- Inlet Port
  {162c20d7-8b6c-4bcc-a50a-dd069201685a}; !- Outlet Port

OS:Node,
  {2c30c686-a2fa-4970-a349-b3ab2bbf9a69}, !- Handle
  Zone OfL OfficeOpen A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {b676313e-c478-47f9-aef0-ffc922d7cdc2}, !- Inlet Port
  {a9049b1d-7dba-4c39-8dd6-c4e04c3669fd}; !- Outlet Port

OS:Node,
  {0f405bf3-07b4-431e-9087-545cee629f9f}, !- Handle
  Zone OfL OfficeOpen A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {345f181d-22a0-4cbc-b9aa-66196eb5f4fd}, !- Inlet Port
  {08604c17-a30c-4e91-aacb-2cb382c55dfd}; !- Outlet Port

OS:Connection,
  {53aca898-3287-4c1c-aec5-1c37a3db8891}, !- Handle
  {58796be7-317c-4540-8b1a-23c5e8bee60f}, !- Source Object
  11,                                     !- Outlet Port
  {d94a5ffd-8fc0-435b-8162-43f61369c093}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9049b1d-7dba-4c39-8dd6-c4e04c3669fd}, !- Handle
  {2c30c686-a2fa-4970-a349-b3ab2bbf9a69}, !- Source Object
  3,                                      !- Outlet Port
  {58796be7-317c-4540-8b1a-23c5e8bee60f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {87c7c5b7-ab0c-457c-b10e-76b28b416ecd}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {162c20d7-8b6c-4bcc-a50a-dd069201685a}, !- Inlet Node Name
  {80feab91-598c-4986-9c53-7318d9d668b2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {80d38af5-c6f0-4d43-a5bc-37661a7f4243}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {b676313e-c478-47f9-aef0-ffc922d7cdc2}, !- Outlet Node Name
  {367e1a9e-00b3-4dc7-be59-aad67819462e}; !- Inlet Node Name 1

OS:Connection,
  {162c20d7-8b6c-4bcc-a50a-dd069201685a}, !- Handle
  {d94a5ffd-8fc0-435b-8162-43f61369c093}, !- Source Object
  3,                                      !- Outlet Port
  {87c7c5b7-ab0c-457c-b10e-76b28b416ecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b676313e-c478-47f9-aef0-ffc922d7cdc2}, !- Handle
  {80d38af5-c6f0-4d43-a5bc-37661a7f4243}, !- Source Object
  2,                                      !- Outlet Port
  {2c30c686-a2fa-4970-a349-b3ab2bbf9a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a49cdb38-4d48-4446-92ac-fa28de71f26c}, !- Handle
  {58796be7-317c-4540-8b1a-23c5e8bee60f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.76374269480935,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  27519.24,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  11370.37,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {cf796733-c262-4b7c-b179-799b2801aebd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {e3ff2ad5-c961-45fc-a85f-f19aa8267e13}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a1265dc9-6a68-4e3c-bea6-bbd35cfae78b}, !- Handle
  Zone OfL OfficeOpen A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8d3cce83-b41d-48f5-b4eb-bb6938826bdb}, !- Control Zone Name
  {865d9f4e-49be-4374-b5c0-5d38ee53d7fd}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {660c4988-e4bb-4f48-8969-4b0ff9127847}, !- Handle
  Zone OfL OfficeOpen A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  1648.13170519221,                       !- U-Factor Times Area Value {W/K}
  0.00144253389255617,                    !- Maximum Water Flow Rate {m3/s}
  {4dcb76ef-d097-4d21-a695-91f13f89dead}, !- Water Inlet Node Name
  {f0c918de-08ee-4472-83cf-6939cbfa4704}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  65950.9185269968,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fc9bd2eb-8902-49a4-ac4a-b2d6b397981b}, !- Handle
  Zone OfL OfficeOpen A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {63ff8ae0-17ab-4706-aac6-2b33ef906d2e}, !- Inlet Port
  {4dcb76ef-d097-4d21-a695-91f13f89dead}; !- Outlet Port

OS:Connection,
  {63ff8ae0-17ab-4706-aac6-2b33ef906d2e}, !- Handle
  {17882b39-96b7-4c06-9139-6a04b92a51b9}, !- Source Object
  10,                                     !- Outlet Port
  {fc9bd2eb-8902-49a4-ac4a-b2d6b397981b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1ad8dde-a149-45a0-9a97-d632c315aaf0}, !- Handle
  Zone OfL OfficeOpen A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {f0c918de-08ee-4472-83cf-6939cbfa4704}, !- Inlet Port
  {302d551a-592b-45e2-9eef-df4010c526ae}; !- Outlet Port

OS:Connection,
  {4dcb76ef-d097-4d21-a695-91f13f89dead}, !- Handle
  {fc9bd2eb-8902-49a4-ac4a-b2d6b397981b}, !- Source Object
  3,                                      !- Outlet Port
  {660c4988-e4bb-4f48-8969-4b0ff9127847}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f0c918de-08ee-4472-83cf-6939cbfa4704}, !- Handle
  {660c4988-e4bb-4f48-8969-4b0ff9127847}, !- Source Object
  6,                                      !- Outlet Port
  {c1ad8dde-a149-45a0-9a97-d632c315aaf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {302d551a-592b-45e2-9eef-df4010c526ae}, !- Handle
  {c1ad8dde-a149-45a0-9a97-d632c315aaf0}, !- Source Object
  3,                                      !- Outlet Port
  {21a00f6a-486f-44d6-b261-b91889856d63}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0c443b0a-2bd7-4dbd-9a19-746c845d08cc}, !- Handle
  Zone OfL OfficeOpen A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {660c4988-e4bb-4f48-8969-4b0ff9127847}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {630c9bbe-c8cf-4623-afa4-f259a83002bb}, !- Handle
  Zone OfL OfficeOpen A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  65950.9185269968,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0da70a91-de6c-4260-9cd7-dc3f19c93ad2}, !- Handle
  Zone OfL OfficeOpen A  - Story ground PSZ-AC 1spd DX AC Clg Coil 115kBtu/hr 9.7SEER 117kBtu/hr 9.7SEER, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  33328.6297407482,                       !- Rated Total Cooling Capacity {W}
  0.800069587742035,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  1.76374269480935,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a4f3b6a-85fa-4eeb-813b-32565d182b10}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2d9ea560-fb90-4850-9f9c-3bde56619658}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d77b3e02-079a-447d-a965-3cb94d160fd5}, !- Energy Input Ratio Function of Temperature Curve Name
  {4ff64f00-0122-4406-9403-cfba528a828b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23840f04-701d-4044-8f07-c32464960a7b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {50abd9b9-7cac-43bb-8457-df1439aedd75}, !- Handle
  Zone OfL OfficeOpen A  - Story ground PSZ-AC Fan, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.76374269480935,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {62ff62fa-90a5-4b60-bb8b-2e6f9dd57908}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d00e9096-f6cc-498d-8a9a-0e4bd7fba077}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {62ff62fa-90a5-4b60-bb8b-2e6f9dd57908}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d00e9096-f6cc-498d-8a9a-0e4bd7fba077}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f9c99e1b-4087-4328-b5a7-7af02d05a96a}, !- Handle
  Zone OfL OfficeOpen A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8d3cce83-b41d-48f5-b4eb-bb6938826bdb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {d34b56bc-449d-4ce9-97cb-19df5666ac8f}, !- Air Inlet Node Name
  {8530618a-7323-46c4-a4f9-8d96ee16f2a3}, !- Air Outlet Node Name
  {50abd9b9-7cac-43bb-8457-df1439aedd75}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Supply Air Fan Operating Mode Schedule Name
  {660c4988-e4bb-4f48-8969-4b0ff9127847}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0da70a91-de6c-4260-9cd7-dc3f19c93ad2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {630c9bbe-c8cf-4623-afa4-f259a83002bb}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.76374269480935,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.76374269480935,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8530618a-7323-46c4-a4f9-8d96ee16f2a3}, !- Handle
  {f9c99e1b-4087-4328-b5a7-7af02d05a96a}, !- Source Object
  7,                                      !- Outlet Port
  {865d9f4e-49be-4374-b5c0-5d38ee53d7fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1675daf9-ad8f-4947-8aca-ad68f0e1f696}, !- Handle
  Zone OfL OfficeOpen A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.152783545787136,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.76374269480935,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {422c6b72-216a-4fd5-9b5a-d7238478ff0f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {98dd6308-c361-4b81-9810-f7f3921819f5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {98dd6308-c361-4b81-9810-f7f3921819f5}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f7f96416-c39e-49aa-ac87-0d1eb28a46a1}, !- Handle
  Zone OfL OfficeOpen A  - Story ground PSZ-AC OA System, !- Name
  {1675daf9-ad8f-4947-8aca-ad68f0e1f696}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a114c8ad-3a06-4f07-b130-5f7384d20ce7}, !- Mixed Air Node Name
  {42da3c59-f8fc-49d5-a644-26ae31d1965e}, !- Outdoor Air Stream Node Name
  {34ddff2a-2911-4d46-ad81-54dc0a005276}, !- Relief Air Stream Node Name
  {a1025c70-d057-49cd-b5a0-493d880ec717}; !- Return Air Stream Node Name

OS:Node,
  {8a8af6d0-8f97-439c-aaee-45d1b0b97d71}, !- Handle
  Zone OfL OfficeOpen A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {42da3c59-f8fc-49d5-a644-26ae31d1965e}; !- Outlet Port

OS:Connection,
  {42da3c59-f8fc-49d5-a644-26ae31d1965e}, !- Handle
  {8a8af6d0-8f97-439c-aaee-45d1b0b97d71}, !- Source Object
  3,                                      !- Outlet Port
  {f7f96416-c39e-49aa-ac87-0d1eb28a46a1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {74764546-d488-4ee7-bed5-2e61c509cc08}, !- Handle
  Zone OfL OfficeOpen A  - Story ground PSZ-AC Relief Air Node, !- Name
  {34ddff2a-2911-4d46-ad81-54dc0a005276}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34ddff2a-2911-4d46-ad81-54dc0a005276}, !- Handle
  {f7f96416-c39e-49aa-ac87-0d1eb28a46a1}, !- Source Object
  7,                                      !- Outlet Port
  {74764546-d488-4ee7-bed5-2e61c509cc08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a09326cd-c975-437b-8384-b5cd0c0eb0d5}, !- Handle
  Zone OfL OfficeOpen A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {a114c8ad-3a06-4f07-b130-5f7384d20ce7}, !- Inlet Port
  {d34b56bc-449d-4ce9-97cb-19df5666ac8f}; !- Outlet Port

OS:Connection,
  {a1025c70-d057-49cd-b5a0-493d880ec717}, !- Handle
  {714c670d-7208-41fe-b6c2-25a37d0633ea}, !- Source Object
  3,                                      !- Outlet Port
  {f7f96416-c39e-49aa-ac87-0d1eb28a46a1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a114c8ad-3a06-4f07-b130-5f7384d20ce7}, !- Handle
  {f7f96416-c39e-49aa-ac87-0d1eb28a46a1}, !- Source Object
  5,                                      !- Outlet Port
  {a09326cd-c975-437b-8384-b5cd0c0eb0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d34b56bc-449d-4ce9-97cb-19df5666ac8f}, !- Handle
  {a09326cd-c975-437b-8384-b5cd0c0eb0d5}, !- Source Object
  3,                                      !- Outlet Port
  {f9c99e1b-4087-4328-b5a7-7af02d05a96a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e3ff2ad5-c961-45fc-a85f-f19aa8267e13}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {85300b7d-d9bb-4f48-9d4b-7f3febca9c31}, !- Control Zone or Zone List Name
  {e5304382-363e-4474-891f-b95e99a8f78d}, !- Cooling Control Zone or Zone List Name
  {658bc0d4-566f-429c-a802-d49369fa973b}, !- Heating Control Zone or Zone List Name
  {43305be0-8b87-4bb0-a46c-1efdb37b532c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {85300b7d-d9bb-4f48-9d4b-7f3febca9c31}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {e5304382-363e-4474-891f-b95e99a8f78d}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {658bc0d4-566f-429c-a802-d49369fa973b}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {43305be0-8b87-4bb0-a46c-1efdb37b532c}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {13a73351-d6e1-468e-b088-25ccd73a8196}, !- Handle
  Zone OfL OfficeOpen A  - Story ground PSZ-AC Diffuser, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {f53784e0-81a7-454a-b4c6-09a136b9ec79}, !- Air Inlet Node Name
  {345f181d-22a0-4cbc-b9aa-66196eb5f4fd}, !- Air Outlet Node Name
  1.76374269480935;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f3d05bbe-5474-4df4-bf65-289eb8dd49ed}, !- Handle
  Zone OfL OfficeOpen A  - Story ground Return Air Node, !- Name
  {25aed4b4-e4ec-4c42-a659-474a904c4bdb}, !- Inlet Port
  {367e1a9e-00b3-4dc7-be59-aad67819462e}; !- Outlet Port

OS:Connection,
  {08604c17-a30c-4e91-aacb-2cb382c55dfd}, !- Handle
  {0f405bf3-07b4-431e-9087-545cee629f9f}, !- Source Object
  3,                                      !- Outlet Port
  {9e0a9a93-8c1d-4210-92ec-6445e548a671}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25aed4b4-e4ec-4c42-a659-474a904c4bdb}, !- Handle
  {f99ce3f2-5cc3-417d-adf5-4039b39a6399}, !- Source Object
  2,                                      !- Outlet Port
  {f3d05bbe-5474-4df4-bf65-289eb8dd49ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {367e1a9e-00b3-4dc7-be59-aad67819462e}, !- Handle
  {f3d05bbe-5474-4df4-bf65-289eb8dd49ed}, !- Source Object
  3,                                      !- Outlet Port
  {80d38af5-c6f0-4d43-a5bc-37661a7f4243}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c4ace205-3cdb-465f-af3b-bf3097015814}, !- Handle
  Zone OfL OfficeOpen A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {80feab91-598c-4986-9c53-7318d9d668b2}, !- Inlet Port
  {f53784e0-81a7-454a-b4c6-09a136b9ec79}; !- Outlet Port

OS:Connection,
  {80feab91-598c-4986-9c53-7318d9d668b2}, !- Handle
  {87c7c5b7-ab0c-457c-b10e-76b28b416ecd}, !- Source Object
  3,                                      !- Outlet Port
  {c4ace205-3cdb-465f-af3b-bf3097015814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f53784e0-81a7-454a-b4c6-09a136b9ec79}, !- Handle
  {c4ace205-3cdb-465f-af3b-bf3097015814}, !- Source Object
  3,                                      !- Outlet Port
  {13a73351-d6e1-468e-b088-25ccd73a8196}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {345f181d-22a0-4cbc-b9aa-66196eb5f4fd}, !- Handle
  {13a73351-d6e1-468e-b088-25ccd73a8196}, !- Source Object
  4,                                      !- Outlet Port
  {0f405bf3-07b4-431e-9087-545cee629f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0b5ac846-4c9e-4d65-80f6-8fce4a6b2021}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  {c190c537-3d0b-4347-a22c-2d95981a130f}, !- Availability Manager List Name
  0.255690383020768,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4d90e0e1-dafa-4804-b0c6-b23b0b153d50}, !- Supply Side Inlet Node Name
  {cf3c596b-9bc2-44df-85a8-1be6a138ef18}, !- Demand Side Outlet Node Name
  {c0985c6b-7783-4fd0-8845-9aa31dd16a11}, !- Demand Side Inlet Node A
  {14f28c62-fe73-4bde-94bd-67212e687e7d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {30adba46-4954-492a-8517-6d6276816215}, !- Demand Mixer Name
  {2086b433-879a-4ec2-bd31-0cd79e6ff326}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1cb505e0-551f-4c52-abd3-1f6b10e2e81f}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {4d90e0e1-dafa-4804-b0c6-b23b0b153d50}, !- Inlet Port
  {e13b80b5-4a6a-4fd5-9d0b-7156e6af8d76}; !- Outlet Port

OS:Node,
  {ed53488c-9e42-49de-98be-8e71f3a3c778}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {b1818a2c-4e8b-48dc-b491-2bd3afd38b50}, !- Inlet Port
  {14f28c62-fe73-4bde-94bd-67212e687e7d}; !- Outlet Port

OS:Connection,
  {4d90e0e1-dafa-4804-b0c6-b23b0b153d50}, !- Handle
  {0b5ac846-4c9e-4d65-80f6-8fce4a6b2021}, !- Source Object
  9,                                      !- Outlet Port
  {1cb505e0-551f-4c52-abd3-1f6b10e2e81f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f28c62-fe73-4bde-94bd-67212e687e7d}, !- Handle
  {ed53488c-9e42-49de-98be-8e71f3a3c778}, !- Source Object
  3,                                      !- Outlet Port
  {0b5ac846-4c9e-4d65-80f6-8fce4a6b2021}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b44dab98-f734-4086-b25f-a1f16912bdeb}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {c0985c6b-7783-4fd0-8845-9aa31dd16a11}, !- Inlet Port
  {fceca941-e6ee-4800-9e41-a012a2a9ae28}; !- Outlet Port

OS:Node,
  {c0fda6f0-c640-4e81-a0d2-cab3faa2fc7a}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {2d0a78c3-df19-4dda-b77a-7a2a64eeac02}, !- Inlet Port
  {cf3c596b-9bc2-44df-85a8-1be6a138ef18}; !- Outlet Port

OS:Node,
  {6066ab00-5f88-4d6d-8f87-fd43dd67adcf}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {96d6dc7b-a6d0-41c3-87cd-c174f6bbdf75}, !- Inlet Port
  {8921e2d5-3046-4017-93b7-43488af489b9}; !- Outlet Port

OS:Connection,
  {c0985c6b-7783-4fd0-8845-9aa31dd16a11}, !- Handle
  {0b5ac846-4c9e-4d65-80f6-8fce4a6b2021}, !- Source Object
  11,                                     !- Outlet Port
  {b44dab98-f734-4086-b25f-a1f16912bdeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf3c596b-9bc2-44df-85a8-1be6a138ef18}, !- Handle
  {c0fda6f0-c640-4e81-a0d2-cab3faa2fc7a}, !- Source Object
  3,                                      !- Outlet Port
  {0b5ac846-4c9e-4d65-80f6-8fce4a6b2021}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2086b433-879a-4ec2-bd31-0cd79e6ff326}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {fceca941-e6ee-4800-9e41-a012a2a9ae28}, !- Inlet Node Name
  {ffeaa3f2-209f-489e-9c33-915d5150f391}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {30adba46-4954-492a-8517-6d6276816215}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {2d0a78c3-df19-4dda-b77a-7a2a64eeac02}, !- Outlet Node Name
  {b77a713d-8085-4e07-adff-c69dce2b6834}; !- Inlet Node Name 1

OS:Connection,
  {fceca941-e6ee-4800-9e41-a012a2a9ae28}, !- Handle
  {b44dab98-f734-4086-b25f-a1f16912bdeb}, !- Source Object
  3,                                      !- Outlet Port
  {2086b433-879a-4ec2-bd31-0cd79e6ff326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d0a78c3-df19-4dda-b77a-7a2a64eeac02}, !- Handle
  {30adba46-4954-492a-8517-6d6276816215}, !- Source Object
  2,                                      !- Outlet Port
  {c0fda6f0-c640-4e81-a0d2-cab3faa2fc7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b1af9adf-30d5-42b0-a34a-4ff0e21f6102}, !- Handle
  {0b5ac846-4c9e-4d65-80f6-8fce4a6b2021}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.255690383020768,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3973.91,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1715.13,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c190c537-3d0b-4347-a22c-2d95981a130f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {375af004-982f-4f9f-89dc-e4e90820a8a9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3869cecf-05e7-4655-a263-ea8d48480f10}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1290c075-f1e2-4e21-b55a-9c82c48d4c89}, !- Control Zone Name
  {ed53488c-9e42-49de-98be-8e71f3a3c778}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {c1929ab2-2da4-46e8-a261-52bc85308c68}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground PSZ-AC Water Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  236.517118478065,                       !- U-Factor Times Area Value {W/K}
  0.000205950520096289,                   !- Maximum Water Flow Rate {m3/s}
  {16d48019-050f-4c7e-a72b-93d50f88ac07}, !- Water Inlet Node Name
  {80be4a28-fa02-477e-8460-c170b7622619}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  9415.8106381782,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3d24a108-8098-4e2d-b80d-4a2f7dcfffa7}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {1f7f8e5f-bd26-4b93-92f2-b68451538a2c}, !- Inlet Port
  {16d48019-050f-4c7e-a72b-93d50f88ac07}; !- Outlet Port

OS:Connection,
  {1f7f8e5f-bd26-4b93-92f2-b68451538a2c}, !- Handle
  {17882b39-96b7-4c06-9139-6a04b92a51b9}, !- Source Object
  11,                                     !- Outlet Port
  {3d24a108-8098-4e2d-b80d-4a2f7dcfffa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e20a69b3-fe39-4bef-93e7-b9f4eb51e652}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {80be4a28-fa02-477e-8460-c170b7622619}, !- Inlet Port
  {d98f0e9d-5a5e-4616-9f73-2098206a5322}; !- Outlet Port

OS:Connection,
  {16d48019-050f-4c7e-a72b-93d50f88ac07}, !- Handle
  {3d24a108-8098-4e2d-b80d-4a2f7dcfffa7}, !- Source Object
  3,                                      !- Outlet Port
  {c1929ab2-2da4-46e8-a261-52bc85308c68}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {80be4a28-fa02-477e-8460-c170b7622619}, !- Handle
  {c1929ab2-2da4-46e8-a261-52bc85308c68}, !- Source Object
  6,                                      !- Outlet Port
  {e20a69b3-fe39-4bef-93e7-b9f4eb51e652}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d98f0e9d-5a5e-4616-9f73-2098206a5322}, !- Handle
  {e20a69b3-fe39-4bef-93e7-b9f4eb51e652}, !- Source Object
  3,                                      !- Outlet Port
  {21a00f6a-486f-44d6-b261-b91889856d63}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b4d84478-ffc4-4f17-85bc-c00cb83c3461}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {c1929ab2-2da4-46e8-a261-52bc85308c68}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {87f9a00a-297f-4ca7-9500-f7647f4adcb8}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  9415.8106381782,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8e0ffabb-5f79-45db-894c-8b81fc48e61c}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 18kBtu/hr 9.7SEER 18kBtu/hr 9.7SEER, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  5142.92628142797,                       !- Rated Total Cooling Capacity {W}
  0.77357709053382,                       !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.255690383020768,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a4f3b6a-85fa-4eeb-813b-32565d182b10}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2d9ea560-fb90-4850-9f9c-3bde56619658}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d77b3e02-079a-447d-a965-3cb94d160fd5}, !- Energy Input Ratio Function of Temperature Curve Name
  {4ff64f00-0122-4406-9403-cfba528a828b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23840f04-701d-4044-8f07-c32464960a7b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
