  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {881283c0-83e4-4b1f-9132-1a638f691e3a}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground PSZ-AC Fan, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.255690383020768,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {45c9bd65-7d72-4f4e-9ab9-cb1678ed17af}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7fd1642d-5116-4776-be5f-4f92da25d531}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {45c9bd65-7d72-4f4e-9ab9-cb1678ed17af}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7fd1642d-5116-4776-be5f-4f92da25d531}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6da2a1af-9126-488a-9e39-3217f7e5a49d}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {1290c075-f1e2-4e21-b55a-9c82c48d4c89}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {7809d4f5-7636-4c44-b6da-b4bc621cfae5}, !- Air Inlet Node Name
  {b1818a2c-4e8b-48dc-b491-2bd3afd38b50}, !- Air Outlet Node Name
  {881283c0-83e4-4b1f-9132-1a638f691e3a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Supply Air Fan Operating Mode Schedule Name
  {c1929ab2-2da4-46e8-a261-52bc85308c68}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8e0ffabb-5f79-45db-894c-8b81fc48e61c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {87f9a00a-297f-4ca7-9500-f7647f4adcb8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.255690383020768,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.255690383020768,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b1818a2c-4e8b-48dc-b491-2bd3afd38b50}, !- Handle
  {6da2a1af-9126-488a-9e39-3217f7e5a49d}, !- Source Object
  7,                                      !- Outlet Port
  {ed53488c-9e42-49de-98be-8e71f3a3c778}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f10da784-06b2-492b-be73-7f80c04f30af}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.015928226208,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.255690383020768,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4d948480-72db-44bd-9fa5-7e53a7f74d0f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {53faa5e1-f531-4065-a6d9-f2bc94332118}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {53faa5e1-f531-4065-a6d9-f2bc94332118}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bbe293a2-922f-46fc-a552-a1c7d8dc1f71}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground PSZ-AC OA System, !- Name
  {f10da784-06b2-492b-be73-7f80c04f30af}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8cd1a634-f571-48c8-8eba-fd81910b9a62}, !- Mixed Air Node Name
  {b9eb1b03-1dfd-43d0-85b1-e8b4c1604172}, !- Outdoor Air Stream Node Name
  {2d518a44-4cb2-4707-94e6-05424ccdbb65}, !- Relief Air Stream Node Name
  {e13b80b5-4a6a-4fd5-9d0b-7156e6af8d76}; !- Return Air Stream Node Name

OS:Node,
  {36cf0dad-af5f-47c2-9b34-fd95a9fc35b0}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b9eb1b03-1dfd-43d0-85b1-e8b4c1604172}; !- Outlet Port

OS:Connection,
  {b9eb1b03-1dfd-43d0-85b1-e8b4c1604172}, !- Handle
  {36cf0dad-af5f-47c2-9b34-fd95a9fc35b0}, !- Source Object
  3,                                      !- Outlet Port
  {bbe293a2-922f-46fc-a552-a1c7d8dc1f71}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {279b207c-8586-4e16-9b77-5592b5b46ed6}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {2d518a44-4cb2-4707-94e6-05424ccdbb65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d518a44-4cb2-4707-94e6-05424ccdbb65}, !- Handle
  {bbe293a2-922f-46fc-a552-a1c7d8dc1f71}, !- Source Object
  7,                                      !- Outlet Port
  {279b207c-8586-4e16-9b77-5592b5b46ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60f239f5-4092-4c01-b720-1f7e315001a0}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {8cd1a634-f571-48c8-8eba-fd81910b9a62}, !- Inlet Port
  {7809d4f5-7636-4c44-b6da-b4bc621cfae5}; !- Outlet Port

OS:Connection,
  {e13b80b5-4a6a-4fd5-9d0b-7156e6af8d76}, !- Handle
  {1cb505e0-551f-4c52-abd3-1f6b10e2e81f}, !- Source Object
  3,                                      !- Outlet Port
  {bbe293a2-922f-46fc-a552-a1c7d8dc1f71}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8cd1a634-f571-48c8-8eba-fd81910b9a62}, !- Handle
  {bbe293a2-922f-46fc-a552-a1c7d8dc1f71}, !- Source Object
  5,                                      !- Outlet Port
  {60f239f5-4092-4c01-b720-1f7e315001a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7809d4f5-7636-4c44-b6da-b4bc621cfae5}, !- Handle
  {60f239f5-4092-4c01-b720-1f7e315001a0}, !- Source Object
  3,                                      !- Outlet Port
  {6da2a1af-9126-488a-9e39-3217f7e5a49d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {375af004-982f-4f9f-89dc-e4e90820a8a9}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fd72ab86-46a5-4e59-8a41-fc9acb50b9f6}, !- Control Zone or Zone List Name
  {1663e144-cbb4-4913-b2d7-d38d74b6b11c}, !- Cooling Control Zone or Zone List Name
  {8a33ebc8-2fd9-44d2-b8f0-42cd2b3ca33b}, !- Heating Control Zone or Zone List Name
  {56c2127f-05bc-498a-8653-f0e6295b7903}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fd72ab86-46a5-4e59-8a41-fc9acb50b9f6}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {1663e144-cbb4-4913-b2d7-d38d74b6b11c}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8a33ebc8-2fd9-44d2-b8f0-42cd2b3ca33b}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {56c2127f-05bc-498a-8653-f0e6295b7903}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {918ac80f-4a37-4863-b863-a1b008d6504e}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground PSZ-AC Diffuser, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {046883a2-cb70-459d-ba0e-d3e1d4f94186}, !- Air Inlet Node Name
  {96d6dc7b-a6d0-41c3-87cd-c174f6bbdf75}, !- Air Outlet Node Name
  0.255690383020768;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {de8e6d88-89f4-486e-acdc-4ae3bbe84e2a}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground Return Air Node, !- Name
  {98382a80-1d70-4cac-91f8-7733a2220a90}, !- Inlet Port
  {b77a713d-8085-4e07-adff-c69dce2b6834}; !- Outlet Port

OS:Connection,
  {8921e2d5-3046-4017-93b7-43488af489b9}, !- Handle
  {6066ab00-5f88-4d6d-8f87-fd43dd67adcf}, !- Source Object
  3,                                      !- Outlet Port
  {e4438207-1226-4bdc-93b1-8a213233526f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98382a80-1d70-4cac-91f8-7733a2220a90}, !- Handle
  {a8c2b7c2-4728-4e0e-bad2-99ff94f1805f}, !- Source Object
  2,                                      !- Outlet Port
  {de8e6d88-89f4-486e-acdc-4ae3bbe84e2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b77a713d-8085-4e07-adff-c69dce2b6834}, !- Handle
  {de8e6d88-89f4-486e-acdc-4ae3bbe84e2a}, !- Source Object
  3,                                      !- Outlet Port
  {30adba46-4954-492a-8517-6d6276816215}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c2fe284f-921b-41cc-95f1-5e031436edca}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ffeaa3f2-209f-489e-9c33-915d5150f391}, !- Inlet Port
  {046883a2-cb70-459d-ba0e-d3e1d4f94186}; !- Outlet Port

OS:Connection,
  {ffeaa3f2-209f-489e-9c33-915d5150f391}, !- Handle
  {2086b433-879a-4ec2-bd31-0cd79e6ff326}, !- Source Object
  3,                                      !- Outlet Port
  {c2fe284f-921b-41cc-95f1-5e031436edca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {046883a2-cb70-459d-ba0e-d3e1d4f94186}, !- Handle
  {c2fe284f-921b-41cc-95f1-5e031436edca}, !- Source Object
  3,                                      !- Outlet Port
  {918ac80f-4a37-4863-b863-a1b008d6504e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96d6dc7b-a6d0-41c3-87cd-c174f6bbdf75}, !- Handle
  {918ac80f-4a37-4863-b863-a1b008d6504e}, !- Source Object
  4,                                      !- Outlet Port
  {6066ab00-5f88-4d6d-8f87-fd43dd67adcf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {55774280-98ae-4aca-93e1-db25dc1e9e65}, !- Handle
  Zone OfL OfficeOpen B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  {a9c7108d-0e24-40ce-8fa8-f984980b41f2}, !- Availability Manager List Name
  13.1554594259662,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d16b4524-91c2-4e83-9c55-45444dec02ec}, !- Supply Side Inlet Node Name
  {1f310860-dff6-46b8-9011-9f09add00520}, !- Demand Side Outlet Node Name
  {b90dfd70-d7e9-4ec8-aef6-d089234b0810}, !- Demand Side Inlet Node A
  {ccefdb27-014a-4199-9bef-2000b40a3096}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {881363f5-c587-4a07-b8a4-299fbfd7d061}, !- Demand Mixer Name
  {07331ed6-723b-4d77-a7b2-002367a784e2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e477c7c2-9778-4725-986f-dad156234d27}, !- Handle
  Zone OfL OfficeOpen B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {d16b4524-91c2-4e83-9c55-45444dec02ec}, !- Inlet Port
  {3d52ed7d-79f4-4a87-9fdb-1cc929073308}; !- Outlet Port

OS:Node,
  {c94f4aa4-346b-478f-b7f4-7798d4a7b945}, !- Handle
  Zone OfL OfficeOpen B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {daf20625-4ed5-4ce0-9d62-f036193e495a}, !- Inlet Port
  {ccefdb27-014a-4199-9bef-2000b40a3096}; !- Outlet Port

OS:Connection,
  {d16b4524-91c2-4e83-9c55-45444dec02ec}, !- Handle
  {55774280-98ae-4aca-93e1-db25dc1e9e65}, !- Source Object
  9,                                      !- Outlet Port
  {e477c7c2-9778-4725-986f-dad156234d27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccefdb27-014a-4199-9bef-2000b40a3096}, !- Handle
  {c94f4aa4-346b-478f-b7f4-7798d4a7b945}, !- Source Object
  3,                                      !- Outlet Port
  {55774280-98ae-4aca-93e1-db25dc1e9e65}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e428047d-fcc2-4b2a-ac30-c9dbbeec7046}, !- Handle
  Zone OfL OfficeOpen B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {b90dfd70-d7e9-4ec8-aef6-d089234b0810}, !- Inlet Port
  {7dcac2d8-5330-4999-ae5a-d7d37f7989a7}; !- Outlet Port

OS:Node,
  {504de2e7-1c1b-416c-9541-1ca319d2876f}, !- Handle
  Zone OfL OfficeOpen B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {c430dd91-4c47-4f30-b61a-1bec54cff499}, !- Inlet Port
  {1f310860-dff6-46b8-9011-9f09add00520}; !- Outlet Port

OS:Node,
  {8e4d8ac5-4127-44a0-963f-4f815f657d84}, !- Handle
  Zone OfL OfficeOpen B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9f6f1a28-f08f-48d8-b914-a10fde103226}, !- Inlet Port
  {2e86931e-5abd-4cf7-b56b-bc2e88d4fefc}; !- Outlet Port

OS:Connection,
  {b90dfd70-d7e9-4ec8-aef6-d089234b0810}, !- Handle
  {55774280-98ae-4aca-93e1-db25dc1e9e65}, !- Source Object
  11,                                     !- Outlet Port
  {e428047d-fcc2-4b2a-ac30-c9dbbeec7046}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f310860-dff6-46b8-9011-9f09add00520}, !- Handle
  {504de2e7-1c1b-416c-9541-1ca319d2876f}, !- Source Object
  3,                                      !- Outlet Port
  {55774280-98ae-4aca-93e1-db25dc1e9e65}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {07331ed6-723b-4d77-a7b2-002367a784e2}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {7dcac2d8-5330-4999-ae5a-d7d37f7989a7}, !- Inlet Node Name
  {408f923f-cd52-467a-ab2e-31d3c3a1c361}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {881363f5-c587-4a07-b8a4-299fbfd7d061}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {c430dd91-4c47-4f30-b61a-1bec54cff499}, !- Outlet Node Name
  {e93acab8-3188-464f-b744-cef22b65dd69}; !- Inlet Node Name 1

OS:Connection,
  {7dcac2d8-5330-4999-ae5a-d7d37f7989a7}, !- Handle
  {e428047d-fcc2-4b2a-ac30-c9dbbeec7046}, !- Source Object
  3,                                      !- Outlet Port
  {07331ed6-723b-4d77-a7b2-002367a784e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c430dd91-4c47-4f30-b61a-1bec54cff499}, !- Handle
  {881363f5-c587-4a07-b8a4-299fbfd7d061}, !- Source Object
  2,                                      !- Outlet Port
  {504de2e7-1c1b-416c-9541-1ca319d2876f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8b8f54ad-57bb-449e-be00-4b9a4d02600b}, !- Handle
  {55774280-98ae-4aca-93e1-db25dc1e9e65}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  13.1554594259662,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  256402.38,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  159735.91,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a9c7108d-0e24-40ce-8fa8-f984980b41f2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {27121c1a-1013-4b30-94f0-8b66dbf94db1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1ac19c60-405f-466d-bd19-a091aaf6f687}, !- Handle
  Zone OfL OfficeOpen B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {86fc4328-9fe6-4b26-b2e6-a5c4e81f623d}, !- Control Zone Name
  {c94f4aa4-346b-478f-b7f4-7798d4a7b945}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {fbfed728-e610-49a4-91e5-bc533eefa6b9}, !- Handle
  Zone OfL OfficeOpen B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  12874.8052308148,                       !- U-Factor Times Area Value {W/K}
  0.0115458334484268,                     !- Maximum Water Flow Rate {m3/s}
  {8855f34d-c8b9-4501-82cf-bd923c58c2d7}, !- Water Inlet Node Name
  {eaf27748-6fa9-4b57-a39b-c14b17fdb59d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  527861.650261935,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {392199b0-254c-4300-8aeb-70e4e503e642}, !- Handle
  Zone OfL OfficeOpen B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {eb4f3490-5fd7-46db-ac48-ec2f13f4959e}, !- Inlet Port
  {8855f34d-c8b9-4501-82cf-bd923c58c2d7}; !- Outlet Port

OS:Connection,
  {eb4f3490-5fd7-46db-ac48-ec2f13f4959e}, !- Handle
  {17882b39-96b7-4c06-9139-6a04b92a51b9}, !- Source Object
  12,                                     !- Outlet Port
  {392199b0-254c-4300-8aeb-70e4e503e642}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d19ab73-631a-4e21-ab13-a47922203b92}, !- Handle
  Zone OfL OfficeOpen B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {eaf27748-6fa9-4b57-a39b-c14b17fdb59d}, !- Inlet Port
  {7abe22c5-c3b5-40c4-83cc-de88748a6004}; !- Outlet Port

OS:Connection,
  {8855f34d-c8b9-4501-82cf-bd923c58c2d7}, !- Handle
  {392199b0-254c-4300-8aeb-70e4e503e642}, !- Source Object
  3,                                      !- Outlet Port
  {fbfed728-e610-49a4-91e5-bc533eefa6b9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eaf27748-6fa9-4b57-a39b-c14b17fdb59d}, !- Handle
  {fbfed728-e610-49a4-91e5-bc533eefa6b9}, !- Source Object
  6,                                      !- Outlet Port
  {6d19ab73-631a-4e21-ab13-a47922203b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7abe22c5-c3b5-40c4-83cc-de88748a6004}, !- Handle
  {6d19ab73-631a-4e21-ab13-a47922203b92}, !- Source Object
  3,                                      !- Outlet Port
  {21a00f6a-486f-44d6-b261-b91889856d63}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f2e439cc-bd85-41e9-82ca-453060761642}, !- Handle
  Zone OfL OfficeOpen B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {fbfed728-e610-49a4-91e5-bc533eefa6b9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {7cbf582a-57e5-4f50-9059-41398ccbe534}, !- Handle
  Zone OfL OfficeOpen B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  527861.650261935,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9e2b4c9c-6d3a-4836-a02d-a091116f4aa4}, !- Handle
  Zone OfL OfficeOpen B  - Story ground PSZ-AC 1spd DX AC Clg Coil 1247kBtu/hr 9.7SEER 1234kBtu/hr 9.7SEER, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  326681.386291687,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  13.1554594259662,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a4f3b6a-85fa-4eeb-813b-32565d182b10}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2d9ea560-fb90-4850-9f9c-3bde56619658}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d77b3e02-079a-447d-a965-3cb94d160fd5}, !- Energy Input Ratio Function of Temperature Curve Name
  {4ff64f00-0122-4406-9403-cfba528a828b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23840f04-701d-4044-8f07-c32464960a7b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {97adf246-6059-4919-ba67-00486ebc7f65}, !- Handle
  Zone OfL OfficeOpen B  - Story ground PSZ-AC Fan, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  13.1554594259662,                       !- Maximum Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6163a863-1230-423f-8941-ec690e9a1563}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ec909866-0287-4112-b057-786d83a4cde1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6163a863-1230-423f-8941-ec690e9a1563}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ec909866-0287-4112-b057-786d83a4cde1}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {db388c29-e217-43fb-bcde-82d15c240ae5}, !- Handle
  Zone OfL OfficeOpen B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {86fc4328-9fe6-4b26-b2e6-a5c4e81f623d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {5f48d6e2-bdee-4554-ab5b-dfeb34c1541d}, !- Air Inlet Node Name
  {daf20625-4ed5-4ce0-9d62-f036193e495a}, !- Air Outlet Node Name
  {97adf246-6059-4919-ba67-00486ebc7f65}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Supply Air Fan Operating Mode Schedule Name
  {fbfed728-e610-49a4-91e5-bc533eefa6b9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9e2b4c9c-6d3a-4836-a02d-a091116f4aa4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7cbf582a-57e5-4f50-9059-41398ccbe534}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  13.1554594259662,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  13.1554594259662,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {daf20625-4ed5-4ce0-9d62-f036193e495a}, !- Handle
  {db388c29-e217-43fb-bcde-82d15c240ae5}, !- Source Object
  7,                                      !- Outlet Port
  {c94f4aa4-346b-478f-b7f4-7798d4a7b945}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {919f62ab-7abe-4709-828e-6189c217a648}, !- Handle
  Zone OfL OfficeOpen B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  2.75010382416845,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  13.1554594259662,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {23286bf8-fc9a-462e-b738-927e20ae1d3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4054da6d-0ebf-4ebf-815f-bec110a58ecf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4054da6d-0ebf-4ebf-815f-bec110a58ecf}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2d5188b2-401a-4608-9f6c-9e14b201695d}, !- Handle
  Zone OfL OfficeOpen B  - Story ground PSZ-AC OA System, !- Name
  {919f62ab-7abe-4709-828e-6189c217a648}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7b8f307e-f257-4502-a0d2-e8f5665b2da2}, !- Mixed Air Node Name
  {5e483b23-75bf-4396-b488-6321eee79c1b}, !- Outdoor Air Stream Node Name
  {d01ffe57-0686-4c64-a4c1-51e8cf117e8a}, !- Relief Air Stream Node Name
  {3d52ed7d-79f4-4a87-9fdb-1cc929073308}; !- Return Air Stream Node Name

OS:Node,
  {f50b31e4-635c-41ec-b369-f513a764f9fd}, !- Handle
  Zone OfL OfficeOpen B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5e483b23-75bf-4396-b488-6321eee79c1b}; !- Outlet Port

OS:Connection,
  {5e483b23-75bf-4396-b488-6321eee79c1b}, !- Handle
  {f50b31e4-635c-41ec-b369-f513a764f9fd}, !- Source Object
  3,                                      !- Outlet Port
  {2d5188b2-401a-4608-9f6c-9e14b201695d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {31df3a2a-7959-4edc-8008-006e75d3811c}, !- Handle
  Zone OfL OfficeOpen B  - Story ground PSZ-AC Relief Air Node, !- Name
  {d01ffe57-0686-4c64-a4c1-51e8cf117e8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d01ffe57-0686-4c64-a4c1-51e8cf117e8a}, !- Handle
  {2d5188b2-401a-4608-9f6c-9e14b201695d}, !- Source Object
  7,                                      !- Outlet Port
  {31df3a2a-7959-4edc-8008-006e75d3811c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6dc2192-2bdd-4536-9fbb-d1199ef3a9d9}, !- Handle
  Zone OfL OfficeOpen B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {7b8f307e-f257-4502-a0d2-e8f5665b2da2}, !- Inlet Port
  {5f48d6e2-bdee-4554-ab5b-dfeb34c1541d}; !- Outlet Port

OS:Connection,
  {3d52ed7d-79f4-4a87-9fdb-1cc929073308}, !- Handle
  {e477c7c2-9778-4725-986f-dad156234d27}, !- Source Object
  3,                                      !- Outlet Port
  {2d5188b2-401a-4608-9f6c-9e14b201695d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7b8f307e-f257-4502-a0d2-e8f5665b2da2}, !- Handle
  {2d5188b2-401a-4608-9f6c-9e14b201695d}, !- Source Object
  5,                                      !- Outlet Port
  {f6dc2192-2bdd-4536-9fbb-d1199ef3a9d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f48d6e2-bdee-4554-ab5b-dfeb34c1541d}, !- Handle
  {f6dc2192-2bdd-4536-9fbb-d1199ef3a9d9}, !- Source Object
  3,                                      !- Outlet Port
  {db388c29-e217-43fb-bcde-82d15c240ae5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {27121c1a-1013-4b30-94f0-8b66dbf94db1}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {05af6616-2c73-4fd2-af1d-389528ec7204}, !- Control Zone or Zone List Name
  {948984cb-2b42-496b-94ff-f0896ed2cc12}, !- Cooling Control Zone or Zone List Name
  {954f7438-9f89-45fa-adb4-3d49532b0e73}, !- Heating Control Zone or Zone List Name
  {3d25db00-2c88-412e-953f-2391f614acc6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {05af6616-2c73-4fd2-af1d-389528ec7204}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {948984cb-2b42-496b-94ff-f0896ed2cc12}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {954f7438-9f89-45fa-adb4-3d49532b0e73}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3d25db00-2c88-412e-953f-2391f614acc6}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9a467e78-2f02-497b-a4bd-ae12a4a3adf9}, !- Handle
  Zone OfL OfficeOpen B  - Story ground PSZ-AC Diffuser, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {b30271a5-59ed-4f51-b116-ab4dbae694d6}, !- Air Inlet Node Name
  {9f6f1a28-f08f-48d8-b914-a10fde103226}, !- Air Outlet Node Name
  13.1554594259662;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c06bc023-5e83-447a-aebc-7e9911880921}, !- Handle
  Zone OfL OfficeOpen B  - Story ground Return Air Node, !- Name
  {bad8ce33-1bec-45ca-9662-61f7f36d4f87}, !- Inlet Port
  {e93acab8-3188-464f-b744-cef22b65dd69}; !- Outlet Port

OS:Connection,
  {2e86931e-5abd-4cf7-b56b-bc2e88d4fefc}, !- Handle
  {8e4d8ac5-4127-44a0-963f-4f815f657d84}, !- Source Object
  3,                                      !- Outlet Port
  {6c99438c-d457-4a93-814a-7a539981b2c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bad8ce33-1bec-45ca-9662-61f7f36d4f87}, !- Handle
  {92ba4050-c36d-4e62-9154-f2d4ad53822c}, !- Source Object
  2,                                      !- Outlet Port
  {c06bc023-5e83-447a-aebc-7e9911880921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e93acab8-3188-464f-b744-cef22b65dd69}, !- Handle
  {c06bc023-5e83-447a-aebc-7e9911880921}, !- Source Object
  3,                                      !- Outlet Port
  {881363f5-c587-4a07-b8a4-299fbfd7d061}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4552eb66-fbd2-431f-907f-b42ad588f53d}, !- Handle
  Zone OfL OfficeOpen B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {408f923f-cd52-467a-ab2e-31d3c3a1c361}, !- Inlet Port
  {b30271a5-59ed-4f51-b116-ab4dbae694d6}; !- Outlet Port

OS:Connection,
  {408f923f-cd52-467a-ab2e-31d3c3a1c361}, !- Handle
  {07331ed6-723b-4d77-a7b2-002367a784e2}, !- Source Object
  3,                                      !- Outlet Port
  {4552eb66-fbd2-431f-907f-b42ad588f53d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b30271a5-59ed-4f51-b116-ab4dbae694d6}, !- Handle
  {4552eb66-fbd2-431f-907f-b42ad588f53d}, !- Source Object
  3,                                      !- Outlet Port
  {9a467e78-2f02-497b-a4bd-ae12a4a3adf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f6f1a28-f08f-48d8-b914-a10fde103226}, !- Handle
  {9a467e78-2f02-497b-a4bd-ae12a4a3adf9}, !- Source Object
  4,                                      !- Outlet Port
  {8e4d8ac5-4127-44a0-963f-4f815f657d84}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d1a5c9e1-6124-4346-9631-e8557df78811}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  {b8a367c6-8258-439e-b02b-2e8a85f1b3d3}, !- Availability Manager List Name
  3.60426248777794,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8fc597c7-ab36-404f-b398-c8a93615fa4a}, !- Supply Side Inlet Node Name
  {806a43ff-1fe9-4d0f-a5bb-18e72987304a}, !- Demand Side Outlet Node Name
  {856f3b38-ca78-4ccf-9cb3-b44d0db1a196}, !- Demand Side Inlet Node A
  {faaf8db7-87e5-494b-8986-f93094928ad1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {53629416-8a9f-4be5-9368-52a1f6675ace}, !- Demand Mixer Name
  {ce1002ba-1880-4189-8afe-81feca28c3c1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {33407e4d-cd95-41d4-933b-cb30b6a950ba}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {8fc597c7-ab36-404f-b398-c8a93615fa4a}, !- Inlet Port
  {275ea167-06dc-4e6f-b0ee-e3982b3366af}; !- Outlet Port

OS:Node,
  {b895282e-3108-41af-8f88-5650f4367827}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {3d4d222e-58b7-4da0-8b20-a932ee4697cb}, !- Inlet Port
  {faaf8db7-87e5-494b-8986-f93094928ad1}; !- Outlet Port

OS:Connection,
  {8fc597c7-ab36-404f-b398-c8a93615fa4a}, !- Handle
  {d1a5c9e1-6124-4346-9631-e8557df78811}, !- Source Object
  9,                                      !- Outlet Port
  {33407e4d-cd95-41d4-933b-cb30b6a950ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faaf8db7-87e5-494b-8986-f93094928ad1}, !- Handle
  {b895282e-3108-41af-8f88-5650f4367827}, !- Source Object
  3,                                      !- Outlet Port
  {d1a5c9e1-6124-4346-9631-e8557df78811}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c89a557b-6209-4089-8b5f-e70d6cd18674}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {856f3b38-ca78-4ccf-9cb3-b44d0db1a196}, !- Inlet Port
  {5fb28cc3-cbb8-4a84-8a11-fab5710e919c}; !- Outlet Port

OS:Node,
  {ae7058d3-bcc4-43d2-9372-15913af320b1}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {823cd23c-58b5-4fbb-b969-5e3786fb0b0d}, !- Inlet Port
  {806a43ff-1fe9-4d0f-a5bb-18e72987304a}; !- Outlet Port

OS:Node,
  {f666f17b-31f7-4ae4-bfbb-528bfa3c4bdb}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a0988750-5bad-455d-ba43-3cadaea25107}, !- Inlet Port
  {9d63e8d2-b27a-46bd-9b1f-b6d6c73801d4}; !- Outlet Port

OS:Connection,
  {856f3b38-ca78-4ccf-9cb3-b44d0db1a196}, !- Handle
  {d1a5c9e1-6124-4346-9631-e8557df78811}, !- Source Object
  11,                                     !- Outlet Port
  {c89a557b-6209-4089-8b5f-e70d6cd18674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {806a43ff-1fe9-4d0f-a5bb-18e72987304a}, !- Handle
  {ae7058d3-bcc4-43d2-9372-15913af320b1}, !- Source Object
  3,                                      !- Outlet Port
  {d1a5c9e1-6124-4346-9631-e8557df78811}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ce1002ba-1880-4189-8afe-81feca28c3c1}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {5fb28cc3-cbb8-4a84-8a11-fab5710e919c}, !- Inlet Node Name
  {4a1d9b41-c36c-48cb-8603-d09fb08c6f0f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {53629416-8a9f-4be5-9368-52a1f6675ace}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {823cd23c-58b5-4fbb-b969-5e3786fb0b0d}, !- Outlet Node Name
  {f3f23329-80f8-4814-9393-1e34599859f6}; !- Inlet Node Name 1

OS:Connection,
  {5fb28cc3-cbb8-4a84-8a11-fab5710e919c}, !- Handle
  {c89a557b-6209-4089-8b5f-e70d6cd18674}, !- Source Object
  3,                                      !- Outlet Port
  {ce1002ba-1880-4189-8afe-81feca28c3c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {823cd23c-58b5-4fbb-b969-5e3786fb0b0d}, !- Handle
  {53629416-8a9f-4be5-9368-52a1f6675ace}, !- Source Object
  2,                                      !- Outlet Port
  {ae7058d3-bcc4-43d2-9372-15913af320b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c3fd82f8-d7b9-4b76-8b9b-4b309a728e1b}, !- Handle
  {d1a5c9e1-6124-4346-9631-e8557df78811}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.60426248777794,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  57780.78,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  21281.4,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b8a367c6-8258-439e-b02b-2e8a85f1b3d3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {35a3bfe3-495d-405a-91cd-ea1249d12070}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7612d8a5-1ab9-497d-a9f3-3f552c20c5ef}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {897dd945-c65f-4f30-8b1e-c600898a954d}, !- Control Zone Name
  {b895282e-3108-41af-8f88-5650f4367827}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {f4ea22ff-fbf0-4325-9bd3-9a1274502298}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground PSZ-AC Water Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  3358.61710868206,                       !- U-Factor Times Area Value {W/K}
  0.00293541966037023,                    !- Maximum Water Flow Rate {m3/s}
  {8be1dc65-144e-43ff-a184-58086551f0ec}, !- Water Inlet Node Name
  {9d1ee304-b937-43fd-9fd9-3acdeaaa9bb8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  134203.864368534,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c878eb20-4e70-4f9c-a92d-83f100b1dab1}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {334f75a5-6a52-456f-903a-80b752df2f94}, !- Inlet Port
  {8be1dc65-144e-43ff-a184-58086551f0ec}; !- Outlet Port

OS:Connection,
  {334f75a5-6a52-456f-903a-80b752df2f94}, !- Handle
  {17882b39-96b7-4c06-9139-6a04b92a51b9}, !- Source Object
  13,                                     !- Outlet Port
  {c878eb20-4e70-4f9c-a92d-83f100b1dab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5497ea07-f5d7-44cb-bd72-b51ec941b529}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {9d1ee304-b937-43fd-9fd9-3acdeaaa9bb8}, !- Inlet Port
  {49b1668c-d3aa-417a-9ca7-542241ed7d3e}; !- Outlet Port

OS:Connection,
  {8be1dc65-144e-43ff-a184-58086551f0ec}, !- Handle
  {c878eb20-4e70-4f9c-a92d-83f100b1dab1}, !- Source Object
  3,                                      !- Outlet Port
  {f4ea22ff-fbf0-4325-9bd3-9a1274502298}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9d1ee304-b937-43fd-9fd9-3acdeaaa9bb8}, !- Handle
  {f4ea22ff-fbf0-4325-9bd3-9a1274502298}, !- Source Object
  6,                                      !- Outlet Port
  {5497ea07-f5d7-44cb-bd72-b51ec941b529}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49b1668c-d3aa-417a-9ca7-542241ed7d3e}, !- Handle
  {5497ea07-f5d7-44cb-bd72-b51ec941b529}, !- Source Object
  3,                                      !- Outlet Port
  {21a00f6a-486f-44d6-b261-b91889856d63}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {144049d9-ece2-49ec-9c78-5928e07be4fd}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {f4ea22ff-fbf0-4325-9bd3-9a1274502298}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {6987c5b9-41e7-4cf9-9a7a-55465d92871a}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  134203.864368534,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {335cdf7c-2fb2-4050-8ce9-bfc5b55c4f57}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 244kBtu/hr 9.7SEER 249kBtu/hr 9.7SEER, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  76998.2235789831,                       !- Rated Total Cooling Capacity {W}
  0.750883734728186,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  3.60426248777794,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a4f3b6a-85fa-4eeb-813b-32565d182b10}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2d9ea560-fb90-4850-9f9c-3bde56619658}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d77b3e02-079a-447d-a965-3cb94d160fd5}, !- Energy Input Ratio Function of Temperature Curve Name
  {4ff64f00-0122-4406-9403-cfba528a828b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23840f04-701d-4044-8f07-c32464960a7b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1fe94a0a-f01c-4323-8782-b6b3c1291762}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground PSZ-AC Fan, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  3.60426248777794,                       !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {681c54b0-b786-46d7-a56e-658d12c04715}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8ab5fb47-f9b5-4b24-9a1a-5d3fbd57b1e1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {681c54b0-b786-46d7-a56e-658d12c04715}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8ab5fb47-f9b5-4b24-9a1a-5d3fbd57b1e1}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6e0b39a3-5f57-451f-a7b9-21b04ab5b184}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {897dd945-c65f-4f30-8b1e-c600898a954d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {ba515b5e-63cf-4812-bbe0-96a5de38124b}, !- Air Inlet Node Name
  {3d4d222e-58b7-4da0-8b20-a932ee4697cb}, !- Air Outlet Node Name
  {1fe94a0a-f01c-4323-8782-b6b3c1291762}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Supply Air Fan Operating Mode Schedule Name
  {f4ea22ff-fbf0-4325-9bd3-9a1274502298}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {335cdf7c-2fb2-4050-8ce9-bfc5b55c4f57}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6987c5b9-41e7-4cf9-9a7a-55465d92871a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  3.60426248777794,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  3.60426248777794,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3d4d222e-58b7-4da0-8b20-a932ee4697cb}, !- Handle
  {6e0b39a3-5f57-451f-a7b9-21b04ab5b184}, !- Source Object
  7,                                      !- Outlet Port
  {b895282e-3108-41af-8f88-5650f4367827}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b35e426b-1187-432b-a24c-9f9149e3071c}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.286708071744,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  3.60426248777794,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {85ea4623-af8d-4c7e-8e10-f3a4bc931763}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9546548d-38bf-42a8-ab2a-ca16b425ae84}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9546548d-38bf-42a8-ab2a-ca16b425ae84}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0d78e38d-417b-4a39-ad22-9d5f9cdb9a97}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground PSZ-AC OA System, !- Name
  {b35e426b-1187-432b-a24c-9f9149e3071c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {38dc59be-561c-478e-91e2-7545fc5f8a61}, !- Mixed Air Node Name
  {526911e5-8e5f-4683-a708-a270683a4d9b}, !- Outdoor Air Stream Node Name
  {cd9da5b7-deb3-4936-833e-037ff46619e0}, !- Relief Air Stream Node Name
  {275ea167-06dc-4e6f-b0ee-e3982b3366af}; !- Return Air Stream Node Name

OS:Node,
  {09246d79-e82c-4e65-bdcd-efbfcf9e748d}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {526911e5-8e5f-4683-a708-a270683a4d9b}; !- Outlet Port

OS:Connection,
  {526911e5-8e5f-4683-a708-a270683a4d9b}, !- Handle
  {09246d79-e82c-4e65-bdcd-efbfcf9e748d}, !- Source Object
  3,                                      !- Outlet Port
  {0d78e38d-417b-4a39-ad22-9d5f9cdb9a97}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {95596e53-7196-40ea-b7d3-444d23fefffe}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {cd9da5b7-deb3-4936-833e-037ff46619e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd9da5b7-deb3-4936-833e-037ff46619e0}, !- Handle
  {0d78e38d-417b-4a39-ad22-9d5f9cdb9a97}, !- Source Object
  7,                                      !- Outlet Port
  {95596e53-7196-40ea-b7d3-444d23fefffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42c5e240-df84-4991-8d2c-6d652a98bd62}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {38dc59be-561c-478e-91e2-7545fc5f8a61}, !- Inlet Port
  {ba515b5e-63cf-4812-bbe0-96a5de38124b}; !- Outlet Port

OS:Connection,
  {275ea167-06dc-4e6f-b0ee-e3982b3366af}, !- Handle
  {33407e4d-cd95-41d4-933b-cb30b6a950ba}, !- Source Object
  3,                                      !- Outlet Port
  {0d78e38d-417b-4a39-ad22-9d5f9cdb9a97}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {38dc59be-561c-478e-91e2-7545fc5f8a61}, !- Handle
  {0d78e38d-417b-4a39-ad22-9d5f9cdb9a97}, !- Source Object
  5,                                      !- Outlet Port
  {42c5e240-df84-4991-8d2c-6d652a98bd62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba515b5e-63cf-4812-bbe0-96a5de38124b}, !- Handle
  {42c5e240-df84-4991-8d2c-6d652a98bd62}, !- Source Object
  3,                                      !- Outlet Port
  {6e0b39a3-5f57-451f-a7b9-21b04ab5b184}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {35a3bfe3-495d-405a-91cd-ea1249d12070}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e0e801b0-3ceb-44f1-854a-aef870db5b93}, !- Control Zone or Zone List Name
  {f7e56918-fbd8-4e63-b023-681fc6c6632f}, !- Cooling Control Zone or Zone List Name
  {dabee4cf-79a6-4bb2-8097-f8bd17737e41}, !- Heating Control Zone or Zone List Name
  {ffbc25f5-cbc4-4f01-b6a5-d084f293de43}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e0e801b0-3ceb-44f1-854a-aef870db5b93}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {f7e56918-fbd8-4e63-b023-681fc6c6632f}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dabee4cf-79a6-4bb2-8097-f8bd17737e41}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ffbc25f5-cbc4-4f01-b6a5-d084f293de43}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b72378a5-8a3c-4e4f-b3f5-99c82616c0b6}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground PSZ-AC Diffuser, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {bd22da66-609c-4b74-b9e2-bd8514748e07}, !- Air Inlet Node Name
  {a0988750-5bad-455d-ba43-3cadaea25107}, !- Air Outlet Node Name
  3.60426248777794;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b63aa185-2db6-421b-a311-811ff386bb1d}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground Return Air Node, !- Name
  {1f0c07f7-af25-4caf-b879-a0922fce7022}, !- Inlet Port
  {f3f23329-80f8-4814-9393-1e34599859f6}; !- Outlet Port

OS:Connection,
  {9d63e8d2-b27a-46bd-9b1f-b6d6c73801d4}, !- Handle
  {f666f17b-31f7-4ae4-bfbb-528bfa3c4bdb}, !- Source Object
  3,                                      !- Outlet Port
  {83528142-5f4f-43ac-b8ba-d338428758f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f0c07f7-af25-4caf-b879-a0922fce7022}, !- Handle
  {5e982b06-5a62-432e-a356-e3438739dbd4}, !- Source Object
  2,                                      !- Outlet Port
  {b63aa185-2db6-421b-a311-811ff386bb1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3f23329-80f8-4814-9393-1e34599859f6}, !- Handle
  {b63aa185-2db6-421b-a311-811ff386bb1d}, !- Source Object
  3,                                      !- Outlet Port
  {53629416-8a9f-4be5-9368-52a1f6675ace}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7a3a5ccd-3b68-4f40-8159-996ef83aa2be}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {4a1d9b41-c36c-48cb-8603-d09fb08c6f0f}, !- Inlet Port
  {bd22da66-609c-4b74-b9e2-bd8514748e07}; !- Outlet Port

OS:Connection,
  {4a1d9b41-c36c-48cb-8603-d09fb08c6f0f}, !- Handle
  {ce1002ba-1880-4189-8afe-81feca28c3c1}, !- Source Object
  3,                                      !- Outlet Port
  {7a3a5ccd-3b68-4f40-8159-996ef83aa2be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd22da66-609c-4b74-b9e2-bd8514748e07}, !- Handle
  {7a3a5ccd-3b68-4f40-8159-996ef83aa2be}, !- Source Object
  3,                                      !- Outlet Port
  {b72378a5-8a3c-4e4f-b3f5-99c82616c0b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0988750-5bad-455d-ba43-3cadaea25107}, !- Handle
  {b72378a5-8a3c-4e4f-b3f5-99c82616c0b6}, !- Source Object
  4,                                      !- Outlet Port
  {f666f17b-31f7-4ae4-bfbb-528bfa3c4bdb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0a2cf8f1-fa9a-42c0-9c89-695feed6daf6}, !- Handle
  Zone OfL OfficeOpen C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  {2197f192-4c49-452d-8904-a5efbcf48cb1}, !- Availability Manager List Name
  1.15332109675388,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d2a80037-3351-42ec-a06a-0611d27712d1}, !- Supply Side Inlet Node Name
  {17dd6ea7-0b0b-4c29-b112-fda39b11800d}, !- Demand Side Outlet Node Name
  {7dfa3627-9643-4903-bd05-ea5b9a5a4a5d}, !- Demand Side Inlet Node A
  {4053477e-dd24-484b-9b42-517840d26365}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bd2889da-a11d-4cb1-9af0-ed8908a39c54}, !- Demand Mixer Name
  {9f344e70-833a-4edb-adf8-f9d3be2868c7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {13907b0a-d790-4b5d-87fb-2ace7ac7850d}, !- Handle
  Zone OfL OfficeOpen C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {d2a80037-3351-42ec-a06a-0611d27712d1}, !- Inlet Port
  {7ca59334-aedc-4df9-ad29-060aeded01c4}; !- Outlet Port

OS:Node,
  {ccf73206-c94a-4a7e-8adf-95524e4b71cd}, !- Handle
  Zone OfL OfficeOpen C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {b24878df-656e-41e8-ae3b-1797f04018ac}, !- Inlet Port
  {4053477e-dd24-484b-9b42-517840d26365}; !- Outlet Port

OS:Connection,
  {d2a80037-3351-42ec-a06a-0611d27712d1}, !- Handle
  {0a2cf8f1-fa9a-42c0-9c89-695feed6daf6}, !- Source Object
  9,                                      !- Outlet Port
  {13907b0a-d790-4b5d-87fb-2ace7ac7850d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4053477e-dd24-484b-9b42-517840d26365}, !- Handle
  {ccf73206-c94a-4a7e-8adf-95524e4b71cd}, !- Source Object
  3,                                      !- Outlet Port
  {0a2cf8f1-fa9a-42c0-9c89-695feed6daf6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0ce69deb-51f2-4b70-870f-269d4692c248}, !- Handle
  Zone OfL OfficeOpen C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {7dfa3627-9643-4903-bd05-ea5b9a5a4a5d}, !- Inlet Port
  {616ce08d-0fe6-45d9-bd13-8a7164bffc2b}; !- Outlet Port

OS:Node,
  {c9866428-dbc1-43d7-9725-ca964838092a}, !- Handle
  Zone OfL OfficeOpen C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {2effe63f-ffe4-4207-9f96-1c6480d6c906}, !- Inlet Port
  {17dd6ea7-0b0b-4c29-b112-fda39b11800d}; !- Outlet Port

OS:Node,
  {1be6ff67-5dde-43c1-8ae0-76ebba4ca64e}, !- Handle
  Zone OfL OfficeOpen C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {82eb51fa-e3e1-4d5a-860b-4ff31ad2e63c}, !- Inlet Port
  {7f3ac18e-982e-402b-b209-70dc00f1a9f3}; !- Outlet Port

OS:Connection,
  {7dfa3627-9643-4903-bd05-ea5b9a5a4a5d}, !- Handle
  {0a2cf8f1-fa9a-42c0-9c89-695feed6daf6}, !- Source Object
  11,                                     !- Outlet Port
  {0ce69deb-51f2-4b70-870f-269d4692c248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17dd6ea7-0b0b-4c29-b112-fda39b11800d}, !- Handle
  {c9866428-dbc1-43d7-9725-ca964838092a}, !- Source Object
  3,                                      !- Outlet Port
  {0a2cf8f1-fa9a-42c0-9c89-695feed6daf6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9f344e70-833a-4edb-adf8-f9d3be2868c7}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {616ce08d-0fe6-45d9-bd13-8a7164bffc2b}, !- Inlet Node Name
  {728eec9e-e616-4528-8804-5f6bde2059e3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bd2889da-a11d-4cb1-9af0-ed8908a39c54}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {2effe63f-ffe4-4207-9f96-1c6480d6c906}, !- Outlet Node Name
  {b38fc66a-c113-4dff-960f-b83b835de769}; !- Inlet Node Name 1

OS:Connection,
  {616ce08d-0fe6-45d9-bd13-8a7164bffc2b}, !- Handle
  {0ce69deb-51f2-4b70-870f-269d4692c248}, !- Source Object
  3,                                      !- Outlet Port
  {9f344e70-833a-4edb-adf8-f9d3be2868c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2effe63f-ffe4-4207-9f96-1c6480d6c906}, !- Handle
  {bd2889da-a11d-4cb1-9af0-ed8908a39c54}, !- Source Object
  2,                                      !- Outlet Port
  {c9866428-dbc1-43d7-9725-ca964838092a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3fb5762c-06c6-462a-a2e2-13ff872e8a46}, !- Handle
  {0a2cf8f1-fa9a-42c0-9c89-695feed6daf6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.15332109675388,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  20197.62,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  11427.05,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2197f192-4c49-452d-8904-a5efbcf48cb1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {b5507a4b-9232-4bf0-84fe-d328fba8ff83}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {edeb7d99-5483-4663-bd30-1259d24c22a9}, !- Handle
  Zone OfL OfficeOpen C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d745b32a-b47c-401a-a340-2aaffdf52812}, !- Control Zone Name
  {ccf73206-c94a-4a7e-8adf-95524e4b71cd}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {c6e7535c-0c9f-46a8-80b2-b4a7ef80fa40}, !- Handle
  Zone OfL OfficeOpen C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  1097.45081014491,                       !- U-Factor Times Area Value {W/K}
  0.00096964944610675,                    !- Maximum Water Flow Rate {m3/s}
  {466bc986-c8f4-43f0-90fc-f225495711ee}, !- Water Inlet Node Name
  {2db8fb87-2971-4359-b5ff-b5649d0a7d9d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  44331.2090966653,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {468959a3-9e58-4681-b31b-d8d2ceec15da}, !- Handle
  Zone OfL OfficeOpen C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {ca7aab26-4d58-4bfc-a42f-c7f8d64f4b10}, !- Inlet Port
  {466bc986-c8f4-43f0-90fc-f225495711ee}; !- Outlet Port

OS:Connection,
  {ca7aab26-4d58-4bfc-a42f-c7f8d64f4b10}, !- Handle
  {17882b39-96b7-4c06-9139-6a04b92a51b9}, !- Source Object
  14,                                     !- Outlet Port
  {468959a3-9e58-4681-b31b-d8d2ceec15da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d14941ac-8262-47ea-badd-f8f8ad709b57}, !- Handle
  Zone OfL OfficeOpen C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {2db8fb87-2971-4359-b5ff-b5649d0a7d9d}, !- Inlet Port
  {e434b96f-8f4a-4b23-8970-b8dcbad903f4}; !- Outlet Port

OS:Connection,
  {466bc986-c8f4-43f0-90fc-f225495711ee}, !- Handle
  {468959a3-9e58-4681-b31b-d8d2ceec15da}, !- Source Object
  3,                                      !- Outlet Port
  {c6e7535c-0c9f-46a8-80b2-b4a7ef80fa40}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2db8fb87-2971-4359-b5ff-b5649d0a7d9d}, !- Handle
  {c6e7535c-0c9f-46a8-80b2-b4a7ef80fa40}, !- Source Object
  6,                                      !- Outlet Port
  {d14941ac-8262-47ea-badd-f8f8ad709b57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e434b96f-8f4a-4b23-8970-b8dcbad903f4}, !- Handle
  {d14941ac-8262-47ea-badd-f8f8ad709b57}, !- Source Object
  3,                                      !- Outlet Port
  {21a00f6a-486f-44d6-b261-b91889856d63}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {887b8aa2-7498-4697-94a4-82bf2b009d62}, !- Handle
  Zone OfL OfficeOpen C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {c6e7535c-0c9f-46a8-80b2-b4a7ef80fa40}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {5c7eb7b2-d6ed-4650-b02f-178a89593bf1}, !- Handle
  Zone OfL OfficeOpen C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  44331.2090966653,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e11a36b5-ebf0-41bd-a07d-65d49f853dc2}, !- Handle
  Zone OfL OfficeOpen C  - Story ground PSZ-AC 1spd DX AC Clg Coil 95kBtu/hr 9.7SEER 98kBtu/hr 9.7SEER, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  27446.9827808307,                       !- Rated Total Cooling Capacity {W}
  0.714733471722304,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  1.15332109675388,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a4f3b6a-85fa-4eeb-813b-32565d182b10}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2d9ea560-fb90-4850-9f9c-3bde56619658}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d77b3e02-079a-447d-a965-3cb94d160fd5}, !- Energy Input Ratio Function of Temperature Curve Name
  {4ff64f00-0122-4406-9403-cfba528a828b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23840f04-701d-4044-8f07-c32464960a7b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e95e793d-eb84-45a3-855d-728ecb78851b}, !- Handle
  Zone OfL OfficeOpen C  - Story ground PSZ-AC Fan, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.15332109675388,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {632ed99d-29fb-4e0e-b562-833faf26acf8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4f1d7f97-954e-4a3f-be14-cf3c774a78a0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {632ed99d-29fb-4e0e-b562-833faf26acf8}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4f1d7f97-954e-4a3f-be14-cf3c774a78a0}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6c9f3c1c-f9ec-4549-8792-50436c5cfd80}, !- Handle
  Zone OfL OfficeOpen C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d745b32a-b47c-401a-a340-2aaffdf52812}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {593bb424-7ed5-4840-b690-0382a7f23a5a}, !- Air Inlet Node Name
  {b24878df-656e-41e8-ae3b-1797f04018ac}, !- Air Outlet Node Name
  {e95e793d-eb84-45a3-855d-728ecb78851b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Supply Air Fan Operating Mode Schedule Name
  {c6e7535c-0c9f-46a8-80b2-b4a7ef80fa40}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e11a36b5-ebf0-41bd-a07d-65d49f853dc2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5c7eb7b2-d6ed-4650-b02f-178a89593bf1}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.15332109675388,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.15332109675388,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b24878df-656e-41e8-ae3b-1797f04018ac}, !- Handle
  {6c9f3c1c-f9ec-4549-8792-50436c5cfd80}, !- Source Object
  7,                                      !- Outlet Port
  {ccf73206-c94a-4a7e-8adf-95524e4b71cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5c37a8b8-79dd-4311-af5c-e950a19230b5}, !- Handle
  Zone OfL OfficeOpen C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.152783545787136,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.15332109675388,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a6eab1e6-aa8a-4fe8-ba46-833a240eb760}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b2f0fe68-2f6d-4912-ad56-73625114b1fd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b2f0fe68-2f6d-4912-ad56-73625114b1fd}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cbe32a3d-bc3c-4687-9a10-4e11a4430e1f}, !- Handle
  Zone OfL OfficeOpen C  - Story ground PSZ-AC OA System, !- Name
  {5c37a8b8-79dd-4311-af5c-e950a19230b5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {527814fa-4d99-4f52-b33c-277284544717}, !- Mixed Air Node Name
  {db56b25a-cee2-42f0-a2f9-daae1a484794}, !- Outdoor Air Stream Node Name
  {2c159b93-eefe-4333-8681-e3ec273183bb}, !- Relief Air Stream Node Name
  {7ca59334-aedc-4df9-ad29-060aeded01c4}; !- Return Air Stream Node Name

OS:Node,
  {477e3428-3cc3-4a5f-83ea-9c3922d2e734}, !- Handle
  Zone OfL OfficeOpen C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {db56b25a-cee2-42f0-a2f9-daae1a484794}; !- Outlet Port

OS:Connection,
  {db56b25a-cee2-42f0-a2f9-daae1a484794}, !- Handle
  {477e3428-3cc3-4a5f-83ea-9c3922d2e734}, !- Source Object
  3,                                      !- Outlet Port
  {cbe32a3d-bc3c-4687-9a10-4e11a4430e1f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {51089095-a2c7-4f9b-9e66-8248776f20fc}, !- Handle
  Zone OfL OfficeOpen C  - Story ground PSZ-AC Relief Air Node, !- Name
  {2c159b93-eefe-4333-8681-e3ec273183bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c159b93-eefe-4333-8681-e3ec273183bb}, !- Handle
  {cbe32a3d-bc3c-4687-9a10-4e11a4430e1f}, !- Source Object
  7,                                      !- Outlet Port
  {51089095-a2c7-4f9b-9e66-8248776f20fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a73f7e86-fb30-427d-b2d5-28a2f6645371}, !- Handle
  Zone OfL OfficeOpen C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {527814fa-4d99-4f52-b33c-277284544717}, !- Inlet Port
  {593bb424-7ed5-4840-b690-0382a7f23a5a}; !- Outlet Port

OS:Connection,
  {7ca59334-aedc-4df9-ad29-060aeded01c4}, !- Handle
  {13907b0a-d790-4b5d-87fb-2ace7ac7850d}, !- Source Object
  3,                                      !- Outlet Port
  {cbe32a3d-bc3c-4687-9a10-4e11a4430e1f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {527814fa-4d99-4f52-b33c-277284544717}, !- Handle
  {cbe32a3d-bc3c-4687-9a10-4e11a4430e1f}, !- Source Object
  5,                                      !- Outlet Port
  {a73f7e86-fb30-427d-b2d5-28a2f6645371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {593bb424-7ed5-4840-b690-0382a7f23a5a}, !- Handle
  {a73f7e86-fb30-427d-b2d5-28a2f6645371}, !- Source Object
  3,                                      !- Outlet Port
  {6c9f3c1c-f9ec-4549-8792-50436c5cfd80}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b5507a4b-9232-4bf0-84fe-d328fba8ff83}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e29233c9-d934-4f22-b24d-94922f8e01a0}, !- Control Zone or Zone List Name
  {cb67c977-ce30-45bb-ab4a-ec1493ff47f3}, !- Cooling Control Zone or Zone List Name
  {3334d6b2-5d29-401f-b59d-e413a04119d9}, !- Heating Control Zone or Zone List Name
  {107599b7-6154-4704-ba6f-3b492fc3baa7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e29233c9-d934-4f22-b24d-94922f8e01a0}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {cb67c977-ce30-45bb-ab4a-ec1493ff47f3}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3334d6b2-5d29-401f-b59d-e413a04119d9}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {107599b7-6154-4704-ba6f-3b492fc3baa7}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3290420f-88e0-4d42-85ed-2e288fdc704e}, !- Handle
  Zone OfL OfficeOpen C  - Story ground PSZ-AC Diffuser, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {4e9f432e-badf-4daa-a4cc-0e9777e0840a}, !- Air Inlet Node Name
  {82eb51fa-e3e1-4d5a-860b-4ff31ad2e63c}, !- Air Outlet Node Name
  1.15332109675388;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {47fe08c9-dd95-425f-a166-3bad54f51ad6}, !- Handle
  Zone OfL OfficeOpen C  - Story ground Return Air Node, !- Name
  {1be1588c-916a-44ac-8ed1-bbf5aee49ca3}, !- Inlet Port
  {b38fc66a-c113-4dff-960f-b83b835de769}; !- Outlet Port

OS:Connection,
  {7f3ac18e-982e-402b-b209-70dc00f1a9f3}, !- Handle
  {1be6ff67-5dde-43c1-8ae0-76ebba4ca64e}, !- Source Object
  3,                                      !- Outlet Port
  {c60bbd5a-3660-4f4a-a2a3-d29fe3b66c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1be1588c-916a-44ac-8ed1-bbf5aee49ca3}, !- Handle
  {395ba13a-96ab-40ab-a75c-3522e621304d}, !- Source Object
  2,                                      !- Outlet Port
  {47fe08c9-dd95-425f-a166-3bad54f51ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b38fc66a-c113-4dff-960f-b83b835de769}, !- Handle
  {47fe08c9-dd95-425f-a166-3bad54f51ad6}, !- Source Object
  3,                                      !- Outlet Port
  {bd2889da-a11d-4cb1-9af0-ed8908a39c54}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a1465ef8-5ad2-43c9-9673-dd7e8816d6e9}, !- Handle
  Zone OfL OfficeOpen C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {728eec9e-e616-4528-8804-5f6bde2059e3}, !- Inlet Port
  {4e9f432e-badf-4daa-a4cc-0e9777e0840a}; !- Outlet Port

OS:Connection,
  {728eec9e-e616-4528-8804-5f6bde2059e3}, !- Handle
  {9f344e70-833a-4edb-adf8-f9d3be2868c7}, !- Source Object
  3,                                      !- Outlet Port
  {a1465ef8-5ad2-43c9-9673-dd7e8816d6e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e9f432e-badf-4daa-a4cc-0e9777e0840a}, !- Handle
  {a1465ef8-5ad2-43c9-9673-dd7e8816d6e9}, !- Source Object
  3,                                      !- Outlet Port
  {3290420f-88e0-4d42-85ed-2e288fdc704e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82eb51fa-e3e1-4d5a-860b-4ff31ad2e63c}, !- Handle
  {3290420f-88e0-4d42-85ed-2e288fdc704e}, !- Source Object
  4,                                      !- Outlet Port
  {1be6ff67-5dde-43c1-8ae0-76ebba4ca64e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4f1c8f22-88a3-4ead-8ea6-e95c8c0207fa}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  {8328cb27-0882-44a3-a89f-4cd5997e3c0a}, !- Availability Manager List Name
  0.246073284522081,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fd14fc26-fe3d-444e-b634-eb251bac1b21}, !- Supply Side Inlet Node Name
  {120ab2a5-e544-4dd3-8ee1-421906abecd7}, !- Demand Side Outlet Node Name
  {e1f8d7c8-375f-48ff-b03b-712fcb0e58f0}, !- Demand Side Inlet Node A
  {1763d50f-520e-465a-9b7e-d7c55cc0a9bc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fe49b416-adf4-4664-a3ec-a69871633819}, !- Demand Mixer Name
  {6719e365-6023-4268-88a5-4eceabc45a46}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e92e962e-7e46-44fb-a656-86cda8434fcc}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {fd14fc26-fe3d-444e-b634-eb251bac1b21}, !- Inlet Port
  {181fd60d-31f5-4129-8cd4-e7b1b27f7467}; !- Outlet Port

OS:Node,
  {0466e95e-4d1d-40ca-805c-c2446ffb61f2}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {35a860bb-c0c9-4a41-8d2c-5e64696f4f22}, !- Inlet Port
  {1763d50f-520e-465a-9b7e-d7c55cc0a9bc}; !- Outlet Port

OS:Connection,
  {fd14fc26-fe3d-444e-b634-eb251bac1b21}, !- Handle
  {4f1c8f22-88a3-4ead-8ea6-e95c8c0207fa}, !- Source Object
  9,                                      !- Outlet Port
  {e92e962e-7e46-44fb-a656-86cda8434fcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1763d50f-520e-465a-9b7e-d7c55cc0a9bc}, !- Handle
  {0466e95e-4d1d-40ca-805c-c2446ffb61f2}, !- Source Object
  3,                                      !- Outlet Port
  {4f1c8f22-88a3-4ead-8ea6-e95c8c0207fa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e3ed0aa5-355c-4d05-bbc2-56a37ca91d1e}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {e1f8d7c8-375f-48ff-b03b-712fcb0e58f0}, !- Inlet Port
  {43320b39-c83d-4535-a374-64a2fc9513fd}; !- Outlet Port

OS:Node,
  {9d0c4ecb-f467-4503-922a-ed2a04aa393d}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {a0a6001b-8289-4dd0-8c89-f6be7ff277d7}, !- Inlet Port
  {120ab2a5-e544-4dd3-8ee1-421906abecd7}; !- Outlet Port

OS:Node,
  {a7e492e4-53c3-48a3-b082-d0948d8989bb}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {e0c9e1f8-7eb8-46d2-815d-1da52c41c1d3}, !- Inlet Port
  {d6fbf02f-3e16-4a0b-8c0b-4758a2ced725}; !- Outlet Port

OS:Connection,
  {e1f8d7c8-375f-48ff-b03b-712fcb0e58f0}, !- Handle
  {4f1c8f22-88a3-4ead-8ea6-e95c8c0207fa}, !- Source Object
  11,                                     !- Outlet Port
  {e3ed0aa5-355c-4d05-bbc2-56a37ca91d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {120ab2a5-e544-4dd3-8ee1-421906abecd7}, !- Handle
  {9d0c4ecb-f467-4503-922a-ed2a04aa393d}, !- Source Object
  3,                                      !- Outlet Port
  {4f1c8f22-88a3-4ead-8ea6-e95c8c0207fa}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6719e365-6023-4268-88a5-4eceabc45a46}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {43320b39-c83d-4535-a374-64a2fc9513fd}, !- Inlet Node Name
  {e749b589-21d3-4d76-97f3-018fec6f3a7b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fe49b416-adf4-4664-a3ec-a69871633819}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {a0a6001b-8289-4dd0-8c89-f6be7ff277d7}, !- Outlet Node Name
  {253b79a8-498d-4edc-820a-aef467145daf}; !- Inlet Node Name 1

OS:Connection,
  {43320b39-c83d-4535-a374-64a2fc9513fd}, !- Handle
  {e3ed0aa5-355c-4d05-bbc2-56a37ca91d1e}, !- Source Object
  3,                                      !- Outlet Port
  {6719e365-6023-4268-88a5-4eceabc45a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0a6001b-8289-4dd0-8c89-f6be7ff277d7}, !- Handle
  {fe49b416-adf4-4664-a3ec-a69871633819}, !- Source Object
  2,                                      !- Outlet Port
  {9d0c4ecb-f467-4503-922a-ed2a04aa393d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3da3f5d5-0000-4a62-b5a1-7251bf41b1a1}, !- Handle
  {4f1c8f22-88a3-4ead-8ea6-e95c8c0207fa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.246073284522081,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3860.06,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1730.61,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8328cb27-0882-44a3-a89f-4cd5997e3c0a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {c0499741-dfe7-4c17-b342-3b28c05896a5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0f5f4374-2f3f-4adb-8dab-bfae3f25c427}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0ff9d5bc-59f0-45b1-9294-e31166285bc6}, !- Control Zone Name
  {0466e95e-4d1d-40ca-805c-c2446ffb61f2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {91c78bc6-d95f-488b-a0c3-1bb5c7233834}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground PSZ-AC Water Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  227.86053080709,                        !- U-Factor Times Area Value {W/K}
  0.000198520513165698,                   !- Maximum Water Flow Rate {m3/s}
  {8cf7acf9-dfe0-43ec-b1d5-616c5e056eb9}, !- Water Inlet Node Name
  {197b3964-5154-48ff-ad6c-0dd883f7933d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  9076.1196373199,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {75a3df50-a16d-47c4-8a44-bf74eb9e132d}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {23ae851d-925e-457f-91b1-54e085263b0f}, !- Inlet Port
  {8cf7acf9-dfe0-43ec-b1d5-616c5e056eb9}; !- Outlet Port

OS:Connection,
  {23ae851d-925e-457f-91b1-54e085263b0f}, !- Handle
  {17882b39-96b7-4c06-9139-6a04b92a51b9}, !- Source Object
  15,                                     !- Outlet Port
  {75a3df50-a16d-47c4-8a44-bf74eb9e132d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a57e2e3-413d-4bb5-923b-054558fc7486}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {197b3964-5154-48ff-ad6c-0dd883f7933d}, !- Inlet Port
  {6ad0f7a5-81d2-49ac-a526-22fe72238e4a}; !- Outlet Port

OS:Connection,
  {8cf7acf9-dfe0-43ec-b1d5-616c5e056eb9}, !- Handle
  {75a3df50-a16d-47c4-8a44-bf74eb9e132d}, !- Source Object
  3,                                      !- Outlet Port
  {91c78bc6-d95f-488b-a0c3-1bb5c7233834}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {197b3964-5154-48ff-ad6c-0dd883f7933d}, !- Handle
  {91c78bc6-d95f-488b-a0c3-1bb5c7233834}, !- Source Object
  6,                                      !- Outlet Port
  {9a57e2e3-413d-4bb5-923b-054558fc7486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ad0f7a5-81d2-49ac-a526-22fe72238e4a}, !- Handle
  {9a57e2e3-413d-4bb5-923b-054558fc7486}, !- Source Object
  3,                                      !- Outlet Port
  {21a00f6a-486f-44d6-b261-b91889856d63}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {971bad54-33d9-41a3-8aa6-566764490d2a}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {91c78bc6-d95f-488b-a0c3-1bb5c7233834}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {bc1133ec-3fcb-4def-9809-24c524c6f633}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  9076.1196373199,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f6824267-ff2f-4507-99ef-a6ee45c4505c}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 9.7SEER 17kBtu/hr 9.7SEER, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  5177.34704568501,                       !- Rated Total Cooling Capacity {W}
  0.757260502799313,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.246073284522081,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a4f3b6a-85fa-4eeb-813b-32565d182b10}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2d9ea560-fb90-4850-9f9c-3bde56619658}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d77b3e02-079a-447d-a965-3cb94d160fd5}, !- Energy Input Ratio Function of Temperature Curve Name
  {4ff64f00-0122-4406-9403-cfba528a828b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23840f04-701d-4044-8f07-c32464960a7b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c2738029-9e63-49eb-bcb2-a1f3726f7fe7}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground PSZ-AC Fan, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.246073284522081,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {589cc82c-7318-4000-843b-f81d12e74ace}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c05dc56b-a956-4ee1-b2d5-2b2a8f778411}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {589cc82c-7318-4000-843b-f81d12e74ace}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c05dc56b-a956-4ee1-b2d5-2b2a8f778411}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {68c9c572-31bc-4e9a-bee2-4bfa754c8617}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {0ff9d5bc-59f0-45b1-9294-e31166285bc6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {0e9862e4-a31a-45bc-868f-6922f7ce8659}, !- Air Inlet Node Name
  {35a860bb-c0c9-4a41-8d2c-5e64696f4f22}, !- Air Outlet Node Name
  {c2738029-9e63-49eb-bcb2-a1f3726f7fe7}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Supply Air Fan Operating Mode Schedule Name
  {91c78bc6-d95f-488b-a0c3-1bb5c7233834}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f6824267-ff2f-4507-99ef-a6ee45c4505c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {bc1133ec-3fcb-4def-9809-24c524c6f633}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.246073284522081,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.246073284522081,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {35a860bb-c0c9-4a41-8d2c-5e64696f4f22}, !- Handle
  {68c9c572-31bc-4e9a-bee2-4bfa754c8617}, !- Source Object
  7,                                      !- Outlet Port
  {0466e95e-4d1d-40ca-805c-c2446ffb61f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8f17c942-6089-4a27-9d9b-1b316b6ae7b8}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.015928226208,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.246073284522081,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {42a35cab-cbff-4ffd-90b8-688c67f8b632}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e02a02d7-acd1-42ae-833d-82b82ba4e742}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e02a02d7-acd1-42ae-833d-82b82ba4e742}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {eaa96d06-ffc7-473b-9570-e8820cd3c2a8}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground PSZ-AC OA System, !- Name
  {8f17c942-6089-4a27-9d9b-1b316b6ae7b8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {37f82828-375a-4799-82af-22b5724268e9}, !- Mixed Air Node Name
  {7fa58ff9-a4bb-40bd-8a1a-d3b87fb2a477}, !- Outdoor Air Stream Node Name
  {887cf1c2-89d6-46b5-8872-008f35a4ea82}, !- Relief Air Stream Node Name
  {181fd60d-31f5-4129-8cd4-e7b1b27f7467}; !- Return Air Stream Node Name

OS:Node,
  {8289c80f-dd8e-4e71-b70e-0e8bd8455226}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7fa58ff9-a4bb-40bd-8a1a-d3b87fb2a477}; !- Outlet Port

OS:Connection,
  {7fa58ff9-a4bb-40bd-8a1a-d3b87fb2a477}, !- Handle
  {8289c80f-dd8e-4e71-b70e-0e8bd8455226}, !- Source Object
  3,                                      !- Outlet Port
  {eaa96d06-ffc7-473b-9570-e8820cd3c2a8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c31d0418-c3dc-4d97-90ea-cdbffa5dfa24}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {887cf1c2-89d6-46b5-8872-008f35a4ea82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {887cf1c2-89d6-46b5-8872-008f35a4ea82}, !- Handle
  {eaa96d06-ffc7-473b-9570-e8820cd3c2a8}, !- Source Object
  7,                                      !- Outlet Port
  {c31d0418-c3dc-4d97-90ea-cdbffa5dfa24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3bd977b-cccb-4ab5-9524-2ef202c8befc}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {37f82828-375a-4799-82af-22b5724268e9}, !- Inlet Port
  {0e9862e4-a31a-45bc-868f-6922f7ce8659}; !- Outlet Port

OS:Connection,
  {181fd60d-31f5-4129-8cd4-e7b1b27f7467}, !- Handle
  {e92e962e-7e46-44fb-a656-86cda8434fcc}, !- Source Object
  3,                                      !- Outlet Port
  {eaa96d06-ffc7-473b-9570-e8820cd3c2a8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {37f82828-375a-4799-82af-22b5724268e9}, !- Handle
  {eaa96d06-ffc7-473b-9570-e8820cd3c2a8}, !- Source Object
  5,                                      !- Outlet Port
  {a3bd977b-cccb-4ab5-9524-2ef202c8befc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e9862e4-a31a-45bc-868f-6922f7ce8659}, !- Handle
  {a3bd977b-cccb-4ab5-9524-2ef202c8befc}, !- Source Object
  3,                                      !- Outlet Port
  {68c9c572-31bc-4e9a-bee2-4bfa754c8617}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c0499741-dfe7-4c17-b342-3b28c05896a5}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {48710591-3242-48e8-8112-2db7ddce751a}, !- Control Zone or Zone List Name
  {68f4f145-bcae-4230-aace-6f80b3c471f5}, !- Cooling Control Zone or Zone List Name
  {018986f2-a261-4f41-ac60-f97aa8b5915f}, !- Heating Control Zone or Zone List Name
  {5ed3d6d7-f1ba-4e31-bf68-48c7813f8478}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {48710591-3242-48e8-8112-2db7ddce751a}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {68f4f145-bcae-4230-aace-6f80b3c471f5}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {018986f2-a261-4f41-ac60-f97aa8b5915f}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5ed3d6d7-f1ba-4e31-bf68-48c7813f8478}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4e011396-cf53-4c8d-a22b-f131bf5617e9}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground PSZ-AC Diffuser, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {16f38ba4-9544-41ae-863b-aee5b02dfb59}, !- Air Inlet Node Name
  {e0c9e1f8-7eb8-46d2-815d-1da52c41c1d3}, !- Air Outlet Node Name
  0.246073284522081;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {41d71f3b-f8de-44e9-bd4d-1fdbf1723a7d}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground Return Air Node, !- Name
  {42265fa3-3293-4db9-9dff-0218441aeb23}, !- Inlet Port
  {253b79a8-498d-4edc-820a-aef467145daf}; !- Outlet Port

OS:Connection,
  {d6fbf02f-3e16-4a0b-8c0b-4758a2ced725}, !- Handle
  {a7e492e4-53c3-48a3-b082-d0948d8989bb}, !- Source Object
  3,                                      !- Outlet Port
  {35caa056-c62a-4a62-9599-80d8a9d32932}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42265fa3-3293-4db9-9dff-0218441aeb23}, !- Handle
  {f5cb1c87-2588-450e-ae71-6867a18ddbc3}, !- Source Object
  2,                                      !- Outlet Port
  {41d71f3b-f8de-44e9-bd4d-1fdbf1723a7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {253b79a8-498d-4edc-820a-aef467145daf}, !- Handle
  {41d71f3b-f8de-44e9-bd4d-1fdbf1723a7d}, !- Source Object
  3,                                      !- Outlet Port
  {fe49b416-adf4-4664-a3ec-a69871633819}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {12306031-ee92-453f-b05d-c62fbc45de0b}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {e749b589-21d3-4d76-97f3-018fec6f3a7b}, !- Inlet Port
  {16f38ba4-9544-41ae-863b-aee5b02dfb59}; !- Outlet Port

OS:Connection,
  {e749b589-21d3-4d76-97f3-018fec6f3a7b}, !- Handle
  {6719e365-6023-4268-88a5-4eceabc45a46}, !- Source Object
  3,                                      !- Outlet Port
  {12306031-ee92-453f-b05d-c62fbc45de0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16f38ba4-9544-41ae-863b-aee5b02dfb59}, !- Handle
  {12306031-ee92-453f-b05d-c62fbc45de0b}, !- Source Object
  3,                                      !- Outlet Port
  {4e011396-cf53-4c8d-a22b-f131bf5617e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0c9e1f8-7eb8-46d2-815d-1da52c41c1d3}, !- Handle
  {4e011396-cf53-4c8d-a22b-f131bf5617e9}, !- Source Object
  4,                                      !- Outlet Port
  {a7e492e4-53c3-48a3-b082-d0948d8989bb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f6df2bcc-9e2f-4b98-b695-d6e987ae3ab0}, !- Handle
  Zone OfL OfficeSmall A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  {6186b040-0cd2-4898-b8a8-752c69e56609}, !- Availability Manager List Name
  1.13965971784886,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c27f5308-7bb3-43a2-9c22-2906618f3e0e}, !- Supply Side Inlet Node Name
  {b61a9aa0-1478-42f2-abe0-bf91e5b7b9ee}, !- Demand Side Outlet Node Name
  {8954f7a3-af32-4285-a20f-6f557fffba15}, !- Demand Side Inlet Node A
  {c9bdcdcd-a8bc-4216-a075-fd74d5aeda7b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9679b497-9e33-4baf-b363-a18c5d5fe411}, !- Demand Mixer Name
  {a0065878-72ad-4127-a630-9ffa0886c50b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {89fbc87b-cbe6-4ba1-bd62-be4104d989d1}, !- Handle
  Zone OfL OfficeSmall A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {c27f5308-7bb3-43a2-9c22-2906618f3e0e}, !- Inlet Port
  {809f2ba3-5685-4b8a-9649-de40849ba3dd}; !- Outlet Port

OS:Node,
  {d67e9cdd-8c05-42b0-a299-7e9a12efccb6}, !- Handle
  Zone OfL OfficeSmall A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {3da0d38e-dd49-400d-ad35-9bfc7538d885}, !- Inlet Port
  {c9bdcdcd-a8bc-4216-a075-fd74d5aeda7b}; !- Outlet Port

OS:Connection,
  {c27f5308-7bb3-43a2-9c22-2906618f3e0e}, !- Handle
  {f6df2bcc-9e2f-4b98-b695-d6e987ae3ab0}, !- Source Object
  9,                                      !- Outlet Port
  {89fbc87b-cbe6-4ba1-bd62-be4104d989d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9bdcdcd-a8bc-4216-a075-fd74d5aeda7b}, !- Handle
  {d67e9cdd-8c05-42b0-a299-7e9a12efccb6}, !- Source Object
  3,                                      !- Outlet Port
  {f6df2bcc-9e2f-4b98-b695-d6e987ae3ab0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8c40309f-0409-4abd-92a6-d95b6c9f6c06}, !- Handle
  Zone OfL OfficeSmall A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {8954f7a3-af32-4285-a20f-6f557fffba15}, !- Inlet Port
  {c33fee11-d12d-49e5-8609-a2be34383c19}; !- Outlet Port

OS:Node,
  {6c9770c9-17c7-478c-90ba-60d467d55879}, !- Handle
  Zone OfL OfficeSmall A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {e2eed4da-751d-4fc4-bffe-ec23504f8c31}, !- Inlet Port
  {b61a9aa0-1478-42f2-abe0-bf91e5b7b9ee}; !- Outlet Port

OS:Node,
  {cb306140-ab37-45ae-a88a-0a0be69e2687}, !- Handle
  Zone OfL OfficeSmall A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {45816629-f00b-4c1f-be86-598a2d1e4486}, !- Inlet Port
  {e6c0d169-e3ef-40e0-8238-5021536fe6e4}; !- Outlet Port

OS:Connection,
  {8954f7a3-af32-4285-a20f-6f557fffba15}, !- Handle
  {f6df2bcc-9e2f-4b98-b695-d6e987ae3ab0}, !- Source Object
  11,                                     !- Outlet Port
  {8c40309f-0409-4abd-92a6-d95b6c9f6c06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b61a9aa0-1478-42f2-abe0-bf91e5b7b9ee}, !- Handle
  {6c9770c9-17c7-478c-90ba-60d467d55879}, !- Source Object
  3,                                      !- Outlet Port
  {f6df2bcc-9e2f-4b98-b695-d6e987ae3ab0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a0065878-72ad-4127-a630-9ffa0886c50b}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {c33fee11-d12d-49e5-8609-a2be34383c19}, !- Inlet Node Name
  {4e99a93f-572c-4964-b350-3615c79d16db}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9679b497-9e33-4baf-b363-a18c5d5fe411}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {e2eed4da-751d-4fc4-bffe-ec23504f8c31}, !- Outlet Node Name
  {72a13f28-977b-4867-bdf4-f39ec9b5947d}; !- Inlet Node Name 1

OS:Connection,
  {c33fee11-d12d-49e5-8609-a2be34383c19}, !- Handle
  {8c40309f-0409-4abd-92a6-d95b6c9f6c06}, !- Source Object
  3,                                      !- Outlet Port
  {a0065878-72ad-4127-a630-9ffa0886c50b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2eed4da-751d-4fc4-bffe-ec23504f8c31}, !- Handle
  {9679b497-9e33-4baf-b363-a18c5d5fe411}, !- Source Object
  2,                                      !- Outlet Port
  {6c9770c9-17c7-478c-90ba-60d467d55879}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {27656429-2fbf-4e3f-b7f9-e1c386142c22}, !- Handle
  {f6df2bcc-9e2f-4b98-b695-d6e987ae3ab0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.13965971784886,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  17841.01,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  7629.89,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6186b040-0cd2-4898-b8a8-752c69e56609}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {cc7937d9-eb0b-4785-af30-1d1fc039cff1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4de96b30-bf01-4229-9961-6b1f9f61b301}, !- Handle
  Zone OfL OfficeSmall A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f24a4ae5-3a11-4dda-ba30-38869c10070a}, !- Control Zone Name
  {d67e9cdd-8c05-42b0-a299-7e9a12efccb6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {efa16a7f-069c-45e9-b3dc-8d9ce30d865e}, !- Handle
  Zone OfL OfficeSmall A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  1066.16938766586,                       !- U-Factor Times Area Value {W/K}
  0.000933718220085275,                   !- Maximum Water Flow Rate {m3/s}
  {72cab8ac-27ce-490e-b174-86d44054e0f7}, !- Water Inlet Node Name
  {a8c3cece-0902-4db8-801f-cc930e189a65}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  42688.4765604346,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5cfb163c-6717-42a6-bd33-3fdb5dfd1089}, !- Handle
  Zone OfL OfficeSmall A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {eac88a0d-e4b3-401d-a6fd-04f5cc976dae}, !- Inlet Port
  {72cab8ac-27ce-490e-b174-86d44054e0f7}; !- Outlet Port

OS:Connection,
  {eac88a0d-e4b3-401d-a6fd-04f5cc976dae}, !- Handle
  {17882b39-96b7-4c06-9139-6a04b92a51b9}, !- Source Object
  16,                                     !- Outlet Port
  {5cfb163c-6717-42a6-bd33-3fdb5dfd1089}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e37b591f-9b26-43b3-9533-ecdc39b4b5b0}, !- Handle
  Zone OfL OfficeSmall A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {a8c3cece-0902-4db8-801f-cc930e189a65}, !- Inlet Port
  {d8649eef-e3fb-4461-8253-9f5c52776b71}; !- Outlet Port

OS:Connection,
  {72cab8ac-27ce-490e-b174-86d44054e0f7}, !- Handle
  {5cfb163c-6717-42a6-bd33-3fdb5dfd1089}, !- Source Object
  3,                                      !- Outlet Port
  {efa16a7f-069c-45e9-b3dc-8d9ce30d865e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a8c3cece-0902-4db8-801f-cc930e189a65}, !- Handle
  {efa16a7f-069c-45e9-b3dc-8d9ce30d865e}, !- Source Object
  6,                                      !- Outlet Port
  {e37b591f-9b26-43b3-9533-ecdc39b4b5b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8649eef-e3fb-4461-8253-9f5c52776b71}, !- Handle
  {e37b591f-9b26-43b3-9533-ecdc39b4b5b0}, !- Source Object
  3,                                      !- Outlet Port
  {21a00f6a-486f-44d6-b261-b91889856d63}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {67369efc-0074-4c27-950a-ddb38231b354}, !- Handle
  Zone OfL OfficeSmall A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {efa16a7f-069c-45e9-b3dc-8d9ce30d865e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {78b402e8-d2a9-422a-8030-38675cb731bc}, !- Handle
  Zone OfL OfficeSmall A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  42688.4765604346,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5d309d0a-1a3a-4b7a-aa74-3e01616fd2eb}, !- Handle
  Zone OfL OfficeSmall A  - Story ground PSZ-AC 1spd DX AC Clg Coil 77kBtu/hr 9.7SEER 78kBtu/hr 9.7SEER, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  21441.9663859594,                       !- Rated Total Cooling Capacity {W}
  0.800476350908282,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  1.13965971784886,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a4f3b6a-85fa-4eeb-813b-32565d182b10}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2d9ea560-fb90-4850-9f9c-3bde56619658}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d77b3e02-079a-447d-a965-3cb94d160fd5}, !- Energy Input Ratio Function of Temperature Curve Name
  {4ff64f00-0122-4406-9403-cfba528a828b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23840f04-701d-4044-8f07-c32464960a7b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d0a42bce-13a6-454f-bdc0-ed50e89206f0}, !- Handle
  Zone OfL OfficeSmall A  - Story ground PSZ-AC Fan, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.13965971784886,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {16457043-021e-4530-af27-795d52a2c5d9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4da8598a-b542-4baf-9d71-d45a047c7327}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {16457043-021e-4530-af27-795d52a2c5d9}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4da8598a-b542-4baf-9d71-d45a047c7327}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {87b63b04-cbff-4a85-866c-4d9364284cac}, !- Handle
  Zone OfL OfficeSmall A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f24a4ae5-3a11-4dda-ba30-38869c10070a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {49b22132-73c5-4700-8f07-d0e2a35ada76}, !- Air Inlet Node Name
  {3da0d38e-dd49-400d-ad35-9bfc7538d885}, !- Air Outlet Node Name
  {d0a42bce-13a6-454f-bdc0-ed50e89206f0}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Supply Air Fan Operating Mode Schedule Name
  {efa16a7f-069c-45e9-b3dc-8d9ce30d865e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5d309d0a-1a3a-4b7a-aa74-3e01616fd2eb}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {78b402e8-d2a9-422a-8030-38675cb731bc}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.13965971784886,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.13965971784886,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3da0d38e-dd49-400d-ad35-9bfc7538d885}, !- Handle
  {87b63b04-cbff-4a85-866c-4d9364284cac}, !- Source Object
  7,                                      !- Outlet Port
  {d67e9cdd-8c05-42b0-a299-7e9a12efccb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {02ab6b0c-8191-45c0-b6e9-7c5ed824bba1}, !- Handle
  Zone OfL OfficeSmall A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.102068073540864,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.13965971784886,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bdf78073-a211-4bdc-aa40-e5c39c4ddb72}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9451dfbf-c2b7-41c5-8a5d-9fbf75708a7a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9451dfbf-c2b7-41c5-8a5d-9fbf75708a7a}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {090d4a19-038d-47ae-936e-cffa3a9f8bd7}, !- Handle
  Zone OfL OfficeSmall A  - Story ground PSZ-AC OA System, !- Name
  {02ab6b0c-8191-45c0-b6e9-7c5ed824bba1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3a0aba55-1dfd-4656-9b1b-9a4ac4a7ac03}, !- Mixed Air Node Name
  {0178e3d2-fc12-4cee-b1c1-42e067cadeb8}, !- Outdoor Air Stream Node Name
  {db177d01-ca9e-491a-adad-b0b929d9564d}, !- Relief Air Stream Node Name
  {809f2ba3-5685-4b8a-9649-de40849ba3dd}; !- Return Air Stream Node Name

OS:Node,
  {5f81c1ac-1739-4d68-a4dc-19f0e95de273}, !- Handle
  Zone OfL OfficeSmall A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0178e3d2-fc12-4cee-b1c1-42e067cadeb8}; !- Outlet Port

OS:Connection,
  {0178e3d2-fc12-4cee-b1c1-42e067cadeb8}, !- Handle
  {5f81c1ac-1739-4d68-a4dc-19f0e95de273}, !- Source Object
  3,                                      !- Outlet Port
  {090d4a19-038d-47ae-936e-cffa3a9f8bd7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aa66cbdf-1b9d-4653-98c4-f6f20d5a0329}, !- Handle
  Zone OfL OfficeSmall A  - Story ground PSZ-AC Relief Air Node, !- Name
  {db177d01-ca9e-491a-adad-b0b929d9564d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db177d01-ca9e-491a-adad-b0b929d9564d}, !- Handle
  {090d4a19-038d-47ae-936e-cffa3a9f8bd7}, !- Source Object
  7,                                      !- Outlet Port
  {aa66cbdf-1b9d-4653-98c4-f6f20d5a0329}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c507f1f-230d-46ad-86d5-422685b20c04}, !- Handle
  Zone OfL OfficeSmall A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {3a0aba55-1dfd-4656-9b1b-9a4ac4a7ac03}, !- Inlet Port
  {49b22132-73c5-4700-8f07-d0e2a35ada76}; !- Outlet Port

OS:Connection,
  {809f2ba3-5685-4b8a-9649-de40849ba3dd}, !- Handle
  {89fbc87b-cbe6-4ba1-bd62-be4104d989d1}, !- Source Object
  3,                                      !- Outlet Port
  {090d4a19-038d-47ae-936e-cffa3a9f8bd7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3a0aba55-1dfd-4656-9b1b-9a4ac4a7ac03}, !- Handle
  {090d4a19-038d-47ae-936e-cffa3a9f8bd7}, !- Source Object
  5,                                      !- Outlet Port
  {0c507f1f-230d-46ad-86d5-422685b20c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49b22132-73c5-4700-8f07-d0e2a35ada76}, !- Handle
  {0c507f1f-230d-46ad-86d5-422685b20c04}, !- Source Object
  3,                                      !- Outlet Port
  {87b63b04-cbff-4a85-866c-4d9364284cac}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cc7937d9-eb0b-4785-af30-1d1fc039cff1}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fe7e5ba3-102c-40b1-b4c3-2d3dbd39cfff}, !- Control Zone or Zone List Name
  {9a93f168-07ac-4150-b46d-31268a1c3ef4}, !- Cooling Control Zone or Zone List Name
  {a10507f4-b31d-4303-ad0d-6b6ca5430b18}, !- Heating Control Zone or Zone List Name
  {ceacdc2f-5fbc-4af4-b05d-552ec8dd94b4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fe7e5ba3-102c-40b1-b4c3-2d3dbd39cfff}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {9a93f168-07ac-4150-b46d-31268a1c3ef4}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a10507f4-b31d-4303-ad0d-6b6ca5430b18}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ceacdc2f-5fbc-4af4-b05d-552ec8dd94b4}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a4b58a9a-d38a-46cb-8633-445b39dce1c0}, !- Handle
  Zone OfL OfficeSmall A  - Story ground PSZ-AC Diffuser, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {53aa27c9-69d3-4576-b065-47ecb3ea485e}, !- Air Inlet Node Name
  {45816629-f00b-4c1f-be86-598a2d1e4486}, !- Air Outlet Node Name
  1.13965971784886;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b9799715-0410-4183-b9b2-024879f3c274}, !- Handle
  Zone OfL OfficeSmall A  - Story ground Return Air Node, !- Name
  {c1e9f9df-df12-4e54-a8ed-96f0da716798}, !- Inlet Port
  {72a13f28-977b-4867-bdf4-f39ec9b5947d}; !- Outlet Port

OS:Connection,
  {e6c0d169-e3ef-40e0-8238-5021536fe6e4}, !- Handle
  {cb306140-ab37-45ae-a88a-0a0be69e2687}, !- Source Object
  3,                                      !- Outlet Port
  {ad37cf3d-0031-4855-95f3-4988fdb49989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1e9f9df-df12-4e54-a8ed-96f0da716798}, !- Handle
  {c7fde87e-28ad-4a88-b6dc-205c3a6b7e68}, !- Source Object
  2,                                      !- Outlet Port
  {b9799715-0410-4183-b9b2-024879f3c274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72a13f28-977b-4867-bdf4-f39ec9b5947d}, !- Handle
  {b9799715-0410-4183-b9b2-024879f3c274}, !- Source Object
  3,                                      !- Outlet Port
  {9679b497-9e33-4baf-b363-a18c5d5fe411}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9fb51624-9a33-4f11-8036-7e39fe1553f7}, !- Handle
  Zone OfL OfficeSmall A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {4e99a93f-572c-4964-b350-3615c79d16db}, !- Inlet Port
  {53aa27c9-69d3-4576-b065-47ecb3ea485e}; !- Outlet Port

OS:Connection,
  {4e99a93f-572c-4964-b350-3615c79d16db}, !- Handle
  {a0065878-72ad-4127-a630-9ffa0886c50b}, !- Source Object
  3,                                      !- Outlet Port
  {9fb51624-9a33-4f11-8036-7e39fe1553f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53aa27c9-69d3-4576-b065-47ecb3ea485e}, !- Handle
  {9fb51624-9a33-4f11-8036-7e39fe1553f7}, !- Source Object
  3,                                      !- Outlet Port
  {a4b58a9a-d38a-46cb-8633-445b39dce1c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45816629-f00b-4c1f-be86-598a2d1e4486}, !- Handle
  {a4b58a9a-d38a-46cb-8633-445b39dce1c0}, !- Source Object
  4,                                      !- Outlet Port
  {cb306140-ab37-45ae-a88a-0a0be69e2687}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e581e8ff-b484-4e7b-9dda-580403ec3a6f}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  {056bc85c-dd55-4f6d-b692-48f075ca098b}, !- Availability Manager List Name
  0.230645754745227,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e287b333-efc2-4ca8-8980-ddeb04a5a19a}, !- Supply Side Inlet Node Name
  {8aa0e101-84e3-45a1-a8ff-acd4c846caa3}, !- Demand Side Outlet Node Name
  {7fa54769-b3df-4b9e-b81a-6b9c4b6ac47c}, !- Demand Side Inlet Node A
  {b8f52186-bdfc-4a0b-8969-2697d2a0f57d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0a615d76-35d3-42cd-9634-c9d4063ba168}, !- Demand Mixer Name
  {72fa5fa0-b786-4f3e-b962-bc029c1ac795}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ba11c465-b631-42f3-a148-6af68bbbead1}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {e287b333-efc2-4ca8-8980-ddeb04a5a19a}, !- Inlet Port
  {73389ace-0a18-4fa7-a4c9-6d8aea96af27}; !- Outlet Port

OS:Node,
  {2e5abe80-91f3-47a9-9445-a97110e9251a}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {5a64ce99-18ae-4e84-93fb-9e9219821e70}, !- Inlet Port
  {b8f52186-bdfc-4a0b-8969-2697d2a0f57d}; !- Outlet Port

OS:Connection,
  {e287b333-efc2-4ca8-8980-ddeb04a5a19a}, !- Handle
  {e581e8ff-b484-4e7b-9dda-580403ec3a6f}, !- Source Object
  9,                                      !- Outlet Port
  {ba11c465-b631-42f3-a148-6af68bbbead1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8f52186-bdfc-4a0b-8969-2697d2a0f57d}, !- Handle
  {2e5abe80-91f3-47a9-9445-a97110e9251a}, !- Source Object
  3,                                      !- Outlet Port
  {e581e8ff-b484-4e7b-9dda-580403ec3a6f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {20f8dc80-9359-4718-ba69-bea1a83318c0}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {7fa54769-b3df-4b9e-b81a-6b9c4b6ac47c}, !- Inlet Port
  {4ca30104-789d-4801-8733-c54b9af0a69e}; !- Outlet Port

OS:Node,
  {cef95708-9944-4561-99db-aea9ef4ade41}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {8fb945e8-74eb-431f-a700-404bd529a91d}, !- Inlet Port
  {8aa0e101-84e3-45a1-a8ff-acd4c846caa3}; !- Outlet Port

OS:Node,
  {72de8a3a-5211-4f17-ab9f-0a19ec721f38}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {28124efd-9afd-4344-b765-d006c4ff127f}, !- Inlet Port
  {52eafe90-9975-4ad3-86f8-b47afb649bad}; !- Outlet Port

OS:Connection,
  {7fa54769-b3df-4b9e-b81a-6b9c4b6ac47c}, !- Handle
  {e581e8ff-b484-4e7b-9dda-580403ec3a6f}, !- Source Object
  11,                                     !- Outlet Port
  {20f8dc80-9359-4718-ba69-bea1a83318c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aa0e101-84e3-45a1-a8ff-acd4c846caa3}, !- Handle
  {cef95708-9944-4561-99db-aea9ef4ade41}, !- Source Object
  3,                                      !- Outlet Port
  {e581e8ff-b484-4e7b-9dda-580403ec3a6f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {72fa5fa0-b786-4f3e-b962-bc029c1ac795}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {4ca30104-789d-4801-8733-c54b9af0a69e}, !- Inlet Node Name
  {68e35401-4b9b-4408-b45c-c901e047a6f7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0a615d76-35d3-42cd-9634-c9d4063ba168}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {8fb945e8-74eb-431f-a700-404bd529a91d}, !- Outlet Node Name
  {245a3e41-5793-468e-bbe4-56fb7f65d62c}; !- Inlet Node Name 1

OS:Connection,
  {4ca30104-789d-4801-8733-c54b9af0a69e}, !- Handle
  {20f8dc80-9359-4718-ba69-bea1a83318c0}, !- Source Object
  3,                                      !- Outlet Port
  {72fa5fa0-b786-4f3e-b962-bc029c1ac795}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fb945e8-74eb-431f-a700-404bd529a91d}, !- Handle
  {0a615d76-35d3-42cd-9634-c9d4063ba168}, !- Source Object
  2,                                      !- Outlet Port
  {cef95708-9944-4561-99db-aea9ef4ade41}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {873a8c7c-9958-4b1f-990c-8c579ca8761f}, !- Handle
  {e581e8ff-b484-4e7b-9dda-580403ec3a6f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.230645754745227,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3601.87,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1719.32,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {056bc85c-dd55-4f6d-b692-48f075ca098b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {98483449-0686-4218-800e-86cb57e90b69}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {edd4d7df-0137-49e1-a846-b555e182a8c3}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {975f6c7a-cdca-4ca1-89e4-9052df92c1d9}, !- Control Zone Name
  {2e5abe80-91f3-47a9-9445-a97110e9251a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {963b8755-d1cb-447a-9f2e-bbfbd4315717}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground PSZ-AC Water Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  213.941339625705,                       !- U-Factor Times Area Value {W/K}
  0.000186556389699915,                   !- Maximum Water Flow Rate {m3/s}
  {8a3c4ac7-acb1-4eb9-92e7-30bb56bf92ad}, !- Water Inlet Node Name
  {69945100-ae76-48f5-ad60-ea03d990c317}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8529.13426941248,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f7c4c4fa-b286-4e95-a0f0-3f630da16bdb}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {28cc0342-6b69-4da2-b03d-3b56ce5250ea}, !- Inlet Port
  {8a3c4ac7-acb1-4eb9-92e7-30bb56bf92ad}; !- Outlet Port

OS:Connection,
  {28cc0342-6b69-4da2-b03d-3b56ce5250ea}, !- Handle
  {17882b39-96b7-4c06-9139-6a04b92a51b9}, !- Source Object
  17,                                     !- Outlet Port
  {f7c4c4fa-b286-4e95-a0f0-3f630da16bdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f13c515-c743-4771-9136-1a9467246096}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {69945100-ae76-48f5-ad60-ea03d990c317}, !- Inlet Port
  {4152602a-ffce-40e2-a5b8-89beb8999d6b}; !- Outlet Port

OS:Connection,
  {8a3c4ac7-acb1-4eb9-92e7-30bb56bf92ad}, !- Handle
  {f7c4c4fa-b286-4e95-a0f0-3f630da16bdb}, !- Source Object
  3,                                      !- Outlet Port
  {963b8755-d1cb-447a-9f2e-bbfbd4315717}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {69945100-ae76-48f5-ad60-ea03d990c317}, !- Handle
  {963b8755-d1cb-447a-9f2e-bbfbd4315717}, !- Source Object
  6,                                      !- Outlet Port
  {6f13c515-c743-4771-9136-1a9467246096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4152602a-ffce-40e2-a5b8-89beb8999d6b}, !- Handle
  {6f13c515-c743-4771-9136-1a9467246096}, !- Source Object
  3,                                      !- Outlet Port
  {21a00f6a-486f-44d6-b261-b91889856d63}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c4dfe869-1b81-4ceb-94fd-c2ab3d029390}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {963b8755-d1cb-447a-9f2e-bbfbd4315717}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {276a6145-d8e7-4099-a063-2f280864b057}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  8529.13426941248,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {91bda61d-569c-4a02-b1dc-5dd4923682e2}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 9.7SEER 17kBtu/hr 9.7SEER, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  4586.27171683127,                       !- Rated Total Cooling Capacity {W}
  0.778067793198545,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.230645754745227,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a4f3b6a-85fa-4eeb-813b-32565d182b10}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2d9ea560-fb90-4850-9f9c-3bde56619658}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d77b3e02-079a-447d-a965-3cb94d160fd5}, !- Energy Input Ratio Function of Temperature Curve Name
  {4ff64f00-0122-4406-9403-cfba528a828b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23840f04-701d-4044-8f07-c32464960a7b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {596087a6-b5b2-4dfc-b23b-a5a7d5101543}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground PSZ-AC Fan, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.230645754745227,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e4dd2411-c0a8-4c23-94d7-154c4f945dad}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {88419708-f4d1-432a-9c2f-726e2d2e3835}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e4dd2411-c0a8-4c23-94d7-154c4f945dad}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {88419708-f4d1-432a-9c2f-726e2d2e3835}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3fb0c58f-904f-4e06-a404-344a3789f714}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {975f6c7a-cdca-4ca1-89e4-9052df92c1d9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {2fd61e91-4f43-420d-9eef-0113705d65a5}, !- Air Inlet Node Name
  {5a64ce99-18ae-4e84-93fb-9e9219821e70}, !- Air Outlet Node Name
  {596087a6-b5b2-4dfc-b23b-a5a7d5101543}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Supply Air Fan Operating Mode Schedule Name
  {963b8755-d1cb-447a-9f2e-bbfbd4315717}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {91bda61d-569c-4a02-b1dc-5dd4923682e2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {276a6145-d8e7-4099-a063-2f280864b057}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.230645754745227,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.230645754745227,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5a64ce99-18ae-4e84-93fb-9e9219821e70}, !- Handle
  {3fb0c58f-904f-4e06-a404-344a3789f714}, !- Source Object
  7,                                      !- Outlet Port
  {2e5abe80-91f3-47a9-9445-a97110e9251a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {de8124fd-5dbf-40c8-b9a1-dfbdd647bf8c}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.015928226208,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.230645754745227,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {86a01d89-9d25-45b3-a0a7-21cbd3d252f7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bce11a9f-fb8a-4c6c-aad1-d94edbebcdba}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {bce11a9f-fb8a-4c6c-aad1-d94edbebcdba}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4dfbb7d6-8b58-4bf8-bea8-166fde62328d}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground PSZ-AC OA System, !- Name
  {de8124fd-5dbf-40c8-b9a1-dfbdd647bf8c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {823d0656-4359-4140-8742-8ca45ac6c19d}, !- Mixed Air Node Name
  {7a5a4469-ac5d-4b9f-a573-db2fa207cccd}, !- Outdoor Air Stream Node Name
  {52ce8b20-4dd6-4574-baaa-5ba213e2c133}, !- Relief Air Stream Node Name
  {73389ace-0a18-4fa7-a4c9-6d8aea96af27}; !- Return Air Stream Node Name

OS:Node,
  {08cf7ffe-3773-4702-8c71-abbfa32d2701}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7a5a4469-ac5d-4b9f-a573-db2fa207cccd}; !- Outlet Port

OS:Connection,
  {7a5a4469-ac5d-4b9f-a573-db2fa207cccd}, !- Handle
  {08cf7ffe-3773-4702-8c71-abbfa32d2701}, !- Source Object
  3,                                      !- Outlet Port
  {4dfbb7d6-8b58-4bf8-bea8-166fde62328d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {41e35353-6582-40af-92af-3b64997909c1}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {52ce8b20-4dd6-4574-baaa-5ba213e2c133}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52ce8b20-4dd6-4574-baaa-5ba213e2c133}, !- Handle
  {4dfbb7d6-8b58-4bf8-bea8-166fde62328d}, !- Source Object
  7,                                      !- Outlet Port
  {41e35353-6582-40af-92af-3b64997909c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c760903-1680-411c-b4d9-d2c58053a549}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {823d0656-4359-4140-8742-8ca45ac6c19d}, !- Inlet Port
  {2fd61e91-4f43-420d-9eef-0113705d65a5}; !- Outlet Port

OS:Connection,
  {73389ace-0a18-4fa7-a4c9-6d8aea96af27}, !- Handle
  {ba11c465-b631-42f3-a148-6af68bbbead1}, !- Source Object
  3,                                      !- Outlet Port
  {4dfbb7d6-8b58-4bf8-bea8-166fde62328d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {823d0656-4359-4140-8742-8ca45ac6c19d}, !- Handle
  {4dfbb7d6-8b58-4bf8-bea8-166fde62328d}, !- Source Object
  5,                                      !- Outlet Port
  {9c760903-1680-411c-b4d9-d2c58053a549}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fd61e91-4f43-420d-9eef-0113705d65a5}, !- Handle
  {9c760903-1680-411c-b4d9-d2c58053a549}, !- Source Object
  3,                                      !- Outlet Port
  {3fb0c58f-904f-4e06-a404-344a3789f714}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {98483449-0686-4218-800e-86cb57e90b69}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {36871339-4c70-4f51-a988-42e19484b79e}, !- Control Zone or Zone List Name
  {be74e8b1-17ca-4842-b3e7-7206f82bdd25}, !- Cooling Control Zone or Zone List Name
  {e2566232-387d-43f3-bcc3-95631710dd6d}, !- Heating Control Zone or Zone List Name
  {c488337a-0646-4e15-943b-bfe75ad60d9a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {36871339-4c70-4f51-a988-42e19484b79e}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {be74e8b1-17ca-4842-b3e7-7206f82bdd25}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e2566232-387d-43f3-bcc3-95631710dd6d}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c488337a-0646-4e15-943b-bfe75ad60d9a}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {62e05eef-b79c-4413-9eac-b8b8b8f62170}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground PSZ-AC Diffuser, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {03987089-9688-46ba-b6ee-fe3a1fa04d0e}, !- Air Inlet Node Name
  {28124efd-9afd-4344-b765-d006c4ff127f}, !- Air Outlet Node Name
  0.230645754745227;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8b7f8c73-64d0-4406-a31c-64e59673867d}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground Return Air Node, !- Name
  {7072e89c-309c-475f-813c-f59ca515dfc1}, !- Inlet Port
  {245a3e41-5793-468e-bbe4-56fb7f65d62c}; !- Outlet Port

OS:Connection,
  {52eafe90-9975-4ad3-86f8-b47afb649bad}, !- Handle
  {72de8a3a-5211-4f17-ab9f-0a19ec721f38}, !- Source Object
  3,                                      !- Outlet Port
  {1e2b1e27-80f7-4949-80b1-6c2519c49976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7072e89c-309c-475f-813c-f59ca515dfc1}, !- Handle
  {89c615c5-c08d-4b1d-be59-f531caa8af2d}, !- Source Object
  2,                                      !- Outlet Port
  {8b7f8c73-64d0-4406-a31c-64e59673867d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {245a3e41-5793-468e-bbe4-56fb7f65d62c}, !- Handle
  {8b7f8c73-64d0-4406-a31c-64e59673867d}, !- Source Object
  3,                                      !- Outlet Port
  {0a615d76-35d3-42cd-9634-c9d4063ba168}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {587bae30-49c1-4d20-89ad-cdd4beaae9fb}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {68e35401-4b9b-4408-b45c-c901e047a6f7}, !- Inlet Port
  {03987089-9688-46ba-b6ee-fe3a1fa04d0e}; !- Outlet Port

OS:Connection,
  {68e35401-4b9b-4408-b45c-c901e047a6f7}, !- Handle
  {72fa5fa0-b786-4f3e-b962-bc029c1ac795}, !- Source Object
  3,                                      !- Outlet Port
  {587bae30-49c1-4d20-89ad-cdd4beaae9fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03987089-9688-46ba-b6ee-fe3a1fa04d0e}, !- Handle
  {587bae30-49c1-4d20-89ad-cdd4beaae9fb}, !- Source Object
  3,                                      !- Outlet Port
  {62e05eef-b79c-4413-9eac-b8b8b8f62170}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28124efd-9afd-4344-b765-d006c4ff127f}, !- Handle
  {62e05eef-b79c-4413-9eac-b8b8b8f62170}, !- Source Object
  4,                                      !- Outlet Port
  {72de8a3a-5211-4f17-ab9f-0a19ec721f38}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a9cbf237-e90f-44fc-a34e-20cad100fb26}, !- Handle
  Zone OfL OfficeSmall B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  {c3f61bcf-146c-4f63-b3c1-a4ad9d824757}, !- Availability Manager List Name
  8.08017554889184,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {15823a27-6f1c-450c-9362-e12f9bb0184a}, !- Supply Side Inlet Node Name
  {84462eda-6e98-4885-ba5d-a2a5256bc4bc}, !- Demand Side Outlet Node Name
  {ef48f765-6edc-433e-ba91-d7afd900adec}, !- Demand Side Inlet Node A
  {f6ffafdf-6f26-45a3-9559-cfc72594676f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {42fc2bd9-d353-4901-9d07-3ae1feceec04}, !- Demand Mixer Name
  {a00eaf37-dc90-42da-b495-90b94e4e9136}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {17d56c52-1718-401b-aeca-d271e892d5be}, !- Handle
  Zone OfL OfficeSmall B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {15823a27-6f1c-450c-9362-e12f9bb0184a}, !- Inlet Port
  {2211d7fb-3ddb-4968-8066-099b863f2a43}; !- Outlet Port

OS:Node,
  {29b27771-fc45-4440-9cdb-2ff857aa5ba5}, !- Handle
  Zone OfL OfficeSmall B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {300dbbbf-a83a-4747-875b-8b01be9e1c2b}, !- Inlet Port
  {f6ffafdf-6f26-45a3-9559-cfc72594676f}; !- Outlet Port

OS:Connection,
  {15823a27-6f1c-450c-9362-e12f9bb0184a}, !- Handle
  {a9cbf237-e90f-44fc-a34e-20cad100fb26}, !- Source Object
  9,                                      !- Outlet Port
  {17d56c52-1718-401b-aeca-d271e892d5be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6ffafdf-6f26-45a3-9559-cfc72594676f}, !- Handle
  {29b27771-fc45-4440-9cdb-2ff857aa5ba5}, !- Source Object
  3,                                      !- Outlet Port
  {a9cbf237-e90f-44fc-a34e-20cad100fb26}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8edb915c-fc64-4e20-8d55-f8865a343723}, !- Handle
  Zone OfL OfficeSmall B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {ef48f765-6edc-433e-ba91-d7afd900adec}, !- Inlet Port
  {89c910d2-4f2c-4f73-8698-48d1eb5dee1a}; !- Outlet Port

OS:Node,
  {12ec68d6-8a69-4bf4-97f0-e6f1d3b035f7}, !- Handle
  Zone OfL OfficeSmall B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {0edd0ab2-9917-4b70-938f-792d94820d57}, !- Inlet Port
  {84462eda-6e98-4885-ba5d-a2a5256bc4bc}; !- Outlet Port

OS:Node,
  {51f98c69-6446-4810-916e-c410935ce830}, !- Handle
  Zone OfL OfficeSmall B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {329da9e7-7c54-4ce7-86aa-b4c225ab75ba}, !- Inlet Port
  {8d977161-36ba-48d2-bd30-e578ae3d2ffe}; !- Outlet Port

OS:Connection,
  {ef48f765-6edc-433e-ba91-d7afd900adec}, !- Handle
  {a9cbf237-e90f-44fc-a34e-20cad100fb26}, !- Source Object
  11,                                     !- Outlet Port
  {8edb915c-fc64-4e20-8d55-f8865a343723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84462eda-6e98-4885-ba5d-a2a5256bc4bc}, !- Handle
  {12ec68d6-8a69-4bf4-97f0-e6f1d3b035f7}, !- Source Object
  3,                                      !- Outlet Port
  {a9cbf237-e90f-44fc-a34e-20cad100fb26}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a00eaf37-dc90-42da-b495-90b94e4e9136}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {89c910d2-4f2c-4f73-8698-48d1eb5dee1a}, !- Inlet Node Name
  {fdd7a378-a4d5-40b4-925a-2027abc61aba}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {42fc2bd9-d353-4901-9d07-3ae1feceec04}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {0edd0ab2-9917-4b70-938f-792d94820d57}, !- Outlet Node Name
  {11c2b3c6-04c2-4904-8cd2-cff06a20e2e7}; !- Inlet Node Name 1

OS:Connection,
  {89c910d2-4f2c-4f73-8698-48d1eb5dee1a}, !- Handle
  {8edb915c-fc64-4e20-8d55-f8865a343723}, !- Source Object
  3,                                      !- Outlet Port
  {a00eaf37-dc90-42da-b495-90b94e4e9136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0edd0ab2-9917-4b70-938f-792d94820d57}, !- Handle
  {42fc2bd9-d353-4901-9d07-3ae1feceec04}, !- Source Object
  2,                                      !- Outlet Port
  {12ec68d6-8a69-4bf4-97f0-e6f1d3b035f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3d0a85dc-56ed-4a1b-b35a-059a653e4d39}, !- Handle
  {a9cbf237-e90f-44fc-a34e-20cad100fb26}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  8.08017554889184,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  161315.46,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  106712.65,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c3f61bcf-146c-4f63-b3c1-a4ad9d824757}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {e5c39ee8-b01b-4356-80b8-6840cf441cc2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a731e5d8-6f86-48f4-9efa-fb6f6b2ea126}, !- Handle
  Zone OfL OfficeSmall B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e36a8911-3e97-457f-9e4e-f5f7b7851497}, !- Control Zone Name
  {29b27771-fc45-4440-9cdb-2ff857aa5ba5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {d5df432c-dbfd-4894-9402-13abb0c2fcd7}, !- Handle
  Zone OfL OfficeSmall B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  7927.8968543935,                        !- U-Factor Times Area Value {W/K}
  0.00711954820693709,                    !- Maximum Water Flow Rate {m3/s}
  {45a8663e-81d2-4380-845a-0800fde56be1}, !- Water Inlet Node Name
  {6dcb304d-37dc-46b7-a250-f97e2d2c79ac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  325497.200563315,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {78975999-e664-47e0-a762-b13f565fc196}, !- Handle
  Zone OfL OfficeSmall B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {8ae6b4d3-4520-441e-baea-c8cec24c3fb4}, !- Inlet Port
  {45a8663e-81d2-4380-845a-0800fde56be1}; !- Outlet Port

OS:Connection,
  {8ae6b4d3-4520-441e-baea-c8cec24c3fb4}, !- Handle
  {17882b39-96b7-4c06-9139-6a04b92a51b9}, !- Source Object
  18,                                     !- Outlet Port
  {78975999-e664-47e0-a762-b13f565fc196}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef99c46f-7b91-4cbe-8f71-eb6d0dd0a6f2}, !- Handle
  Zone OfL OfficeSmall B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {6dcb304d-37dc-46b7-a250-f97e2d2c79ac}, !- Inlet Port
  {a709832a-7256-4383-8dff-069eefa98de3}; !- Outlet Port

OS:Connection,
  {45a8663e-81d2-4380-845a-0800fde56be1}, !- Handle
  {78975999-e664-47e0-a762-b13f565fc196}, !- Source Object
  3,                                      !- Outlet Port
  {d5df432c-dbfd-4894-9402-13abb0c2fcd7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6dcb304d-37dc-46b7-a250-f97e2d2c79ac}, !- Handle
  {d5df432c-dbfd-4894-9402-13abb0c2fcd7}, !- Source Object
  6,                                      !- Outlet Port
  {ef99c46f-7b91-4cbe-8f71-eb6d0dd0a6f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a709832a-7256-4383-8dff-069eefa98de3}, !- Handle
  {ef99c46f-7b91-4cbe-8f71-eb6d0dd0a6f2}, !- Source Object
  3,                                      !- Outlet Port
  {21a00f6a-486f-44d6-b261-b91889856d63}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {84bfdee3-6425-4fa8-ab84-1fdaa879436c}, !- Handle
  Zone OfL OfficeSmall B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {d5df432c-dbfd-4894-9402-13abb0c2fcd7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {ce9fe323-66f3-4454-8c9c-3be300d6ad3b}, !- Handle
  Zone OfL OfficeSmall B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  325497.200563315,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fc07e056-d08b-451d-84ae-6b6a4e3a0c47}, !- Handle
  Zone OfL OfficeSmall B  - Story ground PSZ-AC 1spd DX AC Clg Coil 828kBtu/hr 9.7SEER 834kBtu/hr 9.7SEER, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  200650.001214101,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  8.08017554889184,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a4f3b6a-85fa-4eeb-813b-32565d182b10}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2d9ea560-fb90-4850-9f9c-3bde56619658}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d77b3e02-079a-447d-a965-3cb94d160fd5}, !- Energy Input Ratio Function of Temperature Curve Name
  {4ff64f00-0122-4406-9403-cfba528a828b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23840f04-701d-4044-8f07-c32464960a7b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {93876dfb-83ac-47f9-86f0-c6a3c6d42e3d}, !- Handle
  Zone OfL OfficeSmall B  - Story ground PSZ-AC Fan, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  8.08017554889184,                       !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eeb15e18-6b6e-4873-8648-241fd1a80706}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9f2fa5ae-be5d-4d87-ad25-b6ba32eee94d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {eeb15e18-6b6e-4873-8648-241fd1a80706}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9f2fa5ae-be5d-4d87-ad25-b6ba32eee94d}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {420818f0-5b78-4895-bb3a-9de1f6d8f991}, !- Handle
  Zone OfL OfficeSmall B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e36a8911-3e97-457f-9e4e-f5f7b7851497}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {8a339fd8-08fa-4efb-958b-c5dc8a78160a}, !- Air Inlet Node Name
  {300dbbbf-a83a-4747-875b-8b01be9e1c2b}, !- Air Outlet Node Name
  {93876dfb-83ac-47f9-86f0-c6a3c6d42e3d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Supply Air Fan Operating Mode Schedule Name
  {d5df432c-dbfd-4894-9402-13abb0c2fcd7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fc07e056-d08b-451d-84ae-6b6a4e3a0c47}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ce9fe323-66f3-4454-8c9c-3be300d6ad3b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  8.08017554889184,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  8.08017554889184,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {300dbbbf-a83a-4747-875b-8b01be9e1c2b}, !- Handle
  {420818f0-5b78-4895-bb3a-9de1f6d8f991}, !- Source Object
  7,                                      !- Outlet Port
  {29b27771-fc45-4440-9cdb-2ff857aa5ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9be68c3b-60d7-4230-9697-f4a626079431}, !- Handle
  Zone OfL OfficeSmall B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  1.83722532373555,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  8.08017554889184,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ba2fd3a7-907f-4433-b603-886a42bc2e76}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ce763cc9-4187-4135-ba74-b93659945c1d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ce763cc9-4187-4135-ba74-b93659945c1d}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f71cd3d5-289a-4727-b7ad-262d71a26615}, !- Handle
  Zone OfL OfficeSmall B  - Story ground PSZ-AC OA System, !- Name
  {9be68c3b-60d7-4230-9697-f4a626079431}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7c51915f-fd0c-404f-9d0e-a30121bdd7cc}, !- Mixed Air Node Name
  {ee65a152-1132-47d6-bc90-4082a62e610a}, !- Outdoor Air Stream Node Name
  {d154cd09-3f5a-42ee-8eb0-3561fa6b83d9}, !- Relief Air Stream Node Name
  {2211d7fb-3ddb-4968-8066-099b863f2a43}; !- Return Air Stream Node Name

OS:Node,
  {7b39a364-055f-4d03-90ed-b99c0b931cc6}, !- Handle
  Zone OfL OfficeSmall B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ee65a152-1132-47d6-bc90-4082a62e610a}; !- Outlet Port

OS:Connection,
  {ee65a152-1132-47d6-bc90-4082a62e610a}, !- Handle
  {7b39a364-055f-4d03-90ed-b99c0b931cc6}, !- Source Object
  3,                                      !- Outlet Port
  {f71cd3d5-289a-4727-b7ad-262d71a26615}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b90e7ec4-ec2e-4f6d-a280-252847d57c5a}, !- Handle
  Zone OfL OfficeSmall B  - Story ground PSZ-AC Relief Air Node, !- Name
  {d154cd09-3f5a-42ee-8eb0-3561fa6b83d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d154cd09-3f5a-42ee-8eb0-3561fa6b83d9}, !- Handle
  {f71cd3d5-289a-4727-b7ad-262d71a26615}, !- Source Object
  7,                                      !- Outlet Port
  {b90e7ec4-ec2e-4f6d-a280-252847d57c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91df0e70-a8c7-45d9-9523-27e1279bc851}, !- Handle
  Zone OfL OfficeSmall B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {7c51915f-fd0c-404f-9d0e-a30121bdd7cc}, !- Inlet Port
  {8a339fd8-08fa-4efb-958b-c5dc8a78160a}; !- Outlet Port

OS:Connection,
  {2211d7fb-3ddb-4968-8066-099b863f2a43}, !- Handle
  {17d56c52-1718-401b-aeca-d271e892d5be}, !- Source Object
  3,                                      !- Outlet Port
  {f71cd3d5-289a-4727-b7ad-262d71a26615}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7c51915f-fd0c-404f-9d0e-a30121bdd7cc}, !- Handle
  {f71cd3d5-289a-4727-b7ad-262d71a26615}, !- Source Object
  5,                                      !- Outlet Port
  {91df0e70-a8c7-45d9-9523-27e1279bc851}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a339fd8-08fa-4efb-958b-c5dc8a78160a}, !- Handle
  {91df0e70-a8c7-45d9-9523-27e1279bc851}, !- Source Object
  3,                                      !- Outlet Port
  {420818f0-5b78-4895-bb3a-9de1f6d8f991}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e5c39ee8-b01b-4356-80b8-6840cf441cc2}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {baf5aa97-e1be-4248-9fbf-a17e0a154540}, !- Control Zone or Zone List Name
  {02d9759a-3457-4bce-87cf-525b23cdf537}, !- Cooling Control Zone or Zone List Name
  {4047e63b-acd6-48bf-8786-16110ddab3ec}, !- Heating Control Zone or Zone List Name
  {42fdfa8e-86b3-48fa-ba3d-c88e67500196}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {baf5aa97-e1be-4248-9fbf-a17e0a154540}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {02d9759a-3457-4bce-87cf-525b23cdf537}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4047e63b-acd6-48bf-8786-16110ddab3ec}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {42fdfa8e-86b3-48fa-ba3d-c88e67500196}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a9e5f03d-e723-4426-9479-d6e5816e913a}, !- Handle
  Zone OfL OfficeSmall B  - Story ground PSZ-AC Diffuser, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {3a8ca760-662a-48f7-9f37-b2e8141e9d5c}, !- Air Inlet Node Name
  {329da9e7-7c54-4ce7-86aa-b4c225ab75ba}, !- Air Outlet Node Name
  8.08017554889184;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ff6a8615-76c6-4388-b593-6d8003f3c27a}, !- Handle
  Zone OfL OfficeSmall B  - Story ground Return Air Node, !- Name
  {7da9fad7-f152-4508-8ad9-c56c205024c6}, !- Inlet Port
  {11c2b3c6-04c2-4904-8cd2-cff06a20e2e7}; !- Outlet Port

OS:Connection,
  {8d977161-36ba-48d2-bd30-e578ae3d2ffe}, !- Handle
  {51f98c69-6446-4810-916e-c410935ce830}, !- Source Object
  3,                                      !- Outlet Port
  {75538cdf-5855-4e75-84a3-41433e3d6d59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7da9fad7-f152-4508-8ad9-c56c205024c6}, !- Handle
  {8928ae2a-0b32-44aa-8a9c-94b29a7b94f8}, !- Source Object
  2,                                      !- Outlet Port
  {ff6a8615-76c6-4388-b593-6d8003f3c27a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11c2b3c6-04c2-4904-8cd2-cff06a20e2e7}, !- Handle
  {ff6a8615-76c6-4388-b593-6d8003f3c27a}, !- Source Object
  3,                                      !- Outlet Port
  {42fc2bd9-d353-4901-9d07-3ae1feceec04}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7cc24b1f-7651-480e-96b7-769b3c1cac8f}, !- Handle
  Zone OfL OfficeSmall B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {fdd7a378-a4d5-40b4-925a-2027abc61aba}, !- Inlet Port
  {3a8ca760-662a-48f7-9f37-b2e8141e9d5c}; !- Outlet Port

OS:Connection,
  {fdd7a378-a4d5-40b4-925a-2027abc61aba}, !- Handle
  {a00eaf37-dc90-42da-b495-90b94e4e9136}, !- Source Object
  3,                                      !- Outlet Port
  {7cc24b1f-7651-480e-96b7-769b3c1cac8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a8ca760-662a-48f7-9f37-b2e8141e9d5c}, !- Handle
  {7cc24b1f-7651-480e-96b7-769b3c1cac8f}, !- Source Object
  3,                                      !- Outlet Port
  {a9e5f03d-e723-4426-9479-d6e5816e913a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {329da9e7-7c54-4ce7-86aa-b4c225ab75ba}, !- Handle
  {a9e5f03d-e723-4426-9479-d6e5816e913a}, !- Source Object
  4,                                      !- Outlet Port
  {51f98c69-6446-4810-916e-c410935ce830}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5157864a-8ec8-429b-8778-280fc88e3ac9}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  {ae826550-bc62-4e25-a207-b46dba11ce95}, !- Availability Manager List Name
  2.89229822987408,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {405ec61a-502b-4f26-a96d-7a8fc8c6602c}, !- Supply Side Inlet Node Name
  {f42bdea2-fbd4-4572-b8f0-b02b063d8913}, !- Demand Side Outlet Node Name
  {cb93e1bb-7301-437d-9f9c-5907409c39bb}, !- Demand Side Inlet Node A
  {52f1a931-91c0-4de6-8002-1072a4b11aed}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {83044c15-9952-4483-9548-dc5548874b45}, !- Demand Mixer Name
  {a23ee797-e7c3-4c0f-a27d-98e1a16e0c40}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a93827f7-86a0-40cc-a45f-8b532339728c}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {405ec61a-502b-4f26-a96d-7a8fc8c6602c}, !- Inlet Port
  {bfba9cd8-5795-449f-9bf5-503218a051d5}; !- Outlet Port

OS:Node,
  {e9e6f2a9-2858-4343-996a-90c93990dd6b}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {e2229611-9c3e-4515-80d0-1576e3e9c630}, !- Inlet Port
  {52f1a931-91c0-4de6-8002-1072a4b11aed}; !- Outlet Port

OS:Connection,
  {405ec61a-502b-4f26-a96d-7a8fc8c6602c}, !- Handle
  {5157864a-8ec8-429b-8778-280fc88e3ac9}, !- Source Object
  9,                                      !- Outlet Port
  {a93827f7-86a0-40cc-a45f-8b532339728c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52f1a931-91c0-4de6-8002-1072a4b11aed}, !- Handle
  {e9e6f2a9-2858-4343-996a-90c93990dd6b}, !- Source Object
  3,                                      !- Outlet Port
  {5157864a-8ec8-429b-8778-280fc88e3ac9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2c8c239c-63d6-4c93-8128-84063baeb6ef}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {cb93e1bb-7301-437d-9f9c-5907409c39bb}, !- Inlet Port
  {8ea2bca5-48a2-4b6a-8708-96a476dab02e}; !- Outlet Port

OS:Node,
  {d1e2bdd3-764f-47a9-93f1-6d1ba0c2d14c}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {97da1f07-8d28-4566-ba7e-13897b30ffbc}, !- Inlet Port
  {f42bdea2-fbd4-4572-b8f0-b02b063d8913}; !- Outlet Port

OS:Node,
  {3257cf69-955a-4b9c-9a88-d54e378658a6}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b4fa851c-848e-4a30-b063-9f88215518db}, !- Inlet Port
  {033d7994-8876-41d5-a626-553511d89d0a}; !- Outlet Port

OS:Connection,
  {cb93e1bb-7301-437d-9f9c-5907409c39bb}, !- Handle
  {5157864a-8ec8-429b-8778-280fc88e3ac9}, !- Source Object
  11,                                     !- Outlet Port
  {2c8c239c-63d6-4c93-8128-84063baeb6ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f42bdea2-fbd4-4572-b8f0-b02b063d8913}, !- Handle
  {d1e2bdd3-764f-47a9-93f1-6d1ba0c2d14c}, !- Source Object
  3,                                      !- Outlet Port
  {5157864a-8ec8-429b-8778-280fc88e3ac9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a23ee797-e7c3-4c0f-a27d-98e1a16e0c40}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {8ea2bca5-48a2-4b6a-8708-96a476dab02e}, !- Inlet Node Name
  {0fc988b0-798c-43c2-a3c7-9f2fe6dcfc17}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {83044c15-9952-4483-9548-dc5548874b45}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {97da1f07-8d28-4566-ba7e-13897b30ffbc}, !- Outlet Node Name
  {5aad8027-e283-44a1-b145-1bb541131035}; !- Inlet Node Name 1

OS:Connection,
  {8ea2bca5-48a2-4b6a-8708-96a476dab02e}, !- Handle
  {2c8c239c-63d6-4c93-8128-84063baeb6ef}, !- Source Object
  3,                                      !- Outlet Port
  {a23ee797-e7c3-4c0f-a27d-98e1a16e0c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97da1f07-8d28-4566-ba7e-13897b30ffbc}, !- Handle
  {83044c15-9952-4483-9548-dc5548874b45}, !- Source Object
  2,                                      !- Outlet Port
  {d1e2bdd3-764f-47a9-93f1-6d1ba0c2d14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8a3d34b9-9b5d-4517-bfc3-68add2be97b8}, !- Handle
  {5157864a-8ec8-429b-8778-280fc88e3ac9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.89229822987408,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  45653.91,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  21362.9,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ae826550-bc62-4e25-a207-b46dba11ce95}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {16ff979e-2138-4d1e-98a5-bd22b91301a7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c1dc3730-89e4-4342-bb53-a33c4e64c686}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {02f67068-e3fe-42e5-a9f4-0702a8adc7ed}, !- Control Zone Name
  {e9e6f2a9-2858-4343-996a-90c93990dd6b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {b6d98431-dfd7-4ca5-b534-6897dc76e34a}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground PSZ-AC Water Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  2716.37897340795,                       !- U-Factor Times Area Value {W/K}
  0.00238373244967433,                    !- Maximum Water Flow Rate {m3/s}
  {aeecf0ab-08af-4c78-b028-2e5003c6557d}, !- Water Inlet Node Name
  {3adcd1b0-49b5-4992-966d-34198efdbebc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  108981.387120171,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {493bad91-1f18-454a-96f9-07832895d900}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {e8643991-0090-45dc-982a-3c56c769216c}, !- Inlet Port
  {aeecf0ab-08af-4c78-b028-2e5003c6557d}; !- Outlet Port

OS:Connection,
  {e8643991-0090-45dc-982a-3c56c769216c}, !- Handle
  {17882b39-96b7-4c06-9139-6a04b92a51b9}, !- Source Object
  19,                                     !- Outlet Port
  {493bad91-1f18-454a-96f9-07832895d900}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e348a8b-4196-4aed-b4cc-7af185bed108}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {3adcd1b0-49b5-4992-966d-34198efdbebc}, !- Inlet Port
  {9f7493c7-9ffd-447c-ae4d-3545fc0becc4}; !- Outlet Port

OS:Connection,
  {aeecf0ab-08af-4c78-b028-2e5003c6557d}, !- Handle
  {493bad91-1f18-454a-96f9-07832895d900}, !- Source Object
  3,                                      !- Outlet Port
  {b6d98431-dfd7-4ca5-b534-6897dc76e34a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3adcd1b0-49b5-4992-966d-34198efdbebc}, !- Handle
  {b6d98431-dfd7-4ca5-b534-6897dc76e34a}, !- Source Object
  6,                                      !- Outlet Port
  {1e348a8b-4196-4aed-b4cc-7af185bed108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f7493c7-9ffd-447c-ae4d-3545fc0becc4}, !- Handle
  {1e348a8b-4196-4aed-b4cc-7af185bed108}, !- Source Object
  3,                                      !- Outlet Port
  {21a00f6a-486f-44d6-b261-b91889856d63}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {56961c26-73d3-47fd-a1ba-84d3fff9b881}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {b6d98431-dfd7-4ca5-b534-6897dc76e34a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {608f3745-dcc9-448a-88b7-124a64164518}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  108981.387120171,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2c3896ea-499e-4bce-b073-f44b49ee2409}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground PSZ-AC 1spd DX AC Clg Coil 209kBtu/hr 9.7SEER 209kBtu/hr 9.7SEER, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  56942.8394896119,                       !- Rated Total Cooling Capacity {W}
  0.782126260383009,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  2.89229822987408,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a4f3b6a-85fa-4eeb-813b-32565d182b10}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2d9ea560-fb90-4850-9f9c-3bde56619658}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d77b3e02-079a-447d-a965-3cb94d160fd5}, !- Energy Input Ratio Function of Temperature Curve Name
  {4ff64f00-0122-4406-9403-cfba528a828b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23840f04-701d-4044-8f07-c32464960a7b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e0ec32f1-1b1f-40b8-b8ba-4210dc5e6997}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground PSZ-AC Fan, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.89229822987408,                       !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33174ef2-380c-4057-b4fe-655f780c2f08}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e077808e-5bd5-4442-bbc0-3caeff1c2414}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {33174ef2-380c-4057-b4fe-655f780c2f08}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e077808e-5bd5-4442-bbc0-3caeff1c2414}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6b81d972-86a3-4a65-ab42-69ab165325c4}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {02f67068-e3fe-42e5-a9f4-0702a8adc7ed}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {2b7bcded-a087-4006-9c11-5241bcc01ca8}, !- Air Inlet Node Name
  {e2229611-9c3e-4515-80d0-1576e3e9c630}, !- Air Outlet Node Name
  {e0ec32f1-1b1f-40b8-b8ba-4210dc5e6997}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Supply Air Fan Operating Mode Schedule Name
  {b6d98431-dfd7-4ca5-b534-6897dc76e34a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2c3896ea-499e-4bce-b073-f44b49ee2409}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {608f3745-dcc9-448a-88b7-124a64164518}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  2.89229822987408,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  2.89229822987408,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e2229611-9c3e-4515-80d0-1576e3e9c630}, !- Handle
  {6b81d972-86a3-4a65-ab42-69ab165325c4}, !- Source Object
  7,                                      !- Outlet Port
  {e9e6f2a9-2858-4343-996a-90c93990dd6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {852eeb39-63e3-4795-b75c-2945dd9bbd37}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.286708071744,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  2.89229822987408,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a8b5b2a5-3ee5-417c-8b5e-46a11a465d0c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bb656784-193b-40f5-a11b-0dc2b7464499}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {bb656784-193b-40f5-a11b-0dc2b7464499}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {87cb353f-5701-408c-8507-987fa5c5cca2}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground PSZ-AC OA System, !- Name
  {852eeb39-63e3-4795-b75c-2945dd9bbd37}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {19bd9178-8d34-41f8-b321-6b7278bea905}, !- Mixed Air Node Name
  {21b98820-cfba-4c0e-8b2a-724641e15589}, !- Outdoor Air Stream Node Name
  {9c7fc0ab-f58b-4bcd-a1d3-fde58a46a709}, !- Relief Air Stream Node Name
  {bfba9cd8-5795-449f-9bf5-503218a051d5}; !- Return Air Stream Node Name

OS:Node,
  {05e66954-8cba-4fc9-b937-d8012a7f067a}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {21b98820-cfba-4c0e-8b2a-724641e15589}; !- Outlet Port

OS:Connection,
  {21b98820-cfba-4c0e-8b2a-724641e15589}, !- Handle
  {05e66954-8cba-4fc9-b937-d8012a7f067a}, !- Source Object
  3,                                      !- Outlet Port
  {87cb353f-5701-408c-8507-987fa5c5cca2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c49b08fc-bf15-4e88-b8ac-12ec6036c110}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {9c7fc0ab-f58b-4bcd-a1d3-fde58a46a709}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c7fc0ab-f58b-4bcd-a1d3-fde58a46a709}, !- Handle
  {87cb353f-5701-408c-8507-987fa5c5cca2}, !- Source Object
  7,                                      !- Outlet Port
  {c49b08fc-bf15-4e88-b8ac-12ec6036c110}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2893b98a-868f-4efb-b0d8-a3ff16e1823a}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {19bd9178-8d34-41f8-b321-6b7278bea905}, !- Inlet Port
  {2b7bcded-a087-4006-9c11-5241bcc01ca8}; !- Outlet Port

OS:Connection,
  {bfba9cd8-5795-449f-9bf5-503218a051d5}, !- Handle
  {a93827f7-86a0-40cc-a45f-8b532339728c}, !- Source Object
  3,                                      !- Outlet Port
  {87cb353f-5701-408c-8507-987fa5c5cca2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {19bd9178-8d34-41f8-b321-6b7278bea905}, !- Handle
  {87cb353f-5701-408c-8507-987fa5c5cca2}, !- Source Object
  5,                                      !- Outlet Port
  {2893b98a-868f-4efb-b0d8-a3ff16e1823a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b7bcded-a087-4006-9c11-5241bcc01ca8}, !- Handle
  {2893b98a-868f-4efb-b0d8-a3ff16e1823a}, !- Source Object
  3,                                      !- Outlet Port
  {6b81d972-86a3-4a65-ab42-69ab165325c4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {16ff979e-2138-4d1e-98a5-bd22b91301a7}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {06d6a1b4-e9d1-41d3-9d03-30368462e5e3}, !- Control Zone or Zone List Name
  {377e4093-eed1-4348-bdd0-67bf993c6c0a}, !- Cooling Control Zone or Zone List Name
  {17b09bc1-912e-4c26-895b-cdb547be21de}, !- Heating Control Zone or Zone List Name
  {1255c535-c44a-4437-89f3-28094524af85}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {06d6a1b4-e9d1-41d3-9d03-30368462e5e3}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {377e4093-eed1-4348-bdd0-67bf993c6c0a}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {17b09bc1-912e-4c26-895b-cdb547be21de}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1255c535-c44a-4437-89f3-28094524af85}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b464c5f2-9015-42b0-8c94-36ab3b3d4e65}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground PSZ-AC Diffuser, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {cbd2cbb7-9fad-45db-a1c6-8030e0c01f47}, !- Air Inlet Node Name
  {b4fa851c-848e-4a30-b063-9f88215518db}, !- Air Outlet Node Name
  2.89229822987408;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6ecbe739-09c7-48c6-a49c-edd2d8181f13}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground Return Air Node, !- Name
  {6bf8a694-4f41-46ac-94ac-56127ac21be8}, !- Inlet Port
  {5aad8027-e283-44a1-b145-1bb541131035}; !- Outlet Port

OS:Connection,
  {033d7994-8876-41d5-a626-553511d89d0a}, !- Handle
  {3257cf69-955a-4b9c-9a88-d54e378658a6}, !- Source Object
  3,                                      !- Outlet Port
  {a4956172-3a9b-4721-90ba-14cceb6e7569}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf8a694-4f41-46ac-94ac-56127ac21be8}, !- Handle
  {dbe2cd19-07bc-48ef-9d1a-3dc6aa25cc24}, !- Source Object
  2,                                      !- Outlet Port
  {6ecbe739-09c7-48c6-a49c-edd2d8181f13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aad8027-e283-44a1-b145-1bb541131035}, !- Handle
  {6ecbe739-09c7-48c6-a49c-edd2d8181f13}, !- Source Object
  3,                                      !- Outlet Port
  {83044c15-9952-4483-9548-dc5548874b45}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bacbd376-4828-474e-90c7-a9695ce162f2}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {0fc988b0-798c-43c2-a3c7-9f2fe6dcfc17}, !- Inlet Port
  {cbd2cbb7-9fad-45db-a1c6-8030e0c01f47}; !- Outlet Port

OS:Connection,
  {0fc988b0-798c-43c2-a3c7-9f2fe6dcfc17}, !- Handle
  {a23ee797-e7c3-4c0f-a27d-98e1a16e0c40}, !- Source Object
  3,                                      !- Outlet Port
  {bacbd376-4828-474e-90c7-a9695ce162f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbd2cbb7-9fad-45db-a1c6-8030e0c01f47}, !- Handle
  {bacbd376-4828-474e-90c7-a9695ce162f2}, !- Source Object
  3,                                      !- Outlet Port
  {b464c5f2-9015-42b0-8c94-36ab3b3d4e65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4fa851c-848e-4a30-b063-9f88215518db}, !- Handle
  {b464c5f2-9015-42b0-8c94-36ab3b3d4e65}, !- Source Object
  4,                                      !- Outlet Port
  {3257cf69-955a-4b9c-9a88-d54e378658a6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bd7ca38b-4125-459a-86e1-1d09c15f9b9c}, !- Handle
  Zone OfL OfficeSmall C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  {9e6ed082-27d9-4f98-88eb-99d04373d387}, !- Availability Manager List Name
  0.731910910768289,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fc07db42-732c-48e9-875d-ccea1d611347}, !- Supply Side Inlet Node Name
  {7c782f4b-b026-4129-8023-ab610385966c}, !- Demand Side Outlet Node Name
  {949ee304-5ec5-4f52-a63f-f19d1b8a4949}, !- Demand Side Inlet Node A
  {7676638c-f863-4dc9-b607-11edf785480f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {04692d7c-8a4d-404a-91c8-aa15ec166594}, !- Demand Mixer Name
  {1f861146-2286-4aea-b27f-4d6f13228d43}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a8f192ce-3c94-4330-81a5-0da5ed65c2b8}, !- Handle
  Zone OfL OfficeSmall C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {fc07db42-732c-48e9-875d-ccea1d611347}, !- Inlet Port
  {8d124e65-c9ad-4888-8a43-1b699c00f264}; !- Outlet Port

OS:Node,
  {ecabecb0-a447-4195-b0fc-685db0b2063e}, !- Handle
  Zone OfL OfficeSmall C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {781b20e6-2773-4236-ae30-199e39c2e8d5}, !- Inlet Port
  {7676638c-f863-4dc9-b607-11edf785480f}; !- Outlet Port

OS:Connection,
  {fc07db42-732c-48e9-875d-ccea1d611347}, !- Handle
  {bd7ca38b-4125-459a-86e1-1d09c15f9b9c}, !- Source Object
  9,                                      !- Outlet Port
  {a8f192ce-3c94-4330-81a5-0da5ed65c2b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7676638c-f863-4dc9-b607-11edf785480f}, !- Handle
  {ecabecb0-a447-4195-b0fc-685db0b2063e}, !- Source Object
  3,                                      !- Outlet Port
  {bd7ca38b-4125-459a-86e1-1d09c15f9b9c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0e79911a-d06c-4608-a487-9d95769e785a}, !- Handle
  Zone OfL OfficeSmall C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {949ee304-5ec5-4f52-a63f-f19d1b8a4949}, !- Inlet Port
  {44fb2b24-d086-49f7-9e82-6003685df2aa}; !- Outlet Port

OS:Node,
  {9233fcfb-f6f1-49b0-a084-cf3717a6541e}, !- Handle
  Zone OfL OfficeSmall C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {8935c7b7-ad86-4899-93bc-2042b9edb724}, !- Inlet Port
  {7c782f4b-b026-4129-8023-ab610385966c}; !- Outlet Port

OS:Node,
  {e8b680bb-41fe-4f37-9e7e-9f8f5ccb5a09}, !- Handle
  Zone OfL OfficeSmall C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {78fd4204-e66c-4ee2-97d7-7d0b2d10a166}, !- Inlet Port
  {17a12adf-eb41-4f87-b300-d9ebd5b6d3c5}; !- Outlet Port

OS:Connection,
  {949ee304-5ec5-4f52-a63f-f19d1b8a4949}, !- Handle
  {bd7ca38b-4125-459a-86e1-1d09c15f9b9c}, !- Source Object
  11,                                     !- Outlet Port
  {0e79911a-d06c-4608-a487-9d95769e785a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c782f4b-b026-4129-8023-ab610385966c}, !- Handle
  {9233fcfb-f6f1-49b0-a084-cf3717a6541e}, !- Source Object
  3,                                      !- Outlet Port
  {bd7ca38b-4125-459a-86e1-1d09c15f9b9c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1f861146-2286-4aea-b27f-4d6f13228d43}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {44fb2b24-d086-49f7-9e82-6003685df2aa}, !- Inlet Node Name
  {f664607e-92fd-4cb7-befb-af9b7064fce1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {04692d7c-8a4d-404a-91c8-aa15ec166594}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {8935c7b7-ad86-4899-93bc-2042b9edb724}, !- Outlet Node Name
  {0d2f367c-429c-40e5-b444-ca682302474c}; !- Inlet Node Name 1

OS:Connection,
  {44fb2b24-d086-49f7-9e82-6003685df2aa}, !- Handle
  {0e79911a-d06c-4608-a487-9d95769e785a}, !- Source Object
  3,                                      !- Outlet Port
  {1f861146-2286-4aea-b27f-4d6f13228d43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8935c7b7-ad86-4899-93bc-2042b9edb724}, !- Handle
  {04692d7c-8a4d-404a-91c8-aa15ec166594}, !- Source Object
  2,                                      !- Outlet Port
  {9233fcfb-f6f1-49b0-a084-cf3717a6541e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {68e2931f-06c2-432d-978a-e53d68b8dce3}, !- Handle
  {bd7ca38b-4125-459a-86e1-1d09c15f9b9c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.731910910768289,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  12950.12,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  7661.44,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9e6ed082-27d9-4f98-88eb-99d04373d387}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {ae773d2b-6e3c-4d2a-bf51-bd2eaad21c52}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b929daf9-bd7d-4237-8c26-d2ffffbd57ce}, !- Handle
  Zone OfL OfficeSmall C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e3feac02-b7cb-402d-8c35-f4a620b853ae}, !- Control Zone Name
  {ecabecb0-a447-4195-b0fc-685db0b2063e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {0865f6ed-5d1e-4934-b757-9e2e9ad98cfa}, !- Handle
  Zone OfL OfficeSmall C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  698.306025387619,                       !- U-Factor Times Area Value {W/K}
  0.000617845874058441,                   !- Maximum Water Flow Rate {m3/s}
  {aca73c92-e002-4538-866b-79ad8c4b6698}, !- Water Inlet Node Name
  {85ddb504-3563-47e4-acf8-84b94789b9a2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  28247.171946903,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e8348c92-f476-4355-89be-8214121f3ade}, !- Handle
  Zone OfL OfficeSmall C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {7fa18861-06e5-4799-90ea-bad275e6c98c}, !- Inlet Port
  {aca73c92-e002-4538-866b-79ad8c4b6698}; !- Outlet Port

OS:Connection,
  {7fa18861-06e5-4799-90ea-bad275e6c98c}, !- Handle
  {17882b39-96b7-4c06-9139-6a04b92a51b9}, !- Source Object
  20,                                     !- Outlet Port
  {e8348c92-f476-4355-89be-8214121f3ade}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9629e64-1938-4e7c-be55-1a56ae0dc6ff}, !- Handle
  Zone OfL OfficeSmall C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {85ddb504-3563-47e4-acf8-84b94789b9a2}, !- Inlet Port
  {c671d242-2e84-4c1d-889b-d4c403c7098b}; !- Outlet Port

OS:Connection,
  {aca73c92-e002-4538-866b-79ad8c4b6698}, !- Handle
  {e8348c92-f476-4355-89be-8214121f3ade}, !- Source Object
  3,                                      !- Outlet Port
  {0865f6ed-5d1e-4934-b757-9e2e9ad98cfa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {85ddb504-3563-47e4-acf8-84b94789b9a2}, !- Handle
  {0865f6ed-5d1e-4934-b757-9e2e9ad98cfa}, !- Source Object
  6,                                      !- Outlet Port
  {a9629e64-1938-4e7c-be55-1a56ae0dc6ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c671d242-2e84-4c1d-889b-d4c403c7098b}, !- Handle
  {a9629e64-1938-4e7c-be55-1a56ae0dc6ff}, !- Source Object
  3,                                      !- Outlet Port
  {21a00f6a-486f-44d6-b261-b91889856d63}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0c839fc5-30bc-4bd4-ae25-048c7c6c701b}, !- Handle
  Zone OfL OfficeSmall C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {0865f6ed-5d1e-4934-b757-9e2e9ad98cfa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {bf61f6db-53ed-463b-9e2d-8340334fdaa3}, !- Handle
  Zone OfL OfficeSmall C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  28247.171946903,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8b0e0802-292d-4e9e-ac6e-355ca27d0ef7}, !- Handle
  Zone OfL OfficeSmall C  - Story ground PSZ-AC 1spd DX AC Clg Coil 63kBtu/hr 9.7SEER 65kBtu/hr 9.7SEER, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  17432.3756932045,                       !- Rated Total Cooling Capacity {W}
  0.714525114954483,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.731910910768289,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a4f3b6a-85fa-4eeb-813b-32565d182b10}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2d9ea560-fb90-4850-9f9c-3bde56619658}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d77b3e02-079a-447d-a965-3cb94d160fd5}, !- Energy Input Ratio Function of Temperature Curve Name
  {4ff64f00-0122-4406-9403-cfba528a828b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23840f04-701d-4044-8f07-c32464960a7b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {10fd8caa-4434-4589-8729-68fe6caec28b}, !- Handle
  Zone OfL OfficeSmall C  - Story ground PSZ-AC Fan, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.731910910768289,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {365a19df-b063-49da-9a19-63d4a6578f77}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c7f39312-1ddd-4738-8a8d-228d99597a3c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {365a19df-b063-49da-9a19-63d4a6578f77}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c7f39312-1ddd-4738-8a8d-228d99597a3c}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {df0f637a-ba90-4550-9e82-7e2a12f5e049}, !- Handle
  Zone OfL OfficeSmall C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e3feac02-b7cb-402d-8c35-f4a620b853ae}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {b41b21c3-8c28-4e60-aba7-f4eb4a6456c7}, !- Air Inlet Node Name
  {781b20e6-2773-4236-ae30-199e39c2e8d5}, !- Air Outlet Node Name
  {10fd8caa-4434-4589-8729-68fe6caec28b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Supply Air Fan Operating Mode Schedule Name
  {0865f6ed-5d1e-4934-b757-9e2e9ad98cfa}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8b0e0802-292d-4e9e-ac6e-355ca27d0ef7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {bf61f6db-53ed-463b-9e2d-8340334fdaa3}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.731910910768289,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.731910910768289,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {781b20e6-2773-4236-ae30-199e39c2e8d5}, !- Handle
  {df0f637a-ba90-4550-9e82-7e2a12f5e049}, !- Source Object
  7,                                      !- Outlet Port
  {ecabecb0-a447-4195-b0fc-685db0b2063e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {83a154bf-6f62-41f4-9fb8-614d338adb98}, !- Handle
  Zone OfL OfficeSmall C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.102068073540864,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.731910910768289,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e6d95b32-de2b-47c7-9deb-d2817d9c1609}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {44bc2c23-24de-43e1-b535-1316978db191}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {44bc2c23-24de-43e1-b535-1316978db191}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f0304064-23a5-4b8a-b89d-eca897671f67}, !- Handle
  Zone OfL OfficeSmall C  - Story ground PSZ-AC OA System, !- Name
  {83a154bf-6f62-41f4-9fb8-614d338adb98}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fc62d918-b1cf-4703-b65e-9b21571a8a75}, !- Mixed Air Node Name
  {e9d943b0-1bfa-44d9-9b9f-b9eaee235578}, !- Outdoor Air Stream Node Name
  {8535568f-7486-4c48-b0b8-52929b23ab16}, !- Relief Air Stream Node Name
  {8d124e65-c9ad-4888-8a43-1b699c00f264}; !- Return Air Stream Node Name

OS:Node,
  {66c1a2e8-cd40-48fb-bf50-94d45f1ed9a8}, !- Handle
  Zone OfL OfficeSmall C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e9d943b0-1bfa-44d9-9b9f-b9eaee235578}; !- Outlet Port

OS:Connection,
  {e9d943b0-1bfa-44d9-9b9f-b9eaee235578}, !- Handle
  {66c1a2e8-cd40-48fb-bf50-94d45f1ed9a8}, !- Source Object
  3,                                      !- Outlet Port
  {f0304064-23a5-4b8a-b89d-eca897671f67}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {23133ea3-3d10-404c-9a11-3249f0ee8dad}, !- Handle
  Zone OfL OfficeSmall C  - Story ground PSZ-AC Relief Air Node, !- Name
  {8535568f-7486-4c48-b0b8-52929b23ab16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8535568f-7486-4c48-b0b8-52929b23ab16}, !- Handle
  {f0304064-23a5-4b8a-b89d-eca897671f67}, !- Source Object
  7,                                      !- Outlet Port
  {23133ea3-3d10-404c-9a11-3249f0ee8dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8bb9e84-b0b5-493d-b3ca-c23fd1881d24}, !- Handle
  Zone OfL OfficeSmall C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {fc62d918-b1cf-4703-b65e-9b21571a8a75}, !- Inlet Port
  {b41b21c3-8c28-4e60-aba7-f4eb4a6456c7}; !- Outlet Port

OS:Connection,
  {8d124e65-c9ad-4888-8a43-1b699c00f264}, !- Handle
  {a8f192ce-3c94-4330-81a5-0da5ed65c2b8}, !- Source Object
  3,                                      !- Outlet Port
  {f0304064-23a5-4b8a-b89d-eca897671f67}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fc62d918-b1cf-4703-b65e-9b21571a8a75}, !- Handle
  {f0304064-23a5-4b8a-b89d-eca897671f67}, !- Source Object
  5,                                      !- Outlet Port
  {d8bb9e84-b0b5-493d-b3ca-c23fd1881d24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b41b21c3-8c28-4e60-aba7-f4eb4a6456c7}, !- Handle
  {d8bb9e84-b0b5-493d-b3ca-c23fd1881d24}, !- Source Object
  3,                                      !- Outlet Port
  {df0f637a-ba90-4550-9e82-7e2a12f5e049}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ae773d2b-6e3c-4d2a-bf51-bd2eaad21c52}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fe6263a8-2262-4d3b-98c8-8798d8331cb4}, !- Control Zone or Zone List Name
  {a73918cb-eb91-4041-8f10-a46d9a6b42bf}, !- Cooling Control Zone or Zone List Name
  {72de96c4-d923-4b52-ace9-54a80cab7673}, !- Heating Control Zone or Zone List Name
  {2503bcda-bea8-4d01-83fc-a8b4eaed10a8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fe6263a8-2262-4d3b-98c8-8798d8331cb4}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {a73918cb-eb91-4041-8f10-a46d9a6b42bf}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {72de96c4-d923-4b52-ace9-54a80cab7673}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2503bcda-bea8-4d01-83fc-a8b4eaed10a8}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {06bf7138-378d-466a-add3-563ebef4a0af}, !- Handle
  Zone OfL OfficeSmall C  - Story ground PSZ-AC Diffuser, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {55163d33-1ada-4cdf-b448-778275a70f76}, !- Air Inlet Node Name
  {78fd4204-e66c-4ee2-97d7-7d0b2d10a166}, !- Air Outlet Node Name
  0.731910910768289;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c55bff5e-c28d-4c6d-942f-189672e58e4c}, !- Handle
  Zone OfL OfficeSmall C  - Story ground Return Air Node, !- Name
  {644b45ff-7b13-41b3-a984-0e939a79a442}, !- Inlet Port
  {0d2f367c-429c-40e5-b444-ca682302474c}; !- Outlet Port

OS:Connection,
  {17a12adf-eb41-4f87-b300-d9ebd5b6d3c5}, !- Handle
  {e8b680bb-41fe-4f37-9e7e-9f8f5ccb5a09}, !- Source Object
  3,                                      !- Outlet Port
  {11af4a61-9aa6-4ad2-aa75-b96b7c4b4450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {644b45ff-7b13-41b3-a984-0e939a79a442}, !- Handle
  {a9aeecb5-e36f-4a21-950b-7d5f71df0967}, !- Source Object
  2,                                      !- Outlet Port
  {c55bff5e-c28d-4c6d-942f-189672e58e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d2f367c-429c-40e5-b444-ca682302474c}, !- Handle
  {c55bff5e-c28d-4c6d-942f-189672e58e4c}, !- Source Object
  3,                                      !- Outlet Port
  {04692d7c-8a4d-404a-91c8-aa15ec166594}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9948f704-47db-410a-a065-ec82f739a0aa}, !- Handle
  Zone OfL OfficeSmall C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f664607e-92fd-4cb7-befb-af9b7064fce1}, !- Inlet Port
  {55163d33-1ada-4cdf-b448-778275a70f76}; !- Outlet Port

OS:Connection,
  {f664607e-92fd-4cb7-befb-af9b7064fce1}, !- Handle
  {1f861146-2286-4aea-b27f-4d6f13228d43}, !- Source Object
  3,                                      !- Outlet Port
  {9948f704-47db-410a-a065-ec82f739a0aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55163d33-1ada-4cdf-b448-778275a70f76}, !- Handle
  {9948f704-47db-410a-a065-ec82f739a0aa}, !- Source Object
  3,                                      !- Outlet Port
  {06bf7138-378d-466a-add3-563ebef4a0af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78fd4204-e66c-4ee2-97d7-7d0b2d10a166}, !- Handle
  {06bf7138-378d-466a-add3-563ebef4a0af}, !- Source Object
  4,                                      !- Outlet Port
  {e8b680bb-41fe-4f37-9e7e-9f8f5ccb5a09}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {39d8d445-743f-4e1b-92c0-eda4b6ac89b5}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  {1772e88f-25aa-47bd-9dcd-3d79113b2499}, !- Availability Manager List Name
  0.189315005843374,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eccccb18-1d04-4634-a974-23d7734d0310}, !- Supply Side Inlet Node Name
  {f8c4fced-072b-4bbe-b1c8-562c4fb937af}, !- Demand Side Outlet Node Name
  {a0fe09d5-e16a-406f-89ef-ade38e74bd4a}, !- Demand Side Inlet Node A
  {7e37a9f1-8b42-4078-8cb4-6c59fb3c638f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {041f6912-431d-48bf-9156-baa3fb239dd5}, !- Demand Mixer Name
  {5eeecefd-685f-463b-a721-ea5a8f1a41de}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0839d6ff-cd22-4e5f-9b92-aa7cab0268ec}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {eccccb18-1d04-4634-a974-23d7734d0310}, !- Inlet Port
  {4f97fdc9-c580-48d4-b086-3e401e86e358}; !- Outlet Port

OS:Node,
  {b6589435-106a-4abd-a881-aeec4dac0a53}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {37cd014c-efff-49b8-82b8-a77cc2e497a1}, !- Inlet Port
  {7e37a9f1-8b42-4078-8cb4-6c59fb3c638f}; !- Outlet Port

OS:Connection,
  {eccccb18-1d04-4634-a974-23d7734d0310}, !- Handle
  {39d8d445-743f-4e1b-92c0-eda4b6ac89b5}, !- Source Object
  9,                                      !- Outlet Port
  {0839d6ff-cd22-4e5f-9b92-aa7cab0268ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e37a9f1-8b42-4078-8cb4-6c59fb3c638f}, !- Handle
  {b6589435-106a-4abd-a881-aeec4dac0a53}, !- Source Object
  3,                                      !- Outlet Port
  {39d8d445-743f-4e1b-92c0-eda4b6ac89b5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c57419d0-6c91-4349-822d-ad4e6b4dec1f}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {a0fe09d5-e16a-406f-89ef-ade38e74bd4a}, !- Inlet Port
  {4287d206-271c-4a6b-9966-e9fe4484280f}; !- Outlet Port

OS:Node,
  {1e5a74d1-f5be-4cd8-b955-81eade34281f}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {75523b44-69b6-48e9-ac91-c6f0b4ab93c0}, !- Inlet Port
  {f8c4fced-072b-4bbe-b1c8-562c4fb937af}; !- Outlet Port

OS:Node,
  {42b4b03b-331b-4bad-beb1-6dea791a8e28}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {671919b5-5bfc-42d1-8ab9-eaeb8a3dddfb}, !- Inlet Port
  {a6ba30e3-2340-4ad4-bda6-19cb1e3b9fd0}; !- Outlet Port

OS:Connection,
  {a0fe09d5-e16a-406f-89ef-ade38e74bd4a}, !- Handle
  {39d8d445-743f-4e1b-92c0-eda4b6ac89b5}, !- Source Object
  11,                                     !- Outlet Port
  {c57419d0-6c91-4349-822d-ad4e6b4dec1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8c4fced-072b-4bbe-b1c8-562c4fb937af}, !- Handle
  {1e5a74d1-f5be-4cd8-b955-81eade34281f}, !- Source Object
  3,                                      !- Outlet Port
  {39d8d445-743f-4e1b-92c0-eda4b6ac89b5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5eeecefd-685f-463b-a721-ea5a8f1a41de}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {4287d206-271c-4a6b-9966-e9fe4484280f}, !- Inlet Node Name
  {c4c2df51-55e3-4aa0-aaa3-f646d0a3f76e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {041f6912-431d-48bf-9156-baa3fb239dd5}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {75523b44-69b6-48e9-ac91-c6f0b4ab93c0}, !- Outlet Node Name
  {f6619460-c01e-4d3a-b9bc-25f413a2811c}; !- Inlet Node Name 1

OS:Connection,
  {4287d206-271c-4a6b-9966-e9fe4484280f}, !- Handle
  {c57419d0-6c91-4349-822d-ad4e6b4dec1f}, !- Source Object
  3,                                      !- Outlet Port
  {5eeecefd-685f-463b-a721-ea5a8f1a41de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75523b44-69b6-48e9-ac91-c6f0b4ab93c0}, !- Handle
  {041f6912-431d-48bf-9156-baa3fb239dd5}, !- Source Object
  2,                                      !- Outlet Port
  {1e5a74d1-f5be-4cd8-b955-81eade34281f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {00659216-9a02-434a-bb6f-831a354f8d60}, !- Handle
  {39d8d445-743f-4e1b-92c0-eda4b6ac89b5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.189315005843374,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2965.3,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1734.64,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1772e88f-25aa-47bd-9dcd-3d79113b2499}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {0edd1c6e-2b28-4aa7-8ffd-bcf68916b2ce}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {81902853-1730-4767-bdbe-d8e573531c36}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {73b5b756-9e38-4d0e-ad7a-48aac5d49011}, !- Control Zone Name
  {b6589435-106a-4abd-a881-aeec4dac0a53}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {0d59c765-3505-45c1-aa48-01e4efa9a476}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground PSZ-AC Water Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  176.684639591815,                       !- U-Factor Times Area Value {W/K}
  0.000154555718986899,                   !- Maximum Water Flow Rate {m3/s}
  {2186236d-328c-4254-a94c-2674ece260c5}, !- Water Inlet Node Name
  {6b07c993-25c8-4cee-b911-6bea3b3e427f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7066.10200521824,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e4ea0807-9d64-4d99-8ca8-65046db2ee73}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {7b20906f-4ffd-40c5-b49f-15895547da5e}, !- Inlet Port
  {2186236d-328c-4254-a94c-2674ece260c5}; !- Outlet Port

OS:Connection,
  {7b20906f-4ffd-40c5-b49f-15895547da5e}, !- Handle
  {17882b39-96b7-4c06-9139-6a04b92a51b9}, !- Source Object
  21,                                     !- Outlet Port
  {e4ea0807-9d64-4d99-8ca8-65046db2ee73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74a84e28-69b9-4e02-8bc0-415f2a90bd43}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {6b07c993-25c8-4cee-b911-6bea3b3e427f}, !- Inlet Port
  {69c1f235-086b-446a-a825-e3e6300bdf03}; !- Outlet Port

OS:Connection,
  {2186236d-328c-4254-a94c-2674ece260c5}, !- Handle
  {e4ea0807-9d64-4d99-8ca8-65046db2ee73}, !- Source Object
  3,                                      !- Outlet Port
  {0d59c765-3505-45c1-aa48-01e4efa9a476}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6b07c993-25c8-4cee-b911-6bea3b3e427f}, !- Handle
  {0d59c765-3505-45c1-aa48-01e4efa9a476}, !- Source Object
  6,                                      !- Outlet Port
  {74a84e28-69b9-4e02-8bc0-415f2a90bd43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69c1f235-086b-446a-a825-e3e6300bdf03}, !- Handle
  {74a84e28-69b9-4e02-8bc0-415f2a90bd43}, !- Source Object
  3,                                      !- Outlet Port
  {21a00f6a-486f-44d6-b261-b91889856d63}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6dd829e7-46c6-4ffd-9be7-7df8a4191160}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {0d59c765-3505-45c1-aa48-01e4efa9a476}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {f3783990-166d-4739-afc6-f087aae9da1b}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7066.10200521824,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {10bb5376-b24b-4715-bccc-a13137de5fc1}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 9.7SEER 14kBtu/hr 9.7SEER, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  3753.31254869821,                       !- Rated Total Cooling Capacity {W}
  0.779974468716279,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.189315005843374,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a4f3b6a-85fa-4eeb-813b-32565d182b10}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2d9ea560-fb90-4850-9f9c-3bde56619658}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d77b3e02-079a-447d-a965-3cb94d160fd5}, !- Energy Input Ratio Function of Temperature Curve Name
  {4ff64f00-0122-4406-9403-cfba528a828b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23840f04-701d-4044-8f07-c32464960a7b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e11c3499-7a3f-4198-8cb6-64cd1c63a13f}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground PSZ-AC Fan, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.189315005843374,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d177b4a3-6e41-408a-b396-f1b2f6a2c916}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e3034b65-b4f5-478f-8fc2-67a86ea39357}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d177b4a3-6e41-408a-b396-f1b2f6a2c916}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e3034b65-b4f5-478f-8fc2-67a86ea39357}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {491327bb-30c6-4599-a17e-2b6f7845a17f}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {73b5b756-9e38-4d0e-ad7a-48aac5d49011}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {d962d58a-8056-4133-ac38-b53c151d4722}, !- Air Inlet Node Name
  {37cd014c-efff-49b8-82b8-a77cc2e497a1}, !- Air Outlet Node Name
  {e11c3499-7a3f-4198-8cb6-64cd1c63a13f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Supply Air Fan Operating Mode Schedule Name
  {0d59c765-3505-45c1-aa48-01e4efa9a476}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {10bb5376-b24b-4715-bccc-a13137de5fc1}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f3783990-166d-4739-afc6-f087aae9da1b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.189315005843374,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.189315005843374,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {37cd014c-efff-49b8-82b8-a77cc2e497a1}, !- Handle
  {491327bb-30c6-4599-a17e-2b6f7845a17f}, !- Source Object
  7,                                      !- Outlet Port
  {b6589435-106a-4abd-a881-aeec4dac0a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4f32e548-5614-49f5-95b5-8f6ddc8c4b1c}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.015928226208,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.189315005843374,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3ee2d46a-3caa-4f23-a615-5ec5860ae1ec}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0caa3995-0dcd-4222-9435-97753b1095b9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0caa3995-0dcd-4222-9435-97753b1095b9}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b67b93e7-0814-4357-a335-a54b3af413f4}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground PSZ-AC OA System, !- Name
  {4f32e548-5614-49f5-95b5-8f6ddc8c4b1c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {29691726-eabf-4800-87dc-e7e0a63f2456}, !- Mixed Air Node Name
  {8ad122dc-9332-463b-9088-3ff4bd94c83a}, !- Outdoor Air Stream Node Name
  {9b9261e8-20f6-4d31-865e-bc3221ed3370}, !- Relief Air Stream Node Name
  {4f97fdc9-c580-48d4-b086-3e401e86e358}; !- Return Air Stream Node Name

OS:Node,
  {3ad0d62c-87db-473f-bffb-9a5d56dfe33f}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8ad122dc-9332-463b-9088-3ff4bd94c83a}; !- Outlet Port

OS:Connection,
  {8ad122dc-9332-463b-9088-3ff4bd94c83a}, !- Handle
  {3ad0d62c-87db-473f-bffb-9a5d56dfe33f}, !- Source Object
  3,                                      !- Outlet Port
  {b67b93e7-0814-4357-a335-a54b3af413f4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a84ab371-323e-4130-9d38-ebc1457205c4}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {9b9261e8-20f6-4d31-865e-bc3221ed3370}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b9261e8-20f6-4d31-865e-bc3221ed3370}, !- Handle
  {b67b93e7-0814-4357-a335-a54b3af413f4}, !- Source Object
  7,                                      !- Outlet Port
  {a84ab371-323e-4130-9d38-ebc1457205c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46a5740b-b32f-413d-8c5a-be126d53f1b5}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {29691726-eabf-4800-87dc-e7e0a63f2456}, !- Inlet Port
  {d962d58a-8056-4133-ac38-b53c151d4722}; !- Outlet Port

OS:Connection,
  {4f97fdc9-c580-48d4-b086-3e401e86e358}, !- Handle
  {0839d6ff-cd22-4e5f-9b92-aa7cab0268ec}, !- Source Object
  3,                                      !- Outlet Port
  {b67b93e7-0814-4357-a335-a54b3af413f4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {29691726-eabf-4800-87dc-e7e0a63f2456}, !- Handle
  {b67b93e7-0814-4357-a335-a54b3af413f4}, !- Source Object
  5,                                      !- Outlet Port
  {46a5740b-b32f-413d-8c5a-be126d53f1b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d962d58a-8056-4133-ac38-b53c151d4722}, !- Handle
  {46a5740b-b32f-413d-8c5a-be126d53f1b5}, !- Source Object
  3,                                      !- Outlet Port
  {491327bb-30c6-4599-a17e-2b6f7845a17f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0edd1c6e-2b28-4aa7-8ffd-bcf68916b2ce}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6a155a9e-e272-4fd4-9853-82bfde12e737}, !- Control Zone or Zone List Name
  {25965b12-92c8-4401-814b-e748bd00d653}, !- Cooling Control Zone or Zone List Name
  {33a0a95c-094c-499f-b8d5-d41b8a8f05d1}, !- Heating Control Zone or Zone List Name
  {eded9dc2-52fd-4dc8-8870-87d9e264eeda}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6a155a9e-e272-4fd4-9853-82bfde12e737}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {25965b12-92c8-4401-814b-e748bd00d653}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {33a0a95c-094c-499f-b8d5-d41b8a8f05d1}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {eded9dc2-52fd-4dc8-8870-87d9e264eeda}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {adabd9b4-a5df-4f16-a251-ba849f683955}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground PSZ-AC Diffuser, !- Name
  {b3a5e4a6-3f25-4d0e-a346-47e1eddd7535}, !- Availability Schedule Name
  {81d477a7-73d9-4d80-8245-d56db6676853}, !- Air Inlet Node Name
  {671919b5-5bfc-42d1-8ab9-eaeb8a3dddfb}, !- Air Outlet Node Name
  0.189315005843374;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2a87e4af-8352-4b3d-8d7f-9981e9badf97}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground Return Air Node, !- Name
  {af00689b-5eef-4452-8216-ec3e2ae3d623}, !- Inlet Port
  {f6619460-c01e-4d3a-b9bc-25f413a2811c}; !- Outlet Port

OS:Connection,
  {a6ba30e3-2340-4ad4-bda6-19cb1e3b9fd0}, !- Handle
  {42b4b03b-331b-4bad-beb1-6dea791a8e28}, !- Source Object
  3,                                      !- Outlet Port
  {8775c30f-5223-46f5-8d70-4cea69e98bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af00689b-5eef-4452-8216-ec3e2ae3d623}, !- Handle
  {ffdc247a-fd04-4c07-8c65-cf51401a9dcc}, !- Source Object
  2,                                      !- Outlet Port
  {2a87e4af-8352-4b3d-8d7f-9981e9badf97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6619460-c01e-4d3a-b9bc-25f413a2811c}, !- Handle
  {2a87e4af-8352-4b3d-8d7f-9981e9badf97}, !- Source Object
  3,                                      !- Outlet Port
  {041f6912-431d-48bf-9156-baa3fb239dd5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1f49d7a8-4e91-45f8-9bd6-0d0d972df07c}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c4c2df51-55e3-4aa0-aaa3-f646d0a3f76e}, !- Inlet Port
  {81d477a7-73d9-4d80-8245-d56db6676853}; !- Outlet Port

OS:Connection,
  {c4c2df51-55e3-4aa0-aaa3-f646d0a3f76e}, !- Handle
  {5eeecefd-685f-463b-a721-ea5a8f1a41de}, !- Source Object
  3,                                      !- Outlet Port
  {1f49d7a8-4e91-45f8-9bd6-0d0d972df07c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81d477a7-73d9-4d80-8245-d56db6676853}, !- Handle
  {1f49d7a8-4e91-45f8-9bd6-0d0d972df07c}, !- Source Object
  3,                                      !- Outlet Port
  {adabd9b4-a5df-4f16-a251-ba849f683955}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {671919b5-5bfc-42d1-8ab9-eaeb8a3dddfb}, !- Handle
  {adabd9b4-a5df-4f16-a251-ba849f683955}, !- Source Object
  4,                                      !- Outlet Port
  {42b4b03b-331b-4bad-beb1-6dea791a8e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2cf602b1-1198-4117-8040-2248c1139d2e}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {8a607cfc-c141-4e5b-8dd6-eecd2378a297}, !- Schedule Type Limits Name
  {8469862d-24b2-422a-a74d-6eaa5e04b8ed}, !- Default Day Schedule Name
  {0903e8c2-9e5d-49b6-affa-3f33dd1b9282}, !- Summer Design Day Schedule Name
  {917e5978-6c97-4864-8d21-eb236fc12922}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8469862d-24b2-422a-a74d-6eaa5e04b8ed}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {8a607cfc-c141-4e5b-8dd6-eecd2378a297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4f131e01-9cc2-48b6-a01f-8885adf3fcba}, !- Handle
  {2cf602b1-1198-4117-8040-2248c1139d2e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  502.51319999999981,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-11-20 03:30:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-11-20 03:30:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {917e5978-6c97-4864-8d21-eb236fc12922}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {8a607cfc-c141-4e5b-8dd6-eecd2378a297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0903e8c2-9e5d-49b6-affa-3f33dd1b9282}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {8a607cfc-c141-4e5b-8dd6-eecd2378a297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {394dba18-b689-4c0e-8bff-09b6b544f734}, !- Handle
  Schedule Rule 27,                       !- Name
  {2cf602b1-1198-4117-8040-2248c1139d2e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0fae001-bee4-44ec-83f5-7f7bf53b2ed4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f0fae001-bee4-44ec-83f5-7f7bf53b2ed4}, !- Handle
  Schedule Day 27,                        !- Name
  {8a607cfc-c141-4e5b-8dd6-eecd2378a297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e3239acf-1fe7-46d0-8024-ec55807ab4a0}, !- Handle
  Schedule Rule 28,                       !- Name
  {2cf602b1-1198-4117-8040-2248c1139d2e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3d263fcb-bc99-4eca-92fb-27b445c00338}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3d263fcb-bc99-4eca-92fb-27b445c00338}, !- Handle
  Schedule Day 28,                        !- Name
  {8a607cfc-c141-4e5b-8dd6-eecd2378a297}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {04f00250-da54-48c2-ba6c-8fb9e34596c4}, !- Handle
  Building Default Schedule Set,          !- Name
  {2cf602b1-1198-4117-8040-2248c1139d2e}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {977a5bfc-8537-495c-822f-e59d816c9585}, !- Handle
  {77384948-687d-4a66-8626-b3438216c6e6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.73999999999999999;                    !- Feature Value 3

OS:Schedule:Rule,
  {fafd07b8-899d-4498-b900-8486ec28d6f2}, !- Handle
  Schedule Rule 14,                       !- Name
  {77384948-687d-4a66-8626-b3438216c6e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48076353-2602-4995-88ea-a2281370ab82}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {48076353-2602-4995-88ea-a2281370ab82}, !- Handle
  D17_OfL_OffOpn_LF_Yr Wknd Day 1,        !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.21,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.205,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  2,                                      !- Hour 4
  15,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  3,                                      !- Hour 5
  45,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  4,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1625,                                 !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.125,                                  !- Value Until Time 7
  4,                                      !- Hour 8
  30,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  45,                                     !- Minute 9
  0.05,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.205,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.21,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.215,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.22,                                   !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.2275,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.235,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2425,                                 !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.2625,                                 !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.275,                                  !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2875,                                 !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.3,                                    !- Value Until Time 22
  11,                                     !- Hour 23
  30,                                     !- Minute 23
  0.301818181818182,                      !- Value Until Time 23
  11,                                     !- Hour 24
  45,                                     !- Minute 24
  0.303636363636364,                      !- Value Until Time 24
  12,                                     !- Hour 25
  0,                                      !- Minute 25
  0.305454545454545,                      !- Value Until Time 25
  12,                                     !- Hour 26
  15,                                     !- Minute 26
  0.307272727272727,                      !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.309090909090909,                      !- Value Until Time 27
  12,                                     !- Hour 28
  45,                                     !- Minute 28
  0.310909090909091,                      !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.312727272727273,                      !- Value Until Time 29
  13,                                     !- Hour 30
  15,                                     !- Minute 30
  0.314545454545455,                      !- Value Until Time 30
  13,                                     !- Hour 31
  30,                                     !- Minute 31
  0.316363636363636,                      !- Value Until Time 31
  13,                                     !- Hour 32
  45,                                     !- Minute 32
  0.318181818181818,                      !- Value Until Time 32
  14,                                     !- Hour 33
  0,                                      !- Minute 33
  0.32,                                   !- Value Until Time 33
  20,                                     !- Hour 34
  45,                                     !- Minute 34
  0.32,                                   !- Value Until Time 34
  21,                                     !- Hour 35
  0,                                      !- Minute 35
  0.3125,                                 !- Value Until Time 35
  21,                                     !- Hour 36
  15,                                     !- Minute 36
  0.305,                                  !- Value Until Time 36
  21,                                     !- Hour 37
  30,                                     !- Minute 37
  0.2975,                                 !- Value Until Time 37
  21,                                     !- Hour 38
  45,                                     !- Minute 38
  0.29,                                   !- Value Until Time 38
  22,                                     !- Hour 39
  0,                                      !- Minute 39
  0.28,                                   !- Value Until Time 39
  22,                                     !- Hour 40
  15,                                     !- Minute 40
  0.27,                                   !- Value Until Time 40
  22,                                     !- Hour 41
  30,                                     !- Minute 41
  0.26,                                   !- Value Until Time 41
  22,                                     !- Hour 42
  45,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  23,                                     !- Hour 43
  0,                                      !- Minute 43
  0.2425,                                 !- Value Until Time 43
  23,                                     !- Hour 44
  15,                                     !- Minute 44
  0.235,                                  !- Value Until Time 44
  23,                                     !- Hour 45
  30,                                     !- Minute 45
  0.2275,                                 !- Value Until Time 45
  23,                                     !- Hour 46
  45,                                     !- Minute 46
  0.22,                                   !- Value Until Time 46
  24,                                     !- Hour 47
  0,                                      !- Minute 47
  0.215;                                  !- Value Until Time 47

OS:Schedule:Rule,
  {30e4d6d0-1920-41ee-aab2-6439e88f7061}, !- Handle
  Schedule Rule 29,                       !- Name
  {77384948-687d-4a66-8626-b3438216c6e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b9710b9-79a4-40bc-bdbb-3a42e86715db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4b9710b9-79a4-40bc-bdbb-3a42e86715db}, !- Handle
  D17_OfL_OffOpn_LF_Yr Wknd Day 2,        !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.32,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.3125,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.305,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2975,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.29,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.28,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.27,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.26,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.25,                                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2425,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.235,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2275,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.22,                                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.215,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.21,                                   !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.205,                                  !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.1625,                                 !- Value Until Time 19
  7,                                      !- Hour 20
  45,                                     !- Minute 20
  0.125,                                  !- Value Until Time 20
  8,                                      !- Hour 21
  0,                                      !- Minute 21
  0.0875,                                 !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.05,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  30,                                     !- Minute 23
  0.0875,                                 !- Value Until Time 23
  8,                                      !- Hour 24
  45,                                     !- Minute 24
  0.125,                                  !- Value Until Time 24
  9,                                      !- Hour 25
  0,                                      !- Minute 25
  0.1625,                                 !- Value Until Time 25
  9,                                      !- Hour 26
  15,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  15,                                     !- Hour 27
  15,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  15,                                     !- Hour 28
  30,                                     !- Minute 28
  0.205,                                  !- Value Until Time 28
  15,                                     !- Hour 29
  45,                                     !- Minute 29
  0.21,                                   !- Value Until Time 29
  16,                                     !- Hour 30
  0,                                      !- Minute 30
  0.215,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  15,                                     !- Minute 31
  0.22,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2275,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.235,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.2425,                                 !- Value Until Time 34
  17,                                     !- Hour 35
  15,                                     !- Minute 35
  0.25,                                   !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.2625,                                 !- Value Until Time 36
  17,                                     !- Hour 37
  45,                                     !- Minute 37
  0.275,                                  !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0.2875,                                 !- Value Until Time 38
  18,                                     !- Hour 39
  15,                                     !- Minute 39
  0.3,                                    !- Value Until Time 39
  18,                                     !- Hour 40
  30,                                     !- Minute 40
  0.305,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  45,                                     !- Minute 41
  0.31,                                   !- Value Until Time 41
  19,                                     !- Hour 42
  0,                                      !- Minute 42
  0.315,                                  !- Value Until Time 42
  19,                                     !- Hour 43
  15,                                     !- Minute 43
  0.32,                                   !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.32;                                   !- Value Until Time 44

OS:AdditionalProperties,
  {552ab237-6fc6-4b9d-9722-5e028f7e4889}, !- Handle
  {5acbe59d-2862-47f5-a5e7-7f2840b11c3d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.5 ~ 0.2 | hoo_start - 3.5 ~ 0.2 | hoo_start - 2.5 ~ 0.22 | hoo_start - 1.5 ~ 0.3 | hoo_start - 0.5 ~ 0.42 | hoo_start + 0.5 ~ 0.55 | hoo_start + 1.5 ~ 0.7 | hoo_start + 2.5 ~ 0.74 | mid + 2.0 ~ 0.74 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.64 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.42 | hoo_end + 1.5 ~ 0.3 | hoo_end + 2.5 ~ 0.25 | hoo_end + 3.5 ~ 0.22 | hoo_end + 4.5 ~ 0.2 | hoo_end + 5.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0ddc2563-25c2-4d8d-bfde-0364b95442f4}, !- Handle
  {4b9710b9-79a4-40bc-bdbb-3a42e86715db}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2 | hoo_start + 6.5 ~ 0.2 | hoo_start + 7.5 ~ 0.22 | hoo_start + 8.5 ~ 0.25 | hoo_start + 9.5 ~ 0.3 | hoo_start + 10.5 ~ 0.32 | hoo_start - 8.5 ~ 0.32 | hoo_start - 7.5 ~ 0.29 | hoo_start - 6.5 ~ 0.25 | hoo_start - 5.5 ~ 0.22 | hoo_start - 4.5 ~ 0.2 | hoo_start - 1.5 ~ 0.2 | hoo_start - 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6f285c3e-57b1-4e73-a5b7-d4f59eb16e48}, !- Handle
  {48076353-2602-4995-88ea-a2281370ab82}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.5 ~ 0.2 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.22 | hoo_start + 1.5 ~ 0.25 | hoo_start + 2.5 ~ 0.3 | mid - 1.5 ~ 0.32 | hoo_end - 1.5 ~ 0.32 | hoo_end - 0.5 ~ 0.29 | hoo_end + 0.5 ~ 0.25 | hoo_end + 1.5 ~ 0.22 | hoo_end + 2.5 ~ 0.2 | hoo_end + 5.5 ~ 0.2 | hoo_end + 6.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {795780f0-a190-4b23-a1f2-b1b9412206b3}, !- Handle
  {37dd46be-33a2-4ff7-a821-6482cbf0073f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.92500000000000004;                    !- Feature Value 3

OS:Schedule:Rule,
  {504d1caa-2c0f-4b70-b9e8-5ec971215ce2}, !- Handle
  Schedule Rule 7,                        !- Name
  {37dd46be-33a2-4ff7-a821-6482cbf0073f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4fd5388e-be9d-46d1-920d-2b38c1b74e97}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4fd5388e-be9d-46d1-920d-2b38c1b74e97}, !- Handle
  D_OfL_All_Misc_Yr Wknd|Hol Day 1,       !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {3f6913b3-2dac-4ce0-98d7-69888ca87f11}, !- Handle
  Schedule Rule 15,                       !- Name
  {37dd46be-33a2-4ff7-a821-6482cbf0073f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {987286be-a754-4c2d-9137-1d867b127776}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {987286be-a754-4c2d-9137-1d867b127776}, !- Handle
  D_OfL_All_Misc_Yr Wknd|Hol Day 2,       !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {7f406e1a-3070-4426-bd31-9d197022d016}, !- Handle
  {5227b603-abb2-43a7-aa49-a16cec469d7b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.4 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 0.875 | mid - 2.0 ~ 0.9 | mid - 1.0 ~ 0.925 | mid ~ 0.9 | mid + 1.0 ~ 0.9 | mid + 2.0 ~ 0.875 | hoo_end - 2.5 ~ 0.85 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.45 | hoo_end + 2.5 ~ 0.45 | hoo_end + 3.5 ~ 0.425 | hoo_end + 4.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {40df85b4-8237-4c3b-9afe-e920b4e1fc22}, !- Handle
  {987286be-a754-4c2d-9137-1d867b127776}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e12578e0-8283-400e-8584-1e69a7032ea3}, !- Handle
  {4fd5388e-be9d-46d1-920d-2b38c1b74e97}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5403dc74-4d8e-40e1-9de8-be4bef85a69c}, !- Handle
  {4afcf94e-6719-4640-8164-f9b6a4702304}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {cf64b84a-5ed8-46e9-81be-ef38c657c039}, !- Handle
  {01b7389b-6846-4576-a731-49d8057475b5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 1.0 | mid - 2.0 ~ 1.0 | mid - 1.0 ~ 0.8 | mid ~ 0.4 | mid + 1.0 ~ 0.8 | mid + 2.0 ~ 1.0 | hoo_end - 1.5 ~ 1.0 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.1 | hoo_end + 4.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {19e3ceb9-5598-4ec2-84be-fb7e65b99db0}, !- Handle
  {c86a5a47-58ae-4075-9eff-0e927fcae814}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e8828388-e27d-4003-89a7-794fec8da921}, !- Handle
  {d4a38b5d-351f-4440-b4a5-e5be92a49209}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.09 | hoo_start + 1.5 ~ 0.3 | mid - 1.5 ~ 0.3 | mid - 0.5 ~ 0.24 | mid + 0.5 ~ 0.12 | mid + 1.5 ~ 0.24 | mid + 2.5 ~ 0.3 | hoo_end - 1.5 ~ 0.3 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {4195826d-f052-46fd-9bce-6c5079bdca7b}, !- Handle
  {1035f13f-dc91-438b-af07-723591176a54}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  132,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  132;                                    !- Feature Value 3

OS:Schedule:Rule,
  {0f4b8863-9567-4f50-8d79-95c5140dae88}, !- Handle
  Schedule Rule 2,                        !- Name
  {1035f13f-dc91-438b-af07-723591176a54}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a8ddcce4-52be-499e-9afd-a6541dc5b159}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a8ddcce4-52be-499e-9afd-a6541dc5b159}, !- Handle
  DEER Activity 132W/person Default 1,    !- Name
  {52d2b79c-a3c3-40e2-9497-92b6cefef28a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  132,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  132;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {70e5b23c-9fbb-421f-a37a-782e354b0612}, !- Handle
  Schedule Rule 8,                        !- Name
  {1035f13f-dc91-438b-af07-723591176a54}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {13b84f51-420f-4bee-bd97-e68f94c743e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {13b84f51-420f-4bee-bd97-e68f94c743e2}, !- Handle
  DEER Activity 132W/person Default 2,    !- Name
  {52d2b79c-a3c3-40e2-9497-92b6cefef28a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  132,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  132;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {bf5f38b7-7882-439d-b17d-f5fa5d4629b6}, !- Handle
  {e7e53e38-89fa-4ddb-9d31-8bd7dbd849d4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d6c997bc-f602-477b-9ddc-6d3156065c32}, !- Handle
  {13b84f51-420f-4bee-bd97-e68f94c743e2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {82f3e27c-0616-4667-8faf-11ba9c48536b}, !- Handle
  {a8ddcce4-52be-499e-9afd-a6541dc5b159}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7e52518b-a6d6-48c3-b525-c60e5bde7f4e}, !- Handle
  {89ff9b5c-c5d4-413a-b2c0-9860dca86956}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.73999999999999999;                    !- Feature Value 3

OS:Schedule:Rule,
  {fd5ebc0e-1e4b-4653-bbe5-f6df287b24d4}, !- Handle
  Schedule Rule 16,                       !- Name
  {89ff9b5c-c5d4-413a-b2c0-9860dca86956}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3122ec55-6b5e-4257-8df9-817985217b43}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3122ec55-6b5e-4257-8df9-817985217b43}, !- Handle
  D17_OfL_OffSm_LF_Yr Wknd Day 1,         !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.21,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.205,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  2,                                      !- Hour 4
  15,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  3,                                      !- Hour 5
  45,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  4,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1625,                                 !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.125,                                  !- Value Until Time 7
  4,                                      !- Hour 8
  30,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  45,                                     !- Minute 9
  0.05,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.205,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.21,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.215,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.22,                                   !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.2275,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.235,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2425,                                 !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.2625,                                 !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.275,                                  !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2875,                                 !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.3,                                    !- Value Until Time 22
  11,                                     !- Hour 23
  30,                                     !- Minute 23
  0.301818181818182,                      !- Value Until Time 23
  11,                                     !- Hour 24
  45,                                     !- Minute 24
  0.303636363636364,                      !- Value Until Time 24
  12,                                     !- Hour 25
  0,                                      !- Minute 25
  0.305454545454545,                      !- Value Until Time 25
  12,                                     !- Hour 26
  15,                                     !- Minute 26
  0.307272727272727,                      !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.309090909090909,                      !- Value Until Time 27
  12,                                     !- Hour 28
  45,                                     !- Minute 28
  0.310909090909091,                      !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.312727272727273,                      !- Value Until Time 29
  13,                                     !- Hour 30
  15,                                     !- Minute 30
  0.314545454545455,                      !- Value Until Time 30
  13,                                     !- Hour 31
  30,                                     !- Minute 31
  0.316363636363636,                      !- Value Until Time 31
  13,                                     !- Hour 32
  45,                                     !- Minute 32
  0.318181818181818,                      !- Value Until Time 32
  14,                                     !- Hour 33
  0,                                      !- Minute 33
  0.32,                                   !- Value Until Time 33
  20,                                     !- Hour 34
  45,                                     !- Minute 34
  0.32,                                   !- Value Until Time 34
  21,                                     !- Hour 35
  0,                                      !- Minute 35
  0.3125,                                 !- Value Until Time 35
  21,                                     !- Hour 36
  15,                                     !- Minute 36
  0.305,                                  !- Value Until Time 36
  21,                                     !- Hour 37
  30,                                     !- Minute 37
  0.2975,                                 !- Value Until Time 37
  21,                                     !- Hour 38
  45,                                     !- Minute 38
  0.29,                                   !- Value Until Time 38
  22,                                     !- Hour 39
  0,                                      !- Minute 39
  0.28,                                   !- Value Until Time 39
  22,                                     !- Hour 40
  15,                                     !- Minute 40
  0.27,                                   !- Value Until Time 40
  22,                                     !- Hour 41
  30,                                     !- Minute 41
  0.26,                                   !- Value Until Time 41
  22,                                     !- Hour 42
  45,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  23,                                     !- Hour 43
  0,                                      !- Minute 43
  0.2425,                                 !- Value Until Time 43
  23,                                     !- Hour 44
  15,                                     !- Minute 44
  0.235,                                  !- Value Until Time 44
  23,                                     !- Hour 45
  30,                                     !- Minute 45
  0.2275,                                 !- Value Until Time 45
  23,                                     !- Hour 46
  45,                                     !- Minute 46
  0.22,                                   !- Value Until Time 46
  24,                                     !- Hour 47
  0,                                      !- Minute 47
  0.215;                                  !- Value Until Time 47

OS:Schedule:Rule,
  {f709ee8b-5684-4911-a30e-065833539dab}, !- Handle
  Schedule Rule 30,                       !- Name
  {89ff9b5c-c5d4-413a-b2c0-9860dca86956}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0342e214-028c-4202-b88a-c0ff3185c8d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0342e214-028c-4202-b88a-c0ff3185c8d3}, !- Handle
  D17_OfL_OffSm_LF_Yr Wknd Day 2,         !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.32,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.3125,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.305,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2975,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.29,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.28,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.27,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.26,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.25,                                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2425,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.235,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2275,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.22,                                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.215,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.21,                                   !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.205,                                  !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.1625,                                 !- Value Until Time 19
  7,                                      !- Hour 20
  45,                                     !- Minute 20
  0.125,                                  !- Value Until Time 20
  8,                                      !- Hour 21
  0,                                      !- Minute 21
  0.0875,                                 !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.05,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  30,                                     !- Minute 23
  0.0875,                                 !- Value Until Time 23
  8,                                      !- Hour 24
  45,                                     !- Minute 24
  0.125,                                  !- Value Until Time 24
  9,                                      !- Hour 25
  0,                                      !- Minute 25
  0.1625,                                 !- Value Until Time 25
  9,                                      !- Hour 26
  15,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  15,                                     !- Hour 27
  15,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  15,                                     !- Hour 28
  30,                                     !- Minute 28
  0.205,                                  !- Value Until Time 28
  15,                                     !- Hour 29
  45,                                     !- Minute 29
  0.21,                                   !- Value Until Time 29
  16,                                     !- Hour 30
  0,                                      !- Minute 30
  0.215,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  15,                                     !- Minute 31
  0.22,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2275,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.235,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.2425,                                 !- Value Until Time 34
  17,                                     !- Hour 35
  15,                                     !- Minute 35
  0.25,                                   !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.2625,                                 !- Value Until Time 36
  17,                                     !- Hour 37
  45,                                     !- Minute 37
  0.275,                                  !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0.2875,                                 !- Value Until Time 38
  18,                                     !- Hour 39
  15,                                     !- Minute 39
  0.3,                                    !- Value Until Time 39
  18,                                     !- Hour 40
  30,                                     !- Minute 40
  0.305,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  45,                                     !- Minute 41
  0.31,                                   !- Value Until Time 41
  19,                                     !- Hour 42
  0,                                      !- Minute 42
  0.315,                                  !- Value Until Time 42
  19,                                     !- Hour 43
  15,                                     !- Minute 43
  0.32,                                   !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.32;                                   !- Value Until Time 44

OS:AdditionalProperties,
  {4f86d2e6-d767-4db1-8bc5-471ea22d0bf2}, !- Handle
  {818d5673-8bcb-4246-b1a2-333ab8bdc2a8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.5 ~ 0.2 | hoo_start - 3.5 ~ 0.2 | hoo_start - 2.5 ~ 0.22 | hoo_start - 1.5 ~ 0.3 | hoo_start - 0.5 ~ 0.42 | hoo_start + 0.5 ~ 0.55 | hoo_start + 1.5 ~ 0.7 | hoo_start + 2.5 ~ 0.74 | mid + 2.0 ~ 0.74 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.64 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.42 | hoo_end + 1.5 ~ 0.3 | hoo_end + 2.5 ~ 0.25 | hoo_end + 3.5 ~ 0.22 | hoo_end + 4.5 ~ 0.2 | hoo_end + 5.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4d5097dd-cc3e-4f24-b0a6-5d64f32e237d}, !- Handle
  {0342e214-028c-4202-b88a-c0ff3185c8d3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2 | hoo_start + 6.5 ~ 0.2 | hoo_start + 7.5 ~ 0.22 | hoo_start + 8.5 ~ 0.25 | hoo_start + 9.5 ~ 0.3 | hoo_start + 10.5 ~ 0.32 | hoo_start - 8.5 ~ 0.32 | hoo_start - 7.5 ~ 0.29 | hoo_start - 6.5 ~ 0.25 | hoo_start - 5.5 ~ 0.22 | hoo_start - 4.5 ~ 0.2 | hoo_start - 1.5 ~ 0.2 | hoo_start - 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fcc191a0-ac6f-4478-bd32-4fd0b58c2fa2}, !- Handle
  {3122ec55-6b5e-4257-8df9-817985217b43}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.5 ~ 0.2 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.22 | hoo_start + 1.5 ~ 0.25 | hoo_start + 2.5 ~ 0.3 | mid - 1.5 ~ 0.32 | hoo_end - 1.5 ~ 0.32 | hoo_end - 0.5 ~ 0.29 | hoo_end + 0.5 ~ 0.25 | hoo_end + 1.5 ~ 0.22 | hoo_end + 2.5 ~ 0.2 | hoo_end + 5.5 ~ 0.2 | hoo_end + 6.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c7e39f80-6e04-4139-ae72-0b8094c8189a}, !- Handle
  {1c4d7400-d95b-4ce3-abec-5f61c5da2d51}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.72999999999999998;                    !- Feature Value 3

OS:Schedule:Rule,
  {f43e4367-da5d-4553-b47f-76fe2a0e045c}, !- Handle
  Schedule Rule 12,                       !- Name
  {1c4d7400-d95b-4ce3-abec-5f61c5da2d51}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3b6320e6-81b4-4ac2-b781-634748fcb5fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3b6320e6-81b4-4ac2-b781-634748fcb5fd}, !- Handle
  D17_OfL_Mech_LF_Yr Wknd Day 1,          !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.091175,                               !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.13235,                                !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.173525,                               !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.2147,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.223525,                               !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.23235,                                !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.241175,                               !- Value Until Time 9
  10,                                     !- Hour 10
  15,                                     !- Minute 10
  0.25,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  15,                                     !- Minute 11
  0.25,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  30,                                     !- Minute 12
  0.2375,                                 !- Value Until Time 12
  20,                                     !- Hour 13
  45,                                     !- Minute 13
  0.225,                                  !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2125,                                 !- Value Until Time 14
  21,                                     !- Hour 15
  15,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  21,                                     !- Hour 16
  30,                                     !- Minute 16
  0.1875,                                 !- Value Until Time 16
  21,                                     !- Hour 17
  45,                                     !- Minute 17
  0.175,                                  !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1625,                                 !- Value Until Time 18
  22,                                     !- Hour 19
  15,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  30,                                     !- Minute 20
  0.1375,                                 !- Value Until Time 20
  22,                                     !- Hour 21
  45,                                     !- Minute 21
  0.125,                                  !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1125,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  15,                                     !- Minute 23
  0.1,                                    !- Value Until Time 23
  23,                                     !- Hour 24
  30,                                     !- Minute 24
  0.0875,                                 !- Value Until Time 24
  23,                                     !- Hour 25
  45,                                     !- Minute 25
  0.075,                                  !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.0625;                                 !- Value Until Time 26

OS:Schedule:Rule,
  {6f623b25-8f51-47dc-a524-9784a2cf5308}, !- Handle
  Schedule Rule 17,                       !- Name
  {1c4d7400-d95b-4ce3-abec-5f61c5da2d51}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {410cbfa9-ac7e-426c-98f9-3db64e42f651}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {410cbfa9-ac7e-426c-98f9-3db64e42f651}, !- Handle
  D17_OfL_Mech_LF_Yr Wknd Day 2,          !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.225,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2125,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1875,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.175,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1375,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.125,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0875,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.075,                                  !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0625,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.05,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  15,                                     !- Minute 16
  0.05,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  45,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2375;                                 !- Value Until Time 18

OS:AdditionalProperties,
  {450ca93a-fcd8-4d54-9e1a-dd47070823e1}, !- Handle
  {14025ffd-ed18-404d-abab-7b2f955a31ec}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.055 | hoo_start - 3.5 ~ 0.055 | hoo_start - 2.5 ~ 0.11 | hoo_start - 1.5 ~ 0.18 | hoo_start - 0.5 ~ 0.28 | hoo_start + 0.5 ~ 0.45 | hoo_start + 1.5 ~ 0.7 | hoo_start + 2.5 ~ 0.73 | hoo_end - 2.5 ~ 0.73 | hoo_end - 1.5 ~ 0.67 | hoo_end - 0.5 ~ 0.57 | hoo_end + 0.5 ~ 0.43 | hoo_end + 1.5 ~ 0.3 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.15 | hoo_end + 4.5 ~ 0.1 | hoo_end + 5.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {48f41f43-6269-43cc-a603-23a549fe82d9}, !- Handle
  {410cbfa9-ac7e-426c-98f9-3db64e42f651}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 6.5 ~ 0.05 | hoo_start + 7.5 ~ 0.2147 | hoo_start + 8.5 ~ 0.25 | hoo_start - 9.0 ~ 0.25 | hoo_start - 5.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4dabebb0-e6e0-467c-a826-4cb7cff9b7bd}, !- Handle
  {3b6320e6-81b4-4ac2-b781-634748fcb5fd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.2147 | hoo_start + 1.5 ~ 0.25 | hoo_end - 2.0 ~ 0.25 | hoo_end + 2.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {23581575-50a2-467f-8e5b-6742dece887c}, !- Handle
  {6c97105d-6c14-46ef-a8a5-99a1f3c0f14d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  147,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  147;                                    !- Feature Value 3

OS:Schedule:Rule,
  {e95bc2da-636c-45cc-961b-f1d4185c8abc}, !- Handle
  Schedule Rule 13,                       !- Name
  {6c97105d-6c14-46ef-a8a5-99a1f3c0f14d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b446530d-314a-49c6-b3ad-98684263fd0a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b446530d-314a-49c6-b3ad-98684263fd0a}, !- Handle
  DEER Activity 147W/person Default 1,    !- Name
  {52d2b79c-a3c3-40e2-9497-92b6cefef28a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  147,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  147;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {38cb36b8-8941-432a-8185-447edd3a9e8b}, !- Handle
  Schedule Rule 31,                       !- Name
  {6c97105d-6c14-46ef-a8a5-99a1f3c0f14d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57f6040b-78aa-4747-b4b7-c9cb3cb67197}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {57f6040b-78aa-4747-b4b7-c9cb3cb67197}, !- Handle
  DEER Activity 147W/person Default 2,    !- Name
  {52d2b79c-a3c3-40e2-9497-92b6cefef28a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  147,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  147;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {c3e7607d-8730-44fb-961d-b0d8ee16ab68}, !- Handle
  {90115b20-19ed-4179-8546-cb7bf508cf26}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dac8dc4b-20fc-4628-b2e9-aab2690764ee}, !- Handle
  {57f6040b-78aa-4747-b4b7-c9cb3cb67197}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dbd2a5a9-8e8f-4d2c-a455-8173a66b68a4}, !- Handle
  {b446530d-314a-49c6-b3ad-98684263fd0a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {af67a1cf-f5ca-45cd-82c4-f345e7107b59}, !- Handle
  {ba229a36-2ad1-4570-aad0-07637f362ffb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.72999999999999998;                    !- Feature Value 3

OS:Schedule:Rule,
  {0f2e182b-0abf-4094-bdc6-9476ef1bbdca}, !- Handle
  Schedule Rule 5,                        !- Name
  {ba229a36-2ad1-4570-aad0-07637f362ffb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {20a3dbc6-dd17-46d0-856b-b5ece2444e19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {20a3dbc6-dd17-46d0-856b-b5ece2444e19}, !- Handle
  D17_OfL_LobWt_LF_Yr Wknd Day 1,         !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.091175,                               !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.13235,                                !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.173525,                               !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.2147,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.223525,                               !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.23235,                                !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.241175,                               !- Value Until Time 9
  10,                                     !- Hour 10
  15,                                     !- Minute 10
  0.25,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  15,                                     !- Minute 11
  0.25,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  30,                                     !- Minute 12
  0.2375,                                 !- Value Until Time 12
  20,                                     !- Hour 13
  45,                                     !- Minute 13
  0.225,                                  !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2125,                                 !- Value Until Time 14
  21,                                     !- Hour 15
  15,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  21,                                     !- Hour 16
  30,                                     !- Minute 16
  0.1875,                                 !- Value Until Time 16
  21,                                     !- Hour 17
  45,                                     !- Minute 17
  0.175,                                  !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1625,                                 !- Value Until Time 18
  22,                                     !- Hour 19
  15,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  30,                                     !- Minute 20
  0.1375,                                 !- Value Until Time 20
  22,                                     !- Hour 21
  45,                                     !- Minute 21
  0.125,                                  !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1125,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  15,                                     !- Minute 23
  0.1,                                    !- Value Until Time 23
  23,                                     !- Hour 24
  30,                                     !- Minute 24
  0.0875,                                 !- Value Until Time 24
  23,                                     !- Hour 25
  45,                                     !- Minute 25
  0.075,                                  !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.0625;                                 !- Value Until Time 26

OS:Schedule:Rule,
  {7daca1fd-f514-4716-8ccc-2b331101c8d9}, !- Handle
  Schedule Rule 32,                       !- Name
  {ba229a36-2ad1-4570-aad0-07637f362ffb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80b97c66-1b89-4e3f-b9a1-b683bc6120cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {80b97c66-1b89-4e3f-b9a1-b683bc6120cc}, !- Handle
  D17_OfL_LobWt_LF_Yr Wknd Day 2,         !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.225,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2125,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1875,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.175,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1375,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.125,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0875,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.075,                                  !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0625,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.05,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  15,                                     !- Minute 16
  0.05,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  45,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2375;                                 !- Value Until Time 18

OS:AdditionalProperties,
  {20e43c9c-330e-4983-a0ed-6e824faab95f}, !- Handle
  {00c05ea4-fc79-4b9b-a85a-7b6454f1dc32}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.055 | hoo_start - 3.5 ~ 0.055 | hoo_start - 2.5 ~ 0.11 | hoo_start - 1.5 ~ 0.18 | hoo_start - 0.5 ~ 0.28 | hoo_start + 0.5 ~ 0.45 | hoo_start + 1.5 ~ 0.7 | hoo_start + 2.5 ~ 0.73 | hoo_end - 2.5 ~ 0.73 | hoo_end - 1.5 ~ 0.67 | hoo_end - 0.5 ~ 0.57 | hoo_end + 0.5 ~ 0.43 | hoo_end + 1.5 ~ 0.3 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.15 | hoo_end + 4.5 ~ 0.1 | hoo_end + 5.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {65060937-9ea4-454c-b500-a15c73e53b32}, !- Handle
  {80b97c66-1b89-4e3f-b9a1-b683bc6120cc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 6.5 ~ 0.05 | hoo_start + 7.5 ~ 0.2147 | hoo_start + 8.5 ~ 0.25 | hoo_start - 9.0 ~ 0.25 | hoo_start - 5.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8b8f2d8f-ccce-4a3e-8d78-eda2388afc6d}, !- Handle
  {20a3dbc6-dd17-46d0-856b-b5ece2444e19}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.2147 | hoo_start + 1.5 ~ 0.25 | hoo_end - 2.0 ~ 0.25 | hoo_end + 2.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {aaa72b73-8bae-4500-8e2d-1ed55ea6a887}, !- Handle
  {08efdddb-df72-4743-a2a1-455640205592}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21.100000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {b1be92d9-758e-4819-90ab-0e11eab9a7a3}, !- Handle
  {08a17174-29e3-412b-848d-f459d6582ed0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d30478d1-46f8-4915-9ce1-b6c486f7db8b}, !- Handle
  {9b7525d6-4a2d-4f36-b701-107e7899c4ce}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9638e447-02a1-4cab-9253-275c5d48334b}, !- Handle
  {fd6bd31a-dfa0-46c9-94b6-16eaa33033f1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {440dd545-d562-4e64-81c4-182a41cdd4ab}, !- Handle
  {9c1aa796-dae0-4485-963a-1e2ec0117619}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  24.399999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {754d3d6e-6989-4ae6-b27c-43f70754c1e4}, !- Handle
  {a29c6a20-e53e-46b5-965a-a98866111cad}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {69ebc731-1386-47fd-90ad-5acc1ab24f68}, !- Handle
  {5fc7dde8-53a9-4e08-884e-1a8a908fb079}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {80afa373-5669-4c94-aaa0-af6f11b9d3f2}, !- Handle
  {1d8439ef-d49d-48e2-958a-ab351f10ec91}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b323abc2-b9a9-4135-bf4e-aaa887c227ee}, !- Handle
  {e7477e7c-4179-49fb-a71b-213a5e482e94}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {3d985b45-573e-4c6e-8029-52af4409acef}, !- Handle
  {f05ad781-5782-4ce1-842b-683c757a1efc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.5 ~ 0.0 | 6.5 ~ 0.0 | 7.5 ~ 0.3 | 8.5 ~ 1.0 | 10.5 ~ 1.0 | 11.5 ~ 0.8 | 12.5 ~ 0.4 | 13.5 ~ 0.8 | 14.5 ~ 1.0 | 16.5 ~ 1.0 | 17.5 ~ 0.3 | 18.5 ~ 0.1 | 19.5 ~ 0.1 | 22.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2bbb12b9-b94a-46de-9e8c-9ffe09cee449}, !- Handle
  {3c60fe6b-82f4-40b2-841f-f0aed919e023}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d7948079-9516-4c2f-a474-1e83971b232f}, !- Handle
  {11e23bbd-13c3-48f8-9eb7-d8e39a073ddb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.0 | 7.5 ~ 0.09 | 8.5 ~ 0.3 | 10.5 ~ 0.3 | 11.5 ~ 0.24 | 12.5 ~ 0.12 | 13.5 ~ 0.24 | 14.5 ~ 0.3 | 15.5 ~ 0.3 | 18.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:EnergyManagementSystem:Sensor,
  {6904244a-0004-4b84-a52d-64ffadca2fd4}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ac901cb4-32ea-4826-89b8-f3ec80ab5587}, !- Handle
  ZoneOfLOfficeOpenBStorygroundPSZACHtgSch0, !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {41ffdba4-17cc-4687-ac30-e3dbd25fedf4}, !- Handle
  ZoneOfLOfficeOpenBStorygroundPSZACClgSch0, !- Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {222c9ea0-ae96-4a5b-87bf-af52cb6f5f34}, !- Handle
  ZoneOfLOfficeOpenBStorygroundPSZACOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {6904244a-0004-4b84-a52d-64ffadca2fd4}<23.9 && {6904244a-0004-4b84-a52d-64ffadca2fd4}>1.7, !- Program Line 1
  SET {41ffdba4-17cc-4687-ac30-e3dbd25fedf4} = 29.4, !- Program Line 2
  SET {ac901cb4-32ea-4826-89b8-f3ec80ab5587} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {6904244a-0004-4b84-a52d-64ffadca2fd4}<23.9 && {6904244a-0004-4b84-a52d-64ffadca2fd4}>1.7, !- Program Line 4
  SET {41ffdba4-17cc-4687-ac30-e3dbd25fedf4} = 29.4, !- Program Line 5
  SET {ac901cb4-32ea-4826-89b8-f3ec80ab5587} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {6904244a-0004-4b84-a52d-64ffadca2fd4}<23.9 && {6904244a-0004-4b84-a52d-64ffadca2fd4}>1.7, !- Program Line 7
  SET {41ffdba4-17cc-4687-ac30-e3dbd25fedf4} = 29.4, !- Program Line 8
  SET {ac901cb4-32ea-4826-89b8-f3ec80ab5587} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {6904244a-0004-4b84-a52d-64ffadca2fd4}<23.9 && {6904244a-0004-4b84-a52d-64ffadca2fd4}>1.7, !- Program Line 10
  SET {41ffdba4-17cc-4687-ac30-e3dbd25fedf4} = 29.4, !- Program Line 11
  SET {ac901cb4-32ea-4826-89b8-f3ec80ab5587} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {41ffdba4-17cc-4687-ac30-e3dbd25fedf4} = NULL, !- Program Line 14
  SET {ac901cb4-32ea-4826-89b8-f3ec80ab5587} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {cf6152a4-6c2f-4245-98db-9b42618786cf}, !- Handle
  ZoneOfLOfficeOpenBStorygroundPSZACOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {222c9ea0-ae96-4a5b-87bf-af52cb6f5f34}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {c794ea69-dc1e-47b2-a1e3-0be2c4d6d64e}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {959c8238-5a54-4c59-b65f-7a21caa45e67}, !- Handle
  ZoneOfLOfficeSmallBStorygroundPSZACHtgSch0, !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {bcb23442-01ef-4285-9e39-ee1dc361ed84}, !- Handle
  ZoneOfLOfficeSmallBStorygroundPSZACClgSch0, !- Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {4b829c2b-bb80-46fd-8224-9a91e42f427c}, !- Handle
  ZoneOfLOfficeSmallBStorygroundPSZACOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {c794ea69-dc1e-47b2-a1e3-0be2c4d6d64e}<23.9 && {c794ea69-dc1e-47b2-a1e3-0be2c4d6d64e}>1.7, !- Program Line 1
  SET {bcb23442-01ef-4285-9e39-ee1dc361ed84} = 29.4, !- Program Line 2
  SET {959c8238-5a54-4c59-b65f-7a21caa45e67} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {c794ea69-dc1e-47b2-a1e3-0be2c4d6d64e}<23.9 && {c794ea69-dc1e-47b2-a1e3-0be2c4d6d64e}>1.7, !- Program Line 4
  SET {bcb23442-01ef-4285-9e39-ee1dc361ed84} = 29.4, !- Program Line 5
  SET {959c8238-5a54-4c59-b65f-7a21caa45e67} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {c794ea69-dc1e-47b2-a1e3-0be2c4d6d64e}<23.9 && {c794ea69-dc1e-47b2-a1e3-0be2c4d6d64e}>1.7, !- Program Line 7
  SET {bcb23442-01ef-4285-9e39-ee1dc361ed84} = 29.4, !- Program Line 8
  SET {959c8238-5a54-4c59-b65f-7a21caa45e67} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {c794ea69-dc1e-47b2-a1e3-0be2c4d6d64e}<23.9 && {c794ea69-dc1e-47b2-a1e3-0be2c4d6d64e}>1.7, !- Program Line 10
  SET {bcb23442-01ef-4285-9e39-ee1dc361ed84} = 29.4, !- Program Line 11
  SET {959c8238-5a54-4c59-b65f-7a21caa45e67} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {bcb23442-01ef-4285-9e39-ee1dc361ed84} = NULL, !- Program Line 14
  SET {959c8238-5a54-4c59-b65f-7a21caa45e67} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {151ac883-7c77-4205-aefa-2cacd135cc4c}, !- Handle
  ZoneOfLOfficeSmallBStorygroundPSZACOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4b829c2b-bb80-46fd-8224-9a91e42f427c}; !- Program Name 1

OS:Curve:Biquadratic,
  {5a4f3b6a-85fa-4eeb-813b-32565d182b10}, !- Handle
  SpltAC1Sp_ClCap_fT,                     !- Name
  0.67916,                                !- Coefficient1 Constant
  0.016938,                               !- Coefficient2 x
  0.00069336,                             !- Coefficient3 x**2
  0.0045576,                              !- Coefficient4 y
  -8.42e-05,                              !- Coefficient5 y**2
  -0.00047628,                            !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2d9ea560-fb90-4850-9f9c-3bde56619658}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d77b3e02-079a-447d-a965-3cb94d160fd5}, !- Handle
  SpltAC1Sp_EIR_fT,                       !- Name
  0.7390464,                              !- Coefficient1 Constant
  -0.00778968,                            !- Coefficient2 x
  0.000128304,                            !- Coefficient3 x**2
  -0.00027,                               !- Coefficient4 y
  0.0006642,                              !- Coefficient5 y**2
  -0.000648,                              !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4ff64f00-0122-4406-9403-cfba528a828b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {23840f04-701d-4044-8f07-c32464960a7b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a05a5e4d-b48f-485c-b4b4-8a73010b8bc6}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:OutputControl:ReportingTolerances,
  {5891deb1-62bd-4fab-91ea-64f0751000e5}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {f7e989d8-7c61-4cda-9703-ce61b68e99e0}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {a89fa372-dd1e-4a2f-8a22-6426e7a2a4b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a89fa372-dd1e-4a2f-8a22-6426e7a2a4b2}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {068b8140-8515-4487-9715-883790987ad9}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {a60c2405-fdba-4186-a91f-89b8bcf39f8a}, !- Handle
  ZoneOfLOfficeOpenBStorygroundPSZACHtgSch0_1, !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {eaba795e-ebf0-4d08-880f-b7c595ae12a9}, !- Handle
  ZoneOfLOfficeOpenBStorygroundPSZACClgSch0_1, !- Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {4b3fe076-7adf-4993-88d6-306c4133571b}, !- Handle
  ZoneOfLOfficeOpenBStorygroundPSZACOptimumStartProg0_1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {068b8140-8515-4487-9715-883790987ad9}<23.9 && {068b8140-8515-4487-9715-883790987ad9}>1.7, !- Program Line 1
  SET {eaba795e-ebf0-4d08-880f-b7c595ae12a9} = 29.4, !- Program Line 2
  SET {a60c2405-fdba-4186-a91f-89b8bcf39f8a} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {068b8140-8515-4487-9715-883790987ad9}<23.9 && {068b8140-8515-4487-9715-883790987ad9}>1.7, !- Program Line 4
  SET {eaba795e-ebf0-4d08-880f-b7c595ae12a9} = 29.4, !- Program Line 5
  SET {a60c2405-fdba-4186-a91f-89b8bcf39f8a} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {068b8140-8515-4487-9715-883790987ad9}<23.9 && {068b8140-8515-4487-9715-883790987ad9}>1.7, !- Program Line 7
  SET {eaba795e-ebf0-4d08-880f-b7c595ae12a9} = 29.4, !- Program Line 8
  SET {a60c2405-fdba-4186-a91f-89b8bcf39f8a} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {068b8140-8515-4487-9715-883790987ad9}<23.9 && {068b8140-8515-4487-9715-883790987ad9}>1.7, !- Program Line 10
  SET {eaba795e-ebf0-4d08-880f-b7c595ae12a9} = 29.4, !- Program Line 11
  SET {a60c2405-fdba-4186-a91f-89b8bcf39f8a} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {eaba795e-ebf0-4d08-880f-b7c595ae12a9} = NULL, !- Program Line 14
  SET {a60c2405-fdba-4186-a91f-89b8bcf39f8a} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {94e8f4f9-4002-4fa1-8459-33f9f8e07801}, !- Handle
  ZoneOfLOfficeOpenBStorygroundPSZACOptimumStartCallingManager0 1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4b3fe076-7adf-4993-88d6-306c4133571b}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {81faf658-8257-40f0-aa60-2a3a210ad537}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {7a7fb397-7575-4b76-9304-95dffe70bc68}, !- Handle
  ZoneOfLOfficeSmallBStorygroundPSZACHtgSch0_1, !- Name
  {08efdddb-df72-4743-a2a1-455640205592}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {0562f6c0-f159-42ac-b9d5-159b9826b197}, !- Handle
  ZoneOfLOfficeSmallBStorygroundPSZACClgSch0_1, !- Name
  {9c1aa796-dae0-4485-963a-1e2ec0117619}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {c0fa7fe6-07e4-438e-ae4a-911a7a6905e8}, !- Handle
  ZoneOfLOfficeSmallBStorygroundPSZACOptimumStartProg0_1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {81faf658-8257-40f0-aa60-2a3a210ad537}<23.9 && {81faf658-8257-40f0-aa60-2a3a210ad537}>1.7, !- Program Line 1
  SET {0562f6c0-f159-42ac-b9d5-159b9826b197} = 29.4, !- Program Line 2
  SET {7a7fb397-7575-4b76-9304-95dffe70bc68} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {81faf658-8257-40f0-aa60-2a3a210ad537}<23.9 && {81faf658-8257-40f0-aa60-2a3a210ad537}>1.7, !- Program Line 4
  SET {0562f6c0-f159-42ac-b9d5-159b9826b197} = 29.4, !- Program Line 5
  SET {7a7fb397-7575-4b76-9304-95dffe70bc68} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {81faf658-8257-40f0-aa60-2a3a210ad537}<23.9 && {81faf658-8257-40f0-aa60-2a3a210ad537}>1.7, !- Program Line 7
  SET {0562f6c0-f159-42ac-b9d5-159b9826b197} = 29.4, !- Program Line 8
  SET {7a7fb397-7575-4b76-9304-95dffe70bc68} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {81faf658-8257-40f0-aa60-2a3a210ad537}<23.9 && {81faf658-8257-40f0-aa60-2a3a210ad537}>1.7, !- Program Line 10
  SET {0562f6c0-f159-42ac-b9d5-159b9826b197} = 29.4, !- Program Line 11
  SET {7a7fb397-7575-4b76-9304-95dffe70bc68} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {0562f6c0-f159-42ac-b9d5-159b9826b197} = NULL, !- Program Line 14
  SET {7a7fb397-7575-4b76-9304-95dffe70bc68} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {ef3358b4-4bb8-4d84-9878-f47417613b74}, !- Handle
  ZoneOfLOfficeSmallBStorygroundPSZACOptimumStartCallingManager0 1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c0fa7fe6-07e4-438e-ae4a-911a7a6905e8}; !- Program Name 1

OS:Schedule:Ruleset,
  {9a70ef1a-3099-4557-a0d3-67bdd29bf187}, !- Handle
  Shading Control Schedule,               !- Name
  ,                                       !- Schedule Type Limits Name
  {bc7f34c2-b18a-43b0-bdd7-a00686798f3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc7f34c2-b18a-43b0-bdd7-a00686798f3c}, !- Handle
  Shading Control Schedule Default,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Blind,
  {8717beda-31ea-46b5-aa2a-1cf3960d755b}, !- Handle
  Window Material Blind 1,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:ShadingControl,
  {4a5b8587-97db-45d6-8206-0cd4e1e52a15}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {8717beda-31ea-46b5-aa2a-1cf3960d755b}, !- Shading Device Material Name
  AlwaysOn,                               !- Shading Control Type
  ,                                       !- Schedule Name
  ,                                       !- Setpoint
  No,                                     !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Sequential,                             !- Multiple Surface Control Type
  {f807de69-23a4-44de-982a-0d1604681109}, !- Sub Surface Name 1
  {b31bf085-9549-4e01-b702-af21e4cebb26}, !- Sub Surface Name 2
  {3de3fd79-99f0-4db3-a8e6-15da85508702}, !- Sub Surface Name 3
  {b1e779c2-24c8-4dcd-938a-db8687e7e763}, !- Sub Surface Name 4
  {6afb3f84-fdd7-4bf8-8f72-b8340d08fc89}, !- Sub Surface Name 5
  {6d182f2f-f9ee-447d-b311-b4c9f54500ed}, !- Sub Surface Name 6
  {f34042e7-9800-4ca5-b88b-565e77cda343}, !- Sub Surface Name 7
  {a812aa81-aa8c-4143-b9b8-807661da894c}; !- Sub Surface Name 8

OS:AdditionalProperties,
  {d9a4812a-a3bf-4ba6-8ec7-30d7df1ee135}, !- Handle
  {985f052e-8871-45b1-930e-cd0482e44c3f}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_open,                            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:AdditionalProperties,
  {5e4403d3-6dd6-44cd-9777-2ca62b734b04}, !- Handle
  {88f1024a-d259-4bdf-9e95-340bd47021af}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:AdditionalProperties,
  {068338df-d911-4c9b-b61f-21f4d189ade0}, !- Handle
  {6b0670ed-4f20-439e-85e2-642cd8a555a9}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  electrical_mechanical,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  electrical_mechanical;                  !- Feature Value 2

OS:AdditionalProperties,
  {f333accd-5720-4ab7-9681-22d2d630fee2}, !- Handle
  {9f44b3f4-82d1-4afc-8c2a-c49524a9c214}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:Lights:Definition,
  {a22be1f6-8439-4b55-ae4a-c09f24afc045}, !- Handle
  OfL OfficeOpen - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.09929644999896,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8aa592ea-f8eb-421b-9a51-b375192e5613}, !- Handle
  {a22be1f6-8439-4b55-ae4a-c09f24afc045}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {7e1f9e98-f1dc-40b0-9932-85516c3a6ba2}, !- Handle
  OfL OfficeOpen - ComStock DEER Pre-1975 General Lighting, !- Name
  {a22be1f6-8439-4b55-ae4a-c09f24afc045}, !- Lights Definition Name
  {985f052e-8871-45b1-930e-cd0482e44c3f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f0e6edbc-a483-4e4e-ae5d-1fffbd6f0bd1}, !- Handle
  OfL OfficeOpen - ComStock DEER Pre-1975 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.64316967950175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5db6d5e5-6b47-455c-9a5f-365d54454df1}, !- Handle
  {f0e6edbc-a483-4e4e-ae5d-1fffbd6f0bd1}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {63340e52-f4aa-459f-bcd0-78cbc6cacc9d}, !- Handle
  OfL OfficeOpen - ComStock DEER Pre-1975 Wall Wash Lighting, !- Name
  {f0e6edbc-a483-4e4e-ae5d-1fffbd6f0bd1}, !- Lights Definition Name
  {985f052e-8871-45b1-930e-cd0482e44c3f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f184c5f7-2b43-47fb-9bda-19df9ff4e8d3}, !- Handle
  OfL OfficeSmall - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.74433422473404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {acd79cfb-7c52-48d3-bef7-14d6383454ba}, !- Handle
  {f184c5f7-2b43-47fb-9bda-19df9ff4e8d3}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {98084380-3342-404d-b23d-98caa03ec008}, !- Handle
  OfL OfficeSmall - ComStock DEER Pre-1975 General Lighting, !- Name
  {f184c5f7-2b43-47fb-9bda-19df9ff4e8d3}, !- Lights Definition Name
  {88f1024a-d259-4bdf-9e95-340bd47021af}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {795f94b0-b33a-47d6-a308-93aff546fe80}, !- Handle
  OfL MechElecRoom - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.92887749275032,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f2e6c78a-afe7-4515-9211-faa099d0d626}, !- Handle
  {795f94b0-b33a-47d6-a308-93aff546fe80}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {40f5327a-97d0-4fbc-aeb3-7723929d8127}, !- Handle
  OfL MechElecRoom - ComStock DEER Pre-1975 General Lighting, !- Name
  {795f94b0-b33a-47d6-a308-93aff546fe80}, !- Lights Definition Name
  {6b0670ed-4f20-439e-85e2-642cd8a555a9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f5f19758-fe55-4099-bcbd-12dcf2eafae5}, !- Handle
  OfL MechElecRoom - ComStock DEER Pre-1975 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.02684398184168,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e02af79b-5bbd-4a27-8b15-0e958f1a11ca}, !- Handle
  {f5f19758-fe55-4099-bcbd-12dcf2eafae5}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {213d73d3-b77f-4519-bb1f-ae0dd4c2cbbf}, !- Handle
  OfL MechElecRoom - ComStock DEER Pre-1975 Task Lighting, !- Name
  {f5f19758-fe55-4099-bcbd-12dcf2eafae5}, !- Lights Definition Name
  {6b0670ed-4f20-439e-85e2-642cd8a555a9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fe6a9bc5-2ffb-46b6-87dd-99f002bf0150}, !- Handle
  OfL LobbyWaiting - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.92838000680396,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5172ef30-5d4a-4afb-95e8-993e4b476858}, !- Handle
  {fe6a9bc5-2ffb-46b6-87dd-99f002bf0150}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {1ca83858-13eb-411d-8a3f-48194a710d0d}, !- Handle
  OfL LobbyWaiting - ComStock DEER Pre-1975 General Lighting, !- Name
  {fe6a9bc5-2ffb-46b6-87dd-99f002bf0150}, !- Lights Definition Name
  {9f44b3f4-82d1-4afc-8c2a-c49524a9c214}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {76c4ebc1-518a-4b7e-870e-c76e3e7fa656}, !- Handle
  OfL LobbyWaiting - ComStock DEER Pre-1975 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.01437579069948,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1dffa8bb-283c-4fc0-9a8f-6352ad389425}, !- Handle
  {76c4ebc1-518a-4b7e-870e-c76e3e7fa656}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {bc90c1e8-062a-45d3-9fd7-4cdb0127f9a9}, !- Handle
  OfL LobbyWaiting - ComStock DEER Pre-1975 Task Lighting, !- Name
  {76c4ebc1-518a-4b7e-870e-c76e3e7fa656}, !- Lights Definition Name
  {9f44b3f4-82d1-4afc-8c2a-c49524a9c214}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c4189b1a-ed22-4c97-9800-3c2dc39fda09}, !- Handle
  OfL LobbyWaiting - ComStock DEER Pre-1975 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.81460558640253,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e26fc066-dee9-4baf-9efa-b4e89f4a6b2d}, !- Handle
  {c4189b1a-ed22-4c97-9800-3c2dc39fda09}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {42963fe1-bc3e-4af2-9c84-329bfc8bbf74}, !- Handle
  OfL LobbyWaiting - ComStock DEER Pre-1975 Wall Wash Lighting, !- Name
  {c4189b1a-ed22-4c97-9800-3c2dc39fda09}, !- Lights Definition Name
  {9f44b3f4-82d1-4afc-8c2a-c49524a9c214}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {ee7aafeb-b927-4cb6-998f-94ffaa96d886}, !- Handle
  Zone OfL LobbyWaiting A  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7d081656-d858-4b40-a9f4-c805199555c8}, !- Handle
  Zone OfL LobbyWaiting B  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {745afab4-425f-4eff-a1bd-bcb2403bbf9d}, !- Handle
  Zone OfL LobbyWaiting C  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e6941f9d-c88b-4146-8f57-3fad6c720b96}, !- Handle
  Zone OfL MechElecRoom A  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {cf18c87c-7747-4724-9593-ced0841ef41b}, !- Handle
  Zone OfL MechElecRoom B  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {eafee8fb-8460-476c-a9ed-f3ea1b3a1914}, !- Handle
  Zone OfL MechElecRoom C  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {422c6b72-216a-4fd5-9b5a-d7238478ff0f}, !- Handle
  Zone OfL OfficeOpen A  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {4d948480-72db-44bd-9fa5-7e53a7f74d0f}, !- Handle
  Zone OfL OfficeOpen A end_a - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {23286bf8-fc9a-462e-b738-927e20ae1d3b}, !- Handle
  Zone OfL OfficeOpen B  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {85ea4623-af8d-4c7e-8e10-f3a4bc931763}, !- Handle
  Zone OfL OfficeOpen B end_a - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a6eab1e6-aa8a-4fe8-ba46-833a240eb760}, !- Handle
  Zone OfL OfficeOpen C  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {42a35cab-cbff-4ffd-90b8-688c67f8b632}, !- Handle
  Zone OfL OfficeOpen C end_a - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {bdf78073-a211-4bdc-aa40-e5c39c4ddb72}, !- Handle
  Zone OfL OfficeSmall A  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {86a01d89-9d25-45b3-a0a7-21cbd3d252f7}, !- Handle
  Zone OfL OfficeSmall A end_b - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ba2fd3a7-907f-4433-b603-886a42bc2e76}, !- Handle
  Zone OfL OfficeSmall B  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a8b5b2a5-3ee5-417c-8b5e-46a11a465d0c}, !- Handle
  Zone OfL OfficeSmall B end_b - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e6d95b32-de2b-47c7-9deb-d2817d9c1609}, !- Handle
  Zone OfL OfficeSmall C  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {3ee2d46a-3caa-4f23-a615-5ec5860ae1ec}, !- Handle
  Zone OfL OfficeSmall C end_b - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a24cab3e-b74b-4d43-8748-d5c348d9ee6f}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {2343cecf-42e3-4513-a67c-b8e784dbde38}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {d313bdcc-f026-4e02-9ea3-6895c87a3557}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {165811da-2109-4a5b-aa93-f1ca79bfa8ce}, !- Handle
  OfL OfficeSmall C end_b - Story ground HVAC On Infiltration, !- Name
  {b72b8fb5-8479-40c7-b0d1-18d00d923ad1}, !- Space or SpaceType Name
  {a24cab3e-b74b-4d43-8748-d5c348d9ee6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5555b66b-603d-462a-a650-2360759bb68c}, !- Handle
  OfL OfficeSmall C end_b - Story ground HVAC Off Infiltration, !- Name
  {b72b8fb5-8479-40c7-b0d1-18d00d923ad1}, !- Space or SpaceType Name
  {2343cecf-42e3-4513-a67c-b8e784dbde38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2c480d1e-19d2-420d-8eca-291af3055f71}, !- Handle
  OfL OfficeSmall A end_b - Story ground HVAC On Infiltration, !- Name
  {88750a2f-0ea9-499e-9d6d-4bfa56f23aa2}, !- Space or SpaceType Name
  {a24cab3e-b74b-4d43-8748-d5c348d9ee6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bc69e304-b3e6-441f-8387-83d504bb44da}, !- Handle
  OfL OfficeSmall A end_b - Story ground HVAC Off Infiltration, !- Name
  {88750a2f-0ea9-499e-9d6d-4bfa56f23aa2}, !- Space or SpaceType Name
  {2343cecf-42e3-4513-a67c-b8e784dbde38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {682229ec-31d8-494a-b01d-000d0a7a878a}, !- Handle
  OfL OfficeSmall C  - Story ground HVAC On Infiltration, !- Name
  {cf0b6813-7a10-4d2c-8563-6aaba3961e9b}, !- Space or SpaceType Name
  {a24cab3e-b74b-4d43-8748-d5c348d9ee6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d0dbaa06-44aa-44a1-b730-93b62019841b}, !- Handle
  OfL OfficeSmall C  - Story ground HVAC Off Infiltration, !- Name
  {cf0b6813-7a10-4d2c-8563-6aaba3961e9b}, !- Space or SpaceType Name
  {2343cecf-42e3-4513-a67c-b8e784dbde38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0831e554-5be0-46d3-82a3-d308f7ef9bc5}, !- Handle
  OfL OfficeSmall B  - Story ground HVAC On Infiltration, !- Name
  {2163c87c-5082-4586-a4f4-acd174149850}, !- Space or SpaceType Name
  {a24cab3e-b74b-4d43-8748-d5c348d9ee6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e348e1cb-bc0f-45ff-a7b7-3ddde04bdba1}, !- Handle
  OfL OfficeSmall B  - Story ground HVAC Off Infiltration, !- Name
  {2163c87c-5082-4586-a4f4-acd174149850}, !- Space or SpaceType Name
  {2343cecf-42e3-4513-a67c-b8e784dbde38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fdb2abde-da53-49e5-9937-f5f2d6454e3f}, !- Handle
  OfL OfficeOpen A end_a - Story ground HVAC On Infiltration, !- Name
  {d6600a11-9419-4a2c-ab42-ee92ea406f51}, !- Space or SpaceType Name
  {a24cab3e-b74b-4d43-8748-d5c348d9ee6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd6561fc-a0fe-4da3-a025-7040bed8e38c}, !- Handle
  OfL OfficeOpen A end_a - Story ground HVAC Off Infiltration, !- Name
  {d6600a11-9419-4a2c-ab42-ee92ea406f51}, !- Space or SpaceType Name
  {2343cecf-42e3-4513-a67c-b8e784dbde38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8c28baca-99e1-43d1-8c5c-0e42583a2e0c}, !- Handle
  OfL OfficeSmall B end_b - Story ground HVAC On Infiltration, !- Name
  {59cac0d9-9efa-4bcc-8e8e-ea1277aef18a}, !- Space or SpaceType Name
  {a24cab3e-b74b-4d43-8748-d5c348d9ee6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0dca3cf-1816-4cd3-beda-be6296b3e200}, !- Handle
  OfL OfficeSmall B end_b - Story ground HVAC Off Infiltration, !- Name
  {59cac0d9-9efa-4bcc-8e8e-ea1277aef18a}, !- Space or SpaceType Name
  {2343cecf-42e3-4513-a67c-b8e784dbde38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c7746ef1-943e-420d-9655-6e7c706283b5}, !- Handle
  OfL OfficeOpen C end_a - Story ground HVAC On Infiltration, !- Name
  {e4d9713e-78d2-4099-b960-82cee64c839c}, !- Space or SpaceType Name
  {a24cab3e-b74b-4d43-8748-d5c348d9ee6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {01c00ae9-b963-495b-9566-740889e1c676}, !- Handle
  OfL OfficeOpen C end_a - Story ground HVAC Off Infiltration, !- Name
  {e4d9713e-78d2-4099-b960-82cee64c839c}, !- Space or SpaceType Name
  {2343cecf-42e3-4513-a67c-b8e784dbde38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {505fa1f6-2fa5-472a-9ee4-51c1363be44a}, !- Handle
  OfL LobbyWaiting C  - Story ground HVAC On Infiltration, !- Name
  {da96a0c9-c2ec-48eb-bff5-0d6de735c55c}, !- Space or SpaceType Name
  {a24cab3e-b74b-4d43-8748-d5c348d9ee6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {34ed30f7-63bb-4355-a12f-49483551d3ff}, !- Handle
  OfL LobbyWaiting C  - Story ground HVAC Off Infiltration, !- Name
  {da96a0c9-c2ec-48eb-bff5-0d6de735c55c}, !- Space or SpaceType Name
  {2343cecf-42e3-4513-a67c-b8e784dbde38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0c29c1b7-37e9-4315-a373-3efcb0842dad}, !- Handle
  OfL OfficeOpen B end_a - Story ground HVAC On Infiltration, !- Name
  {958efbb6-08c1-47e7-a19a-cc4bc906d212}, !- Space or SpaceType Name
  {a24cab3e-b74b-4d43-8748-d5c348d9ee6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {588c74b8-d737-4303-b2ae-e165e317761c}, !- Handle
  OfL OfficeOpen B end_a - Story ground HVAC Off Infiltration, !- Name
  {958efbb6-08c1-47e7-a19a-cc4bc906d212}, !- Space or SpaceType Name
  {2343cecf-42e3-4513-a67c-b8e784dbde38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4ee7f1b-4c93-4410-8361-e2a4601a7096}, !- Handle
  OfL OfficeOpen B  - Story ground HVAC On Infiltration, !- Name
  {00620663-d120-4273-a732-d3346c574fe6}, !- Space or SpaceType Name
  {a24cab3e-b74b-4d43-8748-d5c348d9ee6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c33949d7-2267-4d3c-951e-6c3915aef388}, !- Handle
  OfL OfficeOpen B  - Story ground HVAC Off Infiltration, !- Name
  {00620663-d120-4273-a732-d3346c574fe6}, !- Space or SpaceType Name
  {2343cecf-42e3-4513-a67c-b8e784dbde38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4f31dc3e-5c8f-404c-9ab6-a5c3a81f7266}, !- Handle
  OfL OfficeOpen A  - Story ground HVAC On Infiltration, !- Name
  {8d33eb47-ed7a-4255-b46d-9e3743101767}, !- Space or SpaceType Name
  {a24cab3e-b74b-4d43-8748-d5c348d9ee6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e8085bc0-bd32-4ddc-93c2-ff4d9d4227f4}, !- Handle
  OfL OfficeOpen A  - Story ground HVAC Off Infiltration, !- Name
  {8d33eb47-ed7a-4255-b46d-9e3743101767}, !- Space or SpaceType Name
  {2343cecf-42e3-4513-a67c-b8e784dbde38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0b989044-1127-4fc2-8494-65a45047cad0}, !- Handle
  OfL OfficeOpen C  - Story ground HVAC On Infiltration, !- Name
  {dd4144a3-cea9-4bf0-afc9-4007cea918d6}, !- Space or SpaceType Name
  {a24cab3e-b74b-4d43-8748-d5c348d9ee6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b35afaef-fb17-4485-838d-0d1853dfd041}, !- Handle
  OfL OfficeOpen C  - Story ground HVAC Off Infiltration, !- Name
  {dd4144a3-cea9-4bf0-afc9-4007cea918d6}, !- Space or SpaceType Name
  {2343cecf-42e3-4513-a67c-b8e784dbde38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f4f96c2-90be-416b-b7d1-24d4dffe554b}, !- Handle
  OfL LobbyWaiting B  - Story ground HVAC On Infiltration, !- Name
  {091eae34-a2b5-4b30-b92b-dc2051166574}, !- Space or SpaceType Name
  {a24cab3e-b74b-4d43-8748-d5c348d9ee6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {42db5753-03a3-4c1b-becf-3fe275337f74}, !- Handle
  OfL LobbyWaiting B  - Story ground HVAC Off Infiltration, !- Name
  {091eae34-a2b5-4b30-b92b-dc2051166574}, !- Space or SpaceType Name
  {2343cecf-42e3-4513-a67c-b8e784dbde38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {39daa5d4-8456-41d9-a98e-42d9aad91e44}, !- Handle
  OfL LobbyWaiting A  - Story ground HVAC On Infiltration, !- Name
  {86194b6e-18af-4554-8780-3672a98df688}, !- Space or SpaceType Name
  {a24cab3e-b74b-4d43-8748-d5c348d9ee6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2cca8f53-cf69-4cc5-b82e-73b3391d5ae9}, !- Handle
  OfL LobbyWaiting A  - Story ground HVAC Off Infiltration, !- Name
  {86194b6e-18af-4554-8780-3672a98df688}, !- Space or SpaceType Name
  {2343cecf-42e3-4513-a67c-b8e784dbde38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ebe31dfa-cf6d-4717-ac1a-161db0dd77b6}, !- Handle
  OfL MechElecRoom B  - Story ground HVAC On Infiltration, !- Name
  {1e6cf066-6b7e-41b3-ba17-e2a7488184a6}, !- Space or SpaceType Name
  {a24cab3e-b74b-4d43-8748-d5c348d9ee6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1f641a1-ba80-443c-a851-ae5e5f8e8134}, !- Handle
  OfL MechElecRoom B  - Story ground HVAC Off Infiltration, !- Name
  {1e6cf066-6b7e-41b3-ba17-e2a7488184a6}, !- Space or SpaceType Name
  {2343cecf-42e3-4513-a67c-b8e784dbde38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bad57d2c-3410-4e10-94fe-d19773a05aa0}, !- Handle
  OfL MechElecRoom A  - Story ground HVAC On Infiltration, !- Name
  {6085a4de-6c5d-425e-b061-a581f8aa52ef}, !- Space or SpaceType Name
  {a24cab3e-b74b-4d43-8748-d5c348d9ee6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cbe08d5a-8224-43c5-b8fb-c6d84ee6543f}, !- Handle
  OfL MechElecRoom A  - Story ground HVAC Off Infiltration, !- Name
  {6085a4de-6c5d-425e-b061-a581f8aa52ef}, !- Space or SpaceType Name
  {2343cecf-42e3-4513-a67c-b8e784dbde38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cefe8b65-8cac-47f1-9ca4-0bfb5f840af9}, !- Handle
  OfL OfficeSmall A  - Story ground HVAC On Infiltration, !- Name
  {cbeea28d-2c06-4010-8ee6-19a199f2d008}, !- Space or SpaceType Name
  {a24cab3e-b74b-4d43-8748-d5c348d9ee6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {69e8dc65-28c4-4718-ae04-e3d00571b9de}, !- Handle
  OfL OfficeSmall A  - Story ground HVAC Off Infiltration, !- Name
  {cbeea28d-2c06-4010-8ee6-19a199f2d008}, !- Space or SpaceType Name
  {2343cecf-42e3-4513-a67c-b8e784dbde38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3e28b79c-eca1-4e75-b755-e80eed6fb74d}, !- Handle
  OfL MechElecRoom C  - Story ground HVAC On Infiltration, !- Name
  {76a69322-7308-4e1a-8f89-1cbb8823b3eb}, !- Space or SpaceType Name
  {a24cab3e-b74b-4d43-8748-d5c348d9ee6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {49b7ada2-a2ef-465b-8738-0fc9d6fe3c2d}, !- Handle
  OfL MechElecRoom C  - Story ground HVAC Off Infiltration, !- Name
  {76a69322-7308-4e1a-8f89-1cbb8823b3eb}, !- Space or SpaceType Name
  {2343cecf-42e3-4513-a67c-b8e784dbde38}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

