
OS:Version,
  {4d5f352e-7a5b-4e06-a7d0-88d588199ebb}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {259a729e-377e-4963-ae2a-68b8981fcbea}; !- Handle

OS:Site,
  {80371b92-31e3-45d9-84d1-5038f73590c6}, !- Handle
  Yellowstone Lake_WY_USA,                !- Name
  44.54,                                  !- Latitude {deg}
  -110.42,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  2388,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {bfc08fbb-b8db-40aa-9b5f-f1963ff04092}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {4afaa6c5-123e-486f-a54a-adac592d3570}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {d340ac89-4a5c-4ebf-aa9a-88dec80cfe05}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {f1eb92c0-671d-46b3-b11b-c35c3aa21a0e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {5aebe4b8-154f-483f-9890-c1d755d8e6df}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {c993d2de-a226-44e5-8b1d-177416272d2e}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {7c772177-a30b-4c5e-ba72-19d659daf5f7}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {e0614074-6d9c-40c2-a2d8-281f797c4b44}, !- Handle
  Yellowstone Lake,                       !- City
  WY,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  726664,                                 !- WMO Number
  44.54,                                  !- Latitude {deg}
  -110.42,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  2388,                                   !- Elevation {m}
  /weather/G5600390.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {d2cca849-55ef-4986-a021-c0035ab586b5}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  0.254166666666667,                      !- Annual Average Outdoor Air Temperature {C}
  24.53;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {65665321-b6f9-4c70-9b73-1336e658b1a9}, !- Handle
  Yellowstone Lake Ann Clg .4% Condns DB=>MWB 1, !- Name
  24.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.269,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.574;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e2039c1b-6fc4-48b4-88a9-1cf498485fad}, !- Handle
  Yellowstone Lake Ann Clg .4% Condns WB=>MDB 1, !- Name
  20.7,                                   !- Maximum Dry-Bulb Temperature {C}
  16.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.269,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.574;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e7cfebcb-2ee3-4470-91e0-7e5119eb62ae}, !- Handle
  Yellowstone Lake Ann Clg 1% Condns DB=>MWB 1, !- Name
  23,                                     !- Maximum Dry-Bulb Temperature {C}
  16.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.269,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.574;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {34071360-6b32-46eb-8df7-a506ac257f7b}, !- Handle
  Yellowstone Lake Ann Clg 2% Condns DP=>MDB 1, !- Name
  14.1,                                   !- Maximum Dry-Bulb Temperature {C}
  16.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.269,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.574;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {45c56efa-0fe2-4bcb-aa92-9b54494dff37}, !- Handle
  Yellowstone Lake Ann Htg 99% Condns DB 1, !- Name
  -25,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  0.4,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -25,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {eddecf7d-9e64-4106-a3c5-6e2507d9fa9e}, !- Handle
  Yellowstone Lake Ann Htg 99.6% Condns DB 1, !- Name
  -28.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  0.4,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -28.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {799e3bd7-f988-4e42-83e3-7dc74c0feebc}, !- Handle
  Yellowstone Lake Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  -4.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -4.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9bfc9f5b-de2d-4bb6-bac8-dcf55c80c729}, !- Handle
  Yellowstone Lake April .4% Condns DB=>MCWB 1, !- Name
  14,                                     !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.232,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.475;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ec573785-93c3-456c-8217-0e7ecb27eb77}, !- Handle
  Yellowstone Lake April .4% Condns WB=>MCDB 1, !- Name
  13.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.4,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.232,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.475;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c275525c-b334-4436-bcb8-70e6cf2625de}, !- Handle
  Yellowstone Lake August .4% Condns DB=>MCWB 1, !- Name
  26.2,                                   !- Maximum Dry-Bulb Temperature {C}
  16.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.292,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.534;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {982b9c89-e44f-4034-859e-994742c92c83}, !- Handle
  Yellowstone Lake August .4% Condns WB=>MCDB 1, !- Name
  21.2,                                   !- Maximum Dry-Bulb Temperature {C}
  16.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.292,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.534;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f2411c4d-eab1-4a7f-b70c-cf01ff234a63}, !- Handle
  Yellowstone Lake December .4% Condns DB=>MCWB 1, !- Name
  17.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  3.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.221,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.599;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {928cba69-4cd1-4930-a46f-ea1b36ddb811}, !- Handle
  Yellowstone Lake December .4% Condns WB=>MCDB 1, !- Name
  16.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  3.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.221,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.599;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4041b24e-4559-4b88-b744-7044d26c17e9}, !- Handle
  Yellowstone Lake February .4% Condns DB=>MCWB 1, !- Name
  4.9,                                    !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  0.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.217,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.552;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {433321e3-4e8b-4f25-9664-1981748c4d1b}, !- Handle
  Yellowstone Lake February .4% Condns WB=>MCDB 1, !- Name
  2.5,                                    !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  0.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.217,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.552;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {39bb8844-d431-46ac-a362-9346ffbf0141}, !- Handle
  Yellowstone Lake January .4% Condns DB=>MCWB 1, !- Name
  12,                                     !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  1.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.221,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.575;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {73ffd339-985f-44a5-8b50-914d01b86aca}, !- Handle
  Yellowstone Lake January .4% Condns WB=>MCDB 1, !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  1.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.221,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.575;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1941ddba-5a3f-4031-9c03-04539a32b66b}, !- Handle
  Yellowstone Lake July .4% Condns DB=>MCWB 1, !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  16.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.269,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.574;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b5cb8150-f827-4c08-81b3-eb607a412abc}, !- Handle
  Yellowstone Lake July .4% Condns WB=>MCDB 1, !- Name
  23,                                     !- Maximum Dry-Bulb Temperature {C}
  16.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.269,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.574;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e5306c01-b6b5-461e-9113-1eb1f16940ab}, !- Handle
  Yellowstone Lake June .4% Condns DB=>MCWB 1, !- Name
  24.8,                                   !- Maximum Dry-Bulb Temperature {C}
  14.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.264,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.554;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {31c225d9-9b52-473c-8532-a12151d156d2}, !- Handle
  Yellowstone Lake June .4% Condns WB=>MCDB 1, !- Name
  21.6,                                   !- Maximum Dry-Bulb Temperature {C}
  14.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.264,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.554;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {887607fc-e8d2-4fa6-8ff4-6f18b9d4ca89}, !- Handle
  Yellowstone Lake March .4% Condns DB=>MCWB 1, !- Name
  8.6,                                    !- Maximum Dry-Bulb Temperature {C}
  13.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  2,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.233,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.463;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {618d4fbd-a521-4f50-a272-06507af93410}, !- Handle
  Yellowstone Lake March .4% Condns WB=>MCDB 1, !- Name
  6.4,                                    !- Maximum Dry-Bulb Temperature {C}
  13.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  2.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.233,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.463;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d6e26343-e64a-40eb-9a9b-079e7b37dc5c}, !- Handle
  Yellowstone Lake May .4% Condns DB=>MCWB 1, !- Name
  18.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.254,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.498;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {97430478-4ed2-4046-ac88-f337de29c216}, !- Handle
  Yellowstone Lake May .4% Condns WB=>MCDB 1, !- Name
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.3,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.254,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.498;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fdadf949-6e28-4e40-b27c-88569145a399}, !- Handle
  Yellowstone Lake November .4% Condns DB=>MCWB 1, !- Name
  16.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  3.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.232,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.643;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e9fb46ad-5d86-438c-9828-8ca579656886}, !- Handle
  Yellowstone Lake November .4% Condns WB=>MCDB 1, !- Name
  11.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  4.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.232,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.643;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3c408dba-de37-4e75-a0a0-52f647bd3f71}, !- Handle
  Yellowstone Lake October .4% Condns DB=>MCWB 1, !- Name
  17.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.257,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.651;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0aec070d-02bd-43a0-8aee-712a37827ff0}, !- Handle
  Yellowstone Lake October .4% Condns WB=>MCDB 1, !- Name
  14.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.257,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.651;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {306c651d-d7b7-4f36-a1b2-184ac6392131}, !- Handle
  Yellowstone Lake September .4% Condns DB=>MCWB 1, !- Name
  22.8,                                   !- Maximum Dry-Bulb Temperature {C}
  15.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.276,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.632;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {826c8590-87cc-4be3-a710-d9241e9c7b35}, !- Handle
  Yellowstone Lake September .4% Condns WB=>MCDB 1, !- Name
  19,                                     !- Maximum Dry-Bulb Temperature {C}
  15.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.276,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.632;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {4c4167ca-664d-4e41-9f1b-99753ee1f65b}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-7A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {6011616b-4cca-4193-89b9-4d43ac88af0a}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {f2b860f7-5cd2-43fa-8e01-62880788d09b}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {c22267e5-a26a-45c9-8f56-a1d9d4c7c7c9}, !- Handle
  ComStock DOE Ref Pre-1980|SmallOffice,  !- Name
  ,                                       !- Building Sector Type
  135,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {922ce4d0-5db0-447c-bdb1-ea4090641407}, !- Default Construction Set Name
  {f9778998-ec99-42ba-829a-3af5669fff5e}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:AdditionalProperties,
  {b18769d9-5502-4190-82cc-801f98d094d1}, !- Handle
  {c22267e5-a26a-45c9-8f56-a1d9d4c7c7c9}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  NWPPc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PSZ-AC with gas coil,                   !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref Pre-1980,              !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref Pre-1980,              !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref 1980-2004,             !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref Pre-1980,              !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref 1980-2004,             !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref Pre-1980,              !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref 1980-2004,             !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref Pre-1980,              !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DOE Ref 1980-2004;             !- Feature Value 14

OS:SpaceType,
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {cb0994bf-d02f-4047-91c7-e42253dcf713}, !- Default Schedule Set Name
  {3cf35b7e-fc16-4779-8263-aee6975574ad}, !- Group Rendering Name
  {e8f8aae3-b6f1-4719-b66b-147379e51a65}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {3cf35b7e-fc16-4779-8263-aee6975574ad}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {b69de87f-ea3c-45ed-b910-740bd46438c2}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {57cb5b8e-96c2-4906-8d06-a5705c50a45a}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  -10.0803124951561,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b69de87f-ea3c-45ed-b910-740bd46438c2}, !- Building Story Name
  {b28a5d79-8f1c-4c9e-8fb2-ea4d60b240aa}; !- Thermal Zone Name

OS:Surface,
  {34f86a39-5b4b-4a71-b2c6-1bfe617b196e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {91ba3c71-616f-4e6a-a655-0a7ae7863949}, !- Construction Name
  {57cb5b8e-96c2-4906-8d06-a5705c50a45a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da11d10a-3337-486e-9d6e-9524e636fc62}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57cb5b8e-96c2-4906-8d06-a5705c50a45a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 3.048,    !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a805e12f-e0ce-4c33-a40a-89c95379a6bf}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57cb5b8e-96c2-4906-8d06-a5705c50a45a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb547bc6-a502-49c0-8c51-368a8fb885de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ffc542e-2e19-4da2-9751-4d5eb04e6d97}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57cb5b8e-96c2-4906-8d06-a5705c50a45a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b2afee6-d855-4c63-89c4-4f503e586a7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f144975-7a79-4b4f-83d2-ef134e72cc41}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57cb5b8e-96c2-4906-8d06-a5705c50a45a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d1aa215-a685-4b88-8a7b-e1a5aca9d3c2}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {51f665ec-4121-4c94-a995-6d0840a74a76}, !- Construction Name
  {57cb5b8e-96c2-4906-8d06-a5705c50a45a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b28a5d79-8f1c-4c9e-8fb2-ea4d60b240aa}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {765a520b-dd79-4569-916d-7429ee1bb66a}, !- Zone Air Inlet Port List
  {f5afa7c3-4641-446b-beb2-487f2f132ab5}, !- Zone Air Exhaust Port List
  {29e5b926-0fc5-4cd7-aeb4-46ef434399ac}, !- Zone Air Node Name
  {edd475b8-455a-4674-be63-20ce7bb9c48b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5334bc25-4235-459b-98d1-d169a560f4f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8097346f-8ced-4bbd-8243-792f7b162420}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Zone Air Node, !- Name
  {29e5b926-0fc5-4cd7-aeb4-46ef434399ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29e5b926-0fc5-4cd7-aeb4-46ef434399ac}, !- Handle
  {b28a5d79-8f1c-4c9e-8fb2-ea4d60b240aa}, !- Source Object
  11,                                     !- Outlet Port
  {8097346f-8ced-4bbd-8243-792f7b162420}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {765a520b-dd79-4569-916d-7429ee1bb66a}, !- Handle
  {b28a5d79-8f1c-4c9e-8fb2-ea4d60b240aa}, !- HVAC Component
  {0e05b328-7b4b-448b-a933-089332934afa}; !- Port 1

OS:PortList,
  {f5afa7c3-4641-446b-beb2-487f2f132ab5}, !- Handle
  {b28a5d79-8f1c-4c9e-8fb2-ea4d60b240aa}; !- HVAC Component

OS:PortList,
  {edd475b8-455a-4674-be63-20ce7bb9c48b}, !- Handle
  {b28a5d79-8f1c-4c9e-8fb2-ea4d60b240aa}, !- HVAC Component
  {356732b6-0c54-4a4a-ac06-4dc9f4d30cd7}; !- Port 1

OS:Sizing:Zone,
  {07fca48d-ba73-49b0-9871-c19a8b16659f}, !- Handle
  {b28a5d79-8f1c-4c9e-8fb2-ea4d60b240aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d9fb8c26-a6bb-4ce8-a08d-c5920b935bcf}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {b28a5d79-8f1c-4c9e-8fb2-ea4d60b240aa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f6b8e47-a738-420f-8951-366a21455037}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0825cb9c-ca3e-4170-b147-393ca930f93d}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  -5.50831249515609,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b69de87f-ea3c-45ed-b910-740bd46438c2}, !- Building Story Name
  {ca30a1a5-8295-4fa5-bbe7-909923561fda}; !- Thermal Zone Name

OS:Surface,
  {8a6e33fd-a8a0-45c0-89f5-d24bb26e2202}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {35cebdfc-b880-4dbb-8f6e-9e6f761ad22c}, !- Construction Name
  {0825cb9c-ca3e-4170-b147-393ca930f93d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 11.0166249903122, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 11.0166249903122, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d090d625-b992-41a5-b5ac-cc23e37f7743}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0825cb9c-ca3e-4170-b147-393ca930f93d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 11.0166249903122, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 11.0166249903122, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1fd4fab-f068-4292-9fa6-67bd423f9854}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0825cb9c-ca3e-4170-b147-393ca930f93d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b43a15d-8761-4848-84eb-fce7664c4ad2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 11.0166249903122, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 11.0166249903122, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 11.0166249903122, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 11.0166249903122, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32300cb4-40bb-4849-a059-1548ec7d82a5}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0825cb9c-ca3e-4170-b147-393ca930f93d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba9292af-ca3f-4719-9203-9439db82e8b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 11.0166249903122, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 11.0166249903122, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb547bc6-a502-49c0-8c51-368a8fb885de}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0825cb9c-ca3e-4170-b147-393ca930f93d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a805e12f-e0ce-4c33-a40a-89c95379a6bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bff7bf0-8f91-45b5-8edc-88d294fe27a8}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {51f665ec-4121-4c94-a995-6d0840a74a76}, !- Construction Name
  {0825cb9c-ca3e-4170-b147-393ca930f93d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 11.0166249903122, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 11.0166249903122, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ca30a1a5-8295-4fa5-bbe7-909923561fda}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dcfaa65a-10ad-4519-bcd4-4e5d7e55085c}, !- Zone Air Inlet Port List
  {a5ec6afc-cedb-4c9b-92bf-41778a4161d0}, !- Zone Air Exhaust Port List
  {b8752ccf-fcaf-45ee-b92c-7bc482c9cb00}, !- Zone Air Node Name
  {e42781f8-7629-445f-94e9-3e311b1d2053}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3d1c4f11-ba47-4b8e-ac72-f000d0977376}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4066e5f-ec80-4efb-8aad-3596c01d9fa8}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Zone Air Node, !- Name
  {b8752ccf-fcaf-45ee-b92c-7bc482c9cb00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8752ccf-fcaf-45ee-b92c-7bc482c9cb00}, !- Handle
  {ca30a1a5-8295-4fa5-bbe7-909923561fda}, !- Source Object
  11,                                     !- Outlet Port
  {c4066e5f-ec80-4efb-8aad-3596c01d9fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcfaa65a-10ad-4519-bcd4-4e5d7e55085c}, !- Handle
  {ca30a1a5-8295-4fa5-bbe7-909923561fda}, !- HVAC Component
  {904f234b-9d44-46c1-8bd9-651f01c6f069}; !- Port 1

OS:PortList,
  {a5ec6afc-cedb-4c9b-92bf-41778a4161d0}, !- Handle
  {ca30a1a5-8295-4fa5-bbe7-909923561fda}; !- HVAC Component

OS:PortList,
  {e42781f8-7629-445f-94e9-3e311b1d2053}, !- Handle
  {ca30a1a5-8295-4fa5-bbe7-909923561fda}, !- HVAC Component
  {2495568f-9a59-473b-8c47-9c4ca53b2128}; !- Port 1

OS:Sizing:Zone,
  {3d703f07-337f-4207-b3dc-7cfbfecfc7bc}, !- Handle
  {ca30a1a5-8295-4fa5-bbe7-909923561fda}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6b75c9b7-5618-4a75-94d0-539f69c1ca61}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {ca30a1a5-8295-4fa5-bbe7-909923561fda}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {97794a20-61df-4dec-a9b0-1eec191a16c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3ced81c6-6f6a-405f-83dc-e6bb64851905}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  5.50831249515609,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b69de87f-ea3c-45ed-b910-740bd46438c2}, !- Building Story Name
  {0447927d-969b-48b7-8bbf-ce3a5c78e29c}; !- Thermal Zone Name

OS:Surface,
  {12351d6d-81bc-40a6-af49-7841aaa3b1ee}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {91ba3c71-616f-4e6a-a655-0a7ae7863949}, !- Construction Name
  {3ced81c6-6f6a-405f-83dc-e6bb64851905}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53594b89-d30a-4d79-96f0-6ea0c888dbef}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ced81c6-6f6a-405f-83dc-e6bb64851905}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36ab1823-f5ac-4179-b815-c363c99bf1f6}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ced81c6-6f6a-405f-83dc-e6bb64851905}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d433f71-416a-40b4-a071-913769ce337a}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ced81c6-6f6a-405f-83dc-e6bb64851905}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f13a051-2d9e-4e6a-9368-1bcd8cd62cf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b43a15d-8761-4848-84eb-fce7664c4ad2}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ced81c6-6f6a-405f-83dc-e6bb64851905}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1fd4fab-f068-4292-9fa6-67bd423f9854}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 0, 0,            !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c70a7c2c-cbec-4784-9423-ff6b39c9819c}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {51f665ec-4121-4c94-a995-6d0840a74a76}, !- Construction Name
  {3ced81c6-6f6a-405f-83dc-e6bb64851905}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0447927d-969b-48b7-8bbf-ce3a5c78e29c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04b5eba8-1777-473c-88fc-61ab4a67afe9}, !- Zone Air Inlet Port List
  {c13a23b1-dacd-4e41-bf72-e4963792ebfe}, !- Zone Air Exhaust Port List
  {59620075-86e7-4d94-ae6a-f977aeee8b13}, !- Zone Air Node Name
  {f3fc1d06-f261-49d1-ad5b-c1fc012034ef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eceac74f-9d9e-4207-b57a-b46ac9589c3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93154a6a-f56b-4676-8f9a-84e46c707739}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Zone Air Node, !- Name
  {59620075-86e7-4d94-ae6a-f977aeee8b13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59620075-86e7-4d94-ae6a-f977aeee8b13}, !- Handle
  {0447927d-969b-48b7-8bbf-ce3a5c78e29c}, !- Source Object
  11,                                     !- Outlet Port
  {93154a6a-f56b-4676-8f9a-84e46c707739}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04b5eba8-1777-473c-88fc-61ab4a67afe9}, !- Handle
  {0447927d-969b-48b7-8bbf-ce3a5c78e29c}, !- HVAC Component
  {deddcdc0-3137-435b-b12f-5b59dbcb2fe6}; !- Port 1

OS:PortList,
  {c13a23b1-dacd-4e41-bf72-e4963792ebfe}, !- Handle
  {0447927d-969b-48b7-8bbf-ce3a5c78e29c}; !- HVAC Component

OS:PortList,
  {f3fc1d06-f261-49d1-ad5b-c1fc012034ef}, !- Handle
  {0447927d-969b-48b7-8bbf-ce3a5c78e29c}, !- HVAC Component
  {c804a29b-0e36-4fde-8848-5408f4956a53}; !- Port 1

OS:Sizing:Zone,
  {d7d62144-9b36-4bf1-ba3a-7e77f00b5eac}, !- Handle
  {0447927d-969b-48b7-8bbf-ce3a5c78e29c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c384a6a3-1a9f-42bd-8427-1a8a523f214e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {0447927d-969b-48b7-8bbf-ce3a5c78e29c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4b1f7d5d-2da2-426d-8990-5d083b15986c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b03b3c63-620d-4255-81ac-7095b88fc98a}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground, !- Name
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  -10.0803124951561,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b69de87f-ea3c-45ed-b910-740bd46438c2}, !- Building Story Name
  {5179ffec-3579-45ec-b96a-deb4f3d2aa11}; !- Thermal Zone Name

OS:Surface,
  {529a8d54-999b-4ef0-8edc-d0d40d0ae243}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {f145e1cd-7747-4311-87cb-4fe133368c5c}, !- Construction Name
  {b03b3c63-620d-4255-81ac-7095b88fc98a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  31.1772499806244, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  31.1772499806244, -1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b2afee6-d855-4c63-89c4-4f503e586a7e}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b03b3c63-620d-4255-81ac-7095b88fc98a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ffc542e-2e19-4da2-9751-4d5eb04e6d97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6b890b5-3ea1-4483-a0e3-a249b0a819c1}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b03b3c63-620d-4255-81ac-7095b88fc98a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc51f0d5-273a-410e-811b-a2622ccead1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  31.1772499806244, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fc2ae62-38c2-4a70-b127-7688f29f906f}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b03b3c63-620d-4255-81ac-7095b88fc98a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88d88d39-bef6-4411-80d7-c3d59a15666b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  31.1772499806244, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  31.1772499806244, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  31.1772499806244, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56f08a72-9b5e-484b-b5ee-d52af634d25b}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b03b3c63-620d-4255-81ac-7095b88fc98a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  31.1772499806244, -1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd7724cc-433d-4be3-a698-0c8533bcbb0b}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {51f665ec-4121-4c94-a995-6d0840a74a76}, !- Construction Name
  {b03b3c63-620d-4255-81ac-7095b88fc98a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  31.1772499806244, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5179ffec-3579-45ec-b96a-deb4f3d2aa11}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6105595-68fd-4880-bc1b-b1f8e3f4c609}, !- Zone Air Inlet Port List
  {8fca466a-7fb3-4318-87c5-c3ddde1efdfe}, !- Zone Air Exhaust Port List
  {6b00fb1f-2e1f-4f42-98bf-d9aa1dedb937}, !- Zone Air Node Name
  {47ca6898-004c-4044-a51e-d91ef5283af6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6cf8a67-533f-433b-8048-0d3c6e6d863b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d5b094f-6a1a-49c9-8e20-23ca7cbf0886}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Zone Air Node, !- Name
  {6b00fb1f-2e1f-4f42-98bf-d9aa1dedb937}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b00fb1f-2e1f-4f42-98bf-d9aa1dedb937}, !- Handle
  {5179ffec-3579-45ec-b96a-deb4f3d2aa11}, !- Source Object
  11,                                     !- Outlet Port
  {6d5b094f-6a1a-49c9-8e20-23ca7cbf0886}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6105595-68fd-4880-bc1b-b1f8e3f4c609}, !- Handle
  {5179ffec-3579-45ec-b96a-deb4f3d2aa11}, !- HVAC Component
  {f6b034ca-dd00-4536-8208-6a744cdea38f}; !- Port 1

OS:PortList,
  {8fca466a-7fb3-4318-87c5-c3ddde1efdfe}, !- Handle
  {5179ffec-3579-45ec-b96a-deb4f3d2aa11}; !- HVAC Component

OS:PortList,
  {47ca6898-004c-4044-a51e-d91ef5283af6}, !- Handle
  {5179ffec-3579-45ec-b96a-deb4f3d2aa11}, !- HVAC Component
  {8ae558ef-ced6-44e1-912a-ac4448b32718}; !- Port 1

OS:Sizing:Zone,
  {0161697b-12a9-4ce8-8e09-44e59fbe7dcc}, !- Handle
  {5179ffec-3579-45ec-b96a-deb4f3d2aa11}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0cae83ed-83f4-4f6a-b839-3519be58e1c0}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {5179ffec-3579-45ec-b96a-deb4f3d2aa11}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {32421c1d-1ff2-42f3-b919-071d8b058f76}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9dd963c5-a057-4cbe-b714-7701b07c0cba}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground, !- Name
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  -5.50831249515609,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b69de87f-ea3c-45ed-b910-740bd46438c2}, !- Building Story Name
  {4f5761ea-2d05-44a5-b754-49d344df9624}; !- Thermal Zone Name

OS:Surface,
  {c42ee47c-0809-4b1a-854c-f88ec6e46003}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {bbca965f-a470-4174-b828-8e40809cec7c}, !- Construction Name
  {9dd963c5-a057-4cbe-b714-7701b07c0cba}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 11.0166249903122, 0, !- X,Y,Z Vertex 2 {m}
  31.1772499806244, 11.0166249903122, 0,  !- X,Y,Z Vertex 3 {m}
  31.1772499806244, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba9292af-ca3f-4719-9203-9439db82e8b8}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dd963c5-a057-4cbe-b714-7701b07c0cba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32300cb4-40bb-4849-a059-1548ec7d82a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 11.0166249903122, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 11.0166249903122, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {092c8826-80be-4422-8277-eda4611b57c4}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dd963c5-a057-4cbe-b714-7701b07c0cba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3d47782-86b4-435b-b359-fc32119d7836}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, 11.0166249903122, 3.048, !- X,Y,Z Vertex 1 {m}
  31.1772499806244, 11.0166249903122, 0,  !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 11.0166249903122, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 11.0166249903122, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04d865d6-d998-4938-8851-aa7e6d2e3c96}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dd963c5-a057-4cbe-b714-7701b07c0cba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f13ce9e-efdc-4733-b477-c51f1b706ac2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  31.1772499806244, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  31.1772499806244, 11.0166249903122, 0,  !- X,Y,Z Vertex 3 {m}
  31.1772499806244, 11.0166249903122, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc51f0d5-273a-410e-811b-a2622ccead1b}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dd963c5-a057-4cbe-b714-7701b07c0cba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6b890b5-3ea1-4483-a0e3-a249b0a819c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  31.1772499806244, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  31.1772499806244, -1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49f031bb-5e35-4f77-baae-3cf1ab6d2370}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {51f665ec-4121-4c94-a995-6d0840a74a76}, !- Construction Name
  {9dd963c5-a057-4cbe-b714-7701b07c0cba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  31.1772499806244, 11.0166249903122, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 11.0166249903122, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4f5761ea-2d05-44a5-b754-49d344df9624}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0dd96a4e-df2e-403a-88fb-c21147ccaf4a}, !- Zone Air Inlet Port List
  {19e0d363-5d65-4502-8d4b-dc7074c8b2af}, !- Zone Air Exhaust Port List
  {b892992e-5668-4fec-9044-85c2cd288f7b}, !- Zone Air Node Name
  {ba9593b7-07a1-4e24-a904-bd43c1f85b44}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9425664e-2694-46e7-91fe-35a7ac3bb958}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5da533b-7188-409f-a4b1-928930246f41}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Zone Air Node, !- Name
  {b892992e-5668-4fec-9044-85c2cd288f7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b892992e-5668-4fec-9044-85c2cd288f7b}, !- Handle
  {4f5761ea-2d05-44a5-b754-49d344df9624}, !- Source Object
  11,                                     !- Outlet Port
  {b5da533b-7188-409f-a4b1-928930246f41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0dd96a4e-df2e-403a-88fb-c21147ccaf4a}, !- Handle
  {4f5761ea-2d05-44a5-b754-49d344df9624}, !- HVAC Component
  {7c63cae4-059a-4cb5-9cfe-8df1a308bf1f}; !- Port 1

OS:PortList,
  {19e0d363-5d65-4502-8d4b-dc7074c8b2af}, !- Handle
  {4f5761ea-2d05-44a5-b754-49d344df9624}; !- HVAC Component

OS:PortList,
  {ba9593b7-07a1-4e24-a904-bd43c1f85b44}, !- Handle
  {4f5761ea-2d05-44a5-b754-49d344df9624}, !- HVAC Component
  {d004d7fd-38e7-4df1-a18d-94f92f690676}; !- Port 1

OS:Sizing:Zone,
  {2e483235-8364-4332-9c32-f5a7d8b2b167}, !- Handle
  {4f5761ea-2d05-44a5-b754-49d344df9624}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e515571a-5e11-4042-8a4a-43e88598757b}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {4f5761ea-2d05-44a5-b754-49d344df9624}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ff82c030-f62c-4613-a675-10eed1e93220}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {63125670-ddcb-4510-867f-e6eecb08abf7}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground, !- Name
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  5.50831249515609,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b69de87f-ea3c-45ed-b910-740bd46438c2}, !- Building Story Name
  {e7b69a18-59b5-456d-97be-40a7b1b97b24}; !- Thermal Zone Name

OS:Surface,
  {4837ea3d-b6ea-4d1e-bb60-201d8e28935f}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {f145e1cd-7747-4311-87cb-4fe133368c5c}, !- Construction Name
  {63125670-ddcb-4510-867f-e6eecb08abf7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  31.1772499806244, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  31.1772499806244, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f13a051-2d9e-4e6a-9368-1bcd8cd62cf2}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63125670-ddcb-4510-867f-e6eecb08abf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d433f71-416a-40b4-a071-913769ce337a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66e626c5-8a1c-4243-9f6a-815d8b59e581}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63125670-ddcb-4510-867f-e6eecb08abf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  31.1772499806244, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  31.1772499806244, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b94b2b8b-54fb-429d-ba34-eca2b84471e9}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63125670-ddcb-4510-867f-e6eecb08abf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d98ca5a3-5041-4d6d-8662-9b7a9fc4873a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  31.1772499806244, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  31.1772499806244, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  31.1772499806244, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3d47782-86b4-435b-b359-fc32119d7836}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63125670-ddcb-4510-867f-e6eecb08abf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {092c8826-80be-4422-8277-eda4611b57c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 0, 0,            !- X,Y,Z Vertex 2 {m}
  31.1772499806244, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  31.1772499806244, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1ea70c4-bf89-46cc-87f4-ca0764826876}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {51f665ec-4121-4c94-a995-6d0840a74a76}, !- Construction Name
  {63125670-ddcb-4510-867f-e6eecb08abf7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  31.1772499806244, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e7b69a18-59b5-456d-97be-40a7b1b97b24}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc676ff6-c841-4108-8ded-570235ad3648}, !- Zone Air Inlet Port List
  {318d320b-60ec-496f-b667-639281f6d9b9}, !- Zone Air Exhaust Port List
  {0dd691b1-3afc-4afa-96dc-a57719572076}, !- Zone Air Node Name
  {041cd78f-47fc-4023-b273-f73c862a58d8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b9ff525e-a57c-42c0-b4fc-3ce2f7ee7e2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98d306f3-ddbd-4281-a2ac-3355501dbd05}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Zone Air Node, !- Name
  {0dd691b1-3afc-4afa-96dc-a57719572076}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0dd691b1-3afc-4afa-96dc-a57719572076}, !- Handle
  {e7b69a18-59b5-456d-97be-40a7b1b97b24}, !- Source Object
  11,                                     !- Outlet Port
  {98d306f3-ddbd-4281-a2ac-3355501dbd05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc676ff6-c841-4108-8ded-570235ad3648}, !- Handle
  {e7b69a18-59b5-456d-97be-40a7b1b97b24}, !- HVAC Component
  {35d6799d-9cad-4f3a-8141-7a856460440c}; !- Port 1

OS:PortList,
  {318d320b-60ec-496f-b667-639281f6d9b9}, !- Handle
  {e7b69a18-59b5-456d-97be-40a7b1b97b24}; !- HVAC Component

OS:PortList,
  {041cd78f-47fc-4023-b273-f73c862a58d8}, !- Handle
  {e7b69a18-59b5-456d-97be-40a7b1b97b24}, !- HVAC Component
  {73f8eca5-c694-41b4-9736-5b8c55c415b7}; !- Port 1

OS:Sizing:Zone,
  {2cd82647-3b51-43ae-99a4-62cbc6d80bb5}, !- Handle
  {e7b69a18-59b5-456d-97be-40a7b1b97b24}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b26d5851-3ad8-4b84-8741-0afa8ba12d2e}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {e7b69a18-59b5-456d-97be-40a7b1b97b24}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9d32e551-7fd5-40c3-8cab-003cc6901e87}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3ec3c718-0cb0-402c-9983-835291bac24c}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5886249903122,                       !- X Origin {m}
  -10.0803124951561,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b69de87f-ea3c-45ed-b910-740bd46438c2}, !- Building Story Name
  {64562b2f-10a1-4b3f-b77f-30730cfc9612}; !- Thermal Zone Name

OS:Surface,
  {c89e0e93-ce1c-463c-912c-f51b7c54f229}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {91ba3c71-616f-4e6a-a655-0a7ae7863949}, !- Construction Name
  {3ec3c718-0cb0-402c-9983-835291bac24c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88d88d39-bef6-4411-80d7-c3d59a15666b}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ec3c718-0cb0-402c-9983-835291bac24c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fc2ae62-38c2-4a70-b127-7688f29f906f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, -1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb073c76-5eb8-4cd7-b656-acedc83d79f4}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ec3c718-0cb0-402c-9983-835291bac24c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d5bbf02-008a-43bb-9869-f9bf682e9ae0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fb43d13-a25d-4e73-8d19-1cf5725b496f}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ec3c718-0cb0-402c-9983-835291bac24c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c73519c-b5ff-43eb-8347-afbdeb06323e}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ec3c718-0cb0-402c-9983-835291bac24c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad702452-5dae-4913-9b28-06d3c82ee851}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {51f665ec-4121-4c94-a995-6d0840a74a76}, !- Construction Name
  {3ec3c718-0cb0-402c-9983-835291bac24c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, -1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {64562b2f-10a1-4b3f-b77f-30730cfc9612}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5165bf6-02cf-4af8-b580-e543001eaf2b}, !- Zone Air Inlet Port List
  {ce2c0ddf-da41-452d-aebd-39c1d3fc2886}, !- Zone Air Exhaust Port List
  {5957985c-fd10-40ae-90c3-c1df3d85af1e}, !- Zone Air Node Name
  {8f190dbc-df0d-481c-8870-df4d40b3e5d5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d7dfe58a-9137-4bc2-a985-e7d67bdee2a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4e96839-1754-437b-a039-186f80cbb76f}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Zone Air Node, !- Name
  {5957985c-fd10-40ae-90c3-c1df3d85af1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5957985c-fd10-40ae-90c3-c1df3d85af1e}, !- Handle
  {64562b2f-10a1-4b3f-b77f-30730cfc9612}, !- Source Object
  11,                                     !- Outlet Port
  {b4e96839-1754-437b-a039-186f80cbb76f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5165bf6-02cf-4af8-b580-e543001eaf2b}, !- Handle
  {64562b2f-10a1-4b3f-b77f-30730cfc9612}, !- HVAC Component
  {3c6c9311-34f1-4589-8947-44110731ccb4}; !- Port 1

OS:PortList,
  {ce2c0ddf-da41-452d-aebd-39c1d3fc2886}, !- Handle
  {64562b2f-10a1-4b3f-b77f-30730cfc9612}; !- HVAC Component

OS:PortList,
  {8f190dbc-df0d-481c-8870-df4d40b3e5d5}, !- Handle
  {64562b2f-10a1-4b3f-b77f-30730cfc9612}, !- HVAC Component
  {bae76b4e-1893-4ffb-86ae-0374e486deee}; !- Port 1

OS:Sizing:Zone,
  {79868afe-088d-4b63-9ff7-8c144a6a6acb}, !- Handle
  {64562b2f-10a1-4b3f-b77f-30730cfc9612}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4cca335d-f4ff-4c99-83af-bff337e30727}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {64562b2f-10a1-4b3f-b77f-30730cfc9612}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6a31d1b-9a6d-409d-b0fd-08b764e02a84}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {500c1198-509e-4888-ac2e-35adbb1bcd70}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5886249903122,                       !- X Origin {m}
  -5.50831249515609,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b69de87f-ea3c-45ed-b910-740bd46438c2}, !- Building Story Name
  {88328596-d6c3-4452-a764-e370d3ff5e33}; !- Thermal Zone Name

OS:Surface,
  {84a4adde-3379-4ddf-ab16-8440f81a89a3}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {35cebdfc-b880-4dbb-8f6e-9e6f761ad22c}, !- Construction Name
  {500c1198-509e-4888-ac2e-35adbb1bcd70}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 11.0166249903122, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 11.0166249903122, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f13ce9e-efdc-4733-b477-c51f1b706ac2}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {500c1198-509e-4888-ac2e-35adbb1bcd70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04d865d6-d998-4938-8851-aa7e6d2e3c96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 11.0166249903122, 3.048, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 11.0166249903122, 0, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {879d630e-1dd7-463c-a4a7-af724cb27f8c}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {500c1198-509e-4888-ac2e-35adbb1bcd70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {843141e8-9db0-4e12-9af1-f76c5ac0aa94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 11.0166249903122, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 11.0166249903122, 0,  !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 11.0166249903122, 0, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 11.0166249903122, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {233bedf2-b034-45ab-81a7-2a7764b19d00}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {500c1198-509e-4888-ac2e-35adbb1bcd70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 11.0166249903122, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0, 3.048,             !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 11.0166249903122, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d5bbf02-008a-43bb-9869-f9bf682e9ae0}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {500c1198-509e-4888-ac2e-35adbb1bcd70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb073c76-5eb8-4cd7-b656-acedc83d79f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1be2357d-9fbb-472f-854a-54d41caf6831}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {51f665ec-4121-4c94-a995-6d0840a74a76}, !- Construction Name
  {500c1198-509e-4888-ac2e-35adbb1bcd70}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 11.0166249903122, 3.048, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 11.0166249903122, 3.048, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {88328596-d6c3-4452-a764-e370d3ff5e33}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f270c578-3e7c-440a-bada-b11220726005}, !- Zone Air Inlet Port List
  {33600e19-b53b-497d-a1f3-c45bb269b5bc}, !- Zone Air Exhaust Port List
  {bc3fd588-31a7-4349-94e1-eb9fa5ceb668}, !- Zone Air Node Name
  {5b20f68c-a94b-4bde-a0b5-ce7f520e2d2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d1922313-79e1-4b6a-9b1c-3891173c4c54}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab02eeef-a375-42d6-90ce-69dc7730d278}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Zone Air Node, !- Name
  {bc3fd588-31a7-4349-94e1-eb9fa5ceb668}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc3fd588-31a7-4349-94e1-eb9fa5ceb668}, !- Handle
  {88328596-d6c3-4452-a764-e370d3ff5e33}, !- Source Object
  11,                                     !- Outlet Port
  {ab02eeef-a375-42d6-90ce-69dc7730d278}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f270c578-3e7c-440a-bada-b11220726005}, !- Handle
  {88328596-d6c3-4452-a764-e370d3ff5e33}, !- HVAC Component
  {e2980439-71e5-4357-88f3-3bf7e3465065}; !- Port 1

OS:PortList,
  {33600e19-b53b-497d-a1f3-c45bb269b5bc}, !- Handle
  {88328596-d6c3-4452-a764-e370d3ff5e33}; !- HVAC Component

OS:PortList,
  {5b20f68c-a94b-4bde-a0b5-ce7f520e2d2d}, !- Handle
  {88328596-d6c3-4452-a764-e370d3ff5e33}, !- HVAC Component
  {e281fdd0-2569-413a-90e0-86167bf7444f}; !- Port 1

OS:Sizing:Zone,
  {e0e33fa5-8f47-49ff-9a18-0f4286d6f952}, !- Handle
  {88328596-d6c3-4452-a764-e370d3ff5e33}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0cae6ca5-c9e1-4c23-b93f-99400d92a5ee}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {88328596-d6c3-4452-a764-e370d3ff5e33}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d48c56df-7779-4614-b379-3e4b9ba7a6e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5e86d262-2acd-48cc-8658-46c426646190}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5886249903122,                       !- X Origin {m}
  5.50831249515609,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b69de87f-ea3c-45ed-b910-740bd46438c2}, !- Building Story Name
  {6fa00e13-f9f1-453c-b5c4-b1b9d76c0688}; !- Thermal Zone Name

OS:Surface,
  {55d6faea-0706-4843-b861-717cfea4ed44}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {91ba3c71-616f-4e6a-a655-0a7ae7863949}, !- Construction Name
  {5e86d262-2acd-48cc-8658-46c426646190}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d98ca5a3-5041-4d6d-8662-9b7a9fc4873a}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e86d262-2acd-48cc-8658-46c426646190}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b94b2b8b-54fb-429d-ba34-eca2b84471e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed96033e-74ad-4867-8b2b-294b04969867}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e86d262-2acd-48cc-8658-46c426646190}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1129d9c7-0860-4e1c-869d-aff58f0b5bce}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e86d262-2acd-48cc-8658-46c426646190}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0, 3.048,             !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.57200000000001, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {843141e8-9db0-4e12-9af1-f76c5ac0aa94}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e86d262-2acd-48cc-8658-46c426646190}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {879d630e-1dd7-463c-a4a7-af724cb27f8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee2156dd-c3d5-435b-866a-ffe16fe1ed36}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {51f665ec-4121-4c94-a995-6d0840a74a76}, !- Construction Name
  {5e86d262-2acd-48cc-8658-46c426646190}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6fa00e13-f9f1-453c-b5c4-b1b9d76c0688}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c1c6395-bac9-48b7-8984-27fa7cb8e049}, !- Zone Air Inlet Port List
  {7596a5f6-86fe-44b6-aaa8-932c9315c869}, !- Zone Air Exhaust Port List
  {03e52e96-403a-4820-af29-d964a90aa2fc}, !- Zone Air Node Name
  {6e2ae759-6038-42cc-974a-ec96c9db193e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3605d663-dd8a-4371-b742-22b0ca3e12a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {008684e6-7666-41c5-9b2b-d368b4508e96}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Zone Air Node, !- Name
  {03e52e96-403a-4820-af29-d964a90aa2fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03e52e96-403a-4820-af29-d964a90aa2fc}, !- Handle
  {6fa00e13-f9f1-453c-b5c4-b1b9d76c0688}, !- Source Object
  11,                                     !- Outlet Port
  {008684e6-7666-41c5-9b2b-d368b4508e96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c1c6395-bac9-48b7-8984-27fa7cb8e049}, !- Handle
  {6fa00e13-f9f1-453c-b5c4-b1b9d76c0688}, !- HVAC Component
  {53439603-a750-4ab3-8602-de73e93ee614}; !- Port 1

OS:PortList,
  {7596a5f6-86fe-44b6-aaa8-932c9315c869}, !- Handle
  {6fa00e13-f9f1-453c-b5c4-b1b9d76c0688}; !- HVAC Component

OS:PortList,
  {6e2ae759-6038-42cc-974a-ec96c9db193e}, !- Handle
  {6fa00e13-f9f1-453c-b5c4-b1b9d76c0688}, !- HVAC Component
  {126ce41e-793b-4b8d-aff9-0ee6273f0072}; !- Port 1

OS:Sizing:Zone,
  {84cfc5bf-ba3f-48eb-a73c-174b14cb13a7}, !- Handle
  {6fa00e13-f9f1-453c-b5c4-b1b9d76c0688}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {20e5690d-fb73-447e-b269-7e37a201c151}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {6fa00e13-f9f1-453c-b5c4-b1b9d76c0688}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a672ffa-d824-4619-9e3e-4f81d4f23998}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {ccd8134d-c189-4e45-a46c-5ffea3321a63}, !- Handle
  Story Top,                              !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c6e8576c-0cb8-40d0-a7d1-c7125ecb1d39}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Top, !- Name
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  -10.0803124951561,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {ccd8134d-c189-4e45-a46c-5ffea3321a63}, !- Building Story Name
  {19fb9616-1fbd-43c3-bce7-d69e04066bcc}; !- Thermal Zone Name

OS:Surface,
  {844122cc-d2b3-4b90-a257-7e1c27601d78}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {44ad9487-ac76-4c5a-bbbf-44d384c54506}, !- Construction Name
  {c6e8576c-0cb8-40d0-a7d1-c7125ecb1d39}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cabbb88b-0925-47e7-9e87-07e5bb299349}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6e8576c-0cb8-40d0-a7d1-c7125ecb1d39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 3.048,    !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5486747-deb8-42d1-95a0-3059f025dbe4}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6e8576c-0cb8-40d0-a7d1-c7125ecb1d39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d882297-2ac9-4932-a2b1-6bf96587ddb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9ccbb81-a68d-4551-9a62-72e11e1804b6}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6e8576c-0cb8-40d0-a7d1-c7125ecb1d39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f113d262-d709-4ee5-90b1-697b08a45b17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58fdbdef-f446-4c94-874e-391d81ded848}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6e8576c-0cb8-40d0-a7d1-c7125ecb1d39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2074abce-c089-49b2-a254-7ee9c8c8767d}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c6e8576c-0cb8-40d0-a7d1-c7125ecb1d39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {19fb9616-1fbd-43c3-bce7-d69e04066bcc}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6626f426-46ef-401b-b3d6-7f2d4c2ade32}, !- Zone Air Inlet Port List
  {ed77129b-3f83-4c78-8bca-bd0daec643c7}, !- Zone Air Exhaust Port List
  {58b49942-626a-4218-a230-c778075c4e83}, !- Zone Air Node Name
  {4143f9bf-82b9-4c06-8cba-de24f58f197c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5470995d-b29b-43fa-9d03-d8a2651bd83f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1dce5448-5265-4859-bf60-94301e071471}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top Zone Air Node, !- Name
  {58b49942-626a-4218-a230-c778075c4e83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58b49942-626a-4218-a230-c778075c4e83}, !- Handle
  {19fb9616-1fbd-43c3-bce7-d69e04066bcc}, !- Source Object
  11,                                     !- Outlet Port
  {1dce5448-5265-4859-bf60-94301e071471}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6626f426-46ef-401b-b3d6-7f2d4c2ade32}, !- Handle
  {19fb9616-1fbd-43c3-bce7-d69e04066bcc}, !- HVAC Component
  {2f742f41-5981-4dd7-bdba-4d9ad0ef35d6}; !- Port 1

OS:PortList,
  {ed77129b-3f83-4c78-8bca-bd0daec643c7}, !- Handle
  {19fb9616-1fbd-43c3-bce7-d69e04066bcc}; !- HVAC Component

OS:PortList,
  {4143f9bf-82b9-4c06-8cba-de24f58f197c}, !- Handle
  {19fb9616-1fbd-43c3-bce7-d69e04066bcc}, !- HVAC Component
  {53047a8f-e386-4e2d-8c1a-2959b01b0a87}; !- Port 1

OS:Sizing:Zone,
  {be0e1b04-f0b6-46ec-92f7-93f08cd4db39}, !- Handle
  {19fb9616-1fbd-43c3-bce7-d69e04066bcc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {00fb1617-dfc8-455e-91d2-c854c6ffcfd8}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top Zone HVAC Equipment List, !- Name
  {19fb9616-1fbd-43c3-bce7-d69e04066bcc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5c588f37-4d97-4ba7-bbab-39aad5231554}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c49a4358-92e3-4b22-b3de-84d1656e22e2}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Top, !- Name
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  -5.50831249515609,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {ccd8134d-c189-4e45-a46c-5ffea3321a63}, !- Building Story Name
  {473a4f34-3a25-4e72-a5ca-30cb79841177}; !- Thermal Zone Name

OS:Surface,
  {0ccfef87-1d85-4291-a813-f6ad421efc49}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {44ad9487-ac76-4c5a-bbbf-44d384c54506}, !- Construction Name
  {c49a4358-92e3-4b22-b3de-84d1656e22e2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 11.0166249903122, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 11.0166249903122, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bdd9f8d-b473-4e89-85d2-6312b0f9ca41}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c49a4358-92e3-4b22-b3de-84d1656e22e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 11.0166249903122, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 11.0166249903122, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85f28d96-6a77-42b7-927c-64b6732f8516}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c49a4358-92e3-4b22-b3de-84d1656e22e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c86cfa72-0982-460b-b762-f6f372ac8c2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 11.0166249903122, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 11.0166249903122, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 11.0166249903122, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 11.0166249903122, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aaea647-b562-44fe-ad85-411dc208b438}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c49a4358-92e3-4b22-b3de-84d1656e22e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff817dec-747c-436a-bf48-30d8f0ac54e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 11.0166249903122, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 11.0166249903122, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d882297-2ac9-4932-a2b1-6bf96587ddb7}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c49a4358-92e3-4b22-b3de-84d1656e22e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5486747-deb8-42d1-95a0-3059f025dbe4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {992e5198-3eed-4510-9752-88440ae8b28e}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c49a4358-92e3-4b22-b3de-84d1656e22e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 11.0166249903122, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 11.0166249903122, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {473a4f34-3a25-4e72-a5ca-30cb79841177}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3be2883-3c5a-4d40-b237-ccb6af56cff9}, !- Zone Air Inlet Port List
  {0edf4d8a-06eb-49df-a3c7-8747836f1236}, !- Zone Air Exhaust Port List
  {ea23862f-2bee-41ea-bb76-5002e65835ea}, !- Zone Air Node Name
  {15edb5a3-6e1d-40f5-9a33-abfeec5541ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c728f094-4a8e-4ab4-aaba-26898c1a10e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61a3551d-54be-4b64-ab14-7084be2c69c1}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top Zone Air Node, !- Name
  {ea23862f-2bee-41ea-bb76-5002e65835ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea23862f-2bee-41ea-bb76-5002e65835ea}, !- Handle
  {473a4f34-3a25-4e72-a5ca-30cb79841177}, !- Source Object
  11,                                     !- Outlet Port
  {61a3551d-54be-4b64-ab14-7084be2c69c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3be2883-3c5a-4d40-b237-ccb6af56cff9}, !- Handle
  {473a4f34-3a25-4e72-a5ca-30cb79841177}, !- HVAC Component
  {488efe31-89f3-4c54-b7e7-bf9b3deff75e}; !- Port 1

OS:PortList,
  {0edf4d8a-06eb-49df-a3c7-8747836f1236}, !- Handle
  {473a4f34-3a25-4e72-a5ca-30cb79841177}; !- HVAC Component

OS:PortList,
  {15edb5a3-6e1d-40f5-9a33-abfeec5541ac}, !- Handle
  {473a4f34-3a25-4e72-a5ca-30cb79841177}, !- HVAC Component
  {d51270f5-bb57-490d-a565-8b5677f1809c}; !- Port 1

OS:Sizing:Zone,
  {50436e4d-35a8-4f9a-ad1a-e708ee698021}, !- Handle
  {473a4f34-3a25-4e72-a5ca-30cb79841177}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fd0452b7-b503-4fa1-a43b-a4503a403722}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top Zone HVAC Equipment List, !- Name
  {473a4f34-3a25-4e72-a5ca-30cb79841177}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28bc1051-9fd5-42e3-8a31-1c4a405904ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fe372c24-6830-4378-a2db-dcf6e170968a}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Top, !- Name
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  5.50831249515609,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {ccd8134d-c189-4e45-a46c-5ffea3321a63}, !- Building Story Name
  {5cdc41e8-cb1b-4514-ba94-c94f9dbe752e}; !- Thermal Zone Name

OS:Surface,
  {8742155f-fe74-47e8-8d8e-0762fae54acc}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {44ad9487-ac76-4c5a-bbbf-44d384c54506}, !- Construction Name
  {fe372c24-6830-4378-a2db-dcf6e170968a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2296962d-74d7-4554-a419-0cd95d1623f1}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe372c24-6830-4378-a2db-dcf6e170968a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {221d0c19-588e-4d7f-8c44-c2694e3d063d}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe372c24-6830-4378-a2db-dcf6e170968a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {490eed13-cc38-4fc2-a82f-7babdbc3e14c}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe372c24-6830-4378-a2db-dcf6e170968a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8032e2e-3c1e-4fe4-925b-f973a74e05f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c86cfa72-0982-460b-b762-f6f372ac8c2e}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe372c24-6830-4378-a2db-dcf6e170968a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85f28d96-6a77-42b7-927c-64b6732f8516}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 0, 0,            !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cc37445-c4fd-4c88-9119-72ac2afde11c}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fe372c24-6830-4378-a2db-dcf6e170968a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5cdc41e8-cb1b-4514-ba94-c94f9dbe752e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fbff741b-446d-4a35-94ff-e7057d918cec}, !- Zone Air Inlet Port List
  {98a94014-f88c-4b22-9209-f7e7bd9fe9b5}, !- Zone Air Exhaust Port List
  {d645d5fe-c816-4276-85e9-78390de44370}, !- Zone Air Node Name
  {3ff62012-903a-4d91-a692-ca525f6b2fb1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c301e5b-81fa-42c0-bb26-397b96ffac86}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d338c2fc-07e6-4c84-b0cf-3a985c008552}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top Zone Air Node, !- Name
  {d645d5fe-c816-4276-85e9-78390de44370}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d645d5fe-c816-4276-85e9-78390de44370}, !- Handle
  {5cdc41e8-cb1b-4514-ba94-c94f9dbe752e}, !- Source Object
  11,                                     !- Outlet Port
  {d338c2fc-07e6-4c84-b0cf-3a985c008552}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fbff741b-446d-4a35-94ff-e7057d918cec}, !- Handle
  {5cdc41e8-cb1b-4514-ba94-c94f9dbe752e}, !- HVAC Component
  {70471f7b-6216-40d0-a530-b1508891c873}; !- Port 1

OS:PortList,
  {98a94014-f88c-4b22-9209-f7e7bd9fe9b5}, !- Handle
  {5cdc41e8-cb1b-4514-ba94-c94f9dbe752e}; !- HVAC Component

OS:PortList,
  {3ff62012-903a-4d91-a692-ca525f6b2fb1}, !- Handle
  {5cdc41e8-cb1b-4514-ba94-c94f9dbe752e}, !- HVAC Component
  {9e321a98-7cc1-4a71-9d1d-e0a7cd28476f}; !- Port 1

OS:Sizing:Zone,
  {d95c54c6-cf49-4768-adca-f57d3d586db8}, !- Handle
  {5cdc41e8-cb1b-4514-ba94-c94f9dbe752e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e073c4fc-4add-45be-97a6-e3c58c95456c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top Zone HVAC Equipment List, !- Name
  {5cdc41e8-cb1b-4514-ba94-c94f9dbe752e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7d6dcd5f-d1de-41ee-abce-5f3ef0ada34e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {581a85c8-484b-447e-aea2-f6caed025849}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Top, !- Name
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  -10.0803124951561,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {ccd8134d-c189-4e45-a46c-5ffea3321a63}, !- Building Story Name
  {2f475775-2d76-4450-a7a3-8a38a7160db3}; !- Thermal Zone Name

OS:Surface,
  {265cf5ef-06a1-49b7-978c-e7599dfe059e}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {44ad9487-ac76-4c5a-bbbf-44d384c54506}, !- Construction Name
  {581a85c8-484b-447e-aea2-f6caed025849}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  31.1772499806244, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  31.1772499806244, -1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f113d262-d709-4ee5-90b1-697b08a45b17}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {581a85c8-484b-447e-aea2-f6caed025849}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9ccbb81-a68d-4551-9a62-72e11e1804b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e7e750c-64fc-492d-ac80-b10f9e67161f}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {581a85c8-484b-447e-aea2-f6caed025849}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0972ebe-68c6-4dbc-b788-a36669d55d0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  31.1772499806244, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af1ba571-b948-48a6-9b63-cd73fffc2d61}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {581a85c8-484b-447e-aea2-f6caed025849}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d35f6e5-5596-461a-9fb5-664a0bfa9961}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  31.1772499806244, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  31.1772499806244, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  31.1772499806244, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54fa0961-c553-4ef5-89f2-7aef0616457f}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {581a85c8-484b-447e-aea2-f6caed025849}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  31.1772499806244, -1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e1c0342-ce7e-4d2d-9948-3049dadd3374}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {581a85c8-484b-447e-aea2-f6caed025849}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  31.1772499806244, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2f475775-2d76-4450-a7a3-8a38a7160db3}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4b9b673-9f18-4149-9f69-2f9f338ad5bf}, !- Zone Air Inlet Port List
  {65e29a47-422a-4d77-81a0-48a0383796f6}, !- Zone Air Exhaust Port List
  {92b163a3-5cba-42bf-a53c-850fb4c96c6f}, !- Zone Air Node Name
  {2962af42-9f43-467e-8f6e-305eaf7506e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {46ee1fed-92c3-4a3c-8217-c2249af29558}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {caddc3b2-9344-4835-8134-16900076d315}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top Zone Air Node, !- Name
  {92b163a3-5cba-42bf-a53c-850fb4c96c6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92b163a3-5cba-42bf-a53c-850fb4c96c6f}, !- Handle
  {2f475775-2d76-4450-a7a3-8a38a7160db3}, !- Source Object
  11,                                     !- Outlet Port
  {caddc3b2-9344-4835-8134-16900076d315}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4b9b673-9f18-4149-9f69-2f9f338ad5bf}, !- Handle
  {2f475775-2d76-4450-a7a3-8a38a7160db3}, !- HVAC Component
  {cd5373ed-0051-44f6-921d-91fc72543fef}; !- Port 1

OS:PortList,
  {65e29a47-422a-4d77-81a0-48a0383796f6}, !- Handle
  {2f475775-2d76-4450-a7a3-8a38a7160db3}; !- HVAC Component

OS:PortList,
  {2962af42-9f43-467e-8f6e-305eaf7506e9}, !- Handle
  {2f475775-2d76-4450-a7a3-8a38a7160db3}, !- HVAC Component
  {655727ea-d769-4f03-abd5-9f2e3939dd94}; !- Port 1

OS:Sizing:Zone,
  {ea1dbb4d-038c-418c-a7b4-2c5c1e2528c7}, !- Handle
  {2f475775-2d76-4450-a7a3-8a38a7160db3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7017e142-9260-4728-aaf8-ab681726e3bf}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top Zone HVAC Equipment List, !- Name
  {2f475775-2d76-4450-a7a3-8a38a7160db3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb853697-7cbe-4b38-a4fe-e868bd6ad509}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {eefc475c-f784-4046-8df4-a754c9cb6518}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Top, !- Name
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  -5.50831249515609,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {ccd8134d-c189-4e45-a46c-5ffea3321a63}, !- Building Story Name
  {4a2fd696-2f30-47f1-acc1-b2f72c65f437}; !- Thermal Zone Name

OS:Surface,
  {947dab64-0d9d-41a0-9b53-8ca6507dc278}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {44ad9487-ac76-4c5a-bbbf-44d384c54506}, !- Construction Name
  {eefc475c-f784-4046-8df4-a754c9cb6518}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 11.0166249903122, 0, !- X,Y,Z Vertex 2 {m}
  31.1772499806244, 11.0166249903122, 0,  !- X,Y,Z Vertex 3 {m}
  31.1772499806244, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff817dec-747c-436a-bf48-30d8f0ac54e6}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eefc475c-f784-4046-8df4-a754c9cb6518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aaea647-b562-44fe-ad85-411dc208b438}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 11.0166249903122, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 11.0166249903122, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbb07679-4edb-4ba8-b116-35ba01a1dd72}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eefc475c-f784-4046-8df4-a754c9cb6518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1b97c9c-eb03-4294-bd78-a0199e5d1020}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, 11.0166249903122, 3.048, !- X,Y,Z Vertex 1 {m}
  31.1772499806244, 11.0166249903122, 0,  !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 11.0166249903122, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 11.0166249903122, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9df4f9f-4c03-4548-929b-3f909381fb26}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eefc475c-f784-4046-8df4-a754c9cb6518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {791d37be-6983-4ef3-8a48-26e5b4941f0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  31.1772499806244, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  31.1772499806244, 11.0166249903122, 0,  !- X,Y,Z Vertex 3 {m}
  31.1772499806244, 11.0166249903122, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0972ebe-68c6-4dbc-b788-a36669d55d0c}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eefc475c-f784-4046-8df4-a754c9cb6518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e7e750c-64fc-492d-ac80-b10f9e67161f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  31.1772499806244, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  31.1772499806244, -1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cae71bb1-5a30-4ac7-ab5c-343f4d98225c}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eefc475c-f784-4046-8df4-a754c9cb6518}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  31.1772499806244, 11.0166249903122, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 11.0166249903122, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4a2fd696-2f30-47f1-acc1-b2f72c65f437}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3901090f-2c44-4587-ad2c-fbc8014ce671}, !- Zone Air Inlet Port List
  {d3a30c74-0a10-4c3e-a85c-2b960ca24a95}, !- Zone Air Exhaust Port List
  {b5608c42-ec7b-4748-a2c4-0b0849fe486f}, !- Zone Air Node Name
  {329c722d-da8d-4d3f-b9bf-d53e61d6ded6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fc34176c-19b1-4c26-a4ab-b24dbfdd6f4a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d52860d-5b0e-4442-9ed5-b77fef61149f}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top Zone Air Node, !- Name
  {b5608c42-ec7b-4748-a2c4-0b0849fe486f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5608c42-ec7b-4748-a2c4-0b0849fe486f}, !- Handle
  {4a2fd696-2f30-47f1-acc1-b2f72c65f437}, !- Source Object
  11,                                     !- Outlet Port
  {1d52860d-5b0e-4442-9ed5-b77fef61149f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3901090f-2c44-4587-ad2c-fbc8014ce671}, !- Handle
  {4a2fd696-2f30-47f1-acc1-b2f72c65f437}, !- HVAC Component
  {9a4569d4-0f4a-4675-b556-854fbcc88506}; !- Port 1

OS:PortList,
  {d3a30c74-0a10-4c3e-a85c-2b960ca24a95}, !- Handle
  {4a2fd696-2f30-47f1-acc1-b2f72c65f437}; !- HVAC Component

OS:PortList,
  {329c722d-da8d-4d3f-b9bf-d53e61d6ded6}, !- Handle
  {4a2fd696-2f30-47f1-acc1-b2f72c65f437}, !- HVAC Component
  {ef7b2ffe-23bd-4845-9ba3-f3e71a5d818d}; !- Port 1

OS:Sizing:Zone,
  {05ea18d4-6171-4fa6-9cfd-7f5c8bed187e}, !- Handle
  {4a2fd696-2f30-47f1-acc1-b2f72c65f437}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5acbee5a-c9d7-4faa-b575-5cb6e279e1d1}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top Zone HVAC Equipment List, !- Name
  {4a2fd696-2f30-47f1-acc1-b2f72c65f437}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d0930762-2073-4130-b3a1-015f0b52e9fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5c3d9065-dbd3-4d22-bf6d-b922cd4acf71}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Top, !- Name
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  5.50831249515609,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {ccd8134d-c189-4e45-a46c-5ffea3321a63}, !- Building Story Name
  {28f18006-2cf4-447e-86f5-3f2d9321ad67}; !- Thermal Zone Name

OS:Surface,
  {d7dcf231-3e22-4ac1-a923-4b7a4978bbdb}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {44ad9487-ac76-4c5a-bbbf-44d384c54506}, !- Construction Name
  {5c3d9065-dbd3-4d22-bf6d-b922cd4acf71}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  31.1772499806244, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  31.1772499806244, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8032e2e-3c1e-4fe4-925b-f973a74e05f5}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c3d9065-dbd3-4d22-bf6d-b922cd4acf71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {490eed13-cc38-4fc2-a82f-7babdbc3e14c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f23ff0e-ffd6-485c-ae04-1b00b1a427f3}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c3d9065-dbd3-4d22-bf6d-b922cd4acf71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  31.1772499806244, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  31.1772499806244, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {082968b8-bbe1-4214-9d5a-ab03274402fa}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c3d9065-dbd3-4d22-bf6d-b922cd4acf71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64840f03-2d16-44f1-a7f8-2b222ecbc155}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  31.1772499806244, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  31.1772499806244, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  31.1772499806244, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1b97c9c-eb03-4294-bd78-a0199e5d1020}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c3d9065-dbd3-4d22-bf6d-b922cd4acf71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbb07679-4edb-4ba8-b116-35ba01a1dd72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 0, 0,            !- X,Y,Z Vertex 2 {m}
  31.1772499806244, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  31.1772499806244, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0ddb992-5dbd-4c8f-b161-44fa7746c057}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c3d9065-dbd3-4d22-bf6d-b922cd4acf71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  31.1772499806244, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {28f18006-2cf4-447e-86f5-3f2d9321ad67}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93b5b9d1-1957-49fb-8fc4-3d438ae06bd4}, !- Zone Air Inlet Port List
  {dd62245f-11c4-4df3-8a14-0f1f08d215ed}, !- Zone Air Exhaust Port List
  {60f68f21-e85f-473d-b444-0378687dbe73}, !- Zone Air Node Name
  {fa553150-2c5c-4a2b-9438-ce376458d701}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5aef2981-0aee-4c22-b2d2-4c551ec225f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e625a28a-0f18-4dac-a5c7-2cb360eb01c3}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top Zone Air Node, !- Name
  {60f68f21-e85f-473d-b444-0378687dbe73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60f68f21-e85f-473d-b444-0378687dbe73}, !- Handle
  {28f18006-2cf4-447e-86f5-3f2d9321ad67}, !- Source Object
  11,                                     !- Outlet Port
  {e625a28a-0f18-4dac-a5c7-2cb360eb01c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93b5b9d1-1957-49fb-8fc4-3d438ae06bd4}, !- Handle
  {28f18006-2cf4-447e-86f5-3f2d9321ad67}, !- HVAC Component
  {176723c2-4298-4b56-8f06-90c361e0eccc}; !- Port 1

OS:PortList,
  {dd62245f-11c4-4df3-8a14-0f1f08d215ed}, !- Handle
  {28f18006-2cf4-447e-86f5-3f2d9321ad67}; !- HVAC Component

OS:PortList,
  {fa553150-2c5c-4a2b-9438-ce376458d701}, !- Handle
  {28f18006-2cf4-447e-86f5-3f2d9321ad67}, !- HVAC Component
  {f18b6680-f5d7-47ac-bf92-a824143e4e99}; !- Port 1

OS:Sizing:Zone,
  {252429e1-92b8-4749-a6d6-4f8c60adf12c}, !- Handle
  {28f18006-2cf4-447e-86f5-3f2d9321ad67}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6aa3bc0e-3cc0-461d-9a70-ae5e8c1e3ace}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top Zone HVAC Equipment List, !- Name
  {28f18006-2cf4-447e-86f5-3f2d9321ad67}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a182688-2779-4ffe-82db-88c497f247a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3afd03e6-c5a5-4a54-9457-7ceb2a42ec20}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Top, !- Name
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5886249903122,                       !- X Origin {m}
  -10.0803124951561,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {ccd8134d-c189-4e45-a46c-5ffea3321a63}, !- Building Story Name
  {9fdbf815-355b-4b47-bde8-a0b005bcab54}; !- Thermal Zone Name

OS:Surface,
  {0a039b27-b868-4150-9800-388b37ed1440}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {44ad9487-ac76-4c5a-bbbf-44d384c54506}, !- Construction Name
  {3afd03e6-c5a5-4a54-9457-7ceb2a42ec20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d35f6e5-5596-461a-9fb5-664a0bfa9961}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3afd03e6-c5a5-4a54-9457-7ceb2a42ec20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af1ba571-b948-48a6-9b63-cd73fffc2d61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, -1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e6808a7-f324-4a98-bee8-b035f2f8d232}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3afd03e6-c5a5-4a54-9457-7ceb2a42ec20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d120614-0c34-4714-9db3-816cde7dff17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f63c02d8-33e1-428b-9561-7254470f1823}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3afd03e6-c5a5-4a54-9457-7ceb2a42ec20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5000e557-10aa-44ba-9fd2-d4edfee4d0ea}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3afd03e6-c5a5-4a54-9457-7ceb2a42ec20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd13bf3d-d262-478e-b567-c076fbc5aef8}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3afd03e6-c5a5-4a54-9457-7ceb2a42ec20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, -1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9fdbf815-355b-4b47-bde8-a0b005bcab54}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad88ba7d-5540-43f7-bec9-2e6841108fe0}, !- Zone Air Inlet Port List
  {8c2ae605-17f2-4e36-9ea7-bf9bb472d86e}, !- Zone Air Exhaust Port List
  {413170f6-9006-482f-b470-0577b0fc33c8}, !- Zone Air Node Name
  {578a3de1-5232-4630-aad1-eed10c5534c8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {62302456-c0af-4c4f-8300-b6df7ec2f72f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1bf3a638-5bf0-46ae-987d-0b300b3702c5}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top Zone Air Node, !- Name
  {413170f6-9006-482f-b470-0577b0fc33c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {413170f6-9006-482f-b470-0577b0fc33c8}, !- Handle
  {9fdbf815-355b-4b47-bde8-a0b005bcab54}, !- Source Object
  11,                                     !- Outlet Port
  {1bf3a638-5bf0-46ae-987d-0b300b3702c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad88ba7d-5540-43f7-bec9-2e6841108fe0}, !- Handle
  {9fdbf815-355b-4b47-bde8-a0b005bcab54}, !- HVAC Component
  {7ad84194-8d70-4751-b8f0-a03fa1e31ee4}; !- Port 1

OS:PortList,
  {8c2ae605-17f2-4e36-9ea7-bf9bb472d86e}, !- Handle
  {9fdbf815-355b-4b47-bde8-a0b005bcab54}; !- HVAC Component

OS:PortList,
  {578a3de1-5232-4630-aad1-eed10c5534c8}, !- Handle
  {9fdbf815-355b-4b47-bde8-a0b005bcab54}, !- HVAC Component
  {56dc6f5c-031a-4307-9196-b2073fc97b49}; !- Port 1

OS:Sizing:Zone,
  {960793b5-6e77-4ab1-b154-858c8e8eb0f5}, !- Handle
  {9fdbf815-355b-4b47-bde8-a0b005bcab54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {614d1ce6-a3ea-4680-9b8c-e7e73230ca67}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top Zone HVAC Equipment List, !- Name
  {9fdbf815-355b-4b47-bde8-a0b005bcab54}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a79de0a-5020-4fb2-9ce7-a9ba17ccaa49}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8122f69e-01fa-4fc4-8965-6d24e25ea232}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Top, !- Name
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5886249903122,                       !- X Origin {m}
  -5.50831249515609,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {ccd8134d-c189-4e45-a46c-5ffea3321a63}, !- Building Story Name
  {dba55969-9cbb-4110-a64d-6d76acdb447c}; !- Thermal Zone Name

OS:Surface,
  {612c7b3e-bd0d-4898-9b9e-319cbdaa2011}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {44ad9487-ac76-4c5a-bbbf-44d384c54506}, !- Construction Name
  {8122f69e-01fa-4fc4-8965-6d24e25ea232}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 11.0166249903122, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 11.0166249903122, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {791d37be-6983-4ef3-8a48-26e5b4941f0d}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8122f69e-01fa-4fc4-8965-6d24e25ea232}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9df4f9f-4c03-4548-929b-3f909381fb26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 11.0166249903122, 3.048, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 11.0166249903122, 0, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d328ebf6-f3a3-4fef-8856-1f28d1898575}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8122f69e-01fa-4fc4-8965-6d24e25ea232}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87ac1a10-034c-4f56-97b2-4c0ae910b777}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 11.0166249903122, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 11.0166249903122, 0,  !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 11.0166249903122, 0, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 11.0166249903122, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb8e66f4-591a-4b48-959c-b5bfd82b2c8a}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8122f69e-01fa-4fc4-8965-6d24e25ea232}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 11.0166249903122, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0, 3.048,             !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 11.0166249903122, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d120614-0c34-4714-9db3-816cde7dff17}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8122f69e-01fa-4fc4-8965-6d24e25ea232}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e6808a7-f324-4a98-bee8-b035f2f8d232}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, -1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80591154-3c8a-42f7-a83f-7cdf3812f1ba}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8122f69e-01fa-4fc4-8965-6d24e25ea232}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 11.0166249903122, 3.048, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 11.0166249903122, 3.048, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dba55969-9cbb-4110-a64d-6d76acdb447c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {614d709e-5f8e-40a8-a111-a8bb73c52cfb}, !- Zone Air Inlet Port List
  {d59c8729-d55d-40e0-900f-75a96a3792ec}, !- Zone Air Exhaust Port List
  {0563453a-7315-4af8-b151-4495a3f22c8d}, !- Zone Air Node Name
  {5bdd6ab9-b8b4-40da-a6dc-72d422601730}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a56e6bdc-25f3-435f-9aae-33fb0ecbc0b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00e5c70f-74f3-4941-96d7-0aa943aceaca}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top Zone Air Node, !- Name
  {0563453a-7315-4af8-b151-4495a3f22c8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0563453a-7315-4af8-b151-4495a3f22c8d}, !- Handle
  {dba55969-9cbb-4110-a64d-6d76acdb447c}, !- Source Object
  11,                                     !- Outlet Port
  {00e5c70f-74f3-4941-96d7-0aa943aceaca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {614d709e-5f8e-40a8-a111-a8bb73c52cfb}, !- Handle
  {dba55969-9cbb-4110-a64d-6d76acdb447c}, !- HVAC Component
  {a181c00e-61b5-48b6-ac72-5a796f1a79ba}; !- Port 1

OS:PortList,
  {d59c8729-d55d-40e0-900f-75a96a3792ec}, !- Handle
  {dba55969-9cbb-4110-a64d-6d76acdb447c}; !- HVAC Component

OS:PortList,
  {5bdd6ab9-b8b4-40da-a6dc-72d422601730}, !- Handle
  {dba55969-9cbb-4110-a64d-6d76acdb447c}, !- HVAC Component
  {2bd58e1b-3ffb-4c3a-b73f-0b939d5d5bd6}; !- Port 1

OS:Sizing:Zone,
  {84bb31c0-f0ad-4fb9-b1ec-babdd5cd62c4}, !- Handle
  {dba55969-9cbb-4110-a64d-6d76acdb447c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fa8461ad-334a-48f8-902a-2ca0a000256e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top Zone HVAC Equipment List, !- Name
  {dba55969-9cbb-4110-a64d-6d76acdb447c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {29d9342a-16e4-43f8-8da7-c487b13e902a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {30c079af-b0ff-4315-b4c7-eb08e1975112}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Top, !- Name
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5886249903122,                       !- X Origin {m}
  5.50831249515609,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {ccd8134d-c189-4e45-a46c-5ffea3321a63}, !- Building Story Name
  {b4acef1c-6de1-4b3d-8aa0-4fca649c0cf8}; !- Thermal Zone Name

OS:Surface,
  {72715b47-3e0c-479a-92d2-17f454b62b18}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {44ad9487-ac76-4c5a-bbbf-44d384c54506}, !- Construction Name
  {30c079af-b0ff-4315-b4c7-eb08e1975112}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64840f03-2d16-44f1-a7f8-2b222ecbc155}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30c079af-b0ff-4315-b4c7-eb08e1975112}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {082968b8-bbe1-4214-9d5a-ab03274402fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41e25cf5-f464-4a42-8e4f-90fe752a3150}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30c079af-b0ff-4315-b4c7-eb08e1975112}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20b650ef-4b16-4f9c-b3f1-d0acd2f0eb3c}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30c079af-b0ff-4315-b4c7-eb08e1975112}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0, 3.048,             !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.57200000000001, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87ac1a10-034c-4f56-97b2-4c0ae910b777}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30c079af-b0ff-4315-b4c7-eb08e1975112}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d328ebf6-f3a3-4fef-8856-1f28d1898575}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9431a3e-2f09-47fc-abdb-6d2732e013b7}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {30c079af-b0ff-4315-b4c7-eb08e1975112}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b4acef1c-6de1-4b3d-8aa0-4fca649c0cf8}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60fbb583-a1fe-43d5-9043-c400dca5118d}, !- Zone Air Inlet Port List
  {d7b840e9-3fa5-4554-8d76-7131997e2141}, !- Zone Air Exhaust Port List
  {92a06c65-5697-4da4-ae0c-9009ac5c2e01}, !- Zone Air Node Name
  {0127ad51-c7ad-4723-8785-82dbd846937c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {38c1cdaa-2a22-4473-ad73-e643fc6fa459}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c01abac8-bb2a-4326-b809-80270dbb6678}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top Zone Air Node, !- Name
  {92a06c65-5697-4da4-ae0c-9009ac5c2e01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92a06c65-5697-4da4-ae0c-9009ac5c2e01}, !- Handle
  {b4acef1c-6de1-4b3d-8aa0-4fca649c0cf8}, !- Source Object
  11,                                     !- Outlet Port
  {c01abac8-bb2a-4326-b809-80270dbb6678}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60fbb583-a1fe-43d5-9043-c400dca5118d}, !- Handle
  {b4acef1c-6de1-4b3d-8aa0-4fca649c0cf8}, !- HVAC Component
  {5bebf896-19dc-40df-9569-f5e4e1f85cce}; !- Port 1

OS:PortList,
  {d7b840e9-3fa5-4554-8d76-7131997e2141}, !- Handle
  {b4acef1c-6de1-4b3d-8aa0-4fca649c0cf8}; !- HVAC Component

OS:PortList,
  {0127ad51-c7ad-4723-8785-82dbd846937c}, !- Handle
  {b4acef1c-6de1-4b3d-8aa0-4fca649c0cf8}, !- HVAC Component
  {db30b315-0f5a-46f7-bd3c-5837432a26e3}; !- Port 1

OS:Sizing:Zone,
  {2f768450-187b-4787-9234-4214f3f54d22}, !- Handle
  {b4acef1c-6de1-4b3d-8aa0-4fca649c0cf8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {50475367-906f-47aa-9651-96b2cecae66f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top Zone HVAC Equipment List, !- Name
  {b4acef1c-6de1-4b3d-8aa0-4fca649c0cf8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {621bacc5-cea9-493f-802c-4b2b2202149c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {ab59d3d1-3b2f-4fdc-972a-1b53074f8189}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {da11d10a-3337-486e-9d6e-9524e636fc62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.5466, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 0.0253999999999888, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0.0253999999999888, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99f7c4c4-c78b-4913-af4b-d6d5cc7b682a}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {1f144975-7a79-4b4f-83d2-ef134e72cc41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999822, -1.06581410364015e-14, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0253999999999822, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, -1.06581410364015e-14, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a1241a8-3cbe-4bef-9d64-008b8dad5081}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {56f08a72-9b5e-484b-b5ee-d52af634d25b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999984, -1.06581410364015e-14, 1.31153540927466, !- X,Y,Z Vertex 1 {m}
  0.025399999999984, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  31.1518499806244, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  31.1518499806244, -1.06581410364015e-14, 1.31153540927466; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b91dcaca-09de-473e-a70e-83fad1d3e0ba}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {53594b89-d30a-4d79-96f0-6ea0c888dbef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.54660000000001, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.54660000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0.0253999999999994, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6e9b8be-f721-4078-8b05-b4885b778a43}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {36ab1823-f5ac-4179-b815-c363c99bf1f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57200000000001, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999817, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999817, 4.57200000000001, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7339fe6f-2401-47df-9620-798cf4b087a3}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {d090d625-b992-41a5-b5ac-cc23e37f7743}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 10.9912249903122, 1.31318161561256, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 10.9912249903122, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0.0254000000000012, 1.31318161561256; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d05b463-c495-41ba-a7e1-1d196000dd0b}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {66e626c5-8a1c-4243-9f6a-815d8b59e581}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.1518499806244, 4.57200000000001, 1.31153540927466, !- X,Y,Z Vertex 1 {m}
  31.1518499806244, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999799, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999799, 4.57200000000001, 1.31153540927466; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d76d6745-397b-41d9-8dfb-0100d3a9f16c}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {3c73519c-b5ff-43eb-8347-afbdeb06323e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000124, -1.06581410364015e-14, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0254000000000124, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000001, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000001, -1.06581410364015e-14, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6be1d91c-4c2c-473f-aa93-7ef84820f4e2}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {1fb43d13-a25d-4e73-8d19-1cf5725b496f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999893, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999893, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.5466, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38960ac4-861b-4267-b724-c27f55b593e9}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {233bedf2-b034-45ab-81a7-2a7764b19d00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0254, 1.31318161561256, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 10.9912249903122, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 10.9912249903122, 1.31318161561256; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ca6e25f-5316-4bb0-b5be-ad4a8ce5b309}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {ed96033e-74ad-4867-8b2b-294b04969867}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000001, 4.57200000000001, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000119, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000119, 4.57200000000001, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e6b86f7-6ccb-44d7-9900-c13d2e4ae8ec}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {1129d9c7-0860-4e1c-869d-aff58f0b5bce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0254, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.54660000000001, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6275b0e4-0c72-4128-9f0e-ab02a9de721a}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {2296962d-74d7-4554-a419-0cd95d1623f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.54660000000001, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.54660000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0.0253999999999994, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ce41e5e-9747-4d93-ba75-e6cb42850e41}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {221d0c19-588e-4d7f-8c44-c2694e3d063d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57200000000001, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999817, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999817, 4.57200000000001, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae4398b2-3a85-4749-98b3-48bfe224ea83}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {7bdd9f8d-b473-4e89-85d2-6312b0f9ca41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 10.9912249903122, 1.31318161561256, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 10.9912249903122, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0.0254000000000012, 1.31318161561256; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74ad48a6-966d-4fe5-ae2a-843f9bd375d0}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {54fa0961-c553-4ef5-89f2-7aef0616457f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999984, -1.06581410364015e-14, 1.31153540927466, !- X,Y,Z Vertex 1 {m}
  0.025399999999984, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  31.1518499806244, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  31.1518499806244, -1.06581410364015e-14, 1.31153540927466; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89722616-076a-473d-ad8b-4eccf23d791f}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {cabbb88b-0925-47e7-9e87-07e5bb299349}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.5466, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 0.0253999999999888, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0.0253999999999888, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79ad0820-c4c3-4d9e-95c0-f7ac2e18bbb0}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {58fdbdef-f446-4c94-874e-391d81ded848}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999822, -1.06581410364015e-14, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0253999999999822, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, -1.06581410364015e-14, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b75b151c-120d-4b65-b0c3-ef76185e1faa}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {1f23ff0e-ffd6-485c-ae04-1b00b1a427f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.1518499806244, 4.57200000000001, 1.31153540927466, !- X,Y,Z Vertex 1 {m}
  31.1518499806244, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999799, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999799, 4.57200000000001, 1.31153540927466; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14712036-8522-470b-a9f2-c1f7975e131d}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {5000e557-10aa-44ba-9fd2-d4edfee4d0ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000124, -1.06581410364015e-14, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0254000000000124, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000001, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000001, -1.06581410364015e-14, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0c59d4e-6a31-48f9-b88c-c3a6df2f135f}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {f63c02d8-33e1-428b-9561-7254470f1823}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999893, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999893, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.5466, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27704c85-60fc-4cc1-a62b-8f9aac2f3b5d}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {bb8e66f4-591a-4b48-959c-b5bfd82b2c8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0254, 1.31318161561256, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 10.9912249903122, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 10.9912249903122, 1.31318161561256; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b713c3b-e691-4bd6-bfbd-6518715d5d37}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {41e25cf5-f464-4a42-8e4f-90fe752a3150}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000001, 4.57200000000001, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000119, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000119, 4.57200000000001, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87fdf770-6ace-4245-9667-6f158d7636f7}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Construction Name
  {20b650ef-4b16-4f9c-b3f1-d0acd2f0eb3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0254, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.54660000000001, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {e730609c-05f9-4ca1-82c2-a625204b39b3}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {65cc81d8-2334-4b3f-86b0-d9832cefd537}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {e730609c-05f9-4ca1-82c2-a625204b39b3}, !- People Definition Name
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b211d0ef-b5a7-4bb0-943e-c9c92da4e1c8}, !- Work Efficiency Schedule Name
  {010681a4-6d20-4dd0-a0ab-1c5041845e0c}, !- Clothing Insulation Schedule Name
  {ce702d04-c7e8-4480-8c9b-c2e2bf00897b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {010681a4-6d20-4dd0-a0ab-1c5041845e0c}, !- Handle
  Clothing Schedule,                      !- Name
  {a4ad4f1d-1be0-45e3-bf51-0b0fffe6117d}, !- Schedule Type Limits Name
  {56c995d4-cb42-47d9-8e6a-738ab3aa3c2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56c995d4-cb42-47d9-8e6a-738ab3aa3c2c}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {a4ad4f1d-1be0-45e3-bf51-0b0fffe6117d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1207ab2d-dc88-44f1-898e-213855ca272c}, !- Handle
  Schedule Rule 1,                        !- Name
  {010681a4-6d20-4dd0-a0ab-1c5041845e0c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8e944184-8786-4ac1-8016-1c588cf7f0fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8e944184-8786-4ac1-8016-1c588cf7f0fa}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {a4ad4f1d-1be0-45e3-bf51-0b0fffe6117d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a4ad4f1d-1be0-45e3-bf51-0b0fffe6117d}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {ce702d04-c7e8-4480-8c9b-c2e2bf00897b}, !- Handle
  Air Velocity Schedule,                  !- Name
  {bcc51cd2-e086-45c8-8e03-b8ad8326b881}, !- Schedule Type Limits Name
  {ff47659d-fcc1-4b7a-b3dc-aaeb5af7bed1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff47659d-fcc1-4b7a-b3dc-aaeb5af7bed1}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {bcc51cd2-e086-45c8-8e03-b8ad8326b881}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bcc51cd2-e086-45c8-8e03-b8ad8326b881}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {b211d0ef-b5a7-4bb0-943e-c9c92da4e1c8}, !- Handle
  Work Efficiency Schedule,               !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  {0b21b12f-6fdb-4f00-bf17-1ded18678aa2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b21b12f-6fdb-4f00-bf17-1ded18678aa2}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {8f2c249d-37c3-4162-950c-06933f16e1b1}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.4568117469568,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {cfa06764-6184-4657-850f-5cca6c7ddd61}, !- Handle
  {8f2c249d-37c3-4162-950c-06933f16e1b1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b465bd10-76c1-45c8-abf2-7a0f788de76d}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ae600db6-8a96-43f9-aae1-efd41e1bce20}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {b465bd10-76c1-45c8-abf2-7a0f788de76d}, !- Electric Equipment Definition Name
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Space or SpaceType Name
  {1e901f95-8210-469d-99df-82395e8bebcb}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e8f8aae3-b6f1-4719-b66b-147379e51a65}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cb0994bf-d02f-4047-91c7-e42253dcf713}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6423cdcd-4e14-4eaf-97ef-f13231816125}, !- Number of People Schedule Name
  {38295202-8c39-4c6e-99e8-2e612869d792}, !- People Activity Level Schedule Name
  {07b09629-b93d-41bc-960c-0b96e852b72e}, !- Lighting Schedule Name
  {a71df4a0-340b-46dc-acad-d186491084a9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fc741479-4b35-4861-9d54-8a57353ea723}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6423cdcd-4e14-4eaf-97ef-f13231816125}, !- Handle
  Small Office Bldg Occ,                  !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  {12ac7722-5a68-479a-96c8-ad629cef951f}, !- Default Day Schedule Name
  {b74a763f-6384-403c-9c1b-503492bc597a}, !- Summer Design Day Schedule Name
  {4865cfe0-082a-4528-8a44-98123a753f83}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {12ac7722-5a68-479a-96c8-ad629cef951f}, !- Handle
  Small Office Bldg Occ Default,          !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.025,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0229166666666667,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0208333333333333,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.01875,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0166666666666667,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0145833333333333,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0125,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0104166666666667,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00833333333333334,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00625,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00416666666666667,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00208333333333333,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.025,                                  !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.05,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.075,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  45,                                     !- Minute 18
  0.1,                                    !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.125,                                  !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.15,                                   !- Value Until Time 20
  8,                                      !- Hour 21
  30,                                     !- Minute 21
  0.175,                                  !- Value Until Time 21
  8,                                      !- Hour 22
  45,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  9,                                      !- Hour 23
  0,                                      !- Minute 23
  0.3875,                                 !- Value Until Time 23
  9,                                      !- Hour 24
  15,                                     !- Minute 24
  0.575,                                  !- Value Until Time 24
  9,                                      !- Hour 25
  30,                                     !- Minute 25
  0.7625,                                 !- Value Until Time 25
  9,                                      !- Hour 26
  45,                                     !- Minute 26
  0.95,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  45,                                     !- Minute 27
  0.95,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  0,                                      !- Minute 28
  0.8375,                                 !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.725,                                  !- Value Until Time 29
  12,                                     !- Hour 30
  30,                                     !- Minute 30
  0.6125,                                 !- Value Until Time 30
  12,                                     !- Hour 31
  45,                                     !- Minute 31
  0.5,                                    !- Value Until Time 31
  13,                                     !- Hour 32
  0,                                      !- Minute 32
  0.6125,                                 !- Value Until Time 32
  13,                                     !- Hour 33
  15,                                     !- Minute 33
  0.725,                                  !- Value Until Time 33
  13,                                     !- Hour 34
  30,                                     !- Minute 34
  0.8375,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  45,                                     !- Minute 35
  0.95,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  45,                                     !- Minute 36
  0.95,                                   !- Value Until Time 36
  16,                                     !- Hour 37
  0,                                      !- Minute 37
  0.7875,                                 !- Value Until Time 37
  16,                                     !- Hour 38
  15,                                     !- Minute 38
  0.625,                                  !- Value Until Time 38
  16,                                     !- Hour 39
  30,                                     !- Minute 39
  0.4625,                                 !- Value Until Time 39
  16,                                     !- Hour 40
  45,                                     !- Minute 40
  0.3,                                    !- Value Until Time 40
  17,                                     !- Hour 41
  0,                                      !- Minute 41
  0.25,                                   !- Value Until Time 41
  17,                                     !- Hour 42
  15,                                     !- Minute 42
  0.2,                                    !- Value Until Time 42
  17,                                     !- Hour 43
  30,                                     !- Minute 43
  0.15,                                   !- Value Until Time 43
  17,                                     !- Hour 44
  45,                                     !- Minute 44
  0.1,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  15,                                     !- Minute 45
  0.1,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  30,                                     !- Minute 46
  0.09375,                                !- Value Until Time 46
  18,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0875,                                 !- Value Until Time 47
  19,                                     !- Hour 48
  0,                                      !- Minute 48
  0.08125,                                !- Value Until Time 48
  19,                                     !- Hour 49
  15,                                     !- Minute 49
  0.075,                                  !- Value Until Time 49
  19,                                     !- Hour 50
  30,                                     !- Minute 50
  0.06875,                                !- Value Until Time 50
  19,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0625,                                 !- Value Until Time 51
  20,                                     !- Hour 52
  0,                                      !- Minute 52
  0.05625,                                !- Value Until Time 52
  20,                                     !- Hour 53
  15,                                     !- Minute 53
  0.05,                                   !- Value Until Time 53
  21,                                     !- Hour 54
  15,                                     !- Minute 54
  0.05,                                   !- Value Until Time 54
  21,                                     !- Hour 55
  30,                                     !- Minute 55
  0.0479166666666667,                     !- Value Until Time 55
  21,                                     !- Hour 56
  45,                                     !- Minute 56
  0.0458333333333333,                     !- Value Until Time 56
  22,                                     !- Hour 57
  0,                                      !- Minute 57
  0.04375,                                !- Value Until Time 57
  22,                                     !- Hour 58
  15,                                     !- Minute 58
  0.0416666666666667,                     !- Value Until Time 58
  22,                                     !- Hour 59
  30,                                     !- Minute 59
  0.0395833333333333,                     !- Value Until Time 59
  22,                                     !- Hour 60
  45,                                     !- Minute 60
  0.0375,                                 !- Value Until Time 60
  23,                                     !- Hour 61
  0,                                      !- Minute 61
  0.0354166666666667,                     !- Value Until Time 61
  23,                                     !- Hour 62
  15,                                     !- Minute 62
  0.0333333333333333,                     !- Value Until Time 62
  23,                                     !- Hour 63
  30,                                     !- Minute 63
  0.03125,                                !- Value Until Time 63
  23,                                     !- Hour 64
  45,                                     !- Minute 64
  0.0291666666666667,                     !- Value Until Time 64
  24,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0270833333333333;                     !- Value Until Time 65

OS:Schedule:Rule,
  {3f74263d-5d33-4dcb-9c63-f6ded8dd2978}, !- Handle
  Schedule Rule 2,                        !- Name
  {6423cdcd-4e14-4eaf-97ef-f13231816125}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6e0493ea-46c6-4bcf-bab6-7055293c177c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e0493ea-46c6-4bcf-bab6-7055293c177c}, !- Handle
  Small Office Bldg Occ Sat Day,          !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0375,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0875,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.128571428571429,                      !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.157142857142857,                      !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.185714285714286,                      !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.214285714285714,                      !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.242857142857143,                      !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.271428571428571,                      !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.2875,                                 !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.2625,                                 !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.2375,                                 !- Value Until Time 22
  11,                                     !- Hour 23
  30,                                     !- Minute 23
  0.225,                                  !- Value Until Time 23
  11,                                     !- Hour 24
  45,                                     !- Minute 24
  0.2125,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  0,                                      !- Minute 25
  0.2,                                    !- Value Until Time 25
  12,                                     !- Hour 26
  15,                                     !- Minute 26
  0.1875,                                 !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.175,                                  !- Value Until Time 27
  12,                                     !- Hour 28
  45,                                     !- Minute 28
  0.1625,                                 !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.15,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  15,                                     !- Minute 30
  0.1375,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  30,                                     !- Minute 31
  0.125,                                  !- Value Until Time 31
  13,                                     !- Hour 32
  45,                                     !- Minute 32
  0.1125,                                 !- Value Until Time 32
  14,                                     !- Hour 33
  0,                                      !- Minute 33
  0.1,                                    !- Value Until Time 33
  14,                                     !- Hour 34
  45,                                     !- Minute 34
  0.1,                                    !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.09375,                                !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.0875,                                 !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.08125,                                !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.075,                                  !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.06875,                                !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.0625,                                 !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.05625,                                !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.05,                                   !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.04375,                                !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.0375,                                 !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.03125,                                !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.025,                                  !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.01875,                                !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.0125,                                 !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.00625,                                !- Value Until Time 49
  18,                                     !- Hour 50
  45,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0;                                      !- Value Until Time 51

OS:Schedule:Day,
  {b74a763f-6384-403c-9c1b-503492bc597a}, !- Handle
  Small Office Bldg Occ Summer Design Day, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {4865cfe0-082a-4528-8a44-98123a753f83}, !- Handle
  Small Office Bldg Occ Winter Design Day, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {debd9e70-36ab-478b-beb1-470905489631}, !- Handle
  Schedule Rule 3,                        !- Name
  {6423cdcd-4e14-4eaf-97ef-f13231816125}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e73d524-2e0c-4a19-8055-3be1dc537d2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e73d524-2e0c-4a19-8055-3be1dc537d2b}, !- Handle
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {38295202-8c39-4c6e-99e8-2e612869d792}, !- Handle
  Small Office Activity,                  !- Name
  {e442a9d6-8d1e-461c-8b1c-28dfd1dc848e}, !- Schedule Type Limits Name
  {e046ad35-ca7e-4fd9-bfeb-02da89206818}, !- Default Day Schedule Name
  {834f7159-62af-49d3-8b1f-68a205fc7a57}, !- Summer Design Day Schedule Name
  {7cf56026-418c-4f22-87a8-1988e1ea2e12}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e046ad35-ca7e-4fd9-bfeb-02da89206818}, !- Handle
  Small Office Activity Default,          !- Name
  {e442a9d6-8d1e-461c-8b1c-28dfd1dc848e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7cf56026-418c-4f22-87a8-1988e1ea2e12}, !- Handle
  Small Office Activity Winter Design Day, !- Name
  {e442a9d6-8d1e-461c-8b1c-28dfd1dc848e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {834f7159-62af-49d3-8b1f-68a205fc7a57}, !- Handle
  Small Office Activity Summer Design Day, !- Name
  {e442a9d6-8d1e-461c-8b1c-28dfd1dc848e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e442a9d6-8d1e-461c-8b1c-28dfd1dc848e}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {07b09629-b93d-41bc-960c-0b96e852b72e}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  {cf57a897-7e01-4a58-8b2d-2033990342f3}, !- Default Day Schedule Name
  {4c49492e-acde-45b5-bd71-2f1de417219e}, !- Summer Design Day Schedule Name
  {f474ad2a-044e-47cf-bd26-e878efaea285}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf57a897-7e01-4a58-8b2d-2033990342f3}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0467778333333333,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.04549975,                             !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0442216666666667,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0429435833333333,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0416655,                              !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0403874166666667,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0391093333333333,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.03783125,                             !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0365531666666667,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0352750833333333,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.033997,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.034675,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.035353,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.036031,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.036709,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.04014525,                             !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0435815,                              !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.04701775,                             !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.050454,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.04765875,                             !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0448635,                              !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.04206825,                             !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.039273,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.03962475,                             !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0399765,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.04032825,                             !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.04068,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.05195275,                             !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0632255,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.07449825,                             !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.085771,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.11101625,                             !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.1362615,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.16150675,                             !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.186752,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.2755855,                              !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.364419,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.4532525,                              !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.542086,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.59983275,                             !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.6575795,                              !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.71532625,                             !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.773073,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.79230475,                             !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.8115365,                              !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.83076825,                             !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.85,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.84198475,                             !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.8339695,                              !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.82595425,                             !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.817939,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.805464,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.792989,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.780514,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.768039,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.77407625,                             !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.7801135,                              !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.78615075,                             !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.792188,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.7558275,                              !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.719467,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.6831065,                              !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.646746,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.5600305,                              !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.473315,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.3865995,                              !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.299884,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.25875775,                             !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.2176315,                              !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.17650525,                             !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.135379,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.12439175,                             !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.1134045,                              !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.10241725,                             !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.09143,                                !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.090147,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.088864,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.087581,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.086298,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.08656275,                             !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0868275,                              !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.08709225,                             !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.087357,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.08721725,                             !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0870775,                              !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.08693775,                             !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.086798,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.07858575,                             !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0703735,                              !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.06216125,                             !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.053949,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.05279525,                             !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0516415,                              !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.05048775,                             !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.049334,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0480559166666667;                     !- Value Until Time 96

OS:Schedule:Rule,
  {465b0323-c10e-4ccf-b87e-09c01f70d3f7}, !- Handle
  Schedule Rule 5,                        !- Name
  {07b09629-b93d-41bc-960c-0b96e852b72e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dbf56243-5607-49a1-868b-03eb637809b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dbf56243-5607-49a1-868b-03eb637809b4}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.023120557620017,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0229413173657928,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00555501270604941,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00572714791705165,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00589928312805391,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00607141833905616,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00624355355005841,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00468266516254382,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00312177677502921,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00156088838751461,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00121661842645115,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00243323685290231,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00364985527935347,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00486647370580463,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00396645955819939,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00306644541059418,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00216643126298896,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00126641711538374,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00155166265226662,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00183690818914952,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0021221537260324,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0024073992629153,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0062307112712803,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0100540232796453,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0138773352880103,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0177006472963753,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0152790072595162,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.012857367222657,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0104357271857979,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00801408714893873,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0113619974578695,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0147099077668003,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0180578180757311,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0214057283846619,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.030957274594502,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.040508820804342,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0500603670141821,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0599723872606366,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.069884407507091,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0797964277535455,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.089708448,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0155924669426024,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0154132266883782,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0152339864341541,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0150547461799299,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0148755059257058,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0146962656714816,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0145170254172574,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.089708448,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0872986910235802,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0848889340471603,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0824791770707405,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0800694200943207,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0714574180298064,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0628454159652919,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0542334139007777,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0531099014192915,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0519863889378053,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0508628764563191,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0497393639748329,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0496791756744845,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.049618987374136,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0495587990737875,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.049498610773439,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0475954579793982,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0456923051853575,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0437891523913167,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.041885999597276,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0423045110296217,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0427230224619675,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0431415338943132,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.043560045326659,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0431806009535659,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0428011565804728,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0424217122073797,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0420422678342867,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0420005176371435,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0419587674400003,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0419170172428571,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0418752670457139,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.041881480531157,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0418876940166,                        !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0418939075020431,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0419001209874862,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0078851360109634,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.00770589575673925,                    !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0075266555025151,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.00734741524829094,                    !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.00716817499406679,                    !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.00698893473984263,                    !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.00680969448561848,                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.00663045423139432,                    !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.00645121397717017,                    !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.00627197372294602,                    !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.00609273346872186;                    !- Value Until Time 96

OS:Schedule:Day,
  {4c49492e-acde-45b5-bd71-2f1de417219e}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e8978e63-0293-4a1a-a005-fe484d1ca266}, !- Handle
  Schedule Rule 6,                        !- Name
  {07b09629-b93d-41bc-960c-0b96e852b72e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f183b96-6b0e-4a8c-abeb-0d68a061f0f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f183b96-6b0e-4a8c-abeb-0d68a061f0f7}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
