  0.0640160587066667,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0639873241727974,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0447404643826475,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0490826698470119,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0534248753113763,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0577670807757407,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0621092862401051,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0623592659639204,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0626092456877357,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.062859225411551,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0631092051353664,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0632106581401769,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0633121111449874,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.063413564149798,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0635150171546085,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0635204090086062,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0635258008626038,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0635311927166015,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0635365845705992,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.04982467553535,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0361127665001007,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0224008574648515,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00868894842960232,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00880327673600983,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00891760504241734,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00903193334882484,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00914626165523234,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00809825253700122,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.00705024341877011,                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00600223430053898,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00495422518230786,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00513895618646227,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0053236871906167,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0055084181947711,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00569314919892552,                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.00583234875343008,                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.00597154830793466,                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00611074786243922,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.00624994741694378,                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.00468746056270783,                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00312497370847189,                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.00156248685423595,                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.062780473750295,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.062751739216426,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0627230046825567,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0626942701486877,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0626655356148187,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0626368010809494,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0626080665470804,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0625793320132114,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0625505974793421,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0625218629454731,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0624931284116041,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0624643938777348,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0624356593438658,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0624069248099968,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0623781902761275,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0623494557422585,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0623207212083895,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0622919866745205,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0622632521406512,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0622345176067822,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0622057830729132,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0621770485390438,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0621483140051748,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0621195794713059,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0620908449374365,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0620621104035675,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0620333758696985,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0620046413358293,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0619759068019602,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0619471722680909,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.061918437734222,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0618897032003529,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.06189990971995,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.061910116239547,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0619203227591441,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0619305292787412,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0623966903453377,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0628628514119342,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0633290124785307,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0637951735451272,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0619468669963857,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.060098560447644,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0582502538989024,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0564019473501609,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0580950137930574,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0597880802359541,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0614811466788507,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0631742131217473,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0552920762080562,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0474099392943651,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.039527802380674,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0316456654669829,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.034919365195899;                      !- Value Until Time 96

OS:Schedule:Day,
  {f474ad2a-044e-47cf-bd26-e878efaea285}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a71df4a0-340b-46dc-acad-d186491084a9}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  {a1bdbaf8-6d2a-419f-bdbd-b034e7b3a358}, !- Default Day Schedule Name
  {bc68dd39-7780-4158-b7c5-0de777317965}, !- Summer Design Day Schedule Name
  {290e999f-4009-4214-a0dc-4c7ad3a2dc0c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1bdbaf8-6d2a-419f-bdbd-b034e7b3a358}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.546516666666667,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.549925,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.553333333333333,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.556741666666667,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.56015,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.563558333333333,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.566966666666667,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.570375,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.573783333333333,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.577191666666667,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.5806,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5805,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5804,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5803,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.5802,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.575925,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.57165,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.567375,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.5631,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.559075,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.55505,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.551025,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.547,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.544575,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.54215,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.539725,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.5373,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.537625,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.53795,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.538275,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.5386,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.55345,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.5683,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.58315,                                !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.598,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.6198,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.6416,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.6634,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6852,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.7091,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.733,                                  !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.7569,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.7808,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.807275,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.83375,                                !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.860225,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.8867,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.8855,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.8843,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.8831,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.8819,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.8666,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.8513,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.836,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.8207,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.8107,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.8007,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.7907,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.7807,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.753075,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.72545,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.697825,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.6702,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.65385,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.6375,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.62115,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.6048,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.5951,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.5854,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.5757,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.566,                                  !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.568025,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.57005,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.572075,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.5741,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.58375,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.5934,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.60305,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.6127,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.6241,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.6355,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.6469,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.6583,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.662075,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.66585,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.669625,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.6734,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.6597975,                              !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.646195,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.6325925,                              !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.61899,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.5991675,                              !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.579345,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.5595225,                              !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.5397,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.543108333333333;                      !- Value Until Time 96

OS:Schedule:Rule,
  {88039f50-1ef0-4ba5-b629-f8e12accc074}, !- Handle
  Schedule Rule 8,                        !- Name
  {a71df4a0-340b-46dc-acad-d186491084a9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {327102bb-e3fe-4f89-b162-522260634dd2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {327102bb-e3fe-4f89-b162-522260634dd2}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.562062449494949,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.562226446608946,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.578134166666667,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.553780595238095,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.529427023809524,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.505073452380952,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.480719880952381,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.469287232142857,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.457854583333333,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.44642193452381,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.434989285714286,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.431268601190476,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.427547916666667,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.423827232142857,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.420106547619048,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.419700654761905,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.419294761904762,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.418888869047619,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.418482976190476,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.417738839285714,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.416994702380952,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.41625056547619,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.415506428571428,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.413003422619048,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.410500416666667,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.407997410714286,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.405494404761905,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.398864821428571,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.392235238095238,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.385605654761905,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.378976071428571,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.353404821428571,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.327833571428571,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.302262321428572,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.276691071428571,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.238356746031745,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.200022420634921,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.161688095238095,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.154517321428571,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.147346547619048,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.140175773809524,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.133005,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.138822797619048,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.144640595238095,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.150458392857143,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.15627619047619,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.165205833333333,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.174135476190476,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.183065119047619,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.191994761904762,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.199165535714286,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.20633630952381,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.213507083333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.220677857142857,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.239529325396826,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.258380793650793,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.277232261904762,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.277502857142857,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.277773452380952,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.278044047619048,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.278314642857143,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.276285178571429,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.274255714285714,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.27222625,                             !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.270196785714286,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.277705803571428,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.285214821428571,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.292723839285714,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.300232857142857,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.316400922619048,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.332568988095238,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.348737053571428,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.364905119047619,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.387161577380952,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.409418035714286,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.431674494047619,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.453930952380952,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.477472738095238,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.501014523809524,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.524556309523809,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.548098095238095,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.566498571428571,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.584899047619048,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.603299523809524,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.6217,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.576002204184704,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.576166201298701,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.576330198412697,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.576494195526694,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.576658192640691,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.576822189754688,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.576986186868685,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.577150183982685,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.577314181096682,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.577478178210679,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.577642175324676;                      !- Value Until Time 96

OS:Schedule:Day,
  {bc68dd39-7780-4158-b7c5-0de777317965}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c565ef1-0a41-4a3a-b803-0206a0941d82}, !- Handle
  Schedule Rule 9,                        !- Name
  {a71df4a0-340b-46dc-acad-d186491084a9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {420a74e4-4d05-4d34-8903-75473c622ab5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {420a74e4-4d05-4d34-8903-75473c622ab5}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.133005,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.133806341870343,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.259475602243207,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.291837485468662,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.324199368694117,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.356561251919571,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.388923135145026,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.424684375852146,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.460445616559266,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.496206857266386,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.531968097973506,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.55855107348013,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.585134048986753,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.611717024493377,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.6383,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.637756102802934,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.637212205605867,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.636668308408801,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.636124411211734,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.585766329478343,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.535408247744952,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.48505016601156,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.434692084278169,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.443034107538176,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.451376130798183,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.45971815405819,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.468060177318196,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.452559107201802,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.437058037085408,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.421556966969014,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.406055896852619,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.410407074429151,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.414758252005683,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.419109429582215,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.423460607158746,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.433386731005209,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.443312854851672,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.453238978698135,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.463165102544598,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.468604074515263,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.474043046485928,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.479482018456592,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.484920990427257,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.167462700424816,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.168264042295161,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.169065384165507,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.169866726035849,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.170668067906195,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.17146940977654,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.172270751646883,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.173072093517229,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.173873435387574,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.174674777257917,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.175476119128262,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.176277460998608,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.177078802868951,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.177880144739296,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.178681486609642,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.179482828479985,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.18028417035033,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.181085512220676,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.181886854091018,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.182688195961364,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.183489537831709,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.184290879702052,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.185092221572398,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.185893563442743,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.186694905313086,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.187496247183431,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.188297589053777,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.18909893092412,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.189900272794465,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.190701614664811,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.191502956535153,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.192304298405499,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.189516825270533,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.186729352135568,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.183941879000602,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.181154405865636,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.182786097456836,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.184417789048035,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.186049480639234,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.187681172230434,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.178910829927737,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.17014048762504,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.161370145322344,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.152599803019647,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.151783957224047,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.150968111428448,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.150152265632848,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.149336419837248,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.158038774990312,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.166741130143375,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.175443485296438,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.184145840449502,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.202978280897928;                      !- Value Until Time 96

OS:Schedule:Day,
  {290e999f-4009-4214-a0dc-4c7ad3a2dc0c}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc741479-4b35-4861-9d54-8a57353ea723}, !- Handle
  Small Office Infil Quarter On,          !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  {7592a915-d3e4-4dc3-adaf-e2d963e802ed}, !- Default Day Schedule Name
  {7ea1c102-bd0c-4481-9a4b-cc8eed6d7aaf}, !- Summer Design Day Schedule Name
  {9417d021-9076-4036-a18a-2eaeac5177b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7592a915-d3e4-4dc3-adaf-e2d963e802ed}, !- Handle
  Small Office Infil Quarter On Default,  !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7ea1c102-bd0c-4481-9a4b-cc8eed6d7aaf}, !- Handle
  Small Office Infil Quarter On Summer Design Day, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {62b4c480-9917-44af-8322-d1cd1ca209f5}, !- Handle
  Schedule Rule 10,                       !- Name
  {fc741479-4b35-4861-9d54-8a57353ea723}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {46954cec-7ce8-484f-aa20-f80154d29474}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46954cec-7ce8-484f-aa20-f80154d29474}, !- Handle
  Small Office Infil Quarter On Sun Day,  !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9417d021-9076-4036-a18a-2eaeac5177b9}, !- Handle
  Small Office Infil Quarter On Winter Design Day, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {328ffaaa-af26-4ad5-ac8a-84a7ab3a5d97}, !- Handle
  Schedule Rule 11,                       !- Name
  {fc741479-4b35-4861-9d54-8a57353ea723}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ad80749-5b07-49a3-bc9c-9f24046c3ea3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ad80749-5b07-49a3-bc9c-9f24046c3ea3}, !- Handle
  Small Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {91ba3c71-616f-4e6a-a655-0a7ae7863949}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.14400000000001;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {35cebdfc-b880-4dbb-8f6e-9e6f761ad22c}, !- Handle
  Foundation F 126 Perim 1102 Area 5037,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  50.3680094557074,                       !- Area {m2}
  11.0166249903122;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bbca965f-a470-4174-b828-8e40809cec7c}, !- Handle
  Foundation F 126 Perim 0 Area 34347,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  343.468071265758,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f145e1cd-7747-4311-87cb-4fe133368c5c}, !- Handle
  Foundation F 126 Perim 3118 Area 14254, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  142.542386911415,                       !- Area {m2}
  31.1772499806244;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {922ce4d0-5db0-447c-bdb1-ea4090641407}, !- Handle
  ComStock DOE Ref Pre-1980 - Office - ASHRAE 169-2013-7A, !- Name
  {8930ac78-468b-4195-8596-9468bc0c2bc9}, !- Default Exterior Surface Constructions Name
  {39ba1735-ace4-432a-8df6-3e072ce91c4f}, !- Default Interior Surface Constructions Name
  {28f57f4d-8c6e-4523-97a1-273716ad9cbd}, !- Default Ground Contact Surface Constructions Name
  {81f65d79-79ae-40dd-9e95-506c00d85ec0}, !- Default Exterior SubSurface Constructions Name
  {ee660aa7-7326-4ce9-9dbb-4c914c677e00}, !- Default Interior SubSurface Constructions Name
  {2ab87f7a-ed7c-4771-9151-8a6e28f0e8b9}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {8930ac78-468b-4195-8596-9468bc0c2bc9}, !- Handle
  Default Surface Constructions 1,        !- Name
  {d99bea63-9cbc-4991-ac0e-7943533dd8a6}, !- Floor Construction Name
  {123f3e98-bc9c-48a3-bf41-869ab9135a3d}, !- Wall Construction Name
  {a9ba9829-9888-4454-9a6a-f907c7b5c807}; !- Roof Ceiling Construction Name

OS:Construction,
  {d99bea63-9cbc-4991-ac0e-7943533dd8a6}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {48ddca92-c3cf-45c2-964c-9e98f075bd31}, !- Layer 1
  {8e0cdf7f-882d-482e-82f4-99a40ea6da7b}; !- Layer 2

OS:Material,
  {48ddca92-c3cf-45c2-964c-9e98f075bd31}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8e0cdf7f-882d-482e-82f4-99a40ea6da7b}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7799b007-b9fa-4a3d-9603-b5db11635cd8}, !- Handle
  {d99bea63-9cbc-4991-ac0e-7943533dd8a6}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a9ba9829-9888-4454-9a6a-f907c7b5c807}, !- Handle
  Typical IEAD Roof R-16.67,              !- Name
  ,                                       !- Surface Rendering Name
  {2a9b881d-68e7-4b51-94ae-f7e7b9ca2b0b}, !- Layer 1
  {3964422f-b527-4eef-b881-737485faecbd}, !- Layer 2
  {3aac6839-8745-43d2-9d3c-093118fd73ee}; !- Layer 3

OS:Material,
  {2a9b881d-68e7-4b51-94ae-f7e7b9ca2b0b}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3964422f-b527-4eef-b881-737485faecbd}, !- Handle
  Typical Insulation R-15.55,             !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3aac6839-8745-43d2-9d3c-093118fd73ee}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d54b70a9-24e2-48a3-88d4-a07eac5ad2cc}, !- Handle
  {a9ba9829-9888-4454-9a6a-f907c7b5c807}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {39ba1735-ace4-432a-8df6-3e072ce91c4f}, !- Handle
  Default Surface Constructions 2,        !- Name
  {44ad9487-ac76-4c5a-bbbf-44d384c54506}, !- Floor Construction Name
  {3bc7b729-ee4a-47d3-abc8-fccf64b9c95f}, !- Wall Construction Name
  {51f665ec-4121-4c94-a995-6d0840a74a76}; !- Roof Ceiling Construction Name

OS:Construction,
  {44ad9487-ac76-4c5a-bbbf-44d384c54506}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {78e6b2fc-fba7-4dae-a5ec-4e7480253c59}, !- Layer 1
  {8c32d7e5-221a-4144-b098-21592cbfc5aa}; !- Layer 2

OS:Material,
  {78e6b2fc-fba7-4dae-a5ec-4e7480253c59}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8c32d7e5-221a-4144-b098-21592cbfc5aa}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4847d039-134e-47fb-8559-f57bb7a55a63}, !- Handle
  {44ad9487-ac76-4c5a-bbbf-44d384c54506}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3bc7b729-ee4a-47d3-abc8-fccf64b9c95f}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {01b84757-20bd-4e78-aa76-3bb577d81435}, !- Layer 1
  {01b84757-20bd-4e78-aa76-3bb577d81435}; !- Layer 2

OS:Material,
  {01b84757-20bd-4e78-aa76-3bb577d81435}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bd89a910-8a27-4aa9-9a4b-e7f3445d4ab1}, !- Handle
  {3bc7b729-ee4a-47d3-abc8-fccf64b9c95f}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {51f665ec-4121-4c94-a995-6d0840a74a76}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {8c32d7e5-221a-4144-b098-21592cbfc5aa}, !- Layer 1
  {78e6b2fc-fba7-4dae-a5ec-4e7480253c59}; !- Layer 2

OS:StandardsInformation:Construction,
  {94eedfe5-6f64-4924-8b46-d1cf2a4fdb67}, !- Handle
  {51f665ec-4121-4c94-a995-6d0840a74a76}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {28f57f4d-8c6e-4523-97a1-273716ad9cbd}, !- Handle
  Default Surface Constructions 3,        !- Name
  {0948d3b1-c130-465b-a2c8-df79e74affc3}, !- Floor Construction Name
  {d36f6f3a-5b01-4c32-8e30-5453afada715}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {0948d3b1-c130-465b-a2c8-df79e74affc3}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {1c901c18-4470-4eb6-b6ae-abc2e6c54fa5}, !- Layer 1
  {8e0cdf7f-882d-482e-82f4-99a40ea6da7b}; !- Layer 2

OS:Material:NoMass,
  {a02ddf08-0fd9-4e44-ab63-c7aee56b9db7}, !- Handle
  Typical Insulation R-5.17,              !- Name
  Smooth,                                 !- Roughness
  0.911206387285686,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1c901c18-4470-4eb6-b6ae-abc2e6c54fa5}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c422c2b5-12ae-4eb6-bc2b-38943aaacf59}, !- Handle
  {0948d3b1-c130-465b-a2c8-df79e74affc3}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {d36f6f3a-5b01-4c32-8e30-5453afada715}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {2b7fcd55-4574-48bd-a33c-83f9fb0bb5f0}; !- Layer 1

OS:Material,
  {2b7fcd55-4574-48bd-a33c-83f9fb0bb5f0}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bd26c69f-97ed-4508-bbf7-0a8f38ae6921}, !- Handle
  {d36f6f3a-5b01-4c32-8e30-5453afada715}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {81f65d79-79ae-40dd-9e95-506c00d85ec0}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {51423266-d8ff-419d-8bfa-34ccae9a53ad}, !- Fixed Window Construction Name
  {4df291f0-03ae-4cc9-b786-7592020108d2}, !- Operable Window Construction Name
  {c908b9dc-161b-48d5-899d-d20d41352ec3}, !- Door Construction Name
  {aaca656e-eed4-4fad-ac94-68843558f851}, !- Glass Door Construction Name
  {27407d14-05ba-4e86-a630-9ae2cf7704fe}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {eea2203c-5843-4ccf-bff2-4426d5a19d84}, !- Tubular Daylight Dome Construction Name
  {eea2203c-5843-4ccf-bff2-4426d5a19d84}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {51423266-d8ff-419d-8bfa-34ccae9a53ad}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  ,                                       !- Surface Rendering Name
  {66256de7-df01-470d-9d53-f76a681a8221}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {66256de7-df01-470d-9d53-f76a681a8221}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {9803b195-b93f-4ff5-8b7d-10ca86736919}, !- Handle
  {51423266-d8ff-419d-8bfa-34ccae9a53ad}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {4df291f0-03ae-4cc9-b786-7592020108d2}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {f381529c-c80d-4399-abd4-59bf8599a6d0}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f381529c-c80d-4399-abd4-59bf8599a6d0}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 1, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {8f25314e-fc60-40bb-9361-0cd26f0a8607}, !- Handle
  {4df291f0-03ae-4cc9-b786-7592020108d2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {c908b9dc-161b-48d5-899d-d20d41352ec3}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {71e48e55-2d70-483e-844b-5e325f3ef36d}, !- Layer 1
  {a02ddf08-0fd9-4e44-ab63-c7aee56b9db7}; !- Layer 2

OS:Material,
  {71e48e55-2d70-483e-844b-5e325f3ef36d}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d9b24d68-41f4-4574-b137-b6d7c5c39183}, !- Handle
  {c908b9dc-161b-48d5-899d-d20d41352ec3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aaca656e-eed4-4fad-ac94-68843558f851}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {f8b7dbcc-9607-40dc-83ba-551734f70376}; !- Layer 1

OS:WindowMaterial:Glazing,
  {f8b7dbcc-9607-40dc-83ba-551734f70376}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {b8941d94-62f9-46cb-a73a-248ba6c26de1}, !- Handle
  {aaca656e-eed4-4fad-ac94-68843558f851}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {27407d14-05ba-4e86-a630-9ae2cf7704fe}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {a02ddf08-0fd9-4e44-ab63-c7aee56b9db7}; !- Layer 1

OS:StandardsInformation:Construction,
  {9da787d6-bf37-4bae-ba55-37edb2292c3c}, !- Handle
  {27407d14-05ba-4e86-a630-9ae2cf7704fe}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {eea2203c-5843-4ccf-bff2-4426d5a19d84}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {3c284677-ad54-4f74-9a99-13b085031fa4}; !- Layer 1

OS:WindowMaterial:Glazing,
  {3c284677-ad54-4f74-9a99-13b085031fa4}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {4f9b143b-a9cb-4c5e-91bf-df21f1441a20}, !- Handle
  {eea2203c-5843-4ccf-bff2-4426d5a19d84}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {ee660aa7-7326-4ce9-9dbb-4c914c677e00}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {eea2203c-5843-4ccf-bff2-4426d5a19d84}, !- Fixed Window Construction Name
  {eea2203c-5843-4ccf-bff2-4426d5a19d84}, !- Operable Window Construction Name
  {298721d7-b726-4419-9f9e-9f732c6dd6df}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {298721d7-b726-4419-9f9e-9f732c6dd6df}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {106e3109-9a5e-48a3-8eec-8d7d7c38633c}; !- Layer 1

OS:Material,
  {106e3109-9a5e-48a3-8eec-8d7d7c38633c}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5634e7e8-57b6-4834-b6ad-53cd828c7485}, !- Handle
  {298721d7-b726-4419-9f9e-9f732c6dd6df}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2ab87f7a-ed7c-4771-9151-8a6e28f0e8b9}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {106e3109-9a5e-48a3-8eec-8d7d7c38633c}; !- Layer 1

OS:StandardsInformation:Construction,
  {d6715a69-7242-464a-8487-fe0895c799cc}, !- Handle
  {2ab87f7a-ed7c-4771-9151-8a6e28f0e8b9}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {123f3e98-bc9c-48a3-bf41-869ab9135a3d}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-7.35, !- Name
  ,                                       !- Surface Rendering Name
  {d32a4b3c-239d-46b6-b7f3-38bad6900450}, !- Layer 1
  {95c87ed4-27e7-4d2d-808e-6fa4926ff0ab}, !- Layer 2
  {a02ddf08-0fd9-4e44-ab63-c7aee56b9db7}, !- Layer 3
  {95c87ed4-27e7-4d2d-808e-6fa4926ff0ab}; !- Layer 4

OS:Material,
  {d32a4b3c-239d-46b6-b7f3-38bad6900450}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {95c87ed4-27e7-4d2d-808e-6fa4926ff0ab}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f4bab421-f8a7-45ac-919a-90de98b2ce4c}, !- Handle
  {123f3e98-bc9c-48a3-bf41-869ab9135a3d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Handle
  Always On Discrete,                     !- Name
  {e07f0d4f-767f-4663-aba2-a3f7c1348164}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e07f0d4f-767f-4663-aba2-a3f7c1348164}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {6595541e-8bca-4bf8-9942-8286e61e169f}, !- Handle
  5.4,                                    !- January Ground Temperature {C}
  -2,                                     !- February Ground Temperature {C}
  -14.6,                                  !- March Ground Temperature {C}
  -16.9,                                  !- April Ground Temperature {C}
  -11.5,                                  !- May Ground Temperature {C}
  -6.2,                                   !- June Ground Temperature {C}
  4,                                      !- July Ground Temperature {C}
  13.4,                                   !- August Ground Temperature {C}
  18,                                     !- September Ground Temperature {C}
  19.7,                                   !- October Ground Temperature {C}
  17.9,                                   !- November Ground Temperature {C}
  12.3;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {49e77c07-cda2-417d-a4ab-80292c7aaec7}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {881b32bf-01db-43e5-9bc5-d69876f76cdb}, !- Default Day Schedule Name
  {47ed9674-78fb-439d-88fb-f130d8cf44e6}, !- Summer Design Day Schedule Name
  {394f612a-8fa2-41d9-82a5-2c095bc9c7e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {881b32bf-01db-43e5-9bc5-d69876f76cdb}, !- Handle
  18 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00580416666666668,                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0435312500000001,                     !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0261187500000001,                     !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0377270833333334,                     !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0116083333333334,                     !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00290208333333334,                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:AdditionalProperties,
  {dd613424-345d-4a74-bdf4-1627c16a2844}, !- Handle
  {49e77c07-cda2-417d-a4ab-80292c7aaec7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  87.50000000000027,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:36:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:36:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {394f612a-8fa2-41d9-82a5-2c095bc9c7e0}, !- Handle
  18 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47ed9674-78fb-439d-88fb-f130d8cf44e6}, !- Handle
  18 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb93a2e3-b01f-4384-984f-6f65ca41dfe4}, !- Handle
  18 space(s) Occ Sch Saturday Rule,      !- Name
  {49e77c07-cda2-417d-a4ab-80292c7aaec7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c31e0f05-1920-4fe3-b033-765b2a200eff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c31e0f05-1920-4fe3-b033-765b2a200eff}, !- Handle
  18 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00580416666666668,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0116083333333334,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0116083333333334,                     !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00580416666666668,                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {068af174-433a-4652-8c27-8de62e6a6ee7}, !- Handle
  18 space(s) Occ Sch Sunday Rule,        !- Name
  {49e77c07-cda2-417d-a4ab-80292c7aaec7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c5aa6ba-aa3f-489b-94a8-62d0df61702a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c5aa6ba-aa3f-489b-94a8-62d0df61702a}, !- Handle
  18 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ffd1a144-e90b-4947-bb9a-f514fe5dbc88}, !- Handle
  Elevator Schedule 1,                    !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  {3b0a3a6f-3c5e-452a-8351-4cadef2b9443}, !- Default Day Schedule Name
  {00ee54dc-2f09-4026-a474-0586b4bfadc0}, !- Summer Design Day Schedule Name
  {d2c278a2-bfbd-460b-90aa-7f540483d5c9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {89d2bde5-ffce-4ef9-88bb-991eebcbe260}, !- Handle
  {ffd1a144-e90b-4947-bb9a-f514fe5dbc88}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  87.50000000000027,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:36:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:36:24 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.043531250000000098;                   !- Feature Value 7

OS:Schedule:Day,
  {3b0a3a6f-3c5e-452a-8351-4cadef2b9443}, !- Handle
  18 space(s) Occ Sch Default 1,          !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.000725520833333335,                   !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00145104166666667,                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0021765625,                           !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00290208333333334,                    !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00362760416666667,                    !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00435312500000001,                    !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00507864583333334,                    !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00580416666666668,                    !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.00580416666666668,                    !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0152359375,                           !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.0246677083333334,                     !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0340994791666667,                     !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.0435312500000001,                     !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.0326484375000001,                     !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.021765625,                            !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.0108828125,                           !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.00652968750000003,                    !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.0130593750000001,                     !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0195890625000001,                     !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.0261187500000001,                     !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.0228539062500001,                     !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.0195890625000001,                     !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.0163242187500001,                     !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.0130593750000001,                     !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.00979453125000004,                    !- Value Until Time 28
  13,                                     !- Hour 29
  45,                                     !- Minute 29
  0.00652968750000002,                    !- Value Until Time 29
  14,                                     !- Hour 30
  0,                                      !- Minute 30
  0.00326484375000001,                    !- Value Until Time 30
  14,                                     !- Hour 31
  15,                                     !- Minute 31
  0,                                      !- Value Until Time 31
  14,                                     !- Hour 32
  30,                                     !- Minute 32
  0.00628784722222223,                    !- Value Until Time 32
  14,                                     !- Hour 33
  45,                                     !- Minute 33
  0.0125756944444445,                     !- Value Until Time 33
  15,                                     !- Hour 34
  0,                                      !- Minute 34
  0.0188635416666667,                     !- Value Until Time 34
  15,                                     !- Hour 35
  15,                                     !- Minute 35
  0.0251513888888889,                     !- Value Until Time 35
  15,                                     !- Hour 36
  30,                                     !- Minute 36
  0.0314392361111112,                     !- Value Until Time 36
  15,                                     !- Hour 37
  45,                                     !- Minute 37
  0.0377270833333334,                     !- Value Until Time 37
  16,                                     !- Hour 38
  0,                                      !- Minute 38
  0.0311973958333334,                     !- Value Until Time 38
  16,                                     !- Hour 39
  15,                                     !- Minute 39
  0.0246677083333334,                     !- Value Until Time 39
  16,                                     !- Hour 40
  30,                                     !- Minute 40
  0.0181380208333334,                     !- Value Until Time 40
  16,                                     !- Hour 41
  45,                                     !- Minute 41
  0.0116083333333334,                     !- Value Until Time 41
  17,                                     !- Hour 42
  0,                                      !- Minute 42
  0.00870625000000005,                    !- Value Until Time 42
  17,                                     !- Hour 43
  15,                                     !- Minute 43
  0.0058041666666667,                     !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.00290208333333335,                    !- Value Until Time 44
  17,                                     !- Hour 45
  45,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  18,                                     !- Hour 46
  0,                                      !- Minute 46
  0.000725520833333335,                   !- Value Until Time 46
  18,                                     !- Hour 47
  15,                                     !- Minute 47
  0.00145104166666667,                    !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.0021765625,                           !- Value Until Time 48
  18,                                     !- Hour 49
  45,                                     !- Minute 49
  0.00290208333333334,                    !- Value Until Time 49
  19,                                     !- Hour 50
  0,                                      !- Minute 50
  0.0021765625,                           !- Value Until Time 50
  19,                                     !- Hour 51
  15,                                     !- Minute 51
  0.00145104166666667,                    !- Value Until Time 51
  19,                                     !- Hour 52
  30,                                     !- Minute 52
  0.000725520833333335,                   !- Value Until Time 52
  19,                                     !- Hour 53
  45,                                     !- Minute 53
  0,                                      !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0;                                      !- Value Until Time 54

OS:Schedule:Day,
  {00ee54dc-2f09-4026-a474-0586b4bfadc0}, !- Handle
  18 space(s) Occ Sch Summer Design Day 1, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2c278a2-bfbd-460b-90aa-7f540483d5c9}, !- Handle
  18 space(s) Occ Sch Winter Design Day 1, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d4b16838-3c92-47cf-b708-84aa49c2fbb4}, !- Handle
  18 space(s) Occ Sch Sunday Rule 1,      !- Name
  {ffd1a144-e90b-4947-bb9a-f514fe5dbc88}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55db25aa-dcbf-4f9c-a936-6a128a14ca52}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55db25aa-dcbf-4f9c-a936-6a128a14ca52}, !- Handle
  18 space(s) Occ Sch Sunday 1,           !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {00ae0c93-39c2-4b16-96df-d2406a05b6f3}, !- Handle
  18 space(s) Occ Sch Saturday Rule 1,    !- Name
  {ffd1a144-e90b-4947-bb9a-f514fe5dbc88}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a1c9ddf6-9af0-4cf2-ae54-47f7bb3f70e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1c9ddf6-9af0-4cf2-ae54-47f7bb3f70e4}, !- Handle
  18 space(s) Occ Sch Saturday 1,         !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00145104166666667,                    !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.00290208333333334,                    !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.00435312500000001,                    !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.00580416666666668,                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.00435312500000001,                    !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.00290208333333334,                    !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.00145104166666667,                    !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.00290208333333335,                    !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.0058041666666667,                     !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.00870625000000005,                    !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.0116083333333334,                     !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.00870625000000005,                    !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.0058041666666667,                     !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.00290208333333335,                    !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  10,                                     !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  10,                                     !- Hour 19
  45,                                     !- Minute 19
  0.00290208333333335,                    !- Value Until Time 19
  11,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0058041666666667,                     !- Value Until Time 20
  11,                                     !- Hour 21
  15,                                     !- Minute 21
  0.00870625000000005,                    !- Value Until Time 21
  11,                                     !- Hour 22
  30,                                     !- Minute 22
  0.0116083333333334,                     !- Value Until Time 22
  11,                                     !- Hour 23
  45,                                     !- Minute 23
  0.00870625000000005,                    !- Value Until Time 23
  12,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0058041666666667,                     !- Value Until Time 24
  12,                                     !- Hour 25
  15,                                     !- Minute 25
  0.00290208333333335,                    !- Value Until Time 25
  12,                                     !- Hour 26
  30,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  15,                                     !- Hour 27
  15,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  15,                                     !- Hour 28
  30,                                     !- Minute 28
  0.00145104166666667,                    !- Value Until Time 28
  15,                                     !- Hour 29
  45,                                     !- Minute 29
  0.00290208333333334,                    !- Value Until Time 29
  16,                                     !- Hour 30
  0,                                      !- Minute 30
  0.00435312500000001,                    !- Value Until Time 30
  16,                                     !- Hour 31
  15,                                     !- Minute 31
  0.00580416666666668,                    !- Value Until Time 31
  16,                                     !- Hour 32
  30,                                     !- Minute 32
  0.00435312500000001,                    !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.00290208333333334,                    !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.00145104166666667,                    !- Value Until Time 34
  17,                                     !- Hour 35
  15,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Ruleset,
  {578045fb-e54a-4c17-be6d-1e4027d93327}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {582e66d9-aed5-4600-be0e-4dc370bba946}, !- Default Day Schedule Name
  {dc913880-a7cd-49d5-b633-104da70affa6}, !- Summer Design Day Schedule Name
  {6c28d547-89f1-405d-8b92-4f02027e50e5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {45e97c84-0a6c-4324-936c-3d068a3bd816}, !- Handle
  {578045fb-e54a-4c17-be6d-1e4027d93327}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  87.50000000000027,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:36:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:36:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {582e66d9-aed5-4600-be0e-4dc370bba946}, !- Handle
  18 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {dc913880-a7cd-49d5-b633-104da70affa6}, !- Handle
  18 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c28d547-89f1-405d-8b92-4f02027e50e5}, !- Handle
  18 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9fffdd95-bbf4-4cef-902e-f1b57d3f5be6}, !- Handle
  18 space(s) Occ Sch Sunday Rule 2,      !- Name
  {578045fb-e54a-4c17-be6d-1e4027d93327}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1231ac4e-b8fe-467f-ac0a-4279b1c8ecd2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1231ac4e-b8fe-467f-ac0a-4279b1c8ecd2}, !- Handle
  18 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {522979e9-029a-4910-bd4c-a77ba0e92acd}, !- Handle
  18 space(s) Occ Sch Saturday Rule 2,    !- Name
  {578045fb-e54a-4c17-be6d-1e4027d93327}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98d3e7df-c181-4d86-9711-1a82ed03f2c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98d3e7df-c181-4d86-9711-1a82ed03f2c0}, !- Handle
  18 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {3b40f2a4-186d-423b-82d5-fa907f845299}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {36488e3c-9f7d-4937-886a-06373e8150e8}, !- Default Day Schedule Name
  {3edf5828-52ba-444c-9ad5-b71799e8cc86}, !- Summer Design Day Schedule Name
  {3bd7a887-35f2-45cc-ace6-88a69c920565}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1f5c055b-2def-4102-8e81-486903f405c9}, !- Handle
  {3b40f2a4-186d-423b-82d5-fa907f845299}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  87.50000000000027,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:36:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:36:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {36488e3c-9f7d-4937-886a-06373e8150e8}, !- Handle
  18 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {3edf5828-52ba-444c-9ad5-b71799e8cc86}, !- Handle
  18 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3bd7a887-35f2-45cc-ace6-88a69c920565}, !- Handle
  18 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4aef2be-3dbc-4a7f-89f0-6e3254369b23}, !- Handle
  18 space(s) Occ Sch Sunday Rule 3,      !- Name
  {3b40f2a4-186d-423b-82d5-fa907f845299}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d150d1bb-16af-4f20-9951-1cb313480013}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d150d1bb-16af-4f20-9951-1cb313480013}, !- Handle
  18 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {06417139-6086-4a4f-ac26-976250eea9d2}, !- Handle
  18 space(s) Occ Sch Saturday Rule 3,    !- Name
  {3b40f2a4-186d-423b-82d5-fa907f845299}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a2a499fe-133d-4a0b-a419-f55e026463a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2a499fe-133d-4a0b-a419-f55e026463a1}, !- Handle
  18 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {df8f7e55-939a-49e3-b8ac-fa85bc4dc977}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {883a9693-bfe5-4f99-8ff1-09a455402767}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {df8f7e55-939a-49e3-b8ac-fa85bc4dc977}, !- Electric Equipment Definition Name
  {9dd963c5-a057-4cbe-b714-7701b07c0cba}, !- Space or SpaceType Name
  {ffd1a144-e90b-4947-bb9a-f514fe5dbc88}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {01806950-98d1-4994-95fe-bdb6dedca8bf}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {d939c17c-e0fd-49b0-8ffc-87f5f479e392}, !- Handle
  Parking Areas and Drives,               !- Name
  {01806950-98d1-4994-95fe-bdb6dedca8bf}, !- Exterior Lights Definition Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  28350.0000000001,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {4d1f4070-c149-44ba-8021-b46501419563}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {f03cf2c9-854e-4e53-be3e-5034d8b0d920}, !- Handle
  Building Facades,                       !- Name
  {4d1f4070-c149-44ba-8021-b46501419563}, !- Exterior Lights Definition Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3968.62696659689,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f4870ac3-8dfd-48a9-abe8-e90593875db9}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {f70dad31-2bf3-420e-aa40-007d53bdfe8d}, !- Handle
  Main Entries,                           !- Name
  {f4870ac3-8dfd-48a9-abe8-e90593875db9}, !- Exterior Lights Definition Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  14,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {6c8b9c9c-83a9-4e18-941b-5a1b3c320d74}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {f2bf2633-897e-433f-b815-54e52c29127f}, !- Handle
  Other Doors,                            !- Name
  {6c8b9c9c-83a9-4e18-941b-5a1b3c320d74}, !- Exterior Lights Definition Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  7.00000000000002,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {092a4960-db2d-4a16-8eda-1979c42160aa}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  {04af837a-1030-4e8f-9a7e-5bf8b896e1f2}, !- Default Day Schedule Name
  {93f2fc43-1808-4e1e-8e11-4ae268ca1e21}, !- Summer Design Day Schedule Name
  {25331fb8-fc11-40ef-af47-e96dc1872a39}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {04af837a-1030-4e8f-9a7e-5bf8b896e1f2}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25331fb8-fc11-40ef-af47-e96dc1872a39}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {93f2fc43-1808-4e1e-8e11-4ae268ca1e21}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {98cdb732-ee4e-40c9-acf2-0bb93e5deea3}, !- Handle
  Schedule Rule 12,                       !- Name
  {092a4960-db2d-4a16-8eda-1979c42160aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3084ddfb-34fc-40d3-b032-64243a7ddee9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3084ddfb-34fc-40d3-b032-64243a7ddee9}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0675,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  15,                                     !- Minute 3
  0.135,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2025,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  45,                                     !- Minute 5
  0.27,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.34,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  15,                                     !- Minute 7
  0.41,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  30,                                     !- Minute 8
  0.48,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  45,                                     !- Minute 9
  0.55,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5725,                                 !- Value Until Time 10
  10,                                     !- Hour 11
  15,                                     !- Minute 11
  0.595,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.6175,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  45,                                     !- Minute 13
  0.64,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  0,                                      !- Minute 14
  0.685,                                  !- Value Until Time 14
  11,                                     !- Hour 15
  15,                                     !- Minute 15
  0.73,                                   !- Value Until Time 15
  11,                                     !- Hour 16
  30,                                     !- Minute 16
  0.775,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  45,                                     !- Minute 17
  0.82,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  0,                                      !- Minute 18
  0.865,                                  !- Value Until Time 18
  12,                                     !- Hour 19
  15,                                     !- Minute 19
  0.91,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  30,                                     !- Minute 20
  0.955,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  45,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  13,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9775,                                 !- Value Until Time 22
  13,                                     !- Hour 23
  15,                                     !- Minute 23
  0.955,                                  !- Value Until Time 23
  13,                                     !- Hour 24
  30,                                     !- Minute 24
  0.9325,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  45,                                     !- Minute 25
  0.91,                                   !- Value Until Time 25
  14,                                     !- Hour 26
  0,                                      !- Minute 26
  0.82,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  15,                                     !- Minute 27
  0.73,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  30,                                     !- Minute 28
  0.64,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  45,                                     !- Minute 29
  0.55,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  0,                                      !- Minute 30
  0.595,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  15,                                     !- Minute 31
  0.64,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.685,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  45,                                     !- Minute 33
  0.73,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  0,                                      !- Minute 34
  0.64,                                   !- Value Until Time 34
  16,                                     !- Hour 35
  15,                                     !- Minute 35
  0.55,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  30,                                     !- Minute 36
  0.46,                                   !- Value Until Time 36
  16,                                     !- Hour 37
  45,                                     !- Minute 37
  0.37,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.37,                                   !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.3225,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.275,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.2275,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.18,                                   !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.2025,                                 !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.225,                                  !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.2475,                                 !- Value Until Time 45
  19,                                     !- Hour 46
  45,                                     !- Minute 46
  0.27,                                   !- Value Until Time 46
  20,                                     !- Hour 47
  0,                                      !- Minute 47
  0.225,                                  !- Value Until Time 47
  20,                                     !- Hour 48
  15,                                     !- Minute 48
  0.18,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  30,                                     !- Minute 49
  0.135,                                  !- Value Until Time 49
  20,                                     !- Hour 50
  45,                                     !- Minute 50
  0.09,                                   !- Value Until Time 50
  21,                                     !- Hour 51
  0,                                      !- Minute 51
  0.0675,                                 !- Value Until Time 51
  21,                                     !- Hour 52
  15,                                     !- Minute 52
  0.045,                                  !- Value Until Time 52
  21,                                     !- Hour 53
  30,                                     !- Minute 53
  0.0225,                                 !- Value Until Time 53
  21,                                     !- Hour 54
  45,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0;                                      !- Value Until Time 55

OS:WaterUse:Connections,
  {9890b67c-483b-45b7-8584-719906c3fcca}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.16gpm at 140F, !- Name
  {1ed0e87a-00ea-4fb3-9e91-36c8074dc421}, !- Inlet Node Name
  {40801a1c-ab03-49bf-8d3f-169ca372abe4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {df3d3ec4-0984-4ae3-83c7-5307b9ecceac}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7de7c23a-c0af-418f-9fa5-3d9f991f61c2}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Service Water Use Def 0.16gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.00334281797148e-05,                   !- Peak Flow Rate {m3/s}
  {a4b7ea29-158e-463d-9294-7204af394c98}, !- Target Temperature Schedule Name
  {7edff366-fe79-4fe2-98e5-b9edc8e11b1f}, !- Sensible Fraction Schedule Name
  {94705243-efad-47c7-8e74-1e4a420208aa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7edff366-fe79-4fe2-98e5-b9edc8e11b1f}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  {ea07d528-5e0e-4111-9912-c9010850adbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea07d528-5e0e-4111-9912-c9010850adbb}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {94705243-efad-47c7-8e74-1e4a420208aa}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  {bde879db-036d-4592-865f-45ff2f0c270a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bde879db-036d-4592-865f-45ff2f0c270a}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4b7ea29-158e-463d-9294-7204af394c98}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  {90e017d6-cc88-4300-bb09-a809906a7f4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90e017d6-cc88-4300-bb09-a809906a7f4a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {df3d3ec4-0984-4ae3-83c7-5307b9ecceac}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Service Water Use 0.16gpm at 140F, !- Name
  {7de7c23a-c0af-418f-9fa5-3d9f991f61c2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {092a4960-db2d-4a16-8eda-1979c42160aa}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {4a81cda9-e685-47b5-8a0e-686442698c72}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c7509a2a-42f8-4b87-b9bf-45ef72aaaa7f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  1.00334281797148e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00120401138156578,                    !- Plant Loop Volume {m3}
  {0b74a25a-cf90-4bf2-ac26-dfea32ea73b1}, !- Plant Side Inlet Node Name
  {00cb45ba-cd83-4f8d-acb5-55a3ff6479ac}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2ed035c9-67ec-4509-848b-227d7007580f}, !- Demand Side Inlet Node Name
  {714af56f-1bef-4644-9903-6b9e931c9f27}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a84e8252-c625-4827-8444-92720ca0a9b5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3bf99f28-0d49-4603-bf86-630eb6e3ecc8}, !- Demand Mixer Name
  {e466156e-877e-4aca-acbb-50ca0997a12b}, !- Demand Splitter Name
  {1584ee1e-60db-49a5-89d1-ffe412f57b07}, !- Supply Mixer Name
  {2a4a5cd6-7299-4632-93f2-0e1ce15aa45c}; !- Supply Splitter Name

OS:Node,
  {f2fe2a17-fddb-4456-835f-5fd037e3b5b8}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {0b74a25a-cf90-4bf2-ac26-dfea32ea73b1}, !- Inlet Port
  {ad871fee-4030-46b2-9a2b-b3e4a0988d55}; !- Outlet Port

OS:Node,
  {c7509a2a-42f8-4b87-b9bf-45ef72aaaa7f}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {53ca7b59-0405-4878-ae96-7c060d541a42}, !- Inlet Port
  {00cb45ba-cd83-4f8d-acb5-55a3ff6479ac}; !- Outlet Port

OS:Node,
  {4f3b4ffa-bbe9-4362-b1f1-bd85960bc57f}, !- Handle
  40gal Electricity Water Heater - 10kBtu/hr Supply Inlet Water Node, !- Name
  {e8701dc4-5458-4605-a992-2167ad03f9ab}, !- Inlet Port
  {7947f0a6-1887-4f24-b1d0-eae7d1233e05}; !- Outlet Port

OS:Connector:Mixer,
  {1584ee1e-60db-49a5-89d1-ffe412f57b07}, !- Handle
  Connector Mixer 1,                      !- Name
  {860f936c-f6bf-4dba-8990-6885cbd2c1f0}, !- Outlet Branch Name
  {50cc8251-f027-411a-9c89-95e2f5edfe41}, !- Inlet Branch Name 1
  {66613d12-dd22-4f4a-8ba4-bb7436cf35ac}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2a4a5cd6-7299-4632-93f2-0e1ce15aa45c}, !- Handle
  Connector Splitter 1,                   !- Name
  {c25c0ced-22f0-41c7-b13c-c4fc8ff71118}, !- Inlet Branch Name
  {e8701dc4-5458-4605-a992-2167ad03f9ab}, !- Outlet Branch Name 1
  {dbda33f9-4d1a-417c-8fd3-263eea57f82d}; !- Outlet Branch Name 2

OS:Connection,
  {0b74a25a-cf90-4bf2-ac26-dfea32ea73b1}, !- Handle
  {4a81cda9-e685-47b5-8a0e-686442698c72}, !- Source Object
  14,                                     !- Outlet Port
  {f2fe2a17-fddb-4456-835f-5fd037e3b5b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8701dc4-5458-4605-a992-2167ad03f9ab}, !- Handle
  {2a4a5cd6-7299-4632-93f2-0e1ce15aa45c}, !- Source Object
  3,                                      !- Outlet Port
  {4f3b4ffa-bbe9-4362-b1f1-bd85960bc57f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00cb45ba-cd83-4f8d-acb5-55a3ff6479ac}, !- Handle
  {c7509a2a-42f8-4b87-b9bf-45ef72aaaa7f}, !- Source Object
  3,                                      !- Outlet Port
  {4a81cda9-e685-47b5-8a0e-686442698c72}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {85eb1c3e-60b0-4039-9b5a-341f9b61f010}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {2ed035c9-67ec-4509-848b-227d7007580f}, !- Inlet Port
  {abfac3bc-68d3-42b6-a593-b1d14392525c}; !- Outlet Port

OS:Node,
  {e68dacfa-91ef-43bd-b5cd-159b81f6c603}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {75692df6-a594-4c57-8ed1-a00b89cbe613}, !- Inlet Port
  {714af56f-1bef-4644-9903-6b9e931c9f27}; !- Outlet Port

OS:Node,
  {ce94cfc0-0bb7-4853-a6fb-236cfb2c3fc2}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {f6625ca1-edb3-4c04-b498-65e73cee61dd}, !- Inlet Port
  {8ebca9e6-2821-4e9e-84dd-d04d87f1272f}; !- Outlet Port

OS:Connector:Mixer,
  {3bf99f28-0d49-4603-bf86-630eb6e3ecc8}, !- Handle
  Connector Mixer 2,                      !- Name
  {f6d9b700-2000-4748-a9c7-9f5e74697d94}, !- Outlet Branch Name
  {951f42ff-f56b-49c5-80de-44073fb77240}, !- Inlet Branch Name 1
  {e92572da-a2ae-4167-a73c-d7785a5c1967}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e466156e-877e-4aca-acbb-50ca0997a12b}, !- Handle
  Connector Splitter 2,                   !- Name
  {dfd84cfe-10de-4645-a9a2-e9c9da75aa34}, !- Inlet Branch Name
  {f6625ca1-edb3-4c04-b498-65e73cee61dd}, !- Outlet Branch Name 1
  {ac32f88b-6cd0-4c51-82ef-e5c863e03530}; !- Outlet Branch Name 2

OS:Connection,
  {2ed035c9-67ec-4509-848b-227d7007580f}, !- Handle
  {4a81cda9-e685-47b5-8a0e-686442698c72}, !- Source Object
  17,                                     !- Outlet Port
  {85eb1c3e-60b0-4039-9b5a-341f9b61f010}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6625ca1-edb3-4c04-b498-65e73cee61dd}, !- Handle
  {e466156e-877e-4aca-acbb-50ca0997a12b}, !- Source Object
  3,                                      !- Outlet Port
  {ce94cfc0-0bb7-4853-a6fb-236cfb2c3fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {714af56f-1bef-4644-9903-6b9e931c9f27}, !- Handle
  {e68dacfa-91ef-43bd-b5cd-159b81f6c603}, !- Source Object
  3,                                      !- Outlet Port
  {4a81cda9-e685-47b5-8a0e-686442698c72}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {89332b19-e62c-49a5-80d9-db3cc321c965}, !- Handle
  {4a81cda9-e685-47b5-8a0e-686442698c72}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a84e8252-c625-4827-8444-92720ca0a9b5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {838acf61-9c97-4af8-be39-8f9b42498ee6}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {df6ae5ce-4ef9-4b6d-91c9-9718b9aa449d}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {838acf61-9c97-4af8-be39-8f9b42498ee6}, !- Schedule Type Limits Name
  {51aff50d-92e1-4047-aa04-831614ba60ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51aff50d-92e1-4047-aa04-831614ba60ec}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {838acf61-9c97-4af8-be39-8f9b42498ee6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {71b55196-7d4e-41d5-895d-4c5f225bf47c}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {df6ae5ce-4ef9-4b6d-91c9-9718b9aa449d}, !- Schedule Name
  {c7509a2a-42f8-4b87-b9bf-45ef72aaaa7f}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {259a57f2-68b9-4eb4-9179-f12644ac9cab}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {ad871fee-4030-46b2-9a2b-b3e4a0988d55}, !- Inlet Node Name
  {4631156e-7999-47e2-874f-d82742d8eecf}, !- Outlet Node Name
  1.00334281797148e-05,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  0.466054207692023,                      !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {d685de31-097c-4883-ba1b-30a61ea80383}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {4631156e-7999-47e2-874f-d82742d8eecf}, !- Inlet Port
  {c25c0ced-22f0-41c7-b13c-c4fc8ff71118}; !- Outlet Port

OS:Connection,
  {ad871fee-4030-46b2-9a2b-b3e4a0988d55}, !- Handle
  {f2fe2a17-fddb-4456-835f-5fd037e3b5b8}, !- Source Object
  3,                                      !- Outlet Port
  {259a57f2-68b9-4eb4-9179-f12644ac9cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4631156e-7999-47e2-874f-d82742d8eecf}, !- Handle
  {259a57f2-68b9-4eb4-9179-f12644ac9cab}, !- Source Object
  3,                                      !- Outlet Port
  {d685de31-097c-4883-ba1b-30a61ea80383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c25c0ced-22f0-41c7-b13c-c4fc8ff71118}, !- Handle
  {d685de31-097c-4883-ba1b-30a61ea80383}, !- Source Object
  3,                                      !- Outlet Port
  {2a4a5cd6-7299-4632-93f2-0e1ce15aa45c}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {1d6b89eb-2f97-4af1-90dd-14542c7fb16c}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {37d693a5-6940-4c1f-9e27-f186e970a921}, !- Handle
  40gal Electricity Water Heater - 10kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {df6ae5ce-4ef9-4b6d-91c9-9718b9aa449d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2936.30366082296,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {eb32d738-65f4-42c5-91e2-0537e86eccb7}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7947f0a6-1887-4f24-b1d0-eae7d1233e05}, !- Use Side Inlet Node Name
  {6fa5f618-1c11-4b46-85c6-d5c4a1272620}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {02a9e0ea-c6b6-4b58-a4f3-6e6e852996c2}, !- Handle
  {37d693a5-6940-4c1f-9e27-f186e970a921}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {eb32d738-65f4-42c5-91e2-0537e86eccb7}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {1d6b89eb-2f97-4af1-90dd-14542c7fb16c}, !- Schedule Type Limits Name
  {32546a31-e504-4794-9b00-758d4ecf8e73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32546a31-e504-4794-9b00-758d4ecf8e73}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {1d6b89eb-2f97-4af1-90dd-14542c7fb16c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {e87fa7ab-5caa-4000-a2c6-e853fb4a3005}, !- Handle
  40gal Electricity Water Heater - 10kBtu/hr Supply Outlet Water Node, !- Name
  {6fa5f618-1c11-4b46-85c6-d5c4a1272620}, !- Inlet Port
  {50cc8251-f027-411a-9c89-95e2f5edfe41}; !- Outlet Port

OS:Connection,
  {7947f0a6-1887-4f24-b1d0-eae7d1233e05}, !- Handle
  {4f3b4ffa-bbe9-4362-b1f1-bd85960bc57f}, !- Source Object
  3,                                      !- Outlet Port
  {37d693a5-6940-4c1f-9e27-f186e970a921}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6fa5f618-1c11-4b46-85c6-d5c4a1272620}, !- Handle
  {37d693a5-6940-4c1f-9e27-f186e970a921}, !- Source Object
  32,                                     !- Outlet Port
  {e87fa7ab-5caa-4000-a2c6-e853fb4a3005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50cc8251-f027-411a-9c89-95e2f5edfe41}, !- Handle
  {e87fa7ab-5caa-4000-a2c6-e853fb4a3005}, !- Source Object
  3,                                      !- Outlet Port
  {1584ee1e-60db-49a5-89d1-ffe412f57b07}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {989b83a7-4916-46f8-af01-4df363fec6ad}, !- Handle
  {37d693a5-6940-4c1f-9e27-f186e970a921}; !- Object Name

OS:Schedule:Ruleset,
  {dfa7f57b-c32e-4436-8c7a-cc066cc26cf3}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  {67d7037e-5f89-4f34-8b19-fbc94b5b8c6a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67d7037e-5f89-4f34-8b19-fbc94b5b8c6a}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {11fe5eb4-e45c-40df-86e0-f22afd081ad1}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7aa28c0c-bac4-46b6-be01-3f3e724055f0}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {63634ea1-c7c5-4216-8787-a8ea8e763132}, !- Layer 1
  {11fe5eb4-e45c-40df-86e0-f22afd081ad1}; !- Layer 2

OS:Material,
  {63634ea1-c7c5-4216-8787-a8ea8e763132}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {4cde4b67-9ff8-4b9d-b0c5-72ea66b6ff49}, !- Handle
  Office Shared Service Water Loop Pipe 207.08286933869735ft, !- Name
  {7aa28c0c-bac4-46b6-be01-3f3e724055f0}, !- Construction
  {abfac3bc-68d3-42b6-a593-b1d14392525c}, !- Fluid Inlet Node
  {7acda5f1-bf63-4093-ae0d-c15d36fbc389}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {b6d1952f-5842-47d3-94cd-cb7fee19a5e5}, !- Ambient Temperature Schedule
  {dfa7f57b-c32e-4436-8c7a-cc066cc26cf3}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  63.118858574435;                        !- Pipe Length {m}

OS:Node,
  {3b00561f-1571-4c9a-9311-eb8f1cb87131}, !- Handle
  Office Shared Service Water Loop Pipe 207.08286933869735ft Outlet Water Node, !- Name
  {7acda5f1-bf63-4093-ae0d-c15d36fbc389}, !- Inlet Port
  {dfd84cfe-10de-4645-a9a2-e9c9da75aa34}; !- Outlet Port

OS:Connection,
  {abfac3bc-68d3-42b6-a593-b1d14392525c}, !- Handle
  {85eb1c3e-60b0-4039-9b5a-341f9b61f010}, !- Source Object
  3,                                      !- Outlet Port
  {4cde4b67-9ff8-4b9d-b0c5-72ea66b6ff49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7acda5f1-bf63-4093-ae0d-c15d36fbc389}, !- Handle
  {4cde4b67-9ff8-4b9d-b0c5-72ea66b6ff49}, !- Source Object
  4,                                      !- Outlet Port
  {3b00561f-1571-4c9a-9311-eb8f1cb87131}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfd84cfe-10de-4645-a9a2-e9c9da75aa34}, !- Handle
  {3b00561f-1571-4c9a-9311-eb8f1cb87131}, !- Source Object
  3,                                      !- Outlet Port
  {e466156e-877e-4aca-acbb-50ca0997a12b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0a35e2e4-3458-45c7-a759-6eeff4656804}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {4c5b5c62-c283-4bd4-95e4-73e76c8801f7}, !- Inlet Node Name
  {60ec2552-2670-4042-a226-197e47e498c4}; !- Outlet Node Name

OS:Node,
  {bc2887f2-46f5-4c36-8c28-7183e9c91be6}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {dbda33f9-4d1a-417c-8fd3-263eea57f82d}, !- Inlet Port
  {4c5b5c62-c283-4bd4-95e4-73e76c8801f7}; !- Outlet Port

OS:Connection,
  {dbda33f9-4d1a-417c-8fd3-263eea57f82d}, !- Handle
  {2a4a5cd6-7299-4632-93f2-0e1ce15aa45c}, !- Source Object
  4,                                      !- Outlet Port
  {bc2887f2-46f5-4c36-8c28-7183e9c91be6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b3a2a35-1479-4dda-9964-bcab81ab5886}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {60ec2552-2670-4042-a226-197e47e498c4}, !- Inlet Port
  {66613d12-dd22-4f4a-8ba4-bb7436cf35ac}; !- Outlet Port

OS:Connection,
  {4c5b5c62-c283-4bd4-95e4-73e76c8801f7}, !- Handle
  {bc2887f2-46f5-4c36-8c28-7183e9c91be6}, !- Source Object
  3,                                      !- Outlet Port
  {0a35e2e4-3458-45c7-a759-6eeff4656804}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60ec2552-2670-4042-a226-197e47e498c4}, !- Handle
  {0a35e2e4-3458-45c7-a759-6eeff4656804}, !- Source Object
  3,                                      !- Outlet Port
  {3b3a2a35-1479-4dda-9964-bcab81ab5886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66613d12-dd22-4f4a-8ba4-bb7436cf35ac}, !- Handle
  {3b3a2a35-1479-4dda-9964-bcab81ab5886}, !- Source Object
  3,                                      !- Outlet Port
  {1584ee1e-60db-49a5-89d1-ffe412f57b07}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b548de76-921b-4572-b470-c064f5a58169}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {8ebca9e6-2821-4e9e-84dd-d04d87f1272f}, !- Inlet Node Name
  {8b222639-0c8c-45e4-9490-729a18e9a310}; !- Outlet Node Name

OS:Node,
  {c425b18e-94e8-4753-8eb9-d5084d82758f}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {8b222639-0c8c-45e4-9490-729a18e9a310}, !- Inlet Port
  {951f42ff-f56b-49c5-80de-44073fb77240}; !- Outlet Port

OS:Connection,
  {8ebca9e6-2821-4e9e-84dd-d04d87f1272f}, !- Handle
  {ce94cfc0-0bb7-4853-a6fb-236cfb2c3fc2}, !- Source Object
  3,                                      !- Outlet Port
  {b548de76-921b-4572-b470-c064f5a58169}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b222639-0c8c-45e4-9490-729a18e9a310}, !- Handle
  {b548de76-921b-4572-b470-c064f5a58169}, !- Source Object
  3,                                      !- Outlet Port
  {c425b18e-94e8-4753-8eb9-d5084d82758f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {951f42ff-f56b-49c5-80de-44073fb77240}, !- Handle
  {c425b18e-94e8-4753-8eb9-d5084d82758f}, !- Source Object
  3,                                      !- Outlet Port
  {3bf99f28-0d49-4603-bf86-630eb6e3ecc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f661c63a-060d-4a46-9956-e915e4fcbab8}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {866505bc-e727-485c-a234-d3e007d84cb4}, !- Inlet Node Name
  {53ca7b59-0405-4878-ae96-7c060d541a42}; !- Outlet Node Name

OS:Node,
  {e6100541-c47e-48a9-8e01-ffb2fac173e5}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {860f936c-f6bf-4dba-8990-6885cbd2c1f0}, !- Inlet Port
  {866505bc-e727-485c-a234-d3e007d84cb4}; !- Outlet Port

OS:Connection,
  {860f936c-f6bf-4dba-8990-6885cbd2c1f0}, !- Handle
  {1584ee1e-60db-49a5-89d1-ffe412f57b07}, !- Source Object
  2,                                      !- Outlet Port
  {e6100541-c47e-48a9-8e01-ffb2fac173e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {866505bc-e727-485c-a234-d3e007d84cb4}, !- Handle
  {e6100541-c47e-48a9-8e01-ffb2fac173e5}, !- Source Object
  3,                                      !- Outlet Port
  {f661c63a-060d-4a46-9956-e915e4fcbab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53ca7b59-0405-4878-ae96-7c060d541a42}, !- Handle
  {f661c63a-060d-4a46-9956-e915e4fcbab8}, !- Source Object
  3,                                      !- Outlet Port
  {c7509a2a-42f8-4b87-b9bf-45ef72aaaa7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {954764d8-644c-41d3-a67d-088b52f6789e}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {17f976ec-2a16-40f9-8bd5-cb678669dac7}, !- Inlet Node Name
  {75692df6-a594-4c57-8ed1-a00b89cbe613}; !- Outlet Node Name

OS:Node,
  {490848df-c6d7-466f-9ed3-a38f8dd05aac}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {f6d9b700-2000-4748-a9c7-9f5e74697d94}, !- Inlet Port
  {17f976ec-2a16-40f9-8bd5-cb678669dac7}; !- Outlet Port

OS:Connection,
  {f6d9b700-2000-4748-a9c7-9f5e74697d94}, !- Handle
  {3bf99f28-0d49-4603-bf86-630eb6e3ecc8}, !- Source Object
  2,                                      !- Outlet Port
  {490848df-c6d7-466f-9ed3-a38f8dd05aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17f976ec-2a16-40f9-8bd5-cb678669dac7}, !- Handle
  {490848df-c6d7-466f-9ed3-a38f8dd05aac}, !- Source Object
  3,                                      !- Outlet Port
  {954764d8-644c-41d3-a67d-088b52f6789e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75692df6-a594-4c57-8ed1-a00b89cbe613}, !- Handle
  {954764d8-644c-41d3-a67d-088b52f6789e}, !- Source Object
  3,                                      !- Outlet Port
  {e68dacfa-91ef-43bd-b5cd-159b81f6c603}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cd2c1d6-af2b-4cfa-bf1a-248b8427dc72}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.16gpm at 140F Inlet Water Node, !- Name
  {ac32f88b-6cd0-4c51-82ef-e5c863e03530}, !- Inlet Port
  {1ed0e87a-00ea-4fb3-9e91-36c8074dc421}; !- Outlet Port

OS:Connection,
  {ac32f88b-6cd0-4c51-82ef-e5c863e03530}, !- Handle
  {e466156e-877e-4aca-acbb-50ca0997a12b}, !- Source Object
  4,                                      !- Outlet Port
  {2cd2c1d6-af2b-4cfa-bf1a-248b8427dc72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d408c1cd-422f-4147-947b-40017f52bc01}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.16gpm at 140F Outlet Water Node, !- Name
  {40801a1c-ab03-49bf-8d3f-169ca372abe4}, !- Inlet Port
  {e92572da-a2ae-4167-a73c-d7785a5c1967}; !- Outlet Port

OS:Connection,
  {1ed0e87a-00ea-4fb3-9e91-36c8074dc421}, !- Handle
  {2cd2c1d6-af2b-4cfa-bf1a-248b8427dc72}, !- Source Object
  3,                                      !- Outlet Port
  {9890b67c-483b-45b7-8584-719906c3fcca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40801a1c-ab03-49bf-8d3f-169ca372abe4}, !- Handle
  {9890b67c-483b-45b7-8584-719906c3fcca}, !- Source Object
  3,                                      !- Outlet Port
  {d408c1cd-422f-4147-947b-40017f52bc01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e92572da-a2ae-4167-a73c-d7785a5c1967}, !- Handle
  {d408c1cd-422f-4147-947b-40017f52bc01}, !- Source Object
  3,                                      !- Outlet Port
  {3bf99f28-0d49-4603-bf86-630eb6e3ecc8}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {b6d1952f-5842-47d3-94cd-cb7fee19a5e5}, !- Handle
  Temporary Pipe Indoor Ambient Temp 59.9F, !- Name
  ,                                       !- Schedule Type Limits Name
  15.5;                                   !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {f6cf8a67-533f-433b-8048-0d3c6e6d863b}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Handle
  Small Office HtgSetp,                   !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  {1ba4f58f-ec13-433d-8607-0f3caed99e85}, !- Default Day Schedule Name
  {b2c901de-74b7-49c3-94a4-8e27bd58c159}, !- Summer Design Day Schedule Name
  {983eddc6-9a6c-48e7-af02-8df094e44de3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1ba4f58f-ec13-433d-8607-0f3caed99e85}, !- Handle
  Small Office HtgSetp Default,           !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  15.0000000000001,                       !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {6a077fda-235a-4c2f-a4a9-a14947e2cb06}, !- Handle
  Schedule Rule 13,                       !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {01839e5a-6791-4ebb-ae77-7a6c45423d63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01839e5a-6791-4ebb-ae77-7a6c45423d63}, !- Handle
  Small Office HtgSetp Sat Day,           !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  15.0000000000001,                       !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {49465c66-5a33-4cae-8d6c-0ae72df58fdb}, !- Handle
  Schedule Rule 14,                       !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {363da1c6-bf07-435f-ae7a-5c7b99aa35cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {363da1c6-bf07-435f-ae7a-5c7b99aa35cc}, !- Handle
  Small Office HtgSetp SmrDsn|Sun Day,    !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  15.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  15.0000000000001;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}, !- Handle
  Small Office ClgSetp,                   !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  {f8d9613e-f068-4227-8c96-092ffecbb45b}, !- Default Day Schedule Name
  {76d01a0b-bd61-498b-92e6-d98d6acf025f}, !- Summer Design Day Schedule Name
  {90e89017-a910-4411-b457-70f73b3ef6d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8d9613e-f068-4227-8c96-092ffecbb45b}, !- Handle
  Small Office ClgSetp Default,           !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  28.3333333333334,                       !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  26.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  28.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {2e89e46e-1415-4c8b-9044-ab55494b0b3a}, !- Handle
  Schedule Rule 15,                       !- Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0385f535-06a8-4e7b-9275-9847b2df4eec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0385f535-06a8-4e7b-9275-9847b2df4eec}, !- Handle
  Small Office ClgSetp Sat Day,           !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  28.3333333333334,                       !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  26.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  28.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {afca4fb3-2706-44af-83df-f1078d372d4a}, !- Handle
  Schedule Rule 16,                       !- Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4074378-3cd7-47b2-9b74-9558287ce554}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4074378-3cd7-47b2-9b74-9558287ce554}, !- Handle
  Small Office ClgSetp WntrDsn|Sun Day,   !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  28.3333333333334,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  28.3333333333334;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {46ee1fed-92c3-4a3c-8217-c2249af29558}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5334bc25-4235-459b-98d1-d169a560f4f0}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5470995d-b29b-43fa-9d03-d8a2651bd83f}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7dfe58a-9137-4bc2-a985-e7d67bdee2a7}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62302456-c0af-4c4f-8300-b6df7ec2f72f}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9425664e-2694-46e7-91fe-35a7ac3bb958}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc34176c-19b1-4c26-a4ab-b24dbfdd6f4a}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d1c4f11-ba47-4b8e-ac72-f000d0977376}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c728f094-4a8e-4ab4-aaba-26898c1a10e1}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 9, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1922313-79e1-4b6a-9b1c-3891173c4c54}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 10, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a56e6bdc-25f3-435f-9aae-33fb0ecbc0b7}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 11, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9ff525e-a57c-42c0-b4fc-3ce2f7ee7e2e}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 12, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5aef2981-0aee-4c22-b2d2-4c551ec225f6}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 13, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eceac74f-9d9e-4207-b57a-b46ac9589c3d}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 14, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c301e5b-81fa-42c0-bb26-397b96ffac86}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 15, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3605d663-dd8a-4371-b742-22b0ca3e12a1}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 16, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {38c1cdaa-2a22-4473-ad73-e643fc6fa459}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 17, !- Name
  {5b3589cc-434a-4a65-9a59-f3a6297a652d}, !- Heating Setpoint Temperature Schedule Name
  {4f4be48e-944f-4d8d-9c4f-7d99fcf3188b}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {8e38e272-2338-403a-8fd3-259b588d8e55}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6666ed6e-98ce-4aa2-b853-7ec049dafb21}, !- Availability Schedule
  {f702424f-1be1-42e7-8d1d-8d39964f4eba}, !- Availability Manager List Name
  0.455024625306698,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a75eba3f-a33f-4708-bfb0-55a41b5dc9c0}, !- Supply Side Inlet Node Name
  {ba14f6e8-60dd-4757-afe3-8d853f5b5eda}, !- Demand Side Outlet Node Name
  {8cd71c7b-f80d-48c4-9441-13ca9b993949}, !- Demand Side Inlet Node A
  {600d33b8-f209-4757-8c16-d5f8001fcc95}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8bfac77a-bd27-48af-bff8-8300961f3b8e}, !- Demand Mixer Name
  {9475f935-036e-4e58-a313-ef05a6f64f17}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2a549e38-2756-4fc9-beef-23864710e00a}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a75eba3f-a33f-4708-bfb0-55a41b5dc9c0}, !- Inlet Port
  {2b4e320f-620c-4339-af41-02f570676272}; !- Outlet Port

OS:Node,
  {bf165259-b264-4c2d-ac81-c015c60bb93a}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {a7f570b3-a648-45ce-be7f-de013fd03913}, !- Inlet Port
  {600d33b8-f209-4757-8c16-d5f8001fcc95}; !- Outlet Port

OS:Connection,
  {a75eba3f-a33f-4708-bfb0-55a41b5dc9c0}, !- Handle
  {8e38e272-2338-403a-8fd3-259b588d8e55}, !- Source Object
  9,                                      !- Outlet Port
  {2a549e38-2756-4fc9-beef-23864710e00a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {600d33b8-f209-4757-8c16-d5f8001fcc95}, !- Handle
  {bf165259-b264-4c2d-ac81-c015c60bb93a}, !- Source Object
  3,                                      !- Outlet Port
  {8e38e272-2338-403a-8fd3-259b588d8e55}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {30700433-d026-4f13-a253-e316a6a0ec64}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {8cd71c7b-f80d-48c4-9441-13ca9b993949}, !- Inlet Port
  {b06abe04-d48a-42ca-bfbc-da73951a7f5f}; !- Outlet Port

OS:Node,
  {5aa4684a-23ae-4581-a151-2a01f942679d}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {40dc85d5-0f21-4305-ae0a-d48c8e5920ee}, !- Inlet Port
  {ba14f6e8-60dd-4757-afe3-8d853f5b5eda}; !- Outlet Port

OS:Node,
  {0eaf9ab0-45a3-4a66-ade8-85a945e4ef12}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {98c78b1d-5127-4ee2-9f15-90b3e55debde}, !- Inlet Port
  {f6b034ca-dd00-4536-8208-6a744cdea38f}; !- Outlet Port

OS:Connection,
  {8cd71c7b-f80d-48c4-9441-13ca9b993949}, !- Handle
  {8e38e272-2338-403a-8fd3-259b588d8e55}, !- Source Object
  11,                                     !- Outlet Port
  {30700433-d026-4f13-a253-e316a6a0ec64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba14f6e8-60dd-4757-afe3-8d853f5b5eda}, !- Handle
  {5aa4684a-23ae-4581-a151-2a01f942679d}, !- Source Object
  3,                                      !- Outlet Port
  {8e38e272-2338-403a-8fd3-259b588d8e55}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9475f935-036e-4e58-a313-ef05a6f64f17}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {b06abe04-d48a-42ca-bfbc-da73951a7f5f}, !- Inlet Node Name
  {84c9f78f-75e4-4a54-9aa4-be75f50f42f6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8bfac77a-bd27-48af-bff8-8300961f3b8e}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {40dc85d5-0f21-4305-ae0a-d48c8e5920ee}, !- Outlet Node Name
  {b02a268c-6756-4b86-8bca-d32816a0b9d2}; !- Inlet Node Name 1

OS:Connection,
  {b06abe04-d48a-42ca-bfbc-da73951a7f5f}, !- Handle
  {30700433-d026-4f13-a253-e316a6a0ec64}, !- Source Object
  3,                                      !- Outlet Port
  {9475f935-036e-4e58-a313-ef05a6f64f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40dc85d5-0f21-4305-ae0a-d48c8e5920ee}, !- Handle
  {8bfac77a-bd27-48af-bff8-8300961f3b8e}, !- Source Object
  2,                                      !- Outlet Port
  {5aa4684a-23ae-4581-a151-2a01f942679d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {93feaba7-d229-4104-939c-9e3c012aa7cb}, !- Handle
  {8e38e272-2338-403a-8fd3-259b588d8e55}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.455024625306698,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5389.9,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  13796.03,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f702424f-1be1-42e7-8d1d-8d39964f4eba}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {4f36d1ed-8eca-4f53-8e83-a0db99659f9b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0593d94a-5aa4-4505-82fd-46fbc1cb55f7}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5179ffec-3579-45ec-b96a-deb4f3d2aa11}, !- Control Zone Name
  {bf165259-b264-4c2d-ac81-c015c60bb93a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {d7b5056d-24dc-4216-af04-5a142cbee8cc}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Gas Htg Coil 82kBtu/hr 0.8 Thermal Eff, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  15541.4649648991,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Schedule:Constant,
  {56e76f79-a10c-40e0-815a-a27d00e6df6a}, !- Handle
  Always Off Discrete,                    !- Name
  {37be686c-70f0-4a82-b164-40ab35fa2d2f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {37be686c-70f0-4a82-b164-40ab35fa2d2f}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {1637a974-f8c9-4cf0-8ea8-61e1f55f4e7b}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC No Heat, !- Name
  {56e76f79-a10c-40e0-815a-a27d00e6df6a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8a3951c2-18a2-4523-aa57-932b9dd87f9f}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 45kBtu/hr 11.06SEER 48kBtu/hr 9.7SEER, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  7532.27322143185,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.455024625306698,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f87220ba-5fb6-49ce-816e-c4a614f32359}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2a01c44d-bd19-4dc1-b99a-119d1c015256}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {96fa9632-e739-40d3-8805-56156220bb2e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a5a61686-007f-4cd3-9cce-382fb92f8cc8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {836e5b43-b853-4270-9358-07afcd968f97}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c52b2356-d3d4-4b8c-8660-3d543f93fb3d}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Fan, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.455024625306698,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e2fdad24-c2c5-4fd5-bf3d-a0991cc5a59d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e11d4311-20ec-4002-94f6-171ee587724c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e2fdad24-c2c5-4fd5-bf3d-a0991cc5a59d}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e11d4311-20ec-4002-94f6-171ee587724c}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {309f4e04-4f09-4256-8f39-e579e1e55d71}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5179ffec-3579-45ec-b96a-deb4f3d2aa11}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  {e9255136-9981-4cf3-8790-3535d194b3a7}, !- Air Inlet Node Name
  {a7f570b3-a648-45ce-be7f-de013fd03913}, !- Air Outlet Node Name
  {c52b2356-d3d4-4b8c-8660-3d543f93fb3d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6666ed6e-98ce-4aa2-b853-7ec049dafb21}, !- Supply Air Fan Operating Mode Schedule Name
  {d7b5056d-24dc-4216-af04-5a142cbee8cc}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8a3951c2-18a2-4523-aa57-932b9dd87f9f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1637a974-f8c9-4cf0-8ea8-61e1f55f4e7b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.455024625306698,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.455024625306698,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a7f570b3-a648-45ce-be7f-de013fd03913}, !- Handle
  {309f4e04-4f09-4256-8f39-e579e1e55d71}, !- Source Object
  7,                                      !- Outlet Port
  {bf165259-b264-4c2d-ac81-c015c60bb93a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {baf81f88-b11b-448a-9057-029edb57b428}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0724115325509989,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.455024625306698,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b67a0e41-d818-4227-8d41-6f2c18ab8a2f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {af91cd57-07c3-4170-8c25-8f1c5f380eb9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {af91cd57-07c3-4170-8c25-8f1c5f380eb9}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1e2f9021-fabb-48a4-a063-8c0802084c93}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC OA System, !- Name
  {baf81f88-b11b-448a-9057-029edb57b428}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d62e6ff0-925c-4a10-90b7-fb33dc53ba73}, !- Mixed Air Node Name
  {0996b805-b37f-4c83-9447-d5df76588ced}, !- Outdoor Air Stream Node Name
  {00d5e565-529a-4db3-a1b9-feec36d46824}, !- Relief Air Stream Node Name
  {2b4e320f-620c-4339-af41-02f570676272}; !- Return Air Stream Node Name

OS:Node,
  {68fa3fdd-611c-42c5-8879-e37e0e794730}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0996b805-b37f-4c83-9447-d5df76588ced}; !- Outlet Port

OS:Connection,
  {0996b805-b37f-4c83-9447-d5df76588ced}, !- Handle
  {68fa3fdd-611c-42c5-8879-e37e0e794730}, !- Source Object
  3,                                      !- Outlet Port
  {1e2f9021-fabb-48a4-a063-8c0802084c93}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0619f788-2450-41a5-b642-76f3cfb7e0f0}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {00d5e565-529a-4db3-a1b9-feec36d46824}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00d5e565-529a-4db3-a1b9-feec36d46824}, !- Handle
  {1e2f9021-fabb-48a4-a063-8c0802084c93}, !- Source Object
  7,                                      !- Outlet Port
  {0619f788-2450-41a5-b642-76f3cfb7e0f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eed98831-1bf4-4448-9770-48883ffa9a1f}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {d62e6ff0-925c-4a10-90b7-fb33dc53ba73}, !- Inlet Port
  {e9255136-9981-4cf3-8790-3535d194b3a7}; !- Outlet Port

OS:Connection,
  {2b4e320f-620c-4339-af41-02f570676272}, !- Handle
  {2a549e38-2756-4fc9-beef-23864710e00a}, !- Source Object
  3,                                      !- Outlet Port
  {1e2f9021-fabb-48a4-a063-8c0802084c93}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d62e6ff0-925c-4a10-90b7-fb33dc53ba73}, !- Handle
  {1e2f9021-fabb-48a4-a063-8c0802084c93}, !- Source Object
  5,                                      !- Outlet Port
  {eed98831-1bf4-4448-9770-48883ffa9a1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9255136-9981-4cf3-8790-3535d194b3a7}, !- Handle
  {eed98831-1bf4-4448-9770-48883ffa9a1f}, !- Source Object
  3,                                      !- Outlet Port
  {309f4e04-4f09-4256-8f39-e579e1e55d71}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4f36d1ed-8eca-4f53-8e83-a0db99659f9b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {19772c53-c32b-467e-a9e5-1eccb395d37c}, !- Control Zone or Zone List Name
  {d145aedc-41fa-4716-af56-2cefbe0b04b9}, !- Cooling Control Zone or Zone List Name
  {f130112c-a726-4146-a44c-9e2b3f212567}, !- Heating Control Zone or Zone List Name
  {04a698b8-19d8-456a-b83b-84eba02ae327}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {19772c53-c32b-467e-a9e5-1eccb395d37c}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {d145aedc-41fa-4716-af56-2cefbe0b04b9}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f130112c-a726-4146-a44c-9e2b3f212567}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {04a698b8-19d8-456a-b83b-84eba02ae327}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {32421c1d-1ff2-42f3-b919-071d8b058f76}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Diffuser, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  {e23bfde9-2fc8-4934-9e54-a7b2b9026a0a}, !- Air Inlet Node Name
  {98c78b1d-5127-4ee2-9f15-90b3e55debde}, !- Air Outlet Node Name
  0.455024625306698;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4290e843-96ff-43c1-94d1-b0ee59eae99b}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Return Air Node, !- Name
  {8ae558ef-ced6-44e1-912a-ac4448b32718}, !- Inlet Port
  {b02a268c-6756-4b86-8bca-d32816a0b9d2}; !- Outlet Port

OS:Connection,
  {f6b034ca-dd00-4536-8208-6a744cdea38f}, !- Handle
  {0eaf9ab0-45a3-4a66-ade8-85a945e4ef12}, !- Source Object
  3,                                      !- Outlet Port
  {d6105595-68fd-4880-bc1b-b1f8e3f4c609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ae558ef-ced6-44e1-912a-ac4448b32718}, !- Handle
  {47ca6898-004c-4044-a51e-d91ef5283af6}, !- Source Object
  2,                                      !- Outlet Port
  {4290e843-96ff-43c1-94d1-b0ee59eae99b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b02a268c-6756-4b86-8bca-d32816a0b9d2}, !- Handle
  {4290e843-96ff-43c1-94d1-b0ee59eae99b}, !- Source Object
  3,                                      !- Outlet Port
  {8bfac77a-bd27-48af-bff8-8300961f3b8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {881556b4-0440-45c8-91a4-55fbd8ba7c5b}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {84c9f78f-75e4-4a54-9aa4-be75f50f42f6}, !- Inlet Port
  {e23bfde9-2fc8-4934-9e54-a7b2b9026a0a}; !- Outlet Port

OS:Connection,
  {84c9f78f-75e4-4a54-9aa4-be75f50f42f6}, !- Handle
  {9475f935-036e-4e58-a313-ef05a6f64f17}, !- Source Object
  3,                                      !- Outlet Port
  {881556b4-0440-45c8-91a4-55fbd8ba7c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e23bfde9-2fc8-4934-9e54-a7b2b9026a0a}, !- Handle
  {881556b4-0440-45c8-91a4-55fbd8ba7c5b}, !- Source Object
  3,                                      !- Outlet Port
  {32421c1d-1ff2-42f3-b919-071d8b058f76}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98c78b1d-5127-4ee2-9f15-90b3e55debde}, !- Handle
  {32421c1d-1ff2-42f3-b919-071d8b058f76}, !- Source Object
  4,                                      !- Outlet Port
  {0eaf9ab0-45a3-4a66-ade8-85a945e4ef12}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {acc3f5db-f915-4bd4-b208-35c4408ee7b4}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {50dfc990-b2be-4f99-ac5c-7c8651ac1010}, !- Availability Schedule
  {4185cad8-56fa-4960-b170-363f110e5297}, !- Availability Manager List Name
  0.113618650754365,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ee93d41a-ff65-41df-865c-09663722f7d1}, !- Supply Side Inlet Node Name
  {d09e195f-21f2-49ec-91b9-771a51ea7e99}, !- Demand Side Outlet Node Name
  {15629285-2259-4a31-be1a-b4dfc1ebe4bc}, !- Demand Side Inlet Node A
  {a551b776-cf1b-48e2-aebb-b9999bc4e7c9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {174c533c-057e-4b55-a74f-93886712b178}, !- Demand Mixer Name
  {a9a80b18-1163-4310-89e3-4b651bf0d48d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {80a7824d-e2d7-4347-80f6-9c2016e3d344}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {ee93d41a-ff65-41df-865c-09663722f7d1}, !- Inlet Port
  {b06aca02-d19e-4b5c-955f-fd91976dec15}; !- Outlet Port

OS:Node,
  {b3a69517-ee46-4c29-bd94-6464a9437ebe}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {e938e6b2-27c9-4d96-99d0-cc7ba507b0c9}, !- Inlet Port
  {a551b776-cf1b-48e2-aebb-b9999bc4e7c9}; !- Outlet Port

OS:Connection,
  {ee93d41a-ff65-41df-865c-09663722f7d1}, !- Handle
  {acc3f5db-f915-4bd4-b208-35c4408ee7b4}, !- Source Object
  9,                                      !- Outlet Port
  {80a7824d-e2d7-4347-80f6-9c2016e3d344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a551b776-cf1b-48e2-aebb-b9999bc4e7c9}, !- Handle
  {b3a69517-ee46-4c29-bd94-6464a9437ebe}, !- Source Object
  3,                                      !- Outlet Port
  {acc3f5db-f915-4bd4-b208-35c4408ee7b4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1c929f1d-f688-4084-a744-c18123bb441d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {15629285-2259-4a31-be1a-b4dfc1ebe4bc}, !- Inlet Port
  {39da9b62-784b-4b0c-becd-0c2ab1a72d6a}; !- Outlet Port

OS:Node,
  {f6634a3a-d986-4f7d-b57e-8a357a0600ec}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {dff1576d-61d8-40ee-95fd-e10cae45be47}, !- Inlet Port
  {d09e195f-21f2-49ec-91b9-771a51ea7e99}; !- Outlet Port

OS:Node,
  {70c9a1da-60a7-4678-aeff-4cca1f6842ce}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c668d88e-8527-42cd-8988-b662f0b1c26c}, !- Inlet Port
  {0e05b328-7b4b-448b-a933-089332934afa}; !- Outlet Port

OS:Connection,
  {15629285-2259-4a31-be1a-b4dfc1ebe4bc}, !- Handle
  {acc3f5db-f915-4bd4-b208-35c4408ee7b4}, !- Source Object
  11,                                     !- Outlet Port
  {1c929f1d-f688-4084-a744-c18123bb441d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d09e195f-21f2-49ec-91b9-771a51ea7e99}, !- Handle
  {f6634a3a-d986-4f7d-b57e-8a357a0600ec}, !- Source Object
  3,                                      !- Outlet Port
  {acc3f5db-f915-4bd4-b208-35c4408ee7b4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a9a80b18-1163-4310-89e3-4b651bf0d48d}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {39da9b62-784b-4b0c-becd-0c2ab1a72d6a}, !- Inlet Node Name
  {0249efd0-f218-42bb-984f-429391910fb0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {174c533c-057e-4b55-a74f-93886712b178}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {dff1576d-61d8-40ee-95fd-e10cae45be47}, !- Outlet Node Name
  {5d746cc0-5d33-4bdc-836e-cadc92ea675f}; !- Inlet Node Name 1

OS:Connection,
  {39da9b62-784b-4b0c-becd-0c2ab1a72d6a}, !- Handle
  {1c929f1d-f688-4084-a744-c18123bb441d}, !- Source Object
  3,                                      !- Outlet Port
  {a9a80b18-1163-4310-89e3-4b651bf0d48d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dff1576d-61d8-40ee-95fd-e10cae45be47}, !- Handle
  {174c533c-057e-4b55-a74f-93886712b178}, !- Source Object
  2,                                      !- Outlet Port
  {f6634a3a-d986-4f7d-b57e-8a357a0600ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {27331ec1-80d4-4f1f-a3cc-43d6a2cb433f}, !- Handle
  {acc3f5db-f915-4bd4-b208-35c4408ee7b4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.113618650754365,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  788.1,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3552.51,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4185cad8-56fa-4960-b170-363f110e5297}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {4508dcc7-6b8e-4420-9830-f9271f1fc396}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c15e4878-c19d-4acf-a821-ea53689d634c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b28a5d79-8f1c-4c9e-8fb2-ea4d60b240aa}, !- Control Zone Name
  {b3a69517-ee46-4c29-bd94-6464a9437ebe}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {82483691-da7b-4191-8ff6-cb69cee991f9}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Gas Htg Coil 12kBtu/hr 0.8 Thermal Eff, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  3552.51226609176,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {5ccaeda0-36a1-4bf6-abe7-ce4bc6831be7}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC No Heat, !- Name
  {56e76f79-a10c-40e0-815a-a27d00e6df6a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7941203f-ed64-4d77-bcd8-0be1cda6324b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 11.06SEER 7kBtu/hr 9.7SEER, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  1880.79209989016,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.113618650754365,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f87220ba-5fb6-49ce-816e-c4a614f32359}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2a01c44d-bd19-4dc1-b99a-119d1c015256}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {96fa9632-e739-40d3-8805-56156220bb2e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a5a61686-007f-4cd3-9cce-382fb92f8cc8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {836e5b43-b853-4270-9358-07afcd968f97}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e067c830-d56d-4e79-8219-391c70dfd529}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Fan, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.113618650754365,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {66c15099-d706-4bb6-82f7-c0d04c6dfde5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5fab5f2d-9799-49e9-8566-e74e649a99f3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {66c15099-d706-4bb6-82f7-c0d04c6dfde5}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5fab5f2d-9799-49e9-8566-e74e649a99f3}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e36f1ac0-b674-47c2-8178-52e0bcc6dc27}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b28a5d79-8f1c-4c9e-8fb2-ea4d60b240aa}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  {ad2f88dc-0f26-4f9b-bbb5-dc49e8cb489f}, !- Air Inlet Node Name
  {e938e6b2-27c9-4d96-99d0-cc7ba507b0c9}, !- Air Outlet Node Name
  {e067c830-d56d-4e79-8219-391c70dfd529}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {50dfc990-b2be-4f99-ac5c-7c8651ac1010}, !- Supply Air Fan Operating Mode Schedule Name
  {82483691-da7b-4191-8ff6-cb69cee991f9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7941203f-ed64-4d77-bcd8-0be1cda6324b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5ccaeda0-36a1-4bf6-abe7-ce4bc6831be7}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.113618650754365,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.113618650754365,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e938e6b2-27c9-4d96-99d0-cc7ba507b0c9}, !- Handle
  {e36f1ac0-b674-47c2-8178-52e0bcc6dc27}, !- Source Object
  7,                                      !- Outlet Port
  {b3a69517-ee46-4c29-bd94-6464a9437ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6af33905-7b6c-4104-a7f4-29fec4425820}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.010618817472,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.113618650754365,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ff8cfb75-2872-4bee-8ee7-c3cd340a6278}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c1a2bd85-7ca5-4f53-a766-b113c4f39cec}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c1a2bd85-7ca5-4f53-a766-b113c4f39cec}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f2c08fbc-62ea-4181-bfa2-17e7c4b93e4f}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC OA System, !- Name
  {6af33905-7b6c-4104-a7f4-29fec4425820}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2b396261-bd25-4f9c-9b7a-859c64d5092a}, !- Mixed Air Node Name
  {205d9878-5a73-4e4b-bac6-bc730d103307}, !- Outdoor Air Stream Node Name
  {4ee7a021-edca-485f-ae43-9885ee5e5883}, !- Relief Air Stream Node Name
  {b06aca02-d19e-4b5c-955f-fd91976dec15}; !- Return Air Stream Node Name

OS:Node,
  {19c98622-cc11-459a-abb0-988800e90dbf}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {205d9878-5a73-4e4b-bac6-bc730d103307}; !- Outlet Port

OS:Connection,
  {205d9878-5a73-4e4b-bac6-bc730d103307}, !- Handle
  {19c98622-cc11-459a-abb0-988800e90dbf}, !- Source Object
  3,                                      !- Outlet Port
  {f2c08fbc-62ea-4181-bfa2-17e7c4b93e4f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c8f77e0a-35a2-4a18-ab2c-13f73e1e1c88}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {4ee7a021-edca-485f-ae43-9885ee5e5883}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ee7a021-edca-485f-ae43-9885ee5e5883}, !- Handle
  {f2c08fbc-62ea-4181-bfa2-17e7c4b93e4f}, !- Source Object
  7,                                      !- Outlet Port
  {c8f77e0a-35a2-4a18-ab2c-13f73e1e1c88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d386a2a9-ec4b-4e3a-809a-83449475d869}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {2b396261-bd25-4f9c-9b7a-859c64d5092a}, !- Inlet Port
  {ad2f88dc-0f26-4f9b-bbb5-dc49e8cb489f}; !- Outlet Port

OS:Connection,
  {b06aca02-d19e-4b5c-955f-fd91976dec15}, !- Handle
  {80a7824d-e2d7-4347-80f6-9c2016e3d344}, !- Source Object
  3,                                      !- Outlet Port
  {f2c08fbc-62ea-4181-bfa2-17e7c4b93e4f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2b396261-bd25-4f9c-9b7a-859c64d5092a}, !- Handle
  {f2c08fbc-62ea-4181-bfa2-17e7c4b93e4f}, !- Source Object
  5,                                      !- Outlet Port
  {d386a2a9-ec4b-4e3a-809a-83449475d869}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad2f88dc-0f26-4f9b-bbb5-dc49e8cb489f}, !- Handle
  {d386a2a9-ec4b-4e3a-809a-83449475d869}, !- Source Object
  3,                                      !- Outlet Port
  {e36f1ac0-b674-47c2-8178-52e0bcc6dc27}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4508dcc7-6b8e-4420-9830-f9271f1fc396}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b9567bcc-9535-4422-9d91-bd988c71be33}, !- Control Zone or Zone List Name
  {0bf874b4-833c-486f-92b7-6d4095059529}, !- Cooling Control Zone or Zone List Name
  {8e279fd4-2e42-465a-a8f6-05a44d1347db}, !- Heating Control Zone or Zone List Name
  {5d7748d0-e18f-4d48-9127-99e23065e60a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b9567bcc-9535-4422-9d91-bd988c71be33}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {0bf874b4-833c-486f-92b7-6d4095059529}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8e279fd4-2e42-465a-a8f6-05a44d1347db}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5d7748d0-e18f-4d48-9127-99e23065e60a}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3f6b8e47-a738-420f-8951-366a21455037}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  {bfee1df4-3c5f-4407-b451-7b0c56717281}, !- Air Inlet Node Name
  {c668d88e-8527-42cd-8988-b662f0b1c26c}, !- Air Outlet Node Name
  0.113618650754365;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0bbe7825-31c0-4e81-9a84-84fd4b771299}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Return Air Node, !- Name
  {356732b6-0c54-4a4a-ac06-4dc9f4d30cd7}, !- Inlet Port
  {5d746cc0-5d33-4bdc-836e-cadc92ea675f}; !- Outlet Port

OS:Connection,
  {0e05b328-7b4b-448b-a933-089332934afa}, !- Handle
  {70c9a1da-60a7-4678-aeff-4cca1f6842ce}, !- Source Object
  3,                                      !- Outlet Port
  {765a520b-dd79-4569-916d-7429ee1bb66a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {356732b6-0c54-4a4a-ac06-4dc9f4d30cd7}, !- Handle
  {edd475b8-455a-4674-be63-20ce7bb9c48b}, !- Source Object
  2,                                      !- Outlet Port
  {0bbe7825-31c0-4e81-9a84-84fd4b771299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d746cc0-5d33-4bdc-836e-cadc92ea675f}, !- Handle
  {0bbe7825-31c0-4e81-9a84-84fd4b771299}, !- Source Object
  3,                                      !- Outlet Port
  {174c533c-057e-4b55-a74f-93886712b178}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {39e30bcf-570c-45cd-8e2f-d5b0387bffa0}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {0249efd0-f218-42bb-984f-429391910fb0}, !- Inlet Port
  {bfee1df4-3c5f-4407-b451-7b0c56717281}; !- Outlet Port

OS:Connection,
  {0249efd0-f218-42bb-984f-429391910fb0}, !- Handle
  {a9a80b18-1163-4310-89e3-4b651bf0d48d}, !- Source Object
  3,                                      !- Outlet Port
  {39e30bcf-570c-45cd-8e2f-d5b0387bffa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfee1df4-3c5f-4407-b451-7b0c56717281}, !- Handle
  {39e30bcf-570c-45cd-8e2f-d5b0387bffa0}, !- Source Object
  3,                                      !- Outlet Port
  {3f6b8e47-a738-420f-8951-366a21455037}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c668d88e-8527-42cd-8988-b662f0b1c26c}, !- Handle
  {3f6b8e47-a738-420f-8951-366a21455037}, !- Source Object
  4,                                      !- Outlet Port
  {70c9a1da-60a7-4678-aeff-4cca1f6842ce}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bfb06f26-7373-4c50-a90b-47024b044b18}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2315e4dc-db36-4aa8-86b7-73bff26c3ddb}, !- Availability Schedule
  {8464b0d2-71ae-4503-bb25-54011eb518de}, !- Availability Manager List Name
  0.113704410959629,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5e6f8314-ef8d-480b-b049-05b2cd62dac6}, !- Supply Side Inlet Node Name
  {412d3648-c1f1-414a-a86f-45032d1d8e7e}, !- Demand Side Outlet Node Name
  {8ca8a30c-0642-441f-a36d-d50dfc9bc344}, !- Demand Side Inlet Node A
  {2e5d859f-bc95-4265-a582-899ef4f990c8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bb5d0a9f-ba8d-45ae-96b8-accccb9c4d45}, !- Demand Mixer Name
  {dbd6bc77-8220-4aca-a828-0cd2eef9b8c0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2e9203ef-8675-46e9-8ba8-d93ea553dd13}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {5e6f8314-ef8d-480b-b049-05b2cd62dac6}, !- Inlet Port
  {def57d16-dae1-457c-aa18-d0bbecf95c91}; !- Outlet Port

OS:Node,
  {f1827d2a-e881-4ed2-90db-cea1070b51c0}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {ddb916cc-4a39-4506-b7a5-a88f8aa55e4a}, !- Inlet Port
  {2e5d859f-bc95-4265-a582-899ef4f990c8}; !- Outlet Port

OS:Connection,
  {5e6f8314-ef8d-480b-b049-05b2cd62dac6}, !- Handle
  {bfb06f26-7373-4c50-a90b-47024b044b18}, !- Source Object
  9,                                      !- Outlet Port
  {2e9203ef-8675-46e9-8ba8-d93ea553dd13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e5d859f-bc95-4265-a582-899ef4f990c8}, !- Handle
  {f1827d2a-e881-4ed2-90db-cea1070b51c0}, !- Source Object
  3,                                      !- Outlet Port
  {bfb06f26-7373-4c50-a90b-47024b044b18}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ca83a561-dcaa-4402-a4aa-d5d45db5adad}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {8ca8a30c-0642-441f-a36d-d50dfc9bc344}, !- Inlet Port
  {ea657312-5c1e-4f2c-90fc-faf76d9b5f05}; !- Outlet Port

OS:Node,
  {480bcf48-e030-43ee-ac30-839d6ccedb54}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {37d2f357-a2e0-4fbe-b5e3-ca1cc892c5ff}, !- Inlet Port
  {412d3648-c1f1-414a-a86f-45032d1d8e7e}; !- Outlet Port

OS:Node,
  {d7bcb774-28a0-4cc7-9012-5170f3ec2d42}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4c8d8201-6595-4582-947b-ff38360ada23}, !- Inlet Port
  {3c6c9311-34f1-4589-8947-44110731ccb4}; !- Outlet Port

OS:Connection,
  {8ca8a30c-0642-441f-a36d-d50dfc9bc344}, !- Handle
  {bfb06f26-7373-4c50-a90b-47024b044b18}, !- Source Object
  11,                                     !- Outlet Port
  {ca83a561-dcaa-4402-a4aa-d5d45db5adad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {412d3648-c1f1-414a-a86f-45032d1d8e7e}, !- Handle
  {480bcf48-e030-43ee-ac30-839d6ccedb54}, !- Source Object
  3,                                      !- Outlet Port
  {bfb06f26-7373-4c50-a90b-47024b044b18}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dbd6bc77-8220-4aca-a828-0cd2eef9b8c0}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {ea657312-5c1e-4f2c-90fc-faf76d9b5f05}, !- Inlet Node Name
  {1c2d8749-6f74-4cad-a746-3ba373cc482b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bb5d0a9f-ba8d-45ae-96b8-accccb9c4d45}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {37d2f357-a2e0-4fbe-b5e3-ca1cc892c5ff}, !- Outlet Node Name
  {f2328762-9175-48da-9bff-f2570063abb6}; !- Inlet Node Name 1

OS:Connection,
  {ea657312-5c1e-4f2c-90fc-faf76d9b5f05}, !- Handle
  {ca83a561-dcaa-4402-a4aa-d5d45db5adad}, !- Source Object
  3,                                      !- Outlet Port
  {dbd6bc77-8220-4aca-a828-0cd2eef9b8c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37d2f357-a2e0-4fbe-b5e3-ca1cc892c5ff}, !- Handle
  {bb5d0a9f-ba8d-45ae-96b8-accccb9c4d45}, !- Source Object
  2,                                      !- Outlet Port
  {480bcf48-e030-43ee-ac30-839d6ccedb54}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {08950f2a-5879-4952-a06e-7be643e41969}, !- Handle
  {bfb06f26-7373-4c50-a90b-47024b044b18}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.113704410959629,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1298.68,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3554.84,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8464b0d2-71ae-4503-bb25-54011eb518de}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {e1c956d2-961b-443e-9b70-d17f80a66eb1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {805142ee-d93f-4b13-8ca9-0d193ea88014}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {64562b2f-10a1-4b3f-b77f-30730cfc9612}, !- Control Zone Name
  {f1827d2a-e881-4ed2-90db-cea1070b51c0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {73b19990-b157-4a96-b6e3-dbe691cde533}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Gas Htg Coil 16kBtu/hr 0.8 Thermal Eff, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  3554.84070853846,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b5da5704-083f-4485-8087-ecf1ccb22ab0}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC No Heat, !- Name
  {56e76f79-a10c-40e0-815a-a27d00e6df6a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f2dc2df5-531b-44f9-a1e4-d850705cdbc6}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 11.06SEER 10kBtu/hr 9.7SEER, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  1882.21173579919,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.113704410959629,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f87220ba-5fb6-49ce-816e-c4a614f32359}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2a01c44d-bd19-4dc1-b99a-119d1c015256}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {96fa9632-e739-40d3-8805-56156220bb2e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a5a61686-007f-4cd3-9cce-382fb92f8cc8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {836e5b43-b853-4270-9358-07afcd968f97}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {12fd4c3a-377d-4364-afd8-7be75ab3c86a}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Fan, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.113704410959629,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb7ea07d-3e2b-419b-8bdd-e158edb68a3e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5b2b2a7c-1375-4378-8f80-935c8c09705e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {eb7ea07d-3e2b-419b-8bdd-e158edb68a3e}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5b2b2a7c-1375-4378-8f80-935c8c09705e}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5e41da0a-aa97-4714-8557-485fe9555220}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {64562b2f-10a1-4b3f-b77f-30730cfc9612}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  {c7abce61-1f5c-42bd-b663-90a001180892}, !- Air Inlet Node Name
  {ddb916cc-4a39-4506-b7a5-a88f8aa55e4a}, !- Air Outlet Node Name
  {12fd4c3a-377d-4364-afd8-7be75ab3c86a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2315e4dc-db36-4aa8-86b7-73bff26c3ddb}, !- Supply Air Fan Operating Mode Schedule Name
  {73b19990-b157-4a96-b6e3-dbe691cde533}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f2dc2df5-531b-44f9-a1e4-d850705cdbc6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b5da5704-083f-4485-8087-ecf1ccb22ab0}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.113704410959629,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.113704410959629,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ddb916cc-4a39-4506-b7a5-a88f8aa55e4a}, !- Handle
  {5e41da0a-aa97-4714-8557-485fe9555220}, !- Source Object
  7,                                      !- Outlet Port
  {f1827d2a-e881-4ed2-90db-cea1070b51c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {65928b68-3703-49bc-9c8f-ffa80d6b5aaa}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.010618817472,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.113704410959629,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c0cb2b57-cd84-430b-966a-966013dcbbb1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7351de37-5096-4bd2-9260-89e1ff610a31}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7351de37-5096-4bd2-9260-89e1ff610a31}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b625f18a-7a01-4620-8102-f3f9ca6a32ac}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC OA System, !- Name
  {65928b68-3703-49bc-9c8f-ffa80d6b5aaa}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {285a3409-04c1-4c15-b8ae-9d0c1538e346}, !- Mixed Air Node Name
  {671abc32-3495-48dd-9404-fc52471af934}, !- Outdoor Air Stream Node Name
  {d5fa7081-f293-44ca-9a2b-c34d7a03c6b4}, !- Relief Air Stream Node Name
  {def57d16-dae1-457c-aa18-d0bbecf95c91}; !- Return Air Stream Node Name

OS:Node,
  {24d1f678-ee8b-4caa-971e-211bb8e9d1c1}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {671abc32-3495-48dd-9404-fc52471af934}; !- Outlet Port

OS:Connection,
  {671abc32-3495-48dd-9404-fc52471af934}, !- Handle
  {24d1f678-ee8b-4caa-971e-211bb8e9d1c1}, !- Source Object
  3,                                      !- Outlet Port
  {b625f18a-7a01-4620-8102-f3f9ca6a32ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f0b382e1-e194-49cb-acc4-52a3d65e31af}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {d5fa7081-f293-44ca-9a2b-c34d7a03c6b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5fa7081-f293-44ca-9a2b-c34d7a03c6b4}, !- Handle
  {b625f18a-7a01-4620-8102-f3f9ca6a32ac}, !- Source Object
  7,                                      !- Outlet Port
  {f0b382e1-e194-49cb-acc4-52a3d65e31af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {771b58f0-0747-438e-8a9b-f76612483948}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {285a3409-04c1-4c15-b8ae-9d0c1538e346}, !- Inlet Port
  {c7abce61-1f5c-42bd-b663-90a001180892}; !- Outlet Port

OS:Connection,
  {def57d16-dae1-457c-aa18-d0bbecf95c91}, !- Handle
  {2e9203ef-8675-46e9-8ba8-d93ea553dd13}, !- Source Object
  3,                                      !- Outlet Port
  {b625f18a-7a01-4620-8102-f3f9ca6a32ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {285a3409-04c1-4c15-b8ae-9d0c1538e346}, !- Handle
  {b625f18a-7a01-4620-8102-f3f9ca6a32ac}, !- Source Object
  5,                                      !- Outlet Port
  {771b58f0-0747-438e-8a9b-f76612483948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7abce61-1f5c-42bd-b663-90a001180892}, !- Handle
  {771b58f0-0747-438e-8a9b-f76612483948}, !- Source Object
  3,                                      !- Outlet Port
  {5e41da0a-aa97-4714-8557-485fe9555220}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e1c956d2-961b-443e-9b70-d17f80a66eb1}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a2b49f62-c2ef-4971-be60-f2060798be67}, !- Control Zone or Zone List Name
  {d6eae56c-1997-4ca2-b570-a17713cf3d22}, !- Cooling Control Zone or Zone List Name
  {1282bdb5-3748-45be-abed-fa80893ab56b}, !- Heating Control Zone or Zone List Name
  {0bbf5633-d0be-47ce-908b-f9c0d4268339}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a2b49f62-c2ef-4971-be60-f2060798be67}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {d6eae56c-1997-4ca2-b570-a17713cf3d22}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1282bdb5-3748-45be-abed-fa80893ab56b}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0bbf5633-d0be-47ce-908b-f9c0d4268339}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a6a31d1b-9a6d-409d-b0fd-08b764e02a84}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  {c60b7c3d-fe6f-4ebd-bfcc-b2b087e0b85a}, !- Air Inlet Node Name
  {4c8d8201-6595-4582-947b-ff38360ada23}, !- Air Outlet Node Name
  0.113704410959629;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ba2dfc82-655a-4ca9-b773-3d6a81e51bbd}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Return Air Node, !- Name
  {bae76b4e-1893-4ffb-86ae-0374e486deee}, !- Inlet Port
  {f2328762-9175-48da-9bff-f2570063abb6}; !- Outlet Port

OS:Connection,
  {3c6c9311-34f1-4589-8947-44110731ccb4}, !- Handle
  {d7bcb774-28a0-4cc7-9012-5170f3ec2d42}, !- Source Object
  3,                                      !- Outlet Port
  {c5165bf6-02cf-4af8-b580-e543001eaf2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bae76b4e-1893-4ffb-86ae-0374e486deee}, !- Handle
  {8f190dbc-df0d-481c-8870-df4d40b3e5d5}, !- Source Object
  2,                                      !- Outlet Port
  {ba2dfc82-655a-4ca9-b773-3d6a81e51bbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2328762-9175-48da-9bff-f2570063abb6}, !- Handle
  {ba2dfc82-655a-4ca9-b773-3d6a81e51bbd}, !- Source Object
  3,                                      !- Outlet Port
  {bb5d0a9f-ba8d-45ae-96b8-accccb9c4d45}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {65adf67e-d0a8-40aa-92a0-1a8a4afdeb85}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1c2d8749-6f74-4cad-a746-3ba373cc482b}, !- Inlet Port
  {c60b7c3d-fe6f-4ebd-bfcc-b2b087e0b85a}; !- Outlet Port

OS:Connection,
  {1c2d8749-6f74-4cad-a746-3ba373cc482b}, !- Handle
  {dbd6bc77-8220-4aca-a828-0cd2eef9b8c0}, !- Source Object
  3,                                      !- Outlet Port
  {65adf67e-d0a8-40aa-92a0-1a8a4afdeb85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c60b7c3d-fe6f-4ebd-bfcc-b2b087e0b85a}, !- Handle
  {65adf67e-d0a8-40aa-92a0-1a8a4afdeb85}, !- Source Object
  3,                                      !- Outlet Port
  {a6a31d1b-9a6d-409d-b0fd-08b764e02a84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c8d8201-6595-4582-947b-ff38360ada23}, !- Handle
  {a6a31d1b-9a6d-409d-b0fd-08b764e02a84}, !- Source Object
  4,                                      !- Outlet Port
  {d7bcb774-28a0-4cc7-9012-5170f3ec2d42}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5814c09e-3cc8-42a8-b8c3-2a26808d7fee}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {83fd698b-8906-4ef3-9261-fdf99d9a2ae3}, !- Availability Schedule
  {d9fa9aaa-508e-41f3-a1e1-09ec102e9685}, !- Availability Manager List Name
  0.603379348393291,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bcf85b34-45a4-452a-bc07-23951a7d12ca}, !- Supply Side Inlet Node Name
  {c2175452-e785-499d-b81e-eed3d8a99d6d}, !- Demand Side Outlet Node Name
  {5462311c-0671-49a8-aba5-e580e51f869a}, !- Demand Side Inlet Node A
  {b66ad44d-6aa9-4775-8b19-c4bf3f66c512}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {42238def-911a-4401-9cb5-80f63363ec63}, !- Demand Mixer Name
  {6837b7c9-b9df-43ab-93b4-9981b3b961ff}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {40bbd145-c760-405f-a3ad-92b2eebfcc60}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {bcf85b34-45a4-452a-bc07-23951a7d12ca}, !- Inlet Port
  {37a1bbf7-d610-499b-b2fb-b44863cea49c}; !- Outlet Port

OS:Node,
  {c9b0d4cb-92bb-4522-a3c2-3f7a2147d2c3}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {148a8575-5daa-467d-a9c9-474a07964f80}, !- Inlet Port
  {b66ad44d-6aa9-4775-8b19-c4bf3f66c512}; !- Outlet Port

OS:Connection,
  {bcf85b34-45a4-452a-bc07-23951a7d12ca}, !- Handle
  {5814c09e-3cc8-42a8-b8c3-2a26808d7fee}, !- Source Object
  9,                                      !- Outlet Port
  {40bbd145-c760-405f-a3ad-92b2eebfcc60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b66ad44d-6aa9-4775-8b19-c4bf3f66c512}, !- Handle
  {c9b0d4cb-92bb-4522-a3c2-3f7a2147d2c3}, !- Source Object
  3,                                      !- Outlet Port
  {5814c09e-3cc8-42a8-b8c3-2a26808d7fee}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5290a1ed-4110-4abf-9230-11f0f8351188}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {5462311c-0671-49a8-aba5-e580e51f869a}, !- Inlet Port
  {3228367e-6cbf-4a11-81e8-4bb0eaab58ec}; !- Outlet Port

OS:Node,
  {b3161d4e-245b-4fb5-86d7-ba0e14e7aadd}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {2b719b19-3daf-4ec7-a20e-ae4635baedd1}, !- Inlet Port
  {c2175452-e785-499d-b81e-eed3d8a99d6d}; !- Outlet Port

OS:Node,
  {90063732-4e42-473b-8901-bc113d3bab21}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a431ff6a-a458-4ebc-8892-5497c711037b}, !- Inlet Port
  {7c63cae4-059a-4cb5-9cfe-8df1a308bf1f}; !- Outlet Port

OS:Connection,
  {5462311c-0671-49a8-aba5-e580e51f869a}, !- Handle
  {5814c09e-3cc8-42a8-b8c3-2a26808d7fee}, !- Source Object
  11,                                     !- Outlet Port
  {5290a1ed-4110-4abf-9230-11f0f8351188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2175452-e785-499d-b81e-eed3d8a99d6d}, !- Handle
  {b3161d4e-245b-4fb5-86d7-ba0e14e7aadd}, !- Source Object
  3,                                      !- Outlet Port
  {5814c09e-3cc8-42a8-b8c3-2a26808d7fee}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6837b7c9-b9df-43ab-93b4-9981b3b961ff}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {3228367e-6cbf-4a11-81e8-4bb0eaab58ec}, !- Inlet Node Name
  {f4f6df49-b41d-49ec-a0e6-9c26a5776224}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {42238def-911a-4401-9cb5-80f63363ec63}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {2b719b19-3daf-4ec7-a20e-ae4635baedd1}, !- Outlet Node Name
  {e33010bc-4599-4837-b12f-490abcc0c91b}; !- Inlet Node Name 1

OS:Connection,
  {3228367e-6cbf-4a11-81e8-4bb0eaab58ec}, !- Handle
  {5290a1ed-4110-4abf-9230-11f0f8351188}, !- Source Object
  3,                                      !- Outlet Port
  {6837b7c9-b9df-43ab-93b4-9981b3b961ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b719b19-3daf-4ec7-a20e-ae4635baedd1}, !- Handle
  {42238def-911a-4401-9cb5-80f63363ec63}, !- Source Object
  2,                                      !- Outlet Port
  {b3161d4e-245b-4fb5-86d7-ba0e14e7aadd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {64b94ef8-3ad7-4d91-9020-cea7f46cc144}, !- Handle
  {5814c09e-3cc8-42a8-b8c3-2a26808d7fee}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.603379348393291,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  7552.17,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  12421.46,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d9fa9aaa-508e-41f3-a1e1-09ec102e9685}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {701b3754-47cb-41f4-99aa-db32934eadb5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3bd8c60f-b43b-426e-9449-ef1693c84436}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4f5761ea-2d05-44a5-b754-49d344df9624}, !- Control Zone Name
  {c9b0d4cb-92bb-4522-a3c2-3f7a2147d2c3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {45a83713-f797-48f2-963e-d05756d01e37}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Gas Htg Coil 167kBtu/hr 0.8 Thermal Eff, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  24060.6571335788,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {e5b27c13-7fa1-4c2f-b856-39807cb6f8bd}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC No Heat, !- Name
  {56e76f79-a10c-40e0-815a-a27d00e6df6a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {25e848b2-4d8a-4825-ac49-2259eb64b242}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 89kBtu/hr 9.63EER 98kBtu/hr 8.9EER, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  9988.0706570649,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  0.603379348393291,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f87220ba-5fb6-49ce-816e-c4a614f32359}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2a01c44d-bd19-4dc1-b99a-119d1c015256}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {96fa9632-e739-40d3-8805-56156220bb2e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a5a61686-007f-4cd3-9cce-382fb92f8cc8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {836e5b43-b853-4270-9358-07afcd968f97}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8ca7728f-e343-427b-b4ab-7335c540a6fa}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Fan, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.603379348393291,                      !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {baa73a99-b3a3-4086-b9ff-a5d02e678e37}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ab825886-43be-477e-96a6-347aa0e36dc5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {baa73a99-b3a3-4086-b9ff-a5d02e678e37}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ab825886-43be-477e-96a6-347aa0e36dc5}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c3e49d27-f9fb-4fbb-9cc5-19fa7ad1c6c7}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4f5761ea-2d05-44a5-b754-49d344df9624}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  {4dead610-59cf-40f6-a206-ce7aa696c9c5}, !- Air Inlet Node Name
  {148a8575-5daa-467d-a9c9-474a07964f80}, !- Air Outlet Node Name
  {8ca7728f-e343-427b-b4ab-7335c540a6fa}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {83fd698b-8906-4ef3-9261-fdf99d9a2ae3}, !- Supply Air Fan Operating Mode Schedule Name
  {45a83713-f797-48f2-963e-d05756d01e37}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {25e848b2-4d8a-4825-ac49-2259eb64b242}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e5b27c13-7fa1-4c2f-b856-39807cb6f8bd}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.603379348393291,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.603379348393291,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {148a8575-5daa-467d-a9c9-474a07964f80}, !- Handle
  {c3e49d27-f9fb-4fbb-9cc5-19fa7ad1c6c7}, !- Source Object
  7,                                      !- Outlet Port
  {c9b0d4cb-92bb-4522-a3c2-3f7a2147d2c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {78f171f3-91cb-4b2b-a308-48903a2f1830}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.174481780203005,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.603379348393291,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a9cdc59-86b2-4ac1-b559-771ac63bb738}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0b38fc57-2673-4792-8d35-212dc8860fd9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0b38fc57-2673-4792-8d35-212dc8860fd9}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {898bdad3-d7fc-4905-b1c2-b325b82c293f}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC OA System, !- Name
  {78f171f3-91cb-4b2b-a308-48903a2f1830}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9d95b664-5921-432a-af40-fc2e2d506e78}, !- Mixed Air Node Name
  {a98ab744-aa4d-490c-bb42-555591419b3b}, !- Outdoor Air Stream Node Name
  {858f0e30-e0fe-494e-8d0b-725cc644d57e}, !- Relief Air Stream Node Name
  {37a1bbf7-d610-499b-b2fb-b44863cea49c}; !- Return Air Stream Node Name

OS:Node,
  {bb59ef05-1cfd-49cd-a2f0-51da291ad975}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a98ab744-aa4d-490c-bb42-555591419b3b}; !- Outlet Port

OS:Connection,
  {a98ab744-aa4d-490c-bb42-555591419b3b}, !- Handle
  {bb59ef05-1cfd-49cd-a2f0-51da291ad975}, !- Source Object
  3,                                      !- Outlet Port
  {898bdad3-d7fc-4905-b1c2-b325b82c293f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a0ad7db7-4025-4934-8f97-0afa0843d86c}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {858f0e30-e0fe-494e-8d0b-725cc644d57e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {858f0e30-e0fe-494e-8d0b-725cc644d57e}, !- Handle
  {898bdad3-d7fc-4905-b1c2-b325b82c293f}, !- Source Object
  7,                                      !- Outlet Port
  {a0ad7db7-4025-4934-8f97-0afa0843d86c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b688e887-9ca9-4318-b989-9214a1150bb9}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {9d95b664-5921-432a-af40-fc2e2d506e78}, !- Inlet Port
  {4dead610-59cf-40f6-a206-ce7aa696c9c5}; !- Outlet Port

OS:Connection,
  {37a1bbf7-d610-499b-b2fb-b44863cea49c}, !- Handle
  {40bbd145-c760-405f-a3ad-92b2eebfcc60}, !- Source Object
  3,                                      !- Outlet Port
  {898bdad3-d7fc-4905-b1c2-b325b82c293f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9d95b664-5921-432a-af40-fc2e2d506e78}, !- Handle
  {898bdad3-d7fc-4905-b1c2-b325b82c293f}, !- Source Object
  5,                                      !- Outlet Port
  {b688e887-9ca9-4318-b989-9214a1150bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dead610-59cf-40f6-a206-ce7aa696c9c5}, !- Handle
  {b688e887-9ca9-4318-b989-9214a1150bb9}, !- Source Object
  3,                                      !- Outlet Port
  {c3e49d27-f9fb-4fbb-9cc5-19fa7ad1c6c7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {701b3754-47cb-41f4-99aa-db32934eadb5}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bb2c24bf-bd5b-4d50-a99d-e288309aec21}, !- Control Zone or Zone List Name
  {ebe86cf3-c275-45d8-91c9-dc331ba75b75}, !- Cooling Control Zone or Zone List Name
  {93efd4fb-d4ed-4cc4-973d-69eb32430c5c}, !- Heating Control Zone or Zone List Name
  {843d02c4-85fa-45ed-a5c6-11c145c1b4e5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bb2c24bf-bd5b-4d50-a99d-e288309aec21}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {ebe86cf3-c275-45d8-91c9-dc331ba75b75}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {93efd4fb-d4ed-4cc4-973d-69eb32430c5c}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {843d02c4-85fa-45ed-a5c6-11c145c1b4e5}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ff82c030-f62c-4613-a675-10eed1e93220}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Diffuser, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  {3ab3dfac-81a9-4393-9383-72cf9c27a9bb}, !- Air Inlet Node Name
  {a431ff6a-a458-4ebc-8892-5497c711037b}, !- Air Outlet Node Name
  0.603379348393291;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c5b9c163-3674-4cf3-8358-487030205d0d}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Return Air Node, !- Name
  {d004d7fd-38e7-4df1-a18d-94f92f690676}, !- Inlet Port
  {e33010bc-4599-4837-b12f-490abcc0c91b}; !- Outlet Port

OS:Connection,
  {7c63cae4-059a-4cb5-9cfe-8df1a308bf1f}, !- Handle
  {90063732-4e42-473b-8901-bc113d3bab21}, !- Source Object
  3,                                      !- Outlet Port
  {0dd96a4e-df2e-403a-88fb-c21147ccaf4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d004d7fd-38e7-4df1-a18d-94f92f690676}, !- Handle
  {ba9593b7-07a1-4e24-a904-bd43c1f85b44}, !- Source Object
  2,                                      !- Outlet Port
  {c5b9c163-3674-4cf3-8358-487030205d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e33010bc-4599-4837-b12f-490abcc0c91b}, !- Handle
  {c5b9c163-3674-4cf3-8358-487030205d0d}, !- Source Object
  3,                                      !- Outlet Port
  {42238def-911a-4401-9cb5-80f63363ec63}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2949c63f-03a1-405f-b3e1-cf9e83300ed2}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f4f6df49-b41d-49ec-a0e6-9c26a5776224}, !- Inlet Port
  {3ab3dfac-81a9-4393-9383-72cf9c27a9bb}; !- Outlet Port

OS:Connection,
  {f4f6df49-b41d-49ec-a0e6-9c26a5776224}, !- Handle
  {6837b7c9-b9df-43ab-93b4-9981b3b961ff}, !- Source Object
  3,                                      !- Outlet Port
  {2949c63f-03a1-405f-b3e1-cf9e83300ed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ab3dfac-81a9-4393-9383-72cf9c27a9bb}, !- Handle
  {2949c63f-03a1-405f-b3e1-cf9e83300ed2}, !- Source Object
  3,                                      !- Outlet Port
  {ff82c030-f62c-4613-a675-10eed1e93220}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a431ff6a-a458-4ebc-8892-5497c711037b}, !- Handle
  {ff82c030-f62c-4613-a675-10eed1e93220}, !- Source Object
  4,                                      !- Outlet Port
  {90063732-4e42-473b-8901-bc113d3bab21}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e09d356d-2854-485c-b768-5e6cf51587cb}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1e564526-8431-4d90-8901-90aff573445a}, !- Availability Schedule
  {8307a74e-3680-4f4e-b0d0-46d5a2646c63}, !- Availability Manager List Name
  0.140630646198835,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c672d5de-5c54-4e4c-95f5-1d950ba57b92}, !- Supply Side Inlet Node Name
  {20e3c83f-3a5c-4fd5-a403-019e21548fd7}, !- Demand Side Outlet Node Name
  {fb728aa9-a7f7-4ba7-8b3d-3b1bad82c053}, !- Demand Side Inlet Node A
  {22a65463-154e-4b78-a7b7-38ea2a3608f4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {354edeba-450b-437f-9a89-6403f9e25d29}, !- Demand Mixer Name
  {337caf10-915e-4635-b091-e14548f4f671}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b233845e-e615-4139-afea-3ba152fe462e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c672d5de-5c54-4e4c-95f5-1d950ba57b92}, !- Inlet Port
  {051e1726-f9f5-4e6c-9f63-ab389c108398}; !- Outlet Port

OS:Node,
  {42ffa1d8-457a-4e41-b1a3-811b17742d4f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {787344c6-949d-40b1-b189-2f9a7e69d190}, !- Inlet Port
  {22a65463-154e-4b78-a7b7-38ea2a3608f4}; !- Outlet Port

OS:Connection,
  {c672d5de-5c54-4e4c-95f5-1d950ba57b92}, !- Handle
  {e09d356d-2854-485c-b768-5e6cf51587cb}, !- Source Object
  9,                                      !- Outlet Port
  {b233845e-e615-4139-afea-3ba152fe462e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22a65463-154e-4b78-a7b7-38ea2a3608f4}, !- Handle
  {42ffa1d8-457a-4e41-b1a3-811b17742d4f}, !- Source Object
  3,                                      !- Outlet Port
  {e09d356d-2854-485c-b768-5e6cf51587cb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2a92e70f-aef5-4db2-b0d5-a8de602b77b6}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {fb728aa9-a7f7-4ba7-8b3d-3b1bad82c053}, !- Inlet Port
  {fec49b65-9228-4797-aa82-cb65afaddc82}; !- Outlet Port

OS:Node,
  {915b0d54-f237-48da-afe6-8fe66de7d604}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {bd308172-50aa-4b79-aba4-dc00df8b739d}, !- Inlet Port
  {20e3c83f-3a5c-4fd5-a403-019e21548fd7}; !- Outlet Port

OS:Node,
  {37652f18-63a9-47e7-908d-5df5c1f139fd}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {8d57355f-ee6c-4a43-a880-fc1572b38b4c}, !- Inlet Port
  {904f234b-9d44-46c1-8bd9-651f01c6f069}; !- Outlet Port

OS:Connection,
  {fb728aa9-a7f7-4ba7-8b3d-3b1bad82c053}, !- Handle
  {e09d356d-2854-485c-b768-5e6cf51587cb}, !- Source Object
  11,                                     !- Outlet Port
  {2a92e70f-aef5-4db2-b0d5-a8de602b77b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20e3c83f-3a5c-4fd5-a403-019e21548fd7}, !- Handle
  {915b0d54-f237-48da-afe6-8fe66de7d604}, !- Source Object
  3,                                      !- Outlet Port
  {e09d356d-2854-485c-b768-5e6cf51587cb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {337caf10-915e-4635-b091-e14548f4f671}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {fec49b65-9228-4797-aa82-cb65afaddc82}, !- Inlet Node Name
  {8f91d67d-5996-4852-bb4d-928abec72cd4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {354edeba-450b-437f-9a89-6403f9e25d29}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {bd308172-50aa-4b79-aba4-dc00df8b739d}, !- Outlet Node Name
  {fcce368e-d9ae-457b-bda6-1f4bdde9d744}; !- Inlet Node Name 1

OS:Connection,
  {fec49b65-9228-4797-aa82-cb65afaddc82}, !- Handle
  {2a92e70f-aef5-4db2-b0d5-a8de602b77b6}, !- Source Object
  3,                                      !- Outlet Port
  {337caf10-915e-4635-b091-e14548f4f671}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd308172-50aa-4b79-aba4-dc00df8b739d}, !- Handle
  {354edeba-450b-437f-9a89-6403f9e25d29}, !- Source Object
  2,                                      !- Outlet Port
  {915b0d54-f237-48da-afe6-8fe66de7d604}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e94896de-a53e-4d16-9fed-ab37b337aa1f}, !- Handle
  {e09d356d-2854-485c-b768-5e6cf51587cb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.140630646198835,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1359.45,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4944.5,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8307a74e-3680-4f4e-b0d0-46d5a2646c63}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {8f75d72b-ac0b-4642-beca-c65e64e709a5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {76a279f1-ac17-4500-a1cf-d1bf6f8bc417}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ca30a1a5-8295-4fa5-bbe7-909923561fda}, !- Control Zone Name
  {42ffa1d8-457a-4e41-b1a3-811b17742d4f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {a8749ed7-8fa5-46f6-bef4-7abf1eef2da9}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Gas Htg Coil 27kBtu/hr 0.8 Thermal Eff, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  4944.50305948112,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {3a8a5eb3-cc2b-4290-a970-b2451a93fc47}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC No Heat, !- Name
  {56e76f79-a10c-40e0-815a-a27d00e6df6a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {954e272e-6e56-45e8-ac59-8c8479c8f7ee}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 15kBtu/hr 11.06SEER 16kBtu/hr 9.7SEER, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  2327.93653697791,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.140630646198835,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f87220ba-5fb6-49ce-816e-c4a614f32359}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2a01c44d-bd19-4dc1-b99a-119d1c015256}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {96fa9632-e739-40d3-8805-56156220bb2e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a5a61686-007f-4cd3-9cce-382fb92f8cc8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {836e5b43-b853-4270-9358-07afcd968f97}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e330a72c-696d-44b3-ac30-f820e4304722}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Fan, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.140630646198835,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e9fd48e8-fdbc-42ca-9ae1-2d3f8e859d4a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5c83bfc1-7d0a-4438-8186-894c388593c0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e9fd48e8-fdbc-42ca-9ae1-2d3f8e859d4a}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5c83bfc1-7d0a-4438-8186-894c388593c0}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3c5a5e40-8e91-43ac-bf85-67a8b14e7f5a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ca30a1a5-8295-4fa5-bbe7-909923561fda}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  {25d5ee65-69a7-42bd-b3a3-c68641d1a118}, !- Air Inlet Node Name
  {787344c6-949d-40b1-b189-2f9a7e69d190}, !- Air Outlet Node Name
  {e330a72c-696d-44b3-ac30-f820e4304722}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1e564526-8431-4d90-8901-90aff573445a}, !- Supply Air Fan Operating Mode Schedule Name
  {a8749ed7-8fa5-46f6-bef4-7abf1eef2da9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {954e272e-6e56-45e8-ac59-8c8479c8f7ee}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3a8a5eb3-cc2b-4290-a970-b2451a93fc47}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.140630646198835,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.140630646198835,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {787344c6-949d-40b1-b189-2f9a7e69d190}, !- Handle
  {3c5a5e40-8e91-43ac-bf85-67a8b14e7f5a}, !- Source Object
  7,                                      !- Outlet Port
  {42ffa1d8-457a-4e41-b1a3-811b17742d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fb09684e-87fb-4ac6-9009-e24bd2244d4f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0255869488034993,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.140630646198835,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {20fe0445-579c-40a1-a524-cd4f0fa07060}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3c9b3efb-aa58-4890-823c-4147816e3138}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3c9b3efb-aa58-4890-823c-4147816e3138}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {38a58dd3-94a9-4281-866c-d4e928139d68}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC OA System, !- Name
  {fb09684e-87fb-4ac6-9009-e24bd2244d4f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {648a89ba-752c-48ba-bb5e-7aa61e569b12}, !- Mixed Air Node Name
  {301e61d2-a5f7-4832-a591-540048511edc}, !- Outdoor Air Stream Node Name
  {d3b9a67c-b585-4f38-b757-a90ac4fd1930}, !- Relief Air Stream Node Name
  {051e1726-f9f5-4e6c-9f63-ab389c108398}; !- Return Air Stream Node Name

OS:Node,
  {111a4816-ac06-4179-a475-2c1b1d7e5bf8}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {301e61d2-a5f7-4832-a591-540048511edc}; !- Outlet Port

OS:Connection,
  {301e61d2-a5f7-4832-a591-540048511edc}, !- Handle
  {111a4816-ac06-4179-a475-2c1b1d7e5bf8}, !- Source Object
  3,                                      !- Outlet Port
  {38a58dd3-94a9-4281-866c-d4e928139d68}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f31898ad-4520-4935-af22-9f0867cb4044}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {d3b9a67c-b585-4f38-b757-a90ac4fd1930}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3b9a67c-b585-4f38-b757-a90ac4fd1930}, !- Handle
  {38a58dd3-94a9-4281-866c-d4e928139d68}, !- Source Object
  7,                                      !- Outlet Port
  {f31898ad-4520-4935-af22-9f0867cb4044}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {add3c7f0-d216-4fff-b874-bacb6c2336d9}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {648a89ba-752c-48ba-bb5e-7aa61e569b12}, !- Inlet Port
  {25d5ee65-69a7-42bd-b3a3-c68641d1a118}; !- Outlet Port

OS:Connection,
  {051e1726-f9f5-4e6c-9f63-ab389c108398}, !- Handle
  {b233845e-e615-4139-afea-3ba152fe462e}, !- Source Object
  3,                                      !- Outlet Port
  {38a58dd3-94a9-4281-866c-d4e928139d68}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {648a89ba-752c-48ba-bb5e-7aa61e569b12}, !- Handle
  {38a58dd3-94a9-4281-866c-d4e928139d68}, !- Source Object
  5,                                      !- Outlet Port
  {add3c7f0-d216-4fff-b874-bacb6c2336d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25d5ee65-69a7-42bd-b3a3-c68641d1a118}, !- Handle
  {add3c7f0-d216-4fff-b874-bacb6c2336d9}, !- Source Object
  3,                                      !- Outlet Port
  {3c5a5e40-8e91-43ac-bf85-67a8b14e7f5a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8f75d72b-ac0b-4642-beca-c65e64e709a5}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {52b2df45-f715-4737-ad91-728af4558326}, !- Control Zone or Zone List Name
  {b199134a-47fc-4031-b38c-eb77f44d8d8b}, !- Cooling Control Zone or Zone List Name
  {6d35b7e3-cdcd-4979-82d5-beaba03eabff}, !- Heating Control Zone or Zone List Name
  {34b2daa3-0e84-4c37-8bd7-bd318b50defc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {52b2df45-f715-4737-ad91-728af4558326}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {b199134a-47fc-4031-b38c-eb77f44d8d8b}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6d35b7e3-cdcd-4979-82d5-beaba03eabff}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {34b2daa3-0e84-4c37-8bd7-bd318b50defc}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {97794a20-61df-4dec-a9b0-1eec191a16c6}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  {497a81cb-2292-40f2-b2ea-c13949819bae}, !- Air Inlet Node Name
  {8d57355f-ee6c-4a43-a880-fc1572b38b4c}, !- Air Outlet Node Name
  0.140630646198835;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cf226c86-1a26-43b3-849f-a7f9add0a8d4}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Return Air Node, !- Name
  {2495568f-9a59-473b-8c47-9c4ca53b2128}, !- Inlet Port
  {fcce368e-d9ae-457b-bda6-1f4bdde9d744}; !- Outlet Port

OS:Connection,
  {904f234b-9d44-46c1-8bd9-651f01c6f069}, !- Handle
  {37652f18-63a9-47e7-908d-5df5c1f139fd}, !- Source Object
  3,                                      !- Outlet Port
  {dcfaa65a-10ad-4519-bcd4-4e5d7e55085c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2495568f-9a59-473b-8c47-9c4ca53b2128}, !- Handle
  {e42781f8-7629-445f-94e9-3e311b1d2053}, !- Source Object
  2,                                      !- Outlet Port
  {cf226c86-1a26-43b3-849f-a7f9add0a8d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcce368e-d9ae-457b-bda6-1f4bdde9d744}, !- Handle
  {cf226c86-1a26-43b3-849f-a7f9add0a8d4}, !- Source Object
  3,                                      !- Outlet Port
  {354edeba-450b-437f-9a89-6403f9e25d29}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a80cb0af-bbbb-4fad-a8df-b304e0d093cd}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8f91d67d-5996-4852-bb4d-928abec72cd4}, !- Inlet Port
  {497a81cb-2292-40f2-b2ea-c13949819bae}; !- Outlet Port

OS:Connection,
  {8f91d67d-5996-4852-bb4d-928abec72cd4}, !- Handle
  {337caf10-915e-4635-b091-e14548f4f671}, !- Source Object
  3,                                      !- Outlet Port
  {a80cb0af-bbbb-4fad-a8df-b304e0d093cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {497a81cb-2292-40f2-b2ea-c13949819bae}, !- Handle
  {a80cb0af-bbbb-4fad-a8df-b304e0d093cd}, !- Source Object
  3,                                      !- Outlet Port
  {97794a20-61df-4dec-a9b0-1eec191a16c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d57355f-ee6c-4a43-a880-fc1572b38b4c}, !- Handle
  {97794a20-61df-4dec-a9b0-1eec191a16c6}, !- Source Object
  4,                                      !- Outlet Port
  {37652f18-63a9-47e7-908d-5df5c1f139fd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9e0bea17-3628-4fc6-8f98-241259d501e0}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e72ffb29-6382-4cc6-b026-f6fba7a5fbb4}, !- Availability Schedule
  {110379a9-7ce2-4c6a-9b0b-618eab979757}, !- Availability Manager List Name
  0.21722550837668,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7f5c7e3e-441c-4028-878e-32e251981699}, !- Supply Side Inlet Node Name
  {ebb7d532-60a6-4b46-9e69-207ab247da13}, !- Demand Side Outlet Node Name
  {fc100d73-ad90-4ad9-9447-fe4e19411e4d}, !- Demand Side Inlet Node A
  {d2a24a1b-b91e-403c-8e43-79bfbaddeb80}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cf9641b0-546d-4841-b49e-ac54cb464525}, !- Demand Mixer Name
  {def71f2b-9560-4df5-8880-f1f49f6bda4b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5af62e39-4f5a-4c66-9699-2fef3434b467}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {7f5c7e3e-441c-4028-878e-32e251981699}, !- Inlet Port
  {d1e40d1d-57e6-4da8-9a26-f5bda33e68df}; !- Outlet Port

OS:Node,
  {44c541d5-b527-4e7c-9e09-6cf6ae4014e2}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {0438e1e1-bb87-43d1-969a-816f8eafcac0}, !- Inlet Port
  {d2a24a1b-b91e-403c-8e43-79bfbaddeb80}; !- Outlet Port

OS:Connection,
  {7f5c7e3e-441c-4028-878e-32e251981699}, !- Handle
  {9e0bea17-3628-4fc6-8f98-241259d501e0}, !- Source Object
  9,                                      !- Outlet Port
  {5af62e39-4f5a-4c66-9699-2fef3434b467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2a24a1b-b91e-403c-8e43-79bfbaddeb80}, !- Handle
  {44c541d5-b527-4e7c-9e09-6cf6ae4014e2}, !- Source Object
  3,                                      !- Outlet Port
  {9e0bea17-3628-4fc6-8f98-241259d501e0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4eace3f8-1969-42e9-ad46-56593c7717b4}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {fc100d73-ad90-4ad9-9447-fe4e19411e4d}, !- Inlet Port
  {7cebdd2e-8997-4edc-a433-2f9fffa704b3}; !- Outlet Port

OS:Node,
  {51b99a58-4ba6-4fb0-9879-5e92425ccd66}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {e0ed73b8-2329-4e2f-8a76-44ae3801e133}, !- Inlet Port
  {ebb7d532-60a6-4b46-9e69-207ab247da13}; !- Outlet Port

OS:Node,
  {3a03b5c6-6b2c-4672-b5fb-1ab5386caa42}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {51cbe566-cb1d-4cc0-ba47-f1a830a26882}, !- Inlet Port
  {e2980439-71e5-4357-88f3-3bf7e3465065}; !- Outlet Port

OS:Connection,
  {fc100d73-ad90-4ad9-9447-fe4e19411e4d}, !- Handle
  {9e0bea17-3628-4fc6-8f98-241259d501e0}, !- Source Object
  11,                                     !- Outlet Port
  {4eace3f8-1969-42e9-ad46-56593c7717b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebb7d532-60a6-4b46-9e69-207ab247da13}, !- Handle
  {51b99a58-4ba6-4fb0-9879-5e92425ccd66}, !- Source Object
  3,                                      !- Outlet Port
  {9e0bea17-3628-4fc6-8f98-241259d501e0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {def71f2b-9560-4df5-8880-f1f49f6bda4b}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {7cebdd2e-8997-4edc-a433-2f9fffa704b3}, !- Inlet Node Name
  {dfa1df2f-3b93-4ab4-a436-fbd1e0dd1dec}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cf9641b0-546d-4841-b49e-ac54cb464525}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {e0ed73b8-2329-4e2f-8a76-44ae3801e133}, !- Outlet Node Name
  {31255a4b-7c46-414b-a013-e798d2b39f10}; !- Inlet Node Name 1

OS:Connection,
  {7cebdd2e-8997-4edc-a433-2f9fffa704b3}, !- Handle
  {4eace3f8-1969-42e9-ad46-56593c7717b4}, !- Source Object
  3,                                      !- Outlet Port
  {def71f2b-9560-4df5-8880-f1f49f6bda4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0ed73b8-2329-4e2f-8a76-44ae3801e133}, !- Handle
  {cf9641b0-546d-4841-b49e-ac54cb464525}, !- Source Object
  2,                                      !- Outlet Port
  {51b99a58-4ba6-4fb0-9879-5e92425ccd66}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {de98e2e9-c7b1-4cb9-ba54-023b263c4c63}, !- Handle
  {9e0bea17-3628-4fc6-8f98-241259d501e0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.21722550837668,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2602.81,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4950.14,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {110379a9-7ce2-4c6a-9b0b-618eab979757}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {6962272c-3e59-4c83-ad1d-f7d13d48749b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2969d3f8-5b16-4a07-b22d-da88bb970fbd}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {88328596-d6c3-4452-a764-e370d3ff5e33}, !- Control Zone Name
  {44c541d5-b527-4e7c-9e09-6cf6ae4014e2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {c3c0f757-886b-4687-8157-db553c5e9f51}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Gas Htg Coil 35kBtu/hr 0.8 Thermal Eff, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  7023.73135780204,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {cb665178-2a5d-4788-8f7b-e2a347c34dda}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC No Heat, !- Name
  {56e76f79-a10c-40e0-815a-a27d00e6df6a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {54d12973-c497-4028-9a3a-0dc9c0e3758a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 19kBtu/hr 11.06SEER 21kBtu/hr 9.7SEER, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  3595.85347420427,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.21722550837668,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f87220ba-5fb6-49ce-816e-c4a614f32359}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2a01c44d-bd19-4dc1-b99a-119d1c015256}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {96fa9632-e739-40d3-8805-56156220bb2e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a5a61686-007f-4cd3-9cce-382fb92f8cc8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {836e5b43-b853-4270-9358-07afcd968f97}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {708e392e-a038-4a56-b368-1bceddfa27c5}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Fan, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.21722550837668,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe83c0dc-8a34-4ef5-b7f8-c8610b155eed}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ee2250de-cc1d-4bfd-b846-061937021cbb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fe83c0dc-8a34-4ef5-b7f8-c8610b155eed}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ee2250de-cc1d-4bfd-b846-061937021cbb}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0da3e5b3-e7f0-4009-9d74-aff368c97983}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {88328596-d6c3-4452-a764-e370d3ff5e33}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  {987f44be-1ac0-4fd9-a970-1fdcb49bae37}, !- Air Inlet Node Name
  {0438e1e1-bb87-43d1-969a-816f8eafcac0}, !- Air Outlet Node Name
  {708e392e-a038-4a56-b368-1bceddfa27c5}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e72ffb29-6382-4cc6-b026-f6fba7a5fbb4}, !- Supply Air Fan Operating Mode Schedule Name
  {c3c0f757-886b-4687-8157-db553c5e9f51}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {54d12973-c497-4028-9a3a-0dc9c0e3758a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {cb665178-2a5d-4788-8f7b-e2a347c34dda}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.21722550837668,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.21722550837668,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0438e1e1-bb87-43d1-969a-816f8eafcac0}, !- Handle
  {0da3e5b3-e7f0-4009-9d74-aff368c97983}, !- Source Object
  7,                                      !- Outlet Port
  {44c541d5-b527-4e7c-9e09-6cf6ae4014e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7266c157-3154-4d6b-87d7-98aca0f62928}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0255869488034993,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.21722550837668,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0e0d43e1-59a2-4bae-9e88-89b7c94d361d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d9b5bd85-f4b4-4c1e-9de6-5fd9858622f9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d9b5bd85-f4b4-4c1e-9de6-5fd9858622f9}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4b3535aa-bc11-4aa2-8011-c8e7dd272339}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC OA System, !- Name
  {7266c157-3154-4d6b-87d7-98aca0f62928}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a25c0a65-f783-4dec-b355-cb81e871998e}, !- Mixed Air Node Name
  {6f38a059-af36-47c0-b177-fde51fc3bc52}, !- Outdoor Air Stream Node Name
  {f69ec68c-a413-4363-8dc0-7999098fe0da}, !- Relief Air Stream Node Name
  {d1e40d1d-57e6-4da8-9a26-f5bda33e68df}; !- Return Air Stream Node Name

OS:Node,
  {51edfe7b-9eda-4a61-a483-56d8040a7751}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6f38a059-af36-47c0-b177-fde51fc3bc52}; !- Outlet Port

OS:Connection,
  {6f38a059-af36-47c0-b177-fde51fc3bc52}, !- Handle
  {51edfe7b-9eda-4a61-a483-56d8040a7751}, !- Source Object
  3,                                      !- Outlet Port
  {4b3535aa-bc11-4aa2-8011-c8e7dd272339}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {176d2010-0bb2-422a-8868-76b88def9244}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {f69ec68c-a413-4363-8dc0-7999098fe0da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f69ec68c-a413-4363-8dc0-7999098fe0da}, !- Handle
  {4b3535aa-bc11-4aa2-8011-c8e7dd272339}, !- Source Object
  7,                                      !- Outlet Port
  {176d2010-0bb2-422a-8868-76b88def9244}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a483afc-0289-4cf9-b106-be3858be3f41}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {a25c0a65-f783-4dec-b355-cb81e871998e}, !- Inlet Port
  {987f44be-1ac0-4fd9-a970-1fdcb49bae37}; !- Outlet Port

OS:Connection,
  {d1e40d1d-57e6-4da8-9a26-f5bda33e68df}, !- Handle
  {5af62e39-4f5a-4c66-9699-2fef3434b467}, !- Source Object
  3,                                      !- Outlet Port
  {4b3535aa-bc11-4aa2-8011-c8e7dd272339}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a25c0a65-f783-4dec-b355-cb81e871998e}, !- Handle
  {4b3535aa-bc11-4aa2-8011-c8e7dd272339}, !- Source Object
  5,                                      !- Outlet Port
  {9a483afc-0289-4cf9-b106-be3858be3f41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {987f44be-1ac0-4fd9-a970-1fdcb49bae37}, !- Handle
  {9a483afc-0289-4cf9-b106-be3858be3f41}, !- Source Object
  3,                                      !- Outlet Port
  {0da3e5b3-e7f0-4009-9d74-aff368c97983}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6962272c-3e59-4c83-ad1d-f7d13d48749b}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {137fe851-a42b-435d-a153-08338ce65274}, !- Control Zone or Zone List Name
  {022fcda0-f0b4-4212-8a2c-bb6a10cd0a7f}, !- Cooling Control Zone or Zone List Name
  {e22457d9-2cb5-4b44-b0c0-16e9b09bee27}, !- Heating Control Zone or Zone List Name
  {9b906320-59f1-41e0-8543-e613bd11796f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {137fe851-a42b-435d-a153-08338ce65274}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {022fcda0-f0b4-4212-8a2c-bb6a10cd0a7f}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e22457d9-2cb5-4b44-b0c0-16e9b09bee27}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9b906320-59f1-41e0-8543-e613bd11796f}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d48c56df-7779-4614-b379-3e4b9ba7a6e1}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {fe56e332-6466-4fdb-b15d-01e96a0b187e}, !- Availability Schedule Name
  {a6fe9cb7-f23b-450c-86f4-c0c772949cb9}, !- Air Inlet Node Name
