  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {42f151f6-b439-4ef7-8e2e-99c2a99e892c}, !- Handle
  autogen OfficeSmall BLDG_SWH_SCH 1_day_sch, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {49a57aa1-9c98-40ca-83ed-579839ddfe16}, !- Handle
  {42f151f6-b439-4ef7-8e2e-99c2a99e892c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {262c0ca2-817c-4cba-9f3e-da30a30b7af8}, !- Handle
  autogen Small Office Activity 0,        !- Name
  {38295202-8c39-4c6e-99e8-2e612869d792}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3cf107db-f000-47f5-9f92-227f9aa84c9e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {3cf107db-f000-47f5-9f92-227f9aa84c9e}, !- Handle
  autogen Small Office Activity 0_day_sch, !- Name
  {e442a9d6-8d1e-461c-8b1c-28dfd1dc848e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {74a83abc-22f2-4eee-a806-77dfe4e8149f}, !- Handle
  {3cf107db-f000-47f5-9f92-227f9aa84c9e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e963d533-30b8-4a74-a8ab-2c9a43c6ac2b}, !- Handle
  autogen Small Office Activity 1,        !- Name
  {38295202-8c39-4c6e-99e8-2e612869d792}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b7b11826-7c4e-4013-8f1e-4697777aa329}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {b7b11826-7c4e-4013-8f1e-4697777aa329}, !- Handle
  autogen Small Office Activity 1_day_sch, !- Name
  {e442a9d6-8d1e-461c-8b1c-28dfd1dc848e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {2dec07e7-f468-43b3-8e96-cd352864b965}, !- Handle
  {b7b11826-7c4e-4013-8f1e-4697777aa329}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {842d1018-da08-4fa6-b6f0-2e8f3ff73789}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  {7cf3d075-287b-4520-9eb3-0e3953f642e1}, !- Default Day Schedule Name
  {b3cf702e-bb3b-49db-b390-6f3e3abf0b60}, !- Summer Design Day Schedule Name
  {b0ce738b-0f01-4cbd-99f0-98089b0518e8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7cf3d075-287b-4520-9eb3-0e3953f642e1}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {78e97603-d8ad-4634-b048-b8ec4613869a}, !- Handle
  {842d1018-da08-4fa6-b6f0-2e8f3ff73789}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.6715674164922456,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:37:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:37:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b0ce738b-0f01-4cbd-99f0-98089b0518e8}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3cf702e-bb3b-49db-b390-6f3e3abf0b60}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f5e556cc-5403-4853-ab23-ece63fcd0bed}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {842d1018-da08-4fa6-b6f0-2e8f3ff73789}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1fe30ffe-e68b-4240-9322-8d73f0a10b83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1fe30ffe-e68b-4240-9322-8d73f0a10b83}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {729eb22f-118b-4271-83a5-10bf09a78c51}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {842d1018-da08-4fa6-b6f0-2e8f3ff73789}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93dea930-20fc-4889-9649-039ef050673d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93dea930-20fc-4889-9649-039ef050673d}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {e6ae5f1c-8be2-487e-bebb-4d8e053ce93c}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  {4936f1e3-78bc-4e6f-ada5-87510ca3b581}, !- Default Day Schedule Name
  {130d3183-8667-4c81-b871-b6f166f8d7e7}, !- Summer Design Day Schedule Name
  {1ff527b4-9abe-451d-a6dd-1adeb63738d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4936f1e3-78bc-4e6f-ada5-87510ca3b581}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch Default, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {88c7e00a-1cc1-4b09-81da-77159653f2da}, !- Handle
  {e6ae5f1c-8be2-487e-bebb-4d8e053ce93c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.6715674164922456,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:37:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:37:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1ff527b4-9abe-451d-a6dd-1adeb63738d2}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {130d3183-8667-4c81-b871-b6f166f8d7e7}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18bfa3ad-28e4-4663-b61c-69d83bba5c13}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {e6ae5f1c-8be2-487e-bebb-4d8e053ce93c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0a02fe5f-69ef-43d0-b498-7fc2065e8665}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a02fe5f-69ef-43d0-b498-7fc2065e8665}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c7d94fa8-ddb2-4915-baed-2efcd4720a6e}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {e6ae5f1c-8be2-487e-bebb-4d8e053ce93c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e8cb324-e3f6-48a6-b0a7-1968e434c987}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e8cb324-e3f6-48a6-b0a7-1968e434c987}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {429ad2a2-84ed-4bdf-9d72-314f617c9f14}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  {f9cd5b28-e200-4611-8033-da36b645e110}, !- Default Day Schedule Name
  {c9978b59-9581-4078-8e22-9c7f62dfa77d}, !- Summer Design Day Schedule Name
  {1ce5d39f-bd14-4e18-9e16-324078809077}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9cd5b28-e200-4611-8033-da36b645e110}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a455a2a9-b708-47b8-8ae6-7969f00d65d0}, !- Handle
  {429ad2a2-84ed-4bdf-9d72-314f617c9f14}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:37:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:37:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1ce5d39f-bd14-4e18-9e16-324078809077}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9978b59-9581-4078-8e22-9c7f62dfa77d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8d9c9a60-0c52-455a-b7ae-11fc4f6e66d0}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {429ad2a2-84ed-4bdf-9d72-314f617c9f14}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b355281-d929-4d2f-820c-0f0dd09fea2b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b355281-d929-4d2f-820c-0f0dd09fea2b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5ddc7b54-ecc0-452a-ba36-be22498847c6}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {429ad2a2-84ed-4bdf-9d72-314f617c9f14}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8cf059e2-f2ee-4124-abe9-d53c24fa5571}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8cf059e2-f2ee-4124-abe9-d53c24fa5571}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {172b6b2d-ff67-4823-a32b-8d8026b6ffef}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  {b59a0b52-8ce7-4eec-9d2c-4e7cab03db71}, !- Default Day Schedule Name
  {9c8e96ec-aefe-4f93-a912-5b77f76de3f3}, !- Summer Design Day Schedule Name
  {4e18b0d0-eb3e-4707-aec9-3dfd66b3a7b4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b59a0b52-8ce7-4eec-9d2c-4e7cab03db71}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {79b11aed-6302-49a3-94e9-bfce82c36a62}, !- Handle
  {172b6b2d-ff67-4823-a32b-8d8026b6ffef}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:37:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:37:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4e18b0d0-eb3e-4707-aec9-3dfd66b3a7b4}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c8e96ec-aefe-4f93-a912-5b77f76de3f3}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {08736701-a3fd-4f49-9623-3ddddf67cf1d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {172b6b2d-ff67-4823-a32b-8d8026b6ffef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f1ac36fa-3b01-4da4-98d3-e870b7253f66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1ac36fa-3b01-4da4-98d3-e870b7253f66}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a0985d97-1b89-4036-83bb-b2dfbca814bc}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {172b6b2d-ff67-4823-a32b-8d8026b6ffef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {af0dbddf-414f-4a3a-98e1-056cb8a3dde3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af0dbddf-414f-4a3a-98e1-056cb8a3dde3}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3912d485-6fbb-4105-af4f-8647e3afa155}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  {ff0e390c-d7db-4869-8108-300145154d6b}, !- Default Day Schedule Name
  {b4ba7c97-f0c9-4e0d-9c68-141158df56db}, !- Summer Design Day Schedule Name
  {4f6890d3-b183-4af2-a162-772478d2e342}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ff0e390c-d7db-4869-8108-300145154d6b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ea690337-9525-4598-8d3c-1db53b00e3d8}, !- Handle
  {3912d485-6fbb-4105-af4f-8647e3afa155}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:37:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:37:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4f6890d3-b183-4af2-a162-772478d2e342}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4ba7c97-f0c9-4e0d-9c68-141158df56db}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d178de18-ed12-4668-92cb-43267645d3e6}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {3912d485-6fbb-4105-af4f-8647e3afa155}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c6fd756c-e3ff-4fe0-900b-2571f6b0fa76}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6fd756c-e3ff-4fe0-900b-2571f6b0fa76}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {26c510ad-a467-4ce6-90d8-0eaf99f90dd6}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {3912d485-6fbb-4105-af4f-8647e3afa155}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e3d18c4c-e7b8-4f93-a2ac-7a30f676086e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3d18c4c-e7b8-4f93-a2ac-7a30f676086e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {478497bd-af3b-4a02-837b-10352fcd92a9}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  {f46f8691-b5e3-4470-bf35-26a5bc2ef005}, !- Default Day Schedule Name
  {85508a73-720f-4ed8-b2b4-250404d803db}, !- Summer Design Day Schedule Name
  {8904c410-50f7-47b1-89cc-9f648a0cfa1b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f46f8691-b5e3-4470-bf35-26a5bc2ef005}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0e899775-177f-480b-8898-15ca5d9d13b9}, !- Handle
  {478497bd-af3b-4a02-837b-10352fcd92a9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:37:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:37:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8904c410-50f7-47b1-89cc-9f648a0cfa1b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85508a73-720f-4ed8-b2b4-250404d803db}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9453de98-db7e-4b1b-8b3c-6e72187636aa}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {478497bd-af3b-4a02-837b-10352fcd92a9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {758169a8-72d8-4cbd-abdc-cb4bca9d8edc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {758169a8-72d8-4cbd-abdc-cb4bca9d8edc}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f62c509e-3344-4339-87b5-fb0423d5afda}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {478497bd-af3b-4a02-837b-10352fcd92a9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b53e4b9-b29c-4f65-b17c-50bbb5a220a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b53e4b9-b29c-4f65-b17c-50bbb5a220a0}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {767057e9-cdb4-4f81-bd4f-206e4b3b22e4}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  {61b942ed-1726-4925-824d-641d2bce9493}, !- Default Day Schedule Name
  {38e020c3-8ac9-405a-bd32-f7ca01343f28}, !- Summer Design Day Schedule Name
  {e12ff354-a9b4-444e-926d-3d88da59b90c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {61b942ed-1726-4925-824d-641d2bce9493}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {af30403d-70cd-4472-98d0-a7f941728f4f}, !- Handle
  {767057e9-cdb4-4f81-bd4f-206e4b3b22e4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.485297750523419,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:37:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:37:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e12ff354-a9b4-444e-926d-3d88da59b90c}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38e020c3-8ac9-405a-bd32-f7ca01343f28}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {035ad112-10c7-4bcb-836d-441a0c105d4d}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {767057e9-cdb4-4f81-bd4f-206e4b3b22e4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df5ffbfb-60c7-4af8-8e11-7e0256bb1552}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df5ffbfb-60c7-4af8-8e11-7e0256bb1552}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8e0bf8b9-70f1-462a-b8ed-9ff9b1252d34}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {767057e9-cdb4-4f81-bd4f-206e4b3b22e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e9167513-e9c5-47a8-a56c-8df22ddfbfda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9167513-e9c5-47a8-a56c-8df22ddfbfda}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dbb05f3f-2c32-4052-9ab9-7bd57bd5e7c6}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  {3540f8c3-8581-47ee-b245-c58b1114606b}, !- Default Day Schedule Name
  {7f5d52f1-9556-4fd4-9d9e-b2c17a8dbd2f}, !- Summer Design Day Schedule Name
  {7d9f4f52-da45-4e17-83a7-15c92ca38b22}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3540f8c3-8581-47ee-b245-c58b1114606b}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch Default, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4df0a68e-fdfc-4c90-b660-32e45fa6572e}, !- Handle
  {dbb05f3f-2c32-4052-9ab9-7bd57bd5e7c6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.485297750523419,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:37:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:37:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7d9f4f52-da45-4e17-83a7-15c92ca38b22}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f5d52f1-9556-4fd4-9d9e-b2c17a8dbd2f}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6afd53f-e40e-4283-919c-4dc4fa297ab4}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {dbb05f3f-2c32-4052-9ab9-7bd57bd5e7c6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ab9e2f68-8c9d-4d50-9850-a538895fbcf4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab9e2f68-8c9d-4d50-9850-a538895fbcf4}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {85627280-2214-4e4d-9cca-39f0a8ef64b9}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {dbb05f3f-2c32-4052-9ab9-7bd57bd5e7c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3f1ceb3-1de7-44ef-980a-4aa8ab921c51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3f1ceb3-1de7-44ef-980a-4aa8ab921c51}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e57f4bf1-4b04-448a-98f6-c8557e231323}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  {9690e0a7-ef6f-4a9a-9fb0-a9f1f62b61d0}, !- Default Day Schedule Name
  {7257cc2e-decb-45b6-9f5f-e19c01fb5cfc}, !- Summer Design Day Schedule Name
  {8a73d91f-82ae-488c-97cc-da93e28c5160}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9690e0a7-ef6f-4a9a-9fb0-a9f1f62b61d0}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6092cb75-fb68-4f94-bb25-4c7ee7c9c8ba}, !- Handle
  {e57f4bf1-4b04-448a-98f6-c8557e231323}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7107837082461099,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:37:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:37:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8a73d91f-82ae-488c-97cc-da93e28c5160}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7257cc2e-decb-45b6-9f5f-e19c01fb5cfc}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dd55e919-3973-4dfc-84f6-6a5246966c2e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {e57f4bf1-4b04-448a-98f6-c8557e231323}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0617ab6d-26c2-4377-b8de-c55999f1bfa8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0617ab6d-26c2-4377-b8de-c55999f1bfa8}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6368a1ae-2e33-4dc4-a6b8-ded7b3249aa5}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {e57f4bf1-4b04-448a-98f6-c8557e231323}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2ea104b7-f533-4132-9ebd-484422d6da6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ea104b7-f533-4132-9ebd-484422d6da6e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {09a344ce-5309-4f87-a3cd-4d325132eb7f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  {a51b1110-0c55-4370-86b6-82a97247f896}, !- Default Day Schedule Name
  {ca1cafed-6cde-43b1-9081-9abd8cb56bb1}, !- Summer Design Day Schedule Name
  {5f2373e2-eb3b-4446-b4ce-d5bb96d20b09}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a51b1110-0c55-4370-86b6-82a97247f896}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {28bbc82a-169d-48d7-b75d-5234d8efe7dd}, !- Handle
  {09a344ce-5309-4f87-a3cd-4d325132eb7f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7107837082461099,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:37:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:37:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5f2373e2-eb3b-4446-b4ce-d5bb96d20b09}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca1cafed-6cde-43b1-9081-9abd8cb56bb1}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1fb6eb81-a483-4cbf-9613-6011b30aa74c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {09a344ce-5309-4f87-a3cd-4d325132eb7f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {638f31a2-16c9-4923-8914-ea5b167e8a63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {638f31a2-16c9-4923-8914-ea5b167e8a63}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {43836040-0836-40d0-b719-2188a1306fd2}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {09a344ce-5309-4f87-a3cd-4d325132eb7f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2c20392-dcf2-4d1a-88cd-a2f3de3ea2cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2c20392-dcf2-4d1a-88cd-a2f3de3ea2cf}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {84f9a44e-89fd-4e57-9f3b-14c0f2bfbc72}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  {2f09edd0-2f22-4eee-b847-83306d3bed80}, !- Default Day Schedule Name
  {72e06eae-9e85-4412-8f23-60dbb71bb20f}, !- Summer Design Day Schedule Name
  {50275e01-8b04-4b6b-952f-510587fae9e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f09edd0-2f22-4eee-b847-83306d3bed80}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {af0fdcb5-64ae-4e69-bf9d-91d24a2652b9}, !- Handle
  {84f9a44e-89fd-4e57-9f3b-14c0f2bfbc72}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7107837082461099,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:37:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:37:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {50275e01-8b04-4b6b-952f-510587fae9e4}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72e06eae-9e85-4412-8f23-60dbb71bb20f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d1a23dfa-ad22-40d2-a312-25b5562e6195}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {84f9a44e-89fd-4e57-9f3b-14c0f2bfbc72}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {318ef506-5f7a-4472-81fe-0fb838654eb5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {318ef506-5f7a-4472-81fe-0fb838654eb5}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fb366161-0c63-468f-9719-841a85e46435}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {84f9a44e-89fd-4e57-9f3b-14c0f2bfbc72}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a8660ce-0288-43ea-bcaf-16199bf64d09}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a8660ce-0288-43ea-bcaf-16199bf64d09}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ea0d28d-52aa-4749-8fd2-f11f5f81b39c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  {977bc2b8-36bd-46da-9b42-1faf0035e815}, !- Default Day Schedule Name
  {2bb50d17-5569-4dbc-a77e-2935ac788a70}, !- Summer Design Day Schedule Name
  {ebed2016-0c91-4823-8b61-bad5f874f876}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {977bc2b8-36bd-46da-9b42-1faf0035e815}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {259fdd24-d878-4e3f-958a-3da0d41cf24c}, !- Handle
  {6ea0d28d-52aa-4749-8fd2-f11f5f81b39c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7107837082461099,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:37:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:37:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ebed2016-0c91-4823-8b61-bad5f874f876}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2bb50d17-5569-4dbc-a77e-2935ac788a70}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b5d49ef0-27e4-456d-9341-cc3d2b384946}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {6ea0d28d-52aa-4749-8fd2-f11f5f81b39c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5d41241d-ae56-42eb-9a38-8a4cd6c6de48}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d41241d-ae56-42eb-9a38-8a4cd6c6de48}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7aaf2771-b631-44b2-8e47-35db7838513e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {6ea0d28d-52aa-4749-8fd2-f11f5f81b39c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0b7ebd86-18c0-4216-a3a3-e0b07ad64870}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b7ebd86-18c0-4216-a3a3-e0b07ad64870}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {77bb53b5-b8fe-4722-99e1-30c5f121ac15}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  {ceb814ba-c771-45d3-9874-2aa9b93f5f81}, !- Default Day Schedule Name
  {65a39860-adc1-4d25-b1dc-7000ab4f605f}, !- Summer Design Day Schedule Name
  {4d91d777-9d7b-4b2a-bf9d-42a269390a11}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ceb814ba-c771-45d3-9874-2aa9b93f5f81}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {333601d9-30cd-4671-869a-a327707fbb34}, !- Handle
  {77bb53b5-b8fe-4722-99e1-30c5f121ac15}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.6715674164922438,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:37:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:37:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4d91d777-9d7b-4b2a-bf9d-42a269390a11}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65a39860-adc1-4d25-b1dc-7000ab4f605f}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {944d1135-2edf-498a-8635-58d41865e477}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {77bb53b5-b8fe-4722-99e1-30c5f121ac15}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d75b50b9-0e1b-4e70-a828-79e949dbb90e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d75b50b9-0e1b-4e70-a828-79e949dbb90e}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {49c442c9-d5ba-4a78-b502-e55b4d0f982b}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {77bb53b5-b8fe-4722-99e1-30c5f121ac15}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f68930a1-0b88-4d7b-87df-941d17e8ea13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f68930a1-0b88-4d7b-87df-941d17e8ea13}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f6591fb1-a068-4bb4-aab7-131a5aab2663}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  {fbcfde85-d8d5-4337-a50c-58d5f6da7ff7}, !- Default Day Schedule Name
  {f74b0528-8f36-41ac-abbd-d0cfbfc9052a}, !- Summer Design Day Schedule Name
  {fa8150e5-0059-4175-ada5-364ab6ad943d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fbcfde85-d8d5-4337-a50c-58d5f6da7ff7}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch Default, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ab60c5b3-a16e-40ca-ace9-0a6fa711dedf}, !- Handle
  {f6591fb1-a068-4bb4-aab7-131a5aab2663}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.6715674164922438,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:37:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:37:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fa8150e5-0059-4175-ada5-364ab6ad943d}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f74b0528-8f36-41ac-abbd-d0cfbfc9052a}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3337852c-0444-4cf3-bde3-d8cfcd3cedcc}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {f6591fb1-a068-4bb4-aab7-131a5aab2663}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a2eebc37-ed49-4460-b701-f1da9f7a8a60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2eebc37-ed49-4460-b701-f1da9f7a8a60}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8ecd59e7-ca02-406b-9d8f-70d81befa768}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {f6591fb1-a068-4bb4-aab7-131a5aab2663}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {48168348-673d-4874-a9ee-7b315c81520c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48168348-673d-4874-a9ee-7b315c81520c}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {56879fa4-6234-4ab2-8a43-a65e4fb14764}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  {d799aa65-388a-481e-8695-b87091b66d70}, !- Default Day Schedule Name
  {c414a813-aa78-4c4f-8bd1-8062f39247ee}, !- Summer Design Day Schedule Name
  {9e1a9d59-25ae-4f40-8d73-f9ddbb75e1c1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d799aa65-388a-481e-8695-b87091b66d70}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5cda618d-5aef-4461-97d8-c988f15b34bb}, !- Handle
  {56879fa4-6234-4ab2-8a43-a65e4fb14764}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:37:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:37:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9e1a9d59-25ae-4f40-8d73-f9ddbb75e1c1}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c414a813-aa78-4c4f-8bd1-8062f39247ee}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {534978a3-c46a-4ad6-bcd3-fd4925c7b55b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {56879fa4-6234-4ab2-8a43-a65e4fb14764}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b6b256d-779c-4e71-ab5c-e7e1025489dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b6b256d-779c-4e71-ab5c-e7e1025489dc}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9ba8e189-c4ce-4cd7-8718-3c72b43f7df2}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {56879fa4-6234-4ab2-8a43-a65e4fb14764}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8a6a271-3daa-43fa-8f32-6226d9fc9614}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8a6a271-3daa-43fa-8f32-6226d9fc9614}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {20b87227-0ea7-43c2-b5ce-72c5ec04969f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  {87ffe985-9304-480c-9ec5-04e423f90d2f}, !- Default Day Schedule Name
  {fe994312-f4eb-4107-ab63-032ddeda2679}, !- Summer Design Day Schedule Name
  {fff87389-e39e-494a-ac2c-7ce52c0ddaa9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87ffe985-9304-480c-9ec5-04e423f90d2f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4dc42c05-da82-49b4-9790-421c2342bf03}, !- Handle
  {20b87227-0ea7-43c2-b5ce-72c5ec04969f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:37:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:37:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fff87389-e39e-494a-ac2c-7ce52c0ddaa9}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe994312-f4eb-4107-ab63-032ddeda2679}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d47a1da3-a8a5-4679-a0ae-01117d09c2b4}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {20b87227-0ea7-43c2-b5ce-72c5ec04969f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cc4a3ec0-31b0-4120-8f49-66e2bd2ac3d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc4a3ec0-31b0-4120-8f49-66e2bd2ac3d1}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {194d0ccc-686f-44bc-b062-27bdd7504431}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {20b87227-0ea7-43c2-b5ce-72c5ec04969f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0a1d75e5-5445-4f5f-90cd-3ba51ea1db78}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a1d75e5-5445-4f5f-90cd-3ba51ea1db78}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c8b8d602-6425-4c01-ad48-5771ee5c96b2}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  {9e44f646-2917-4b70-b9dd-3dba25ae693b}, !- Default Day Schedule Name
  {dc7ef155-731d-41d2-8bd6-84fda93cd462}, !- Summer Design Day Schedule Name
  {414af12a-03d4-4586-8b10-03f103cb6b8f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e44f646-2917-4b70-b9dd-3dba25ae693b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {223abc0f-8494-4c70-a2a7-94f9cdd133c6}, !- Handle
  {c8b8d602-6425-4c01-ad48-5771ee5c96b2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:37:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:37:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {414af12a-03d4-4586-8b10-03f103cb6b8f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc7ef155-731d-41d2-8bd6-84fda93cd462}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58b89628-8adc-4913-8646-a81ae1bd6cb7}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {c8b8d602-6425-4c01-ad48-5771ee5c96b2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dff67ea5-11dc-479a-ab94-e4bd6b2f49a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dff67ea5-11dc-479a-ab94-e4bd6b2f49a1}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {07c75583-e408-4d2a-bbbd-0e89e5250ada}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {c8b8d602-6425-4c01-ad48-5771ee5c96b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d194f21-1c5c-440a-90fd-ae1439612b28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d194f21-1c5c-440a-90fd-ae1439612b28}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {98fdbfe2-909c-41dd-85c3-49be028e9a71}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  {5f67a291-aa52-4508-8504-04f23f0b9cc2}, !- Default Day Schedule Name
  {325604b3-b860-4502-b641-6f55f03d1ddc}, !- Summer Design Day Schedule Name
  {1fd67c14-9da1-4182-8f8a-a2cbeb359d9f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f67a291-aa52-4508-8504-04f23f0b9cc2}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {78bb1d48-3b00-4baf-af7c-e83b6da9f729}, !- Handle
  {98fdbfe2-909c-41dd-85c3-49be028e9a71}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-11-29 23:37:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-11-29 23:37:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1fd67c14-9da1-4182-8f8a-a2cbeb359d9f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {325604b3-b860-4502-b641-6f55f03d1ddc}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2b5827c5-f4c6-4b0d-958a-897efa70b3cd}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {98fdbfe2-909c-41dd-85c3-49be028e9a71}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb9ca8c6-de0b-40f6-9a4d-56d0a800bce4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb9ca8c6-de0b-40f6-9a4d-56d0a800bce4}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4e40de9c-9bca-4101-b814-f8c62bfe382e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {98fdbfe2-909c-41dd-85c3-49be028e9a71}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {73ae6586-b714-4387-b616-7b4b644f4481}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73ae6586-b714-4387-b616-7b4b644f4481}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {f87220ba-5fb6-49ce-816e-c4a614f32359}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {2a01c44d-bd19-4dc1-b99a-119d1c015256}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {96fa9632-e739-40d3-8805-56156220bb2e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a5a61686-007f-4cd3-9cce-382fb92f8cc8}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {836e5b43-b853-4270-9358-07afcd968f97}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {26434237-9b64-4fa3-b0df-7d858a7a3865}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ba7b13e1-0f4e-43fb-99a1-2aec3a75c849}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {26434237-9b64-4fa3-b0df-7d858a7a3865}; !- Layer 1

OS:InternalMass:Definition,
  {623b3dc2-c817-4e17-97c5-af206590edf1}, !- Handle
  Internal Mass Definition 2,             !- Name
  {ba7b13e1-0f4e-43fb-99a1-2aec3a75c849}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8a5b125c-b8b9-400b-addf-6e3c2479df1e}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Top Mass, !- Name
  {623b3dc2-c817-4e17-97c5-af206590edf1}, !- Internal Mass Definition Name
  {30c079af-b0ff-4315-b4c7-eb08e1975112}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c512cd10-7f2d-4f86-8ecf-391a1f03a1ed}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Top Mass, !- Name
  {623b3dc2-c817-4e17-97c5-af206590edf1}, !- Internal Mass Definition Name
  {8122f69e-01fa-4fc4-8965-6d24e25ea232}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {736b30aa-fc8b-415d-85ef-d9ae2c12c1b1}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Top Mass, !- Name
  {623b3dc2-c817-4e17-97c5-af206590edf1}, !- Internal Mass Definition Name
  {3afd03e6-c5a5-4a54-9457-7ceb2a42ec20}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2de2724c-ecac-438b-8ec9-a39292eed0e7}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Top Mass, !- Name
  {623b3dc2-c817-4e17-97c5-af206590edf1}, !- Internal Mass Definition Name
  {5c3d9065-dbd3-4d22-bf6d-b922cd4acf71}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0c16bb8a-88a1-4d4a-963b-49f8be3ff0e2}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Top Mass, !- Name
  {623b3dc2-c817-4e17-97c5-af206590edf1}, !- Internal Mass Definition Name
  {eefc475c-f784-4046-8df4-a754c9cb6518}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bd0c0f37-85e2-4848-a097-8160f9b8d068}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground Mass, !- Name
  {623b3dc2-c817-4e17-97c5-af206590edf1}, !- Internal Mass Definition Name
  {57cb5b8e-96c2-4906-8d06-a5705c50a45a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7c1954b1-93f4-4f38-8c21-0edbb85f712b}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Top Mass, !- Name
  {623b3dc2-c817-4e17-97c5-af206590edf1}, !- Internal Mass Definition Name
  {fe372c24-6830-4378-a2db-dcf6e170968a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aef100b4-04ae-47b9-9098-493295d33d28}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground Mass, !- Name
  {623b3dc2-c817-4e17-97c5-af206590edf1}, !- Internal Mass Definition Name
  {0825cb9c-ca3e-4170-b147-393ca930f93d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {de997bc3-a69e-4d59-acea-cce8501e7052}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground Mass, !- Name
  {623b3dc2-c817-4e17-97c5-af206590edf1}, !- Internal Mass Definition Name
  {3ced81c6-6f6a-405f-83dc-e6bb64851905}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f2eb9083-7ec5-4f2c-b389-2ff47262b95f}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Top Mass, !- Name
  {623b3dc2-c817-4e17-97c5-af206590edf1}, !- Internal Mass Definition Name
  {c6e8576c-0cb8-40d0-a7d1-c7125ecb1d39}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a37484e3-8ef4-496e-ad7b-a794fa1221d5}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground Mass, !- Name
  {623b3dc2-c817-4e17-97c5-af206590edf1}, !- Internal Mass Definition Name
  {9dd963c5-a057-4cbe-b714-7701b07c0cba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {80f93f2b-3663-41b9-a9ed-f210d88de980}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground Mass, !- Name
  {623b3dc2-c817-4e17-97c5-af206590edf1}, !- Internal Mass Definition Name
  {b03b3c63-620d-4255-81ac-7095b88fc98a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cfc573b8-4f11-4c4b-94ba-1873857af079}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground Mass, !- Name
  {623b3dc2-c817-4e17-97c5-af206590edf1}, !- Internal Mass Definition Name
  {5e86d262-2acd-48cc-8658-46c426646190}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0592a643-b47d-4156-ba62-6ab8e5aa6361}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground Mass, !- Name
  {623b3dc2-c817-4e17-97c5-af206590edf1}, !- Internal Mass Definition Name
  {63125670-ddcb-4510-867f-e6eecb08abf7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d1e2718a-7203-4897-a159-15b430cfac5c}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground Mass, !- Name
  {623b3dc2-c817-4e17-97c5-af206590edf1}, !- Internal Mass Definition Name
  {3ec3c718-0cb0-402c-9983-835291bac24c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {83529f90-329b-4ea3-b07e-53b05aeb6fef}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Top Mass, !- Name
  {623b3dc2-c817-4e17-97c5-af206590edf1}, !- Internal Mass Definition Name
  {c49a4358-92e3-4b22-b3de-84d1656e22e2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4dafc201-eec7-493e-a2ea-07870273913d}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground Mass, !- Name
  {623b3dc2-c817-4e17-97c5-af206590edf1}, !- Internal Mass Definition Name
  {500c1198-509e-4888-ac2e-35adbb1bcd70}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {606c6484-bcbe-4895-9eda-f753b71cec5f}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Top Mass, !- Name
  {623b3dc2-c817-4e17-97c5-af206590edf1}, !- Internal Mass Definition Name
  {581a85c8-484b-447e-aea2-f6caed025849}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {e240cb21-7fff-4934-86d0-17be70fea832}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {37493509-4835-4c9d-86b4-4a04ae64b2d2}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {a3e7ef5c-0fef-4096-867e-f66bdb8ec934}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3e7ef5c-0fef-4096-867e-f66bdb8ec934}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {2d517a02-2e32-4450-a07c-1461bf9e91f4}, !- Handle
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_office,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:Lights:Definition,
  {e5e6a7da-e01f-4fa2-8b6a-25dd0a58aaba}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.61388265331636,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7199336d-29ad-42de-ab66-315e8ce5a2d3}, !- Handle
  {e5e6a7da-e01f-4fa2-8b6a-25dd0a58aaba}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a70e2ca8-8488-42f8-a327-bf5275309dba}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {e5e6a7da-e01f-4fa2-8b6a-25dd0a58aaba}, !- Lights Definition Name
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Space or SpaceType Name
  {dced7aa8-b089-4ed6-83d1-e66a9e4b0d07}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8444d7a9-4e42-4d55-86c1-46a1ef56c2e6}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.0715204939711,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bb1b5b28-ed14-46fc-840e-5387e12993dd}, !- Handle
  {8444d7a9-4e42-4d55-86c1-46a1ef56c2e6}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {5947b1f7-86c5-43a5-a041-7cf397c4e723}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {8444d7a9-4e42-4d55-86c1-46a1ef56c2e6}, !- Lights Definition Name
  {ceb2fc74-1eab-4ee7-838c-d53af3e5e8ce}, !- Space or SpaceType Name
  {dced7aa8-b089-4ed6-83d1-e66a9e4b0d07}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {dced7aa8-b089-4ed6-83d1-e66a9e4b0d07}, !- Handle
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  {d7f519a3-2e7e-4928-83e7-bd02b90544d5}, !- Default Day Schedule Name
  {dcf8aa91-c8aa-49a9-a720-3e911a1f7d4d}, !- Summer Design Day Schedule Name
  {c46d86e1-b9a1-4e0a-9c75-8d3519acd5b7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a2dd8c2d-6c0b-4dca-902d-ea8b21f6bdbf}, !- Handle
  {dced7aa8-b089-4ed6-83d1-e66a9e4b0d07}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {d7f519a3-2e7e-4928-83e7-bd02b90544d5}, !- Handle
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0133133191095294,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0119819871985765,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0106506552876236,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00931932337667056,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00798799146571766,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00665665955476475,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00532532764381174,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00399399573285882,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00266266382190592,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00133133191095291,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.000706247403502197,                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00141249480700439,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00211874221050658,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00282498961400877,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0064044035377321,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00998381746145542,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0135632313851787,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0171426453089021,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.014230937263711,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.01131922921852,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00840752117332903,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00549581312813802,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00586221803106116,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00622862293398431,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00659502783690747,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00696143273983062,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0187038374858916,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0304462422319526,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0421886469780136,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0539310517240746,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0802280904604517,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.106525129196829,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.132822167933206,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.159119206669583,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.251653762302344,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.344188317935106,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.436722873567867,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.529257429200628,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.589410072634537,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.649562716068446,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.709715359502355,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.769868002936264,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.789901002202198,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.809934001468132,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.829967000734066,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.85,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.841650811945544,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.833301623891089,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.824952435836633,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.816603247782177,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.803608503890304,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.790613759998431,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.777619016106558,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.764624272214686,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.770913051177508,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.77720183014033,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.783490609103153,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.789779388065975,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.751904006480368,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.714028624894761,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.676153243309154,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.638277861723548,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.547949547979603,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.457621234235658,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.367292920491714,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.276964606747769,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.234124920496616,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.191285234245462,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.148445547994309,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.105605861743155,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0941608517370647,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.082715841730974,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0712708317248834,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0598258217187927,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0584893682988911,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0571529148789894,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0558164614590878,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0544800080391861,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0547557882752882,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0550315685113903,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0553073487474924,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0555831289835944,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0554375566021203,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0552919842206463,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0551464118391722,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0550008394576981,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0464464438243487,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0378920481909993,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0293376525576499,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0207832569243005,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0195814384260842,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0183796199278679,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0171778014296516,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0159759829314353,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0146446510204824;                     !- Value Until Time 96

OS:AdditionalProperties,
  {9e36bbb4-cab4-415b-b021-230a89026d9e}, !- Handle
  {d7f519a3-2e7e-4928-83e7-bd02b90544d5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.049334 | hoo_start - 6.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 1.5 ~ 0.85 | mid - 0.5 ~ 0.817939 | mid + 0.5 ~ 0.768039 | mid + 1.5 ~ 0.792188 | mid + 2.5 ~ 0.765202 | hoo_end - 1.5 ~ 0.646746 | hoo_end - 0.5 ~ 0.299884 | hoo_end + 0.5 ~ 0.135379 | hoo_end + 1.5 ~ 0.09143 | hoo_end + 2.5 ~ 0.086298 | hoo_end + 3.5 ~ 0.087357 | hoo_end + 4.5 ~ 0.086798 | hoo_end + 5.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {dcf8aa91-c8aa-49a9-a720-3e911a1f7d4d}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c46d86e1-b9a1-4e0a-9c75-8d3519acd5b7}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b08da109-3c7e-4848-bb23-552af19cdac7}, !- Handle
  Schedule Rule 17,                       !- Name
  {dced7aa8-b089-4ed6-83d1-e66a9e4b0d07}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f183b96-6b0e-4a8c-abeb-0d68a061f0f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fe78f99-cb66-4062-aad3-b2b1f58490ce}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0640160587066667,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0640060024133333,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.057270133,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.058789785,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.060309437,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.061829089,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.063348741,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.063436227,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.063523713,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.063611199,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.063698685,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.06373419075,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0637696965,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.06380520225,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.063840708,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.063842595,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.063844482,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.063846369,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.063848256,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0590494665,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.054250677,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0494518875,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.044653098,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.04469310975,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0447331215,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.04477313325,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.044813145,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.04444637075,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0440795965,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.04371282225,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.043346048,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.04341069875,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0434753495,                           !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.04354000025,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.043604651,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.043653367,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.043702083,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.043750799,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.043799515,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.04325268775,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0427058605,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.04215903325,                          !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.041612206,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0635836380933333,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0635735818,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0635635255066666,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0635534692133333,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.06354341292,                          !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0635333566266666,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0635233003333333,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.06351324404,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0635031877466666,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0634931314533333,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.06348307516,                          !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0634730188666666,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0634629625733333,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.06345290628,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0634428499866666,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0634327936933333,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0634227374,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0634126811066667,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0634026248133333,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.06339256852,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0633825122266667,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0633724559333333,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.06336239964,                          !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0633523433466667,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0633422870533333,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.06333223076,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0633221744666667,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0633121181733333,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.06330206188,                          !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0632920055866666,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0632819492933333,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.063271893,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.063275465,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.063279037,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.063282609,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.063286181,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0634493245,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.063612468,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0637756115,                           !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.063938755,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.06329189875,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0626450425,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.06199818625,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.06135133,                             !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0619438565,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.062536383,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0631289095,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.063721436,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.06096290575,                          !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0582043755,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.05544584525,                          !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.052687315,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0538330195;                           !- Value Until Time 96

OS:AdditionalProperties,
  {9b47893d-58ab-4329-b3eb-1391316219b2}, !- Handle
  {5fe78f99-cb66-4062-aad3-b2b1f58490ce}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {78f4d5a2-4e14-41ec-a004-df67e8b8138b}, !- Handle
  Schedule Rule 18,                       !- Name
  {dced7aa8-b089-4ed6-83d1-e66a9e4b0d07}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dbf56243-5607-49a1-868b-03eb637809b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {747902db-4d91-4d8a-a069-86c1314db427}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0535932606969697,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0534960463939394,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.044066259,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04415961975,                          !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0442529805,                           !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.04434634125,                          !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.044439702,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.043593125,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.042746548,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.041899971,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.041053394,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.04171324975,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0423731055,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.04303296125,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.043692817,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0432046775,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.042716538,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0422283985,                           !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.041740259,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.04189496725,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0420496755,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.04220438375,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.042359092,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.04443273675,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0465063815,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.04858002625,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.050653671,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.04934024925,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0480268275,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.04671340575,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.045399984,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.04721578575,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0490315875,                           !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.05084738925,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.052663191,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0578436506666667,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0630241103333333,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.06820457,                             !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0735805395,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.078956509,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0843324785,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.089708448,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.049510259969697,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0494130456666667,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0493158313636364,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0492186170606061,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0491214027575758,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0490241884545455,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0489269741515152,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.089708448,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.08840147125,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0870944945,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.08578751775,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.084480541,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0798096606666667,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0751387803333333,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0704679,                              !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.069858542,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.069249184,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.068639826,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.068030468,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.06799782375,                          !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0679651795,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.06793253525,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.067899891,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0668676805,                           !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.06583547,                             !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0648032595,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.063771049,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0639980365,                           !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.064225024,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0644520115,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.064678999,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.06447320025,                          !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0642674015,                           !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.06406160275,                          !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.063855804,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.06383316,                             !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.063810516,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.063787872,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.063765228,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.063768598,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.063771968,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.063775338,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.063778708,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0453300449393939,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0452328306363636,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0451356163333333,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.045038402030303,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0449411877272727,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0448439734242424,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0447467591212121,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0446495448181818,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0445523305151515,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0444551162121212,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0443579019090909;                     !- Value Until Time 96

OS:AdditionalProperties,
  {3673973a-b44c-464b-9081-1d48ae066d21}, !- Handle
  {747902db-4d91-4d8a-a069-86c1314db427}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.044066259 | hoo_start - 4.5 ~ 0.044439702 | hoo_start - 3.5 ~ 0.041053394 | hoo_start - 2.5 ~ 0.043692817 | hoo_start - 1.5 ~ 0.041740259 | hoo_start - 0.5 ~ 0.042359092 | hoo_start + 0.5 ~ 0.050653671 | hoo_start + 1.5 ~ 0.045399984 | hoo_start + 2.5 ~ 0.052663191 | mid - 2.0 ~ 0.06820457 | mid - 1.0 ~ 0.089708448 | mid + 1.0 ~ 0.089708448 | mid + 2.0 ~ 0.084480541 | hoo_end - 2.5 ~ 0.0704679 | hoo_end - 1.5 ~ 0.068030468 | hoo_end - 0.5 ~ 0.067899891 | hoo_end + 0.5 ~ 0.063771049 | hoo_end + 1.5 ~ 0.064678999 | hoo_end + 2.5 ~ 0.063855804 | hoo_end + 3.5 ~ 0.063765228 | hoo_end + 4.5 ~ 0.063778708 | hoo_end + 5.5 ~ 0.064738916 | hoo_start - 6.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {1e901f95-8210-469d-99df-82395e8bebcb}, !- Handle
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  {c0123355-c339-428e-a1ba-b6cdf5e72524}, !- Default Day Schedule Name
  {6282ecdb-48bd-4874-aed5-2890fc377cb4}, !- Summer Design Day Schedule Name
  {15ebe70e-ca2a-4906-b443-b7bff8de87bc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {815a1729-1b40-42d1-adb8-777f8d8a3cf0}, !- Handle
  {1e901f95-8210-469d-99df-82395e8bebcb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {c0123355-c339-428e-a1ba-b6cdf5e72524}, !- Handle
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.152886384039306,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.160238541428163,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.167590698817019,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.174942856205878,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.182295013594734,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.18964717098359,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.196999328372449,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.204351485761305,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.211703643150161,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.21905580053902,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.226407957927876,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.226192246708643,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.22597653548941,                       !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.225760824270178,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.225545113050945,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.216323458428735,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.207101803806525,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.197880149184316,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.188658494562107,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.179976117987979,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.171293741413852,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.162611364839725,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.153928988265598,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.148697991199199,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.143466994132799,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.1382359970664,                        !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.133005,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.133706061462507,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.134407122925014,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.135108184387521,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.135809245850029,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.167842361906125,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.199875477962221,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.231908594018317,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.263941710074413,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.310966755867201,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.357991801659988,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.405016847452776,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.452041893245564,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.503596874642244,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.555151856038924,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.606706837435604,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.658261818832284,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.715371364124213,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.772480909416142,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.829590454708071,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.8867,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.884111465369204,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.881522930738409,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.878934396107613,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.876345861476817,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.843342044934173,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.810338228391528,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.777334411848884,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.744330595306239,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.722759473382942,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.701188351459645,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.679617229536348,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.658046107613051,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.598455883299943,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.538865658986835,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.479275434673726,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.419685210360618,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.384416426016028,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.349147641671437,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.313878857326846,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.278610072982255,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.257686084716657,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.236762096451059,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.215838108185461,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.194914119919863,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.19928227210933,                       !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.203650424298798,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.208018576488266,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.212386728677733,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.233202861333715,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.254018993989697,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.274835126645678,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.29565125930166,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.320242338294219,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.344833417286777,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.369424496279336,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.394015575271895,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.402158673797939,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.410301772323984,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.418444870850029,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.426587969376073,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.397245850779908,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.367903732183744,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.338561613587579,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.309219494991414,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.266460138558958,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.223700782126503,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.180941425694047,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.138182069261591,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.145534226650448;                      !- Value Until Time 96

OS:AdditionalProperties,
  {ab9f0333-3596-46b4-b795-19e11c46bb66}, !- Handle
  {c0123355-c339-428e-a1ba-b6cdf5e72524}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5397 | hoo_start - 6.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 1.5 ~ 0.8867 | mid - 0.5 ~ 0.8819 | mid + 0.5 ~ 0.8207 | mid + 1.5 ~ 0.7807 | mid + 2.5 ~ 0.7353 | hoo_end - 1.5 ~ 0.6702 | hoo_end - 0.5 ~ 0.6048 | hoo_end + 0.5 ~ 0.566 | hoo_end + 1.5 ~ 0.5741 | hoo_end + 2.5 ~ 0.6127 | hoo_end + 3.5 ~ 0.6583 | hoo_end + 4.5 ~ 0.6734 | hoo_end + 5.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {6282ecdb-48bd-4874-aed5-2890fc377cb4}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15ebe70e-ca2a-4906-b443-b7bff8de87bc}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {770ee9df-2afa-47a1-8752-9213b4ad0e53}, !- Handle
  Schedule Rule 19,                       !- Name
  {1e901f95-8210-469d-99df-82395e8bebcb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {420a74e4-4d05-4d34-8903-75473c622ab5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f7ca297-0f38-4c4a-a067-7ed693a3552e}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.452494666666667,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.452789333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.499,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5109,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.5228,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.5347,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.5466,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.55975,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5729,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.58605,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.5992,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.608975,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.61875,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.628525,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.6383,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.6381,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.6379,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.6377,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.6375,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.6189825,                              !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.600465,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.5819475,                              !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.56343,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.5664975,                              !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.569565,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5726325,                              !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.5757,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.57,                                   !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.5643,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5586,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.5529,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5545,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.5561,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5577,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.5593,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.56295,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.5666,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.57025,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.5739,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5759,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5779,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5799,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.5819,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.465165333333333,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.46546,                                !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.465754666666667,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.466049333333333,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.466344,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.466638666666667,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.466933333333333,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.467228,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.467522666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.467817333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.468112,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.468406666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.468701333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.468996,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.469290666666667,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.469585333333333,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.46988,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.470174666666667,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.470469333333333,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.470764,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.471058666666667,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.471353333333333,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.471648,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.471942666666667,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.472237333333333,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.472532,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.472826666666667,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.473121333333333,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.473416,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.473710666666667,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.474005333333333,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.4743,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.473275,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.47225,                                !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.471225,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.4702,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.4708,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.4714,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.472,                                  !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.4726,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.469375,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.46615,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.462925,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.4597,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.4594,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.4591,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.4588,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.4585,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.4617,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.4649,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.4681,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.4713,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.478225;                               !- Value Until Time 96

OS:AdditionalProperties,
  {34a937af-1f7c-422e-abbf-5c0f4f054a07}, !- Handle
  {4f7ca297-0f38-4c4a-a067-7ed693a3552e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {cd73a9a7-3e85-47ff-813f-f094dffc809c}, !- Handle
  Schedule Rule 20,                       !- Name
  {1e901f95-8210-469d-99df-82395e8bebcb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {327102bb-e3fe-4f89-b162-522260634dd2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48598541-4e69-41d1-a7e7-4e657b0a04db}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.599660606060606,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.599721212121212,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.6056,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5966,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.5876,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.5786,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.5696,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.565375,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.56115,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.556925,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.5527,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.551325,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.54995,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.548575,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.5472,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.54705,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.5469,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.54675,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.5466,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.546325,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.54605,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.545775,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.5455,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.544575,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.54365,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.542725,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.5418,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.53935,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.5369,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.53445,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.532,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.52255,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.5131,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.50365,                                !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.4942,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.480033333333333,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.465866666666667,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.4517,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.44905,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.4464,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.44375,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4411,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.44325,                                !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.4454,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.44755,                                !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.4497,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.453,                                  !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.4563,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.4596,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4629,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.46555,                                !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.4682,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.47085,                                !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.4735,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.480466666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.487433333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.4944,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.4945,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.4946,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.4947,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.4948,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.49405,                                !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.4933,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.49255,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.4918,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.494575,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.49735,                                !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.500125,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.5029,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.508875,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.51485,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.520825,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.5268,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.535025,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.54325,                                !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.551475,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.5597,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.5684,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.5771,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.5858,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.5945,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.6013,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.6081,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.6149,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.6217,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.604812121212121,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.604872727272727,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.604933333333333,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.604993939393939,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.605054545454545,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.605115151515151,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.605175757575757,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.605236363636364,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.60529696969697,                       !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.605357575757576,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.605418181818182;                      !- Value Until Time 96

OS:AdditionalProperties,
  {c044c075-8e44-4a71-a650-1908da354e2e}, !- Handle
  {48598541-4e69-41d1-a7e7-4e657b0a04db}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.6056 | hoo_start - 4.5 ~ 0.5696 | hoo_start - 3.5 ~ 0.5527 | hoo_start - 2.5 ~ 0.5472 | hoo_start - 1.5 ~ 0.5466 | hoo_start - 0.5 ~ 0.5455 | hoo_start + 0.5 ~ 0.5418 | hoo_start + 1.5 ~ 0.532 | hoo_start + 2.5 ~ 0.4942 | mid - 2.0 ~ 0.4517 | mid - 1.0 ~ 0.4411 | mid ~ 0.4497 | mid + 1.0 ~ 0.4629 | mid + 2.0 ~ 0.4735 | hoo_end - 2.5 ~ 0.4944 | hoo_end - 1.5 ~ 0.4948 | hoo_end - 0.5 ~ 0.4918 | hoo_end + 0.5 ~ 0.5029 | hoo_end + 1.5 ~ 0.5268 | hoo_end + 2.5 ~ 0.5597 | hoo_end + 3.5 ~ 0.5945 | hoo_end + 4.5 ~ 0.6217 | hoo_end + 5.5 ~ 0.6288 | hoo_start - 6.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Constant,
  {b67a0e41-d818-4227-8d41-6f2c18ab8a2f}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {6666ed6e-98ce-4aa2-b853-7ec049dafb21}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {44322d2d-ad4d-4e5e-aafb-bd4f06c3ec26}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {36139f18-8008-44b7-b236-5f47496b0d41}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ff8cfb75-2872-4bee-8ee7-c3cd340a6278}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {50dfc990-b2be-4f99-ac5c-7c8651ac1010}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ae649bdd-a421-4ecb-b377-c87122a6bc02}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d90ee956-846e-4930-ab2a-8a0be149219b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c0cb2b57-cd84-430b-966a-966013dcbbb1}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {2315e4dc-db36-4aa8-86b7-73bff26c3ddb}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {909c7d69-7a64-41be-a373-6bc3122ad9c5}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {8aa10a53-a5de-463b-8f69-b72f891911ec}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {9a9cdc59-86b2-4ac1-b559-771ac63bb738}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {83fd698b-8906-4ef3-9261-fdf99d9a2ae3}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {92b9e9a8-948c-4ab4-a4e1-d819ab9e98cd}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1db60b5b-faf3-4582-a5d2-b3841375489d}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {20fe0445-579c-40a1-a524-cd4f0fa07060}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1e564526-8431-4d90-8901-90aff573445a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {34f3238f-5eab-4511-88e7-f6496ac3f1cb}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {29b5ec24-1808-46c6-80b1-36cd51ffab71}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {0e0d43e1-59a2-4bae-9e88-89b7c94d361d}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e72ffb29-6382-4cc6-b026-f6fba7a5fbb4}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {33818d82-15cd-4438-8550-2a27e3fc2927}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {312b4f88-b3de-410a-acb5-16a2673000be}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b9148546-427b-42df-93d2-c19382d763cf}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {906f6756-103b-4940-8bfb-ae8bb42bff68}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {4944c1b3-cb35-4030-9b5e-fc813d3a1963}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {cf5a8072-2c22-41ed-b35e-6759499ff143}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {5b497df0-f9af-4592-890c-fd7cc35cd339}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7d3967f4-4454-4c3d-8176-9ae4fae9f953}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a65ccca2-8cc5-4a61-8875-0e2cc6b95361}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {2ab6e6d8-35e5-4044-88fc-02f6da7b5217}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e337accd-d9ff-4e8a-9c3c-b8939f9482ad}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b3b18902-3b9b-4249-898f-6ce0d3ea8ab8}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {60fc0045-2145-4a1f-9e83-549cb5ae4d4f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {2b0a0fab-567e-41bb-90a1-591005c851f3}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {4ec27928-5850-4ba8-9ce6-a7ba3b79f088}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ede847d4-97a0-41e0-ad20-96d820c5b2e3}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {508111bf-d651-46b7-80b8-1e8d704be822}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {31257682-6d21-4962-87f3-9cc133d9ed09}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {b8829eb5-4793-46b7-ae46-1a4cf59611cc}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Top HVAC On Infiltration, !- Name
  {30c079af-b0ff-4315-b4c7-eb08e1975112}, !- Space or SpaceType Name
  {ede847d4-97a0-41e0-ad20-96d820c5b2e3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {15f74148-2ab0-487c-be06-2283c90a0af6}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Top HVAC Off Infiltration, !- Name
  {30c079af-b0ff-4315-b4c7-eb08e1975112}, !- Space or SpaceType Name
  {508111bf-d651-46b7-80b8-1e8d704be822}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2f1d5c9c-11f9-4114-85e7-002dd3b8bef0}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Top HVAC On Infiltration, !- Name
  {8122f69e-01fa-4fc4-8965-6d24e25ea232}, !- Space or SpaceType Name
  {ede847d4-97a0-41e0-ad20-96d820c5b2e3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d4314679-0d8b-4bf5-8a33-c2a9d77ee1e3}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Top HVAC Off Infiltration, !- Name
  {8122f69e-01fa-4fc4-8965-6d24e25ea232}, !- Space or SpaceType Name
  {508111bf-d651-46b7-80b8-1e8d704be822}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {008902f5-4bb7-4698-bba2-2066b918f976}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Top HVAC On Infiltration, !- Name
  {3afd03e6-c5a5-4a54-9457-7ceb2a42ec20}, !- Space or SpaceType Name
  {ede847d4-97a0-41e0-ad20-96d820c5b2e3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8791ae0e-1b53-450e-bcd0-e63316e60909}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Top HVAC Off Infiltration, !- Name
  {3afd03e6-c5a5-4a54-9457-7ceb2a42ec20}, !- Space or SpaceType Name
  {508111bf-d651-46b7-80b8-1e8d704be822}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {462c054a-8d1b-4726-9d93-f26c4c2b6066}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Top HVAC On Infiltration, !- Name
  {5c3d9065-dbd3-4d22-bf6d-b922cd4acf71}, !- Space or SpaceType Name
  {ede847d4-97a0-41e0-ad20-96d820c5b2e3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e2e08655-8908-48da-b2da-8dc40d320228}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Top HVAC Off Infiltration, !- Name
  {5c3d9065-dbd3-4d22-bf6d-b922cd4acf71}, !- Space or SpaceType Name
  {508111bf-d651-46b7-80b8-1e8d704be822}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3994bb1c-4d5b-48c1-8027-0a272d68a6d9}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Top HVAC On Infiltration, !- Name
  {eefc475c-f784-4046-8df4-a754c9cb6518}, !- Space or SpaceType Name
  {ede847d4-97a0-41e0-ad20-96d820c5b2e3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1167566c-f53a-475f-98d4-dccebf023e24}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Top HVAC Off Infiltration, !- Name
  {eefc475c-f784-4046-8df4-a754c9cb6518}, !- Space or SpaceType Name
  {508111bf-d651-46b7-80b8-1e8d704be822}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c4f180f-a7ad-4a2a-b1f1-e0703c5c6654}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground HVAC On Infiltration, !- Name
  {57cb5b8e-96c2-4906-8d06-a5705c50a45a}, !- Space or SpaceType Name
  {ede847d4-97a0-41e0-ad20-96d820c5b2e3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {49f63866-3dba-4f4e-b1a6-1590a8b9965c}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground HVAC Off Infiltration, !- Name
  {57cb5b8e-96c2-4906-8d06-a5705c50a45a}, !- Space or SpaceType Name
  {508111bf-d651-46b7-80b8-1e8d704be822}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7d8f8839-96d1-47ff-a1b4-26bd5737f465}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Top HVAC On Infiltration, !- Name
  {fe372c24-6830-4378-a2db-dcf6e170968a}, !- Space or SpaceType Name
  {ede847d4-97a0-41e0-ad20-96d820c5b2e3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {581e2aa1-2fed-49cc-830a-268ef89e6483}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Top HVAC Off Infiltration, !- Name
  {fe372c24-6830-4378-a2db-dcf6e170968a}, !- Space or SpaceType Name
  {508111bf-d651-46b7-80b8-1e8d704be822}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ca5d4d66-4da0-418b-87d2-d2c01de65002}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground HVAC On Infiltration, !- Name
  {0825cb9c-ca3e-4170-b147-393ca930f93d}, !- Space or SpaceType Name
  {ede847d4-97a0-41e0-ad20-96d820c5b2e3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab87f346-8636-4698-87d5-a294639c7d85}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground HVAC Off Infiltration, !- Name
  {0825cb9c-ca3e-4170-b147-393ca930f93d}, !- Space or SpaceType Name
  {508111bf-d651-46b7-80b8-1e8d704be822}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7bca2906-a690-47fd-9949-84ee69c22de9}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground HVAC On Infiltration, !- Name
  {3ced81c6-6f6a-405f-83dc-e6bb64851905}, !- Space or SpaceType Name
  {ede847d4-97a0-41e0-ad20-96d820c5b2e3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d59d4840-f52c-48a0-9be3-7f41786bf47d}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground HVAC Off Infiltration, !- Name
  {3ced81c6-6f6a-405f-83dc-e6bb64851905}, !- Space or SpaceType Name
  {508111bf-d651-46b7-80b8-1e8d704be822}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d77a0967-1cb9-49d8-8851-36f54ddec6b8}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Top HVAC On Infiltration, !- Name
  {c6e8576c-0cb8-40d0-a7d1-c7125ecb1d39}, !- Space or SpaceType Name
  {ede847d4-97a0-41e0-ad20-96d820c5b2e3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5cbce24e-351c-4607-937c-2f950cae2113}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Top HVAC Off Infiltration, !- Name
  {c6e8576c-0cb8-40d0-a7d1-c7125ecb1d39}, !- Space or SpaceType Name
  {508111bf-d651-46b7-80b8-1e8d704be822}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2d41c283-b0cf-4a04-9070-e71baab48b78}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground HVAC On Infiltration, !- Name
  {b03b3c63-620d-4255-81ac-7095b88fc98a}, !- Space or SpaceType Name
  {ede847d4-97a0-41e0-ad20-96d820c5b2e3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f6810fda-54cc-4c16-9f38-0e99fba0f6c4}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground HVAC Off Infiltration, !- Name
  {b03b3c63-620d-4255-81ac-7095b88fc98a}, !- Space or SpaceType Name
  {508111bf-d651-46b7-80b8-1e8d704be822}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e54f27f-e2fa-4a32-8ed5-bf47cdb74379}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground HVAC On Infiltration, !- Name
  {5e86d262-2acd-48cc-8658-46c426646190}, !- Space or SpaceType Name
  {ede847d4-97a0-41e0-ad20-96d820c5b2e3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {831014f5-8df8-4465-9228-34cd990f8822}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground HVAC Off Infiltration, !- Name
  {5e86d262-2acd-48cc-8658-46c426646190}, !- Space or SpaceType Name
  {508111bf-d651-46b7-80b8-1e8d704be822}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b8e737c5-b40c-4d2f-8541-46e5949f608f}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground HVAC On Infiltration, !- Name
  {63125670-ddcb-4510-867f-e6eecb08abf7}, !- Space or SpaceType Name
  {ede847d4-97a0-41e0-ad20-96d820c5b2e3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d94dcd17-2433-4b0f-a147-897618889364}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground HVAC Off Infiltration, !- Name
  {63125670-ddcb-4510-867f-e6eecb08abf7}, !- Space or SpaceType Name
  {508111bf-d651-46b7-80b8-1e8d704be822}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bc191e52-20e1-4465-9912-be0536d656b0}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground HVAC On Infiltration, !- Name
  {3ec3c718-0cb0-402c-9983-835291bac24c}, !- Space or SpaceType Name
  {ede847d4-97a0-41e0-ad20-96d820c5b2e3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {061d07df-8f82-4c66-ba64-179f305a6830}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground HVAC Off Infiltration, !- Name
  {3ec3c718-0cb0-402c-9983-835291bac24c}, !- Space or SpaceType Name
  {508111bf-d651-46b7-80b8-1e8d704be822}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1da804fd-bc41-42b9-90bc-4767a773ebe7}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Top HVAC On Infiltration, !- Name
  {c49a4358-92e3-4b22-b3de-84d1656e22e2}, !- Space or SpaceType Name
  {ede847d4-97a0-41e0-ad20-96d820c5b2e3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8a436a46-8e1f-45fb-a4c3-d432fffe1d84}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Top HVAC Off Infiltration, !- Name
  {c49a4358-92e3-4b22-b3de-84d1656e22e2}, !- Space or SpaceType Name
  {508111bf-d651-46b7-80b8-1e8d704be822}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9763eef7-d647-4ad5-b6f1-bb959f0f1af4}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground HVAC On Infiltration, !- Name
  {500c1198-509e-4888-ac2e-35adbb1bcd70}, !- Space or SpaceType Name
  {ede847d4-97a0-41e0-ad20-96d820c5b2e3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3826db3-e655-464f-8579-961cd3d21930}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground HVAC Off Infiltration, !- Name
  {500c1198-509e-4888-ac2e-35adbb1bcd70}, !- Space or SpaceType Name
  {508111bf-d651-46b7-80b8-1e8d704be822}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b62f7aaf-05c9-4bc2-badd-5ba9da9eaffe}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Top HVAC On Infiltration, !- Name
  {581a85c8-484b-447e-aea2-f6caed025849}, !- Space or SpaceType Name
  {ede847d4-97a0-41e0-ad20-96d820c5b2e3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e6d6ff68-fb52-4e9e-b78e-5f9ed6b8c09d}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Top HVAC Off Infiltration, !- Name
  {581a85c8-484b-447e-aea2-f6caed025849}, !- Space or SpaceType Name
  {508111bf-d651-46b7-80b8-1e8d704be822}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {eabd6a54-9673-4d3d-b0a1-674d70a62398}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {76d01a0b-bd61-498b-92e6-d98d6acf025f}, !- Handle
  Schedule Day 2,                         !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {90e89017-a910-4411-b457-70f73b3ef6d4}, !- Handle
  Schedule Day 3,                         !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {2eda1ec6-79fe-48e9-8dee-f8e8502f441a}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {b2c901de-74b7-49c3-94a4-8e27bd58c159}, !- Handle
  Schedule Day 5,                         !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {983eddc6-9a6c-48e7-af02-8df094e44de3}, !- Handle
  Schedule Day 6,                         !- Name
  {04f77ef8-01e5-42fe-9fce-b5238bf80b03}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {eaf5440c-0d89-4685-8076-b2737ed1cfc9}, !- Handle
  Simple Glazing Single - No LowE - Tinted/Reflective - Wood, !- Name
  5.16721964041327,                       !- U-Factor {W/m2-K}
  0.525,                                  !- Solar Heat Gain Coefficient
  0.436;                                  !- Visible Transmittance

OS:Construction,
  {e0f4edae-8381-4025-a837-2bad3ebeef13}, !- Handle
  Window U-0.91 SHGC 0.53,                !- Name
  ,                                       !- Surface Rendering Name
  {eaf5440c-0d89-4685-8076-b2737ed1cfc9}; !- Layer 1

