
OS:Version,
  {ef97cb3a-d6a1-4519-80ff-22aea8c194f4}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {351c15d4-1edc-44a7-85a8-7d49f6e76740}, !- Handle
  ComStock DOE Ref Pre-1980|SmallOffice,  !- Name
  ,                                       !- Building Sector Type
  180,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {d8e05ab6-3b5b-4495-a633-27d2e8e597f8}, !- Default Construction Set Name
  {2c8cf797-5994-4223-87a3-b037fe1ecac3}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:Facility,
  {8a14d1b4-cd97-4687-9592-8b61834c65bd}; !- Handle

OS:Site,
  {d7f8cbb9-01f6-495e-9779-8dbc93fd618c}, !- Handle
  Cahokia St Louis_IL_USA,                !- Name
  38.57,                                  !- Latitude {deg}
  -90.16,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  126,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {48bb9286-353b-41d0-9998-0e71e6ba8779}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {2c4be10e-e89a-4a93-a17d-af45ee7a1870}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {f92f32f3-212b-4882-be63-8395160221c2}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {328789e6-6920-4e36-8521-180a507b53f2}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {038a136e-3752-476d-9b09-8dd9174f93bd}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {7cff4297-6fb5-4997-817c-25539d87ffef}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {aef1459d-077b-4fb8-b960-65902da90f43}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {cf83562b-89a5-4154-a89c-2405ecdb1011}, !- Handle
  Cahokia St Louis,                       !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  725314,                                 !- WMO Number
  38.57,                                  !- Latitude {deg}
  -90.16,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  126,                                    !- Elevation {m}
  /weather/G2905100.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {a178fe5d-fd89-4ef7-97bb-b0e3ee285a0a}, !- Handle
  {351c15d4-1edc-44a7-85a8-7d49f6e76740}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  12572,                                  !- Feature Value 1
  energy_code_compliance_roof,            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  comply,                                 !- Feature Value 2
  energy_code_compliance_walls,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  comply,                                 !- Feature Value 3
  energy_code_compliance_windows,         !- Feature Name 4
  String,                                 !- Feature Data Type 4
  comply,                                 !- Feature Value 4
  energy_code_followed_during_last_roof_replacement, !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref Pre-1980,              !- Feature Value 5
  energy_code_followed_during_last_walls_replacement, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  energy_code_followed_during_last_windows_replacement, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref Pre-1980,              !- Feature Value 7
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref Pre-1980,              !- Feature Value 8
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref Pre-1980,              !- Feature Value 9
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref Pre-1980,              !- Feature Value 10
  year_bin_of_last_roof_replacement,      !- Feature Name 11
  String,                                 !- Feature Data Type 11
  pre_1978,                               !- Feature Value 11
  year_bin_of_last_walls_replacement,     !- Feature Name 12
  String,                                 !- Feature Data Type 12
  pre_1978,                               !- Feature Value 12
  year_bin_of_last_windows_replacement,   !- Feature Name 13
  String,                                 !- Feature Data Type 13
  pre_1978,                               !- Feature Value 13
  building_size_lighting_tech,            !- Feature Name 14
  String,                                 !- Feature Data Type 14
  small,                                  !- Feature Value 14
  energy_code_compliance_exterior_lighting, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  comply,                                 !- Feature Value 15
  energy_code_compliance_interior_lighting, !- Feature Name 16
  String,                                 !- Feature Data Type 16
  lead,                                   !- Feature Value 16
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 17
  String,                                 !- Feature Data Type 17
  ComStock DOE Ref 1980-2004,             !- Feature Value 17
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 18
  String,                                 !- Feature Data Type 18
  ComStock 90.1-2019,                     !- Feature Value 18
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  ComStock DOE Ref 1980-2004,             !- Feature Value 19
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 20
  String,                                 !- Feature Data Type 20
  ComStock DOE Ref 1980-2004,             !- Feature Value 20
  lighting_generation,                    !- Feature Name 21
  String,                                 !- Feature Data Type 21
  gen1_t12_incandescent,                  !- Feature Value 21
  ltg_sch_base_peak_ratio_type,           !- Feature Name 22
  String,                                 !- Feature Data Type 22
  office_ltg_bpr_almost_off,              !- Feature Value 22
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 23
  String,                                 !- Feature Data Type 23
  0.0,                                    !- Feature Value 23
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.65,                                   !- Feature Value 24
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  2018,                                   !- Feature Value 25
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 26
  String,                                 !- Feature Data Type 26
  2013,                                   !- Feature Value 26
  energy_code_compliance_service_water_heating, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  comply,                                 !- Feature Value 27
  energy_code_compliance_interior_equipment, !- Feature Name 28
  String,                                 !- Feature Data Type 28
  comply,                                 !- Feature Value 28
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  ComStock DOE Ref 1980-2004,             !- Feature Value 29
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock DOE Ref 1980-2004,             !- Feature Value 30
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  ComStock DOE Ref 1980-2004,             !- Feature Value 31
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock DOE Ref 1980-2004,             !- Feature Value 32
  plugload_sch_base_peak_ratio_type,      !- Feature Name 33
  String,                                 !- Feature Data Type 33
  office_plugload_bpr_no_strict_schedule, !- Feature Value 33
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.6,                                    !- Feature Value 34
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 35
  String,                                 !- Feature Data Type 35
  0.8,                                    !- Feature Value 35
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  2005,                                   !- Feature Value 36
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  2005,                                   !- Feature Value 37
  cook_broiler_counts,                    !- Feature Name 38
  String,                                 !- Feature Data Type 38
  0.0,                                    !- Feature Value 38
  cook_dining_type,                       !- Feature Name 39
  String,                                 !- Feature Data Type 39
  None,                                   !- Feature Value 39
  cook_fryers_counts,                     !- Feature Name 40
  String,                                 !- Feature Data Type 40
  0.0,                                    !- Feature Value 40
  cook_fuel_broiler,                      !- Feature Name 41
  String,                                 !- Feature Data Type 41
  Gas,                                    !- Feature Value 41
  cook_fuel_fryer,                        !- Feature Name 42
  String,                                 !- Feature Data Type 42
  Gas,                                    !- Feature Value 42
  cook_fuel_griddle,                      !- Feature Name 43
  String,                                 !- Feature Data Type 43
  Gas,                                    !- Feature Value 43
  cook_fuel_oven,                         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  Gas,                                    !- Feature Value 44
  cook_fuel_range,                        !- Feature Name 45
  String,                                 !- Feature Data Type 45
  Gas,                                    !- Feature Value 45
  cook_fuel_steamer,                      !- Feature Name 46
  String,                                 !- Feature Data Type 46
  Electric,                               !- Feature Value 46
  cook_griddles_counts,                   !- Feature Name 47
  String,                                 !- Feature Data Type 47
  0.0,                                    !- Feature Value 47
  cook_ovens_counts,                      !- Feature Name 48
  String,                                 !- Feature Data Type 48
  0.0,                                    !- Feature Value 48
  cook_ranges_counts,                     !- Feature Name 49
  String,                                 !- Feature Data Type 49
  0.0,                                    !- Feature Value 49
  cook_steamers_counts,                   !- Feature Name 50
  String,                                 !- Feature Data Type 50
  0.0,                                    !- Feature Value 50
  energy_code_compliance_hvac,            !- Feature Name 51
  String,                                 !- Feature Data Type 51
  comply,                                 !- Feature Value 51
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref 1980-2004,             !- Feature Value 52
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref 1980-2004,             !- Feature Value 53
  fault_economizer_damper_fully_closed,   !- Feature Name 54
  String,                                 !- Feature Data Type 54
  Fault jan,                              !- Feature Value 54
  fault_economizer_db_limit,              !- Feature Name 55
  String,                                 !- Feature Data Type 55
  No fault,                               !- Feature Value 55
  hvac_night_variability,                 !- Feature Name 56
  String,                                 !- Feature Data Type 56
  night_fancycle_novent,                  !- Feature Value 56
  hvac_tst_clg_delta_f,                   !- Feature Name 57
  String,                                 !- Feature Data Type 57
  8,                                      !- Feature Value 57
  hvac_tst_clg_sp_f,                      !- Feature Name 58
  String,                                 !- Feature Data Type 58
  75,                                     !- Feature Value 58
  hvac_tst_htg_delta_f,                   !- Feature Name 59
  String,                                 !- Feature Data Type 59
  0,                                      !- Feature Value 59
  hvac_tst_htg_sp_f,                      !- Feature Name 60
  String,                                 !- Feature Data Type 60
  68,                                     !- Feature Value 60
  year_bin_of_last_hvac_replacement,      !- Feature Name 61
  String,                                 !- Feature Data Type 61
  2010,                                   !- Feature Value 61
  airtightness,                           !- Feature Name 62
  String,                                 !- Feature Data Type 62
  15.0,                                   !- Feature Value 62
  aspect_ratio,                           !- Feature Name 63
  String,                                 !- Feature Data Type 63
  1,                                      !- Feature Value 63
  building_shape,                         !- Feature Name 64
  String,                                 !- Feature Data Type 64
  1,                                      !- Feature Value 64
  heating_fuel,                           !- Feature Name 65
  String,                                 !- Feature Data Type 65
  NaturalGas,                             !- Feature Value 65
  hvac_system_type,                       !- Feature Name 66
  String,                                 !- Feature Data Type 66
  VAV chiller with gas boiler reheat,     !- Feature Value 66
  rotation,                               !- Feature Name 67
  String,                                 !- Feature Data Type 67
  180,                                    !- Feature Value 67
  service_water_heating_fuel,             !- Feature Name 68
  String,                                 !- Feature Data Type 68
  NaturalGas,                             !- Feature Value 68
  wall_construction_type,                 !- Feature Name 69
  String,                                 !- Feature Data Type 69
  mass,                                   !- Feature Value 69
  weekday_duration,                       !- Feature Name 70
  String,                                 !- Feature Data Type 70
  5.75,                                   !- Feature Value 70
  weekday_start_time,                     !- Feature Name 71
  String,                                 !- Feature Data Type 71
  8.25,                                   !- Feature Value 71
  weekend_duration,                       !- Feature Name 72
  String,                                 !- Feature Data Type 72
  14.75,                                  !- Feature Value 72
  weekend_start_time,                     !- Feature Name 73
  String,                                 !- Feature Data Type 73
  3.5,                                    !- Feature Value 73
  energy_code_compliance_during_original_building_construction, !- Feature Name 74
  String,                                 !- Feature Data Type 74
  comply,                                 !- Feature Value 74
  energy_code_followed_during_original_building_construction, !- Feature Name 75
  String,                                 !- Feature Data Type 75
  ComStock DOE Ref Pre-1980,              !- Feature Value 75
  energy_code_in_force_during_original_building_construction, !- Feature Name 76
  String,                                 !- Feature Data Type 76
  ComStock DOE Ref Pre-1980,              !- Feature Value 76
  ownership_status,                       !- Feature Name 77
  String,                                 !- Feature Data Type 77
  owner_occupied,                         !- Feature Value 77
  party_responsible_for_operation,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  building_owner,                         !- Feature Value 78
  purchase_input_responsibility,          !- Feature Name 79
  String,                                 !- Feature Data Type 79
  building_owner,                         !- Feature Value 79
  window_wall_ratio,                      !- Feature Name 80
  String,                                 !- Feature Data Type 80
  2_10pct,                                !- Feature Value 80
  year_bin_of_original_building_construction, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  pre_1978,                               !- Feature Value 81
  building_subtype,                       !- Feature Name 82
  String,                                 !- Feature Data Type 82
  NA,                                     !- Feature Value 82
  census_region,                          !- Feature Name 83
  String,                                 !- Feature Data Type 83
  West North Central,                     !- Feature Value 83
  climate_zone,                           !- Feature Name 84
  String,                                 !- Feature Data Type 84
  4A,                                     !- Feature Value 84
  ground_thermal_conductivity,            !- Feature Name 85
  String,                                 !- Feature Data Type 85
  1.7,                                    !- Feature Value 85
  year_of_simulation,                     !- Feature Name 86
  String,                                 !- Feature Data Type 86
  2018,                                   !- Feature Value 86
  building_area,                          !- Feature Name 87
  String,                                 !- Feature Data Type 87
  _1000,                                  !- Feature Value 87
  building_type,                          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  small_office,                           !- Feature Value 88
  sampling_region,                        !- Feature Name 89
  String,                                 !- Feature Data Type 89
  13,                                     !- Feature Value 89
  size_bin,                               !- Feature Name 90
  String,                                 !- Feature Data Type 90
  0,                                      !- Feature Value 90
  tract,                                  !- Feature Name 91
  String,                                 !- Feature Data Type 91
  G2905100125700,                         !- Feature Value 91
  year_built,                             !- Feature Name 92
  String,                                 !- Feature Data Type 92
  1977,                                   !- Feature Value 92
  number_stories,                         !- Feature Name 93
  String,                                 !- Feature Data Type 93
  1,                                      !- Feature Value 93
  state_id,                               !- Feature Name 94
  String,                                 !- Feature Data Type 94
  G290,                                   !- Feature Value 94
  county_id,                              !- Feature Name 95
  String,                                 !- Feature Data Type 95
  G2905100,                               !- Feature Value 95
  baseline_hvac_sizing,                   !- Feature Name 96
  String,                                 !- Feature Data Type 96
  hardsize,                               !- Feature Value 96
  baseline_window_type,                   !- Feature Name 97
  String,                                 !- Feature Data Type 97
  Single - No LowE - Clear - Wood,        !- Feature Value 97
  nhgis_tract_gisjoin,                    !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G2905100125700,                         !- Feature Value 98
  nhgis_county_gisjoin,                   !- Feature Name 99
  String,                                 !- Feature Data Type 99
  G2905100,                               !- Feature Value 99
  nhgis_puma_gisjoin,                     !- Feature Name 100
  String,                                 !- Feature Data Type 100
  G29001901,                              !- Feature Value 100
  state_name,                             !- Feature Name 101
  String,                                 !- Feature Data Type 101
  Missouri,                               !- Feature Value 101
  state_abbreviation,                     !- Feature Name 102
  String,                                 !- Feature Data Type 102
  MO,                                     !- Feature Value 102
  census_division_name,                   !- Feature Name 103
  String,                                 !- Feature Data Type 103
  West North Central,                     !- Feature Value 103
  census_region_name,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  Midwest,                                !- Feature Value 104
  census_division_name_recs,              !- Feature Name 105
  String,                                 !- Feature Data Type 105
  West North Central,                     !- Feature Value 105
  american_housing_survey_region,         !- Feature Name 106
  String,                                 !- Feature Data Type 106
  Non-CBSA West North Central,            !- Feature Value 106
  weather_file_2018,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  USA_IL_Cahokia.St.Louis.725314_2018.epw, !- Feature Value 107
  weather_file_TMY3,                      !- Feature Name 108
  String,                                 !- Feature Data Type 108
  Cahokia_St_Louis,                       !- Feature Value 108
  climate_zone_building_america,          !- Feature Name 109
  String,                                 !- Feature Data Type 109
  Mixed-Humid,                            !- Feature Value 109
  climate_zone_ashrae_2006,               !- Feature Name 110
  String,                                 !- Feature Data Type 110
  4A,                                     !- Feature Value 110
  iso_region,                             !- Feature Name 111
  String,                                 !- Feature Data Type 111
  MISO,                                   !- Feature Value 111
  reeds_balancing_area,                   !- Feature Name 112
  String,                                 !- Feature Data Type 112
  72,                                     !- Feature Value 112
  resstock_county_id,                     !- Feature Name 113
  String,                                 !- Feature Data Type 113
  MO&#44 St. Louis city,                  !- Feature Value 113
  resstock_puma_id,                       !- Feature Name 114
  String,                                 !- Feature Data Type 114
  MO&#44 01901,                           !- Feature Value 114
  resstock_custom_region,                 !- Feature Name 115
  String,                                 !- Feature Data Type 115
  CR08,                                   !- Feature Value 115
  cambium_grid_region,                    !- Feature Name 116
  String,                                 !- Feature Data Type 116
  SRMWc,                                  !- Feature Value 116
  cluster_id,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  47,                                     !- Feature Value 117
  cluster_name,                           !- Feature Name 118
  String,                                 !- Feature Data Type 118
  Indianapolis-St. Louis-Springfield-Peoria, !- Feature Value 118
  grid_region,                            !- Feature Name 119
  String,                                 !- Feature Data Type 119
  SRMWc,                                  !- Feature Value 119
  Soil Conductivity,                      !- Feature Name 120
  Double,                                 !- Feature Data Type 120
  1.7,                                    !- Feature Value 120
  Undisturbed Ground Temperature,         !- Feature Name 121
  Double,                                 !- Feature Data Type 121
  14.699999999999999,                     !- Feature Value 121
  wall_as_constructed_template,           !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref Pre-1980,              !- Feature Value 122
  wall_template,                          !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref Pre-1980,              !- Feature Value 123
  roof_as_constructed_template,           !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref Pre-1980,              !- Feature Value 124
  roof_template,                          !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref Pre-1980,              !- Feature Value 125
  exterior_lighting_as_constructed_template, !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref Pre-1980,              !- Feature Value 126
  exterior_lighting_template,             !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  interior_equipment_as_constructed_template, !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref Pre-1980,              !- Feature Value 128
  interior_equipment_template,            !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  service_water_heating_as_constructed_template, !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref Pre-1980,              !- Feature Value 130
  service_water_heating_template,         !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock DOE Ref 1980-2004,             !- Feature Value 131
  hvac_as_constructed_template,           !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock DOE Ref Pre-1980,              !- Feature Value 132
  hvac_template,                          !- Feature Name 133
  String,                                 !- Feature Data Type 133
  ComStock DOE Ref 1980-2004;             !- Feature Value 133

OS:Site:WaterMainsTemperature,
  {a0c3caa0-fe8a-4312-8782-e9d7128275b0}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  13.5516666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.93;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {a378da17-29ac-4606-95bc-afb206edd795}, !- Handle
  Cahokia St Louis Ann Clg .4% Condns DB=>MWB 1, !- Name
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  99820,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.443,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.144;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c8e9e7f7-e0f0-41cf-b7f0-07bd560fcc7d}, !- Handle
  Cahokia St Louis Ann Clg .4% Condns WB=>MDB 1, !- Name
  32.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  99820,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.443,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.144;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {95b3b0bf-ca51-4180-a742-73963278bf22}, !- Handle
  Cahokia St Louis Ann Htg 99.6% Condns DB 1, !- Name
  -12.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99820,                                  !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -12.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {add18878-7adc-4121-9d1d-af3e27960192}, !- Handle
  Cahokia St Louis August .4% Condns DB=>MCWB 1, !- Name
  37.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99820,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.423,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.24;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e1ac225d-f9bc-4163-82b4-b8f7d7e351ee}, !- Handle
  Cahokia St Louis October .4% Condns DB=>MCWB 1, !- Name
  31.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99820,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.349,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.503;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {328e837b-70fc-459e-a7d9-ed53d3929204}, !- Handle
  Cahokia St Louis September .4% Condns DB=>MCWB 1, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  99820,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.4,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.336;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {78082d63-c4b7-410a-b132-068434b1b247}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-4A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {e5b950f0-3d33-4a7c-8f27-a3771d359c71}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {5eb2957c-40e5-4a9a-8869-59eef4a7e6c6}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {1efa276b-f5cf-4fa1-91c2-7446a9cccb06}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {1597ca2c-cb90-492d-a5e8-5586ba446f06}, !- Default Schedule Set Name
  {2220b143-73f2-414b-ae1f-eddc491abd97}, !- Group Rendering Name
  {42dcda40-6b1b-4013-9b3b-95ecc4109142}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {2220b143-73f2-414b-ae1f-eddc491abd97}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {db416e3e-172e-42cf-b189-5f93944eafd2}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {09cdd3c8-d5f5-4dfa-9db1-dc01c52ff4d4}, !- Handle
  Office WholeBuilding - Sm Office  - Story ground, !- Name
  {1efa276b-f5cf-4fa1-91c2-7446a9cccb06}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.81931115409661,                      !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {db416e3e-172e-42cf-b189-5f93944eafd2}, !- Building Story Name
  {7d5d56aa-7b91-4778-95ca-c0196d7e48bd}; !- Thermal Zone Name

OS:Surface,
  {561dafee-a99a-43c5-bdfa-15fdf6a9d868}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {5777a778-c782-4447-89ab-f4f81cec9b1a}, !- Construction Name
  {09cdd3c8-d5f5-4dfa-9db1-dc01c52ff4d4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 2 {m}
  9.63862230819322, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  9.63862230819322, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e1f0811-ff99-4a78-832c-e3f097f6acb7}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09cdd3c8-d5f5-4dfa-9db1-dc01c52ff4d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1503b18-06cc-4539-a4ff-1d558fc2a7ee}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09cdd3c8-d5f5-4dfa-9db1-dc01c52ff4d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63862230819322, 3.048,             !- X,Y,Z Vertex 1 {m}
  9.63862230819322, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  9.63862230819322, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  0, 9.63862230819322, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {add80984-224b-4b62-a3c5-47dfff9bcd8a}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09cdd3c8-d5f5-4dfa-9db1-dc01c52ff4d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63862230819322, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  9.63862230819322, 0, 3.048,             !- X,Y,Z Vertex 2 {m}
  9.63862230819322, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.63862230819322, 9.63862230819322, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {080dcaa9-d2c0-4d07-9ff5-c79f794297ca}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09cdd3c8-d5f5-4dfa-9db1-dc01c52ff4d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63862230819322, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9.63862230819322, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3322af89-3732-4a0e-93e5-6d14e76b0bec}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {09cdd3c8-d5f5-4dfa-9db1-dc01c52ff4d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63862230819322, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  9.63862230819322, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 9.63862230819322, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7d5d56aa-7b91-4778-95ca-c0196d7e48bd}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {157a0706-abf5-488f-a135-35aa3255ffa8}, !- Zone Air Inlet Port List
  {02ab22c7-196c-4789-b39a-23abee0a9ef5}, !- Zone Air Exhaust Port List
  {b0a4ab70-657e-4714-8cfd-c1b40087452c}, !- Zone Air Node Name
  {88ea88d1-d659-436b-8926-14326bed74fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f30cd8c9-f361-464d-8f83-689dbef0b4d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0e34aa5-b349-4094-aef6-8b9d478bd862}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground Zone Air Node, !- Name
  {b0a4ab70-657e-4714-8cfd-c1b40087452c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0a4ab70-657e-4714-8cfd-c1b40087452c}, !- Handle
  {7d5d56aa-7b91-4778-95ca-c0196d7e48bd}, !- Source Object
  11,                                     !- Outlet Port
  {d0e34aa5-b349-4094-aef6-8b9d478bd862}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {157a0706-abf5-488f-a135-35aa3255ffa8}, !- Handle
  {7d5d56aa-7b91-4778-95ca-c0196d7e48bd}, !- HVAC Component
  {d907a2ad-6ad4-4b6d-b6ce-698599bbf130}; !- Port 1

OS:PortList,
  {02ab22c7-196c-4789-b39a-23abee0a9ef5}, !- Handle
  {7d5d56aa-7b91-4778-95ca-c0196d7e48bd}; !- HVAC Component

OS:PortList,
  {88ea88d1-d659-436b-8926-14326bed74fd}, !- Handle
  {7d5d56aa-7b91-4778-95ca-c0196d7e48bd}, !- HVAC Component
  {e557358c-8f72-4068-8b8c-75c52bfc841e}; !- Port 1

OS:Sizing:Zone,
  {5873d606-28ec-4a2c-a02d-724367f9bc66}, !- Handle
  {7d5d56aa-7b91-4778-95ca-c0196d7e48bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dd9eb86b-edb8-4a64-baf1-19338318646e}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground Zone HVAC Equipment List, !- Name
  {7d5d56aa-7b91-4778-95ca-c0196d7e48bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5ece1ec-d907-4efe-80a8-7f62c1618d6c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {a07937a0-52ec-42f4-a36f-0a349cd751ed}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b0fd7589-6cdd-460e-bd95-fbab7d9fb641}, !- Construction Name
  {4e1f0811-ff99-4a78-832c-e3f097f6acb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.61322230819322, 0.945848969146629, !- X,Y,Z Vertex 1 {m}
  0, 9.61322230819322, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 0.945848969146629; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fbb6287-650d-4bfe-a0e8-19ee66651f7d}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b0fd7589-6cdd-460e-bd95-fbab7d9fb641}, !- Construction Name
  {080dcaa9-d2c0-4d07-9ff5-c79f794297ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 0.945848969146629,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  9.61322230819322, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  9.61322230819322, 0, 0.945848969146629; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bab571b8-caa8-4a53-8af2-2743de0ee32d}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b0fd7589-6cdd-460e-bd95-fbab7d9fb641}, !- Construction Name
  {add80984-224b-4b62-a3c5-47dfff9bcd8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.63862230819322, 0.0254, 0.945848969146629, !- X,Y,Z Vertex 1 {m}
  9.63862230819322, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  9.63862230819322, 9.61322230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  9.63862230819322, 9.61322230819322, 0.945848969146629; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c7869c4-3b43-4249-8840-985e904be4c7}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b0fd7589-6cdd-460e-bd95-fbab7d9fb641}, !- Construction Name
  {d1503b18-06cc-4539-a4ff-1d558fc2a7ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.61322230819322, 9.63862230819322, 0.945848969146629, !- X,Y,Z Vertex 1 {m}
  9.61322230819322, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9.63862230819322, 0.945848969146629; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {cf1864d3-7949-4a41-b224-f95783d7cc4c}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8a188b3e-dafd-4572-bcee-5645cc5df04d}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {cf1864d3-7949-4a41-b224-f95783d7cc4c}, !- People Definition Name
  {1efa276b-f5cf-4fa1-91c2-7446a9cccb06}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {72a2524e-d487-43c9-99d2-c45189c54f2f}, !- Work Efficiency Schedule Name
  {32fd3636-b9db-4c40-bab0-fb4f2ada60e9}, !- Clothing Insulation Schedule Name
  {32cc7060-18d4-403c-988c-2a23532fbc46}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {32fd3636-b9db-4c40-bab0-fb4f2ada60e9}, !- Handle
  Clothing Schedule,                      !- Name
  {e84af5ab-4349-4da3-aa16-b5dad1d37be5}, !- Schedule Type Limits Name
  {9cc784ab-6257-4286-b0be-530f6a6188a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cc784ab-6257-4286-b0be-530f6a6188a1}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {e84af5ab-4349-4da3-aa16-b5dad1d37be5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5e2950c3-14ba-4e82-9886-cbd25a4affad}, !- Handle
  Schedule Rule 1,                        !- Name
  {32fd3636-b9db-4c40-bab0-fb4f2ada60e9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {002cedd3-4154-460b-bea9-515625b89262}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {002cedd3-4154-460b-bea9-515625b89262}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {e84af5ab-4349-4da3-aa16-b5dad1d37be5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e84af5ab-4349-4da3-aa16-b5dad1d37be5}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {32cc7060-18d4-403c-988c-2a23532fbc46}, !- Handle
  Air Velocity Schedule,                  !- Name
  {efc1ea6d-4378-4429-bc46-d9f355e47d69}, !- Schedule Type Limits Name
  {a98f54e0-2b98-481d-83bb-039b6cf3fdc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a98f54e0-2b98-481d-83bb-039b6cf3fdc6}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {efc1ea6d-4378-4429-bc46-d9f355e47d69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {efc1ea6d-4378-4429-bc46-d9f355e47d69}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {72a2524e-d487-43c9-99d2-c45189c54f2f}, !- Handle
  Work Efficiency Schedule,               !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  {14baa549-cf4e-4bb8-9fef-b6511e96e8fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14baa549-cf4e-4bb8-9fef-b6511e96e8fe}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {a59e494c-8fcb-41d7-bc68-573aeb16ca62}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.4568117469568,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a794814e-3b42-401f-8b76-3c2ed16e176c}, !- Handle
  {a59e494c-8fcb-41d7-bc68-573aeb16ca62}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {df699553-e2a3-4621-9212-f4924ff91ac9}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c362bde8-7f72-47e6-aad8-680d917a9bd0}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {df699553-e2a3-4621-9212-f4924ff91ac9}, !- Electric Equipment Definition Name
  {1efa276b-f5cf-4fa1-91c2-7446a9cccb06}, !- Space or SpaceType Name
  {9a5f652f-d281-4e9e-a8b2-56fa1b65ed53}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {42dcda40-6b1b-4013-9b3b-95ecc4109142}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1597ca2c-cb90-492d-a5e8-5586ba446f06}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e94448f9-02b7-4b9d-861e-03e3be059b55}, !- Number of People Schedule Name
  {c0edf4f5-b779-491c-a63e-19d4ac2745ad}, !- People Activity Level Schedule Name
  {f033cca0-7b44-4f33-bdb4-e4bf791e9dbf}, !- Lighting Schedule Name
  {7d1738cb-06f6-47e6-a8f4-aca8c8bf4cfc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e05d44b3-9bcd-4ce0-8e60-1219a265086c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e94448f9-02b7-4b9d-861e-03e3be059b55}, !- Handle
  Small Office Bldg Occ,                  !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  {31b113e3-4d30-4843-a57e-b420837a4a40}, !- Default Day Schedule Name
  {259ef939-cc08-41b1-88f1-8fbbb55d3942}, !- Summer Design Day Schedule Name
  {72bd98b3-5ebb-4c4f-b1f5-b72f821682f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31b113e3-4d30-4843-a57e-b420837a4a40}, !- Handle
  Small Office Bldg Occ Default,          !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0121212121212121,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0106060606060606,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00909090909090909,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00757575757575758,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00606060606060606,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00454545454545455,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00303030303030303,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00151515151515152,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.025,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.05,                                   !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.075,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.1,                                    !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.125,                                  !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.15,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.175,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  45,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.3875,                                 !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.575,                                  !- Value Until Time 20
  8,                                      !- Hour 21
  30,                                     !- Minute 21
  0.7625,                                 !- Value Until Time 21
  8,                                      !- Hour 22
  45,                                     !- Minute 22
  0.95,                                   !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.95,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.8375,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.725,                                  !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.6125,                                 !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  10,                                     !- Hour 28
  45,                                     !- Minute 28
  0.6125,                                 !- Value Until Time 28
  11,                                     !- Hour 29
  0,                                      !- Minute 29
  0.725,                                  !- Value Until Time 29
  11,                                     !- Hour 30
  15,                                     !- Minute 30
  0.8375,                                 !- Value Until Time 30
  11,                                     !- Hour 31
  30,                                     !- Minute 31
  0.95,                                   !- Value Until Time 31
  12,                                     !- Hour 32
  30,                                     !- Minute 32
  0.95,                                   !- Value Until Time 32
  12,                                     !- Hour 33
  45,                                     !- Minute 33
  0.7875,                                 !- Value Until Time 33
  13,                                     !- Hour 34
  0,                                      !- Minute 34
  0.625,                                  !- Value Until Time 34
  13,                                     !- Hour 35
  15,                                     !- Minute 35
  0.4625,                                 !- Value Until Time 35
  13,                                     !- Hour 36
  30,                                     !- Minute 36
  0.3,                                    !- Value Until Time 36
  13,                                     !- Hour 37
  45,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  14,                                     !- Hour 38
  0,                                      !- Minute 38
  0.2,                                    !- Value Until Time 38
  14,                                     !- Hour 39
  15,                                     !- Minute 39
  0.15,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  30,                                     !- Minute 40
  0.1,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  0,                                      !- Minute 41
  0.1,                                    !- Value Until Time 41
  15,                                     !- Hour 42
  15,                                     !- Minute 42
  0.09375,                                !- Value Until Time 42
  15,                                     !- Hour 43
  30,                                     !- Minute 43
  0.0875,                                 !- Value Until Time 43
  15,                                     !- Hour 44
  45,                                     !- Minute 44
  0.08125,                                !- Value Until Time 44
  16,                                     !- Hour 45
  0,                                      !- Minute 45
  0.075,                                  !- Value Until Time 45
  16,                                     !- Hour 46
  15,                                     !- Minute 46
  0.06875,                                !- Value Until Time 46
  16,                                     !- Hour 47
  30,                                     !- Minute 47
  0.0625,                                 !- Value Until Time 47
  16,                                     !- Hour 48
  45,                                     !- Minute 48
  0.05625,                                !- Value Until Time 48
  17,                                     !- Hour 49
  0,                                      !- Minute 49
  0.05,                                   !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.05,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.0484848484848485,                     !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.046969696969697,                      !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.0454545454545454,                     !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.0439393939393939,                     !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.0424242424242424,                     !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.0409090909090909,                     !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0.0393939393939394,                     !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0.0378787878787879,                     !- Value Until Time 58
  20,                                     !- Hour 59
  15,                                     !- Minute 59
  0.0363636363636364,                     !- Value Until Time 59
  20,                                     !- Hour 60
  30,                                     !- Minute 60
  0.0348484848484848,                     !- Value Until Time 60
  20,                                     !- Hour 61
  45,                                     !- Minute 61
  0.0333333333333333,                     !- Value Until Time 61
  21,                                     !- Hour 62
  0,                                      !- Minute 62
  0.0318181818181818,                     !- Value Until Time 62
  21,                                     !- Hour 63
  15,                                     !- Minute 63
  0.0303030303030303,                     !- Value Until Time 63
  21,                                     !- Hour 64
  30,                                     !- Minute 64
  0.0287878787878788,                     !- Value Until Time 64
  21,                                     !- Hour 65
  45,                                     !- Minute 65
  0.0272727272727273,                     !- Value Until Time 65
  22,                                     !- Hour 66
  0,                                      !- Minute 66
  0.0257575757575758,                     !- Value Until Time 66
  22,                                     !- Hour 67
  15,                                     !- Minute 67
  0.0242424242424242,                     !- Value Until Time 67
  22,                                     !- Hour 68
  30,                                     !- Minute 68
  0.0227272727272727,                     !- Value Until Time 68
  22,                                     !- Hour 69
  45,                                     !- Minute 69
  0.0212121212121212,                     !- Value Until Time 69
  23,                                     !- Hour 70
  0,                                      !- Minute 70
  0.0196969696969697,                     !- Value Until Time 70
  23,                                     !- Hour 71
  15,                                     !- Minute 71
  0.0181818181818182,                     !- Value Until Time 71
  23,                                     !- Hour 72
  30,                                     !- Minute 72
  0.0166666666666667,                     !- Value Until Time 72
  23,                                     !- Hour 73
  45,                                     !- Minute 73
  0.0151515151515152,                     !- Value Until Time 73
  24,                                     !- Hour 74
  0,                                      !- Minute 74
  0.0136363636363636;                     !- Value Until Time 74

OS:Schedule:Rule,
  {03df6b3b-4215-4fec-870e-dd5337520c14}, !- Handle
  Schedule Rule 2,                        !- Name
  {e94448f9-02b7-4b9d-861e-03e3be059b55}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea4c6c64-7862-4dc6-bcdb-86ea06fc5e63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea4c6c64-7862-4dc6-bcdb-86ea06fc5e63}, !- Handle
  Small Office Bldg Occ Sat Day,          !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.025,                                  !- Value Until Time 3
  3,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  3,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  4,                                      !- Hour 7
  0,                                      !- Minute 7
  0.075,                                  !- Value Until Time 7
  4,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.113333333333333,                      !- Value Until Time 10
  5,                                      !- Hour 11
  0,                                      !- Minute 11
  0.126666666666667,                      !- Value Until Time 11
  5,                                      !- Hour 12
  15,                                     !- Minute 12
  0.14,                                   !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.153333333333333,                      !- Value Until Time 13
  5,                                      !- Hour 14
  45,                                     !- Minute 14
  0.166666666666667,                      !- Value Until Time 14
  6,                                      !- Hour 15
  0,                                      !- Minute 15
  0.18,                                   !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.193333333333333,                      !- Value Until Time 16
  6,                                      !- Hour 17
  30,                                     !- Minute 17
  0.206666666666667,                      !- Value Until Time 17
  6,                                      !- Hour 18
  45,                                     !- Minute 18
  0.22,                                   !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.233333333333333,                      !- Value Until Time 19
  7,                                      !- Hour 20
  15,                                     !- Minute 20
  0.246666666666667,                      !- Value Until Time 20
  7,                                      !- Hour 21
  30,                                     !- Minute 21
  0.26,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.273333333333333,                      !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.286666666666667,                      !- Value Until Time 23
  8,                                      !- Hour 24
  15,                                     !- Minute 24
  0.3,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  15,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  9,                                      !- Hour 26
  30,                                     !- Minute 26
  0.2875,                                 !- Value Until Time 26
  9,                                      !- Hour 27
  45,                                     !- Minute 27
  0.275,                                  !- Value Until Time 27
  10,                                     !- Hour 28
  0,                                      !- Minute 28
  0.2625,                                 !- Value Until Time 28
  10,                                     !- Hour 29
  15,                                     !- Minute 29
  0.25,                                   !- Value Until Time 29
  10,                                     !- Hour 30
  30,                                     !- Minute 30
  0.2375,                                 !- Value Until Time 30
  10,                                     !- Hour 31
  45,                                     !- Minute 31
  0.225,                                  !- Value Until Time 31
  11,                                     !- Hour 32
  0,                                      !- Minute 32
  0.2125,                                 !- Value Until Time 32
  11,                                     !- Hour 33
  15,                                     !- Minute 33
  0.2,                                    !- Value Until Time 33
  11,                                     !- Hour 34
  30,                                     !- Minute 34
  0.1875,                                 !- Value Until Time 34
  11,                                     !- Hour 35
  45,                                     !- Minute 35
  0.175,                                  !- Value Until Time 35
  12,                                     !- Hour 36
  0,                                      !- Minute 36
  0.1625,                                 !- Value Until Time 36
  12,                                     !- Hour 37
  15,                                     !- Minute 37
  0.15,                                   !- Value Until Time 37
  12,                                     !- Hour 38
  30,                                     !- Minute 38
  0.1375,                                 !- Value Until Time 38
  12,                                     !- Hour 39
  45,                                     !- Minute 39
  0.125,                                  !- Value Until Time 39
  13,                                     !- Hour 40
  0,                                      !- Minute 40
  0.1125,                                 !- Value Until Time 40
  13,                                     !- Hour 41
  15,                                     !- Minute 41
  0.1,                                    !- Value Until Time 41
  16,                                     !- Hour 42
  15,                                     !- Minute 42
  0.1,                                    !- Value Until Time 42
  16,                                     !- Hour 43
  30,                                     !- Minute 43
  0.09375,                                !- Value Until Time 43
  16,                                     !- Hour 44
  45,                                     !- Minute 44
  0.0875,                                 !- Value Until Time 44
  17,                                     !- Hour 45
  0,                                      !- Minute 45
  0.08125,                                !- Value Until Time 45
  17,                                     !- Hour 46
  15,                                     !- Minute 46
  0.075,                                  !- Value Until Time 46
  17,                                     !- Hour 47
  30,                                     !- Minute 47
  0.06875,                                !- Value Until Time 47
  17,                                     !- Hour 48
  45,                                     !- Minute 48
  0.0625,                                 !- Value Until Time 48
  18,                                     !- Hour 49
  0,                                      !- Minute 49
  0.05625,                                !- Value Until Time 49
  18,                                     !- Hour 50
  15,                                     !- Minute 50
  0.05,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  30,                                     !- Minute 51
  0.04375,                                !- Value Until Time 51
  18,                                     !- Hour 52
  45,                                     !- Minute 52
  0.0375,                                 !- Value Until Time 52
  19,                                     !- Hour 53
  0,                                      !- Minute 53
  0.03125,                                !- Value Until Time 53
  19,                                     !- Hour 54
  15,                                     !- Minute 54
  0.025,                                  !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.01875,                                !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.0125,                                 !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.00625,                                !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  24,                                     !- Hour 59
  0,                                      !- Minute 59
  0;                                      !- Value Until Time 59

OS:Schedule:Day,
  {259ef939-cc08-41b1-88f1-8fbbb55d3942}, !- Handle
  Small Office Bldg Occ Summer Design Day, !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {72bd98b3-5ebb-4c4f-b1f5-b72f821682f4}, !- Handle
  Small Office Bldg Occ Winter Design Day, !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5cf8e715-f030-4309-a5ea-e4416a8891ec}, !- Handle
  Schedule Rule 3,                        !- Name
  {e94448f9-02b7-4b9d-861e-03e3be059b55}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {877cb624-f5e9-4db2-a596-3b02e3bd2b17}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {877cb624-f5e9-4db2-a596-3b02e3bd2b17}, !- Handle
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {c0edf4f5-b779-491c-a63e-19d4ac2745ad}, !- Handle
  Small Office Activity,                  !- Name
  {981a94ca-9099-4723-96b0-17e91c4d8e9e}, !- Schedule Type Limits Name
  {8c8c121d-1834-4cc6-919c-12406caba7fa}, !- Default Day Schedule Name
  {c4e3495b-a005-45e3-a994-6d2e0f1d8415}, !- Summer Design Day Schedule Name
  {dd350421-e7a2-45a7-85c0-dc4a012c374e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8c8c121d-1834-4cc6-919c-12406caba7fa}, !- Handle
  Small Office Activity Default,          !- Name
  {981a94ca-9099-4723-96b0-17e91c4d8e9e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  20,                                     !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {dd350421-e7a2-45a7-85c0-dc4a012c374e}, !- Handle
  Small Office Activity Winter Design Day, !- Name
  {981a94ca-9099-4723-96b0-17e91c4d8e9e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c4e3495b-a005-45e3-a994-6d2e0f1d8415}, !- Handle
  Small Office Activity Summer Design Day, !- Name
  {981a94ca-9099-4723-96b0-17e91c4d8e9e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {981a94ca-9099-4723-96b0-17e91c4d8e9e}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {f033cca0-7b44-4f33-bdb4-e4bf791e9dbf}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  {21042bf8-9604-4de9-b804-b1d04b07534a}, !- Default Day Schedule Name
  {1cf9263a-9b13-4903-803c-edfb31c2d8c7}, !- Summer Design Day Schedule Name
  {37d8e3df-c939-4609-bbc0-0cd06ed9f7c3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {21042bf8-9604-4de9-b804-b1d04b07534a}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.038379,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0376486666666667,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0369183333333333,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.036188,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0354576666666667,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0347273333333333,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.033997,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.034675,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.035353,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.036031,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.036709,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.04014525,                             !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0435815,                              !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.04701775,                             !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.050454,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.04765875,                             !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0448635,                              !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.04206825,                             !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.039273,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.03962475,                             !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0399765,                              !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.04032825,                             !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.04068,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.05195275,                             !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0632255,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.07449825,                             !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.085771,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.11101625,                             !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.1362615,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.16150675,                             !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.186752,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2755855,                              !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.364419,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4532525,                              !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.542086,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.59983275,                             !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.6575795,                              !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.71532625,                             !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.773073,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.796453666666667,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.819834333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.843215,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.805464,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.792989,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.780514,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.768039,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.73771575,                             !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.7073925,                              !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.67706925,                             !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.646746,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.5600305,                              !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.473315,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.3865995,                              !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.299884,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.25875775,                             !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.2176315,                              !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.17650525,                             !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.135379,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.12439175,                             !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.1134045,                              !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.10241725,                             !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.09143,                                !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.090147,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.088864,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.087581,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.086298,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.08656275,                             !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0868275,                              !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.08709225,                             !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.087357,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.08721725,                             !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0870775,                              !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.08693775,                             !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.086798,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.07858575,                             !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0703735,                              !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.06216125,                             !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.053949,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.05279525,                             !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0516415,                              !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.05048775,                             !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.049334,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0486036666666667,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0478733333333333,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.047143,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0464126666666667,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0456823333333333,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.044952,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0442216666666667,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0434913333333333,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.042761,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0420306666666667,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0413003333333333,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.04057,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0398396666666667,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0391093333333333;                     !- Value Until Time 96

OS:Schedule:Rule,
  {9838cb3a-bbbd-4b17-99fc-5a4f17cbe376}, !- Handle
  Schedule Rule 5,                        !- Name
  {f033cca0-7b44-4f33-bdb4-e4bf791e9dbf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9a45064d-dad7-43e9-aba2-4776baf4ba32}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a45064d-dad7-43e9-aba2-4776baf4ba32}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00441646663200201,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00396645955819939,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00351645248439678,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00306644541059418,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00261643833679157,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00216643126298896,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00171642418918635,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00126641711538374,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00155166265226662,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00183690818914952,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0021221537260324,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0024073992629153,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0062307112712803,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0100540232796453,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0138773352880103,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0177006472963753,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0152790072595162,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.012857367222657,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0104357271857979,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00801408714893873,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0113619974578695,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0147099077668003,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0180578180757311,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0214057283846619,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0240106955328,                        !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0266156626809383,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0292206298290765,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0318255969772148,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0344305641253529,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.037035531273491,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0396404984216294,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0422454655697675,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0448504327179056,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0474553998660439,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0500603670141821,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0599723872606366,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.069884407507091,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0797964277535455,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.089708448,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.00364207290420068,                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00357703588805436,                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.00351199887190785,                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.00344696185576136,                    !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.00338192483961503,                    !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.00331688782346853,                    !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.00325185080732202,                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.089708448,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0872986910235802,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0848889340471603,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0824791770707405,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0800694200943207,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0779164195781921,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0757634190620634,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0736104185459349,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0714574180298064,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0693044175136777,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0671514169975491,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0649984164814206,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0628454159652919,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0606924154491634,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0585394149330349,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0563864144169062,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0542334139007777,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0531099014192915,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0519863889378053,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0508628764563191,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0497393639748329,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0496791756744845,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.049618987374136,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0495587990737875,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.049498610773439,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0475954579793982,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0456923051853575,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0437891523913167,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.041885999597276,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0423045110296217,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0427230224619675,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0431415338943132,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.043560045326659,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0431806009535659,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0428011565804728,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0424217122073797,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0420422678342867,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0420005176371435,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0419587674400003,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0419170172428571,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0418752670457139,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.041881480531157,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0418876940166,                        !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0418939075020431,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0419001209874862,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0424902533742619,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0430803857610379,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0436705181478137,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  6.50370161465047e-05,                   !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0;                                      !- Value Until Time 96

OS:Schedule:Day,
  {1cf9263a-9b13-4903-803c-edfb31c2d8c7}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {33a15dce-1e19-4d05-973f-fb08cd8f9df2}, !- Handle
  Schedule Rule 6,                        !- Name
  {f033cca0-7b44-4f33-bdb4-e4bf791e9dbf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c77081a-9329-4ba8-9ecc-c039bc1feb5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c77081a-9329-4ba8-9ecc-c039bc1feb5d}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0635207307748497,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0636226814457409,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0637246321166322,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0638265827875235,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0638320010906426,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0638374193937617,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0638428376968809,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.063848256,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0500690847674244,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0362899135348488,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0225107423022733,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00873157106969773,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00884646020050144,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00896134933130516,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00907623846210887,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00919112759291259,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00813797758613494,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0070848275793573,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00603167757257966,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00497852756580202,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00516416474671283,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00534980192762367,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00553543910853448,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0057210762894453,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00586095867140144,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0060008410533576,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00614072343531374,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00628060581726988,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.00471045436295241,                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00314030290863494,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00157015145431747,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0,                                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.000344667392411166,                   !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.000689334784822311,                   !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00103400217723346,                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.00137866956964462,                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0026424500084855,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00390623044732638,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.00517001088616729,                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.00643379132500817,                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0601664323865188,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0602515009658276,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0603365695451364,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0604216381244452,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.060506706703754,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0605917752830627,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0606768438623715,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0607619124416803,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0608469810209891,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0609320496002979,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0610171181796067,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0611021867589155,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0611872553382242,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.061272323917533,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0613573924968418,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0614424610761506,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0615275296554594,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0616125982347682,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.061697666814077,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0617827353933858,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0618678039726946,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0619528725520034,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0620379411313121,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0621230097106209,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0622080782899297,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0622931468692385,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0623782154485473,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0624632840278561,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0625483526071649,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0626334211864737,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0627184897657825,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0628035583450913,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0628886269244,                        !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0629736955037088,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0630587640830176,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0631438326623264,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0632289012416352,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.063313969820944,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0633990384002528,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0634841069795616,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0555633051471433,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0476425033147251,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0397217014823068,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0318008996498885,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0350906581374055,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0383804166249225,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0416701751124395,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0449599335999565,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0493234392552735,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0536869449105905,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0580504505659075,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0624139562212245,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.062665162191908,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0629163681625914,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0631675741332749,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0634187801039584;                     !- Value Until Time 96

OS:Schedule:Day,
  {37d8e3df-c939-4609-bbc0-0cd06ed9f7c3}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d1738cb-06f6-47e6-a8f4-aca8c8bf4cfc}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  {29d9efda-eb56-47e8-bd66-0ffdc3c1d953}, !- Default Day Schedule Name
  {058e98ee-5e68-464c-855c-930fe8c303e7}, !- Summer Design Day Schedule Name
  {f7c64bb1-43e5-4e41-b6f8-3a25bfbe493c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29d9efda-eb56-47e8-bd66-0ffdc3c1d953}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.568914285714285,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.570861904761905,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.572809523809524,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.574757142857143,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.576704761904762,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.578652380952381,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.5806,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5805,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5804,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5803,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.5802,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.575925,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.57165,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.567375,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.5631,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.559075,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.55505,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.551025,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.547,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.544575,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.54215,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.539725,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.5373,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.537625,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.53795,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.538275,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.5386,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.55345,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.5683,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.58315,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.598,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.6198,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.6416,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.6634,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.6852,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.7091,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.733,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.7569,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.7808,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.809,                                  !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.8372,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.8654,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.8666,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8513,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.836,                                  !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.8207,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.783075,                               !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.74545,                                !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.707825,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.6702,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.65385,                                !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.6375,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.62115,                                !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.6048,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.5951,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.5854,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.5757,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.566,                                  !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.568025,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.57005,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.572075,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.5741,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.58375,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.5934,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.60305,                                !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.6127,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.6241,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.6355,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.6469,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.6583,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.662075,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.66585,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.669625,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.6734,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.6597975,                              !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.646195,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.6325925,                              !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.61899,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.5991675,                              !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.579345,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.5595225,                              !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.5397,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.541647619047619,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.543595238095238,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.545542857142857,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.547490476190476,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.549438095238095,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.551385714285714,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.553333333333333,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.555280952380952,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.557228571428571,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.55917619047619,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.561123809523809,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.563071428571428,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.565019047619047,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.566966666666667;                      !- Value Until Time 96

OS:Schedule:Rule,
  {cc67e228-25b7-40e6-810e-ac07acaf3f5d}, !- Handle
  Schedule Rule 8,                        !- Name
  {7d1738cb-06f6-47e6-a8f4-aca8c8bf4cfc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {501c52f9-41f6-49c5-b1af-2b6a171a4b90}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {501c52f9-41f6-49c5-b1af-2b6a171a4b90}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.574077314864145,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.574027064464571,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.573976814064997,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.573926563665424,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.57387631326585,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.573826062866276,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.573775812466702,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.573725562067128,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.573541310602025,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.573357059136921,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.573172807671817,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.572988556206713,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.572368801278636,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.571749046350559,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.571129291422483,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.570509536494406,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.568868023441662,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.567226510388919,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.565584997336175,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.563943484283431,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.557611933937134,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.551280383590836,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.544948833244539,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.538617282898242,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.536028625950502,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.533439969002761,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.53085131205502,                       !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.528262655107279,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.525673998159539,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.523085341211799,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.520496684264057,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.517908027316317,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.515319370368577,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.512730713420836,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.510142056473095,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.508366542354822,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.506591028236548,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.504815514118274,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.50304,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.504480511454449,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.505921022908897,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.507361534363346,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.508802045817794,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.511013063399041,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.513224080980288,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.515435098561534,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.517646116142781,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.519421630261055,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.521197144379329,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.522972658497603,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.524748172615876,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.525915098561535,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.527082024507192,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.52824895045285,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.529415876398509,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.530582802344166,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.531749728289824,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.532916654235482,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.53408358018114,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.535250506126798,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.536417432072456,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.537584358018114,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.538751283963772,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.538818284496537,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.538885285029302,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.538952285562067,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.539019286094832,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.538516782099094,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.538014278103356,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.537511774107619,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.537009270111881,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.538868534896111,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.540727799680341,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.542587064464571,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.544446329248801,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.548449611081513,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.552452892914225,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.556456174746937,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.560459456579648,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.565970250399574,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.571481044219499,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.576991838039425,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.58250263185935,                       !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.58833167820991,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.594160724560469,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.599989770911028,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.605818817261588,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.610374853489611,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.614930889717635,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.619486925945658,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.624042962173681,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.625628641449121,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.62721432072456,                       !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.6288,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.577930543420352,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.577812594565796;                      !- Value Until Time 96

OS:Schedule:Day,
  {058e98ee-5e68-464c-855c-930fe8c303e7}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69c1e637-2ed5-4f49-823e-9232435e6743}, !- Handle
  Schedule Rule 9,                        !- Name
  {7d1738cb-06f6-47e6-a8f4-aca8c8bf4cfc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8076b58c-833d-4492-a218-bbab96b3583f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8076b58c-833d-4492-a218-bbab96b3583f}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.617478923804227,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.624419282536151,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.631359641268076,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6383,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.638157997775306,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.638015995550612,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.637873993325918,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.637731991101224,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.624584360122358,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.611436729143493,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.598289098164627,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.585141467185762,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.587319426307008,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.589497385428254,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.591675344549499,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.593853303670745,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.589806240266963,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.585759176863181,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.581712113459399,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.577665050055617,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.57880106785317,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.579937085650723,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.581073103448276,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.582209121245829,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.584800661846496,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.587392202447164,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.589983743047831,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.592575283648498,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.593995305895439,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.59541532814238,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.596835350389321,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.598255372636262,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.597030603448276,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.595805834260289,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.594581065072303,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.593356295884316,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.588687972747497,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.584019649610679,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.57935132647386,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.574683003337041,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.51105535650723,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.511044706340378,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.511034056173526,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.511023406006674,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.511012755839822,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.51100210567297,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.510991455506118,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.510980805339266,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.510970155172414,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.510959505005562,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.51094885483871,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.510938204671858,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.510927554505005,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.510916904338154,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.510906254171301,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.510895604004449,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.510884953837597,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.510874303670745,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.510863653503893,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.510853003337041,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.510842353170189,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.510831703003337,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.510821052836485,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.510810402669633,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.510799752502781,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.510789102335929,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.510778452169077,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.510767802002225,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.510757151835373,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.510746501668521,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.510735851501668,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.510725201334816,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.510714551167964,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.510703901001112,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.51069325083426,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.510682600667408,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.510671950500556,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.510661300333704,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.510650650166852,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.51064,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.512912035595106,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.515184071190211,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.517456106785317,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.519728142380423,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.524644969410456,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.529561796440489,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.534478623470523,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.539395450500556,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.547844582869855,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.556293715239155,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.564742847608454,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.573191979977753,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.58252862625139,                       !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.591865272525028,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.601201918798665,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.610538565072303;                      !- Value Until Time 96

OS:Schedule:Day,
  {f7c64bb1-43e5-4e41-b6f8-3a25bfbe493c}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e05d44b3-9bcd-4ce0-8e60-1219a265086c}, !- Handle
  Small Office Infil Quarter On,          !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  {224bfffd-ceb2-4091-b797-ff8c13a412f0}, !- Default Day Schedule Name
  {8b464bb0-b0db-4a46-8cda-81261c49c29e}, !- Summer Design Day Schedule Name
  {b918b1e8-d83b-4d14-be05-a8229dee5fde}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {224bfffd-ceb2-4091-b797-ff8c13a412f0}, !- Handle
  Small Office Infil Quarter On Default,  !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8b464bb0-b0db-4a46-8cda-81261c49c29e}, !- Handle
  Small Office Infil Quarter On Summer Design Day, !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {59cc69ee-784a-45ef-80a7-bb7d64288c03}, !- Handle
  Schedule Rule 10,                       !- Name
  {e05d44b3-9bcd-4ce0-8e60-1219a265086c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {50fb8c7b-62a1-4e4a-b47e-8589179efdb7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50fb8c7b-62a1-4e4a-b47e-8589179efdb7}, !- Handle
  Small Office Infil Quarter On Sun Day,  !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b918b1e8-d83b-4d14-be05-a8229dee5fde}, !- Handle
  Small Office Infil Quarter On Winter Design Day, !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {881741cf-db7a-4f39-a955-0ea441716dd1}, !- Handle
  Schedule Rule 11,                       !- Name
  {e05d44b3-9bcd-4ce0-8e60-1219a265086c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {89330c4b-d5df-4c0a-a226-e1c2f071b898}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89330c4b-d5df-4c0a-a226-e1c2f071b898}, !- Handle
  Small Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {5777a778-c782-4447-89ab-f4f81cec9b1a}, !- Handle
  Foundation F 1.26W/m*K Perim 38.55m Area 92.9m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  92.90304,                               !- Area {m2}
  38.5544892327729;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {d8e05ab6-3b5b-4495-a633-27d2e8e597f8}, !- Handle
  ComStock DOE Ref Pre-1980 - Office - ASHRAE 169-2013-4A, !- Name
  {e5793f68-90c2-4d4e-92d5-5d9573cf8f8f}, !- Default Exterior Surface Constructions Name
  {b803c5ae-8d6a-46a1-abe4-1b7894c675b7}, !- Default Interior Surface Constructions Name
  {42936f22-c5a2-46a3-99fa-13f6e05dcfac}, !- Default Ground Contact Surface Constructions Name
  {b431a385-6fbc-4b09-a427-d0cf9cf32397}, !- Default Exterior SubSurface Constructions Name
  {93f45b31-aecd-4698-920b-9d146072a339}, !- Default Interior SubSurface Constructions Name
  {f15ebc93-2720-4adb-a77b-d3a28cf85176}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {e5793f68-90c2-4d4e-92d5-5d9573cf8f8f}, !- Handle
  Default Surface Constructions 1,        !- Name
  {856735a0-1b60-466a-a613-fa61d4f22355}, !- Floor Construction Name
  {4459a4b9-0ccd-41a2-bdf1-66699b0ffe95}, !- Wall Construction Name
  {af21d37b-36c9-40fa-a98c-2790204fbcb3}; !- Roof Ceiling Construction Name

OS:Construction,
  {856735a0-1b60-466a-a613-fa61d4f22355}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {b27bc75c-483b-4cfa-a356-98720a363030}, !- Layer 1
  {5fc1ef24-0d53-49bd-8685-ccf16a47dd98}; !- Layer 2

OS:Material:NoMass,
  {1d05b98e-369e-4f6f-8c59-b4d55710aa57}, !- Handle
  Typical Insulation R-3.23,              !- Name
  Smooth,                                 !- Roughness
  0.568746948776633,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b27bc75c-483b-4cfa-a356-98720a363030}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5fc1ef24-0d53-49bd-8685-ccf16a47dd98}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d455b310-e77c-4e27-8965-01f660b77c17}, !- Handle
  {856735a0-1b60-466a-a613-fa61d4f22355}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {4459a4b9-0ccd-41a2-bdf1-66699b0ffe95}, !- Handle
  Typical Insulated Exterior Mass Wall R-5.62, !- Name
  ,                                       !- Surface Rendering Name
  {f479501b-ffac-4aac-98a8-734c5cae2b08}, !- Layer 1
  {0bbb932d-3ed4-4136-8f00-4abbefee367c}, !- Layer 2
  {1d05b98e-369e-4f6f-8c59-b4d55710aa57}, !- Layer 3
  {6b666265-3b57-45d2-82c7-fb65fd2067f2}; !- Layer 4

OS:Material,
  {f479501b-ffac-4aac-98a8-734c5cae2b08}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {0bbb932d-3ed4-4136-8f00-4abbefee367c}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6b666265-3b57-45d2-82c7-fb65fd2067f2}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {02762483-7793-461e-b27f-e2e9c72838c2}, !- Handle
  {4459a4b9-0ccd-41a2-bdf1-66699b0ffe95}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {af21d37b-36c9-40fa-a98c-2790204fbcb3}, !- Handle
  Typical IEAD Roof R-11.63,              !- Name
  ,                                       !- Surface Rendering Name
  {c258f1ce-4889-4140-ac7e-a25bdae4dbf5}, !- Layer 1
  {85f27f62-eca4-4ccb-848d-8468332e76ba}, !- Layer 2
  {43d5c8f4-5e58-47d3-9627-1e9564b4ec6e}; !- Layer 3

OS:Material,
  {c258f1ce-4889-4140-ac7e-a25bdae4dbf5}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {85f27f62-eca4-4ccb-848d-8468332e76ba}, !- Handle
  Typical Insulation R-10.51,             !- Name
  Smooth,                                 !- Roughness
  1.85103422239846,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {43d5c8f4-5e58-47d3-9627-1e9564b4ec6e}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cf852588-33bc-4dae-91a3-fff8e417d0e3}, !- Handle
  {af21d37b-36c9-40fa-a98c-2790204fbcb3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {b803c5ae-8d6a-46a1-abe4-1b7894c675b7}, !- Handle
  Default Surface Constructions 2,        !- Name
  {d2ebcb66-0d3b-48f8-8fe5-737a655d1de6}, !- Floor Construction Name
  {95892d5c-eb91-47bc-b4d6-3ee1f6e9ffc0}, !- Wall Construction Name
  {545d33ca-2b3c-4738-8117-c465a78e8168}; !- Roof Ceiling Construction Name

OS:Construction,
  {d2ebcb66-0d3b-48f8-8fe5-737a655d1de6}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {b72e7038-824a-4a62-8d53-37090a5aa1e3}, !- Layer 1
  {25c0747a-825d-4752-8298-4a25f4506a2d}; !- Layer 2

OS:Material,
  {b72e7038-824a-4a62-8d53-37090a5aa1e3}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {25c0747a-825d-4752-8298-4a25f4506a2d}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a3c94aaa-b86a-4340-a376-32ec3ac0be3f}, !- Handle
  {d2ebcb66-0d3b-48f8-8fe5-737a655d1de6}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {95892d5c-eb91-47bc-b4d6-3ee1f6e9ffc0}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {d55513c5-a8ef-46f7-b864-cb64a8610e45}, !- Layer 1
  {d55513c5-a8ef-46f7-b864-cb64a8610e45}; !- Layer 2

OS:Material,
  {d55513c5-a8ef-46f7-b864-cb64a8610e45}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7b71a0aa-5790-48c4-89a3-702cb426618e}, !- Handle
  {95892d5c-eb91-47bc-b4d6-3ee1f6e9ffc0}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {545d33ca-2b3c-4738-8117-c465a78e8168}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {25c0747a-825d-4752-8298-4a25f4506a2d}, !- Layer 1
  {b72e7038-824a-4a62-8d53-37090a5aa1e3}; !- Layer 2

OS:StandardsInformation:Construction,
  {edfe321a-107f-41d2-a8e8-3b85a7936ad3}, !- Handle
  {545d33ca-2b3c-4738-8117-c465a78e8168}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {42936f22-c5a2-46a3-99fa-13f6e05dcfac}, !- Handle
  Default Surface Constructions 3,        !- Name
  {7c7c3b66-95a8-41aa-ba01-8d140807defc}, !- Floor Construction Name
  {112c658e-a7ac-4d8e-8a24-3c747e7c35d6}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {7c7c3b66-95a8-41aa-ba01-8d140807defc}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {361624e9-558c-46c1-affa-fec57ac72ad7}, !- Layer 1
  {5fc1ef24-0d53-49bd-8685-ccf16a47dd98}; !- Layer 2

OS:Material:NoMass,
  {1d4ba4ae-bf41-4428-a454-1f09582f4fec}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {361624e9-558c-46c1-affa-fec57ac72ad7}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {177ff23e-ebb3-4f3e-b749-566670f3d172}, !- Handle
  {7c7c3b66-95a8-41aa-ba01-8d140807defc}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {112c658e-a7ac-4d8e-8a24-3c747e7c35d6}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {dfccdb41-cc52-40e0-a993-a7ba396e9d1b}; !- Layer 1

OS:Material,
  {dfccdb41-cc52-40e0-a993-a7ba396e9d1b}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ee1b3894-efad-465a-920e-fcabaf20d521}, !- Handle
  {112c658e-a7ac-4d8e-8a24-3c747e7c35d6}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {b431a385-6fbc-4b09-a427-d0cf9cf32397}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {75c74feb-f5b9-4834-bd06-d9d2b4cc3f7f}, !- Fixed Window Construction Name
  {75c74feb-f5b9-4834-bd06-d9d2b4cc3f7f}, !- Operable Window Construction Name
  {bccd3cfe-6daa-47c5-a69d-fd38da10fcde}, !- Door Construction Name
  {eee92a28-1ac8-455d-bc0f-d23ba6488ca9}, !- Glass Door Construction Name
  {c1dd3c76-e957-46fd-81d3-6bcefb6e02fa}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {efc83e1b-0c46-420b-ab2c-5234b912d917}, !- Tubular Daylight Dome Construction Name
  {efc83e1b-0c46-420b-ab2c-5234b912d917}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {75c74feb-f5b9-4834-bd06-d9d2b4cc3f7f}, !- Handle
  Simple Glazing U 1.22 SHGC 0.54,        !- Name
  ,                                       !- Surface Rendering Name
  {84532e71-cff1-4675-8a89-2fb9ee8ee234}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {84532e71-cff1-4675-8a89-2fb9ee8ee234}, !- Handle
  Simple Glazing U 1.22 SHGC 0.54,        !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {956f4915-b245-4a89-a03d-e8ebe707a233}, !- Handle
  {75c74feb-f5b9-4834-bd06-d9d2b4cc3f7f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {bccd3cfe-6daa-47c5-a69d-fd38da10fcde}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {585d3f1a-56f0-42f5-a9c3-9c68389c53b7}, !- Layer 1
  {1d4ba4ae-bf41-4428-a454-1f09582f4fec}; !- Layer 2

OS:Material,
  {585d3f1a-56f0-42f5-a9c3-9c68389c53b7}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dee31080-381b-4095-958f-6723f9be8945}, !- Handle
  {bccd3cfe-6daa-47c5-a69d-fd38da10fcde}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {eee92a28-1ac8-455d-bc0f-d23ba6488ca9}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {676e2ccd-b8f5-487c-ac19-42604ee18a8f}; !- Layer 1

OS:WindowMaterial:Glazing,
  {676e2ccd-b8f5-487c-ac19-42604ee18a8f}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {f5fc1d9c-83ad-4946-a750-595fbc470c9b}, !- Handle
  {eee92a28-1ac8-455d-bc0f-d23ba6488ca9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {c1dd3c76-e957-46fd-81d3-6bcefb6e02fa}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {1d4ba4ae-bf41-4428-a454-1f09582f4fec}; !- Layer 1

OS:StandardsInformation:Construction,
  {0d4caa22-7589-49ae-b1c4-b6f327258376}, !- Handle
  {c1dd3c76-e957-46fd-81d3-6bcefb6e02fa}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {efc83e1b-0c46-420b-ab2c-5234b912d917}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {eaeaf239-fe37-4f70-a2b7-4bb7e58e80f3}; !- Layer 1

OS:WindowMaterial:Glazing,
  {eaeaf239-fe37-4f70-a2b7-4bb7e58e80f3}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {189bf18d-6880-4471-91d2-6277ec168a4c}, !- Handle
  {efc83e1b-0c46-420b-ab2c-5234b912d917}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {93f45b31-aecd-4698-920b-9d146072a339}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {efc83e1b-0c46-420b-ab2c-5234b912d917}, !- Fixed Window Construction Name
  {efc83e1b-0c46-420b-ab2c-5234b912d917}, !- Operable Window Construction Name
  {8f306884-fad2-4abf-814e-b6792a094b66}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8f306884-fad2-4abf-814e-b6792a094b66}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {05d4d8e8-31f6-4239-baf3-64791a8ecfbf}; !- Layer 1

OS:Material,
  {05d4d8e8-31f6-4239-baf3-64791a8ecfbf}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {73b62802-144b-4c25-94c4-b7adbcdce218}, !- Handle
  {8f306884-fad2-4abf-814e-b6792a094b66}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f15ebc93-2720-4adb-a77b-d3a28cf85176}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {05d4d8e8-31f6-4239-baf3-64791a8ecfbf}; !- Layer 1

OS:StandardsInformation:Construction,
  {3206d1f4-40ce-450b-a0cb-4c116a428f3b}, !- Handle
  {f15ebc93-2720-4adb-a77b-d3a28cf85176}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {6f0e5c96-b6b6-43ef-b131-907f1427c8cb}, !- Handle
  Always On Discrete,                     !- Name
  {6fdc88e7-9db1-4a00-97cf-2957ff35e9f8}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {6fdc88e7-9db1-4a00-97cf-2957ff35e9f8}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {29fbae4e-3ca3-456b-bd36-47b2e18470de}, !- Handle
  14.58,                                  !- January Ground Temperature {C}
  3.6,                                    !- February Ground Temperature {C}
  3.5,                                    !- March Ground Temperature {C}
  -1.01,                                  !- April Ground Temperature {C}
  3.44,                                   !- May Ground Temperature {C}
  6.22,                                   !- June Ground Temperature {C}
  9.72,                                   !- July Ground Temperature {C}
  23.45,                                  !- August Ground Temperature {C}
  25.92,                                  !- September Ground Temperature {C}
  25.56,                                  !- October Ground Temperature {C}
  24.91,                                  !- November Ground Temperature {C}
  22.73;                                  !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {df48c0d9-64f9-4032-8b3e-5345f962cc59}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {4b3bccd9-622f-4e12-a6d6-6ae4f0ac41a0}, !- Handle
  Parking Areas and Drives,               !- Name
  {df48c0d9-64f9-4032-8b3e-5345f962cc59}, !- Exterior Lights Definition Name
  {6f0e5c96-b6b6-43ef-b131-907f1427c8cb}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1620,                                   !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8963eef5-fae7-4234-a3e2-e46221b5c552}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {53f3ceea-ed95-493a-a613-43cc59bcaa6e}, !- Handle
  Building Facades,                       !- Name
  {8963eef5-fae7-4234-a3e2-e46221b5c552}, !- Exterior Lights Definition Name
  {6f0e5c96-b6b6-43ef-b131-907f1427c8cb}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1264.91106406735,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7089fa82-54c0-4ce7-8544-0be0d0ba98e4}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {6c27dc42-ae00-415e-892f-a1afa8456cf2}, !- Handle
  Main Entries,                           !- Name
  {7089fa82-54c0-4ce7-8544-0be0d0ba98e4}, !- Exterior Lights Definition Name
  {6f0e5c96-b6b6-43ef-b131-907f1427c8cb}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {73dc78d4-827e-437b-8b47-9a90725a01e4}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {ca8373d7-e8d6-4b8d-9bba-d61b92087a97}, !- Handle
  Other Doors,                            !- Name
  {73dc78d4-827e-437b-8b47-9a90725a01e4}, !- Exterior Lights Definition Name
  {6f0e5c96-b6b6-43ef-b131-907f1427c8cb}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  0.8,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {117ccae0-39eb-4ff1-81ba-caa0c8716d5f}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  {7fa6f32c-2e21-4a5e-a8b0-7b6cb4b77841}, !- Default Day Schedule Name
  {be19d5c4-eb25-411a-a5ec-5d31d8a0a69a}, !- Summer Design Day Schedule Name
  {1a50de63-f0ca-4286-8cfb-6a05df175602}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7fa6f32c-2e21-4a5e-a8b0-7b6cb4b77841}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0675,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.135,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.2025,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.34,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.48,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.55,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.5725,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.595,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.6175,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.64,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.64,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.685,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.73,                                   !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  0.775,                                  !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.82,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  45,                                     !- Minute 19
  0.865,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  0,                                      !- Minute 20
  0.91,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  15,                                     !- Minute 21
  0.955,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  30,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  12,                                     !- Hour 23
  45,                                     !- Minute 23
  0.9775,                                 !- Value Until Time 23
  13,                                     !- Hour 24
  0,                                      !- Minute 24
  0.955,                                  !- Value Until Time 24
  13,                                     !- Hour 25
  15,                                     !- Minute 25
  0.9325,                                 !- Value Until Time 25
  13,                                     !- Hour 26
  30,                                     !- Minute 26
  0.91,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  45,                                     !- Minute 27
  0.82,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  0,                                      !- Minute 28
  0.73,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  15,                                     !- Minute 29
  0.64,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  30,                                     !- Minute 30
  0.55,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  30,                                     !- Minute 31
  0.55,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  45,                                     !- Minute 32
  0.595,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  0,                                      !- Minute 33
  0.64,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  15,                                     !- Minute 34
  0.685,                                  !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  0.73,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  45,                                     !- Minute 36
  0.64,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  0,                                      !- Minute 37
  0.55,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  15,                                     !- Minute 38
  0.46,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  30,                                     !- Minute 39
  0.37,                                   !- Value Until Time 39
  18,                                     !- Hour 40
  30,                                     !- Minute 40
  0.37,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  45,                                     !- Minute 41
  0.3225,                                 !- Value Until Time 41
  19,                                     !- Hour 42
  0,                                      !- Minute 42
  0.275,                                  !- Value Until Time 42
  19,                                     !- Hour 43
  15,                                     !- Minute 43
  0.2275,                                 !- Value Until Time 43
  19,                                     !- Hour 44
  30,                                     !- Minute 44
  0.18,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  45,                                     !- Minute 45
  0.2025,                                 !- Value Until Time 45
  20,                                     !- Hour 46
  0,                                      !- Minute 46
  0.225,                                  !- Value Until Time 46
  20,                                     !- Hour 47
  15,                                     !- Minute 47
  0.2475,                                 !- Value Until Time 47
  20,                                     !- Hour 48
  30,                                     !- Minute 48
  0.27,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  45,                                     !- Minute 49
  0.225,                                  !- Value Until Time 49
  21,                                     !- Hour 50
  0,                                      !- Minute 50
  0.18,                                   !- Value Until Time 50
  21,                                     !- Hour 51
  15,                                     !- Minute 51
  0.135,                                  !- Value Until Time 51
  21,                                     !- Hour 52
  30,                                     !- Minute 52
  0.09,                                   !- Value Until Time 52
  21,                                     !- Hour 53
  45,                                     !- Minute 53
  0.0675,                                 !- Value Until Time 53
  22,                                     !- Hour 54
  0,                                      !- Minute 54
  0.045,                                  !- Value Until Time 54
  22,                                     !- Hour 55
  15,                                     !- Minute 55
  0.0225,                                 !- Value Until Time 55
  22,                                     !- Hour 56
  30,                                     !- Minute 56
  0,                                      !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0;                                      !- Value Until Time 57

OS:Schedule:Day,
  {1a50de63-f0ca-4286-8cfb-6a05df175602}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {be19d5c4-eb25-411a-a5ec-5d31d8a0a69a}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:WaterUse:Connections,
  {fa46a074-45ad-4025-b8e7-c627a3af6961}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F, !- Name
  {9af276cd-8bb9-4e5a-958f-96fb8b44034d}, !- Inlet Node Name
  {e313e427-7e13-42f0-8f47-d3e235e18e36}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {94073993-9d42-46eb-8c0a-bcbdadeb57f6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f987095a-2d31-4b45-9fba-ddd992572f91}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.73338753126559e-07,                   !- Peak Flow Rate {m3/s}
  {b12dcbcd-796f-440b-88c4-08d7cd1f15ab}, !- Target Temperature Schedule Name
  {45f7faa8-b180-4bf1-ad31-b523f23c76dc}, !- Sensible Fraction Schedule Name
  {289a3113-ffb7-4021-ac76-6d1c93c1f5c2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {45f7faa8-b180-4bf1-ad31-b523f23c76dc}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  {17597c21-3231-4bd6-a24b-06b618b4fd9f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17597c21-3231-4bd6-a24b-06b618b4fd9f}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {289a3113-ffb7-4021-ac76-6d1c93c1f5c2}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  {8fd85d49-c2c7-456c-894c-91b1e6e81daf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fd85d49-c2c7-456c-894c-91b1e6e81daf}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {0cbd78db-7f57-40b1-a82a-3bd6c1bf64d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b12dcbcd-796f-440b-88c4-08d7cd1f15ab}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {b394dcf6-9e7a-4f59-8210-54cbcbbb86e9}, !- Schedule Type Limits Name
  {a3fe43b7-6ba1-46e6-a66c-d461e5151ea8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3fe43b7-6ba1-46e6-a66c-d461e5151ea8}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {b394dcf6-9e7a-4f59-8210-54cbcbbb86e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b394dcf6-9e7a-4f59-8210-54cbcbbb86e9}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {94073993-9d42-46eb-8c0a-bcbdadeb57f6}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Service Water Use 0.01gpm at 140F, !- Name
  {f987095a-2d31-4b45-9fba-ddd992572f91}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {117ccae0-39eb-4ff1-81ba-caa0c8716d5f}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {9fe7167b-1e3f-44ae-a3fc-df641f53c3e4}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {62489d33-db06-438e-b730-2a2854df6057}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  5.73338753126559e-07,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  6.88006503751871e-05,                   !- Plant Loop Volume {m3}
  {5910bb72-a150-4940-ac47-e4e3712688d0}, !- Plant Side Inlet Node Name
  {ea7cf7d9-1951-4aa7-acfe-23210fd020b6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {54619381-b6df-4d74-8c86-67c1cbfb390e}, !- Demand Side Inlet Node Name
  {86b4fe87-a96b-46ea-be75-cbaac3a4b68b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {161da9d3-dcc4-453d-8239-d462e9a7889f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f85fcb3e-f89d-4c12-843e-69f798b0ee01}, !- Demand Mixer Name
  {ca57af2a-7a25-47c1-bbc1-abbc4e96d021}, !- Demand Splitter Name
  {e68c0c64-7ba9-4ff7-a633-c60337c27c7f}, !- Supply Mixer Name
  {b615b339-e640-454c-92fd-0c89e6d7351e}; !- Supply Splitter Name

OS:Node,
  {f831e253-8ee1-49c5-861d-cdbee5512b4d}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {5910bb72-a150-4940-ac47-e4e3712688d0}, !- Inlet Port
  {7fae358e-4908-4e8f-b1a9-89fbc219a08b}; !- Outlet Port

OS:Node,
  {62489d33-db06-438e-b730-2a2854df6057}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {5dc5e283-de79-4d1a-abaf-8268cb77b2e6}, !- Inlet Port
  {ea7cf7d9-1951-4aa7-acfe-23210fd020b6}; !- Outlet Port

OS:Node,
  {d45f8bac-7307-4d7a-9d4d-8da562ab079d}, !- Handle
  40gal NaturalGas Water Heater - 1kBtu/hr Supply Inlet Water Node, !- Name
  {b939f282-da49-49fe-87b7-9a56c6a95d2f}, !- Inlet Port
  {d7b6589b-5ffc-4b50-a77f-3ac0e34ff468}; !- Outlet Port

OS:Connector:Mixer,
  {e68c0c64-7ba9-4ff7-a633-c60337c27c7f}, !- Handle
  Connector Mixer 1,                      !- Name
  {d2b10d07-1e26-406c-aae5-8c042ae7850a}, !- Outlet Branch Name
  {9aa5e9ac-85d8-4654-b9ae-0e5a56c7adc1}, !- Inlet Branch Name 1
  {53d13b79-4c31-4f2f-9356-6844e614e503}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b615b339-e640-454c-92fd-0c89e6d7351e}, !- Handle
  Connector Splitter 1,                   !- Name
  {75ccd792-bcf9-43cd-8368-79ef664ad498}, !- Inlet Branch Name
  {b939f282-da49-49fe-87b7-9a56c6a95d2f}, !- Outlet Branch Name 1
  {2a7bf96f-ca30-426c-b320-db4523367106}; !- Outlet Branch Name 2

OS:Connection,
  {5910bb72-a150-4940-ac47-e4e3712688d0}, !- Handle
  {9fe7167b-1e3f-44ae-a3fc-df641f53c3e4}, !- Source Object
  14,                                     !- Outlet Port
  {f831e253-8ee1-49c5-861d-cdbee5512b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b939f282-da49-49fe-87b7-9a56c6a95d2f}, !- Handle
  {b615b339-e640-454c-92fd-0c89e6d7351e}, !- Source Object
  3,                                      !- Outlet Port
  {d45f8bac-7307-4d7a-9d4d-8da562ab079d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea7cf7d9-1951-4aa7-acfe-23210fd020b6}, !- Handle
  {62489d33-db06-438e-b730-2a2854df6057}, !- Source Object
  3,                                      !- Outlet Port
  {9fe7167b-1e3f-44ae-a3fc-df641f53c3e4}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {86af73f4-eef7-4f4b-ab23-2ad3e25b5768}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {54619381-b6df-4d74-8c86-67c1cbfb390e}, !- Inlet Port
  {2c82f616-d94d-481b-86b5-5e7bb22a41ce}; !- Outlet Port

OS:Node,
  {5588d89b-5694-481d-beff-f958477d7503}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {7001b646-65c6-4d47-a444-e148714741cc}, !- Inlet Port
  {86b4fe87-a96b-46ea-be75-cbaac3a4b68b}; !- Outlet Port

OS:Node,
  {ddbffad7-2168-477a-a9a6-88bf8e079cc4}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {c3a85db9-5dd2-4725-94eb-2a1a7ca0ab7d}, !- Inlet Port
  {34045e89-2156-416a-a3cd-c0bae79818da}; !- Outlet Port

OS:Connector:Mixer,
  {f85fcb3e-f89d-4c12-843e-69f798b0ee01}, !- Handle
  Connector Mixer 2,                      !- Name
  {6560cc28-77d2-4cf7-b445-cec0d687524d}, !- Outlet Branch Name
  {5672e084-f25e-46b1-957e-62289856c735}, !- Inlet Branch Name 1
  {a37921a3-e912-4947-8e2b-e23faa290a49}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ca57af2a-7a25-47c1-bbc1-abbc4e96d021}, !- Handle
  Connector Splitter 2,                   !- Name
  {d45445d7-b8c8-4b4a-8c7e-59817ab290bd}, !- Inlet Branch Name
  {c3a85db9-5dd2-4725-94eb-2a1a7ca0ab7d}, !- Outlet Branch Name 1
  {4b638809-4b41-4908-bfc0-7aafe76666ff}; !- Outlet Branch Name 2

OS:Connection,
  {54619381-b6df-4d74-8c86-67c1cbfb390e}, !- Handle
  {9fe7167b-1e3f-44ae-a3fc-df641f53c3e4}, !- Source Object
  17,                                     !- Outlet Port
  {86af73f4-eef7-4f4b-ab23-2ad3e25b5768}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3a85db9-5dd2-4725-94eb-2a1a7ca0ab7d}, !- Handle
  {ca57af2a-7a25-47c1-bbc1-abbc4e96d021}, !- Source Object
  3,                                      !- Outlet Port
  {ddbffad7-2168-477a-a9a6-88bf8e079cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86b4fe87-a96b-46ea-be75-cbaac3a4b68b}, !- Handle
  {5588d89b-5694-481d-beff-f958477d7503}, !- Source Object
  3,                                      !- Outlet Port
  {9fe7167b-1e3f-44ae-a3fc-df641f53c3e4}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {41477ec6-25ab-43e0-aa9c-b38a2364dca2}, !- Handle
  {9fe7167b-1e3f-44ae-a3fc-df641f53c3e4}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {161da9d3-dcc4-453d-8239-d462e9a7889f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {8e46186a-eefa-46b4-9cdd-24cc35e4791d}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b94de5c7-8255-474f-9ee0-28185bf07b44}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {8e46186a-eefa-46b4-9cdd-24cc35e4791d}, !- Schedule Type Limits Name
  {fcd1ed7b-b5fd-43d1-a5c4-a617118b97bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcd1ed7b-b5fd-43d1-a5c4-a617118b97bf}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {8e46186a-eefa-46b4-9cdd-24cc35e4791d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {65aa9d5b-fcfc-40e0-9579-daaf62ca5f03}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {b94de5c7-8255-474f-9ee0-28185bf07b44}, !- Schedule Name
  {62489d33-db06-438e-b730-2a2854df6057}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {ecc74f72-6567-40ec-87b2-c7dc534b3f87}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {7fae358e-4908-4e8f-b1a9-89fbc219a08b}, !- Inlet Node Name
  {6177739c-39f3-463c-b2b8-0c8e455fb0f6}, !- Outlet Node Name
  5.73338753126559e-07,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  0.0219711269340525,                     !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {b25845ce-cfb1-45c6-9882-5d1c36119632}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {6177739c-39f3-463c-b2b8-0c8e455fb0f6}, !- Inlet Port
  {75ccd792-bcf9-43cd-8368-79ef664ad498}; !- Outlet Port

OS:Connection,
  {7fae358e-4908-4e8f-b1a9-89fbc219a08b}, !- Handle
  {f831e253-8ee1-49c5-861d-cdbee5512b4d}, !- Source Object
  3,                                      !- Outlet Port
  {ecc74f72-6567-40ec-87b2-c7dc534b3f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6177739c-39f3-463c-b2b8-0c8e455fb0f6}, !- Handle
  {ecc74f72-6567-40ec-87b2-c7dc534b3f87}, !- Source Object
  3,                                      !- Outlet Port
  {b25845ce-cfb1-45c6-9882-5d1c36119632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75ccd792-bcf9-43cd-8368-79ef664ad498}, !- Handle
  {b25845ce-cfb1-45c6-9882-5d1c36119632}, !- Source Object
  3,                                      !- Outlet Port
  {b615b339-e640-454c-92fd-0c89e6d7351e}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {df77ed94-9cb8-46f8-b21f-8b38f4e81364}, !- Handle
  40gal NaturalGas Water Heater - 1kBtu/hr 0.78 Therm Eff 0.78 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {b94de5c7-8255-474f-9ee0-28185bf07b44}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  167.788780618455,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {cb148b87-5fa5-43e6-a35e-d9162bcd7372}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d7b6589b-5ffc-4b50-a77f-3ac0e34ff468}, !- Use Side Inlet Node Name
  {d394b6bd-2707-49e4-93ff-d0337847f3c4}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {eb8770bd-6fe9-4509-95ef-26e9ebe99441}, !- Handle
  {df77ed94-9cb8-46f8-b21f-8b38f4e81364}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:ScheduleTypeLimits,
  {e37f0957-7aa7-4272-8965-baa80069f23c}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {cb148b87-5fa5-43e6-a35e-d9162bcd7372}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {e37f0957-7aa7-4272-8965-baa80069f23c}, !- Schedule Type Limits Name
  {1498c254-99d3-434e-9c1a-1a5852a3b737}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1498c254-99d3-434e-9c1a-1a5852a3b737}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {e37f0957-7aa7-4272-8965-baa80069f23c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {9af3f829-0eeb-4011-b26d-d17bc3480347}, !- Handle
  40gal NaturalGas Water Heater - 1kBtu/hr Supply Outlet Water Node, !- Name
  {d394b6bd-2707-49e4-93ff-d0337847f3c4}, !- Inlet Port
  {9aa5e9ac-85d8-4654-b9ae-0e5a56c7adc1}; !- Outlet Port

OS:Connection,
  {d7b6589b-5ffc-4b50-a77f-3ac0e34ff468}, !- Handle
  {d45f8bac-7307-4d7a-9d4d-8da562ab079d}, !- Source Object
  3,                                      !- Outlet Port
  {df77ed94-9cb8-46f8-b21f-8b38f4e81364}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {d394b6bd-2707-49e4-93ff-d0337847f3c4}, !- Handle
  {df77ed94-9cb8-46f8-b21f-8b38f4e81364}, !- Source Object
  32,                                     !- Outlet Port
  {9af3f829-0eeb-4011-b26d-d17bc3480347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa5e9ac-85d8-4654-b9ae-0e5a56c7adc1}, !- Handle
  {9af3f829-0eeb-4011-b26d-d17bc3480347}, !- Source Object
  3,                                      !- Outlet Port
  {e68c0c64-7ba9-4ff7-a633-c60337c27c7f}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {21a6ff4d-73aa-4ff5-b91a-0b53dacc8443}, !- Handle
  {df77ed94-9cb8-46f8-b21f-8b38f4e81364}; !- Object Name

OS:Schedule:Ruleset,
  {f790d186-0513-47ce-a0ed-659d783cbeaf}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {b394dcf6-9e7a-4f59-8210-54cbcbbb86e9}, !- Schedule Type Limits Name
  {871c637e-642c-4b6b-8069-164d64460ddb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {871c637e-642c-4b6b-8069-164d64460ddb}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {b394dcf6-9e7a-4f59-8210-54cbcbbb86e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa8f0f55-5cae-462d-99e6-854ece409c5a}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {ff03c43a-01f3-4e11-8223-0aa944d03113}, !- Schedule Type Limits Name
  {8b1659fe-57d1-48f4-a069-c09ce22ab2e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b1659fe-57d1-48f4-a069-c09ce22ab2e9}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {ff03c43a-01f3-4e11-8223-0aa944d03113}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ff03c43a-01f3-4e11-8223-0aa944d03113}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Material,
  {df37e6ac-4eb7-4742-b35e-c3992848694b}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ea9942d5-4487-469b-abc1-16ed4980acbb}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {3d9ea65c-5c1f-4c9e-9db9-be06323fda0f}, !- Layer 1
  {df37e6ac-4eb7-4742-b35e-c3992848694b}; !- Layer 2

OS:Material,
  {3d9ea65c-5c1f-4c9e-9db9-be06323fda0f}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {7b0cbed1-a9e3-41e6-9068-e8c5c30050ad}, !- Handle
  Office Shared Service Water Loop Pipe 63.245553203367585ft, !- Name
  {ea9942d5-4487-469b-abc1-16ed4980acbb}, !- Construction
  {2c82f616-d94d-481b-86b5-5e7bb22a41ce}, !- Fluid Inlet Node
  {fb24edbf-81e8-4503-9884-a12cf2c8312e}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {f790d186-0513-47ce-a0ed-659d783cbeaf}, !- Ambient Temperature Schedule
  {fa8f0f55-5cae-462d-99e6-854ece409c5a}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  19.2772446163864;                       !- Pipe Length {m}

OS:Node,
  {164d24ff-e2dc-436b-8e99-430cfc6e56b7}, !- Handle
  Office Shared Service Water Loop Pipe 63.245553203367585ft Outlet Water Node, !- Name
  {fb24edbf-81e8-4503-9884-a12cf2c8312e}, !- Inlet Port
  {d45445d7-b8c8-4b4a-8c7e-59817ab290bd}; !- Outlet Port

OS:Connection,
  {2c82f616-d94d-481b-86b5-5e7bb22a41ce}, !- Handle
  {86af73f4-eef7-4f4b-ab23-2ad3e25b5768}, !- Source Object
  3,                                      !- Outlet Port
  {7b0cbed1-a9e3-41e6-9068-e8c5c30050ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb24edbf-81e8-4503-9884-a12cf2c8312e}, !- Handle
  {7b0cbed1-a9e3-41e6-9068-e8c5c30050ad}, !- Source Object
  4,                                      !- Outlet Port
  {164d24ff-e2dc-436b-8e99-430cfc6e56b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d45445d7-b8c8-4b4a-8c7e-59817ab290bd}, !- Handle
  {164d24ff-e2dc-436b-8e99-430cfc6e56b7}, !- Source Object
  3,                                      !- Outlet Port
  {ca57af2a-7a25-47c1-bbc1-abbc4e96d021}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {600ffc85-0797-448f-90b8-04b9808feba2}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {3c67b23c-98d9-4a12-a415-e48fe6b08148}, !- Inlet Node Name
  {132c34e2-8921-4233-ad04-fcd3840b12f7}; !- Outlet Node Name

OS:Node,
  {b7c2c1a3-ee1c-4c39-a3fe-7a727c4dc8e7}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {2a7bf96f-ca30-426c-b320-db4523367106}, !- Inlet Port
  {3c67b23c-98d9-4a12-a415-e48fe6b08148}; !- Outlet Port

OS:Connection,
  {2a7bf96f-ca30-426c-b320-db4523367106}, !- Handle
  {b615b339-e640-454c-92fd-0c89e6d7351e}, !- Source Object
  4,                                      !- Outlet Port
  {b7c2c1a3-ee1c-4c39-a3fe-7a727c4dc8e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1679f1f-806f-4a6d-bdec-0b810fadc46a}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {132c34e2-8921-4233-ad04-fcd3840b12f7}, !- Inlet Port
  {53d13b79-4c31-4f2f-9356-6844e614e503}; !- Outlet Port

OS:Connection,
  {3c67b23c-98d9-4a12-a415-e48fe6b08148}, !- Handle
  {b7c2c1a3-ee1c-4c39-a3fe-7a727c4dc8e7}, !- Source Object
  3,                                      !- Outlet Port
  {600ffc85-0797-448f-90b8-04b9808feba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {132c34e2-8921-4233-ad04-fcd3840b12f7}, !- Handle
  {600ffc85-0797-448f-90b8-04b9808feba2}, !- Source Object
  3,                                      !- Outlet Port
  {b1679f1f-806f-4a6d-bdec-0b810fadc46a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53d13b79-4c31-4f2f-9356-6844e614e503}, !- Handle
  {b1679f1f-806f-4a6d-bdec-0b810fadc46a}, !- Source Object
  3,                                      !- Outlet Port
  {e68c0c64-7ba9-4ff7-a633-c60337c27c7f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {88014c61-90f9-48d0-88d8-672afe6ccc97}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {34045e89-2156-416a-a3cd-c0bae79818da}, !- Inlet Node Name
  {fc4fc0b8-eacd-4543-b38f-3193400f4f7a}; !- Outlet Node Name

OS:Node,
  {e812dbd0-ce6b-4ed7-93c5-75b55af9278b}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {fc4fc0b8-eacd-4543-b38f-3193400f4f7a}, !- Inlet Port
  {5672e084-f25e-46b1-957e-62289856c735}; !- Outlet Port

OS:Connection,
  {34045e89-2156-416a-a3cd-c0bae79818da}, !- Handle
  {ddbffad7-2168-477a-a9a6-88bf8e079cc4}, !- Source Object
  3,                                      !- Outlet Port
  {88014c61-90f9-48d0-88d8-672afe6ccc97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc4fc0b8-eacd-4543-b38f-3193400f4f7a}, !- Handle
  {88014c61-90f9-48d0-88d8-672afe6ccc97}, !- Source Object
  3,                                      !- Outlet Port
  {e812dbd0-ce6b-4ed7-93c5-75b55af9278b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5672e084-f25e-46b1-957e-62289856c735}, !- Handle
  {e812dbd0-ce6b-4ed7-93c5-75b55af9278b}, !- Source Object
  3,                                      !- Outlet Port
  {f85fcb3e-f89d-4c12-843e-69f798b0ee01}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f5fb5744-5dd9-45f8-9f02-5036b0efd7b5}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {8ebbbafd-7413-4af4-a933-10815e5a07ae}, !- Inlet Node Name
  {5dc5e283-de79-4d1a-abaf-8268cb77b2e6}; !- Outlet Node Name

OS:Node,
  {3f5c007e-c84e-47bb-93ec-83c4de2e7fc1}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {d2b10d07-1e26-406c-aae5-8c042ae7850a}, !- Inlet Port
  {8ebbbafd-7413-4af4-a933-10815e5a07ae}; !- Outlet Port

OS:Connection,
  {d2b10d07-1e26-406c-aae5-8c042ae7850a}, !- Handle
  {e68c0c64-7ba9-4ff7-a633-c60337c27c7f}, !- Source Object
  2,                                      !- Outlet Port
  {3f5c007e-c84e-47bb-93ec-83c4de2e7fc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ebbbafd-7413-4af4-a933-10815e5a07ae}, !- Handle
  {3f5c007e-c84e-47bb-93ec-83c4de2e7fc1}, !- Source Object
  3,                                      !- Outlet Port
  {f5fb5744-5dd9-45f8-9f02-5036b0efd7b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dc5e283-de79-4d1a-abaf-8268cb77b2e6}, !- Handle
  {f5fb5744-5dd9-45f8-9f02-5036b0efd7b5}, !- Source Object
  3,                                      !- Outlet Port
  {62489d33-db06-438e-b730-2a2854df6057}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6ed8fcb9-79b0-4b50-95e8-3f3362ca2e88}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {b8284a57-48be-4517-92f7-e479b2e4944a}, !- Inlet Node Name
  {7001b646-65c6-4d47-a444-e148714741cc}; !- Outlet Node Name

OS:Node,
  {18fc2834-ca7d-4725-a4c5-b79defbdf8bd}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {6560cc28-77d2-4cf7-b445-cec0d687524d}, !- Inlet Port
  {b8284a57-48be-4517-92f7-e479b2e4944a}; !- Outlet Port

OS:Connection,
  {6560cc28-77d2-4cf7-b445-cec0d687524d}, !- Handle
  {f85fcb3e-f89d-4c12-843e-69f798b0ee01}, !- Source Object
  2,                                      !- Outlet Port
  {18fc2834-ca7d-4725-a4c5-b79defbdf8bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8284a57-48be-4517-92f7-e479b2e4944a}, !- Handle
  {18fc2834-ca7d-4725-a4c5-b79defbdf8bd}, !- Source Object
  3,                                      !- Outlet Port
  {6ed8fcb9-79b0-4b50-95e8-3f3362ca2e88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7001b646-65c6-4d47-a444-e148714741cc}, !- Handle
  {6ed8fcb9-79b0-4b50-95e8-3f3362ca2e88}, !- Source Object
  3,                                      !- Outlet Port
  {5588d89b-5694-481d-beff-f958477d7503}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21290c3c-19fa-4924-b353-26dd2f35a8f5}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {4b638809-4b41-4908-bfc0-7aafe76666ff}, !- Inlet Port
  {9af276cd-8bb9-4e5a-958f-96fb8b44034d}; !- Outlet Port

OS:Connection,
  {4b638809-4b41-4908-bfc0-7aafe76666ff}, !- Handle
  {ca57af2a-7a25-47c1-bbc1-abbc4e96d021}, !- Source Object
  4,                                      !- Outlet Port
  {21290c3c-19fa-4924-b353-26dd2f35a8f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34e34247-178e-4b28-817e-ef9523bd8a8a}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {e313e427-7e13-42f0-8f47-d3e235e18e36}, !- Inlet Port
  {a37921a3-e912-4947-8e2b-e23faa290a49}; !- Outlet Port

OS:Connection,
  {9af276cd-8bb9-4e5a-958f-96fb8b44034d}, !- Handle
  {21290c3c-19fa-4924-b353-26dd2f35a8f5}, !- Source Object
  3,                                      !- Outlet Port
  {fa46a074-45ad-4025-b8e7-c627a3af6961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e313e427-7e13-42f0-8f47-d3e235e18e36}, !- Handle
  {fa46a074-45ad-4025-b8e7-c627a3af6961}, !- Source Object
  3,                                      !- Outlet Port
  {34e34247-178e-4b28-817e-ef9523bd8a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a37921a3-e912-4947-8e2b-e23faa290a49}, !- Handle
  {34e34247-178e-4b28-817e-ef9523bd8a8a}, !- Source Object
  3,                                      !- Outlet Port
  {f85fcb3e-f89d-4c12-843e-69f798b0ee01}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f30cd8c9-f361-464d-8f83-689dbef0b4d6}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {aba4d074-9b7b-421d-aee7-3dfafb70e8a4}, !- Heating Setpoint Temperature Schedule Name
  {6d7d29fd-ced4-442f-beca-b1e5887c55f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {aba4d074-9b7b-421d-aee7-3dfafb70e8a4}, !- Handle
  Small Office HtgSetp,                   !- Name
  {b394dcf6-9e7a-4f59-8210-54cbcbbb86e9}, !- Schedule Type Limits Name
  {5166ec1a-6003-486e-abdd-ec329f0e31f4}, !- Default Day Schedule Name
  {f2ad8e0f-e6d0-47ee-9702-02143938d036}, !- Summer Design Day Schedule Name
  {4862b538-eddd-446e-ab0c-e00730504caa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5166ec1a-6003-486e-abdd-ec329f0e31f4}, !- Handle
  Small Office HtgSetp Default,           !- Name
  {b394dcf6-9e7a-4f59-8210-54cbcbbb86e9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {db57d5d8-b306-42f8-9230-f603bdde29f7}, !- Handle
  Schedule Rule 13,                       !- Name
  {aba4d074-9b7b-421d-aee7-3dfafb70e8a4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5305a523-8118-42d7-99d5-de81f54862b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5305a523-8118-42d7-99d5-de81f54862b7}, !- Handle
  Small Office HtgSetp Sat Day,           !- Name
  {b394dcf6-9e7a-4f59-8210-54cbcbbb86e9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {ff7ed6a9-8a18-4398-bf5f-686f56317c2c}, !- Handle
  Schedule Rule 14,                       !- Name
  {aba4d074-9b7b-421d-aee7-3dfafb70e8a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4fa6179a-d40f-4a6d-92d4-10a32129c9e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4fa6179a-d40f-4a6d-92d4-10a32129c9e5}, !- Handle
  Small Office HtgSetp SmrDsn|Sun Day,    !- Name
  {b394dcf6-9e7a-4f59-8210-54cbcbbb86e9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {6d7d29fd-ced4-442f-beca-b1e5887c55f7}, !- Handle
  Small Office ClgSetp,                   !- Name
  {b394dcf6-9e7a-4f59-8210-54cbcbbb86e9}, !- Schedule Type Limits Name
  {a84d8cec-6e89-48b3-8c6c-044cb2b1c22d}, !- Default Day Schedule Name
  {e502423a-6fff-4a00-9d20-03ce51aaed24}, !- Summer Design Day Schedule Name
  {8df2d136-f77b-4a5b-8c0d-90d7b7e15a6e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a84d8cec-6e89-48b3-8c6c-044cb2b1c22d}, !- Handle
  Small Office ClgSetp Default,           !- Name
  {b394dcf6-9e7a-4f59-8210-54cbcbbb86e9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  28.3333333333334,                       !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  28.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {3d163800-a41c-4c95-a71b-eaad9d5762da}, !- Handle
  Schedule Rule 15,                       !- Name
  {6d7d29fd-ced4-442f-beca-b1e5887c55f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {acc35a2f-4b08-4a85-8192-48636c927eec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acc35a2f-4b08-4a85-8192-48636c927eec}, !- Handle
  Small Office ClgSetp Sat Day,           !- Name
  {b394dcf6-9e7a-4f59-8210-54cbcbbb86e9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  28.3333333333334,                       !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  28.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {a1d47246-8884-4b32-aeef-7dbfed62d3ea}, !- Handle
  Schedule Rule 16,                       !- Name
  {6d7d29fd-ced4-442f-beca-b1e5887c55f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {221ceb72-c44b-4644-80e8-1ba8b2ac8ee5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {221ceb72-c44b-4644-80e8-1ba8b2ac8ee5}, !- Handle
  Small Office ClgSetp WntrDsn|Sun Day,   !- Name
  {b394dcf6-9e7a-4f59-8210-54cbcbbb86e9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  28.3333333333334,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  28.3333333333334;                       !- Value Until Time 2

OS:Material,
  {2f34c81b-3923-4c69-a73a-afc8303111d2}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {256ad3cd-6315-4caf-8b80-650ecfbd3b17}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {2f34c81b-3923-4c69-a73a-afc8303111d2}; !- Layer 1

OS:InternalMass:Definition,
  {0294ba95-4b14-45d7-9277-0b39e784af26}, !- Handle
  Internal Mass Definition 1,             !- Name
  {256ad3cd-6315-4caf-8b80-650ecfbd3b17}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e5ab43ca-568d-45cd-8850-1a76e514b645}, !- Handle
  Office WholeBuilding - Sm Office  - Story ground Mass, !- Name
  {0294ba95-4b14-45d7-9277-0b39e784af26}, !- Internal Mass Definition Name
  {09cdd3c8-d5f5-4dfa-9db1-dc01c52ff4d4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {c71019b4-4a92-475c-a30e-5071c573a157}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0b27b491-6efb-4848-ab5f-674e29473755}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.000348123470514668,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0417748164617602,                     !- Plant Loop Volume {m3}
  {36f2e40f-6912-4e42-a30a-e6ba5ee7b345}, !- Plant Side Inlet Node Name
  {2992f35b-ed3f-4f4b-99e3-3b3baae26866}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fad2bba2-3537-498a-9e31-d3c048d50e37}, !- Demand Side Inlet Node Name
  {0ed55e56-1555-4d78-b950-76c08cce11cb}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f7eeabfc-f731-4fc0-ae68-e662b83f17e2}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {bfe1bcae-a176-4eb8-8c92-a32ba9b3f7b2}, !- Demand Mixer Name
  {f38c72aa-0153-4978-86c8-bc17116700f8}, !- Demand Splitter Name
  {07f1e911-27bd-4aca-abab-d99f241ed92f}, !- Supply Mixer Name
  {a9e1e86d-7f34-483a-9940-417e5ac609c9}; !- Supply Splitter Name

OS:Node,
  {5136c7b4-2695-4440-ac49-e5322296adb5}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {36f2e40f-6912-4e42-a30a-e6ba5ee7b345}, !- Inlet Port
  {5196b918-812e-4420-a8d5-8f359bbb8b9b}; !- Outlet Port

OS:Node,
  {0b27b491-6efb-4848-ab5f-674e29473755}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {6dcb0a1c-72b6-4e57-ae09-d6f09d0e7220}, !- Inlet Port
  {2992f35b-ed3f-4f4b-99e3-3b3baae26866}; !- Outlet Port

OS:Node,
  {29048e39-2249-47b6-88d3-34d758e3658a}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {1af4d03e-ee17-4aac-b717-30891800cef7}, !- Inlet Port
  {ccd75826-e111-4134-96b3-7daf9e1f7034}; !- Outlet Port

OS:Connector:Mixer,
  {07f1e911-27bd-4aca-abab-d99f241ed92f}, !- Handle
  Connector Mixer 3,                      !- Name
  {ecb8ba57-5865-4941-9536-4ede2d49a1c1}, !- Outlet Branch Name
  {1f77eade-a84f-4b0a-810d-306271048be2}, !- Inlet Branch Name 1
  {70008668-d57c-4e96-b26b-4afe47510ca1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a9e1e86d-7f34-483a-9940-417e5ac609c9}, !- Handle
  Connector Splitter 3,                   !- Name
  {0589cf6a-b227-4f04-b813-cadcb13035dc}, !- Inlet Branch Name
  {1af4d03e-ee17-4aac-b717-30891800cef7}, !- Outlet Branch Name 1
  {bc252963-fd95-4b9b-a37e-4cf3281914fd}; !- Outlet Branch Name 2

OS:Connection,
  {36f2e40f-6912-4e42-a30a-e6ba5ee7b345}, !- Handle
  {c71019b4-4a92-475c-a30e-5071c573a157}, !- Source Object
  14,                                     !- Outlet Port
  {5136c7b4-2695-4440-ac49-e5322296adb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1af4d03e-ee17-4aac-b717-30891800cef7}, !- Handle
  {a9e1e86d-7f34-483a-9940-417e5ac609c9}, !- Source Object
  3,                                      !- Outlet Port
  {29048e39-2249-47b6-88d3-34d758e3658a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2992f35b-ed3f-4f4b-99e3-3b3baae26866}, !- Handle
  {0b27b491-6efb-4848-ab5f-674e29473755}, !- Source Object
  3,                                      !- Outlet Port
  {c71019b4-4a92-475c-a30e-5071c573a157}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c5736bfe-2bc6-4ee5-b4c0-b82c7e1e6345}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {fad2bba2-3537-498a-9e31-d3c048d50e37}, !- Inlet Port
  {0393f8d4-1c6e-43f9-b590-f111bf8b3f26}; !- Outlet Port

OS:Node,
  {48500da3-11ff-4a9a-94eb-f2b049817057}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {2cdfbd8f-0722-4799-aea1-7f4764b85ab1}, !- Inlet Port
  {0ed55e56-1555-4d78-b950-76c08cce11cb}; !- Outlet Port

OS:Node,
  {be2ec1f0-a225-469e-b8aa-7b526e3189a8}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {5178d319-6401-4fdd-a2c7-7251ee8a7cd4}, !- Inlet Port
  {ba267b60-21fb-4ed5-bba2-8fd24b9b1115}; !- Outlet Port

OS:Connector:Mixer,
  {bfe1bcae-a176-4eb8-8c92-a32ba9b3f7b2}, !- Handle
  Connector Mixer 4,                      !- Name
  {17fe5e51-7dbd-470a-8183-9951eda5775d}, !- Outlet Branch Name
  {2282907a-38ab-4564-8ea1-4f28a8e3ceaf}, !- Inlet Branch Name 1
  {ad329737-5773-4439-a4e2-b73ef5cb1e78}, !- Inlet Branch Name 2
  {ed501d35-d84e-4c5e-b6fa-7d5f2c3b87e9}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {f38c72aa-0153-4978-86c8-bc17116700f8}, !- Handle
  Connector Splitter 4,                   !- Name
  {24d1b4ea-dcdb-41b1-9bea-e36dc431670b}, !- Inlet Branch Name
  {5178d319-6401-4fdd-a2c7-7251ee8a7cd4}, !- Outlet Branch Name 1
  {e995478e-3224-44c6-bab0-790abbed0689}, !- Outlet Branch Name 2
  {2b7fc2c2-6d00-46b0-9d13-013e60b42fd5}; !- Outlet Branch Name 3

OS:Connection,
  {fad2bba2-3537-498a-9e31-d3c048d50e37}, !- Handle
  {c71019b4-4a92-475c-a30e-5071c573a157}, !- Source Object
  17,                                     !- Outlet Port
  {c5736bfe-2bc6-4ee5-b4c0-b82c7e1e6345}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5178d319-6401-4fdd-a2c7-7251ee8a7cd4}, !- Handle
  {f38c72aa-0153-4978-86c8-bc17116700f8}, !- Source Object
  3,                                      !- Outlet Port
  {be2ec1f0-a225-469e-b8aa-7b526e3189a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ed55e56-1555-4d78-b950-76c08cce11cb}, !- Handle
  {48500da3-11ff-4a9a-94eb-f2b049817057}, !- Source Object
  3,                                      !- Outlet Port
  {c71019b4-4a92-475c-a30e-5071c573a157}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1ebc2438-d419-457e-8778-f539c3a88d9e}, !- Handle
  {c71019b4-4a92-475c-a30e-5071c573a157}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f7eeabfc-f731-4fc0-ae68-e662b83f17e2}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {2dda1c41-34ae-4c7c-ba5c-0076c1bc2b92}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {b394dcf6-9e7a-4f59-8210-54cbcbbb86e9}, !- Schedule Type Limits Name
  {c1baae39-1f5c-4d7c-bbc7-5e67f524e0d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1baae39-1f5c-4d7c-bbc7-5e67f524e0d2}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {b394dcf6-9e7a-4f59-8210-54cbcbbb86e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1a32f459-5a9b-439d-940d-996589d60a69}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {2dda1c41-34ae-4c7c-ba5c-0076c1bc2b92}, !- Schedule Name
  {0b27b491-6efb-4848-ab5f-674e29473755}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {38bff79b-2f90-4dc3-a70d-9f8b78e19965}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {5196b918-812e-4420-a8d5-8f359bbb8b9b}, !- Inlet Node Name
  {47371a24-2f5a-4f02-bb2a-3ed3fab87d9e}, !- Outlet Node Name
  0.000348123470514668,                   !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  97.0223169929481,                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {03c90814-add3-4681-a041-53ff2dae0363}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {47371a24-2f5a-4f02-bb2a-3ed3fab87d9e}, !- Inlet Port
  {0589cf6a-b227-4f04-b813-cadcb13035dc}; !- Outlet Port

OS:Connection,
  {5196b918-812e-4420-a8d5-8f359bbb8b9b}, !- Handle
  {5136c7b4-2695-4440-ac49-e5322296adb5}, !- Source Object
  3,                                      !- Outlet Port
  {38bff79b-2f90-4dc3-a70d-9f8b78e19965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47371a24-2f5a-4f02-bb2a-3ed3fab87d9e}, !- Handle
  {38bff79b-2f90-4dc3-a70d-9f8b78e19965}, !- Source Object
  3,                                      !- Outlet Port
  {03c90814-add3-4681-a041-53ff2dae0363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0589cf6a-b227-4f04-b813-cadcb13035dc}, !- Handle
  {03c90814-add3-4681-a041-53ff2dae0363}, !- Source Object
  3,                                      !- Outlet Port
  {a9e1e86d-7f34-483a-9940-417e5ac609c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {cc2a372e-9677-4611-ae51-b8c3d0f7eee1}, !- Handle
  Boiler 54kBtu/hr 0.73 Thermal Eff 54kBtu/hr 0.8 AFUE, !- Name
  NaturalGas,                             !- Fuel Type
  15915.787323766,                        !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {ac169517-a862-462c-856e-efa844ea9e63}, !- Normalized Boiler Efficiency Curve Name
  0.000348123470514668,                   !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {ccd75826-e111-4134-96b3-7daf9e1f7034}, !- Boiler Water Inlet Node Name
  {3fbdc92e-9d68-43d4-882a-b8bbf5d47678}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {67db8b3b-bb6d-4af0-a922-7292767fcafe}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {3fbdc92e-9d68-43d4-882a-b8bbf5d47678}, !- Inlet Port
  {1f77eade-a84f-4b0a-810d-306271048be2}; !- Outlet Port

OS:Connection,
  {ccd75826-e111-4134-96b3-7daf9e1f7034}, !- Handle
  {29048e39-2249-47b6-88d3-34d758e3658a}, !- Source Object
  3,                                      !- Outlet Port
  {cc2a372e-9677-4611-ae51-b8c3d0f7eee1}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {3fbdc92e-9d68-43d4-882a-b8bbf5d47678}, !- Handle
  {cc2a372e-9677-4611-ae51-b8c3d0f7eee1}, !- Source Object
  12,                                     !- Outlet Port
  {67db8b3b-bb6d-4af0-a922-7292767fcafe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f77eade-a84f-4b0a-810d-306271048be2}, !- Handle
  {67db8b3b-bb6d-4af0-a922-7292767fcafe}, !- Source Object
  3,                                      !- Outlet Port
  {07f1e911-27bd-4aca-abab-d99f241ed92f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9f16769e-01f1-41aa-8fd0-5e89e2f15988}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {b8da5be8-66f3-4022-9931-9228eec5a1a2}, !- Inlet Node Name
  {edec8faf-54ab-451b-8d49-03a781c1d3b8}; !- Outlet Node Name

OS:Node,
  {56d105aa-c966-42f2-bfb6-bdf7692ec646}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {bc252963-fd95-4b9b-a37e-4cf3281914fd}, !- Inlet Port
  {b8da5be8-66f3-4022-9931-9228eec5a1a2}; !- Outlet Port

OS:Connection,
  {bc252963-fd95-4b9b-a37e-4cf3281914fd}, !- Handle
  {a9e1e86d-7f34-483a-9940-417e5ac609c9}, !- Source Object
  4,                                      !- Outlet Port
  {56d105aa-c966-42f2-bfb6-bdf7692ec646}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c8d4c71-3a5d-4071-b7df-e9b32bcd7e10}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {edec8faf-54ab-451b-8d49-03a781c1d3b8}, !- Inlet Port
  {70008668-d57c-4e96-b26b-4afe47510ca1}; !- Outlet Port

OS:Connection,
  {b8da5be8-66f3-4022-9931-9228eec5a1a2}, !- Handle
  {56d105aa-c966-42f2-bfb6-bdf7692ec646}, !- Source Object
  3,                                      !- Outlet Port
  {9f16769e-01f1-41aa-8fd0-5e89e2f15988}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edec8faf-54ab-451b-8d49-03a781c1d3b8}, !- Handle
  {9f16769e-01f1-41aa-8fd0-5e89e2f15988}, !- Source Object
  3,                                      !- Outlet Port
  {2c8d4c71-3a5d-4071-b7df-e9b32bcd7e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70008668-d57c-4e96-b26b-4afe47510ca1}, !- Handle
  {2c8d4c71-3a5d-4071-b7df-e9b32bcd7e10}, !- Source Object
  3,                                      !- Outlet Port
  {07f1e911-27bd-4aca-abab-d99f241ed92f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a5284a37-1f83-479f-afc4-31bcc1d65937}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {ba267b60-21fb-4ed5-bba2-8fd24b9b1115}, !- Inlet Node Name
  {6f0264ba-91a1-4145-9625-40f9c697d8db}; !- Outlet Node Name

OS:Node,
  {773f7edc-d00e-4e5d-a610-fe6aec9640f3}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {6f0264ba-91a1-4145-9625-40f9c697d8db}, !- Inlet Port
  {2282907a-38ab-4564-8ea1-4f28a8e3ceaf}; !- Outlet Port

OS:Connection,
  {ba267b60-21fb-4ed5-bba2-8fd24b9b1115}, !- Handle
  {be2ec1f0-a225-469e-b8aa-7b526e3189a8}, !- Source Object
  3,                                      !- Outlet Port
  {a5284a37-1f83-479f-afc4-31bcc1d65937}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f0264ba-91a1-4145-9625-40f9c697d8db}, !- Handle
  {a5284a37-1f83-479f-afc4-31bcc1d65937}, !- Source Object
  3,                                      !- Outlet Port
  {773f7edc-d00e-4e5d-a610-fe6aec9640f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2282907a-38ab-4564-8ea1-4f28a8e3ceaf}, !- Handle
  {773f7edc-d00e-4e5d-a610-fe6aec9640f3}, !- Source Object
  3,                                      !- Outlet Port
  {bfe1bcae-a176-4eb8-8c92-a32ba9b3f7b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b2c55072-2347-4ba4-a0db-440fdcb92d65}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {4ea2bd5c-4e86-4e8e-9af9-41ee27ed03d5}, !- Inlet Node Name
  {6dcb0a1c-72b6-4e57-ae09-d6f09d0e7220}; !- Outlet Node Name

OS:Node,
  {198d9905-fb2f-4b5a-b177-df6bdda892c5}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {ecb8ba57-5865-4941-9536-4ede2d49a1c1}, !- Inlet Port
  {4ea2bd5c-4e86-4e8e-9af9-41ee27ed03d5}; !- Outlet Port

OS:Connection,
  {ecb8ba57-5865-4941-9536-4ede2d49a1c1}, !- Handle
  {07f1e911-27bd-4aca-abab-d99f241ed92f}, !- Source Object
  2,                                      !- Outlet Port
  {198d9905-fb2f-4b5a-b177-df6bdda892c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ea2bd5c-4e86-4e8e-9af9-41ee27ed03d5}, !- Handle
  {198d9905-fb2f-4b5a-b177-df6bdda892c5}, !- Source Object
  3,                                      !- Outlet Port
  {b2c55072-2347-4ba4-a0db-440fdcb92d65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dcb0a1c-72b6-4e57-ae09-d6f09d0e7220}, !- Handle
  {b2c55072-2347-4ba4-a0db-440fdcb92d65}, !- Source Object
  3,                                      !- Outlet Port
  {0b27b491-6efb-4848-ab5f-674e29473755}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8166b5fc-27f5-414e-9691-2bd87a7dc2c6}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {0393f8d4-1c6e-43f9-b590-f111bf8b3f26}, !- Inlet Node Name
  {bbdeb8e3-1da2-4147-9e7d-f924299058f8}; !- Outlet Node Name

OS:Node,
  {3df139aa-61dc-426a-b568-a6649b921640}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {bbdeb8e3-1da2-4147-9e7d-f924299058f8}, !- Inlet Port
  {24d1b4ea-dcdb-41b1-9bea-e36dc431670b}; !- Outlet Port

OS:Connection,
  {0393f8d4-1c6e-43f9-b590-f111bf8b3f26}, !- Handle
  {c5736bfe-2bc6-4ee5-b4c0-b82c7e1e6345}, !- Source Object
  3,                                      !- Outlet Port
  {8166b5fc-27f5-414e-9691-2bd87a7dc2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbdeb8e3-1da2-4147-9e7d-f924299058f8}, !- Handle
  {8166b5fc-27f5-414e-9691-2bd87a7dc2c6}, !- Source Object
  3,                                      !- Outlet Port
  {3df139aa-61dc-426a-b568-a6649b921640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24d1b4ea-dcdb-41b1-9bea-e36dc431670b}, !- Handle
  {3df139aa-61dc-426a-b568-a6649b921640}, !- Source Object
  3,                                      !- Outlet Port
  {f38c72aa-0153-4978-86c8-bc17116700f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {935a644e-2af8-4845-9e0e-94f273519ee4}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {871146f8-c7e4-42c9-a514-c996ad911ef7}, !- Inlet Node Name
  {2cdfbd8f-0722-4799-aea1-7f4764b85ab1}; !- Outlet Node Name

OS:Node,
  {b09cf31e-5bbb-4e2f-a1b4-ae171e9293e4}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {17fe5e51-7dbd-470a-8183-9951eda5775d}, !- Inlet Port
  {871146f8-c7e4-42c9-a514-c996ad911ef7}; !- Outlet Port

OS:Connection,
  {17fe5e51-7dbd-470a-8183-9951eda5775d}, !- Handle
  {bfe1bcae-a176-4eb8-8c92-a32ba9b3f7b2}, !- Source Object
  2,                                      !- Outlet Port
  {b09cf31e-5bbb-4e2f-a1b4-ae171e9293e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {871146f8-c7e4-42c9-a514-c996ad911ef7}, !- Handle
  {b09cf31e-5bbb-4e2f-a1b4-ae171e9293e4}, !- Source Object
  3,                                      !- Outlet Port
  {935a644e-2af8-4845-9e0e-94f273519ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cdfbd8f-0722-4799-aea1-7f4764b85ab1}, !- Handle
  {935a644e-2af8-4845-9e0e-94f273519ee4}, !- Source Object
  3,                                      !- Outlet Port
  {48500da3-11ff-4a9a-94eb-f2b049817057}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {51a784dd-1f9a-4d66-9ba3-6e0a7ec8dc8f}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c5551e1f-79d5-4947-b6fb-e7fe37a64265}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  0.00069090632826313,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0829087593915757,                     !- Plant Loop Volume {m3}
  {e848edb9-c114-44b8-8539-3e520c84972a}, !- Plant Side Inlet Node Name
  {1f9b38ab-0577-4b23-8d44-a58a45cc846f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3b715b4d-c925-422d-afe7-701b1dd4e43e}, !- Demand Side Inlet Node Name
  {e568a177-5baf-4809-adf0-6c312e239f48}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8bb725d3-84a4-4454-b27f-7ab48e3657f4}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {42d9962c-f35e-4dff-92c4-cf9a2e48f306}, !- Demand Mixer Name
  {c51c4c9f-829d-4842-8239-8693b1a40a8f}, !- Demand Splitter Name
  {5bf674f0-24ea-482c-9e46-5a5a723a48a8}, !- Supply Mixer Name
  {c8ddb919-d93f-4dae-b5a6-2fd20393b4a8}; !- Supply Splitter Name

OS:Node,
  {8a24947a-ba60-47a2-8ac3-663d4ab77e02}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {e848edb9-c114-44b8-8539-3e520c84972a}, !- Inlet Port
  {4e5497e1-6ead-4ba4-b92a-0e32e449a90f}; !- Outlet Port

OS:Node,
  {c5551e1f-79d5-4947-b6fb-e7fe37a64265}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {89fa5a38-a7af-4b74-94d0-d9b2021df642}, !- Inlet Port
  {1f9b38ab-0577-4b23-8d44-a58a45cc846f}; !- Outlet Port

OS:Node,
  {71fa45f3-6ca9-4b33-ad1b-54132ea95df1}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {6a1817eb-1af3-4372-9d82-1e3b0a241bf1}, !- Inlet Port
  {7c6ca728-190f-40e0-bd4b-3d237fd2876b}; !- Outlet Port

OS:Connector:Mixer,
  {5bf674f0-24ea-482c-9e46-5a5a723a48a8}, !- Handle
  Connector Mixer 5,                      !- Name
  {58df43c5-b433-49a4-954b-eb76a538abc0}, !- Outlet Branch Name
  {f0bff5e8-1c19-44eb-9976-72d52d42dc16}, !- Inlet Branch Name 1
  {7ba5e13b-3366-4d1d-bcdd-0d3c14b4b049}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c8ddb919-d93f-4dae-b5a6-2fd20393b4a8}, !- Handle
  Connector Splitter 5,                   !- Name
  {3f7f529e-adb0-48f6-9925-7913e321f0b9}, !- Inlet Branch Name
  {6a1817eb-1af3-4372-9d82-1e3b0a241bf1}, !- Outlet Branch Name 1
  {6dd9d6cf-9ebb-4e68-913f-50b0a6608c35}; !- Outlet Branch Name 2

OS:Connection,
  {e848edb9-c114-44b8-8539-3e520c84972a}, !- Handle
  {51a784dd-1f9a-4d66-9ba3-6e0a7ec8dc8f}, !- Source Object
  14,                                     !- Outlet Port
  {8a24947a-ba60-47a2-8ac3-663d4ab77e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a1817eb-1af3-4372-9d82-1e3b0a241bf1}, !- Handle
  {c8ddb919-d93f-4dae-b5a6-2fd20393b4a8}, !- Source Object
  3,                                      !- Outlet Port
  {71fa45f3-6ca9-4b33-ad1b-54132ea95df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f9b38ab-0577-4b23-8d44-a58a45cc846f}, !- Handle
  {c5551e1f-79d5-4947-b6fb-e7fe37a64265}, !- Source Object
  3,                                      !- Outlet Port
  {51a784dd-1f9a-4d66-9ba3-6e0a7ec8dc8f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {86585dfe-8ded-4b1e-ba9a-7ed8b1317329}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {3b715b4d-c925-422d-afe7-701b1dd4e43e}, !- Inlet Port
  {b4b6f3fe-bd65-4100-ad97-2930dea063f6}; !- Outlet Port

OS:Node,
  {8abd24a8-838b-414e-9478-48cfbbb5027e}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {739868e4-0554-4db7-9e24-ee70702b89d7}, !- Inlet Port
  {e568a177-5baf-4809-adf0-6c312e239f48}; !- Outlet Port

OS:Node,
  {49343504-60e8-4cda-bbc9-100e36509e5e}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {e1c88cc9-d2ef-4d4f-8b31-848639528e80}, !- Inlet Port
  {9976811b-adc1-49be-8fc8-f1decbe41a21}; !- Outlet Port

OS:Connector:Mixer,
  {42d9962c-f35e-4dff-92c4-cf9a2e48f306}, !- Handle
  Connector Mixer 6,                      !- Name
  {4ed808eb-9e31-4e0f-9923-9cd63356804a}, !- Outlet Branch Name
  {ad8994be-cf5c-4937-b8ce-94ab65f12454}, !- Inlet Branch Name 1
  {6cdaa638-4afe-49af-91d8-700d102b8c6d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c51c4c9f-829d-4842-8239-8693b1a40a8f}, !- Handle
  Connector Splitter 6,                   !- Name
  {4fbade67-9ad2-4672-9d2d-574b1f01f388}, !- Inlet Branch Name
  {e1c88cc9-d2ef-4d4f-8b31-848639528e80}, !- Outlet Branch Name 1
  {de1d0768-479f-4132-a239-8c44ab75f4dd}; !- Outlet Branch Name 2

OS:Connection,
  {3b715b4d-c925-422d-afe7-701b1dd4e43e}, !- Handle
  {51a784dd-1f9a-4d66-9ba3-6e0a7ec8dc8f}, !- Source Object
  17,                                     !- Outlet Port
  {86585dfe-8ded-4b1e-ba9a-7ed8b1317329}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1c88cc9-d2ef-4d4f-8b31-848639528e80}, !- Handle
  {c51c4c9f-829d-4842-8239-8693b1a40a8f}, !- Source Object
  3,                                      !- Outlet Port
  {49343504-60e8-4cda-bbc9-100e36509e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e568a177-5baf-4809-adf0-6c312e239f48}, !- Handle
  {8abd24a8-838b-414e-9478-48cfbbb5027e}, !- Source Object
  3,                                      !- Outlet Port
  {51a784dd-1f9a-4d66-9ba3-6e0a7ec8dc8f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {7c90552d-9a9d-4d0a-8c6d-b68b26c948ae}, !- Handle
  {51a784dd-1f9a-4d66-9ba3-6e0a7ec8dc8f}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8bb725d3-84a4-4454-b27f-7ab48e3657f4}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {572c5b89-5742-44d8-ab2f-27dd418f1e0d}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 5.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  2.77777777777779,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {c5551e1f-79d5-4947-b6fb-e7fe37a64265}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {611d75fa-75dc-4d17-b59a-f0a47a0faf1b}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {4e5497e1-6ead-4ba4-b92a-0e32e449a90f}, !- Inlet Node Name
  {8b1757ff-af83-4d7a-b9b5-2c3e915e2f84}, !- Outlet Node Name
  0.00069090632826313,                    !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  159.500719428446,                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {6a9a7fbf-8201-4236-b606-1f6f929b5de5}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {8b1757ff-af83-4d7a-b9b5-2c3e915e2f84}, !- Inlet Port
  {3f7f529e-adb0-48f6-9925-7913e321f0b9}; !- Outlet Port

OS:Connection,
  {4e5497e1-6ead-4ba4-b92a-0e32e449a90f}, !- Handle
  {8a24947a-ba60-47a2-8ac3-663d4ab77e02}, !- Source Object
  3,                                      !- Outlet Port
  {611d75fa-75dc-4d17-b59a-f0a47a0faf1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b1757ff-af83-4d7a-b9b5-2c3e915e2f84}, !- Handle
  {611d75fa-75dc-4d17-b59a-f0a47a0faf1b}, !- Source Object
  3,                                      !- Outlet Port
  {6a9a7fbf-8201-4236-b606-1f6f929b5de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f7f529e-adb0-48f6-9925-7913e321f0b9}, !- Handle
  {6a9a7fbf-8201-4236-b606-1f6f929b5de5}, !- Source Object
  3,                                      !- Outlet Port
  {c8ddb919-d93f-4dae-b5a6-2fd20393b4a8}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {50c66215-b5b1-45d8-8032-34a5128949d9}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp 38.2 gpm/hp, !- Name
  {7c6ca728-190f-40e0-bd4b-3d237fd2876b}, !- Water Inlet Node
  {a82dd720-de2c-4c69-8fd2-20b74ad8da98}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  26.6666666666667,                       !- Design Inlet Air Wet-Bulb Temperature {C}
  2.77777777777779,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  0.00069090632826313,                    !- Design Water Flow Rate {m3/s}
  1.91785095950202,                       !- Design Air Flow Rate {m3/s}
  717.961941810035,                       !- Design Fan Power {W}
  {2b2b0e0e-02ef-41b8-86a6-e94e34cf0970}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {2b2b0e0e-02ef-41b8-86a6-e94e34cf0970}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {e26341c4-206f-4a87-bc7f-bac598e76300}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {a82dd720-de2c-4c69-8fd2-20b74ad8da98}, !- Inlet Port
  {f0bff5e8-1c19-44eb-9976-72d52d42dc16}; !- Outlet Port

OS:Connection,
  {7c6ca728-190f-40e0-bd4b-3d237fd2876b}, !- Handle
  {71fa45f3-6ca9-4b33-ad1b-54132ea95df1}, !- Source Object
  3,                                      !- Outlet Port
  {50c66215-b5b1-45d8-8032-34a5128949d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a82dd720-de2c-4c69-8fd2-20b74ad8da98}, !- Handle
  {50c66215-b5b1-45d8-8032-34a5128949d9}, !- Source Object
  3,                                      !- Outlet Port
  {e26341c4-206f-4a87-bc7f-bac598e76300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0bff5e8-1c19-44eb-9976-72d52d42dc16}, !- Handle
  {e26341c4-206f-4a87-bc7f-bac598e76300}, !- Source Object
  3,                                      !- Outlet Port
  {5bf674f0-24ea-482c-9e46-5a5a723a48a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2bfe8acb-0938-4429-af40-3d080b6015d4}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {2e2ab4c7-4659-4c45-bb6e-715f54e208d6}, !- Inlet Node Name
  {7ec39f57-d507-4f54-9e7a-187fe3bffabc}; !- Outlet Node Name

OS:Node,
  {7415b6c7-65b6-4256-a80a-34934c893f0b}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {6dd9d6cf-9ebb-4e68-913f-50b0a6608c35}, !- Inlet Port
  {2e2ab4c7-4659-4c45-bb6e-715f54e208d6}; !- Outlet Port

OS:Connection,
  {6dd9d6cf-9ebb-4e68-913f-50b0a6608c35}, !- Handle
  {c8ddb919-d93f-4dae-b5a6-2fd20393b4a8}, !- Source Object
  4,                                      !- Outlet Port
  {7415b6c7-65b6-4256-a80a-34934c893f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0bdd0b85-27e0-454b-bede-3676b5e7f58a}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {7ec39f57-d507-4f54-9e7a-187fe3bffabc}, !- Inlet Port
  {7ba5e13b-3366-4d1d-bcdd-0d3c14b4b049}; !- Outlet Port

OS:Connection,
  {2e2ab4c7-4659-4c45-bb6e-715f54e208d6}, !- Handle
  {7415b6c7-65b6-4256-a80a-34934c893f0b}, !- Source Object
  3,                                      !- Outlet Port
  {2bfe8acb-0938-4429-af40-3d080b6015d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ec39f57-d507-4f54-9e7a-187fe3bffabc}, !- Handle
  {2bfe8acb-0938-4429-af40-3d080b6015d4}, !- Source Object
  3,                                      !- Outlet Port
  {0bdd0b85-27e0-454b-bede-3676b5e7f58a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ba5e13b-3366-4d1d-bcdd-0d3c14b4b049}, !- Handle
  {0bdd0b85-27e0-454b-bede-3676b5e7f58a}, !- Source Object
  3,                                      !- Outlet Port
  {5bf674f0-24ea-482c-9e46-5a5a723a48a8}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ad0b94d7-0012-46dd-9ae1-40bb8dfe666e}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {9976811b-adc1-49be-8fc8-f1decbe41a21}, !- Inlet Node Name
  {e981cf67-5f28-4101-a72c-f2300546f152}; !- Outlet Node Name

OS:Node,
  {74a2155f-5759-4914-95ec-22e58378517c}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {e981cf67-5f28-4101-a72c-f2300546f152}, !- Inlet Port
  {ad8994be-cf5c-4937-b8ce-94ab65f12454}; !- Outlet Port

OS:Connection,
  {9976811b-adc1-49be-8fc8-f1decbe41a21}, !- Handle
  {49343504-60e8-4cda-bbc9-100e36509e5e}, !- Source Object
  3,                                      !- Outlet Port
  {ad0b94d7-0012-46dd-9ae1-40bb8dfe666e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e981cf67-5f28-4101-a72c-f2300546f152}, !- Handle
  {ad0b94d7-0012-46dd-9ae1-40bb8dfe666e}, !- Source Object
  3,                                      !- Outlet Port
  {74a2155f-5759-4914-95ec-22e58378517c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad8994be-cf5c-4937-b8ce-94ab65f12454}, !- Handle
  {74a2155f-5759-4914-95ec-22e58378517c}, !- Source Object
  3,                                      !- Outlet Port
  {42d9962c-f35e-4dff-92c4-cf9a2e48f306}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9ce6176e-df75-433c-8842-503a65bd609f}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {bcd54e1b-fde2-4507-b6d2-5238f7a9d32a}, !- Inlet Node Name
  {89fa5a38-a7af-4b74-94d0-d9b2021df642}; !- Outlet Node Name

OS:Node,
  {0192fac2-748e-451f-8f0c-9965245fe23f}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {58df43c5-b433-49a4-954b-eb76a538abc0}, !- Inlet Port
  {bcd54e1b-fde2-4507-b6d2-5238f7a9d32a}; !- Outlet Port

OS:Connection,
  {58df43c5-b433-49a4-954b-eb76a538abc0}, !- Handle
  {5bf674f0-24ea-482c-9e46-5a5a723a48a8}, !- Source Object
  2,                                      !- Outlet Port
  {0192fac2-748e-451f-8f0c-9965245fe23f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcd54e1b-fde2-4507-b6d2-5238f7a9d32a}, !- Handle
  {0192fac2-748e-451f-8f0c-9965245fe23f}, !- Source Object
  3,                                      !- Outlet Port
  {9ce6176e-df75-433c-8842-503a65bd609f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89fa5a38-a7af-4b74-94d0-d9b2021df642}, !- Handle
  {9ce6176e-df75-433c-8842-503a65bd609f}, !- Source Object
  3,                                      !- Outlet Port
  {c5551e1f-79d5-4947-b6fb-e7fe37a64265}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {19fd5616-3087-438b-b8fd-cb328162b29b}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {b4b6f3fe-bd65-4100-ad97-2930dea063f6}, !- Inlet Node Name
  {28bae898-732a-4cd3-aaf7-75613e214f7c}; !- Outlet Node Name

OS:Node,
  {ca5a04da-f067-41b4-a12c-edded9447bd7}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {28bae898-732a-4cd3-aaf7-75613e214f7c}, !- Inlet Port
  {4fbade67-9ad2-4672-9d2d-574b1f01f388}; !- Outlet Port

OS:Connection,
  {b4b6f3fe-bd65-4100-ad97-2930dea063f6}, !- Handle
  {86585dfe-8ded-4b1e-ba9a-7ed8b1317329}, !- Source Object
  3,                                      !- Outlet Port
  {19fd5616-3087-438b-b8fd-cb328162b29b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28bae898-732a-4cd3-aaf7-75613e214f7c}, !- Handle
  {19fd5616-3087-438b-b8fd-cb328162b29b}, !- Source Object
  3,                                      !- Outlet Port
  {ca5a04da-f067-41b4-a12c-edded9447bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fbade67-9ad2-4672-9d2d-574b1f01f388}, !- Handle
  {ca5a04da-f067-41b4-a12c-edded9447bd7}, !- Source Object
  3,                                      !- Outlet Port
  {c51c4c9f-829d-4842-8239-8693b1a40a8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8dc36eaf-ae35-4610-96fc-e4a67655629b}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {8f07c615-7901-4e22-8ef5-3628da1472be}, !- Inlet Node Name
  {739868e4-0554-4db7-9e24-ee70702b89d7}; !- Outlet Node Name

OS:Node,
  {11eb5381-92aa-48cb-a389-e0b51eb72748}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {4ed808eb-9e31-4e0f-9923-9cd63356804a}, !- Inlet Port
  {8f07c615-7901-4e22-8ef5-3628da1472be}; !- Outlet Port

OS:Connection,
  {4ed808eb-9e31-4e0f-9923-9cd63356804a}, !- Handle
  {42d9962c-f35e-4dff-92c4-cf9a2e48f306}, !- Source Object
  2,                                      !- Outlet Port
  {11eb5381-92aa-48cb-a389-e0b51eb72748}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f07c615-7901-4e22-8ef5-3628da1472be}, !- Handle
  {11eb5381-92aa-48cb-a389-e0b51eb72748}, !- Source Object
  3,                                      !- Outlet Port
  {8dc36eaf-ae35-4610-96fc-e4a67655629b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {739868e4-0554-4db7-9e24-ee70702b89d7}, !- Handle
  {8dc36eaf-ae35-4610-96fc-e4a67655629b}, !- Source Object
  3,                                      !- Outlet Port
  {8abd24a8-838b-414e-9478-48cfbbb5027e}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {1aef155b-ea8f-4955-8719-8fc4603dd411}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {82c931e7-4f86-49ed-9727-f65c8bc9ebb4}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  0.000468853433508888,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0562624120210666,                     !- Plant Loop Volume {m3}
  {97a22ef6-0254-465c-abd2-3fe79b45c221}, !- Plant Side Inlet Node Name
  {2f1525b1-6619-4965-8bda-cc718cf9d362}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f327c4c4-de8e-44d8-a7e5-df47c706a1da}, !- Demand Side Inlet Node Name
  {bda395fd-2367-44c1-9fec-e1c20e8b2915}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {97303670-52b1-41b7-b04c-6a1ce7a5b02f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {56f7f754-c03d-464b-9b31-a50f8b98418d}, !- Demand Mixer Name
  {1786531f-8635-47fa-97eb-4be8a3ba42b7}, !- Demand Splitter Name
  {55c7d16b-8f06-43fd-9d94-50e09134b79c}, !- Supply Mixer Name
  {94d0f7c8-5fc5-4d41-b7d4-15687370a2a9}; !- Supply Splitter Name

OS:Node,
  {1e0fd475-fe0d-4930-810d-c538dd3323c0}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {97a22ef6-0254-465c-abd2-3fe79b45c221}, !- Inlet Port
  {87d7fa4b-06af-4f9a-a474-3ded1d0db5a9}; !- Outlet Port

OS:Node,
  {82c931e7-4f86-49ed-9727-f65c8bc9ebb4}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {1e2a2131-35aa-4924-8b82-e9c7bd61daba}, !- Inlet Port
  {2f1525b1-6619-4965-8bda-cc718cf9d362}; !- Outlet Port

OS:Node,
  {dda1bf52-eade-466b-83f0-93550175f226}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {e4d42ed5-36b8-4ab4-8f86-80a1f6374f20}, !- Inlet Port
  {d4ddb983-6a74-43cc-af3c-ca9e105c8687}; !- Outlet Port

OS:Connector:Mixer,
  {55c7d16b-8f06-43fd-9d94-50e09134b79c}, !- Handle
  Connector Mixer 7,                      !- Name
  {79f237b4-f174-4f39-9e03-c434df8d5300}, !- Outlet Branch Name
  {d41af854-5dec-4a62-bfde-94fc26dc9dd8}, !- Inlet Branch Name 1
  {6a77ad86-017a-4dc7-9328-a9221bfbbc26}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {94d0f7c8-5fc5-4d41-b7d4-15687370a2a9}, !- Handle
  Connector Splitter 7,                   !- Name
  {c7a464c3-af0c-4f73-87c0-9d2e7737faa1}, !- Inlet Branch Name
  {e4d42ed5-36b8-4ab4-8f86-80a1f6374f20}, !- Outlet Branch Name 1
  {cc7fb3ac-6ed2-4a7a-9459-d5004e2cea85}; !- Outlet Branch Name 2

OS:Connection,
  {97a22ef6-0254-465c-abd2-3fe79b45c221}, !- Handle
  {1aef155b-ea8f-4955-8719-8fc4603dd411}, !- Source Object
  14,                                     !- Outlet Port
  {1e0fd475-fe0d-4930-810d-c538dd3323c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4d42ed5-36b8-4ab4-8f86-80a1f6374f20}, !- Handle
  {94d0f7c8-5fc5-4d41-b7d4-15687370a2a9}, !- Source Object
  3,                                      !- Outlet Port
  {dda1bf52-eade-466b-83f0-93550175f226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f1525b1-6619-4965-8bda-cc718cf9d362}, !- Handle
  {82c931e7-4f86-49ed-9727-f65c8bc9ebb4}, !- Source Object
  3,                                      !- Outlet Port
  {1aef155b-ea8f-4955-8719-8fc4603dd411}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c539a747-6c8c-4a18-a650-c5d09cf6c2f7}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {f327c4c4-de8e-44d8-a7e5-df47c706a1da}, !- Inlet Port
  {f28a3a33-c419-4cc5-936f-33e4108d81c5}; !- Outlet Port

OS:Node,
  {bb6815bf-c952-4539-8ce5-69dd1ce5c3b4}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {ab213ad6-3a5b-4a99-8598-ca8a318c0ecf}, !- Inlet Port
  {bda395fd-2367-44c1-9fec-e1c20e8b2915}; !- Outlet Port

OS:Node,
  {77bd54f1-8166-47ad-93b4-4e86f3575255}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {e3c9cccd-ac8b-47b8-81bd-7134d45f9782}, !- Inlet Port
  {a345077b-71db-4141-a853-baa9c677d332}; !- Outlet Port

OS:Connector:Mixer,
  {56f7f754-c03d-464b-9b31-a50f8b98418d}, !- Handle
  Connector Mixer 8,                      !- Name
  {f08485f4-fd17-40f6-a65c-f4ab50c0fae2}, !- Outlet Branch Name
  {f3b9981a-b26a-4804-a581-550187a98232}, !- Inlet Branch Name 1
  {1084d56d-2707-4764-9ce7-468f3bd1abe3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1786531f-8635-47fa-97eb-4be8a3ba42b7}, !- Handle
  Connector Splitter 8,                   !- Name
  {bfa8482a-addf-41ff-8ba5-27d78998ecab}, !- Inlet Branch Name
  {e3c9cccd-ac8b-47b8-81bd-7134d45f9782}, !- Outlet Branch Name 1
  {f56388ee-0925-4239-9bea-e3d4906a04db}; !- Outlet Branch Name 2

OS:Connection,
  {f327c4c4-de8e-44d8-a7e5-df47c706a1da}, !- Handle
  {1aef155b-ea8f-4955-8719-8fc4603dd411}, !- Source Object
  17,                                     !- Outlet Port
  {c539a747-6c8c-4a18-a650-c5d09cf6c2f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3c9cccd-ac8b-47b8-81bd-7134d45f9782}, !- Handle
  {1786531f-8635-47fa-97eb-4be8a3ba42b7}, !- Source Object
  3,                                      !- Outlet Port
  {77bd54f1-8166-47ad-93b4-4e86f3575255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bda395fd-2367-44c1-9fec-e1c20e8b2915}, !- Handle
  {bb6815bf-c952-4539-8ce5-69dd1ce5c3b4}, !- Source Object
  3,                                      !- Outlet Port
  {1aef155b-ea8f-4955-8719-8fc4603dd411}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {fe2f63d0-a8f8-4f3b-b89b-8d31d9c8cadc}, !- Handle
  {1aef155b-ea8f-4955-8719-8fc4603dd411}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {97303670-52b1-41b7-b04c-6a1ce7a5b02f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {1a137651-07f7-4908-92ef-5a437850c71f}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {b394dcf6-9e7a-4f59-8210-54cbcbbb86e9}, !- Schedule Type Limits Name
  {b506beec-3b45-4248-8c52-8156dd1c31ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b506beec-3b45-4248-8c52-8156dd1c31ea}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {b394dcf6-9e7a-4f59-8210-54cbcbbb86e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a859e9d0-b574-4e3b-9c6e-be63753ed3d4}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {1a137651-07f7-4908-92ef-5a437850c71f}, !- Schedule Name
  {82c931e7-4f86-49ed-9727-f65c8bc9ebb4}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {375659de-b021-4afa-820c-9c875f2fed34}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {87d7fa4b-06af-4f9a-a474-3ded1d0db5a9}, !- Inlet Node Name
  {53aef54b-f849-41fe-b519-682376d08bd3}, !- Outlet Node Name
  0.000468853433508888,                   !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  32.6674659294588,                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {ee6110b2-5261-48ad-bd55-b82ce9b5a11c}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {53aef54b-f849-41fe-b519-682376d08bd3}, !- Inlet Port
  {c7a464c3-af0c-4f73-87c0-9d2e7737faa1}; !- Outlet Port

OS:Connection,
  {87d7fa4b-06af-4f9a-a474-3ded1d0db5a9}, !- Handle
  {1e0fd475-fe0d-4930-810d-c538dd3323c0}, !- Source Object
  3,                                      !- Outlet Port
  {375659de-b021-4afa-820c-9c875f2fed34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53aef54b-f849-41fe-b519-682376d08bd3}, !- Handle
  {375659de-b021-4afa-820c-9c875f2fed34}, !- Source Object
  3,                                      !- Outlet Port
  {ee6110b2-5261-48ad-bd55-b82ce9b5a11c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7a464c3-af0c-4f73-87c0-9d2e7737faa1}, !- Handle
  {ee6110b2-5261-48ad-bd55-b82ce9b5a11c}, !- Source Object
  3,                                      !- Outlet Port
  {94d0f7c8-5fc5-4d41-b7d4-15687370a2a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {2492f5ed-b00b-4d98-9584-65ba55bc1f95}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {f1c70dcb-92c5-4dc9-92c7-7ec6d6d0f683}, !- Inlet Node Name
  {c565f78a-96e3-4b11-ae05-228ec9def0da}, !- Outlet Node Name
  0.000468853433508888,                   !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  98.0023977883763,                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {ac8f7986-8afc-4a7d-a919-345d05476118}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {c565f78a-96e3-4b11-ae05-228ec9def0da}, !- Inlet Port
  {bfa8482a-addf-41ff-8ba5-27d78998ecab}; !- Outlet Port

OS:Connection,
  {c565f78a-96e3-4b11-ae05-228ec9def0da}, !- Handle
  {2492f5ed-b00b-4d98-9584-65ba55bc1f95}, !- Source Object
  3,                                      !- Outlet Port
  {ac8f7986-8afc-4a7d-a919-345d05476118}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfa8482a-addf-41ff-8ba5-27d78998ecab}, !- Handle
  {ac8f7986-8afc-4a7d-a919-345d05476118}, !- Source Object
  3,                                      !- Outlet Port
  {1786531f-8635-47fa-97eb-4be8a3ba42b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {4345c2c9-02f5-4da0-9a27-da0f8401b383}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 3tons 0.852kW/ton 3tons 0.926kW/ton, !- Name
  11042.7403759772,                       !- Reference Capacity {W}
  3.79805615550756,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  0.000468853433508888,                   !- Reference Chilled Water Flow Rate {m3/s}
  0.000600788111533157,                   !- Reference Condenser Fluid Flow Rate {m3/s}
  {740c3a9b-605b-4ed4-8120-b4e9ccb276d3}, !- Cooling Capacity Function of Temperature Curve Name
  {419a8f02-266d-491c-a959-d4c165a51f39}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {654acdf7-0aea-48fd-8e75-721f63f96c35}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {d4ddb983-6a74-43cc-af3c-ca9e105c8687}, !- Chilled Water Inlet Node Name
  {57e47d96-f129-4192-8075-86091280221a}, !- Chilled Water Outlet Node Name
  {c93640a5-25a5-46a0-bf17-a5e4e1c89bca}, !- Condenser Inlet Node Name
  {c925003e-c518-453d-80f2-f7525cb2f4eb}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {5afec9a2-77d3-412c-8c1a-4ed0c018bb02}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {57e47d96-f129-4192-8075-86091280221a}, !- Inlet Port
  {d41af854-5dec-4a62-bfde-94fc26dc9dd8}; !- Outlet Port

OS:Connection,
  {d4ddb983-6a74-43cc-af3c-ca9e105c8687}, !- Handle
  {dda1bf52-eade-466b-83f0-93550175f226}, !- Source Object
  3,                                      !- Outlet Port
  {4345c2c9-02f5-4da0-9a27-da0f8401b383}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {57e47d96-f129-4192-8075-86091280221a}, !- Handle
  {4345c2c9-02f5-4da0-9a27-da0f8401b383}, !- Source Object
  16,                                     !- Outlet Port
  {5afec9a2-77d3-412c-8c1a-4ed0c018bb02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d41af854-5dec-4a62-bfde-94fc26dc9dd8}, !- Handle
  {5afec9a2-77d3-412c-8c1a-4ed0c018bb02}, !- Source Object
  3,                                      !- Outlet Port
  {55c7d16b-8f06-43fd-9d94-50e09134b79c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0eeca53e-654e-4227-afc3-d4144b246ce3}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {de1d0768-479f-4132-a239-8c44ab75f4dd}, !- Inlet Port
  {c93640a5-25a5-46a0-bf17-a5e4e1c89bca}; !- Outlet Port

OS:Connection,
  {de1d0768-479f-4132-a239-8c44ab75f4dd}, !- Handle
  {c51c4c9f-829d-4842-8239-8693b1a40a8f}, !- Source Object
  4,                                      !- Outlet Port
  {0eeca53e-654e-4227-afc3-d4144b246ce3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c058fcc4-cd26-4bc5-9b7e-2e755a2c6e11}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {c925003e-c518-453d-80f2-f7525cb2f4eb}, !- Inlet Port
  {6cdaa638-4afe-49af-91d8-700d102b8c6d}; !- Outlet Port

OS:Connection,
  {c93640a5-25a5-46a0-bf17-a5e4e1c89bca}, !- Handle
  {0eeca53e-654e-4227-afc3-d4144b246ce3}, !- Source Object
  3,                                      !- Outlet Port
  {4345c2c9-02f5-4da0-9a27-da0f8401b383}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {c925003e-c518-453d-80f2-f7525cb2f4eb}, !- Handle
  {4345c2c9-02f5-4da0-9a27-da0f8401b383}, !- Source Object
  18,                                     !- Outlet Port
  {c058fcc4-cd26-4bc5-9b7e-2e755a2c6e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cdaa638-4afe-49af-91d8-700d102b8c6d}, !- Handle
  {c058fcc4-cd26-4bc5-9b7e-2e755a2c6e11}, !- Source Object
  3,                                      !- Outlet Port
  {42d9962c-f35e-4dff-92c4-cf9a2e48f306}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b220061a-342e-45aa-bf0e-2cfb6db52427}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {6805234b-4c30-4cd0-a4d9-505a34480f66}, !- Inlet Node Name
  {34d79a58-8583-4d5e-a95e-e9ae2baab2db}; !- Outlet Node Name

OS:Node,
  {e833f1cd-85a6-4961-b818-c014e92ae5ed}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {cc7fb3ac-6ed2-4a7a-9459-d5004e2cea85}, !- Inlet Port
  {6805234b-4c30-4cd0-a4d9-505a34480f66}; !- Outlet Port

OS:Connection,
  {cc7fb3ac-6ed2-4a7a-9459-d5004e2cea85}, !- Handle
  {94d0f7c8-5fc5-4d41-b7d4-15687370a2a9}, !- Source Object
  4,                                      !- Outlet Port
  {e833f1cd-85a6-4961-b818-c014e92ae5ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf189301-423b-4d28-8223-b705cee898a5}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {34d79a58-8583-4d5e-a95e-e9ae2baab2db}, !- Inlet Port
  {6a77ad86-017a-4dc7-9328-a9221bfbbc26}; !- Outlet Port

OS:Connection,
  {6805234b-4c30-4cd0-a4d9-505a34480f66}, !- Handle
  {e833f1cd-85a6-4961-b818-c014e92ae5ed}, !- Source Object
  3,                                      !- Outlet Port
  {b220061a-342e-45aa-bf0e-2cfb6db52427}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34d79a58-8583-4d5e-a95e-e9ae2baab2db}, !- Handle
  {b220061a-342e-45aa-bf0e-2cfb6db52427}, !- Source Object
  3,                                      !- Outlet Port
  {cf189301-423b-4d28-8223-b705cee898a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a77ad86-017a-4dc7-9328-a9221bfbbc26}, !- Handle
  {cf189301-423b-4d28-8223-b705cee898a5}, !- Source Object
  3,                                      !- Outlet Port
  {55c7d16b-8f06-43fd-9d94-50e09134b79c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {98da0320-31a1-4da1-b84c-059efa9ab7e4}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {a345077b-71db-4141-a853-baa9c677d332}, !- Inlet Node Name
  {2ab44d03-6190-4156-9990-bb0c74bcd396}; !- Outlet Node Name

OS:Node,
  {6a15c1a7-c05c-45c7-a115-358eea59976a}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {2ab44d03-6190-4156-9990-bb0c74bcd396}, !- Inlet Port
  {f3b9981a-b26a-4804-a581-550187a98232}; !- Outlet Port

OS:Connection,
  {a345077b-71db-4141-a853-baa9c677d332}, !- Handle
  {77bd54f1-8166-47ad-93b4-4e86f3575255}, !- Source Object
  3,                                      !- Outlet Port
  {98da0320-31a1-4da1-b84c-059efa9ab7e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ab44d03-6190-4156-9990-bb0c74bcd396}, !- Handle
  {98da0320-31a1-4da1-b84c-059efa9ab7e4}, !- Source Object
  3,                                      !- Outlet Port
  {6a15c1a7-c05c-45c7-a115-358eea59976a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3b9981a-b26a-4804-a581-550187a98232}, !- Handle
  {6a15c1a7-c05c-45c7-a115-358eea59976a}, !- Source Object
  3,                                      !- Outlet Port
  {56f7f754-c03d-464b-9b31-a50f8b98418d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ca51905e-8d20-4a31-aa0c-56ca3e6378b3}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {03d1ac55-4218-4117-b3c8-c740937f4b99}, !- Inlet Node Name
  {1e2a2131-35aa-4924-8b82-e9c7bd61daba}; !- Outlet Node Name

OS:Node,
  {518bb087-e510-4c83-9a28-2bda9428078b}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {79f237b4-f174-4f39-9e03-c434df8d5300}, !- Inlet Port
  {03d1ac55-4218-4117-b3c8-c740937f4b99}; !- Outlet Port

OS:Connection,
  {79f237b4-f174-4f39-9e03-c434df8d5300}, !- Handle
  {55c7d16b-8f06-43fd-9d94-50e09134b79c}, !- Source Object
  2,                                      !- Outlet Port
  {518bb087-e510-4c83-9a28-2bda9428078b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03d1ac55-4218-4117-b3c8-c740937f4b99}, !- Handle
  {518bb087-e510-4c83-9a28-2bda9428078b}, !- Source Object
  3,                                      !- Outlet Port
  {ca51905e-8d20-4a31-aa0c-56ca3e6378b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e2a2131-35aa-4924-8b82-e9c7bd61daba}, !- Handle
  {ca51905e-8d20-4a31-aa0c-56ca3e6378b3}, !- Source Object
  3,                                      !- Outlet Port
  {82c931e7-4f86-49ed-9727-f65c8bc9ebb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7d88f665-ca57-43d5-90f9-088e92f8ce25}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {f28a3a33-c419-4cc5-936f-33e4108d81c5}, !- Inlet Node Name
  {fe7ed51d-d788-44be-af8c-6856965c2079}; !- Outlet Node Name

OS:Node,
  {9c546880-4b79-4383-aa39-c5bcb72795f7}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {fe7ed51d-d788-44be-af8c-6856965c2079}, !- Inlet Port
  {f1c70dcb-92c5-4dc9-92c7-7ec6d6d0f683}; !- Outlet Port

OS:Connection,
  {f28a3a33-c419-4cc5-936f-33e4108d81c5}, !- Handle
  {c539a747-6c8c-4a18-a650-c5d09cf6c2f7}, !- Source Object
  3,                                      !- Outlet Port
  {7d88f665-ca57-43d5-90f9-088e92f8ce25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe7ed51d-d788-44be-af8c-6856965c2079}, !- Handle
  {7d88f665-ca57-43d5-90f9-088e92f8ce25}, !- Source Object
  3,                                      !- Outlet Port
  {9c546880-4b79-4383-aa39-c5bcb72795f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1c70dcb-92c5-4dc9-92c7-7ec6d6d0f683}, !- Handle
  {9c546880-4b79-4383-aa39-c5bcb72795f7}, !- Source Object
  3,                                      !- Outlet Port
  {2492f5ed-b00b-4d98-9584-65ba55bc1f95}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {09c4d8c2-4a01-42b1-96dc-12168c305955}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {2c80f679-fc08-4a59-8af9-e1a8b20b150a}, !- Inlet Node Name
  {ab213ad6-3a5b-4a99-8598-ca8a318c0ecf}; !- Outlet Node Name

OS:Node,
  {0c82f523-5bc4-42e1-ab55-72091cb9cb15}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {f08485f4-fd17-40f6-a65c-f4ab50c0fae2}, !- Inlet Port
  {2c80f679-fc08-4a59-8af9-e1a8b20b150a}; !- Outlet Port

OS:Connection,
  {f08485f4-fd17-40f6-a65c-f4ab50c0fae2}, !- Handle
  {56f7f754-c03d-464b-9b31-a50f8b98418d}, !- Source Object
  2,                                      !- Outlet Port
  {0c82f523-5bc4-42e1-ab55-72091cb9cb15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c80f679-fc08-4a59-8af9-e1a8b20b150a}, !- Handle
  {0c82f523-5bc4-42e1-ab55-72091cb9cb15}, !- Source Object
  3,                                      !- Outlet Port
  {09c4d8c2-4a01-42b1-96dc-12168c305955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab213ad6-3a5b-4a99-8598-ca8a318c0ecf}, !- Handle
  {09c4d8c2-4a01-42b1-96dc-12168c305955}, !- Source Object
  3,                                      !- Outlet Port
  {bb6815bf-c952-4539-8ce5-69dd1ce5c3b4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {52babcd8-fd04-4cf1-99be-f3b0a9b7b3bd}, !- Handle
  1 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {04f00aa5-3c53-4282-b8e4-1945d27def5d}, !- Availability Schedule
  {fae5e89c-83a6-4cd7-a794-b68b9b3ca226}, !- Availability Manager List Name
  0.555513485852877,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b02fca58-9c7d-4e96-922f-504e07b8fef8}, !- Supply Side Inlet Node Name
  {854a6064-89e3-4203-8578-64d1dfbfecab}, !- Demand Side Outlet Node Name
  {8d1804f4-b3c0-45e0-95b8-405d5ae18946}, !- Demand Side Inlet Node A
  {29e2dd86-ccea-41ef-a8a4-8255766344ec}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4016d6c9-eb01-46e4-ab85-f04e0205070e}, !- Demand Mixer Name
  {9d18bf71-3ed1-44ba-820f-6142a251353b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d3309a7a-03b9-47cd-be73-e96a00b18f28}, !- Handle
  1 Zone VAV Supply Inlet Node,           !- Name
  {b02fca58-9c7d-4e96-922f-504e07b8fef8}, !- Inlet Port
  {fc8dc3bc-1cce-4866-bac7-4a4551dc427d}; !- Outlet Port

OS:Node,
  {4742aba3-1fa7-4ddd-bbf2-526d3399c22f}, !- Handle
  1 Zone VAV Supply Outlet Node,          !- Name
  {34b3427b-2dc1-43d3-a04f-c2a63a67ce7c}, !- Inlet Port
  {29e2dd86-ccea-41ef-a8a4-8255766344ec}; !- Outlet Port

OS:Connection,
  {b02fca58-9c7d-4e96-922f-504e07b8fef8}, !- Handle
  {52babcd8-fd04-4cf1-99be-f3b0a9b7b3bd}, !- Source Object
  9,                                      !- Outlet Port
  {d3309a7a-03b9-47cd-be73-e96a00b18f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29e2dd86-ccea-41ef-a8a4-8255766344ec}, !- Handle
  {4742aba3-1fa7-4ddd-bbf2-526d3399c22f}, !- Source Object
  3,                                      !- Outlet Port
  {52babcd8-fd04-4cf1-99be-f3b0a9b7b3bd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {71bdded3-1452-4499-b73b-5bc40ae53926}, !- Handle
  1 Zone VAV Demand Inlet Node,           !- Name
  {8d1804f4-b3c0-45e0-95b8-405d5ae18946}, !- Inlet Port
  {6f14509d-9b42-4c62-b7aa-b0ecaa61fecf}; !- Outlet Port

OS:Node,
  {a1252869-f05a-42e1-a659-6c2c9fc31490}, !- Handle
  1 Zone VAV Demand Outlet Node,          !- Name
  {5b5f8dcd-6d65-452d-8437-553b423526b2}, !- Inlet Port
  {854a6064-89e3-4203-8578-64d1dfbfecab}; !- Outlet Port

OS:Node,
  {9678b949-0f5a-4f04-891f-ca0b1d4b6ac6}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground VAV Terminal Outlet Air Node, !- Name
  {479d2caf-6922-42cc-b207-17496cbd4e9e}, !- Inlet Port
  {d907a2ad-6ad4-4b6d-b6ce-698599bbf130}; !- Outlet Port

OS:Connection,
  {8d1804f4-b3c0-45e0-95b8-405d5ae18946}, !- Handle
  {52babcd8-fd04-4cf1-99be-f3b0a9b7b3bd}, !- Source Object
  11,                                     !- Outlet Port
  {71bdded3-1452-4499-b73b-5bc40ae53926}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {854a6064-89e3-4203-8578-64d1dfbfecab}, !- Handle
  {a1252869-f05a-42e1-a659-6c2c9fc31490}, !- Source Object
  3,                                      !- Outlet Port
  {52babcd8-fd04-4cf1-99be-f3b0a9b7b3bd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9d18bf71-3ed1-44ba-820f-6142a251353b}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {6f14509d-9b42-4c62-b7aa-b0ecaa61fecf}, !- Inlet Node Name
  {9ecb8085-6d93-45e4-9fc3-4ebdfc138475}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4016d6c9-eb01-46e4-ab85-f04e0205070e}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {5b5f8dcd-6d65-452d-8437-553b423526b2}, !- Outlet Node Name
  {8b416b5f-643f-4a92-9b33-34f29baec919}; !- Inlet Node Name 1

OS:Connection,
  {6f14509d-9b42-4c62-b7aa-b0ecaa61fecf}, !- Handle
  {71bdded3-1452-4499-b73b-5bc40ae53926}, !- Source Object
  3,                                      !- Outlet Port
  {9d18bf71-3ed1-44ba-820f-6142a251353b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b5f8dcd-6d65-452d-8437-553b423526b2}, !- Handle
  {4016d6c9-eb01-46e4-ab85-f04e0205070e}, !- Source Object
  2,                                      !- Outlet Port
  {a1252869-f05a-42e1-a659-6c2c9fc31490}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0631f3a3-70ce-4b4e-933f-cabb97c20bb4}, !- Handle
  {52babcd8-fd04-4cf1-99be-f3b0a9b7b3bd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.555513485852877,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  8105.45,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fae5e89c-83a6-4cd7-a794-b68b9b3ca226}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {f7cf77eb-2e97-4760-8a87-88f94696acbf}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {bf419c6b-8d39-4a87-b272-a681f6fe0713}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {b394dcf6-9e7a-4f59-8210-54cbcbbb86e9}, !- Schedule Type Limits Name
  {5ab96b92-2a70-468e-8e9a-049a1f3d423c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ab96b92-2a70-468e-8e9a-049a1f3d423c}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {b394dcf6-9e7a-4f59-8210-54cbcbbb86e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9c1dcb26-d3a4-4fe7-8731-280b77e78d71}, !- Handle
  1 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {bf419c6b-8d39-4a87-b272-a681f6fe0713}, !- Schedule Name
  {4742aba3-1fa7-4ddd-bbf2-526d3399c22f}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {2dd19e85-3568-48ad-ab5a-f4785f82b32e}, !- Handle
  1 Zone VAV Fan,                         !- Name
  {6f0e5c96-b6b6-43ef-b131-907f1427c8cb}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  0.555513485852877,                      !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {3fc76759-ed17-4995-86de-8f8a06d65425}, !- Air Inlet Node Name
  {34b3427b-2dc1-43d3-a04f-c2a63a67ce7c}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {34b3427b-2dc1-43d3-a04f-c2a63a67ce7c}, !- Handle
  {2dd19e85-3568-48ad-ab5a-f4785f82b32e}, !- Source Object
  17,                                     !- Outlet Port
  {4742aba3-1fa7-4ddd-bbf2-526d3399c22f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2932eac5-fcb8-4d7c-9e2e-d8509a46c4e7}, !- Handle
  1 Zone VAV Main Htg Coil,               !- Name
  {6f0e5c96-b6b6-43ef-b131-907f1427c8cb}, !- Availability Schedule Name
  37.6888925329767,                       !- U-Factor Times Area Value {W/K}
  5.55292906973933e-05,                   !- Maximum Water Flow Rate {m3/s}
  {84204495-8f52-4343-a608-fe14dd31c12c}, !- Water Inlet Node Name
  {ca842da5-01ee-4316-a821-e771be972e83}, !- Water Outlet Node Name
  {ef18d599-e1b5-4c5f-ac96-1ece3e76809b}, !- Air Inlet Node Name
  {51e2cbe1-c070-4f8c-96ce-fb01a1aaee3a}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2538.73253553598,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {66ad3b4b-bf68-4b10-a654-10f2f5fe7bda}, !- Handle
  1 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {e995478e-3224-44c6-bab0-790abbed0689}, !- Inlet Port
  {84204495-8f52-4343-a608-fe14dd31c12c}; !- Outlet Port

OS:Connection,
  {e995478e-3224-44c6-bab0-790abbed0689}, !- Handle
  {f38c72aa-0153-4978-86c8-bc17116700f8}, !- Source Object
  4,                                      !- Outlet Port
  {66ad3b4b-bf68-4b10-a654-10f2f5fe7bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {211fdffe-7147-48eb-9b98-5d81efdb10ac}, !- Handle
  1 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {ca842da5-01ee-4316-a821-e771be972e83}, !- Inlet Port
  {ad329737-5773-4439-a4e2-b73ef5cb1e78}; !- Outlet Port

OS:Connection,
  {84204495-8f52-4343-a608-fe14dd31c12c}, !- Handle
  {66ad3b4b-bf68-4b10-a654-10f2f5fe7bda}, !- Source Object
  3,                                      !- Outlet Port
  {2932eac5-fcb8-4d7c-9e2e-d8509a46c4e7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ca842da5-01ee-4316-a821-e771be972e83}, !- Handle
  {2932eac5-fcb8-4d7c-9e2e-d8509a46c4e7}, !- Source Object
  6,                                      !- Outlet Port
  {211fdffe-7147-48eb-9b98-5d81efdb10ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad329737-5773-4439-a4e2-b73ef5cb1e78}, !- Handle
  {211fdffe-7147-48eb-9b98-5d81efdb10ac}, !- Source Object
  3,                                      !- Outlet Port
  {bfe1bcae-a176-4eb8-8c92-a32ba9b3f7b2}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {18cd682c-c968-40ec-99f8-52159e9ceb5c}, !- Handle
  1 Zone VAV Main Htg Coil Controller,    !- Name
  {2932eac5-fcb8-4d7c-9e2e-d8509a46c4e7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  5.55292906973933e-05,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {6f7b266b-477d-4a79-bcaa-27cceaa8c566}, !- Handle
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {51e2cbe1-c070-4f8c-96ce-fb01a1aaee3a}, !- Inlet Port
  {3fc76759-ed17-4995-86de-8f8a06d65425}; !- Outlet Port

OS:Connection,
  {51e2cbe1-c070-4f8c-96ce-fb01a1aaee3a}, !- Handle
  {2932eac5-fcb8-4d7c-9e2e-d8509a46c4e7}, !- Source Object
  8,                                      !- Outlet Port
  {6f7b266b-477d-4a79-bcaa-27cceaa8c566}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fc76759-ed17-4995-86de-8f8a06d65425}, !- Handle
  {6f7b266b-477d-4a79-bcaa-27cceaa8c566}, !- Source Object
  3,                                      !- Outlet Port
  {2dd19e85-3568-48ad-ab5a-f4785f82b32e}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {9a2ec5d0-e4fa-4b18-94b5-54db3e842ad1}, !- Handle
  1 Zone VAV Clg Coil,                    !- Name
  {6f0e5c96-b6b6-43ef-b131-907f1427c8cb}, !- Availability Schedule Name
  0.000468853433508888,                   !- Design Water Flow Rate {m3/s}
  0.555513485852877,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  25.0165268716625,                       !- Design Inlet Air Temperature {C}
  11.2737304008991,                       !- Design Outlet Air Temperature {C}
  0.00957104289214253,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e315e87a-8892-4278-a15b-713219a815d8}, !- Water Inlet Node Name
  {4727934a-78bc-444e-99c3-fbb5f0b6121d}, !- Water Outlet Node Name
  {5d581257-607d-4975-9be5-8e4c62542a63}, !- Air Inlet Node Name
  {923e647b-cb9c-4c18-8588-e7d6c422d26a}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5135a0bf-b76f-4447-bad7-3884daab100f}, !- Handle
  1 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {f56388ee-0925-4239-9bea-e3d4906a04db}, !- Inlet Port
  {e315e87a-8892-4278-a15b-713219a815d8}; !- Outlet Port

OS:Connection,
  {f56388ee-0925-4239-9bea-e3d4906a04db}, !- Handle
  {1786531f-8635-47fa-97eb-4be8a3ba42b7}, !- Source Object
  4,                                      !- Outlet Port
  {5135a0bf-b76f-4447-bad7-3884daab100f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa1f0170-4593-47eb-b37b-c308b893b145}, !- Handle
  1 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {4727934a-78bc-444e-99c3-fbb5f0b6121d}, !- Inlet Port
  {1084d56d-2707-4764-9ce7-468f3bd1abe3}; !- Outlet Port

OS:Connection,
  {e315e87a-8892-4278-a15b-713219a815d8}, !- Handle
  {5135a0bf-b76f-4447-bad7-3884daab100f}, !- Source Object
  3,                                      !- Outlet Port
  {9a2ec5d0-e4fa-4b18-94b5-54db3e842ad1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4727934a-78bc-444e-99c3-fbb5f0b6121d}, !- Handle
  {9a2ec5d0-e4fa-4b18-94b5-54db3e842ad1}, !- Source Object
  11,                                     !- Outlet Port
  {fa1f0170-4593-47eb-b37b-c308b893b145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1084d56d-2707-4764-9ce7-468f3bd1abe3}, !- Handle
  {fa1f0170-4593-47eb-b37b-c308b893b145}, !- Source Object
  3,                                      !- Outlet Port
  {56f7f754-c03d-464b-9b31-a50f8b98418d}, !- Target Object
