
OS:Version,
  {bbc2d27c-18ec-40a4-86b7-17fe04858262}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {9250027f-dbe1-4c5c-bf84-dcd9212cbbbd}; !- Handle

OS:Site,
  {2242dd2b-7635-45aa-8402-000b999599c7}, !- Handle
  La Crosse Municipal_WI_USA,             !- Name
  43.88,                                  !- Latitude {deg}
  -91.25,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  200,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {c98e8243-45e3-4afb-aea8-7854156261cd}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {4c9f427a-db58-407b-8617-71c2d202d9f1}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {88c84db2-7d62-44a1-901c-c851f777676e}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {03ab6d7c-8285-4356-91cc-676e4992cb15}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {33148e5d-ecab-4880-a678-22c3033c03e0}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {b0b062ae-3e94-48c6-9627-367d501fc0cf}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {59364510-2f3e-4696-b4b0-4ea97c6bf120}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {d5711a19-401b-4d38-9323-8e17d9ebef91}, !- Handle
  La Crosse Municipal,                    !- City
  WI,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  726430,                                 !- WMO Number
  43.88,                                  !- Latitude {deg}
  -91.25,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  200,                                    !- Elevation {m}
  /weather/G5500630.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {32af5948-89c3-4918-a711-ce48557a134c}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.95166666666667,                       !- Annual Average Outdoor Air Temperature {C}
  30.96;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {4ee6408d-81ff-439e-85cf-e6c4dd57eb5e}, !- Handle
  La Crosse Municipal Ann Clg .4% Condns DB=>MWB 1, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.388,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.278;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6eb66e04-2d3c-482e-add0-a34a38e6e189}, !- Handle
  La Crosse Municipal Ann Clg .4% Condns WB=>MDB 1, !- Name
  31,                                     !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.388,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.278;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5b12d174-c38f-4786-8d8a-4fbfe0f45bfc}, !- Handle
  La Crosse Municipal Ann Clg 1% Condns DB=>MWB 1, !- Name
  31.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.388,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.278;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f2e46715-bb20-4fc8-aab6-7550972c6844}, !- Handle
  La Crosse Municipal Ann Clg 2% Condns DP=>MDB 1, !- Name
  26.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.388,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.278;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {23370134-b756-46b9-9c48-043edb4a2942}, !- Handle
  La Crosse Municipal Ann Htg 99% Condns DB 1, !- Name
  -20.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -20.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {78dc66c3-30de-4939-98d5-0cb61ca83ca2}, !- Handle
  La Crosse Municipal Ann Htg 99.6% Condns DB 1, !- Name
  -23,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -23,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f65ad847-d5da-4afd-adaa-642defa11b9f}, !- Handle
  La Crosse Municipal Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  -6.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  10.3,                                   !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -6.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {79da6bef-e830-4e62-8b19-273ce016cc84}, !- Handle
  La Crosse Municipal April .4% Condns DB=>MCWB 1, !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.373;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {17cf441b-e7ca-4860-89db-b8c200976f12}, !- Handle
  La Crosse Municipal April .4% Condns WB=>MCDB 1, !- Name
  26.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.373;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6130dfa9-76fa-46ec-8ba2-f2718b24afd7}, !- Handle
  La Crosse Municipal August .4% Condns DB=>MCWB 1, !- Name
  35,                                     !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.371;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5f36c74f-a1cf-41b4-82b4-1fce8a662182}, !- Handle
  La Crosse Municipal August .4% Condns WB=>MCDB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.371;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a6109c18-85f4-40cb-931c-ab6db4a294de}, !- Handle
  La Crosse Municipal December .4% Condns DB=>MCWB 1, !- Name
  12.4,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.56;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c8fa362c-4811-448d-be28-f6981209bd86}, !- Handle
  La Crosse Municipal December .4% Condns WB=>MCDB 1, !- Name
  11.9,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.56;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9a3099aa-b089-49bc-9f29-cccd96a18cb0}, !- Handle
  La Crosse Municipal February .4% Condns DB=>MCWB 1, !- Name
  12,                                     !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.29,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.366;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b4e8ddf3-b2b2-4ec7-92c4-acadf3a7ffc7}, !- Handle
  La Crosse Municipal February .4% Condns WB=>MCDB 1, !- Name
  10.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.29,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.366;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e0a78e8b-6857-4d69-98b4-37a9b4f061b7}, !- Handle
  La Crosse Municipal January .4% Condns DB=>MCWB 1, !- Name
  8.9,                                    !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.278,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.493;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {365ee8ee-f439-41cc-90f9-ed68608dffcd}, !- Handle
  La Crosse Municipal January .4% Condns WB=>MCDB 1, !- Name
  8.2,                                    !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.4,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.278,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.493;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {23e7e679-cf06-4370-bc48-a4019368524a}, !- Handle
  La Crosse Municipal July .4% Condns DB=>MCWB 1, !- Name
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.388,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.278;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {aab09f37-2306-4fb8-b444-d11d9d42f353}, !- Handle
  La Crosse Municipal July .4% Condns WB=>MCDB 1, !- Name
  33.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.388,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.278;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {01131cde-b988-46a1-851a-04127370cd84}, !- Handle
  La Crosse Municipal June .4% Condns DB=>MCWB 1, !- Name
  34.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.381,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.272;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e8008cb6-7774-4041-a33c-0f2717612257}, !- Handle
  La Crosse Municipal June .4% Condns WB=>MCDB 1, !- Name
  32.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.381,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.272;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {74e788e2-06e7-4f90-9412-314af2e8ceba}, !- Handle
  La Crosse Municipal March .4% Condns DB=>MCWB 1, !- Name
  22.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.406;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5ccb1c3d-60e1-4ab1-92b5-666aeab4833a}, !- Handle
  La Crosse Municipal March .4% Condns WB=>MCDB 1, !- Name
  21.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.406;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {59762194-2505-424c-9e31-66258d21ebc9}, !- Handle
  La Crosse Municipal May .4% Condns DB=>MCWB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.348,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.357;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {18eae74a-b777-47a9-87c3-37d1ccd2af2e}, !- Handle
  La Crosse Municipal May .4% Condns WB=>MCDB 1, !- Name
  29.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.348,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.357;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b34970da-119d-4c25-93b2-1a8124234e00}, !- Handle
  La Crosse Municipal November .4% Condns DB=>MCWB 1, !- Name
  20,                                     !- Maximum Dry-Bulb Temperature {C}
  8.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.609;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {dc74878a-aaa5-4667-93ac-bd17f95cb08d}, !- Handle
  La Crosse Municipal November .4% Condns WB=>MCDB 1, !- Name
  18.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.609;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {852340c1-9cc9-465f-85f9-ee0ef1eb2a5f}, !- Handle
  La Crosse Municipal October .4% Condns DB=>MCWB 1, !- Name
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.321,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.538;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8c98d043-e5b4-4b32-a666-65eadab82096}, !- Handle
  La Crosse Municipal October .4% Condns WB=>MCDB 1, !- Name
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.321,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.538;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ca26519f-730a-4db9-a2f7-12f336af51b7}, !- Handle
  La Crosse Municipal September .4% Condns DB=>MCWB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.366,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.407;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9ab275fa-4c2a-4c6b-b58a-733c5427e690}, !- Handle
  La Crosse Municipal September .4% Condns WB=>MCDB 1, !- Name
  29.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  98945,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.366,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.407;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {378a9bf1-05f2-46b7-8e20-a784c4f15bb9}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-6A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {22298a7c-f02f-426c-96d4-87d035704789}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {a2244b45-3991-4cf4-856d-f35b93c05114}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {4f4dac03-22f0-418d-a31e-7226e3aaecec}, !- Handle
  ComStock DOE Ref 1980-2004|Warehouse,   !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {93d42697-a1b5-4033-be01-af78afd40de8}, !- Default Construction Set Name
  {f3788022-3d03-4ed9-a460-c24554a24cb1}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Warehouse;                              !- Standards Building Type

OS:AdditionalProperties,
  {2ea2675e-a540-4c88-8344-06c2ca376e1e}, !- Handle
  {4f4dac03-22f0-418d-a31e-7226e3aaecec}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  MROWc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PSZ-AC with gas coil,                   !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref 1980-2004,             !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref 1980-2004,             !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref 1980-2004,             !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref 1980-2004,             !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref 1980-2004,             !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock 90.1-2004,                     !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref 1980-2004,             !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock 90.1-2004,                     !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref 1980-2004,             !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock 90.1-2007,                     !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref 1980-2004,             !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock 90.1-2013;                     !- Feature Value 14

OS:SpaceType,
  {4f3b5360-8cc6-4ecd-abec-443247c940da}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {fa651d7e-3d88-40ca-a69e-3f725ea412a6}, !- Default Schedule Set Name
  {f64501e8-e9fd-4581-b1e7-c09bd196a943}, !- Group Rendering Name
  {41a4fe73-5100-498d-9dd1-c4b47a44fab0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {f64501e8-e9fd-4581-b1e7-c09bd196a943}, !- Handle
  Warehouse Office,                       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {ac29069b-b065-48c1-bb82-a7eebe0728e8}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {fde03ae1-e797-45b6-9a4b-6b3377c1eed9}, !- Default Schedule Set Name
  {b8e8d203-12e2-48a6-aae9-fe6a0e896149}, !- Group Rendering Name
  {b08999a9-6338-444f-8711-332481d35943}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Fine;                                   !- Standards Space Type

OS:Rendering:Color,
  {b8e8d203-12e2-48a6-aae9-fe6a0e896149}, !- Handle
  Warehouse Fine,                         !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {aa4b151a-1afe-4da8-b0e0-29c27c6f759b}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {4118c45c-9848-44c6-ab22-1d3f736f1dea}, !- Default Schedule Set Name
  {d1382d13-7f58-41e2-89e5-41e236f21b5d}, !- Group Rendering Name
  {162307ea-a606-4f60-bc2e-4bd99fa43122}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Bulk;                                   !- Standards Space Type

OS:Rendering:Color,
  {d1382d13-7f58-41e2-89e5-41e236f21b5d}, !- Handle
  Warehouse Bulk,                         !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:BuildingStory,
  {9c2c8596-ffd0-411e-a997-d566d917f647}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  8.5344,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {16171238-ab9a-41dc-9b68-9ba312e74744}, !- Handle
  Warehouse Bulk A end_a - Story Ground,  !- Name
  {aa4b151a-1afe-4da8-b0e0-29c27c6f759b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -81.4021457211049,                      !- X Origin {m}
  -20.3505364302762,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9c2c8596-ffd0-411e-a997-d566d917f647}, !- Building Story Name
  {2e5bb487-7d90-4191-bb2a-6a1568475790}; !- Thermal Zone Name

OS:Surface,
  {e12411b0-ea76-49a5-93c6-9d58e76cf663}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {b902a1d2-0493-42c6-b44c-9afa1cd8ed4d}, !- Construction Name
  {16171238-ab9a-41dc-9b68-9ba312e74744}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a709f5e5-f080-4caf-85fd-2f8582c59b59}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16171238-ab9a-41dc-9b68-9ba312e74744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea749347-a43a-4a3a-83ef-6c5d9c522a6d}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16171238-ab9a-41dc-9b68-9ba312e74744}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27be2467-47a0-4b59-a0fe-e3248f5aac03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb161797-e080-4dd6-b9b3-3ec5c7224450}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16171238-ab9a-41dc-9b68-9ba312e74744}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fc9c343-e108-4b2e-bb57-5df4ed328a97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed1ca6d0-18a7-4230-aeee-55b1ec52d1b7}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16171238-ab9a-41dc-9b68-9ba312e74744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d477905-b5e0-46d1-af6d-d2bd51948c95}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16171238-ab9a-41dc-9b68-9ba312e74744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2e5bb487-7d90-4191-bb2a-6a1568475790}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75006391-d739-4862-9a7e-07d104eb0429}, !- Zone Air Inlet Port List
  {ada67e4f-8e15-4c6e-b14a-68e00fa06fd8}, !- Zone Air Exhaust Port List
  {fc03b700-5416-4020-abee-927c28e1a8c3}, !- Zone Air Node Name
  {c5dc4ea8-aa9e-4723-b9f7-525628ad51b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {73fb4b84-a49c-4231-89f4-e7e073de2c67}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a606046-3aae-4a1f-a8e6-15796eade9d4}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Zone Air Node, !- Name
  {fc03b700-5416-4020-abee-927c28e1a8c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc03b700-5416-4020-abee-927c28e1a8c3}, !- Handle
  {2e5bb487-7d90-4191-bb2a-6a1568475790}, !- Source Object
  11,                                     !- Outlet Port
  {5a606046-3aae-4a1f-a8e6-15796eade9d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75006391-d739-4862-9a7e-07d104eb0429}, !- Handle
  {2e5bb487-7d90-4191-bb2a-6a1568475790}; !- HVAC Component

OS:PortList,
  {ada67e4f-8e15-4c6e-b14a-68e00fa06fd8}, !- Handle
  {2e5bb487-7d90-4191-bb2a-6a1568475790}; !- HVAC Component

OS:PortList,
  {c5dc4ea8-aa9e-4723-b9f7-525628ad51b1}, !- Handle
  {2e5bb487-7d90-4191-bb2a-6a1568475790}; !- HVAC Component

OS:Sizing:Zone,
  {e4e99702-a0de-4007-a4c2-5983525bc823}, !- Handle
  {2e5bb487-7d90-4191-bb2a-6a1568475790}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {345a8f07-83df-4a9c-977c-8de35f002961}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {2e5bb487-7d90-4191-bb2a-6a1568475790}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bbb117c4-7678-4183-bdd8-d484a4a9d9d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {62e6a440-6b20-45a3-a77b-9552123f68bc}, !- Handle
  Warehouse Bulk B end_a - Story Ground,  !- Name
  {aa4b151a-1afe-4da8-b0e0-29c27c6f759b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -81.4021457211049,                      !- X Origin {m}
  -15.7785364302762,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9c2c8596-ffd0-411e-a997-d566d917f647}, !- Building Story Name
  {b8e927f6-123e-4cb4-a3a5-ef43d435122b}; !- Thermal Zone Name

OS:Surface,
  {84bf8915-3401-4c81-8915-90606fcbceb5}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {45a5819c-9414-4ee4-9883-b4acabb47f30}, !- Construction Name
  {62e6a440-6b20-45a3-a77b-9552123f68bc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 31.5570728605524, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3bdaab1-11d1-4fcd-b816-7db8418c9cac}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62e6a440-6b20-45a3-a77b-9552123f68bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c132725-d970-4d4d-b7c6-e51efc4a384d}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62e6a440-6b20-45a3-a77b-9552123f68bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64ac058a-77fb-4b58-905d-8908a3e51818}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 31.5570728605524, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 31.5570728605524, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56d849bb-2d9b-4bfd-b2de-09d87ae0e1db}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62e6a440-6b20-45a3-a77b-9552123f68bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9c18b88-194b-41e4-ac45-db66b9cbb8ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 31.5570728605524, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 31.5570728605524, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27be2467-47a0-4b59-a0fe-e3248f5aac03}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62e6a440-6b20-45a3-a77b-9552123f68bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea749347-a43a-4a3a-83ef-6c5d9c522a6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5afd9590-af61-4a68-a147-3c63ed91cbbb}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62e6a440-6b20-45a3-a77b-9552123f68bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b8e927f6-123e-4cb4-a3a5-ef43d435122b}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d8fe6e6-a280-45f3-aec4-318310d46894}, !- Zone Air Inlet Port List
  {3e11fdd0-7952-4f75-b8a4-7234cc8afc22}, !- Zone Air Exhaust Port List
  {04b9d83a-6611-411d-a08f-72ea58ec873f}, !- Zone Air Node Name
  {6df6d4db-b279-460e-95a7-536c6012e2fb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cd049ab0-3383-4400-9041-1ad72aef8c0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27cdf1f5-ffac-458f-8e71-3339916c6697}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Zone Air Node, !- Name
  {04b9d83a-6611-411d-a08f-72ea58ec873f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04b9d83a-6611-411d-a08f-72ea58ec873f}, !- Handle
  {b8e927f6-123e-4cb4-a3a5-ef43d435122b}, !- Source Object
  11,                                     !- Outlet Port
  {27cdf1f5-ffac-458f-8e71-3339916c6697}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d8fe6e6-a280-45f3-aec4-318310d46894}, !- Handle
  {b8e927f6-123e-4cb4-a3a5-ef43d435122b}; !- HVAC Component

OS:PortList,
  {3e11fdd0-7952-4f75-b8a4-7234cc8afc22}, !- Handle
  {b8e927f6-123e-4cb4-a3a5-ef43d435122b}; !- HVAC Component

OS:PortList,
  {6df6d4db-b279-460e-95a7-536c6012e2fb}, !- Handle
  {b8e927f6-123e-4cb4-a3a5-ef43d435122b}; !- HVAC Component

OS:Sizing:Zone,
  {2b5ab32e-bca2-44ca-bcc3-26c3c785af96}, !- Handle
  {b8e927f6-123e-4cb4-a3a5-ef43d435122b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3c470e2e-12ae-4ade-9841-4721cd44ef86}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {b8e927f6-123e-4cb4-a3a5-ef43d435122b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {35aad380-dbb2-44e0-a268-dc7530aaadf3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {53afc1e6-51c2-442a-8778-730a82544429}, !- Handle
  Warehouse Bulk C end_a - Story Ground,  !- Name
  {aa4b151a-1afe-4da8-b0e0-29c27c6f759b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -81.4021457211049,                      !- X Origin {m}
  15.7785364302762,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9c2c8596-ffd0-411e-a997-d566d917f647}, !- Building Story Name
  {786c9452-fb4a-45d1-8ef8-e90281aee5e1}; !- Thermal Zone Name

OS:Surface,
  {d8aae7ac-8985-4f4c-8df4-20dcf550c841}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {b902a1d2-0493-42c6-b44c-9afa1cd8ed4d}, !- Construction Name
  {53afc1e6-51c2-442a-8778-730a82544429}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09073a1e-e64b-4db8-8232-1f764b24dad7}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53afc1e6-51c2-442a-8778-730a82544429}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79befb4b-44fa-4687-9a27-2edf80292a0d}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53afc1e6-51c2-442a-8778-730a82544429}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e8021a7-9bbe-42c2-93f9-2739cedf15ab}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53afc1e6-51c2-442a-8778-730a82544429}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5c053e1-e1ea-4382-9e2b-9e7f54a5f04c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64ac058a-77fb-4b58-905d-8908a3e51818}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53afc1e6-51c2-442a-8778-730a82544429}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c132725-d970-4d4d-b7c6-e51efc4a384d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cda82d2-9300-425d-9744-c4e69fc2af5b}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53afc1e6-51c2-442a-8778-730a82544429}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {786c9452-fb4a-45d1-8ef8-e90281aee5e1}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2caff39b-b528-4422-a199-e0834e56f723}, !- Zone Air Inlet Port List
  {8ed9d0cf-cd6b-431b-87b5-db5fca764c87}, !- Zone Air Exhaust Port List
  {35f44e75-0efa-40e3-a44c-ddec36ada9f7}, !- Zone Air Node Name
  {f33cfbd8-0d8e-4f82-98d9-774e712a9568}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4aac0c9-3f9e-411b-aeb3-e3aa864d8865}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d52dcb90-cb71-4778-a3e5-96906804af75}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Zone Air Node, !- Name
  {35f44e75-0efa-40e3-a44c-ddec36ada9f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35f44e75-0efa-40e3-a44c-ddec36ada9f7}, !- Handle
  {786c9452-fb4a-45d1-8ef8-e90281aee5e1}, !- Source Object
  11,                                     !- Outlet Port
  {d52dcb90-cb71-4778-a3e5-96906804af75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2caff39b-b528-4422-a199-e0834e56f723}, !- Handle
  {786c9452-fb4a-45d1-8ef8-e90281aee5e1}; !- HVAC Component

OS:PortList,
  {8ed9d0cf-cd6b-431b-87b5-db5fca764c87}, !- Handle
  {786c9452-fb4a-45d1-8ef8-e90281aee5e1}; !- HVAC Component

OS:PortList,
  {f33cfbd8-0d8e-4f82-98d9-774e712a9568}, !- Handle
  {786c9452-fb4a-45d1-8ef8-e90281aee5e1}; !- HVAC Component

OS:Sizing:Zone,
  {41b98312-c322-40df-b2be-0acaa1bf604b}, !- Handle
  {786c9452-fb4a-45d1-8ef8-e90281aee5e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {35012734-8386-4d88-8a1b-cad19e4094f8}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {786c9452-fb4a-45d1-8ef8-e90281aee5e1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {78d22cc1-c023-4316-8de4-a2a216e539ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a0ea3750-1493-49d8-b8be-ce8361e2b118}, !- Handle
  Warehouse Bulk A  - Story Ground,       !- Name
  {aa4b151a-1afe-4da8-b0e0-29c27c6f759b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -76.8301457211049,                      !- X Origin {m}
  -20.3505364302762,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9c2c8596-ffd0-411e-a997-d566d917f647}, !- Building Story Name
  {951ac6c4-526b-4c56-ba5f-7bdbe424b838}; !- Thermal Zone Name

OS:Surface,
  {2e7f2b39-39ea-4919-a2db-2a94226abc8d}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {e57b9389-afc5-4546-bc25-6c32c52e19f7}, !- Construction Name
  {a0ea3750-1493-49d8-b8be-ce8361e2b118}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  108.894545076653, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  108.894545076653, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fc9c343-e108-4b2e-bb57-5df4ed328a97}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0ea3750-1493-49d8-b8be-ce8361e2b118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb161797-e080-4dd6-b9b3-3ec5c7224450}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5904f1e3-6ccb-4ff5-b006-6b0b36881092}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0ea3750-1493-49d8-b8be-ce8361e2b118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fff69f44-3ecd-4c27-a5ac-a5064cea047b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.894545076653, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  108.894545076653, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ea5a171-31a2-4edf-9c64-69505c670d6a}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0ea3750-1493-49d8-b8be-ce8361e2b118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8cb9af2-dcb6-4498-a77c-8d57c2cbc378}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.894545076653, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  108.894545076653, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  108.894545076653, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  108.894545076653, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e944ab6-7120-4ede-844c-72cc51761285}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0ea3750-1493-49d8-b8be-ce8361e2b118}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.894545076653, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  108.894545076653, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1a38e3e-847d-43a1-9da8-5477d547a5ba}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0ea3750-1493-49d8-b8be-ce8361e2b118}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.894545076653, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  108.894545076653, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {951ac6c4-526b-4c56-ba5f-7bdbe424b838}, !- Handle
  Zone Warehouse Bulk A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8b87df4-995b-41d3-814d-405aaa649d6d}, !- Zone Air Inlet Port List
  {1fb71f21-21fd-428a-8d3d-7bb4f36afc44}, !- Zone Air Exhaust Port List
  {755d2232-fb4c-47e5-b7fe-a95805822e70}, !- Zone Air Node Name
  {54cc05f9-f987-4609-824e-8b2f81bceb3b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {12052366-3e3e-4031-91b1-91c3e6db04ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10c51b99-6935-4700-ad51-43e05d29d508}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone Air Node, !- Name
  {755d2232-fb4c-47e5-b7fe-a95805822e70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {755d2232-fb4c-47e5-b7fe-a95805822e70}, !- Handle
  {951ac6c4-526b-4c56-ba5f-7bdbe424b838}, !- Source Object
  11,                                     !- Outlet Port
  {10c51b99-6935-4700-ad51-43e05d29d508}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8b87df4-995b-41d3-814d-405aaa649d6d}, !- Handle
  {951ac6c4-526b-4c56-ba5f-7bdbe424b838}; !- HVAC Component

OS:PortList,
  {1fb71f21-21fd-428a-8d3d-7bb4f36afc44}, !- Handle
  {951ac6c4-526b-4c56-ba5f-7bdbe424b838}; !- HVAC Component

OS:PortList,
  {54cc05f9-f987-4609-824e-8b2f81bceb3b}, !- Handle
  {951ac6c4-526b-4c56-ba5f-7bdbe424b838}; !- HVAC Component

OS:Sizing:Zone,
  {b988f2e9-38f0-404c-9a3f-ca708e7b4fca}, !- Handle
  {951ac6c4-526b-4c56-ba5f-7bdbe424b838}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5c9488d0-e071-464d-b30e-f07f5e105470}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone HVAC Equipment List, !- Name
  {951ac6c4-526b-4c56-ba5f-7bdbe424b838}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28fd1548-70f1-47c6-8e45-42e9115d8382}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a3b03b9d-b8ac-42cc-91d2-1ce9f08d1f16}, !- Handle
  Warehouse Bulk B  - Story Ground,       !- Name
  {aa4b151a-1afe-4da8-b0e0-29c27c6f759b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -76.8301457211049,                      !- X Origin {m}
  -15.7785364302762,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9c2c8596-ffd0-411e-a997-d566d917f647}, !- Building Story Name
  {26bed1fe-53f0-4b2e-80e2-b842729332d0}; !- Thermal Zone Name

OS:Surface,
  {8c29cc33-a175-452f-8ff3-350f7317d116}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {b84c74be-3673-4e0d-aae6-2fd14c3f54f3}, !- Construction Name
  {a3b03b9d-b8ac-42cc-91d2-1ce9f08d1f16}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 2 {m}
  108.894545076653, 31.5570728605524, 0,  !- X,Y,Z Vertex 3 {m}
  108.894545076653, 3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9c18b88-194b-41e4-ac45-db66b9cbb8ba}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3b03b9d-b8ac-42cc-91d2-1ce9f08d1f16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56d849bb-2d9b-4bfd-b2de-09d87ae0e1db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c87324d1-df64-4504-a465-5578b846451b}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3b03b9d-b8ac-42cc-91d2-1ce9f08d1f16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57ac410e-b2c1-430d-9a0c-a3cf75e90a5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.894545076653, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 1 {m}
  108.894545076653, 31.5570728605524, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 31.5570728605524, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09e9f5ae-666d-45aa-b164-296be47208c2}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3b03b9d-b8ac-42cc-91d2-1ce9f08d1f16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a36d4a9d-9512-48f1-a1b7-5faa1e1c8499}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.894545076653, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  108.894545076653, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  108.894545076653, 31.5570728605524, 0,  !- X,Y,Z Vertex 3 {m}
  108.894545076653, 31.5570728605524, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fff69f44-3ecd-4c27-a5ac-a5064cea047b}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3b03b9d-b8ac-42cc-91d2-1ce9f08d1f16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5904f1e3-6ccb-4ff5-b006-6b0b36881092}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  108.894545076653, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  108.894545076653, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ff7bc42-6e43-41f5-9b96-a9cccc0097b0}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3b03b9d-b8ac-42cc-91d2-1ce9f08d1f16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.894545076653, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  108.894545076653, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {26bed1fe-53f0-4b2e-80e2-b842729332d0}, !- Handle
  Zone Warehouse Bulk B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e8222a2-41aa-46b5-a3b8-024a3fe650a9}, !- Zone Air Inlet Port List
  {4227b5b4-f46e-40f3-a585-713988618c38}, !- Zone Air Exhaust Port List
  {92926830-bf42-4c61-9b80-88942f83e9d8}, !- Zone Air Node Name
  {b5cdfd5b-38dc-4983-af16-8379de557737}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a6a65d1e-8a10-4806-ac1a-1ee31479b9f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d645141c-56c8-4f77-83b7-2f7d7acda282}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone Air Node, !- Name
  {92926830-bf42-4c61-9b80-88942f83e9d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92926830-bf42-4c61-9b80-88942f83e9d8}, !- Handle
  {26bed1fe-53f0-4b2e-80e2-b842729332d0}, !- Source Object
  11,                                     !- Outlet Port
  {d645141c-56c8-4f77-83b7-2f7d7acda282}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e8222a2-41aa-46b5-a3b8-024a3fe650a9}, !- Handle
  {26bed1fe-53f0-4b2e-80e2-b842729332d0}; !- HVAC Component

OS:PortList,
  {4227b5b4-f46e-40f3-a585-713988618c38}, !- Handle
  {26bed1fe-53f0-4b2e-80e2-b842729332d0}; !- HVAC Component

OS:PortList,
  {b5cdfd5b-38dc-4983-af16-8379de557737}, !- Handle
  {26bed1fe-53f0-4b2e-80e2-b842729332d0}; !- HVAC Component

OS:Sizing:Zone,
  {ebabcd74-3866-4bfa-bb27-b00bdd8b8674}, !- Handle
  {26bed1fe-53f0-4b2e-80e2-b842729332d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d0082f74-e1e7-46c2-9dea-e9c942312360}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone HVAC Equipment List, !- Name
  {26bed1fe-53f0-4b2e-80e2-b842729332d0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d7e3546b-00aa-4451-89fd-ff57cfce6aa5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a43c5a0a-0f36-4279-a315-62f2cc91de83}, !- Handle
  Warehouse Bulk C  - Story Ground,       !- Name
  {aa4b151a-1afe-4da8-b0e0-29c27c6f759b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -76.8301457211049,                      !- X Origin {m}
  15.7785364302762,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9c2c8596-ffd0-411e-a997-d566d917f647}, !- Building Story Name
  {d8efff5f-66ce-4cc8-a86d-e72c8c7a0c74}; !- Thermal Zone Name

OS:Surface,
  {ae1b2b68-f39a-43ed-91b3-f6b012319e6d}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {e57b9389-afc5-4546-bc25-6c32c52e19f7}, !- Construction Name
  {a43c5a0a-0f36-4279-a315-62f2cc91de83}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  108.894545076653, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  108.894545076653, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5c053e1-e1ea-4382-9e2b-9e7f54a5f04c}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43c5a0a-0f36-4279-a315-62f2cc91de83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e8021a7-9bbe-42c2-93f9-2739cedf15ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26e8fcd1-1a53-4d02-8dd9-5e68acd0953e}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43c5a0a-0f36-4279-a315-62f2cc91de83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  108.894545076653, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  108.894545076653, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2a463d8-21d3-478f-8129-613eb601b914}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43c5a0a-0f36-4279-a315-62f2cc91de83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49622df1-d87e-432c-960b-a04470eed12c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.894545076653, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  108.894545076653, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  108.894545076653, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  108.894545076653, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ac410e-b2c1-430d-9a0c-a3cf75e90a5f}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43c5a0a-0f36-4279-a315-62f2cc91de83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c87324d1-df64-4504-a465-5578b846451b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  108.894545076653, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  108.894545076653, -3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd5ea45b-7a04-469a-947a-bd0bb897cdac}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a43c5a0a-0f36-4279-a315-62f2cc91de83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.894545076653, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  108.894545076653, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d8efff5f-66ce-4cc8-a86d-e72c8c7a0c74}, !- Handle
  Zone Warehouse Bulk C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e936afb6-01a2-4a0d-ac6e-a93abfe4b13f}, !- Zone Air Inlet Port List
  {602e7576-2936-4931-9328-00bcf45455f2}, !- Zone Air Exhaust Port List
  {c484e7e6-126c-4c2b-851d-4513993fcce1}, !- Zone Air Node Name
  {22381eba-a0cc-401b-ba0d-795481d4cb44}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {820d3708-dee1-48fd-a6eb-6ed8b57883d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c3fe8f5-fc92-4426-8b83-898841c3059a}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone Air Node, !- Name
  {c484e7e6-126c-4c2b-851d-4513993fcce1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c484e7e6-126c-4c2b-851d-4513993fcce1}, !- Handle
  {d8efff5f-66ce-4cc8-a86d-e72c8c7a0c74}, !- Source Object
  11,                                     !- Outlet Port
  {3c3fe8f5-fc92-4426-8b83-898841c3059a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e936afb6-01a2-4a0d-ac6e-a93abfe4b13f}, !- Handle
  {d8efff5f-66ce-4cc8-a86d-e72c8c7a0c74}; !- HVAC Component

OS:PortList,
  {602e7576-2936-4931-9328-00bcf45455f2}, !- Handle
  {d8efff5f-66ce-4cc8-a86d-e72c8c7a0c74}; !- HVAC Component

OS:PortList,
  {22381eba-a0cc-401b-ba0d-795481d4cb44}, !- Handle
  {d8efff5f-66ce-4cc8-a86d-e72c8c7a0c74}; !- HVAC Component

OS:Sizing:Zone,
  {e2d074b6-9352-4e43-a432-ca2ef7c63a1c}, !- Handle
  {d8efff5f-66ce-4cc8-a86d-e72c8c7a0c74}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6ce0d391-2127-48b1-b7bf-bcbba31d87cc}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone HVAC Equipment List, !- Name
  {d8efff5f-66ce-4cc8-a86d-e72c8c7a0c74}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2a44036-806f-4a23-89de-af8b5a0daa87}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dfa693f2-2b2c-40a4-8d9f-157d548fab2c}, !- Handle
  Warehouse Fine A  - Story Ground,       !- Name
  {ac29069b-b065-48c1-bb82-a7eebe0728e8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.0643993555477,                       !- X Origin {m}
  -20.3505364302762,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9c2c8596-ffd0-411e-a997-d566d917f647}, !- Building Story Name
  {b876ad7d-217c-41d3-acf4-4e75ca8446ff}; !- Thermal Zone Name

OS:Surface,
  {c845f5b9-181c-4893-8bac-729f4ab1a6f2}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {671e8209-151f-42a2-9e97-342a315972e8}, !- Construction Name
  {dfa693f2-2b2c-40a4-8d9f-157d548fab2c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  44.7657463655572, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  44.7657463655572, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8cb9af2-dcb6-4498-a77c-8d57c2cbc378}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfa693f2-2b2c-40a4-8d9f-157d548fab2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ea5a171-31a2-4edf-9c64-69505c670d6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b61dee7-f0ea-4377-af80-778054d00f99}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfa693f2-2b2c-40a4-8d9f-157d548fab2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcf33f9c-9933-4af1-8749-ddb3ca353376}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7657463655572, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  44.7657463655572, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2db8ce5-bf37-466c-a24e-8093a761878b}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfa693f2-2b2c-40a4-8d9f-157d548fab2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16659440-acca-418f-90f1-4e77a4d8657d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7657463655572, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  44.7657463655572, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  44.7657463655572, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  44.7657463655572, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c159d3f6-80e7-4ff8-a10d-7ad78077aa7f}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfa693f2-2b2c-40a4-8d9f-157d548fab2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7657463655572, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.7657463655572, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ed5d698-30c4-45c8-b2e5-19bab36f0727}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dfa693f2-2b2c-40a4-8d9f-157d548fab2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7657463655572, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  44.7657463655572, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b876ad7d-217c-41d3-acf4-4e75ca8446ff}, !- Handle
  Zone Warehouse Fine A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ad59ce8-6c19-4229-bd83-1ede11cff0f6}, !- Zone Air Inlet Port List
  {09d722aa-bfe2-49a5-b9e9-28cf1e0e4971}, !- Zone Air Exhaust Port List
  {65041a39-db0f-4bd0-bf77-80bc2c84c65f}, !- Zone Air Node Name
  {ccf13a4d-ff9b-4705-ab19-f877aa582685}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {242e42ea-7545-415e-b813-a3cc090e33ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {216b6807-0d24-40fb-8d13-5ada5258d68a}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone Air Node, !- Name
  {65041a39-db0f-4bd0-bf77-80bc2c84c65f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65041a39-db0f-4bd0-bf77-80bc2c84c65f}, !- Handle
  {b876ad7d-217c-41d3-acf4-4e75ca8446ff}, !- Source Object
  11,                                     !- Outlet Port
  {216b6807-0d24-40fb-8d13-5ada5258d68a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ad59ce8-6c19-4229-bd83-1ede11cff0f6}, !- Handle
  {b876ad7d-217c-41d3-acf4-4e75ca8446ff}, !- HVAC Component
  {a4c4a2cd-3420-490f-a215-5fd673707e93}; !- Port 1

OS:PortList,
  {09d722aa-bfe2-49a5-b9e9-28cf1e0e4971}, !- Handle
  {b876ad7d-217c-41d3-acf4-4e75ca8446ff}; !- HVAC Component

OS:PortList,
  {ccf13a4d-ff9b-4705-ab19-f877aa582685}, !- Handle
  {b876ad7d-217c-41d3-acf4-4e75ca8446ff}, !- HVAC Component
  {7f2ee6ba-d623-453f-8274-a0818b7522c2}; !- Port 1

OS:Sizing:Zone,
  {af6fca3a-1bd9-4935-adf6-0535db5439fb}, !- Handle
  {b876ad7d-217c-41d3-acf4-4e75ca8446ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5a10f1de-e29d-4e2f-8a36-031ffee7297b}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone HVAC Equipment List, !- Name
  {b876ad7d-217c-41d3-acf4-4e75ca8446ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {31a0131d-983f-41fd-8ee2-b3cfd4a139dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {371256d1-c9a3-49b4-a030-49ded143b661}, !- Handle
  Warehouse Fine B  - Story Ground,       !- Name
  {ac29069b-b065-48c1-bb82-a7eebe0728e8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.0643993555477,                       !- X Origin {m}
  -15.7785364302762,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9c2c8596-ffd0-411e-a997-d566d917f647}, !- Building Story Name
  {bce8b5e2-0cee-4cee-94a9-a8ec6052c1fe}; !- Thermal Zone Name

OS:Surface,
  {973416ca-aeac-4d26-bb9c-720f2f72429c}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {80701928-6cee-4004-babb-a2fb392eb93d}, !- Construction Name
  {371256d1-c9a3-49b4-a030-49ded143b661}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 2 {m}
  44.7657463655572, 31.5570728605524, 0,  !- X,Y,Z Vertex 3 {m}
  44.7657463655572, 3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a36d4a9d-9512-48f1-a1b7-5faa1e1c8499}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {371256d1-c9a3-49b4-a030-49ded143b661}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09e9f5ae-666d-45aa-b164-296be47208c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a76a3e86-c8bb-4f3f-9b0d-dcd6116f6e03}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {371256d1-c9a3-49b4-a030-49ded143b661}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c6e9181-28d7-405f-8c94-4b16478ccf9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7657463655572, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 1 {m}
  44.7657463655572, 31.5570728605524, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 31.5570728605524, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93e23619-85f4-4257-9e8d-92d78d90b14e}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {371256d1-c9a3-49b4-a030-49ded143b661}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d662bf0-cbb1-4422-8200-c01af9216626}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7657463655572, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  44.7657463655572, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  44.7657463655572, 31.5570728605524, 0,  !- X,Y,Z Vertex 3 {m}
  44.7657463655572, 31.5570728605524, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcf33f9c-9933-4af1-8749-ddb3ca353376}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {371256d1-c9a3-49b4-a030-49ded143b661}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b61dee7-f0ea-4377-af80-778054d00f99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  44.7657463655572, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.7657463655572, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d57e1cc8-5457-4927-b30b-9a3e477a6a20}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {371256d1-c9a3-49b4-a030-49ded143b661}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7657463655572, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  44.7657463655572, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bce8b5e2-0cee-4cee-94a9-a8ec6052c1fe}, !- Handle
  Zone Warehouse Fine B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cecc5b9c-e6ee-41f5-8d08-2100e0c49c37}, !- Zone Air Inlet Port List
  {65358763-06c5-46c8-9c00-ba7e93fba45f}, !- Zone Air Exhaust Port List
  {51f03887-5173-424e-8fa0-340256989eac}, !- Zone Air Node Name
  {9b3c62a9-12c6-40ca-83ff-6a921c586e90}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {661da794-2072-47dc-b1e9-265deff31e6a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfcf0a03-684d-459a-89f9-2ff78043bd0d}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone Air Node, !- Name
  {51f03887-5173-424e-8fa0-340256989eac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51f03887-5173-424e-8fa0-340256989eac}, !- Handle
  {bce8b5e2-0cee-4cee-94a9-a8ec6052c1fe}, !- Source Object
  11,                                     !- Outlet Port
  {dfcf0a03-684d-459a-89f9-2ff78043bd0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cecc5b9c-e6ee-41f5-8d08-2100e0c49c37}, !- Handle
  {bce8b5e2-0cee-4cee-94a9-a8ec6052c1fe}, !- HVAC Component
  {93b331bb-c1ec-4def-b366-875e352b61b2}; !- Port 1

OS:PortList,
  {65358763-06c5-46c8-9c00-ba7e93fba45f}, !- Handle
  {bce8b5e2-0cee-4cee-94a9-a8ec6052c1fe}; !- HVAC Component

OS:PortList,
  {9b3c62a9-12c6-40ca-83ff-6a921c586e90}, !- Handle
  {bce8b5e2-0cee-4cee-94a9-a8ec6052c1fe}, !- HVAC Component
  {dd14135a-97f7-40be-a59e-bd60a0b2e4da}; !- Port 1

OS:Sizing:Zone,
  {3473f875-7a28-4095-af0e-94de580804a0}, !- Handle
  {bce8b5e2-0cee-4cee-94a9-a8ec6052c1fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {89aee998-c9da-4312-ae0c-2a7b0e56d0ab}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone HVAC Equipment List, !- Name
  {bce8b5e2-0cee-4cee-94a9-a8ec6052c1fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ce8c8ad-acd8-4a36-8eab-670c9989bc0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {082d70bd-1279-4ebb-9dd5-331ced3ba10a}, !- Handle
  Warehouse Fine C  - Story Ground,       !- Name
  {ac29069b-b065-48c1-bb82-a7eebe0728e8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.0643993555477,                       !- X Origin {m}
  15.7785364302762,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9c2c8596-ffd0-411e-a997-d566d917f647}, !- Building Story Name
  {ebdae964-a0e4-4557-9e89-c9741f2024b7}; !- Thermal Zone Name

OS:Surface,
  {b4ce5ade-c561-4cbe-abdc-0dbef67c7bb4}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {671e8209-151f-42a2-9e97-342a315972e8}, !- Construction Name
  {082d70bd-1279-4ebb-9dd5-331ced3ba10a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  44.7657463655572, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  44.7657463655572, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49622df1-d87e-432c-960b-a04470eed12c}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {082d70bd-1279-4ebb-9dd5-331ced3ba10a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2a463d8-21d3-478f-8129-613eb601b914}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd3b9006-4d5e-4e8b-9897-e510fb2f9bf3}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {082d70bd-1279-4ebb-9dd5-331ced3ba10a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  44.7657463655572, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  44.7657463655572, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04f7058b-af99-4fa9-898e-3b4451225291}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {082d70bd-1279-4ebb-9dd5-331ced3ba10a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc82acc0-62c7-4842-a87a-98d22bc360a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7657463655572, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  44.7657463655572, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  44.7657463655572, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  44.7657463655572, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c6e9181-28d7-405f-8c94-4b16478ccf9b}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {082d70bd-1279-4ebb-9dd5-331ced3ba10a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a76a3e86-c8bb-4f3f-9b0d-dcd6116f6e03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  44.7657463655572, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.7657463655572, -3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9a3f6f7-3129-4972-800d-9c71e27348b8}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {082d70bd-1279-4ebb-9dd5-331ced3ba10a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7657463655572, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  44.7657463655572, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ebdae964-a0e4-4557-9e89-c9741f2024b7}, !- Handle
  Zone Warehouse Fine C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c85e31e2-4f27-4a40-809e-6850dd5cdafa}, !- Zone Air Inlet Port List
  {4c14307e-0cd2-44db-ac55-2c77d87941b1}, !- Zone Air Exhaust Port List
  {2e9c7418-bf41-44ef-9d17-3c541bee2441}, !- Zone Air Node Name
  {4a69354d-a791-4b79-a188-40e8ccf5a09f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {54fa0302-c91c-4706-b29a-2d7fd0aa86b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d80b2615-6756-4449-95a4-42bce5aec823}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone Air Node, !- Name
  {2e9c7418-bf41-44ef-9d17-3c541bee2441}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e9c7418-bf41-44ef-9d17-3c541bee2441}, !- Handle
  {ebdae964-a0e4-4557-9e89-c9741f2024b7}, !- Source Object
  11,                                     !- Outlet Port
  {d80b2615-6756-4449-95a4-42bce5aec823}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c85e31e2-4f27-4a40-809e-6850dd5cdafa}, !- Handle
  {ebdae964-a0e4-4557-9e89-c9741f2024b7}, !- HVAC Component
  {7330b492-1ac4-44f3-b533-24f393a62952}; !- Port 1

OS:PortList,
  {4c14307e-0cd2-44db-ac55-2c77d87941b1}, !- Handle
  {ebdae964-a0e4-4557-9e89-c9741f2024b7}; !- HVAC Component

OS:PortList,
  {4a69354d-a791-4b79-a188-40e8ccf5a09f}, !- Handle
  {ebdae964-a0e4-4557-9e89-c9741f2024b7}, !- HVAC Component
  {10904606-f38e-4f3c-a98f-e23db585d6cb}; !- Port 1

OS:Sizing:Zone,
  {1b79b78f-218a-4b9c-8e6e-69554e3ed9a3}, !- Handle
  {ebdae964-a0e4-4557-9e89-c9741f2024b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3ae2938d-1f81-4937-a669-b1da52ab6a6d}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone HVAC Equipment List, !- Name
  {ebdae964-a0e4-4557-9e89-c9741f2024b7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d065451a-aa0d-4b7b-b8ff-79f66b13ee6f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {757a8e11-9ef8-4e92-8a41-c3f093c0ad04}, !- Handle
  Warehouse Fine A end_b - Story Ground,  !- Name
  {ac29069b-b065-48c1-bb82-a7eebe0728e8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.8301457211049,                       !- X Origin {m}
  -20.3505364302762,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9c2c8596-ffd0-411e-a997-d566d917f647}, !- Building Story Name
  {2600bb43-3af5-41ad-a51d-73a820aff141}; !- Thermal Zone Name

OS:Surface,
  {ee53450e-ee30-479d-9e70-b4940cd84369}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {b902a1d2-0493-42c6-b44c-9afa1cd8ed4d}, !- Construction Name
  {757a8e11-9ef8-4e92-8a41-c3f093c0ad04}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16659440-acca-418f-90f1-4e77a4d8657d}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {757a8e11-9ef8-4e92-8a41-c3f093c0ad04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2db8ce5-bf37-466c-a24e-8093a761878b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b41e961b-c5b7-4e42-9b89-ba6bbd3d45e7}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {757a8e11-9ef8-4e92-8a41-c3f093c0ad04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7098bf5e-434c-4d1b-9e4f-7bd21f3cc55f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16af1488-01ba-4258-b60b-6fc875656b72}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {757a8e11-9ef8-4e92-8a41-c3f093c0ad04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57200000000003, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0595f33e-fb4c-4aa8-8efc-009ea8a8e4af}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {757a8e11-9ef8-4e92-8a41-c3f093c0ad04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f6d3aad-7e52-4828-8de0-59c42a9c7165}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {757a8e11-9ef8-4e92-8a41-c3f093c0ad04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.8421709430404e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2600bb43-3af5-41ad-a51d-73a820aff141}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1a6ec6e-bfd9-4bb6-a3d6-e3c5af4f9644}, !- Zone Air Inlet Port List
  {d6e91770-9ef6-4b54-82b4-491c53768beb}, !- Zone Air Exhaust Port List
  {88eaf29c-e02d-41e3-a88c-91808550171f}, !- Zone Air Node Name
  {5abb2fbe-dd62-4657-9e1d-a146bbb03211}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c41ea6ad-ef88-497f-ad7d-696f89127d9a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {476f1eac-b0ea-4f92-a95a-8f3098c7746a}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Zone Air Node, !- Name
  {88eaf29c-e02d-41e3-a88c-91808550171f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88eaf29c-e02d-41e3-a88c-91808550171f}, !- Handle
  {2600bb43-3af5-41ad-a51d-73a820aff141}, !- Source Object
  11,                                     !- Outlet Port
  {476f1eac-b0ea-4f92-a95a-8f3098c7746a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1a6ec6e-bfd9-4bb6-a3d6-e3c5af4f9644}, !- Handle
  {2600bb43-3af5-41ad-a51d-73a820aff141}, !- HVAC Component
  {977d11d9-aa53-4a14-884f-88be8fbd1c58}; !- Port 1

OS:PortList,
  {d6e91770-9ef6-4b54-82b4-491c53768beb}, !- Handle
  {2600bb43-3af5-41ad-a51d-73a820aff141}; !- HVAC Component

OS:PortList,
  {5abb2fbe-dd62-4657-9e1d-a146bbb03211}, !- Handle
  {2600bb43-3af5-41ad-a51d-73a820aff141}, !- HVAC Component
  {19f910ac-2c3f-44a2-8fff-f16a9084b96d}; !- Port 1

OS:Sizing:Zone,
  {b56c6957-eadf-4b9f-9f4c-220a34f56a62}, !- Handle
  {2600bb43-3af5-41ad-a51d-73a820aff141}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d7fd6abd-0e2b-439e-9ab8-629821d5cb14}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {2600bb43-3af5-41ad-a51d-73a820aff141}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b29e8f0f-67f4-4594-be74-a20cc488181c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4f534399-ca57-4189-ae4e-ea0aa8a3edd1}, !- Handle
  Warehouse Fine B end_b - Story Ground,  !- Name
  {ac29069b-b065-48c1-bb82-a7eebe0728e8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.8301457211049,                       !- X Origin {m}
  -15.7785364302762,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9c2c8596-ffd0-411e-a997-d566d917f647}, !- Building Story Name
  {23a4f121-35db-4826-b1c5-cfbc8df56b1d}; !- Thermal Zone Name

OS:Surface,
  {5e557730-515d-444d-88bf-2c1e1393f371}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {45a5819c-9414-4ee4-9883-b4acabb47f30}, !- Construction Name
  {4f534399-ca57-4189-ae4e-ea0aa8a3edd1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 31.5570728605524, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d662bf0-cbb1-4422-8200-c01af9216626}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f534399-ca57-4189-ae4e-ea0aa8a3edd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93e23619-85f4-4257-9e8d-92d78d90b14e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1085aeee-c215-4b85-9077-06ccff8fce3e}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f534399-ca57-4189-ae4e-ea0aa8a3edd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d73bfa2-fd75-42c6-bcad-6550babd86a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 31.5570728605524, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 31.5570728605524, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 31.5570728605524, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db65fe4a-5194-4df7-a72f-0a462496bc15}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f534399-ca57-4189-ae4e-ea0aa8a3edd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 31.5570728605524, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7098bf5e-434c-4d1b-9e4f-7bd21f3cc55f}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f534399-ca57-4189-ae4e-ea0aa8a3edd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b41e961b-c5b7-4e42-9b89-ba6bbd3d45e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5269c0f-49c3-4bac-9074-09ad75acfa6f}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f534399-ca57-4189-ae4e-ea0aa8a3edd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 31.5570728605524, 8.5344, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {23a4f121-35db-4826-b1c5-cfbc8df56b1d}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa1e4c47-6161-4260-8d81-e8eb6cf2d404}, !- Zone Air Inlet Port List
  {4445fdb2-159e-4eec-ac2d-176527e4a09b}, !- Zone Air Exhaust Port List
  {1a8160ce-2d4e-4575-b65c-1ce794e67964}, !- Zone Air Node Name
  {06b8eef9-f659-4bf6-a34b-74f5339de364}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52a6cce3-98a7-4124-ab36-cead578efc33}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd067585-292b-4602-9bd1-272c140e5ce0}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Zone Air Node, !- Name
  {1a8160ce-2d4e-4575-b65c-1ce794e67964}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a8160ce-2d4e-4575-b65c-1ce794e67964}, !- Handle
  {23a4f121-35db-4826-b1c5-cfbc8df56b1d}, !- Source Object
  11,                                     !- Outlet Port
  {dd067585-292b-4602-9bd1-272c140e5ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa1e4c47-6161-4260-8d81-e8eb6cf2d404}, !- Handle
  {23a4f121-35db-4826-b1c5-cfbc8df56b1d}, !- HVAC Component
  {32f53c68-50c3-425c-9119-caf20913e184}; !- Port 1

OS:PortList,
  {4445fdb2-159e-4eec-ac2d-176527e4a09b}, !- Handle
  {23a4f121-35db-4826-b1c5-cfbc8df56b1d}; !- HVAC Component

OS:PortList,
  {06b8eef9-f659-4bf6-a34b-74f5339de364}, !- Handle
  {23a4f121-35db-4826-b1c5-cfbc8df56b1d}, !- HVAC Component
  {49efc3e3-b6d9-4f20-9e7f-2c2c8ec7c5bd}; !- Port 1

OS:Sizing:Zone,
  {58c73275-1b9b-4063-80db-4f7e50e05029}, !- Handle
  {23a4f121-35db-4826-b1c5-cfbc8df56b1d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c2f75f89-c73b-46cd-be86-92b0be7de0f5}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {23a4f121-35db-4826-b1c5-cfbc8df56b1d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8dbdba88-ab7e-4a7c-b6e4-a299d8573328}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {969a7bf3-d702-4f4f-be84-c5d65492ad64}, !- Handle
  Warehouse Fine C end_b - Story Ground,  !- Name
  {ac29069b-b065-48c1-bb82-a7eebe0728e8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.8301457211049,                       !- X Origin {m}
  15.7785364302762,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9c2c8596-ffd0-411e-a997-d566d917f647}, !- Building Story Name
  {21c23432-994e-43de-9785-bda3d5c35d1d}; !- Thermal Zone Name

OS:Surface,
  {0e46c0a4-f9cd-4065-a8c5-5f45fa71a70d}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {b902a1d2-0493-42c6-b44c-9afa1cd8ed4d}, !- Construction Name
  {969a7bf3-d702-4f4f-be84-c5d65492ad64}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc82acc0-62c7-4842-a87a-98d22bc360a8}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {969a7bf3-d702-4f4f-be84-c5d65492ad64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04f7058b-af99-4fa9-898e-3b4451225291}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e66d4e3-b2b4-4907-bcc5-694b4e333de2}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {969a7bf3-d702-4f4f-be84-c5d65492ad64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd2462e5-731c-43e9-8741-78b47deb2cb7}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {969a7bf3-d702-4f4f-be84-c5d65492ad64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57199999999997, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d73bfa2-fd75-42c6-bcad-6550babd86a3}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {969a7bf3-d702-4f4f-be84-c5d65492ad64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1085aeee-c215-4b85-9077-06ccff8fce3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c03c03e7-7fa1-4399-8536-83632b9be155}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {969a7bf3-d702-4f4f-be84-c5d65492ad64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {21c23432-994e-43de-9785-bda3d5c35d1d}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e57fb54-b608-4472-a10b-0461b8476555}, !- Zone Air Inlet Port List
  {5d9f2f3e-58ed-4a13-acb0-7acb6a18b9a9}, !- Zone Air Exhaust Port List
  {8ae07c78-9f5b-4b9e-8c4b-1fe45492b57b}, !- Zone Air Node Name
  {873ccffb-b8ed-4905-a8bb-cbb1ede1db50}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d0c0c4dc-5fb4-4bc4-8c83-4c71c1ea5e1e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aff6778d-34e6-48a8-a33c-6400654a84d6}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Zone Air Node, !- Name
  {8ae07c78-9f5b-4b9e-8c4b-1fe45492b57b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ae07c78-9f5b-4b9e-8c4b-1fe45492b57b}, !- Handle
  {21c23432-994e-43de-9785-bda3d5c35d1d}, !- Source Object
  11,                                     !- Outlet Port
  {aff6778d-34e6-48a8-a33c-6400654a84d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e57fb54-b608-4472-a10b-0461b8476555}, !- Handle
  {21c23432-994e-43de-9785-bda3d5c35d1d}, !- HVAC Component
  {ec93185c-1fbb-4ad0-8be4-11184a424648}; !- Port 1

OS:PortList,
  {5d9f2f3e-58ed-4a13-acb0-7acb6a18b9a9}, !- Handle
  {21c23432-994e-43de-9785-bda3d5c35d1d}; !- HVAC Component

OS:PortList,
  {873ccffb-b8ed-4905-a8bb-cbb1ede1db50}, !- Handle
  {21c23432-994e-43de-9785-bda3d5c35d1d}, !- HVAC Component
  {d3747912-8aef-4ee7-88fc-564d0ed44045}; !- Port 1

OS:Sizing:Zone,
  {1dcbb7e6-a1aa-49a4-bd02-a9cca1c407ed}, !- Handle
  {21c23432-994e-43de-9785-bda3d5c35d1d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bad98257-b906-49f8-ad77-47f37a290d88}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {21c23432-994e-43de-9785-bda3d5c35d1d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {76e263a8-2168-43d7-906a-1e9304fdf834}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {f4bb3fab-21fc-4d89-baf6-dacc21841fa9}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {038ae8da-b443-47e0-9569-2ec55597894f}, !- Construction Name
  {a709f5e5-f080-4caf-85fd-2f8582c59b59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.54660000000003, 2.31545258426966, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0.0254000000000278, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0.0254000000000278, 2.31545258426966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7259144d-c1f6-4017-b956-1708b8fda60e}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {038ae8da-b443-47e0-9569-2ec55597894f}, !- Construction Name
  {ed1ca6d0-18a7-4230-aeee-55b1ec52d1b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, 2.8421709430404e-14, 2.31545258426966, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, 2.8421709430404e-14, 2.31545258426966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {715019a9-d61d-4757-80d2-4aeca1aa27f7}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {038ae8da-b443-47e0-9569-2ec55597894f}, !- Construction Name
  {8e944ab6-7120-4ede-844c-72cc51761285}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, 2.8421709430404e-14, 2.29890897784328, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  108.869145076653, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  108.869145076653, 2.8421709430404e-14, 2.29890897784328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7779e50-6900-4223-8c18-8bb70f49e0b0}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {038ae8da-b443-47e0-9569-2ec55597894f}, !- Construction Name
  {f3bdaab1-11d1-4fcd-b816-7db8418c9cac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 31.5316728605524, 2.30066892114981, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 31.5316728605524, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0.0254000000000296, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0.0254000000000296, 2.30066892114981; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6eae2d7-3c18-4e8c-a302-0b32f2620aa0}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {038ae8da-b443-47e0-9569-2ec55597894f}, !- Construction Name
  {09073a1e-e64b-4db8-8232-1f764b24dad7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.54659999999997, 2.31545258426966, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0.0253999999999692, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0.0253999999999692, 2.31545258426966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c60fd54f-789f-4411-b90c-587c6643f201}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {038ae8da-b443-47e0-9569-2ec55597894f}, !- Construction Name
  {79befb4b-44fa-4687-9a27-2edf80292a0d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.57199999999997, 2.31545258426966, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000278, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000278, 4.57199999999997, 2.31545258426966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5526a44a-48f6-49a2-be1d-3e9ba46e132f}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {038ae8da-b443-47e0-9569-2ec55597894f}, !- Construction Name
  {2e66d4e3-b2b4-4907-bcc5-694b4e333de2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.57199999999997, 2.31545258426966, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.57199999999997, 2.31545258426966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa7cfcbf-9b94-4ccf-836e-a03a97b24396}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {038ae8da-b443-47e0-9569-2ec55597894f}, !- Construction Name
  {bd2462e5-731c-43e9-8741-78b47deb2cb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999698, 2.31545258426966, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999698, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.54659999999997, 2.31545258426966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de614061-710a-46ff-baaa-31bccb28aee3}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {038ae8da-b443-47e0-9569-2ec55597894f}, !- Construction Name
  {db65fe4a-5194-4df7-a72f-0a462496bc15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000302, 2.30066892114981, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000302, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 31.5316728605524, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 31.5316728605524, 2.30066892114981; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c7aaf7e-64c3-4358-9086-be86bb29fd39}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {038ae8da-b443-47e0-9569-2ec55597894f}, !- Construction Name
  {26e8fcd1-1a53-4d02-8dd9-5e68acd0953e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  108.869145076653, 4.57199999999997, 2.29890897784328, !- X,Y,Z Vertex 1 {m}
  108.869145076653, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.57199999999997, 2.29890897784328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a53dcbb-b5d7-4002-8802-20299ecf40c7}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {038ae8da-b443-47e0-9569-2ec55597894f}, !- Construction Name
  {c159d3f6-80e7-4ff8-a10d-7ad78077aa7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999645, 2.8421709430404e-14, 2.29993724538086, !- X,Y,Z Vertex 1 {m}
  0.0253999999999645, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  44.7403463655572, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  44.7403463655572, 2.8421709430404e-14, 2.29993724538086; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b912692a-e190-4fe8-9cd1-e352d578f2cd}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {038ae8da-b443-47e0-9569-2ec55597894f}, !- Construction Name
  {cd3b9006-4d5e-4e8b-9897-e510fb2f9bf3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.7403463655572, 4.57199999999997, 2.29993724538086, !- X,Y,Z Vertex 1 {m}
  44.7403463655572, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999692, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999692, 4.57199999999997, 2.29993724538086; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31b20789-39f7-4dbf-8efd-d1175e339f80}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {038ae8da-b443-47e0-9569-2ec55597894f}, !- Construction Name
  {0595f33e-fb4c-4aa8-8efc-009ea8a8e4af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 2.8421709430404e-14, 2.31545258426966, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, 2.8421709430404e-14, 2.31545258426966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4086930f-59ec-49da-b4e6-59967170a1a4}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {038ae8da-b443-47e0-9569-2ec55597894f}, !- Construction Name
  {16af1488-01ba-4258-b60b-6fc875656b72}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000284, 2.31545258426966, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.54660000000003, 2.31545258426966; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4f30e9ac-88d3-4980-a5bf-bfa0c3259933}, !- Handle
  Warehouse Office  - Story Ground,       !- Name
  {4f3b5360-8cc6-4ecd-abec-443247c940da}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -203.701181751394,                      !- X Origin {m}
  -4.6193795037862,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9c2c8596-ffd0-411e-a997-d566d917f647}, !- Building Story Name
  {be4b4c18-77ac-4bca-9786-c232d5e66c00}; !- Thermal Zone Name

OS:Surface,
  {aa99235d-868a-44d3-b892-a54078a08ca1}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {0a811b2c-171a-466a-bf43-54f8878988ed}, !- Construction Name
  {4f30e9ac-88d3-4980-a5bf-bfa0c3259933}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 9.2387590075724, 0, !- X,Y,Z Vertex 2 {m}
  36.9550360302895, 9.2387590075724, 0,   !- X,Y,Z Vertex 3 {m}
  36.9550360302895, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5e864e6-4c80-4fb8-b465-76bc628dba46}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f30e9ac-88d3-4980-a5bf-bfa0c3259933}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, -3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 9.2387590075724, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 9.2387590075724, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b75df1a7-5b0f-432d-bd85-24471c66a2b0}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f30e9ac-88d3-4980-a5bf-bfa0c3259933}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 9.2387590075724, 4.2672, !- X,Y,Z Vertex 1 {m}
  36.9550360302895, 9.2387590075724, 4.2672, !- X,Y,Z Vertex 2 {m}
  36.9550360302895, 9.2387590075724, 0,   !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 9.2387590075724, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f5e9be0-8d2c-429f-b322-b9ddcac006d2}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f30e9ac-88d3-4980-a5bf-bfa0c3259933}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9550360302895, 9.2387590075724, 4.2672, !- X,Y,Z Vertex 1 {m}
  36.9550360302895, -3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 2 {m}
  36.9550360302895, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  36.9550360302895, 9.2387590075724, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {702a252b-b759-4853-ae3c-ff5d718ec578}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f30e9ac-88d3-4980-a5bf-bfa0c3259933}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9550360302895, -3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, -3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  36.9550360302895, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c19afaf2-8434-4b29-9a4d-f703e27bc764}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f30e9ac-88d3-4980-a5bf-bfa0c3259933}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9550360302895, -3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  36.9550360302895, 9.2387590075724, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 9.2387590075724, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, -3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {be4b4c18-77ac-4bca-9786-c232d5e66c00}, !- Handle
  Zone Warehouse Office  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {143cb62e-036f-4e1b-af5b-dfec4f7d690e}, !- Zone Air Inlet Port List
  {f658a589-6189-4a2d-af64-e7393ad77674}, !- Zone Air Exhaust Port List
  {fae35ba6-901e-4313-aeef-33c07f0a1e07}, !- Zone Air Node Name
  {da1970ea-dfb0-40f9-9388-b03488aaebed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {27630779-028a-4f43-b387-77d2595e078f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6edcb63b-ff9d-41bd-ba97-99b0777c67e2}, !- Handle
  Zone Warehouse Office  - Story Ground Zone Air Node, !- Name
  {fae35ba6-901e-4313-aeef-33c07f0a1e07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fae35ba6-901e-4313-aeef-33c07f0a1e07}, !- Handle
  {be4b4c18-77ac-4bca-9786-c232d5e66c00}, !- Source Object
  11,                                     !- Outlet Port
  {6edcb63b-ff9d-41bd-ba97-99b0777c67e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {143cb62e-036f-4e1b-af5b-dfec4f7d690e}, !- Handle
  {be4b4c18-77ac-4bca-9786-c232d5e66c00}, !- HVAC Component
  {16a2e147-768c-431c-a824-c940dcec6c58}; !- Port 1

OS:PortList,
  {f658a589-6189-4a2d-af64-e7393ad77674}, !- Handle
  {be4b4c18-77ac-4bca-9786-c232d5e66c00}; !- HVAC Component

OS:PortList,
  {da1970ea-dfb0-40f9-9388-b03488aaebed}, !- Handle
  {be4b4c18-77ac-4bca-9786-c232d5e66c00}, !- HVAC Component
  {0e429341-bc32-48e8-9c67-fa6f95eb26ad}; !- Port 1

OS:Sizing:Zone,
  {52e3f79e-5215-4b1e-ae37-c544f7acfdf3}, !- Handle
  {be4b4c18-77ac-4bca-9786-c232d5e66c00}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {22cf719b-82b2-40e4-831a-af64250db941}, !- Handle
  Zone Warehouse Office  - Story Ground Zone HVAC Equipment List, !- Name
  {be4b4c18-77ac-4bca-9786-c232d5e66c00}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cdca5bc0-7984-4d55-94a1-fe90a2b884d1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {796c8d84-eaa1-46ef-93da-5297d504d964}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {038ae8da-b443-47e0-9569-2ec55597894f}, !- Construction Name
  {6f5e9be0-8d2c-429f-b322-b9ddcac006d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9550360302895, 0.0253999999999964, 1.53434278394493, !- X,Y,Z Vertex 1 {m}
  36.9550360302895, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  36.9550360302895, 9.2133590075724, 0.762, !- X,Y,Z Vertex 3 {m}
  36.9550360302895, 9.2133590075724, 1.53434278394493; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca96a65b-f8a8-4937-a973-188e06786279}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {038ae8da-b443-47e0-9569-2ec55597894f}, !- Construction Name
  {b75df1a7-5b0f-432d-bd85-24471c66a2b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9296360302895, 9.2387590075724, 1.53115331159881, !- X,Y,Z Vertex 1 {m}
  36.9296360302895, 9.2387590075724, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000004879, 9.2387590075724, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000004879, 9.2387590075724, 1.53115331159881; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6dbe752e-33ee-492b-b03f-cc6cf9409144}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {038ae8da-b443-47e0-9569-2ec55597894f}, !- Construction Name
  {702a252b-b759-4853-ae3c-ff5d718ec578}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000004832, -3.5527136788005e-15, 1.53115331159881, !- X,Y,Z Vertex 1 {m}
  0.0254000000004832, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  36.9296360302895, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  36.9296360302895, -3.5527136788005e-15, 1.53115331159881; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9b7f459-0420-4fa8-a0a8-88ff74b331db}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {038ae8da-b443-47e0-9569-2ec55597894f}, !- Construction Name
  {e5e864e6-4c80-4fb8-b465-76bc628dba46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 9.2133590075724, 1.53434278394493, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 9.2133590075724, 0.762, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 0.0253999999999976, 1.53434278394493; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {d05128eb-3c56-470f-80af-0c70ea3e3483}, !- Handle
  Warehouse Bulk Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.50700052441772,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.554292,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8dd998ed-3042-4a0c-99a2-e8b8096a1359}, !- Handle
  {d05128eb-3c56-470f-80af-0c70ea3e3483}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {3ae58eb6-a1f2-4b50-941e-2150a8aa912f}, !- Handle
  Warehouse Bulk Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.81849850123311,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {48b46946-7101-45ec-ad90-5ef022422501}, !- Handle
  Warehouse Bulk Elec Equip,              !- Name
  {3ae58eb6-a1f2-4b50-941e-2150a8aa912f}, !- Electric Equipment Definition Name
  {aa4b151a-1afe-4da8-b0e0-29c27c6f759b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {162307ea-a606-4f60-bc2e-4bd99fa43122}, !- Handle
  Warehouse Bulk Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4118c45c-9848-44c6-ab22-1d3f736f1dea}, !- Handle
  Warehouse Bulk Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6c26901d-c2b0-49db-a228-e557f7815365}, !- Number of People Schedule Name
  {1fbcd7c5-1dee-4a44-9038-0d1a50be9566}, !- People Activity Level Schedule Name
  {25395965-94d8-489f-9dd1-a005182e03f7}, !- Lighting Schedule Name
  {847fdd53-e9a5-4acc-a3e4-378924adb532}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {acec8367-810a-4ca0-8613-61b331a35b50}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6c26901d-c2b0-49db-a228-e557f7815365}, !- Handle
  Warehouse Bldg Occ,                     !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  {ebcba61c-7bac-4eaa-81a8-28e7a81e1a49}, !- Default Day Schedule Name
  {4500234f-513f-433f-943f-86321b27e166}, !- Summer Design Day Schedule Name
  {1de3e083-6c10-4b9b-a939-afac2266228c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ebcba61c-7bac-4eaa-81a8-28e7a81e1a49}, !- Handle
  Warehouse Bldg Occ Default,             !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0375,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1125,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2875,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.425,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.5625,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.7,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.8,                                    !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.85,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.9,                                    !- Value Until Time 13
  11,                                     !- Hour 14
  37,                                     !- Minute 14
  0.9,                                    !- Value Until Time 14
  11,                                     !- Hour 15
  52,                                     !- Minute 15
  0.8,                                    !- Value Until Time 15
  12,                                     !- Hour 16
  7,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  12,                                     !- Hour 17
  22,                                     !- Minute 17
  0.6,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  37,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  52,                                     !- Minute 19
  0.5875,                                 !- Value Until Time 19
  13,                                     !- Hour 20
  7,                                      !- Minute 20
  0.675,                                  !- Value Until Time 20
  13,                                     !- Hour 21
  22,                                     !- Minute 21
  0.7625,                                 !- Value Until Time 21
  13,                                     !- Hour 22
  37,                                     !- Minute 22
  0.85,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  30,                                     !- Minute 23
  0.85,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  45,                                     !- Minute 24
  0.6875,                                 !- Value Until Time 24
  17,                                     !- Hour 25
  0,                                      !- Minute 25
  0.525,                                  !- Value Until Time 25
  17,                                     !- Hour 26
  15,                                     !- Minute 26
  0.3625,                                 !- Value Until Time 26
  17,                                     !- Hour 27
  30,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  17,                                     !- Hour 28
  45,                                     !- Minute 28
  0.15,                                   !- Value Until Time 28
  18,                                     !- Hour 29
  0,                                      !- Minute 29
  0.1,                                    !- Value Until Time 29
  18,                                     !- Hour 30
  15,                                     !- Minute 30
  0.05,                                   !- Value Until Time 30
  18,                                     !- Hour 31
  30,                                     !- Minute 31
  0,                                      !- Value Until Time 31
  24,                                     !- Hour 32
  0,                                      !- Minute 32
  0;                                      !- Value Until Time 32

OS:Schedule:Day,
  {4500234f-513f-433f-943f-86321b27e166}, !- Handle
  Warehouse Bldg Occ Summer Design Day,   !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1de3e083-6c10-4b9b-a939-afac2266228c}, !- Handle
  Warehouse Bldg Occ Winter Design Day,   !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c3126b93-f528-4c9b-872f-beb4d9fea63e}, !- Handle
  Schedule Rule 1,                        !- Name
  {6c26901d-c2b0-49db-a228-e557f7815365}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba8f5214-4738-4ab2-80b2-c8964032f90b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba8f5214-4738-4ab2-80b2-c8964032f90b}, !- Handle
  Warehouse Bldg Occ WntrDsn|Wknd Day,    !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:ScheduleTypeLimits,
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {1fbcd7c5-1dee-4a44-9038-0d1a50be9566}, !- Handle
  Warehouse Activity,                     !- Name
  {140b0a84-56b8-4756-8594-ce0f0d8560b5}, !- Schedule Type Limits Name
  {0256e473-c7d2-42fe-acda-4f150db806e2}, !- Default Day Schedule Name
  {bf1e991f-9cf0-47e2-8deb-fb87691568cb}, !- Summer Design Day Schedule Name
  {26908ee8-fab8-48c7-b79c-b67dc946bda6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0256e473-c7d2-42fe-acda-4f150db806e2}, !- Handle
  Warehouse Activity Default,             !- Name
  {140b0a84-56b8-4756-8594-ce0f0d8560b5}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {26908ee8-fab8-48c7-b79c-b67dc946bda6}, !- Handle
  Warehouse Activity Winter Design Day,   !- Name
  {140b0a84-56b8-4756-8594-ce0f0d8560b5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bf1e991f-9cf0-47e2-8deb-fb87691568cb}, !- Handle
  Warehouse Activity Summer Design Day,   !- Name
  {140b0a84-56b8-4756-8594-ce0f0d8560b5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {140b0a84-56b8-4756-8594-ce0f0d8560b5}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {25395965-94d8-489f-9dd1-a005182e03f7}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH,       !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  {433548c1-d344-4312-9695-d5ca65fc6621}, !- Default Day Schedule Name
  {135848c2-a1f9-4972-b1fa-60127e53e9f2}, !- Summer Design Day Schedule Name
  {8bfe2d1a-6a24-49bb-a26e-f4eac53f5cce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {433548c1-d344-4312-9695-d5ca65fc6621}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1;                                    !- Value Until Time 2

OS:Schedule:Day,
  {135848c2-a1f9-4972-b1fa-60127e53e9f2}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b4870652-e909-4d3f-b400-469e41e4a57a}, !- Handle
  Schedule Rule 2,                        !- Name
  {25395965-94d8-489f-9dd1-a005182e03f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {39e08746-e39d-4e3e-8e4f-efc5d37bb11f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39e08746-e39d-4e3e-8e4f-efc5d37bb11f}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Wkdy Day, !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.225,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.475,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6375,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.675,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.7125,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.75,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.775,                                  !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.8,                                    !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.825,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.85,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  30,                                     !- Minute 14
  0.85,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  45,                                     !- Minute 15
  0.825,                                  !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  15,                                     !- Minute 17
  0.775,                                  !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.75,                                   !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.7125,                                 !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.675,                                  !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.6375,                                 !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.6,                                    !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.475,                                  !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.35,                                   !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.225,                                  !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.1,                                    !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.1;                                    !- Value Until Time 27

OS:Schedule:Day,
  {8bfe2d1a-6a24-49bb-a26e-f4eac53f5cce}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {847fdd53-e9a5-4acc-a3e4-378924adb532}, !- Handle
  Warehouse Bldg Equip,                   !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  {90e7dca3-4250-4c36-9e4d-82d511c50d4d}, !- Default Day Schedule Name
  {f20a6787-205b-4e28-a57d-8100a0365eaf}, !- Summer Design Day Schedule Name
  {b72ceb3d-5403-43d2-8453-da5763ea2282}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {90e7dca3-4250-4c36-9e4d-82d511c50d4d}, !- Handle
  Warehouse Bldg Equip Default,           !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Day,
  {f20a6787-205b-4e28-a57d-8100a0365eaf}, !- Handle
  Warehouse Bldg Equip Summer Design Day, !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {c4d87361-18c9-4e33-918f-c864710f1b56}, !- Handle
  Schedule Rule 4,                        !- Name
  {847fdd53-e9a5-4acc-a3e4-378924adb532}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {10adc7cb-5eba-45f4-8f48-8e4ba7e7c8aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10adc7cb-5eba-45f4-8f48-8e4ba7e7c8aa}, !- Handle
  Warehouse Bldg Equip Wknd|Hol Day,      !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Day,
  {b72ceb3d-5403-43d2-8453-da5763ea2282}, !- Handle
  Warehouse Bldg Equip Winter Design Day, !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {acec8367-810a-4ca0-8613-61b331a35b50}, !- Handle
  Always On,                              !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  {a4bbc66f-1e1d-4985-bbf5-5f8cf956f34c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4bbc66f-1e1d-4985-bbf5-5f8cf956f34c}, !- Handle
  Always On Default,                      !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {08cc5786-6e84-472a-b3dc-0b17e66ebe07}, !- Handle
  Warehouse Fine Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.2220001627503,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.554292,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d29a1ff3-ec53-432f-95f2-eadd942774da}, !- Handle
  {08cc5786-6e84-472a-b3dc-0b17e66ebe07}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {b08999a9-6338-444f-8711-332481d35943}, !- Handle
  Warehouse Fine Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fde03ae1-e797-45b6-9a4b-6b3377c1eed9}, !- Handle
  Warehouse Fine Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6c26901d-c2b0-49db-a228-e557f7815365}, !- Number of People Schedule Name
  {1fbcd7c5-1dee-4a44-9038-0d1a50be9566}, !- People Activity Level Schedule Name
  {25395965-94d8-489f-9dd1-a005182e03f7}, !- Lighting Schedule Name
  {847fdd53-e9a5-4acc-a3e4-378924adb532}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {acec8367-810a-4ca0-8613-61b331a35b50}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {8fa2cb69-b41c-4714-8181-317d1ad11864}, !- Handle
  Warehouse Office People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0210972644167511,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e48b9699-3a26-4fa3-8687-f315a001345f}, !- Handle
  Warehouse Office People,                !- Name
  {8fa2cb69-b41c-4714-8181-317d1ad11864}, !- People Definition Name
  {4f3b5360-8cc6-4ecd-abec-443247c940da}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {28440cd2-b710-41aa-95d5-064d9baf7421}, !- Work Efficiency Schedule Name
  {f36000a7-0aaf-4f17-828c-5e0e9c1aecd8}, !- Clothing Insulation Schedule Name
  {55244019-2867-4e65-8f60-9d6e6c0fa9f6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {f36000a7-0aaf-4f17-828c-5e0e9c1aecd8}, !- Handle
  Clothing Schedule,                      !- Name
  {96d64349-ddae-42d2-a6a9-5216e0266b9e}, !- Schedule Type Limits Name
  {5a791455-d746-44a9-bdb4-a2cfd2c79c75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a791455-d746-44a9-bdb4-a2cfd2c79c75}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {96d64349-ddae-42d2-a6a9-5216e0266b9e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {89ce9fcb-7933-41a2-a5aa-299db2f4a7be}, !- Handle
  Schedule Rule 5,                        !- Name
  {f36000a7-0aaf-4f17-828c-5e0e9c1aecd8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5aaf1323-4f08-4553-8418-9c2006756dbe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5aaf1323-4f08-4553-8418-9c2006756dbe}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {96d64349-ddae-42d2-a6a9-5216e0266b9e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {96d64349-ddae-42d2-a6a9-5216e0266b9e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {55244019-2867-4e65-8f60-9d6e6c0fa9f6}, !- Handle
  Air Velocity Schedule,                  !- Name
  {d8c272bd-4dbf-438a-9923-e5b2a73b1393}, !- Schedule Type Limits Name
  {b24a193b-235d-425b-9cfc-809cdc2bf29b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b24a193b-235d-425b-9cfc-809cdc2bf29b}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {d8c272bd-4dbf-438a-9923-e5b2a73b1393}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d8c272bd-4dbf-438a-9923-e5b2a73b1393}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {28440cd2-b710-41aa-95d5-064d9baf7421}, !- Handle
  Work Efficiency Schedule,               !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  {d2df62f4-7ab7-4198-8807-8b5b1f2d7afd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2df62f4-7ab7-4198-8807-8b5b1f2d7afd}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {44099d23-8468-4649-8dae-8195774a3afd}, !- Handle
  Warehouse Office Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.7744995750408,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.614586,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {71617c5a-47e7-4628-a4fe-186197e2d8c0}, !- Handle
  {44099d23-8468-4649-8dae-8195774a3afd}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.84440000000000004,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15140000000000001,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0016999999999999999,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0025000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {844539f4-08bd-42e3-be86-43d44997e291}, !- Handle
  Warehouse Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.8262572139728,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5e6ad43b-7f88-4074-a4cb-1183b48e9f38}, !- Handle
  Warehouse Office Elec Equip,            !- Name
  {844539f4-08bd-42e3-be86-43d44997e291}, !- Electric Equipment Definition Name
  {4f3b5360-8cc6-4ecd-abec-443247c940da}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {41a4fe73-5100-498d-9dd1-c4b47a44fab0}, !- Handle
  Warehouse Office Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fa651d7e-3d88-40ca-a69e-3f725ea412a6}, !- Handle
  Warehouse Office Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6c26901d-c2b0-49db-a228-e557f7815365}, !- Number of People Schedule Name
  {1fbcd7c5-1dee-4a44-9038-0d1a50be9566}, !- People Activity Level Schedule Name
  {31ba837d-ce8e-437a-ba65-65f01af28f09}, !- Lighting Schedule Name
  {ab94b7f7-7630-47b5-a0b3-92936c23b7a8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {acec8367-810a-4ca0-8613-61b331a35b50}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {31ba837d-ce8e-437a-ba65-65f01af28f09}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH,        !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  {240da46f-fbff-4704-9fb6-eba4250c6eb5}, !- Default Day Schedule Name
  {e89d9ce0-3b4f-4480-af01-28bddd817c6d}, !- Summer Design Day Schedule Name
  {e32d9a02-ffd7-4d88-9c3d-af07cd533a48}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {240da46f-fbff-4704-9fb6-eba4250c6eb5}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0.18,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.18;                                   !- Value Until Time 2

OS:Schedule:Day,
  {e89d9ce0-3b4f-4480-af01-28bddd817c6d}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2fdb7f7e-b943-4718-9dc5-56021808b5a1}, !- Handle
  Schedule Rule 6,                        !- Name
  {31ba837d-ce8e-437a-ba65-65f01af28f09}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c9fcfd8d-2196-4569-980b-a465d67ebbca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9fcfd8d-2196-4569-980b-a465d67ebbca}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.18,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1841855,                              !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.188371,                               !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1925565,                              !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.196742,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2373735,                              !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.278005,                               !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.3186365,                              !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.359268,                               !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.4341155,                              !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.508963,                               !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.5838105,                              !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.658658,                               !- Value Until Time 13
  11,                                     !- Hour 14
  37,                                     !- Minute 14
  0.658658,                               !- Value Until Time 14
  11,                                     !- Hour 15
  52,                                     !- Minute 15
  0.6394115,                              !- Value Until Time 15
  12,                                     !- Hour 16
  7,                                      !- Minute 16
  0.620165,                               !- Value Until Time 16
  12,                                     !- Hour 17
  22,                                     !- Minute 17
  0.6009185,                              !- Value Until Time 17
  12,                                     !- Hour 18
  37,                                     !- Minute 18
  0.581672,                               !- Value Until Time 18
  12,                                     !- Hour 19
  52,                                     !- Minute 19
  0.6009185,                              !- Value Until Time 19
  13,                                     !- Hour 20
  7,                                      !- Minute 20
  0.620165,                               !- Value Until Time 20
  13,                                     !- Hour 21
  22,                                     !- Minute 21
  0.6394115,                              !- Value Until Time 21
  13,                                     !- Hour 22
  37,                                     !- Minute 22
  0.658658,                               !- Value Until Time 22
  17,                                     !- Hour 23
  30,                                     !- Minute 23
  0.658658,                               !- Value Until Time 23
  17,                                     !- Hour 24
  45,                                     !- Minute 24
  0.624442,                               !- Value Until Time 24
  18,                                     !- Hour 25
  0,                                      !- Minute 25
  0.590226,                               !- Value Until Time 25
  18,                                     !- Hour 26
  15,                                     !- Minute 26
  0.55601,                                !- Value Until Time 26
  18,                                     !- Hour 27
  30,                                     !- Minute 27
  0.521794,                               !- Value Until Time 27
  18,                                     !- Hour 28
  45,                                     !- Minute 28
  0.4363455,                              !- Value Until Time 28
  19,                                     !- Hour 29
  0,                                      !- Minute 29
  0.350897,                               !- Value Until Time 29
  19,                                     !- Hour 30
  15,                                     !- Minute 30
  0.2654485,                              !- Value Until Time 30
  19,                                     !- Hour 31
  30,                                     !- Minute 31
  0.18,                                   !- Value Until Time 31
  24,                                     !- Hour 32
  0,                                      !- Minute 32
  0.18;                                   !- Value Until Time 32

OS:Schedule:Day,
  {e32d9a02-ffd7-4d88-9c3d-af07cd533a48}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab94b7f7-7630-47b5-a0b3-92936c23b7a8}, !- Handle
  Warehouse Office_Plug_SCH,              !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  {b875fd5a-8649-46f1-ae6b-b74f0cfdadb2}, !- Default Day Schedule Name
  {4f050112-e744-41ac-a103-a91d7020e037}, !- Summer Design Day Schedule Name
  {8e1687a5-4b41-4ba2-919d-4795ead3db0d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b875fd5a-8649-46f1-ae6b-b74f0cfdadb2}, !- Handle
  Warehouse Office_Plug_SCH Default,      !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0.25545,                                !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25545;                                !- Value Until Time 2

OS:Schedule:Day,
  {4f050112-e744-41ac-a103-a91d7020e037}, !- Handle
  Warehouse Office_Plug_SCH Summer Design Day, !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8d6dbbd-762c-4d0b-bf1f-782f54c02128}, !- Handle
  Schedule Rule 7,                        !- Name
  {ab94b7f7-7630-47b5-a0b3-92936c23b7a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6cd63364-43db-48ac-8128-e18aeb393ba5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6cd63364-43db-48ac-8128-e18aeb393ba5}, !- Handle
  Warehouse Office_Plug_SCH Wkdy Day,     !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.25545,                                !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.264289125,                            !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.27312825,                             !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.281967375,                            !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.2908065,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.33927425,                             !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.387742,                               !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.43620975,                             !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.4846775,                              !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.605846875,                            !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.72701625,                             !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.848185625,                            !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.969355,                               !- Value Until Time 13
  17,                                     !- Hour 14
  30,                                     !- Minute 14
  0.969355,                               !- Value Until Time 14
  17,                                     !- Hour 15
  45,                                     !- Minute 15
  0.848185625,                            !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.72701625,                             !- Value Until Time 16
  18,                                     !- Hour 17
  15,                                     !- Minute 17
  0.605846875,                            !- Value Until Time 17
  18,                                     !- Hour 18
  30,                                     !- Minute 18
  0.4846775,                              !- Value Until Time 18
  18,                                     !- Hour 19
  45,                                     !- Minute 19
  0.427370625,                            !- Value Until Time 19
  19,                                     !- Hour 20
  0,                                      !- Minute 20
  0.37006375,                             !- Value Until Time 20
  19,                                     !- Hour 21
  15,                                     !- Minute 21
  0.312756875,                            !- Value Until Time 21
  19,                                     !- Hour 22
  30,                                     !- Minute 22
  0.25545,                                !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25545;                                !- Value Until Time 23

OS:Schedule:Day,
  {8e1687a5-4b41-4ba2-919d-4795ead3db0d}, !- Handle
  Warehouse Office_Plug_SCH Winter Design Day, !- Name
  {05665d89-1137-442a-a880-29e7e6c7aebf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {b902a1d2-0493-42c6-b44c-9afa1cd8ed4d}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.14400000000001;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {80701928-6cee-4004-babb-a2fb392eb93d}, !- Handle
  Foundation F 126 Perim 0 Area 141268,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1412.6759197149,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {45a5819c-9414-4ee4-9883-b4acabb47f30}, !- Handle
  Foundation F 126 Perim 3156 Area 14428, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  144.278937118446,                       !- Area {m2}
  31.5570728605524;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {671e8209-151f-42a2-9e97-342a315972e8}, !- Handle
  Foundation F 126 Perim 4477 Area 20467, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  204.668992383328,                       !- Area {m2}
  44.7657463655572;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e57b9389-afc5-4546-bc25-6c32c52e19f7}, !- Handle
  Foundation F 126 Perim 10889 Area 49787, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  497.865860090457,                       !- Area {m2}
  108.894545076653;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b84c74be-3673-4e0d-aae6-2fd14c3f54f3}, !- Handle
  Foundation F 126 Perim 0 Area 343639,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3436.39309310064,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0a811b2c-171a-466a-bf43-54f8878988ed}, !- Handle
  Foundation F 126 Perim 9239 Area 34142, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  341.418671999995,                       !- Area {m2}
  92.3875900757228;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {93d42697-a1b5-4033-be01-af78afd40de8}, !- Handle
  ComStock DOE Ref 1980-2004 - Warehouse - ASHRAE 169-2013-6A, !- Name
  {5a50bc45-0214-4a3d-8fd3-cb7d651f95d5}, !- Default Exterior Surface Constructions Name
  {4434e312-9e0c-4ef7-9ecd-f8b1bc431f1d}, !- Default Interior Surface Constructions Name
  {7d022fc3-6a8c-45b6-957f-d4b2865aba45}, !- Default Ground Contact Surface Constructions Name
  {ff094547-3250-46bf-9bd1-83bc27e69b9a}, !- Default Exterior SubSurface Constructions Name
  {5ebe1f1a-4c9e-4e20-95db-56d211b2128c}, !- Default Interior SubSurface Constructions Name
  {09d2a321-da32-4bea-857e-ef31792c5589}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {5a50bc45-0214-4a3d-8fd3-cb7d651f95d5}, !- Handle
  Default Surface Constructions 1,        !- Name
  {763af89c-d0d5-47b9-9db2-3d7b49e16a45}, !- Floor Construction Name
  {ce729380-69c0-410a-a14e-a5dbd78127a4}, !- Wall Construction Name
  {9e98c42b-4d40-4d78-8521-f7fba45f014b}; !- Roof Ceiling Construction Name

OS:Construction,
  {763af89c-d0d5-47b9-9db2-3d7b49e16a45}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {fd229378-e183-44e2-b6f1-f02c1a861c58}, !- Layer 1
  {7745a60e-07e7-4f69-babe-78392fb13716}, !- Layer 2
  {e3e2088f-f79b-4387-ae1c-3e0504a18e6e}; !- Layer 3

OS:Material:NoMass,
  {fd229378-e183-44e2-b6f1-f02c1a861c58}, !- Handle
  Typical Insulation R-14.08,             !- Name
  Smooth,                                 !- Roughness
  2.48028542214696,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7745a60e-07e7-4f69-babe-78392fb13716}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e3e2088f-f79b-4387-ae1c-3e0504a18e6e}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {265bddc2-7eb3-47b3-9ab6-9b17048105f3}, !- Handle
  {763af89c-d0d5-47b9-9db2-3d7b49e16a45}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {9e98c42b-4d40-4d78-8521-f7fba45f014b}, !- Handle
  Typical Insulated Metal Building Roof R-22.22, !- Name
  ,                                       !- Surface Rendering Name
  {cef6726e-dd20-4b39-a3f8-ddcc97c4cc4a}, !- Layer 1
  {79b4cc88-91a8-4867-8e91-8a15a1c368b3}; !- Layer 2

OS:Material,
  {cef6726e-dd20-4b39-a3f8-ddcc97c4cc4a}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {79b4cc88-91a8-4867-8e91-8a15a1c368b3}, !- Handle
  Typical Insulation R-21.44,             !- Name
  Smooth,                                 !- Roughness
  3.77617602626785,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {76428069-cad7-4bf5-9056-af5c7f7ecbaa}, !- Handle
  {9e98c42b-4d40-4d78-8521-f7fba45f014b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal Building;                         !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {4434e312-9e0c-4ef7-9ecd-f8b1bc431f1d}, !- Handle
  Default Surface Constructions 2,        !- Name
  {97a79e45-ac38-49fb-9e07-cabbd8b9c009}, !- Floor Construction Name
  {e0b8833c-b9e0-4787-91b0-85539d8f8248}, !- Wall Construction Name
  {29f32558-b5e0-4587-a64b-240ad3d2eaeb}; !- Roof Ceiling Construction Name

OS:Construction,
  {97a79e45-ac38-49fb-9e07-cabbd8b9c009}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {fcf05b35-e188-496e-aa7a-104fccaf27f8}, !- Layer 1
  {cb9889c2-bd9e-4589-87c5-2c2d32ea2994}; !- Layer 2

OS:Material,
  {fcf05b35-e188-496e-aa7a-104fccaf27f8}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {cb9889c2-bd9e-4589-87c5-2c2d32ea2994}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {517ba380-75d4-41ba-be1d-092f538fe076}, !- Handle
  {97a79e45-ac38-49fb-9e07-cabbd8b9c009}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e0b8833c-b9e0-4787-91b0-85539d8f8248}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {e588cb1c-d915-4ae8-bde4-d90bfd95c0f6}, !- Layer 1
  {e588cb1c-d915-4ae8-bde4-d90bfd95c0f6}; !- Layer 2

OS:Material,
  {e588cb1c-d915-4ae8-bde4-d90bfd95c0f6}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {16b83544-5a1e-4c50-ac40-f62a99520f29}, !- Handle
  {e0b8833c-b9e0-4787-91b0-85539d8f8248}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {29f32558-b5e0-4587-a64b-240ad3d2eaeb}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {cb9889c2-bd9e-4589-87c5-2c2d32ea2994}, !- Layer 1
  {fcf05b35-e188-496e-aa7a-104fccaf27f8}; !- Layer 2

OS:StandardsInformation:Construction,
  {4e59592a-7227-466b-b155-631933c01da3}, !- Handle
  {29f32558-b5e0-4587-a64b-240ad3d2eaeb}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {7d022fc3-6a8c-45b6-957f-d4b2865aba45}, !- Handle
  Default Surface Constructions 3,        !- Name
  {6740cf21-4ac6-47b4-8d50-b389ce4f10a2}, !- Floor Construction Name
  {ec757e57-96e8-42c5-8e5a-4bc46117b9ca}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {6740cf21-4ac6-47b4-8d50-b389ce4f10a2}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {07e16aaf-54cc-4d52-9eff-4759db96d99a}, !- Layer 1
  {e3e2088f-f79b-4387-ae1c-3e0504a18e6e}; !- Layer 2

OS:Material:NoMass,
  {3d11be6a-b154-431b-8066-451dc16561fb}, !- Handle
  Typical Insulation R-10.5,              !- Name
  Smooth,                                 !- Roughness
  1.84881168145575,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {07e16aaf-54cc-4d52-9eff-4759db96d99a}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6cc1cf26-10f7-443c-ad82-0161853c3799}, !- Handle
  {6740cf21-4ac6-47b4-8d50-b389ce4f10a2}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ec757e57-96e8-42c5-8e5a-4bc46117b9ca}, !- Handle
  Typical Insulated Basement Mass Wall R-12.05, !- Name
  ,                                       !- Surface Rendering Name
  {3d11be6a-b154-431b-8066-451dc16561fb}, !- Layer 1
  {f3043cb1-7fae-48fb-a08d-cafafede7878}; !- Layer 2

OS:Material,
  {f3043cb1-7fae-48fb-a08d-cafafede7878}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {40dc8616-c668-4022-9051-78e5b8b3ee6c}, !- Handle
  {ec757e57-96e8-42c5-8e5a-4bc46117b9ca}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {ff094547-3250-46bf-9bd1-83bc27e69b9a}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {88d911cf-81d9-4fde-a5b1-776bf8f43b14}, !- Fixed Window Construction Name
  {99b89a45-96a7-4ac0-b327-8970c0e26e98}, !- Operable Window Construction Name
  {5abb82c5-cc15-4aa3-9007-74fa42e8645a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {c02a3088-62fa-4827-9c94-9c016cd7ccdd}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {c444e716-c54a-4847-8e58-6d09557800b3}, !- Tubular Daylight Dome Construction Name
  {c444e716-c54a-4847-8e58-6d09557800b3}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {88d911cf-81d9-4fde-a5b1-776bf8f43b14}, !- Handle
  U 0.52 SHGC 0.39 Simple Glazing Window U-0.52 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {d08b6fff-31f4-40ca-8c48-636228a620fb}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d08b6fff-31f4-40ca-8c48-636228a620fb}, !- Handle
  U 0.52 SHGC 0.39 Simple Glazing U-0.52 SHGC 0.39, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {de1075d2-b2e5-4a1b-8c85-0c681c3072af}, !- Handle
  {88d911cf-81d9-4fde-a5b1-776bf8f43b14}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {99b89a45-96a7-4ac0-b327-8970c0e26e98}, !- Handle
  U 0.52 SHGC 0.39 Simple Glazing Window U-0.52 SHGC 0.39 1, !- Name
  ,                                       !- Surface Rendering Name
  {285be504-e03e-4e2f-858c-5b684dc0f54b}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {285be504-e03e-4e2f-858c-5b684dc0f54b}, !- Handle
  U 0.52 SHGC 0.39 Simple Glazing U-0.52 SHGC 0.39 1, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {faac638b-43d9-4e0e-8027-c844a2369308}, !- Handle
  {99b89a45-96a7-4ac0-b327-8970c0e26e98}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {5abb82c5-cc15-4aa3-9007-74fa42e8645a}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {fb0d9ef9-0626-4700-b96f-4396a91d06af}, !- Layer 1
  {696714e2-21bb-4949-95de-d87b9f6a359f}; !- Layer 2

OS:Material,
  {fb0d9ef9-0626-4700-b96f-4396a91d06af}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {696714e2-21bb-4949-95de-d87b9f6a359f}, !- Handle
  Typical Insulation R-13.21,             !- Name
  Smooth,                                 !- Roughness
  2.3256660073585,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {58f98a39-4a24-4ffc-a35b-67cd03c83d48}, !- Handle
  {5abb82c5-cc15-4aa3-9007-74fa42e8645a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c02a3088-62fa-4827-9c94-9c016cd7ccdd}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {696714e2-21bb-4949-95de-d87b9f6a359f}; !- Layer 1

OS:StandardsInformation:Construction,
  {12e1d2d1-bd58-4423-897b-99f50c82e759}, !- Handle
  {c02a3088-62fa-4827-9c94-9c016cd7ccdd}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {c444e716-c54a-4847-8e58-6d09557800b3}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {5d2623c5-fcc4-452c-bd58-b8c42a0c49b9}; !- Layer 1

OS:WindowMaterial:Glazing,
  {5d2623c5-fcc4-452c-bd58-b8c42a0c49b9}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {bc1b8050-c204-447b-a9b9-c99f64949491}, !- Handle
  {c444e716-c54a-4847-8e58-6d09557800b3}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {5ebe1f1a-4c9e-4e20-95db-56d211b2128c}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {c444e716-c54a-4847-8e58-6d09557800b3}, !- Fixed Window Construction Name
  {c444e716-c54a-4847-8e58-6d09557800b3}, !- Operable Window Construction Name
  {b8e19a1a-25da-478f-ac6f-94fd4f9395a3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b8e19a1a-25da-478f-ac6f-94fd4f9395a3}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {a83e9db1-c7d5-4bc7-90b8-0d75fe664631}; !- Layer 1

OS:Material,
  {a83e9db1-c7d5-4bc7-90b8-0d75fe664631}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7e20ae29-8b8f-4dd3-b4e8-5abf181d777c}, !- Handle
  {b8e19a1a-25da-478f-ac6f-94fd4f9395a3}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {09d2a321-da32-4bea-857e-ef31792c5589}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {a83e9db1-c7d5-4bc7-90b8-0d75fe664631}; !- Layer 1

OS:StandardsInformation:Construction,
  {fb496b3b-5ade-4105-978a-a3d303332742}, !- Handle
  {09d2a321-da32-4bea-857e-ef31792c5589}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ce729380-69c0-410a-a14e-a5dbd78127a4}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.38, !- Name
  ,                                       !- Surface Rendering Name
  {97daa6c5-d2c0-4117-9763-28d3f93aabff}, !- Layer 1
  {edf15391-99fa-4f12-9991-b3149c6d723f}, !- Layer 2
  {696714e2-21bb-4949-95de-d87b9f6a359f}, !- Layer 3
  {edf15391-99fa-4f12-9991-b3149c6d723f}; !- Layer 4

OS:Material,
  {97daa6c5-d2c0-4117-9763-28d3f93aabff}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {edf15391-99fa-4f12-9991-b3149c6d723f}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f38d3e7d-837d-4d68-9b2d-6d658609fc5d}, !- Handle
  {ce729380-69c0-410a-a14e-a5dbd78127a4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {2d45797a-1290-4440-9177-fcb4e195c587}, !- Handle
  Always On Discrete,                     !- Name
  {74856b3a-ade0-4c8d-bc88-575de6c72f89}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {74856b3a-ade0-4c8d-bc88-575de6c72f89}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {a6d7c0bf-d05e-491a-b2c1-0b90224e2a9a}, !- Handle
  7.4,                                    !- January Ground Temperature {C}
  -0,                                     !- February Ground Temperature {C}
  -7.6,                                   !- March Ground Temperature {C}
  -12.6,                                  !- April Ground Temperature {C}
  -7.7,                                   !- May Ground Temperature {C}
  0.3,                                    !- June Ground Temperature {C}
  7,                                      !- July Ground Temperature {C}
  14.2,                                   !- August Ground Temperature {C}
  19.2,                                   !- September Ground Temperature {C}
  20.9,                                   !- October Ground Temperature {C}
  20,                                     !- November Ground Temperature {C}
  15.4;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {3b0bc043-7b69-4dfc-9f50-9d5625a061a0}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {3d18f2d6-7ba1-4335-8e2f-ed99848f2453}, !- Handle
  Parking Areas and Drives,               !- Name
  {3b0bc043-7b69-4dfc-9f50-9d5625a061a0}, !- Exterior Lights Definition Name
  {2d45797a-1290-4440-9177-fcb4e195c587}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  30375,                                  !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {43ab5aa9-0048-4aef-be73-221b5e2e6b4b}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {a1256d2a-bd7b-4d4a-918c-54a3c1a98d43}, !- Handle
  Building Facades,                       !- Name
  {43ab5aa9-0048-4aef-be73-221b5e2e6b4b}, !- Exterior Lights Definition Name
  {2d45797a-1290-4440-9177-fcb4e195c587}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  41632.9614895499,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7de973a0-97cc-4690-b951-bf8de2a959d4}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {4c729128-a165-48f4-a6fa-c038e36b2984}, !- Handle
  Main Entries,                           !- Name
  {7de973a0-97cc-4690-b951-bf8de2a959d4}, !- Exterior Lights Definition Name
  {2d45797a-1290-4440-9177-fcb4e195c587}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  60,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ede51562-c709-42d7-8ade-27c0d3f06184}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {dd954a14-4554-4c30-b1ec-9d92bbae7b44}, !- Handle
  Other Doors,                            !- Name
  {ede51562-c709-42d7-8ade-27c0d3f06184}, !- Exterior Lights Definition Name
  {2d45797a-1290-4440-9177-fcb4e195c587}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  60,                                     !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {12052366-3e3e-4031-91b1-91c3e6db04ef}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {1751b066-e94b-4b12-ae99-7d519d95eb76}, !- Heating Setpoint Temperature Schedule Name
  {195e4c4c-b6e0-4085-9302-150e7da53be7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1751b066-e94b-4b12-ae99-7d519d95eb76}, !- Handle
  Warehouse HtgSetp BulkStorage,          !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  {dac83bf6-0c4f-4eb0-9928-1264754d2b3d}, !- Default Day Schedule Name
  {9aa6395a-a4b4-4b42-9f7e-da283dae728f}, !- Summer Design Day Schedule Name
  {477efaea-ff07-4ada-a30f-a5ed7c81b1ea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dac83bf6-0c4f-4eb0-9928-1264754d2b3d}, !- Handle
  Warehouse HtgSetp BulkStorage Default,  !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {477efaea-ff07-4ada-a30f-a5ed7c81b1ea}, !- Handle
  Warehouse HtgSetp BulkStorage Winter Design Day, !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9aa6395a-a4b4-4b42-9f7e-da283dae728f}, !- Handle
  Warehouse HtgSetp BulkStorage Summer Design Day, !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {195e4c4c-b6e0-4085-9302-150e7da53be7}, !- Handle
  Warehouse ClgSetp BulkStorage,          !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  {215c652b-6f0c-4ccd-9c64-56d9d063c937}, !- Default Day Schedule Name
  {ec1324b2-d046-4409-ba1f-aa86f6bfa202}, !- Summer Design Day Schedule Name
  {cd6e1d32-3eb3-44b1-8afc-9b7c6c5e9a5d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {215c652b-6f0c-4ccd-9c64-56d9d063c937}, !- Handle
  Warehouse ClgSetp BulkStorage Default,  !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {cd6e1d32-3eb3-44b1-8afc-9b7c6c5e9a5d}, !- Handle
  Warehouse ClgSetp BulkStorage Winter Design Day, !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ec1324b2-d046-4409-ba1f-aa86f6bfa202}, !- Handle
  Warehouse ClgSetp BulkStorage Summer Design Day, !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {73fb4b84-a49c-4231-89f4-e7e073de2c67}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {1751b066-e94b-4b12-ae99-7d519d95eb76}, !- Heating Setpoint Temperature Schedule Name
  {195e4c4c-b6e0-4085-9302-150e7da53be7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6a65d1e-8a10-4806-ac1a-1ee31479b9f5}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {1751b066-e94b-4b12-ae99-7d519d95eb76}, !- Heating Setpoint Temperature Schedule Name
  {195e4c4c-b6e0-4085-9302-150e7da53be7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd049ab0-3383-4400-9041-1ad72aef8c0e}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {1751b066-e94b-4b12-ae99-7d519d95eb76}, !- Heating Setpoint Temperature Schedule Name
  {195e4c4c-b6e0-4085-9302-150e7da53be7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {820d3708-dee1-48fd-a6eb-6ed8b57883d6}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {1751b066-e94b-4b12-ae99-7d519d95eb76}, !- Heating Setpoint Temperature Schedule Name
  {195e4c4c-b6e0-4085-9302-150e7da53be7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4aac0c9-3f9e-411b-aeb3-e3aa864d8865}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {1751b066-e94b-4b12-ae99-7d519d95eb76}, !- Heating Setpoint Temperature Schedule Name
  {195e4c4c-b6e0-4085-9302-150e7da53be7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {242e42ea-7545-415e-b813-a3cc090e33ec}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {44fc307d-945a-411b-86e4-a25d35468f3c}, !- Heating Setpoint Temperature Schedule Name
  {6b9e4751-a26e-45ae-9404-13b8df045e53}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {44fc307d-945a-411b-86e4-a25d35468f3c}, !- Handle
  Warehouse HtgSetp FineStorage,          !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  {cf02a316-367a-48b6-951d-e406cd639f74}, !- Default Day Schedule Name
  {fbaa5d14-c00c-4d66-8899-0e2a5995b27f}, !- Summer Design Day Schedule Name
  {cb53c62e-1965-45f3-93fb-b5480a19f671}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf02a316-367a-48b6-951d-e406cd639f74}, !- Handle
  Warehouse HtgSetp FineStorage Default,  !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {cb53c62e-1965-45f3-93fb-b5480a19f671}, !- Handle
  Warehouse HtgSetp FineStorage Winter Design Day, !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {fbaa5d14-c00c-4d66-8899-0e2a5995b27f}, !- Handle
  Warehouse HtgSetp FineStorage Summer Design Day, !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b9e4751-a26e-45ae-9404-13b8df045e53}, !- Handle
  Warehouse ClgSetp FineStorage,          !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  {7aec23be-f85f-4216-a573-069f3c5936db}, !- Default Day Schedule Name
  {71d4b9af-dff7-47bd-b3b7-a428a2728354}, !- Summer Design Day Schedule Name
  {54930c9f-9832-4f52-a712-1e9607be5f33}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7aec23be-f85f-4216-a573-069f3c5936db}, !- Handle
  Warehouse ClgSetp FineStorage Default,  !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {54930c9f-9832-4f52-a712-1e9607be5f33}, !- Handle
  Warehouse ClgSetp FineStorage Winter Design Day, !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {71d4b9af-dff7-47bd-b3b7-a428a2728354}, !- Handle
  Warehouse ClgSetp FineStorage Summer Design Day, !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c41ea6ad-ef88-497f-ad7d-696f89127d9a}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {44fc307d-945a-411b-86e4-a25d35468f3c}, !- Heating Setpoint Temperature Schedule Name
  {6b9e4751-a26e-45ae-9404-13b8df045e53}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {661da794-2072-47dc-b1e9-265deff31e6a}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {44fc307d-945a-411b-86e4-a25d35468f3c}, !- Heating Setpoint Temperature Schedule Name
  {6b9e4751-a26e-45ae-9404-13b8df045e53}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52a6cce3-98a7-4124-ab36-cead578efc33}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {44fc307d-945a-411b-86e4-a25d35468f3c}, !- Heating Setpoint Temperature Schedule Name
  {6b9e4751-a26e-45ae-9404-13b8df045e53}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54fa0302-c91c-4706-b29a-2d7fd0aa86b6}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {44fc307d-945a-411b-86e4-a25d35468f3c}, !- Heating Setpoint Temperature Schedule Name
  {6b9e4751-a26e-45ae-9404-13b8df045e53}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0c0c4dc-5fb4-4bc4-8c83-4c71c1ea5e1e}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {44fc307d-945a-411b-86e4-a25d35468f3c}, !- Heating Setpoint Temperature Schedule Name
  {6b9e4751-a26e-45ae-9404-13b8df045e53}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {27630779-028a-4f43-b387-77d2595e078f}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {65572174-c527-4704-8250-c4b0e2cae4b6}, !- Heating Setpoint Temperature Schedule Name
  {f89edc9e-2665-4a95-953e-9cff0d288ba5}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {65572174-c527-4704-8250-c4b0e2cae4b6}, !- Handle
  Warehouse HtgSetp,                      !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  {3924b277-67d8-4074-bb34-29705b88a765}, !- Default Day Schedule Name
  {0af7057b-4f86-4a89-a6ce-cefce0ae232f}, !- Summer Design Day Schedule Name
  {b7d4875d-d1ac-4306-aa23-2bf3bf514f41}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3924b277-67d8-4074-bb34-29705b88a765}, !- Handle
  Warehouse HtgSetp Default,              !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  16.6555555555556,                       !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.6555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {a354991a-6a44-41b3-89fb-887a6ce72803}, !- Handle
  Schedule Rule 8,                        !- Name
  {65572174-c527-4704-8250-c4b0e2cae4b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1cdddf15-442a-42bb-a9f4-f2566250e559}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1cdddf15-442a-42bb-a9f4-f2566250e559}, !- Handle
  Warehouse HtgSetp Sat Day,              !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  16.6555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {8eda04da-7dc9-4ba3-8bdf-c71ac9ee0574}, !- Handle
  Schedule Rule 9,                        !- Name
  {65572174-c527-4704-8250-c4b0e2cae4b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96b3c499-c40c-4acc-8513-288e361b6637}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96b3c499-c40c-4acc-8513-288e361b6637}, !- Handle
  Warehouse HtgSetp Sun Day,              !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  16.6555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  16.6555555555556;                       !- Value Until Time 2

OS:Schedule:Day,
  {b7d4875d-d1ac-4306-aa23-2bf3bf514f41}, !- Handle
  Warehouse HtgSetp Winter Design Day,    !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {0af7057b-4f86-4a89-a6ce-cefce0ae232f}, !- Handle
  Warehouse HtgSetp Summer Design Day,    !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {f89edc9e-2665-4a95-953e-9cff0d288ba5}, !- Handle
  Warehouse Cooling Setpoint,             !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  {edccb527-28d0-4f4e-b26c-12febc13fe31}, !- Default Day Schedule Name
  {82f41878-cdbd-47c3-bf2b-b58a2c6d35ac}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {edccb527-28d0-4f4e-b26c-12febc13fe31}, !- Handle
  Warehouse Cooling Setpoint Default,     !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  29,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  29;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {3cbec864-18de-4d0e-933d-89a6e35f6256}, !- Handle
  Schedule Rule 10,                       !- Name
  {f89edc9e-2665-4a95-953e-9cff0d288ba5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1433d17e-184a-433e-ba20-0a863abc5b28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1433d17e-184a-433e-ba20-0a863abc5b28}, !- Handle
  Warehouse Cooling Setpoint Sat Day,     !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  24,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  29,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {82f41878-cdbd-47c3-bf2b-b58a2c6d35ac}, !- Handle
  Warehouse Cooling Setpoint Summer Design Day, !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {f64aee92-4095-4d19-83c2-f3a89ccd604e}, !- Handle
  Schedule Rule 11,                       !- Name
  {f89edc9e-2665-4a95-953e-9cff0d288ba5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19fecb4d-269f-4cd6-a933-b733f5e31c5e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19fecb4d-269f-4cd6-a933-b733f5e31c5e}, !- Handle
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Name
  {ecb3fe1a-55d5-4ee0-8549-4dcc08b5a9ff}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  29,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29;                                     !- Value Until Time 3

OS:AirLoopHVAC,
  {8085a9a9-199d-48f5-8228-e94146e730f2}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {437680eb-0477-467d-bb6f-d0e5fffe4a38}, !- Availability Schedule
  {0cc7d601-bf62-45a9-b8a2-beed7ba4115a}, !- Availability Manager List Name
  1.54874849872366,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7a1f5120-88ef-4ff4-8e52-96f01d2ebebf}, !- Supply Side Inlet Node Name
  {fffdd767-408b-4189-a0db-5409890219d3}, !- Demand Side Outlet Node Name
  {3e3c4fc8-33af-477a-93c8-651481b17b8c}, !- Demand Side Inlet Node A
  {7c75f367-7a48-4ddf-93e2-9e3844652e05}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {48e3fd99-cbf5-401b-9e0d-ca41e8be4551}, !- Demand Mixer Name
  {37e1265d-db65-4785-81a1-2aecdadd749d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e46bbb3e-c4ff-4367-afbc-2dad1e662ed9}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {7a1f5120-88ef-4ff4-8e52-96f01d2ebebf}, !- Inlet Port
  {af766265-c5fe-4f48-ad18-f711ea044bf5}; !- Outlet Port

OS:Node,
  {b2810f00-e22e-4bb6-96cf-428357e7ff51}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {449ca608-ed84-40b6-be1f-d9153ff39f5b}, !- Inlet Port
  {7c75f367-7a48-4ddf-93e2-9e3844652e05}; !- Outlet Port

OS:Connection,
  {7a1f5120-88ef-4ff4-8e52-96f01d2ebebf}, !- Handle
  {8085a9a9-199d-48f5-8228-e94146e730f2}, !- Source Object
  9,                                      !- Outlet Port
  {e46bbb3e-c4ff-4367-afbc-2dad1e662ed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c75f367-7a48-4ddf-93e2-9e3844652e05}, !- Handle
  {b2810f00-e22e-4bb6-96cf-428357e7ff51}, !- Source Object
  3,                                      !- Outlet Port
  {8085a9a9-199d-48f5-8228-e94146e730f2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {14e7d5ed-58e7-4eef-9a9f-ad928887df3b}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {3e3c4fc8-33af-477a-93c8-651481b17b8c}, !- Inlet Port
  {12ca9e95-b586-4e6a-b28f-de867f358cf9}; !- Outlet Port

OS:Node,
  {a451ec06-d1f0-4714-91d2-1fc30b050413}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {b8f1eedf-2f2e-4a6f-a397-0991c8d908bf}, !- Inlet Port
  {fffdd767-408b-4189-a0db-5409890219d3}; !- Outlet Port

OS:Node,
  {2f859cbf-1c82-409f-a7cb-02d4dabf10a4}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a32e371b-482e-43d8-9064-de8882f55eab}, !- Inlet Port
  {a4c4a2cd-3420-490f-a215-5fd673707e93}; !- Outlet Port

OS:Connection,
  {3e3c4fc8-33af-477a-93c8-651481b17b8c}, !- Handle
  {8085a9a9-199d-48f5-8228-e94146e730f2}, !- Source Object
  11,                                     !- Outlet Port
  {14e7d5ed-58e7-4eef-9a9f-ad928887df3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fffdd767-408b-4189-a0db-5409890219d3}, !- Handle
  {a451ec06-d1f0-4714-91d2-1fc30b050413}, !- Source Object
  3,                                      !- Outlet Port
  {8085a9a9-199d-48f5-8228-e94146e730f2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {37e1265d-db65-4785-81a1-2aecdadd749d}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {12ca9e95-b586-4e6a-b28f-de867f358cf9}, !- Inlet Node Name
  {6dd691ff-4a59-4b83-b4e3-3191d3984db4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {48e3fd99-cbf5-401b-9e0d-ca41e8be4551}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {b8f1eedf-2f2e-4a6f-a397-0991c8d908bf}, !- Outlet Node Name
  {52a410a5-e1d9-468a-b0d1-d9cb7b05211e}; !- Inlet Node Name 1

OS:Connection,
  {12ca9e95-b586-4e6a-b28f-de867f358cf9}, !- Handle
  {14e7d5ed-58e7-4eef-9a9f-ad928887df3b}, !- Source Object
  3,                                      !- Outlet Port
  {37e1265d-db65-4785-81a1-2aecdadd749d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8f1eedf-2f2e-4a6f-a397-0991c8d908bf}, !- Handle
  {48e3fd99-cbf5-401b-9e0d-ca41e8be4551}, !- Source Object
  2,                                      !- Outlet Port
  {a451ec06-d1f0-4714-91d2-1fc30b050413}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7e60f95d-d666-4c6c-84ed-2a796f3b8db3}, !- Handle
  {8085a9a9-199d-48f5-8228-e94146e730f2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.54874849872366,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  25545.55,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  31091.21,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0cc7d601-bf62-45a9-b8a2-beed7ba4115a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {7de555bf-de05-4a53-a796-353e23401dd1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ac9cca5b-1202-4df6-a0df-aabfd194c1e0}, !- Handle
  Zone Warehouse Fine A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b876ad7d-217c-41d3-acf4-4e75ca8446ff}, !- Control Zone Name
  {b2810f00-e22e-4bb6-96cf-428357e7ff51}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {fcfd80b9-99c8-450d-89cd-3f99c6503efd}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Gas Htg Coil 181kBtu/hr 0.8 Thermal Eff, !- Name
  {2d45797a-1290-4440-9177-fcb4e195c587}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  65410.3515351896,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Schedule:Constant,
  {03d516e8-7528-4c82-b056-161b29ba1328}, !- Handle
  Always Off Discrete,                    !- Name
  {6cbad3ba-3204-4fcf-85b7-d880bb8742c9}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {6cbad3ba-3204-4fcf-85b7-d880bb8742c9}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {7ef0db13-cdc9-432f-aee6-08a16e7d1732}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC No Heat, !- Name
  {03d516e8-7528-4c82-b056-161b29ba1328}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4c71c24a-0c9e-4abb-ab6a-ea690b85d539}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 90kBtu/hr 8.9EER 90kBtu/hr 11.0EER, !- Name
  {2d45797a-1290-4440-9177-fcb4e195c587}, !- Availability Schedule Name
  28860.8589153233,                       !- Rated Total Cooling Capacity {W}
  0.800590535329763,                      !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  1.54874849872366,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2de35509-5986-48a2-b90c-82bf8a65207e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c923a91-00ac-4f6b-aefd-679ad90d9784}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {09202b48-8251-4694-ac1d-1b76e57c5d74}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd5955f-594b-4205-851b-ab0132bc3411}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {154ffef4-59d1-4c7f-adec-f8c1a57df0a4}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {782145cd-24cc-4da1-872f-5cf9ca6f1d8b}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Fan, !- Name
  {2d45797a-1290-4440-9177-fcb4e195c587}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.54874849872366,                       !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a75f6d85-ad23-4c21-b8a8-eb0390b60d85}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {73547695-da2f-4117-8d90-af1ea18f23ea}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a75f6d85-ad23-4c21-b8a8-eb0390b60d85}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {73547695-da2f-4117-8d90-af1ea18f23ea}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4cb11edf-ca71-4f48-9896-5f343ae614d7}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b876ad7d-217c-41d3-acf4-4e75ca8446ff}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2d45797a-1290-4440-9177-fcb4e195c587}, !- Availability Schedule Name
  {30871ec1-ba13-46a8-b744-e2bec62b326a}, !- Air Inlet Node Name
  {449ca608-ed84-40b6-be1f-d9153ff39f5b}, !- Air Outlet Node Name
  {782145cd-24cc-4da1-872f-5cf9ca6f1d8b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {59237da4-1ac8-4fd9-b660-8f0f91fcf3b6}, !- Supply Air Fan Operating Mode Schedule Name
  {fcfd80b9-99c8-450d-89cd-3f99c6503efd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4c71c24a-0c9e-4abb-ab6a-ea690b85d539}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7ef0db13-cdc9-432f-aee6-08a16e7d1732}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.54874849872366,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.54874849872366,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {449ca608-ed84-40b6-be1f-d9153ff39f5b}, !- Handle
  {4cb11edf-ca71-4f48-9896-5f343ae614d7}, !- Source Object
  7,                                      !- Outlet Port
  {b2810f00-e22e-4bb6-96cf-428357e7ff51}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4ba940a9-8a71-47ac-8a73-e17926f70c82}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0519859240653653,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  1.54874849872366,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {782b0fe2-dc4a-4673-9a36-e4e1334ff9e5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {b080ccfa-dd03-419d-9f7e-e37b1be18bf0}, !- Maximum Fraction of Outdoor Air Schedule Name
  {f6cfa6eb-5f8f-45f4-9a7b-3f9dfc7cf40c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f6cfa6eb-5f8f-45f4-9a7b-3f9dfc7cf40c}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {2d45797a-1290-4440-9177-fcb4e195c587}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b30eae03-090d-4c00-ae95-4c438ed1d4c6}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System, !- Name
  {4ba940a9-8a71-47ac-8a73-e17926f70c82}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ea0b5fe1-05f7-45c3-a0c7-8b955c7022f1}, !- Mixed Air Node Name
  {adfdc8f6-3ae2-4ab0-820c-7120839759ce}, !- Outdoor Air Stream Node Name
  {13f1daa5-9f85-4591-bf74-6b4060af579e}, !- Relief Air Stream Node Name
  {af766265-c5fe-4f48-ad18-f711ea044bf5}; !- Return Air Stream Node Name

OS:Node,
  {e162c4d0-78c8-49ec-bcd5-67d05dac00b4}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {adfdc8f6-3ae2-4ab0-820c-7120839759ce}; !- Outlet Port

OS:Connection,
  {adfdc8f6-3ae2-4ab0-820c-7120839759ce}, !- Handle
  {e162c4d0-78c8-49ec-bcd5-67d05dac00b4}, !- Source Object
  3,                                      !- Outlet Port
  {b30eae03-090d-4c00-ae95-4c438ed1d4c6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1b8e3f78-0107-4165-99c4-eea1b6a407f8}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {13f1daa5-9f85-4591-bf74-6b4060af579e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13f1daa5-9f85-4591-bf74-6b4060af579e}, !- Handle
  {b30eae03-090d-4c00-ae95-4c438ed1d4c6}, !- Source Object
  7,                                      !- Outlet Port
  {1b8e3f78-0107-4165-99c4-eea1b6a407f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4cfb98b-e336-4822-94ae-2efd7a170e72}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {ea0b5fe1-05f7-45c3-a0c7-8b955c7022f1}, !- Inlet Port
  {30871ec1-ba13-46a8-b744-e2bec62b326a}; !- Outlet Port

OS:Connection,
  {af766265-c5fe-4f48-ad18-f711ea044bf5}, !- Handle
  {e46bbb3e-c4ff-4367-afbc-2dad1e662ed9}, !- Source Object
  3,                                      !- Outlet Port
  {b30eae03-090d-4c00-ae95-4c438ed1d4c6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ea0b5fe1-05f7-45c3-a0c7-8b955c7022f1}, !- Handle
  {b30eae03-090d-4c00-ae95-4c438ed1d4c6}, !- Source Object
  5,                                      !- Outlet Port
  {b4cfb98b-e336-4822-94ae-2efd7a170e72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30871ec1-ba13-46a8-b744-e2bec62b326a}, !- Handle
  {b4cfb98b-e336-4822-94ae-2efd7a170e72}, !- Source Object
  3,                                      !- Outlet Port
  {4cb11edf-ca71-4f48-9896-5f343ae614d7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7de555bf-de05-4a53-a796-353e23401dd1}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {2d45797a-1290-4440-9177-fcb4e195c587}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4dc75032-656b-4862-97e9-2dadff0dcf3b}, !- Control Zone or Zone List Name
  {91df455b-ec28-416f-8ba3-42e5a058aa4d}, !- Cooling Control Zone or Zone List Name
  {4941d227-eef0-42f4-ae15-3877450d10b5}, !- Heating Control Zone or Zone List Name
  {b0f83b40-ab88-4ee5-ac4b-c3ed5b8f4684}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4dc75032-656b-4862-97e9-2dadff0dcf3b}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {91df455b-ec28-416f-8ba3-42e5a058aa4d}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4941d227-eef0-42f4-ae15-3877450d10b5}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b0f83b40-ab88-4ee5-ac4b-c3ed5b8f4684}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {31a0131d-983f-41fd-8ee2-b3cfd4a139dc}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser, !- Name
  {2d45797a-1290-4440-9177-fcb4e195c587}, !- Availability Schedule Name
  {408e3b29-2be4-43ed-ad65-404da21fdf4b}, !- Air Inlet Node Name
  {a32e371b-482e-43d8-9064-de8882f55eab}, !- Air Outlet Node Name
  1.54874849872366;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ae1536d2-e6b2-469c-a8df-379875369fdd}, !- Handle
  Zone Warehouse Fine A  - Story Ground Return Air Node, !- Name
  {7f2ee6ba-d623-453f-8274-a0818b7522c2}, !- Inlet Port
  {52a410a5-e1d9-468a-b0d1-d9cb7b05211e}; !- Outlet Port

OS:Connection,
  {a4c4a2cd-3420-490f-a215-5fd673707e93}, !- Handle
  {2f859cbf-1c82-409f-a7cb-02d4dabf10a4}, !- Source Object
  3,                                      !- Outlet Port
  {7ad59ce8-6c19-4229-bd83-1ede11cff0f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f2ee6ba-d623-453f-8274-a0818b7522c2}, !- Handle
  {ccf13a4d-ff9b-4705-ab19-f877aa582685}, !- Source Object
  2,                                      !- Outlet Port
  {ae1536d2-e6b2-469c-a8df-379875369fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52a410a5-e1d9-468a-b0d1-d9cb7b05211e}, !- Handle
  {ae1536d2-e6b2-469c-a8df-379875369fdd}, !- Source Object
  3,                                      !- Outlet Port
  {48e3fd99-cbf5-401b-9e0d-ca41e8be4551}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c466050-fea0-4526-b087-06adea2e86d0}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {6dd691ff-4a59-4b83-b4e3-3191d3984db4}, !- Inlet Port
  {408e3b29-2be4-43ed-ad65-404da21fdf4b}; !- Outlet Port

OS:Connection,
  {6dd691ff-4a59-4b83-b4e3-3191d3984db4}, !- Handle
  {37e1265d-db65-4785-81a1-2aecdadd749d}, !- Source Object
  3,                                      !- Outlet Port
  {6c466050-fea0-4526-b087-06adea2e86d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {408e3b29-2be4-43ed-ad65-404da21fdf4b}, !- Handle
  {6c466050-fea0-4526-b087-06adea2e86d0}, !- Source Object
  3,                                      !- Outlet Port
  {31a0131d-983f-41fd-8ee2-b3cfd4a139dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a32e371b-482e-43d8-9064-de8882f55eab}, !- Handle
  {31a0131d-983f-41fd-8ee2-b3cfd4a139dc}, !- Source Object
  4,                                      !- Outlet Port
  {2f859cbf-1c82-409f-a7cb-02d4dabf10a4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {373dd77a-f94b-40e4-8824-348f66dbfe8a}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a6b26d3c-1864-49c5-8629-f5c8c8ac5c70}, !- Availability Schedule
  {814a5c87-2522-4ec5-9ba4-c6d485b1758b}, !- Availability Manager List Name
  0.208641432798736,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2edfc0bd-2019-4dd8-817a-e447b7988ff7}, !- Supply Side Inlet Node Name
  {0a4f7d52-3d35-4b29-b20e-8e3333a19cac}, !- Demand Side Outlet Node Name
  {d253686f-8e41-409f-8605-cb1a1c8351d3}, !- Demand Side Inlet Node A
  {2893eba8-d870-4699-8b74-7f286d2b3cc4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6586005d-2fb9-4d67-934d-0c3ba82a6eee}, !- Demand Mixer Name
  {9e4f06e8-701a-4407-bcd4-843ea4ba06e0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d4da21b6-14b6-4c36-a527-1161c8d91c65}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {2edfc0bd-2019-4dd8-817a-e447b7988ff7}, !- Inlet Port
  {08789f50-a374-4d96-a2ed-3bed50b6d993}; !- Outlet Port

OS:Node,
