
OS:Version,
  {c6878c01-ad80-4d88-a759-43dfa5e8cd5f}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {07983feb-65c5-4d39-bc2e-56e51681b631}, !- Handle
  ComStock DOE Ref Pre-1980|Outpatient,   !- Name
  ,                                       !- Building Sector Type
  45,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {b8e45b3f-9987-44bc-9ac4-7da42a54f0b4}, !- Default Construction Set Name
  {588c91b5-3cb0-409d-8487-e837b16855e0}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Outpatient;                             !- Standards Building Type

OS:Facility,
  {a664b1ed-5c64-4961-af93-8438960f1b48}; !- Handle

OS:Site,
  {bbd880ea-2b4d-45c8-8979-091b65ccd5c9}, !- Handle
  Wilmington New Cast_DE_USA,             !- Name
  39.67,                                  !- Latitude {deg}
  -75.6,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  24,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {08db53a2-7a2b-482b-b60b-0420facd0b27}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {519ac565-95fc-4b92-aaa0-90891610a946}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {1a328aa6-3e82-44b4-9c02-9fe23c5074ea}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {7b7c0c0e-bfb3-4685-95e2-f5591535a6b2}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {cafe7eae-c994-4b49-aa95-8b237e859bab}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {b3cc4298-ef6d-4766-a846-2585c8775c14}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {5907de86-f936-4e9f-b590-3eab6957f906}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {3178f088-e448-4533-9d41-9defc9ed06eb}, !- Handle
  Wilmington New Cast,                    !- City
  DE,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724089,                                 !- WMO Number
  39.67,                                  !- Latitude {deg}
  -75.6,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  24,                                     !- Elevation {m}
  /weather/G1000030.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {cb0058d0-fb54-4953-ae03-87fce3c2ae5e}, !- Handle
  {07983feb-65c5-4d39-bc2e-56e51681b631}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  295267,                                 !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Electric,                               !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Gas,                                    !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Gas,                                    !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Electric,                               !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Gas,                                    !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Electric,                               !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  NaturalGas,                             !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  DOAS with water source heat pumps cooling tower with boiler, !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  45,                                     !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  outpatient,                             !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  46,                                     !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  2,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  80001_100000,                           !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G1000030013501,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  1968,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  1,                                      !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G100,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G1000030,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  NA,                                     !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  South Atlantic,                         !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  4A,                                     !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.7,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  leased,                                 !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner_or_tenant,               !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner_or_tenant,               !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  pre_1978,                               !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock DOE Ref Pre-1980,              !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  76_100pct,                              !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock DOE Ref Pre-1980,              !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  2,                                      !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  NaturalGas,                             !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  mass,                                   !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  10.25,                                  !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  9.75,                                   !- Feature Value 37
  airtightness,                           !- Feature Name 38
  String,                                 !- Feature Data Type 38
  30.0,                                   !- Feature Value 38
  aspect_ratio,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  1,                                      !- Feature Value 39
  weekday_duration,                       !- Feature Name 40
  String,                                 !- Feature Data Type 40
  6.0,                                    !- Feature Value 40
  weekend_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  6.5,                                    !- Feature Value 41
  energy_code_compliance_hvac,            !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  fault_economizer_damper_fully_closed,   !- Feature Name 43
  String,                                 !- Feature Data Type 43
  No fault,                               !- Feature Value 43
  hvac_night_variability,                 !- Feature Name 44
  String,                                 !- Feature Data Type 44
  default_nochange,                       !- Feature Value 44
  hvac_tst_clg_delta_f,                   !- Feature Name 45
  String,                                 !- Feature Data Type 45
  999,                                    !- Feature Value 45
  hvac_tst_clg_sp_f,                      !- Feature Name 46
  String,                                 !- Feature Data Type 46
  999,                                    !- Feature Value 46
  hvac_tst_htg_delta_f,                   !- Feature Name 47
  String,                                 !- Feature Data Type 47
  999,                                    !- Feature Value 47
  hvac_tst_htg_sp_f,                      !- Feature Name 48
  String,                                 !- Feature Data Type 48
  999,                                    !- Feature Value 48
  year_bin_of_last_hvac_replacement,      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  1993,                                   !- Feature Value 49
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock DOE Ref 1980-2004,             !- Feature Value 50
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref 1980-2004,             !- Feature Value 51
  fault_economizer_db_limit,              !- Feature Name 52
  String,                                 !- Feature Data Type 52
  No fault,                               !- Feature Value 52
  cook_dining_type,                       !- Feature Name 53
  String,                                 !- Feature Data Type 53
  None,                                   !- Feature Value 53
  cook_fryers_counts,                     !- Feature Name 54
  String,                                 !- Feature Data Type 54
  0.0,                                    !- Feature Value 54
  cook_griddles_counts,                   !- Feature Name 55
  String,                                 !- Feature Data Type 55
  0.0,                                    !- Feature Value 55
  cook_ovens_counts,                      !- Feature Name 56
  String,                                 !- Feature Data Type 56
  0.0,                                    !- Feature Value 56
  cook_ranges_counts,                     !- Feature Name 57
  String,                                 !- Feature Data Type 57
  0.0,                                    !- Feature Value 57
  cook_steamers_counts,                   !- Feature Name 58
  String,                                 !- Feature Data Type 58
  0.0,                                    !- Feature Value 58
  cook_broiler_counts,                    !- Feature Name 59
  String,                                 !- Feature Data Type 59
  0.0,                                    !- Feature Value 59
  energy_code_compliance_service_water_heating, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  comply,                                 !- Feature Value 60
  energy_code_compliance_interior_equipment, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  comply,                                 !- Feature Value 61
  plugload_sch_base_peak_ratio_type,      !- Feature Name 62
  String,                                 !- Feature Data Type 62
  no_modification,                        !- Feature Value 62
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  NA,                                     !- Feature Value 63
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 64
  String,                                 !- Feature Data Type 64
  NA,                                     !- Feature Value 64
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  2005,                                   !- Feature Value 65
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 66
  String,                                 !- Feature Data Type 66
  2014,                                   !- Feature Value 66
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  ComStock DOE Ref 1980-2004,             !- Feature Value 67
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 68
  String,                                 !- Feature Data Type 68
  ComStock 90.1-2007,                     !- Feature Value 68
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  ComStock DOE Ref 1980-2004,             !- Feature Value 69
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  ComStock 90.1-2007,                     !- Feature Value 70
  building_size_lighting_tech,            !- Feature Name 71
  String,                                 !- Feature Data Type 71
  large,                                  !- Feature Value 71
  energy_code_compliance_exterior_lighting, !- Feature Name 72
  String,                                 !- Feature Data Type 72
  comply,                                 !- Feature Value 72
  energy_code_compliance_interior_lighting, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  lead,                                   !- Feature Value 73
  ltg_sch_base_peak_ratio_type,           !- Feature Name 74
  String,                                 !- Feature Data Type 74
  no_modification,                        !- Feature Value 74
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 75
  String,                                 !- Feature Data Type 75
  NA,                                     !- Feature Value 75
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 76
  String,                                 !- Feature Data Type 76
  NA,                                     !- Feature Value 76
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  2014,                                   !- Feature Value 77
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 78
  String,                                 !- Feature Data Type 78
  2015,                                   !- Feature Value 78
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  ComStock 90.1-2007,                     !- Feature Value 79
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 80
  String,                                 !- Feature Data Type 80
  ComStock 90.1-2010,                     !- Feature Value 80
  lighting_generation,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  gen4_led,                               !- Feature Value 81
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 82
  String,                                 !- Feature Data Type 82
  ComStock 90.1-2007,                     !- Feature Value 82
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock 90.1-2019,                     !- Feature Value 83
  energy_code_compliance_roof,            !- Feature Name 84
  String,                                 !- Feature Data Type 84
  comply,                                 !- Feature Value 84
  energy_code_compliance_walls,           !- Feature Name 85
  String,                                 !- Feature Data Type 85
  comply,                                 !- Feature Value 85
  energy_code_compliance_windows,         !- Feature Name 86
  String,                                 !- Feature Data Type 86
  comply,                                 !- Feature Value 86
  year_bin_of_last_roof_replacement,      !- Feature Name 87
  String,                                 !- Feature Data Type 87
  pre_1978,                               !- Feature Value 87
  year_bin_of_last_walls_replacement,     !- Feature Name 88
  String,                                 !- Feature Data Type 88
  pre_1978,                               !- Feature Value 88
  year_bin_of_last_windows_replacement,   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  pre_1978,                               !- Feature Value 89
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 90
  String,                                 !- Feature Data Type 90
  ComStock DOE Ref Pre-1980,              !- Feature Value 90
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  ComStock DOE Ref Pre-1980,              !- Feature Value 91
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 92
  String,                                 !- Feature Data Type 92
  ComStock DOE Ref Pre-1980,              !- Feature Value 92
  energy_code_followed_during_last_roof_replacement, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  ComStock DOE Ref Pre-1980,              !- Feature Value 93
  energy_code_followed_during_last_walls_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock DOE Ref Pre-1980,              !- Feature Value 94
  energy_code_followed_during_last_windows_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock DOE Ref Pre-1980,              !- Feature Value 95
  baseline_hvac_sizing,                   !- Feature Name 96
  String,                                 !- Feature Data Type 96
  hardsize,                               !- Feature Value 96
  nhgis_tract_gisjoin,                    !- Feature Name 97
  String,                                 !- Feature Data Type 97
  G1000030014808,                         !- Feature Value 97
  nhgis_county_gisjoin,                   !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G1000030,                               !- Feature Value 98
  nhgis_puma_gisjoin,                     !- Feature Name 99
  String,                                 !- Feature Data Type 99
  G10000104,                              !- Feature Value 99
  state_name,                             !- Feature Name 100
  String,                                 !- Feature Data Type 100
  Delaware,                               !- Feature Value 100
  state_abbreviation,                     !- Feature Name 101
  String,                                 !- Feature Data Type 101
  DE,                                     !- Feature Value 101
  census_division_name,                   !- Feature Name 102
  String,                                 !- Feature Data Type 102
  South Atlantic,                         !- Feature Value 102
  census_region_name,                     !- Feature Name 103
  String,                                 !- Feature Data Type 103
  South,                                  !- Feature Value 103
  census_division_name_recs,              !- Feature Name 104
  String,                                 !- Feature Data Type 104
  South Atlantic,                         !- Feature Value 104
  american_housing_survey_region,         !- Feature Name 105
  String,                                 !- Feature Data Type 105
  CBSA Philadelphia-Camden-Wilmington&#44 PA-NJ-DE-MD, !- Feature Value 105
  weather_file_2018,                      !- Feature Name 106
  String,                                 !- Feature Data Type 106
  USA_DE_Wilmington.New.Cast.724089_2018.epw, !- Feature Value 106
  weather_file_TMY3,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  Wilmington_New_Castle_Cnty_Ap,          !- Feature Value 107
  climate_zone_building_america,          !- Feature Name 108
  String,                                 !- Feature Data Type 108
  Mixed-Humid,                            !- Feature Value 108
  climate_zone_ashrae_2006,               !- Feature Name 109
  String,                                 !- Feature Data Type 109
  4A,                                     !- Feature Value 109
  iso_region,                             !- Feature Name 110
  String,                                 !- Feature Data Type 110
  PJM,                                    !- Feature Value 110
  reeds_balancing_area,                   !- Feature Name 111
  String,                                 !- Feature Data Type 111
  125.0,                                  !- Feature Value 111
  resstock_county_id,                     !- Feature Name 112
  String,                                 !- Feature Data Type 112
  DE&#44 New Castle County,               !- Feature Value 112
  resstock_puma_id,                       !- Feature Name 113
  String,                                 !- Feature Data Type 113
  DE&#44 00104,                           !- Feature Value 113
  resstock_custom_region,                 !- Feature Name 114
  String,                                 !- Feature Data Type 114
  CR08,                                   !- Feature Value 114
  cambium_grid_region,                    !- Feature Name 115
  String,                                 !- Feature Data Type 115
  RFCEc,                                  !- Feature Value 115
  cluster_id,                             !- Feature Name 116
  String,                                 !- Feature Data Type 116
  39,                                     !- Feature Value 116
  cluster_name,                           !- Feature Name 117
  String,                                 !- Feature Data Type 117
  the Washington DC to Philadelphia Area, !- Feature Value 117
  grid_region,                            !- Feature Name 118
  String,                                 !- Feature Data Type 118
  RFCEc,                                  !- Feature Value 118
  Soil Conductivity,                      !- Feature Name 119
  Double,                                 !- Feature Data Type 119
  1.7,                                    !- Feature Value 119
  Undisturbed Ground Temperature,         !- Feature Name 120
  Double,                                 !- Feature Data Type 120
  14.699999999999999,                     !- Feature Value 120
  wall_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref Pre-1980,              !- Feature Value 121
  wall_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref Pre-1980,              !- Feature Value 122
  roof_as_constructed_template,           !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref Pre-1980,              !- Feature Value 123
  roof_template,                          !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref Pre-1980,              !- Feature Value 124
  exterior_lighting_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref Pre-1980,              !- Feature Value 125
  exterior_lighting_template,             !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock 90.1-2007,                     !- Feature Value 126
  interior_equipment_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref Pre-1980,              !- Feature Value 127
  interior_equipment_template,            !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref 1980-2004,             !- Feature Value 128
  service_water_heating_as_constructed_template, !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref Pre-1980,              !- Feature Value 129
  service_water_heating_template,         !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2007,                     !- Feature Value 130
  hvac_as_constructed_template,           !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock DOE Ref Pre-1980,              !- Feature Value 131
  hvac_template,                          !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock DOE Ref 1980-2004;             !- Feature Value 132

OS:Site:WaterMainsTemperature,
  {733038da-e43a-4d3c-9036-0761c8633e04}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  13.2908333333333,                       !- Annual Average Outdoor Air Temperature {C}
  25.79;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {e86ad40b-7179-4790-b38c-8f734ac02597}, !- Handle
  Wilmington New Cast Ann Clg .4% Condns DB=>MWB 1, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.454,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.123;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9cd98d64-2d6d-4c55-b02c-93ee38350df0}, !- Handle
  Wilmington New Cast Ann Clg .4% Condns WB=>MDB 1, !- Name
  30.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.454,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.123;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9738e67c-0c4c-46df-80d6-092987d6cfe7}, !- Handle
  Wilmington New Cast Ann Htg 99.6% Condns DB 1, !- Name
  -10.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10.4,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6ff8822f-71ee-43fc-82d4-17906fc8144c}, !- Handle
  Wilmington New Cast August .4% Condns DB=>MCWB 1, !- Name
  34.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.441,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.186;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {62b4c91b-8bf2-497f-9095-90fda1025f9c}, !- Handle
  Wilmington New Cast October .4% Condns DB=>MCWB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.466;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {56b995a7-8fb8-4e81-8bec-153fcf27c6ac}, !- Handle
  Wilmington New Cast September .4% Condns DB=>MCWB 1, !- Name
  32,                                     !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.404,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.32;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {3f58724f-9b18-4f64-85af-f905d361808a}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-4A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {29e28d43-4792-4bbd-a59f-2a62ff572b78}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {07a05cad-f3bb-4307-b2b0-4854ce36875c}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {7b20985f-3aeb-492d-93f8-a179c637cd44}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {28ee29c2-85dd-4f35-bf30-1e629f45d725}, !- Default Schedule Set Name
  {a9d7f5f7-35d8-4dc4-a03d-a0564cc7ac17}, !- Group Rendering Name
  {dc80397e-87cc-4a74-a34e-a33d5ec333dc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  BioHazard;                              !- Standards Space Type

OS:Rendering:Color,
  {a9d7f5f7-35d8-4dc4-a03d-a0564cc7ac17}, !- Handle
  Outpatient BioHazard,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {117f4d87-7bb7-4e81-9561-b5cd18d45f9d}, !- Handle
  Outpatient MedGas - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {8d507d8a-2e04-4902-8371-8778b2dd729a}, !- Default Schedule Set Name
  {d32d3128-9145-4b0c-835a-3c10b9b019c9}, !- Group Rendering Name
  {7ebad170-8320-4b4e-98cc-f8b6c533c3b0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MedGas;                                 !- Standards Space Type

OS:Rendering:Color,
  {d32d3128-9145-4b0c-835a-3c10b9b019c9}, !- Handle
  Outpatient MedGas,                      !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {186554b7-5d4c-463b-8382-6d118c7366be}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {d5c15cd8-10ae-49de-b7d7-f1abe8aaedf5}, !- Default Schedule Set Name
  {0547b686-8914-418b-b4a7-0dbfe9323664}, !- Group Rendering Name
  {26fc7edc-ab95-48e3-92a9-2588ef1d1073}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  DressingRoom;                           !- Standards Space Type

OS:Rendering:Color,
  {0547b686-8914-418b-b4a7-0dbfe9323664}, !- Handle
  Outpatient DressingRoom,                !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {c0c1e222-fa00-4a79-91b3-309953f143b4}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {c5acdcca-f533-4334-b3fb-185be125b0ec}, !- Default Schedule Set Name
  {1c0f5017-6e28-400b-8741-3f6bc24e12ff}, !- Group Rendering Name
  {3a78f790-6c52-42ce-aa83-5087f8b21451}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  ElevatorPumpRoom;                       !- Standards Space Type

OS:Rendering:Color,
  {1c0f5017-6e28-400b-8741-3f6bc24e12ff}, !- Handle
  Outpatient ElevatorPumpRoom,            !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {8c151d9d-16aa-4372-a68e-592d90c257bc}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {bc94fa66-d803-4363-b5fc-d427752417e6}, !- Default Schedule Set Name
  {317198a0-559d-44ea-8791-39541c9c244e}, !- Group Rendering Name
  {30fae86d-8404-4155-9dcf-c503dcfa5922}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Anesthesia;                             !- Standards Space Type

OS:Rendering:Color,
  {317198a0-559d-44ea-8791-39541c9c244e}, !- Handle
  Outpatient Anesthesia,                  !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {4b9df3de-a3d0-4438-acca-986ad88544a1}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {06d598ea-1915-46b4-95c2-164255d100d3}, !- Default Schedule Set Name
  {5a9c592a-8348-4df4-966a-e650cf1f687d}, !- Group Rendering Name
  {d96f747f-d25a-4c94-9fd5-ab079a846c46}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {5a9c592a-8348-4df4-966a-e650cf1f687d}, !- Handle
  Outpatient IT_Room,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {bcd0ccb4-07a2-483e-8764-49c9a286542d}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {2a727310-2d42-436a-bfb0-1e5fd62f783f}, !- Default Schedule Set Name
  {feb68a92-5804-4fcd-acb3-5cba9c5c269f}, !- Group Rendering Name
  {9cc899cb-9d84-49b3-afee-b54198a4fe22}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MRI_Control;                            !- Standards Space Type

OS:Rendering:Color,
  {feb68a92-5804-4fcd-acb3-5cba9c5c269f}, !- Handle
  Outpatient MRI_Control,                 !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {864ed981-cdc7-451f-8bef-1ea81ff2d854}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {e567e17e-81fc-4abc-8b85-35e005f1eccf}, !- Default Schedule Set Name
  {8f494f7f-eb9a-42af-b789-7f2566484431}, !- Group Rendering Name
  {647a0866-3738-4779-9626-81c5b6ead260}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  ProcedureRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {8f494f7f-eb9a-42af-b789-7f2566484431}, !- Handle
  Outpatient ProcedureRoom,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {132d8eeb-89bc-4975-9e9d-32758ae60fe3}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {1c18f57d-77de-4b46-8daf-cea17bfefb32}, !- Default Schedule Set Name
  {80f07325-6850-4edc-a809-8cf27c4a94fd}, !- Group Rendering Name
  {5acc61d9-373f-4040-b1a6-7709c4974d5e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  CleanWork;                              !- Standards Space Type

OS:Rendering:Color,
  {80f07325-6850-4edc-a809-8cf27c4a94fd}, !- Handle
  Outpatient CleanWork,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {93b236bb-87a7-4e13-8625-9c2aa92c03be}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {6941d3ca-d55f-4808-967c-9123a15f6b3a}, !- Default Schedule Set Name
  {5f49624c-73ad-48ab-ab21-df1cf8ab9df4}, !- Group Rendering Name
  {ad3b198a-9d94-4a48-9c9f-a27af8edabc0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {5f49624c-73ad-48ab-ab21-df1cf8ab9df4}, !- Handle
  Outpatient Conference,                  !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {d0eedb12-8aab-42b8-8864-4ef144c40d57}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {c93e04d6-a60b-461c-9b26-b716e91dd67a}, !- Default Schedule Set Name
  {f645bbfe-8a13-464f-9a2f-6aa9b6b84a03}, !- Group Rendering Name
  {2ff355d4-7bc6-4159-9a6d-7686f6ed2044}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Soil Work;                              !- Standards Space Type

OS:Rendering:Color,
  {f645bbfe-8a13-464f-9a2f-6aa9b6b84a03}, !- Handle
  Outpatient Soil Work,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {3ed95ffb-bc8e-4422-ae67-017cf6f15a1e}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {578759d7-d3b3-4192-ab76-c372138c0599}, !- Default Schedule Set Name
  {66a41774-d73c-4ca0-b3cc-2ebdcb769b78}, !- Group Rendering Name
  {5da48930-2245-4a26-800d-cdacb30c5e9b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {66a41774-d73c-4ca0-b3cc-2ebdcb769b78}, !- Handle
  Outpatient Cafe,                        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {a0d541c6-3262-49a8-96cb-668f335a0ac4}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {a52c37f8-665f-4030-a000-e8b4179eb3d1}, !- Default Schedule Set Name
  {b2ccd670-8366-4364-afdc-af716e2949c4}, !- Group Rendering Name
  {b7818e03-80e3-474f-9a6f-f9f4db74485d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MRI;                                    !- Standards Space Type

OS:Rendering:Color,
  {b2ccd670-8366-4364-afdc-af716e2949c4}, !- Handle
  Outpatient MRI,                         !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {2ddb316f-6ad1-4b05-9092-190cb98dab70}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {4ef9f89b-96b0-492d-9194-1ac72fa35828}, !- Default Schedule Set Name
  {feacc62d-187f-41b8-a3d3-cc52efe7c9d4}, !- Group Rendering Name
  {2fa04005-ea9b-4401-bdd1-b16c9d4eef68}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {feacc62d-187f-41b8-a3d3-cc52efe7c9d4}, !- Handle
  Outpatient Elec/MechRoom,               !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {92312da1-9ed9-4fea-82b7-d1ae297e9d8a}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {c8f9e156-7c70-4f4f-a2f1-58f48a0c4fa4}, !- Default Schedule Set Name
  {cbf61867-2674-4871-9ecb-6591f71aafa9}, !- Group Rendering Name
  {9e179e3c-76d1-4aed-acbb-143665179566}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PreOp;                                  !- Standards Space Type

OS:Rendering:Color,
  {cbf61867-2674-4871-9ecb-6591f71aafa9}, !- Handle
  Outpatient PreOp,                       !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {36ea0a66-256f-4bab-bd07-1a8541fc24fb}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {d0aa80c8-d643-42d9-b085-386e3dc3c088}, !- Default Schedule Set Name
  {8337cda9-aad0-4bb8-a54e-9fe1f30d9412}, !- Group Rendering Name
  {766ffa18-8b6c-4bc9-9dbf-bf5f2f914268}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {8337cda9-aad0-4bb8-a54e-9fe1f30d9412}, !- Handle
  Outpatient Stair,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {830595d2-f1c6-4a4f-adab-f4229419a49b}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {2e1988de-7aeb-4611-a7ca-646aafe3122b}, !- Default Schedule Set Name
  {9b8dec1f-7736-4bfc-a393-1f7a8f8a56ec}, !- Group Rendering Name
  {c87bdf82-5e9b-4662-90c1-f1c5c3e0da71}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {9b8dec1f-7736-4bfc-a393-1f7a8f8a56ec}, !- Handle
  Outpatient Lobby,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {5b09c434-c361-4e51-b3be-21b2f3d26cc3}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {60852758-95d0-4718-ab5f-5abe40ff6f70}, !- Default Schedule Set Name
  {15f1221d-401a-4ae7-bf32-2a7bbb9c963f}, !- Group Rendering Name
  {2fa19651-554f-4cff-a3ec-846501f487ff}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  NurseStation;                           !- Standards Space Type

OS:Rendering:Color,
  {15f1221d-401a-4ae7-bf32-2a7bbb9c963f}, !- Handle
  Outpatient NurseStation,                !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {55e9e53a-8be5-42d7-b81b-a3ad93018a1a}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {6851e67d-e392-4717-91f7-42bb7700359b}, !- Default Schedule Set Name
  {caf04dfd-fce4-4d78-9696-9ec39161d04a}, !- Group Rendering Name
  {b27e3888-00f1-42de-8175-d25d47acbe0b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  LockerRoom;                             !- Standards Space Type

OS:Rendering:Color,
  {caf04dfd-fce4-4d78-9696-9ec39161d04a}, !- Handle
  Outpatient LockerRoom,                  !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {10a9958c-5712-4449-9d93-940c14d4492e}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {2279af71-0fe1-4d88-95cf-f12441dab22f}, !- Default Schedule Set Name
  {d0108c45-fca3-4292-b28c-50d2b7fa03a2}, !- Group Rendering Name
  {43ed8193-26aa-4ca8-8d94-77c9fc2436da}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Toilet;                                 !- Standards Space Type

OS:Rendering:Color,
  {d0108c45-fca3-4292-b28c-50d2b7fa03a2}, !- Handle
  Outpatient Toilet,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {8699ada1-ecd3-452b-951b-33b0abe847f3}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {73adfbf9-0e5a-4518-8ba5-299bf7f39441}, !- Default Schedule Set Name
  {de982ae2-9361-4f3d-b1f5-09c36c2d2365}, !- Group Rendering Name
  {59d243f7-030b-4a56-a4eb-4688fe982faf}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Xray;                                   !- Standards Space Type

OS:Rendering:Color,
  {de982ae2-9361-4f3d-b1f5-09c36c2d2365}, !- Handle
  Outpatient Xray,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {171a2876-5f59-46c1-9438-827411e98017}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {7821f414-86cb-4dc1-9704-5aa7e6062a05}, !- Default Schedule Set Name
  {98d7a21b-f5b5-44fc-b656-e764a87e4610}, !- Group Rendering Name
  {cbe97760-2cac-4e84-b72e-fa82cec3a302}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PACU;                                   !- Standards Space Type

OS:Rendering:Color,
  {98d7a21b-f5b5-44fc-b656-e764a87e4610}, !- Handle
  Outpatient PACU,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {e67caa29-7f43-467d-9e61-3b46df30c822}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {0332f57a-d6e1-4ec9-a7d8-9ae2b5b269cb}, !- Default Schedule Set Name
  {e2eb097b-c358-4200-bc2b-4230b84fed10}, !- Group Rendering Name
  {a0bae964-694b-4674-a18b-0be1d70446c5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Lounge;                                 !- Standards Space Type

OS:Rendering:Color,
  {e2eb097b-c358-4200-bc2b-4230b84fed10}, !- Handle
  Outpatient Lounge,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {5fb014fb-6043-4a5b-b056-a124c49bf50e}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {8a6cc611-218c-486f-b986-5dcd7b9073ed}, !- Default Schedule Set Name
  {189a2ef5-241a-418f-8ce5-ee6b8fd0908b}, !- Group Rendering Name
  {2e6999a8-dd65-4180-b436-1d007afe7184}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {189a2ef5-241a-418f-8ce5-ee6b8fd0908b}, !- Handle
  Outpatient OR,                          !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {b0858a9c-8d82-4ec2-b1e5-e4c1bbd82d0e}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {81b0c1d8-8641-4a56-bfa2-dc6989af6b04}, !- Default Schedule Set Name
  {41d18591-46f0-42ca-8eb0-c44bd9fc06ad}, !- Group Rendering Name
  {5f0a6ce4-ce95-4103-b122-bb857893f018}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Reception;                              !- Standards Space Type

OS:Rendering:Color,
  {41d18591-46f0-42ca-8eb0-c44bd9fc06ad}, !- Handle
  Outpatient Reception,                   !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {2d20a7e4-e28e-45fe-b57b-4ce2154fb88e}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {a899d6e7-b2bf-4a63-9f9e-fb7111c8db17}, !- Default Schedule Set Name
  {c16dbbdc-defe-4ab4-970b-b3b0bbcff5fd}, !- Group Rendering Name
  {16fe58f0-5137-49a1-aa98-998e3ec554b8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PhysicalTherapy;                        !- Standards Space Type

OS:Rendering:Color,
  {c16dbbdc-defe-4ab4-970b-b3b0bbcff5fd}, !- Handle
  Outpatient PhysicalTherapy,             !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {29b4ce0c-01c2-4306-a68e-383950b76114}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {ab8bcc8a-2906-4baf-a59f-cd99ff31db46}, !- Default Schedule Set Name
  {9bfe081a-5912-4aad-acc3-f92cab55e71e}, !- Group Rendering Name
  {37f67386-1b05-4340-be70-c7e5e38add30}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Janitor;                                !- Standards Space Type

OS:Rendering:Color,
  {9bfe081a-5912-4aad-acc3-f92cab55e71e}, !- Handle
  Outpatient Janitor,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {c912bf90-f212-44be-bcc8-1e25d4bd9d5f}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {c86ad63d-8b46-4de7-a815-29cc6e31fec6}, !- Default Schedule Set Name
  {42f31855-0d30-449c-958e-7de780572d8c}, !- Group Rendering Name
  {9751cc7e-a381-41ad-ac4d-80ceb3bf63ce}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Exam;                                   !- Standards Space Type

OS:Rendering:Color,
  {42f31855-0d30-449c-958e-7de780572d8c}, !- Handle
  Outpatient Exam,                        !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {c886771f-d399-4984-b712-aefe78a14e4c}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b6e41542-fdf5-4455-b524-5f9ac4c7d72c}, !- Default Schedule Set Name
  {cb21c3c4-4d57-4ca0-ae7a-1756129f40b3}, !- Group Rendering Name
  {38fcebe4-7229-44e7-acd2-871357897539}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {cb21c3c4-4d57-4ca0-ae7a-1756129f40b3}, !- Handle
  Outpatient Office,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {6e2bb69a-5a51-4d2e-a996-f562611bd2cb}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {e160eb2b-4050-46d0-aabb-7c63d3b8877c}, !- Default Schedule Set Name
  {f9197f1e-18a2-4b15-88da-26f8c610ad53}, !- Group Rendering Name
  {5d1e8026-005b-49ea-af5b-0aab6e34277c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:Rendering:Color,
  {f9197f1e-18a2-4b15-88da-26f8c610ad53}, !- Handle
  Outpatient Hall,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:BuildingStory,
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {369e096c-d9ad-4605-8bfa-ca78020d3709}, !- Handle
  Outpatient Exam A end_a - Story ground, !- Name
  {c912bf90-f212-44be-bcc8-1e25d4bd9d5f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -51.25212,                              !- X Origin {m}
  -28.0904835186458,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {6769698b-e80c-41a5-a4d0-d474c041d751}; !- Thermal Zone Name

OS:Surface,
  {768170ae-c9ae-4e09-a4d7-4ef0aa0c9276}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {5e87bc03-2832-4e19-af79-b776f81d11e7}, !- Construction Name
  {369e096c-d9ad-4605-8bfa-ca78020d3709}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.61852778244065e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 9.78838724710005, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 9.78838724710005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.61852778244065e-14, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1449c97-c4eb-42bc-afbb-efec7e714eb7}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {369e096c-d9ad-4605-8bfa-ca78020d3709}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.61852778244065e-14, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, 9.78838724710005, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 9.78838724710005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -4.61852778244065e-14, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bdba798-3de9-4954-9857-bcc3a9b4d950}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {369e096c-d9ad-4605-8bfa-ca78020d3709}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28911d00-f36b-4096-944b-9187250e2dec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.78838724710005, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 9.78838724710005, 0,             !- X,Y,Z Vertex 2 {m}
  0, 9.78838724710005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.78838724710005, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e2cb489-9a29-4ac1-8019-31a1322c1a4e}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {369e096c-d9ad-4605-8bfa-ca78020d3709}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa6bd437-4b4a-4f20-ae63-ba44388c5558}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.61852778244065e-14, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.61852778244065e-14, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 9.78838724710005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 9.78838724710005, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a005623-61a7-4ad8-833e-c937651421df}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {369e096c-d9ad-4605-8bfa-ca78020d3709}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.61852778244065e-14, 3.048,    !- X,Y,Z Vertex 1 {m}
  0, -4.61852778244065e-14, 3.048,        !- X,Y,Z Vertex 2 {m}
  0, -4.61852778244065e-14, 0,            !- X,Y,Z Vertex 3 {m}
  4.572, -4.61852778244065e-14, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {655a3680-ac66-4842-85f0-74d75d88b36c}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {369e096c-d9ad-4605-8bfa-ca78020d3709}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.61852778244065e-14, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 9.78838724710005, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 9.78838724710005, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -4.61852778244065e-14, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6769698b-e80c-41a5-a4d0-d474c041d751}, !- Handle
  Zone Outpatient Exam A end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e88a7202-c631-49b3-aca4-cb418a5eb612}, !- Zone Air Inlet Port List
  {90e9b5c9-c684-4ca8-98dc-3794a89612ff}, !- Zone Air Exhaust Port List
  {d78e5dcd-2838-42ae-872c-7810fd5467d7}, !- Zone Air Node Name
  {c202e7e4-a74a-4978-8c4e-14500f6cdeb5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1ddeda2c-b7b6-4f36-ab34-d00cff479245}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {775a9008-36ab-46d8-9171-b4606fde1cde}, !- Handle
  Zone Outpatient Exam A end_a - Story ground Zone Air Node, !- Name
  {d78e5dcd-2838-42ae-872c-7810fd5467d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d78e5dcd-2838-42ae-872c-7810fd5467d7}, !- Handle
  {6769698b-e80c-41a5-a4d0-d474c041d751}, !- Source Object
  11,                                     !- Outlet Port
  {775a9008-36ab-46d8-9171-b4606fde1cde}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e88a7202-c631-49b3-aca4-cb418a5eb612}, !- Handle
  {6769698b-e80c-41a5-a4d0-d474c041d751}, !- HVAC Component
  {01ce372b-9738-40be-80a3-0802345490c6}, !- Port 1
  {9bf08da6-eb1d-4519-bf5b-9c2834cf71c5}; !- Port 2

OS:PortList,
  {90e9b5c9-c684-4ca8-98dc-3794a89612ff}, !- Handle
  {6769698b-e80c-41a5-a4d0-d474c041d751}, !- HVAC Component
  {d24a844d-c288-47c3-a729-13b91d28a70a}; !- Port 1

OS:PortList,
  {c202e7e4-a74a-4978-8c4e-14500f6cdeb5}, !- Handle
  {6769698b-e80c-41a5-a4d0-d474c041d751}, !- HVAC Component
  {269d49cd-9951-4523-aaae-71eb114db7c5}; !- Port 1

OS:Sizing:Zone,
  {65d519c3-5622-4ebe-b34d-2942b977e3d0}, !- Handle
  {6769698b-e80c-41a5-a4d0-d474c041d751}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a6d56b5e-c57b-4205-b034-f9ab4e681b1a}, !- Handle
  Zone Outpatient Exam A end_a - Story ground Zone HVAC Equipment List, !- Name
  {6769698b-e80c-41a5-a4d0-d474c041d751}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {46c7776a-3179-4765-813b-e04f005cbe44}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {51a6dc4f-932c-4d2a-8ae1-1fdcace08d71}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {d44257f8-b925-489b-9340-643764abc149}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {905f873d-72b1-45af-8816-08983838bef1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {dd86b83c-fece-48cb-8e07-ebc5f5ae7e78}, !- Handle
  Outpatient Hall B end_a - Story ground, !- Name
  {6e2bb69a-5a51-4d2e-a996-f562611bd2cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -51.25212,                              !- X Origin {m}
  -18.3020962715457,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {86d6e7ba-397e-43b4-98be-b98ba4eae968}; !- Thermal Zone Name

OS:Surface,
  {e8919503-9076-4c06-ab26-27e6659d89e2}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {b0e1f26e-4b23-45fe-9b7f-6976dc05ee09}, !- Construction Name
  {dd86b83c-fece-48cb-8e07-ebc5f5ae7e78}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.105427357601e-15, 0,              !- X,Y,Z Vertex 1 {m}
  0, 36.6041925430914, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 36.6041925430914, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -7.105427357601e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c372aad6-95f3-437b-a595-4c3d03cbcc36}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd86b83c-fece-48cb-8e07-ebc5f5ae7e78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.105427357601e-15, 3.048,          !- X,Y,Z Vertex 1 {m}
  0, 36.6041925430914, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 36.6041925430914, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -7.105427357601e-15, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb7e718f-cae1-4b1e-81a9-c74bfd508e65}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd86b83c-fece-48cb-8e07-ebc5f5ae7e78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d4df701-33b5-407e-849e-218191187141}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 36.6041925430914, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 36.6041925430914, 0,             !- X,Y,Z Vertex 2 {m}
  0, 36.6041925430914, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 36.6041925430914, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d39b0e9-941e-44ae-af0a-c0218419cd26}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd86b83c-fece-48cb-8e07-ebc5f5ae7e78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac3da1c1-a588-4926-8914-42ab4aae603e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -7.105427357601e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, -7.105427357601e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 36.6041925430914, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 36.6041925430914, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28911d00-f36b-4096-944b-9187250e2dec}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd86b83c-fece-48cb-8e07-ebc5f5ae7e78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bdba798-3de9-4954-9857-bcc3a9b4d950}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9c2551b-9675-4417-b35a-b403fa841fd0}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dd86b83c-fece-48cb-8e07-ebc5f5ae7e78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -7.105427357601e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 36.6041925430914, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 36.6041925430914, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -7.105427357601e-15, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {86d6e7ba-397e-43b4-98be-b98ba4eae968}, !- Handle
  Zone Outpatient Hall B end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eda8d083-a741-4031-bbeb-49a63073c96c}, !- Zone Air Inlet Port List
  {c297e94b-e6aa-4fba-a5c0-7aece9946b6e}, !- Zone Air Exhaust Port List
  {82538cd5-941d-4dbe-9c4d-53f1ab84d72b}, !- Zone Air Node Name
  {2c922e44-8e0c-463a-84cc-d48a06f490ae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e620d437-1076-43a8-80d1-75f9c2156515}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9777abdb-172c-40d2-88cc-6085e358541f}, !- Handle
  Zone Outpatient Hall B end_a - Story ground Zone Air Node, !- Name
  {82538cd5-941d-4dbe-9c4d-53f1ab84d72b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82538cd5-941d-4dbe-9c4d-53f1ab84d72b}, !- Handle
  {86d6e7ba-397e-43b4-98be-b98ba4eae968}, !- Source Object
  11,                                     !- Outlet Port
  {9777abdb-172c-40d2-88cc-6085e358541f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eda8d083-a741-4031-bbeb-49a63073c96c}, !- Handle
  {86d6e7ba-397e-43b4-98be-b98ba4eae968}, !- HVAC Component
  {37cb008f-58b7-4688-9755-f0007ae3cf50}, !- Port 1
  {ad52bdab-9ed6-4109-811e-1f4dab0e1b0b}; !- Port 2

OS:PortList,
  {c297e94b-e6aa-4fba-a5c0-7aece9946b6e}, !- Handle
  {86d6e7ba-397e-43b4-98be-b98ba4eae968}, !- HVAC Component
  {d145f710-3eb1-4971-bdf7-cf48da4c6f46}; !- Port 1

OS:PortList,
  {2c922e44-8e0c-463a-84cc-d48a06f490ae}, !- Handle
  {86d6e7ba-397e-43b4-98be-b98ba4eae968}, !- HVAC Component
  {b146f506-179f-4aaf-ad3b-c544a85939ce}; !- Port 1

OS:Sizing:Zone,
  {cbabcc6f-1092-4247-8cec-7575e71b371b}, !- Handle
  {86d6e7ba-397e-43b4-98be-b98ba4eae968}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {87024dd4-3841-4ae3-95a8-c74c9e1ec723}, !- Handle
  Zone Outpatient Hall B end_a - Story ground Zone HVAC Equipment List, !- Name
  {86d6e7ba-397e-43b4-98be-b98ba4eae968}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d912fa57-9459-4a2b-a780-0df96dd0fe59}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {87e0a1ec-2f47-4f93-8866-9df03dc15183}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c5ae066d-5835-4763-9072-3c6a261cd3e7}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4e7569e8-159e-4800-a29a-6414a4281378}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8a09d570-ad4b-41c3-b795-5536154f56fb}, !- Handle
  Outpatient Exam C end_a - Story ground, !- Name
  {c912bf90-f212-44be-bcc8-1e25d4bd9d5f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -51.25212,                              !- X Origin {m}
  18.3020962715457,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {dea4a48e-17e7-441e-9e86-fa949da2083e}; !- Thermal Zone Name

OS:Surface,
  {5f28c83b-22a6-4681-ae8f-de65df1db24a}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {5e87bc03-2832-4e19-af79-b776f81d11e7}, !- Construction Name
  {8a09d570-ad4b-41c3-b795-5536154f56fb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 1 {m}
  0, 9.78838724710011, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 9.78838724710011, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 7.105427357601e-15, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7028465b-288e-49d3-8de7-50f9ec4e9de7}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a09d570-ad4b-41c3-b795-5536154f56fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.105427357601e-15, 3.048,           !- X,Y,Z Vertex 1 {m}
  0, 9.78838724710011, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 9.78838724710011, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.105427357601e-15, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dee627fa-4674-46c2-a4b0-638f0fbb15a8}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a09d570-ad4b-41c3-b795-5536154f56fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.78838724710011, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.572, 9.78838724710011, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.572, 9.78838724710011, 0,             !- X,Y,Z Vertex 3 {m}
  0, 9.78838724710011, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca2c587f-58e6-4b3e-95e9-00744391f126}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a09d570-ad4b-41c3-b795-5536154f56fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98fcea3f-71a9-450e-b4f2-c7d19055b445}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.105427357601e-15, 3.048,       !- X,Y,Z Vertex 1 {m}
  4.572, 7.105427357601e-15, 0,           !- X,Y,Z Vertex 2 {m}
  4.572, 9.78838724710011, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 9.78838724710011, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d4df701-33b5-407e-849e-218191187141}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a09d570-ad4b-41c3-b795-5536154f56fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb7e718f-cae1-4b1e-81a9-c74bfd508e65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.105427357601e-15, 3.048,           !- X,Y,Z Vertex 1 {m}
  0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 2 {m}
  4.572, 7.105427357601e-15, 0,           !- X,Y,Z Vertex 3 {m}
  4.572, 7.105427357601e-15, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28f97145-377b-4c35-aa22-c90803d6389a}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a09d570-ad4b-41c3-b795-5536154f56fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.105427357601e-15, 3.048,       !- X,Y,Z Vertex 1 {m}
  4.572, 9.78838724710011, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 9.78838724710011, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 7.105427357601e-15, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dea4a48e-17e7-441e-9e86-fa949da2083e}, !- Handle
  Zone Outpatient Exam C end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6c4c369-8269-45fc-b416-50a81132052a}, !- Zone Air Inlet Port List
  {a09973ca-8bb7-4c49-9554-b66883f41309}, !- Zone Air Exhaust Port List
  {139c93cd-289f-478c-8a44-f2887bd10e84}, !- Zone Air Node Name
  {e75cbbd2-b5c9-4a3f-a350-3c5d44991bd3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cb01ae6a-77dd-4eac-9a9e-bc2ef83f9b89}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50011e0b-81f1-43e9-a54a-caf04fe0d91b}, !- Handle
  Zone Outpatient Exam C end_a - Story ground Zone Air Node, !- Name
  {139c93cd-289f-478c-8a44-f2887bd10e84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {139c93cd-289f-478c-8a44-f2887bd10e84}, !- Handle
  {dea4a48e-17e7-441e-9e86-fa949da2083e}, !- Source Object
  11,                                     !- Outlet Port
  {50011e0b-81f1-43e9-a54a-caf04fe0d91b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6c4c369-8269-45fc-b416-50a81132052a}, !- Handle
  {dea4a48e-17e7-441e-9e86-fa949da2083e}, !- HVAC Component
  {ae9f687e-f8a0-404e-b7c6-e2167cc6cc44}, !- Port 1
  {fe019cdc-6277-4397-b02d-9737ca68477b}; !- Port 2

OS:PortList,
  {a09973ca-8bb7-4c49-9554-b66883f41309}, !- Handle
  {dea4a48e-17e7-441e-9e86-fa949da2083e}, !- HVAC Component
  {d70ab58f-5d4c-410b-b1cf-9613487a6136}; !- Port 1

OS:PortList,
  {e75cbbd2-b5c9-4a3f-a350-3c5d44991bd3}, !- Handle
  {dea4a48e-17e7-441e-9e86-fa949da2083e}, !- HVAC Component
  {af73acda-a1e0-4a24-b067-40a8d25f956a}; !- Port 1

OS:Sizing:Zone,
  {b63bd237-b5f0-48b6-889e-6c3a21b390ca}, !- Handle
  {dea4a48e-17e7-441e-9e86-fa949da2083e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {417107eb-48b2-447f-a5b4-4f18e2179905}, !- Handle
  Zone Outpatient Exam C end_a - Story ground Zone HVAC Equipment List, !- Name
  {dea4a48e-17e7-441e-9e86-fa949da2083e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {36fb9209-319e-46e8-917e-d3d34a191e2f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {889cf581-5b18-4c7b-86ed-b484515da6eb}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a3db0d20-9f18-4e1d-9e89-cd7f35471cc8}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ae1eeabd-bfd1-4a0b-ad98-5da1cd86879e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f5af384c-a5a4-4c87-b078-a5bf21405c54}, !- Handle
  Outpatient Exam A  - Story ground,      !- Name
  {c912bf90-f212-44be-bcc8-1e25d4bd9d5f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -46.68012,                              !- X Origin {m}
  -28.0904835186458,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {f39e0a93-3a17-4c6b-8d20-847dac6af8ae}; !- Thermal Zone Name

OS:Surface,
  {186a9a37-a426-475f-a730-b72ce48bab6f}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {a7070f5c-0e5f-48c1-8284-8fb2364087b5}, !- Construction Name
  {f5af384c-a5a4-4c87-b078-a5bf21405c54}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 9.78838724710005, 0, !- X,Y,Z Vertex 2 {m}
  43.3808255077881, 9.78838724710005, 0,  !- X,Y,Z Vertex 3 {m}
  43.3808255077881, -4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa6bd437-4b4a-4f20-ae63-ba44388c5558}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5af384c-a5a4-4c87-b078-a5bf21405c54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e2cb489-9a29-4ac1-8019-31a1322c1a4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 9.78838724710005, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 9.78838724710005, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e112031-ebe6-4bb8-ad09-c1ce6022d8de}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5af384c-a5a4-4c87-b078-a5bf21405c54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64a07bca-75f4-46ef-bb1b-e1bc5e2b4ff3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3808255077881, 9.78838724710005, 3.048, !- X,Y,Z Vertex 1 {m}
  43.3808255077881, 9.78838724710005, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 9.78838724710005, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 9.78838724710005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {638c8e9b-9ba4-4007-87f9-49491c9d9f49}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5af384c-a5a4-4c87-b078-a5bf21405c54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fcf7c03-2da1-40a7-9206-f945bc7fc6aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3808255077881, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  43.3808255077881, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.3808255077881, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  43.3808255077881, 4.57199999999995, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c72fc607-ac47-4fbb-8255-290cb30f91ed}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5af384c-a5a4-4c87-b078-a5bf21405c54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3808255077881, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  43.3808255077881, -4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f539a648-9cb5-4965-bf4b-55981c5eda3b}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5af384c-a5a4-4c87-b078-a5bf21405c54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3808255077881, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  43.3808255077881, 9.78838724710005, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 9.78838724710005, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f39e0a93-3a17-4c6b-8d20-847dac6af8ae}, !- Handle
  Zone Outpatient Exam A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b87b26d2-d5fc-425e-97ec-f13ece7878a0}, !- Zone Air Inlet Port List
  {daf1944c-c26e-4e1d-afc5-c579ac524b27}, !- Zone Air Exhaust Port List
  {e992333f-d80d-4529-a1d9-7cc2a6b9ad3b}, !- Zone Air Node Name
  {5580b519-7612-4847-bbef-269b7fba5240}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {435cfee2-4f0a-44c6-9cbb-d1c2a99fe72f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec1c125b-a3fa-4f37-8fb4-4e683a37b60d}, !- Handle
  Zone Outpatient Exam A  - Story ground Zone Air Node, !- Name
  {e992333f-d80d-4529-a1d9-7cc2a6b9ad3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e992333f-d80d-4529-a1d9-7cc2a6b9ad3b}, !- Handle
  {f39e0a93-3a17-4c6b-8d20-847dac6af8ae}, !- Source Object
  11,                                     !- Outlet Port
  {ec1c125b-a3fa-4f37-8fb4-4e683a37b60d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b87b26d2-d5fc-425e-97ec-f13ece7878a0}, !- Handle
  {f39e0a93-3a17-4c6b-8d20-847dac6af8ae}, !- HVAC Component
  {25696c53-d92a-406c-8a81-05d416f9c972}, !- Port 1
  {2ceb3acf-12e4-4e14-a1d1-5b4f1375343a}; !- Port 2

OS:PortList,
  {daf1944c-c26e-4e1d-afc5-c579ac524b27}, !- Handle
  {f39e0a93-3a17-4c6b-8d20-847dac6af8ae}, !- HVAC Component
  {f8dbac76-c823-4ecd-9bca-108f2e03a1c0}; !- Port 1

OS:PortList,
  {5580b519-7612-4847-bbef-269b7fba5240}, !- Handle
  {f39e0a93-3a17-4c6b-8d20-847dac6af8ae}, !- HVAC Component
  {1d6d1813-a23f-461b-a7c8-85b850312dcc}; !- Port 1

OS:Sizing:Zone,
  {27e161aa-8fe3-42b7-955c-e24cf93f76f8}, !- Handle
  {f39e0a93-3a17-4c6b-8d20-847dac6af8ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f2347f9d-ae99-4ca9-8f9c-9aef9fb91dbe}, !- Handle
  Zone Outpatient Exam A  - Story ground Zone HVAC Equipment List, !- Name
  {f39e0a93-3a17-4c6b-8d20-847dac6af8ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {21674f7f-f403-4674-b5a2-7fb673f45695}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6bb903a1-3e90-4e8d-b1f8-78e5986aa781}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a67ce377-4845-4806-99dd-c1f0bd01cc70}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f9534619-78e9-416e-980b-e00717538ca2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {1213fed4-6df6-4c2e-af62-c372c21405be}, !- Handle
  Outpatient Hall B  - Story ground,      !- Name
  {6e2bb69a-5a51-4d2e-a996-f562611bd2cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -46.68012,                              !- X Origin {m}
  -18.3020962715457,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {116152a8-6536-47ad-bf77-c4e62384745a}; !- Thermal Zone Name

OS:Surface,
  {e198f3ba-a5f7-446e-ba17-fa903251ddb4}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {e32d3f12-3d84-4734-bf79-a2e76c6febe6}, !- Construction Name
  {1213fed4-6df6-4c2e-af62-c372c21405be}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 36.6041925430914, 0, !- X,Y,Z Vertex 2 {m}
  43.3808255077881, 36.6041925430914, 0,  !- X,Y,Z Vertex 3 {m}
  43.3808255077881, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac3da1c1-a588-4926-8914-42ab4aae603e}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1213fed4-6df6-4c2e-af62-c372c21405be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d39b0e9-941e-44ae-af0a-c0218419cd26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 36.6041925430914, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 36.6041925430914, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -7.105427357601e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9758c06-34cc-498c-81f5-553b420c6e42}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1213fed4-6df6-4c2e-af62-c372c21405be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f37c62ec-8239-48b5-8e8f-a2a3eb40dd30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3808255077881, 36.6041925430914, 3.048, !- X,Y,Z Vertex 1 {m}
  43.3808255077881, 36.6041925430914, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 36.6041925430914, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 36.6041925430914, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2948e926-a57d-45cc-a0da-9b32d9ca912c}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1213fed4-6df6-4c2e-af62-c372c21405be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc49fb42-7ef5-463f-8ceb-5c88348071af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3808255077881, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  43.3808255077881, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.3808255077881, 36.6041925430914, 0,  !- X,Y,Z Vertex 3 {m}
  43.3808255077881, 36.6041925430914, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64a07bca-75f4-46ef-bb1b-e1bc5e2b4ff3}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1213fed4-6df6-4c2e-af62-c372c21405be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e112031-ebe6-4bb8-ad09-c1ce6022d8de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.3808255077881, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  43.3808255077881, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4da971eb-37d3-4bfc-9a9f-8dcd8fe57a31}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1213fed4-6df6-4c2e-af62-c372c21405be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3808255077881, -7.105427357601e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  43.3808255077881, 36.6041925430914, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 36.6041925430914, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -7.105427357601e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {116152a8-6536-47ad-bf77-c4e62384745a}, !- Handle
  Zone Outpatient Hall B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {550a7d97-ea54-4014-86e3-b00783f75b61}, !- Zone Air Inlet Port List
  {6f4157f8-3c7e-418e-8ea8-e39bc0e49b70}, !- Zone Air Exhaust Port List
  {b0de45ea-6806-4baa-9726-fae9ed035b2d}, !- Zone Air Node Name
  {c0411530-5b6b-4e14-9732-de4bffc93433}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {93e4ed72-a95b-480c-a2b4-99375f4d9efb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72b3d7b7-f824-408c-b2c9-eda9e92588c4}, !- Handle
  Zone Outpatient Hall B  - Story ground Zone Air Node, !- Name
  {b0de45ea-6806-4baa-9726-fae9ed035b2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0de45ea-6806-4baa-9726-fae9ed035b2d}, !- Handle
  {116152a8-6536-47ad-bf77-c4e62384745a}, !- Source Object
  11,                                     !- Outlet Port
  {72b3d7b7-f824-408c-b2c9-eda9e92588c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {550a7d97-ea54-4014-86e3-b00783f75b61}, !- Handle
  {116152a8-6536-47ad-bf77-c4e62384745a}, !- HVAC Component
  {b97a6ed7-8543-46b6-94ea-ea948a2e72e4}, !- Port 1
  {aba15370-d8ea-44a9-993e-c58615d1d6ce}; !- Port 2

OS:PortList,
  {6f4157f8-3c7e-418e-8ea8-e39bc0e49b70}, !- Handle
  {116152a8-6536-47ad-bf77-c4e62384745a}, !- HVAC Component
  {5b807492-40b9-4f76-b6cc-27a651d76361}; !- Port 1

OS:PortList,
  {c0411530-5b6b-4e14-9732-de4bffc93433}, !- Handle
  {116152a8-6536-47ad-bf77-c4e62384745a}, !- HVAC Component
  {41dff447-fa80-4987-865c-bb4a5710ddb0}; !- Port 1

OS:Sizing:Zone,
  {4d06d997-d4fa-46a6-972c-52b4521aa05b}, !- Handle
  {116152a8-6536-47ad-bf77-c4e62384745a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e4790fe9-1a7c-431f-983a-ebd7c6cce9f5}, !- Handle
  Zone Outpatient Hall B  - Story ground Zone HVAC Equipment List, !- Name
  {116152a8-6536-47ad-bf77-c4e62384745a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bddcec81-fdcd-4dbb-859d-06d019d67be9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a4345ff3-cdd9-49a3-95e0-4a2d31f5bcf7}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {54466a7c-3c92-414d-a38f-0fbe7cb53ad0}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4e68c34e-c319-4036-86a8-f3ae09e2112e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {eee8fa4e-ae5b-4919-a079-6e3c9f6e0be2}, !- Handle
  Outpatient Exam C  - Story ground,      !- Name
  {c912bf90-f212-44be-bcc8-1e25d4bd9d5f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -46.68012,                              !- X Origin {m}
  18.3020962715457,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {4212715b-3cd0-42ee-be02-82afd77ee65a}; !- Thermal Zone Name

OS:Surface,
  {522c480d-49b5-4ffe-9cea-291a5b54c090}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {a7070f5c-0e5f-48c1-8284-8fb2364087b5}, !- Construction Name
  {eee8fa4e-ae5b-4919-a079-6e3c9f6e0be2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 9.78838724710011, 0, !- X,Y,Z Vertex 2 {m}
  43.3808255077881, 9.78838724710011, 0,  !- X,Y,Z Vertex 3 {m}
  43.3808255077881, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98fcea3f-71a9-450e-b4f2-c7d19055b445}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee8fa4e-ae5b-4919-a079-6e3c9f6e0be2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca2c587f-58e6-4b3e-95e9-00744391f126}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 9.78838724710011, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 9.78838724710011, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 7.105427357601e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3605baca-40a8-4982-8201-3db8c811601e}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee8fa4e-ae5b-4919-a079-6e3c9f6e0be2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 9.78838724710011, 3.048, !- X,Y,Z Vertex 1 {m}
  43.3808255077881, 9.78838724710011, 3.048, !- X,Y,Z Vertex 2 {m}
  43.3808255077881, 9.78838724710011, 0,  !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 9.78838724710011, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3115fe0d-5986-4787-b6a2-aaf865c53dc4}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee8fa4e-ae5b-4919-a079-6e3c9f6e0be2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8589edf-e219-4f97-8751-f598b6301627}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3808255077881, 7.105427357601e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  43.3808255077881, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  43.3808255077881, 5.2163872471001, 0,   !- X,Y,Z Vertex 3 {m}
  43.3808255077881, 5.2163872471001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f37c62ec-8239-48b5-8e8f-a2a3eb40dd30}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee8fa4e-ae5b-4919-a079-6e3c9f6e0be2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9758c06-34cc-498c-81f5-553b420c6e42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 7.105427357601e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  43.3808255077881, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  43.3808255077881, 7.105427357601e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f34d7c4-f34d-4988-bd47-6ca95887b018}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eee8fa4e-ae5b-4919-a079-6e3c9f6e0be2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3808255077881, 7.105427357601e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  43.3808255077881, 9.78838724710011, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 9.78838724710011, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 7.105427357601e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4212715b-3cd0-42ee-be02-82afd77ee65a}, !- Handle
  Zone Outpatient Exam C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {040db27d-47bd-476d-8019-9a2b9c1b383a}, !- Zone Air Inlet Port List
  {a67d20bc-14ae-4799-b916-70ece9134835}, !- Zone Air Exhaust Port List
  {1f54ab22-3ae0-4c5a-a01e-7aa1ed01a712}, !- Zone Air Node Name
  {58d48122-b22f-4542-8346-d771e392b75b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d4729e9-1075-48db-b179-8940b6e2b4bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a46e76d-0de1-4dcd-ab8b-d5cf8f8bd5fa}, !- Handle
  Zone Outpatient Exam C  - Story ground Zone Air Node, !- Name
  {1f54ab22-3ae0-4c5a-a01e-7aa1ed01a712}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f54ab22-3ae0-4c5a-a01e-7aa1ed01a712}, !- Handle
  {4212715b-3cd0-42ee-be02-82afd77ee65a}, !- Source Object
  11,                                     !- Outlet Port
  {0a46e76d-0de1-4dcd-ab8b-d5cf8f8bd5fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {040db27d-47bd-476d-8019-9a2b9c1b383a}, !- Handle
  {4212715b-3cd0-42ee-be02-82afd77ee65a}, !- HVAC Component
  {b3899d3b-a88f-42cf-a3ee-a21e2b52dbc3}, !- Port 1
  {16bc7598-fab8-4dc2-a73d-11cdf3829e47}; !- Port 2

OS:PortList,
  {a67d20bc-14ae-4799-b916-70ece9134835}, !- Handle
  {4212715b-3cd0-42ee-be02-82afd77ee65a}, !- HVAC Component
  {1269aba1-32d8-45ea-9d02-bff1c957c799}; !- Port 1

OS:PortList,
  {58d48122-b22f-4542-8346-d771e392b75b}, !- Handle
  {4212715b-3cd0-42ee-be02-82afd77ee65a}, !- HVAC Component
  {e91cb2ba-8b28-49c6-8b6f-3d2d0c846484}; !- Port 1

OS:Sizing:Zone,
  {c8f12b55-43d8-410c-a4ac-77e8a6686109}, !- Handle
  {4212715b-3cd0-42ee-be02-82afd77ee65a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6b627dce-f0e3-44c4-b6ed-019eec32c1ca}, !- Handle
  Zone Outpatient Exam C  - Story ground Zone HVAC Equipment List, !- Name
  {4212715b-3cd0-42ee-be02-82afd77ee65a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d0431554-f3e3-4b1c-8249-3534e3eff75a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8146a40b-1df4-4e8c-8aab-2a050c697709}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c1f8e336-7402-4584-8bff-3fd93728ba37}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ed283ccc-af9d-4907-aef0-e089b8f8fff9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2da562aa-6f06-4968-b8e2-fe4ad52088ea}, !- Handle
  Outpatient OR A  - Story ground,        !- Name
  {5fb014fb-6043-4a5b-b056-a124c49bf50e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.29929449221187,                      !- X Origin {m}
  -28.0904835186458,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {5c1bc5f7-cc04-41a3-9708-a3804b68d4dc}; !- Thermal Zone Name

OS:Surface,
  {2f754c10-6406-4c2a-8fea-48ac4bdcb184}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {63bfb146-d51e-4544-ae3d-dca9cda26f22}, !- Construction Name
  {2da562aa-6f06-4968-b8e2-fe4ad52088ea}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  0.525322225225381, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  0.525322225225381, -4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fcf7c03-2da1-40a7-9206-f945bc7fc6aa}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2da562aa-6f06-4968-b8e2-fe4ad52088ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {638c8e9b-9ba4-4007-87f9-49491c9d9f49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.57199999999995, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54926dac-a986-4d26-b99b-d969417b8239}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2da562aa-6f06-4968-b8e2-fe4ad52088ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93f7b52a-7822-49b8-a5be-8cba9812257f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.525322225225381, 4.57199999999995, 3.048, !- X,Y,Z Vertex 1 {m}
  0.525322225225381, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.57199999999995, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30c56e60-296b-4ce0-aa9b-76b4fa37e35c}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2da562aa-6f06-4968-b8e2-fe4ad52088ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb8f462c-7225-4df9-ad4c-a61d8dd388ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.525322225225381, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.525322225225381, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.525322225225381, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  0.525322225225381, 4.57199999999995, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c917e1b-b87f-4597-9671-68f299ab6b52}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2da562aa-6f06-4968-b8e2-fe4ad52088ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.525322225225381, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.525322225225381, -4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae2354d5-8f4d-4ceb-a4e9-4c42e4d65e85}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2da562aa-6f06-4968-b8e2-fe4ad52088ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.525322225225381, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.525322225225381, 4.57199999999995, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.57199999999995, 3.048, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5c1bc5f7-cc04-41a3-9708-a3804b68d4dc}, !- Handle
  Zone Outpatient OR A  - Story ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03a66b75-b371-4846-99bf-362fe2d2c2ec}, !- Zone Air Inlet Port List
  {bc4468dc-5779-4fe8-9163-d7079a34a30e}, !- Zone Air Exhaust Port List
  {dcf79800-99ba-4ad5-ac48-450ebe065640}, !- Zone Air Node Name
  {f292b89e-1633-4c99-8a1c-4abc9937ec2c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {18780b7a-ae3d-4ecc-ae0a-e40c734240e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49898d67-84ca-4c9e-aef6-fdb8faeb30b6}, !- Handle
  Zone Outpatient OR A  - Story ground Zone Air Node, !- Name
  {dcf79800-99ba-4ad5-ac48-450ebe065640}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcf79800-99ba-4ad5-ac48-450ebe065640}, !- Handle
  {5c1bc5f7-cc04-41a3-9708-a3804b68d4dc}, !- Source Object
  11,                                     !- Outlet Port
  {49898d67-84ca-4c9e-aef6-fdb8faeb30b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03a66b75-b371-4846-99bf-362fe2d2c2ec}, !- Handle
  {5c1bc5f7-cc04-41a3-9708-a3804b68d4dc}, !- HVAC Component
  {ca1ee619-d7d8-49a8-b14f-836f05af1265}, !- Port 1
  {745c040d-427b-4c4c-a657-7183f9de2d13}; !- Port 2

OS:PortList,
  {bc4468dc-5779-4fe8-9163-d7079a34a30e}, !- Handle
  {5c1bc5f7-cc04-41a3-9708-a3804b68d4dc}, !- HVAC Component
  {9dd89249-5a8a-42d5-96ee-2fcd9feeb910}; !- Port 1

OS:PortList,
  {f292b89e-1633-4c99-8a1c-4abc9937ec2c}, !- Handle
  {5c1bc5f7-cc04-41a3-9708-a3804b68d4dc}, !- HVAC Component
  {9b136746-5edc-4ab5-bc96-dff9cd7a2827}; !- Port 1

OS:Sizing:Zone,
  {b0f7f767-8a23-4b57-add9-1d1391bfd9d0}, !- Handle
  {5c1bc5f7-cc04-41a3-9708-a3804b68d4dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1893aed6-73e0-446c-b87b-0e0c09c47f01}, !- Handle
  Zone Outpatient OR A  - Story ground Zone HVAC Equipment List, !- Name
  {5c1bc5f7-cc04-41a3-9708-a3804b68d4dc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {747bf415-f04b-4fa7-93b3-0df52fd126c3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b0081e23-9f7f-4aee-ad6b-8b9ed2373d68}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {87190172-a66d-4489-9806-f265c5d0738d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6574e0cb-620e-4988-acf7-a1e6c1367c1d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9ece76bb-c078-48e7-ba59-3b3a21dcd732}, !- Handle
  Outpatient OR B  - Story ground,        !- Name
  {5fb014fb-6043-4a5b-b056-a124c49bf50e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.29929449221187,                      !- X Origin {m}
  -23.5184835186458,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {b0ebfccc-238a-4f96-bc11-122e208b9064}; !- Thermal Zone Name

OS:Surface,
  {60f2cf68-f8df-492d-907d-02da78689ce3}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {c3a974a0-c182-4edc-8b64-751fbcd2fa22}, !- Construction Name
  {9ece76bb-c078-48e7-ba59-3b3a21dcd732}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 47.0369670372916, 0, !- X,Y,Z Vertex 2 {m}
  0.525322225225381, 47.0369670372916, 0, !- X,Y,Z Vertex 3 {m}
  0.525322225225381, -4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96044196-8db2-485a-b76d-4877d90c424f}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ece76bb-c078-48e7-ba59-3b3a21dcd732}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7fb06e6-9368-410b-af7b-21e419266290}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93098878501041e-14, 5.21638724710005, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.93098878501041e-14, 5.21638724710005, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1926f329-e95f-44c8-8f44-2076da66d02e}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ece76bb-c078-48e7-ba59-3b3a21dcd732}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c03b27ab-6a49-4c56-a115-3edacc9f58d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.525322225225381, 47.0369670372916, 3.048, !- X,Y,Z Vertex 1 {m}
  0.525322225225381, 47.0369670372916, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 47.0369670372916, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 47.0369670372916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e95efa-bea6-42e7-a93b-f3d917d5b55f}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ece76bb-c078-48e7-ba59-3b3a21dcd732}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a442e0d9-4a44-4702-b795-a1ba97e13a99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.525322225225381, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.525322225225381, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.525322225225381, 47.0369670372916, 0, !- X,Y,Z Vertex 3 {m}
  0.525322225225381, 47.0369670372916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93f7b52a-7822-49b8-a5be-8cba9812257f}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ece76bb-c078-48e7-ba59-3b3a21dcd732}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54926dac-a986-4d26-b99b-d969417b8239}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.525322225225381, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.525322225225381, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28cf9cf1-2bdb-444b-9533-950960d039d4}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ece76bb-c078-48e7-ba59-3b3a21dcd732}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.525322225225381, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.525322225225381, 47.0369670372916, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 47.0369670372916, 3.048, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b0ebfccc-238a-4f96-bc11-122e208b9064}, !- Handle
  Zone Outpatient OR B  - Story ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30a4f823-d912-466e-9c7d-72ccdb9015e1}, !- Zone Air Inlet Port List
  {9588300e-3c73-4105-b4ec-63cda8a4ad1f}, !- Zone Air Exhaust Port List
  {3c7d4e3a-5cf9-4aed-bfb7-19853c53d77b}, !- Zone Air Node Name
  {c23be688-bcb2-4f2e-bdbe-017b6d58e41b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {86482bc4-08b6-4617-86af-235a2b5b6ff6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {050ecd93-c887-4060-898a-d8f4716f888b}, !- Handle
  Zone Outpatient OR B  - Story ground Zone Air Node, !- Name
  {3c7d4e3a-5cf9-4aed-bfb7-19853c53d77b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c7d4e3a-5cf9-4aed-bfb7-19853c53d77b}, !- Handle
  {b0ebfccc-238a-4f96-bc11-122e208b9064}, !- Source Object
  11,                                     !- Outlet Port
  {050ecd93-c887-4060-898a-d8f4716f888b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30a4f823-d912-466e-9c7d-72ccdb9015e1}, !- Handle
  {b0ebfccc-238a-4f96-bc11-122e208b9064}, !- HVAC Component
  {2fc1c206-b74d-4b32-be6c-0b3d900c1da8}, !- Port 1
  {c7b0026a-2934-4c22-a27e-1ced5c244a30}; !- Port 2

OS:PortList,
  {9588300e-3c73-4105-b4ec-63cda8a4ad1f}, !- Handle
  {b0ebfccc-238a-4f96-bc11-122e208b9064}, !- HVAC Component
  {c87768d4-ff8a-4cff-a14c-52aa089f84f1}; !- Port 1

OS:PortList,
  {c23be688-bcb2-4f2e-bdbe-017b6d58e41b}, !- Handle
  {b0ebfccc-238a-4f96-bc11-122e208b9064}, !- HVAC Component
  {a8b687ed-63cf-448b-a8f4-b6904efcae01}; !- Port 1

OS:Sizing:Zone,
  {2ec5450c-d60c-46b9-9388-20803d3a11b0}, !- Handle
  {b0ebfccc-238a-4f96-bc11-122e208b9064}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {07e02c73-cedd-410e-8ece-c81c72ac2ab0}, !- Handle
  Zone Outpatient OR B  - Story ground Zone HVAC Equipment List, !- Name
  {b0ebfccc-238a-4f96-bc11-122e208b9064}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {39dc80e0-dcdf-4109-8860-2dacafb0582a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {83b13555-3c10-42e1-bde1-aa8e8ce53cb8}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {907b7a61-8449-455e-86b4-bb9e8591e51f}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {80d03fe8-1bc3-4a86-8bd2-06aba262f720}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {292bad91-aae1-43a1-9f88-b368e8ab0cbf}, !- Handle
  Outpatient OR C  - Story ground,        !- Name
  {5fb014fb-6043-4a5b-b056-a124c49bf50e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.29929449221187,                      !- X Origin {m}
  23.5184835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {afb0b06b-5142-4b02-8b92-5a4397f3d2b6}; !- Thermal Zone Name

OS:Surface,
  {8a46fd22-938d-485c-92d8-ba32f8c24d0d}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {63bfb146-d51e-4544-ae3d-dca9cda26f22}, !- Construction Name
  {292bad91-aae1-43a1-9f88-b368e8ab0cbf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  0.525322225225381, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  0.525322225225381, 4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d03e691b-0063-45bd-89c5-3808031d6659}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {292bad91-aae1-43a1-9f88-b368e8ab0cbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07a16c0b-8ab0-44a8-8ba7-9f6b4c18195e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f04c5678-f267-4a2d-8704-7c8023c424a9}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {292bad91-aae1-43a1-9f88-b368e8ab0cbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  0.525322225225381, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  0.525322225225381, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50de66fd-753f-40ff-935d-92e3d2d89738}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {292bad91-aae1-43a1-9f88-b368e8ab0cbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d84ae1c-8deb-4446-9e25-96e26cdd0c08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.525322225225381, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.525322225225381, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.525322225225381, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  0.525322225225381, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c03b27ab-6a49-4c56-a115-3edacc9f58d3}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {292bad91-aae1-43a1-9f88-b368e8ab0cbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1926f329-e95f-44c8-8f44-2076da66d02e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.525322225225381, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.525322225225381, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2efef783-9883-4010-97a3-6e3d83368ab5}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {292bad91-aae1-43a1-9f88-b368e8ab0cbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.525322225225381, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.525322225225381, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {afb0b06b-5142-4b02-8b92-5a4397f3d2b6}, !- Handle
  Zone Outpatient OR C  - Story ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {418a614e-4d68-4e72-8c71-1b6c534b9a09}, !- Zone Air Inlet Port List
  {a2c17bbd-4db3-4f23-9e56-420f80b5b998}, !- Zone Air Exhaust Port List
  {811ccc7b-1b90-4005-bf1f-1f658256c0ae}, !- Zone Air Node Name
  {97196e63-d60f-455f-b9be-68a6e52ec018}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {86dcb3ce-4c12-4113-bafd-11715afcad67}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b82f3ef4-d480-4077-8f84-563656a69479}, !- Handle
  Zone Outpatient OR C  - Story ground Zone Air Node, !- Name
  {811ccc7b-1b90-4005-bf1f-1f658256c0ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {811ccc7b-1b90-4005-bf1f-1f658256c0ae}, !- Handle
  {afb0b06b-5142-4b02-8b92-5a4397f3d2b6}, !- Source Object
  11,                                     !- Outlet Port
  {b82f3ef4-d480-4077-8f84-563656a69479}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {418a614e-4d68-4e72-8c71-1b6c534b9a09}, !- Handle
  {afb0b06b-5142-4b02-8b92-5a4397f3d2b6}, !- HVAC Component
  {1cb065e8-8982-47ce-9ac1-aac1c3e1f727}, !- Port 1
  {73935a12-ec90-4a52-820a-243de7a383ad}; !- Port 2

OS:PortList,
  {a2c17bbd-4db3-4f23-9e56-420f80b5b998}, !- Handle
  {afb0b06b-5142-4b02-8b92-5a4397f3d2b6}, !- HVAC Component
  {4e2ef394-6cf5-4af9-97b5-4ddd8b8de978}; !- Port 1

OS:PortList,
  {97196e63-d60f-455f-b9be-68a6e52ec018}, !- Handle
  {afb0b06b-5142-4b02-8b92-5a4397f3d2b6}, !- HVAC Component
  {9753c060-5fb3-415e-8384-aa771f233cb1}; !- Port 1

OS:Sizing:Zone,
  {6efa53a8-e13b-42fd-8d88-f9b713ae7c08}, !- Handle
  {afb0b06b-5142-4b02-8b92-5a4397f3d2b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0012b0db-a569-42d0-a4ff-1f2940403a60}, !- Handle
  Zone Outpatient OR C  - Story ground Zone HVAC Equipment List, !- Name
  {afb0b06b-5142-4b02-8b92-5a4397f3d2b6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1c92e20-51e1-4638-86aa-45973f68707b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {82dd19c1-2b77-4d9b-9e0f-d0b71891c817}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {4b641141-e358-4a13-a5a0-bac3aa0082de}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {232aa8f9-f266-4889-bf13-29b746d37752}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {bffb6823-ab11-4b1a-946c-0025c7c6aab7}, !- Handle
  Outpatient Reception A  - Story ground, !- Name
  {b0858a9c-8d82-4ec2-b1e5-e4c1bbd82d0e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.77397226698649,                      !- X Origin {m}
  -28.0904835186458,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {c013aefc-f7b4-4e0a-b318-377694e3fcf8}; !- Thermal Zone Name

OS:Surface,
  {04933ff7-2623-4dd6-a4e7-15bafeb1e1c9}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {daaec182-e5df-4649-ab85-7f07d96eaa90}, !- Construction Name
  {bffb6823-ab11-4b1a-946c-0025c7c6aab7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.33226762955019e-15, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  5.92711862862942, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  5.92711862862942, -4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb8f462c-7225-4df9-ad4c-a61d8dd388ba}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bffb6823-ab11-4b1a-946c-0025c7c6aab7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30c56e60-296b-4ce0-aa9b-76b4fa37e35c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.57199999999995, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72dc5412-f71f-4a34-a911-d1db8d61f7c5}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bffb6823-ab11-4b1a-946c-0025c7c6aab7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdd0517d-a04e-48b6-a05d-66316465696d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92711862862942, 4.57199999999995, 3.048, !- X,Y,Z Vertex 1 {m}
  5.92711862862942, 4.57199999999995, 0,  !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.57199999999995, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c96ab0aa-cbcd-400b-b30e-75b722823f50}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bffb6823-ab11-4b1a-946c-0025c7c6aab7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1c5030e-067a-4624-a89a-f9f7efee0262}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92711862862942, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.92711862862942, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.92711862862942, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  5.92711862862942, 4.57199999999995, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cffad64-00c2-48c9-a5fc-092d7aaee273}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bffb6823-ab11-4b1a-946c-0025c7c6aab7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92711862862942, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.33226762955019e-15, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.33226762955019e-15, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.92711862862942, -4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8f05896-2067-4e64-af4d-8754e9019e53}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bffb6823-ab11-4b1a-946c-0025c7c6aab7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92711862862942, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.92711862862942, 4.57199999999995, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.33226762955019e-15, 4.57199999999995, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, -4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c013aefc-f7b4-4e0a-b318-377694e3fcf8}, !- Handle
  Zone Outpatient Reception A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ef8831c-cdd7-47e7-9231-e5402d65e1fb}, !- Zone Air Inlet Port List
  {9cfa685f-2489-4359-b8b8-fce6da709bfa}, !- Zone Air Exhaust Port List
  {7230897e-78e8-4fff-9295-6629e4a33360}, !- Zone Air Node Name
  {454c2c65-e23a-4f93-a211-008ddf3eb1ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {72361cbd-b724-4821-bb64-a28cddc15953}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ce5e289-b0f2-4dcf-a2c2-4e01cdeaabc7}, !- Handle
  Zone Outpatient Reception A  - Story ground Zone Air Node, !- Name
  {7230897e-78e8-4fff-9295-6629e4a33360}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7230897e-78e8-4fff-9295-6629e4a33360}, !- Handle
  {c013aefc-f7b4-4e0a-b318-377694e3fcf8}, !- Source Object
  11,                                     !- Outlet Port
  {2ce5e289-b0f2-4dcf-a2c2-4e01cdeaabc7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ef8831c-cdd7-47e7-9231-e5402d65e1fb}, !- Handle
  {c013aefc-f7b4-4e0a-b318-377694e3fcf8}, !- HVAC Component
  {1c43319c-f6eb-4642-a757-d0a599bd89dd}, !- Port 1
  {cb1b5dbe-21ef-4608-8c89-cea9d2208110}; !- Port 2

OS:PortList,
  {9cfa685f-2489-4359-b8b8-fce6da709bfa}, !- Handle
  {c013aefc-f7b4-4e0a-b318-377694e3fcf8}, !- HVAC Component
  {56f9c0a4-bfcb-4ba7-aeb7-480f52b72524}; !- Port 1

OS:PortList,
  {454c2c65-e23a-4f93-a211-008ddf3eb1ca}, !- Handle
  {c013aefc-f7b4-4e0a-b318-377694e3fcf8}, !- HVAC Component
  {18b63162-9789-4e94-98e0-d0c5432f4c76}; !- Port 1

OS:Sizing:Zone,
  {49907348-c9dd-4e00-ba6e-11dcca548288}, !- Handle
  {c013aefc-f7b4-4e0a-b318-377694e3fcf8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1b59afc3-24bb-42e6-b8dd-d4fdea8259cb}, !- Handle
  Zone Outpatient Reception A  - Story ground Zone HVAC Equipment List, !- Name
  {c013aefc-f7b4-4e0a-b318-377694e3fcf8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3df4aa89-3628-4bca-87f5-6e50d52b0ef9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {218edfb0-3dc7-41b8-935f-0adbaf50b662}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c8ab08cb-469a-4402-beba-7aa81858b4ee}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dc4ec378-f70e-4345-bd57-f6e66db0c641}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {af095cd2-dcda-4c8d-9712-8d670528e498}, !- Handle
  Outpatient Reception B  - Story ground, !- Name
  {b0858a9c-8d82-4ec2-b1e5-e4c1bbd82d0e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.77397226698649,                      !- X Origin {m}
  -23.5184835186458,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {a3dd2ac2-f36f-4629-8bd3-f571b614e95f}; !- Thermal Zone Name

OS:Surface,
  {79207ee4-d1b2-4260-982b-c98e017452d4}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {e1cad604-7333-418b-836d-28bc421deea1}, !- Construction Name
  {af095cd2-dcda-4c8d-9712-8d670528e498}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.33226762955019e-15, 47.0369670372916, 0, !- X,Y,Z Vertex 2 {m}
  5.92711862862942, 47.0369670372916, 0,  !- X,Y,Z Vertex 3 {m}
  5.92711862862942, -4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a442e0d9-4a44-4702-b795-a1ba97e13a99}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af095cd2-dcda-4c8d-9712-8d670528e498}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1e95efa-bea6-42e7-a93b-f3d917d5b55f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 47.0369670372916, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 47.0369670372916, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ba5e843-f60d-4ae6-9505-a979d0cb9b5c}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af095cd2-dcda-4c8d-9712-8d670528e498}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee24a874-7100-4744-948f-e35d53bfcda1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92711862862942, 47.0369670372916, 3.048, !- X,Y,Z Vertex 1 {m}
  5.92711862862942, 47.0369670372916, 0,  !- X,Y,Z Vertex 2 {m}
  -1.33226762955019e-15, 47.0369670372916, 0, !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, 47.0369670372916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39b0022a-04bd-450f-859a-16291a8fd7e2}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af095cd2-dcda-4c8d-9712-8d670528e498}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81902e1e-761e-42d6-8217-4073bc1235a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92711862862942, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.92711862862942, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.92711862862942, 47.0369670372916, 0,  !- X,Y,Z Vertex 3 {m}
  5.92711862862942, 47.0369670372916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdd0517d-a04e-48b6-a05d-66316465696d}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af095cd2-dcda-4c8d-9712-8d670528e498}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72dc5412-f71f-4a34-a911-d1db8d61f7c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.92711862862942, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.92711862862942, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e4381d3-d7e8-4bde-8825-9d9b30109b63}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af095cd2-dcda-4c8d-9712-8d670528e498}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92711862862942, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.92711862862942, 47.0369670372916, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.33226762955019e-15, 47.0369670372916, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, -4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a3dd2ac2-f36f-4629-8bd3-f571b614e95f}, !- Handle
  Zone Outpatient Reception B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f34d022a-5fa3-49db-a0f2-ea1e52c6b28b}, !- Zone Air Inlet Port List
  {e638255a-e85e-4ea9-a46d-de49c2e84d85}, !- Zone Air Exhaust Port List
  {0fb66a53-e987-47f3-a568-657c845e1618}, !- Zone Air Node Name
  {dd63aae8-3f7e-47b8-8fa5-01a426b2a062}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7504b44-d30a-44f3-a874-e5c5491989a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6875e96-acc5-4c57-b7ff-00c179b4f692}, !- Handle
  Zone Outpatient Reception B  - Story ground Zone Air Node, !- Name
  {0fb66a53-e987-47f3-a568-657c845e1618}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0fb66a53-e987-47f3-a568-657c845e1618}, !- Handle
  {a3dd2ac2-f36f-4629-8bd3-f571b614e95f}, !- Source Object
  11,                                     !- Outlet Port
  {e6875e96-acc5-4c57-b7ff-00c179b4f692}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f34d022a-5fa3-49db-a0f2-ea1e52c6b28b}, !- Handle
  {a3dd2ac2-f36f-4629-8bd3-f571b614e95f}, !- HVAC Component
  {9dd2fa17-30be-4efa-811c-5fbef3def5cf}, !- Port 1
  {a528411e-4578-4046-b505-fd3c2f498d5c}; !- Port 2

OS:PortList,
  {e638255a-e85e-4ea9-a46d-de49c2e84d85}, !- Handle
  {a3dd2ac2-f36f-4629-8bd3-f571b614e95f}, !- HVAC Component
  {8e670dd9-0e69-4307-a5ba-cf9ca5370ee5}; !- Port 1

OS:PortList,
  {dd63aae8-3f7e-47b8-8fa5-01a426b2a062}, !- Handle
  {a3dd2ac2-f36f-4629-8bd3-f571b614e95f}, !- HVAC Component
  {a308c0b5-216b-434a-b7fc-634a9c816951}; !- Port 1

OS:Sizing:Zone,
  {296660ba-5a7d-4ff1-bfd0-9af5d8898b40}, !- Handle
  {a3dd2ac2-f36f-4629-8bd3-f571b614e95f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b0317cb7-fb28-406d-97fc-81b13b103a9b}, !- Handle
  Zone Outpatient Reception B  - Story ground Zone HVAC Equipment List, !- Name
  {a3dd2ac2-f36f-4629-8bd3-f571b614e95f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47f0a52f-6dd0-42bb-a314-cfb5d15cc409}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {74540f9d-fdc9-4e87-99aa-820dac31da8c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {54f30768-4d0d-47ff-8797-fbc317c9d1f9}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {41b2cfd1-b4c6-4675-8e02-e53b0f7e12e1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ea0bae05-4dc5-4cc7-882a-1ac9115b31f4}, !- Handle
  Outpatient Reception C  - Story ground, !- Name
  {b0858a9c-8d82-4ec2-b1e5-e4c1bbd82d0e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.77397226698649,                      !- X Origin {m}
  23.5184835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {3a537670-f4c9-4ed2-8708-61079e072655}; !- Thermal Zone Name

OS:Surface,
  {cc260e47-6e67-452b-b943-5b259539aab0}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {daaec182-e5df-4649-ab85-7f07d96eaa90}, !- Construction Name
  {ea0bae05-4dc5-4cc7-882a-1ac9115b31f4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.33226762955019e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  5.92711862862942, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  5.92711862862942, 4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d84ae1c-8deb-4446-9e25-96e26cdd0c08}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea0bae05-4dc5-4cc7-882a-1ac9115b31f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50de66fd-753f-40ff-935d-92e3d2d89738}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1afac12f-211d-422d-9495-3845d1769268}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea0bae05-4dc5-4cc7-882a-1ac9115b31f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  5.92711862862942, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  5.92711862862942, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c74b18d3-27b7-4d42-810e-65760a71a615}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea0bae05-4dc5-4cc7-882a-1ac9115b31f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {045d1429-8575-45e8-85aa-ea776b40becd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92711862862942, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.92711862862942, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.92711862862942, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  5.92711862862942, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee24a874-7100-4744-948f-e35d53bfcda1}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea0bae05-4dc5-4cc7-882a-1ac9115b31f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ba5e843-f60d-4ae6-9505-a979d0cb9b5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.33226762955019e-15, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.92711862862942, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.92711862862942, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5caec566-e299-4064-a35a-f77c43752110}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ea0bae05-4dc5-4cc7-882a-1ac9115b31f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92711862862942, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.92711862862942, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.33226762955019e-15, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3a537670-f4c9-4ed2-8708-61079e072655}, !- Handle
  Zone Outpatient Reception C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0cccaa20-a420-41cd-b806-5eeb753bf331}, !- Zone Air Inlet Port List
  {ef2de2ab-a265-45dc-a0c7-227ba5972b81}, !- Zone Air Exhaust Port List
  {7de38d9d-c343-4cef-97db-bad691977027}, !- Zone Air Node Name
  {7e5299ba-b601-4fc0-b754-f4deb1f21476}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {853553be-cf3f-44e5-b932-ef458cc83d3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {379845c5-2ed9-4d62-bd1f-12e317474503}, !- Handle
  Zone Outpatient Reception C  - Story ground Zone Air Node, !- Name
  {7de38d9d-c343-4cef-97db-bad691977027}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7de38d9d-c343-4cef-97db-bad691977027}, !- Handle
  {3a537670-f4c9-4ed2-8708-61079e072655}, !- Source Object
  11,                                     !- Outlet Port
  {379845c5-2ed9-4d62-bd1f-12e317474503}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0cccaa20-a420-41cd-b806-5eeb753bf331}, !- Handle
  {3a537670-f4c9-4ed2-8708-61079e072655}, !- HVAC Component
  {c55f65ed-186e-4e11-b711-20690ee42eac}, !- Port 1
  {dcd1e8a0-18a2-41e3-b49d-1965b40817f7}; !- Port 2

OS:PortList,
  {ef2de2ab-a265-45dc-a0c7-227ba5972b81}, !- Handle
  {3a537670-f4c9-4ed2-8708-61079e072655}, !- HVAC Component
  {6f3dc8db-f753-4cd2-a90a-e9ca2d8a6826}; !- Port 1

OS:PortList,
  {7e5299ba-b601-4fc0-b754-f4deb1f21476}, !- Handle
  {3a537670-f4c9-4ed2-8708-61079e072655}, !- HVAC Component
  {f4022f01-b404-496b-902e-8f5715527e20}; !- Port 1

OS:Sizing:Zone,
  {5bf9e07e-2f6a-4279-bcf3-fb0d5ffc5247}, !- Handle
  {3a537670-f4c9-4ed2-8708-61079e072655}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {04b782fd-af9d-4645-8082-08d9922914af}, !- Handle
  Zone Outpatient Reception C  - Story ground Zone HVAC Equipment List, !- Name
  {3a537670-f4c9-4ed2-8708-61079e072655}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {597b1b12-bcce-48f1-a360-2aee3edf425a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {758cde1e-ec55-4727-9a3b-6ce1e55e0c78}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {0bc3f539-3760-400e-97f1-8486f9039fec}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0ff273e3-6798-4751-aa0d-145e2672d3c0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a1e43370-775b-40a6-8905-fbab7ae343c1}, !- Handle
  Outpatient PhysicalTherapy A  - Story ground, !- Name
  {2d20a7e4-e28e-45fe-b57b-4ce2154fb88e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.15314636164293,                       !- X Origin {m}
  -28.0904835186458,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {bf4ffb45-95f6-4fff-818b-aa9d2639a6fd}; !- Thermal Zone Name

OS:Surface,
  {366575d8-9b8f-4aa6-8a15-b3b936613829}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {aa5cb3c0-45d9-4033-8141-c1e70bade78c}, !- Construction Name
  {a1e43370-775b-40a6-8905-fbab7ae343c1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  7.50227070253917, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  7.50227070253917, -4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1c5030e-067a-4624-a89a-f9f7efee0262}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1e43370-775b-40a6-8905-fbab7ae343c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c96ab0aa-cbcd-400b-b30e-75b722823f50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.61852778244065e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.61852778244065e-14, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c1c004e-11be-4dd9-a32e-3fa495cea668}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1e43370-775b-40a6-8905-fbab7ae343c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51f0a9c2-5c4a-45e6-b46e-a9eda0025b5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.50227070253917, 4.57199999999995, 3.048, !- X,Y,Z Vertex 1 {m}
  7.50227070253917, 4.57199999999995, 0,  !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 4.57199999999995, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {959bf5ad-70c4-4054-8fe4-415fd170d39e}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1e43370-775b-40a6-8905-fbab7ae343c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04ad5a96-e034-49aa-9525-ef8e338b3751}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.50227070253917, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.50227070253917, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.50227070253917, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  7.50227070253917, 4.57199999999995, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dbecbcb-9b8e-4176-b2dc-e7f6e1501da6}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1e43370-775b-40a6-8905-fbab7ae343c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.50227070253917, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.50227070253917, -4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41d0cc69-9387-416f-9c34-62f19522b445}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a1e43370-775b-40a6-8905-fbab7ae343c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.50227070253917, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.50227070253917, 4.57199999999995, 3.048, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.57199999999995, 3.048, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, -4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bf4ffb45-95f6-4fff-818b-aa9d2639a6fd}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8b67755-6a9e-49b8-ad2c-9839850c5d79}, !- Zone Air Inlet Port List
  {c2f97006-80b9-4b83-b5e1-394f58229d95}, !- Zone Air Exhaust Port List
  {2a71319b-f698-486c-915c-8a5ced633a8c}, !- Zone Air Node Name
  {5c06eca5-d82b-4ba0-be42-48019de7a9ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4f69094f-16b3-4cbb-ab78-50a3789994d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e911a890-02d5-4acf-ae12-5b9437fd3361}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story ground Zone Air Node, !- Name
  {2a71319b-f698-486c-915c-8a5ced633a8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a71319b-f698-486c-915c-8a5ced633a8c}, !- Handle
  {bf4ffb45-95f6-4fff-818b-aa9d2639a6fd}, !- Source Object
  11,                                     !- Outlet Port
  {e911a890-02d5-4acf-ae12-5b9437fd3361}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8b67755-6a9e-49b8-ad2c-9839850c5d79}, !- Handle
  {bf4ffb45-95f6-4fff-818b-aa9d2639a6fd}, !- HVAC Component
  {1eb6c7e9-7404-493f-82b4-0536201d89df}, !- Port 1
  {1017edd6-dc82-4a84-914e-cbbcc3eafe6f}; !- Port 2

OS:PortList,
  {c2f97006-80b9-4b83-b5e1-394f58229d95}, !- Handle
  {bf4ffb45-95f6-4fff-818b-aa9d2639a6fd}, !- HVAC Component
  {567dd60d-3dd8-4c09-baa1-82376f0b89ed}; !- Port 1

OS:PortList,
  {5c06eca5-d82b-4ba0-be42-48019de7a9ad}, !- Handle
  {bf4ffb45-95f6-4fff-818b-aa9d2639a6fd}, !- HVAC Component
  {ae102f23-17a2-466d-b606-6169d2c684d1}; !- Port 1

OS:Sizing:Zone,
  {c52996bc-75b8-462a-aabb-f868a84c694b}, !- Handle
  {bf4ffb45-95f6-4fff-818b-aa9d2639a6fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d2c1dc3a-ba6b-43ac-855a-5094edba9451}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story ground Zone HVAC Equipment List, !- Name
  {bf4ffb45-95f6-4fff-818b-aa9d2639a6fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4ac3eee-85f1-4ec2-9b14-fef89713fc26}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {95620ec2-0f3e-4da0-85bf-200ed5955b16}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {78475e1d-51e2-4287-9814-848ad9fdbc61}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {21b760a5-7ddd-4f73-892f-2f84ba9f9336}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7aa26c07-5c82-497e-912e-f92ba7634ff2}, !- Handle
  Outpatient PhysicalTherapy B  - Story ground, !- Name
  {2d20a7e4-e28e-45fe-b57b-4ce2154fb88e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.15314636164293,                       !- X Origin {m}
  -23.5184835186458,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {73fe9f7c-2403-40d6-aec2-e59fc36f740b}; !- Thermal Zone Name

OS:Surface,
  {e84aaa7d-192c-48be-bca0-5c9de1525fb0}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {f90a5634-a641-411f-abeb-b38de421beb4}, !- Construction Name
  {7aa26c07-5c82-497e-912e-f92ba7634ff2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 47.0369670372916, 0, !- X,Y,Z Vertex 2 {m}
  7.50227070253917, 47.0369670372916, 0,  !- X,Y,Z Vertex 3 {m}
  7.50227070253917, -4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81902e1e-761e-42d6-8217-4073bc1235a9}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aa26c07-5c82-497e-912e-f92ba7634ff2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39b0022a-04bd-450f-859a-16291a8fd7e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 47.0369670372916, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 47.0369670372916, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.61852778244065e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.61852778244065e-14, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b45515af-ee80-4458-bd60-b20a6d13935b}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aa26c07-5c82-497e-912e-f92ba7634ff2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb64ba41-3f66-4482-a622-16195408d168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.50227070253917, 47.0369670372916, 3.048, !- X,Y,Z Vertex 1 {m}
  7.50227070253917, 47.0369670372916, 0,  !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 47.0369670372916, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 47.0369670372916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa6b978b-641c-4f6a-a04a-6e99c4c772bc}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aa26c07-5c82-497e-912e-f92ba7634ff2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd83eafc-1dd6-4e13-8378-a7a5723b643c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.50227070253917, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.50227070253917, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.50227070253917, 47.0369670372916, 0,  !- X,Y,Z Vertex 3 {m}
  7.50227070253917, 47.0369670372916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51f0a9c2-5c4a-45e6-b46e-a9eda0025b5c}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aa26c07-5c82-497e-912e-f92ba7634ff2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c1c004e-11be-4dd9-a32e-3fa495cea668}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.50227070253917, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.50227070253917, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47618f62-cb8e-43c0-90a1-c2e7af0b543d}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7aa26c07-5c82-497e-912e-f92ba7634ff2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.50227070253917, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.50227070253917, 47.0369670372916, 3.048, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 47.0369670372916, 3.048, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, -4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {73fe9f7c-2403-40d6-aec2-e59fc36f740b}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7f2fb80-e957-4cec-b10b-828f736ba0d5}, !- Zone Air Inlet Port List
  {28cd5ec1-f60e-4dec-bcb6-4d9c37127ee6}, !- Zone Air Exhaust Port List
  {e683685f-2eb4-4c6c-b365-9fa0cb4f1a24}, !- Zone Air Node Name
  {b5f6fc4d-832f-44cd-912f-5f758051738c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3273ddc6-aca4-4995-8bfd-2d572d3cc18b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0132edde-5da2-4caf-8d85-7a668f7cd34c}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story ground Zone Air Node, !- Name
  {e683685f-2eb4-4c6c-b365-9fa0cb4f1a24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e683685f-2eb4-4c6c-b365-9fa0cb4f1a24}, !- Handle
  {73fe9f7c-2403-40d6-aec2-e59fc36f740b}, !- Source Object
  11,                                     !- Outlet Port
  {0132edde-5da2-4caf-8d85-7a668f7cd34c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7f2fb80-e957-4cec-b10b-828f736ba0d5}, !- Handle
  {73fe9f7c-2403-40d6-aec2-e59fc36f740b}, !- HVAC Component
  {407e08a0-9893-4f49-9424-93435f39478c}, !- Port 1
  {dbf40658-4c8d-4be7-bf6d-e8afe2db2490}; !- Port 2

OS:PortList,
  {28cd5ec1-f60e-4dec-bcb6-4d9c37127ee6}, !- Handle
  {73fe9f7c-2403-40d6-aec2-e59fc36f740b}, !- HVAC Component
  {967aa332-6756-4f09-9d4b-de03d7390805}; !- Port 1

OS:PortList,
  {b5f6fc4d-832f-44cd-912f-5f758051738c}, !- Handle
  {73fe9f7c-2403-40d6-aec2-e59fc36f740b}, !- HVAC Component
  {d35d9e37-8c21-4f02-9644-86e396731f22}; !- Port 1

OS:Sizing:Zone,
  {da89a90c-7cdf-4d8a-a829-2328f52bc8db}, !- Handle
  {73fe9f7c-2403-40d6-aec2-e59fc36f740b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7f81a5a9-fcff-473c-96f4-505000a621ef}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story ground Zone HVAC Equipment List, !- Name
  {73fe9f7c-2403-40d6-aec2-e59fc36f740b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6dee3b0c-dcd2-4b6e-b268-47d04567ef91}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e54d9400-6e23-43f1-a61b-1accb240ca0a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {2e188561-9a87-4ed8-a53b-6114a44cee5b}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {097e2571-18d0-4cea-8fe4-904450aeb273}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a796833a-310e-44c7-8335-ceb1ff393f7c}, !- Handle
  Outpatient PhysicalTherapy C  - Story ground, !- Name
  {2d20a7e4-e28e-45fe-b57b-4ce2154fb88e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.15314636164293,                       !- X Origin {m}
  23.5184835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {9177a642-5fd8-4a20-92ae-95df910b52c7}; !- Thermal Zone Name

OS:Surface,
  {eb9ed6fc-c95d-4055-b734-e6d54e3839b5}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {aa5cb3c0-45d9-4033-8141-c1e70bade78c}, !- Construction Name
  {a796833a-310e-44c7-8335-ceb1ff393f7c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  7.50227070253917, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  7.50227070253917, 4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {045d1429-8575-45e8-85aa-ea776b40becd}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a796833a-310e-44c7-8335-ceb1ff393f7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c74b18d3-27b7-4d42-810e-65760a71a615}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.61852778244065e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.61852778244065e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca17d978-6798-4754-9f28-f3e4964037b2}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a796833a-310e-44c7-8335-ceb1ff393f7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  7.50227070253917, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  7.50227070253917, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97f11e35-887c-466d-aa0d-32bb53883669}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a796833a-310e-44c7-8335-ceb1ff393f7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68024a61-2d26-45c1-aa7a-9d8246cd2e10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.50227070253917, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.50227070253917, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.50227070253917, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  7.50227070253917, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb64ba41-3f66-4482-a622-16195408d168}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a796833a-310e-44c7-8335-ceb1ff393f7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b45515af-ee80-4458-bd60-b20a6d13935b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.50227070253917, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.50227070253917, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6db3e4a-b749-4ef7-aa0f-0ac8f76ae8b6}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a796833a-310e-44c7-8335-ceb1ff393f7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.50227070253917, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.50227070253917, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9177a642-5fd8-4a20-92ae-95df910b52c7}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a54d3a77-8d6f-496f-9e3a-5c896caf6cfe}, !- Zone Air Inlet Port List
  {a7847903-7b9d-4974-a1a5-f8efad2c4b11}, !- Zone Air Exhaust Port List
  {1bee0aae-af0b-42b3-ad5c-f98621230c6d}, !- Zone Air Node Name
  {616fad65-11bc-4412-aba3-e8e5d072a2bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e2affc91-c642-4f99-b528-bf39e9c39591}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4ea3e11-5f5b-42a9-a3ce-f43c774846e9}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story ground Zone Air Node, !- Name
  {1bee0aae-af0b-42b3-ad5c-f98621230c6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bee0aae-af0b-42b3-ad5c-f98621230c6d}, !- Handle
  {9177a642-5fd8-4a20-92ae-95df910b52c7}, !- Source Object
  11,                                     !- Outlet Port
  {a4ea3e11-5f5b-42a9-a3ce-f43c774846e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a54d3a77-8d6f-496f-9e3a-5c896caf6cfe}, !- Handle
  {9177a642-5fd8-4a20-92ae-95df910b52c7}, !- HVAC Component
  {8aa59322-2e0b-49cd-99b9-c5721129f461}, !- Port 1
  {6686ad30-3e5c-4602-a0b5-62bbadb1c2b2}; !- Port 2

OS:PortList,
  {a7847903-7b9d-4974-a1a5-f8efad2c4b11}, !- Handle
  {9177a642-5fd8-4a20-92ae-95df910b52c7}, !- HVAC Component
  {eb5abadf-90a4-492d-ba37-51e24f3acad5}; !- Port 1

OS:PortList,
  {616fad65-11bc-4412-aba3-e8e5d072a2bc}, !- Handle
  {9177a642-5fd8-4a20-92ae-95df910b52c7}, !- HVAC Component
  {579e0ffc-635c-4745-b802-aa0fb330be5f}; !- Port 1

OS:Sizing:Zone,
  {6b29c0c9-a65d-4a23-9493-97c0dfdc0dee}, !- Handle
  {9177a642-5fd8-4a20-92ae-95df910b52c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c79ff293-32d7-42f9-a6a6-b10520f35855}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story ground Zone HVAC Equipment List, !- Name
  {9177a642-5fd8-4a20-92ae-95df910b52c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {70d7d5f7-8bb8-43d9-87c2-9dc42e3a9971}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b21813e6-6d12-426f-b733-c0e0287814d6}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {5c8d90d7-28e8-485f-b4d7-0afda0d60e8c}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {19ca35f0-7a78-4da4-b5ec-591cb3451933}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {bbe6cbc9-9f07-4c3e-9936-16e4ad1e39f7}, !- Handle
  Outpatient Janitor A  - Story ground,   !- Name
  {29b4ce0c-01c2-4306-a68e-383950b76114}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.6554170641821,                       !- X Origin {m}
  -28.0904835186458,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {7f64e0d2-6e50-487b-be00-043ec58df6ce}; !- Thermal Zone Name

OS:Surface,
  {38b9b7c9-2abe-4f31-b8f6-81b3bd4f4bfe}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {ed69c328-c2c6-44d3-83fc-19b834227148}, !- Construction Name
  {bbe6cbc9-9f07-4c3e-9936-16e4ad1e39f7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  10.9123937491478, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  10.9123937491478, -4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04ad5a96-e034-49aa-9525-ef8e338b3751}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbe6cbc9-9f07-4c3e-9936-16e4ad1e39f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {959bf5ad-70c4-4054-8fe4-415fd170d39e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.61852778244065e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.61852778244065e-14, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65143ad4-a245-421e-a663-9f58d72994d1}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbe6cbc9-9f07-4c3e-9936-16e4ad1e39f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {921364d3-2e5f-4555-a6e5-f7df30bd41cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9123937491478, 4.57199999999995, 3.048, !- X,Y,Z Vertex 1 {m}
  10.9123937491478, 4.57199999999995, 0,  !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 4.57199999999995, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a91a410b-1f92-49f2-9853-4bc57425ce0b}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbe6cbc9-9f07-4c3e-9936-16e4ad1e39f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28d9c646-48fe-42f4-9774-f742aad11110}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9123937491478, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  10.9123937491478, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.9123937491478, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  10.9123937491478, 4.57199999999995, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d986e31-f0c2-4f82-9b63-fa459aaacfad}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbe6cbc9-9f07-4c3e-9936-16e4ad1e39f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9123937491478, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  10.9123937491478, -4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f9aab12-35be-4303-bd5b-56192fe78518}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bbe6cbc9-9f07-4c3e-9936-16e4ad1e39f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9123937491478, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  10.9123937491478, 4.57199999999995, 3.048, !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 4.57199999999995, 3.048, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, -4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7f64e0d2-6e50-487b-be00-043ec58df6ce}, !- Handle
  Zone Outpatient Janitor A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6242fee2-5d68-433f-83e1-05853da6bc48}, !- Zone Air Inlet Port List
  {26a2abbd-9a83-43ee-8fbc-f21fd4e9e401}, !- Zone Air Exhaust Port List
  {f46e93be-1417-4f66-a4da-9565fe34f394}, !- Zone Air Node Name
  {879a018a-f333-41fb-b0eb-4e2608115696}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1ea00768-2d08-4b49-95ca-d13e45f9a7d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60b0da66-e8da-42e6-b5c8-9d944e855b52}, !- Handle
  Zone Outpatient Janitor A  - Story ground Zone Air Node, !- Name
  {f46e93be-1417-4f66-a4da-9565fe34f394}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f46e93be-1417-4f66-a4da-9565fe34f394}, !- Handle
  {7f64e0d2-6e50-487b-be00-043ec58df6ce}, !- Source Object
  11,                                     !- Outlet Port
  {60b0da66-e8da-42e6-b5c8-9d944e855b52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6242fee2-5d68-433f-83e1-05853da6bc48}, !- Handle
  {7f64e0d2-6e50-487b-be00-043ec58df6ce}, !- HVAC Component
  {9dd24a58-2243-4133-a031-059045862710}; !- Port 1

OS:PortList,
  {26a2abbd-9a83-43ee-8fbc-f21fd4e9e401}, !- Handle
  {7f64e0d2-6e50-487b-be00-043ec58df6ce}, !- HVAC Component
  {04db8e7d-182c-4ff3-9cd8-45d7f0337d81}; !- Port 1

OS:PortList,
  {879a018a-f333-41fb-b0eb-4e2608115696}, !- Handle
  {7f64e0d2-6e50-487b-be00-043ec58df6ce}; !- HVAC Component

OS:Sizing:Zone,
  {c1a44b08-4e59-4f24-87c8-de286ec2d1c4}, !- Handle
  {7f64e0d2-6e50-487b-be00-043ec58df6ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1fcce759-5482-4ce9-8b2c-7ad06596e48e}, !- Handle
  Zone Outpatient Janitor A  - Story ground Zone HVAC Equipment List, !- Name
  {7f64e0d2-6e50-487b-be00-043ec58df6ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f597979b-d238-4dab-bd27-462e8322d000}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e908186f-5c13-4392-ac0c-90cfbe440a78}, !- Handle
  Outpatient Janitor B  - Story ground,   !- Name
  {29b4ce0c-01c2-4306-a68e-383950b76114}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.6554170641821,                       !- X Origin {m}
  -23.5184835186458,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {ef6bd1d4-1472-4e46-8e6b-f750be363bed}; !- Thermal Zone Name

OS:Surface,
  {49d87037-a1df-4b72-bc02-372e1cee85a4}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {a9b5d8a0-9289-4682-b62e-6da9334d5e6b}, !- Construction Name
  {e908186f-5c13-4392-ac0c-90cfbe440a78}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 47.0369670372916, 0, !- X,Y,Z Vertex 2 {m}
  10.9123937491478, 47.0369670372916, 0,  !- X,Y,Z Vertex 3 {m}
  10.9123937491478, -4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd83eafc-1dd6-4e13-8378-a7a5723b643c}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e908186f-5c13-4392-ac0c-90cfbe440a78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa6b978b-641c-4f6a-a04a-6e99c4c772bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 47.0369670372916, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 47.0369670372916, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.61852778244065e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.61852778244065e-14, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2daf85b-b2b9-4b6e-ab65-b8d0fbd6271d}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e908186f-5c13-4392-ac0c-90cfbe440a78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9018e325-5c30-401b-b3f6-770c00860f17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9123937491478, 47.0369670372916, 3.048, !- X,Y,Z Vertex 1 {m}
  10.9123937491478, 47.0369670372916, 0,  !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 47.0369670372916, 0, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 47.0369670372916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {978c48ae-7eea-4b97-8cb1-2d963bfc581f}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e908186f-5c13-4392-ac0c-90cfbe440a78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae3d97ea-2fc5-4a89-a72c-f828bfca9269}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9123937491478, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  10.9123937491478, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.9123937491478, 47.0369670372916, 0,  !- X,Y,Z Vertex 3 {m}
  10.9123937491478, 47.0369670372916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {921364d3-2e5f-4555-a6e5-f7df30bd41cf}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e908186f-5c13-4392-ac0c-90cfbe440a78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65143ad4-a245-421e-a663-9f58d72994d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.9123937491478, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  10.9123937491478, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5782afba-6c4f-4764-a900-51c8fb320d02}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e908186f-5c13-4392-ac0c-90cfbe440a78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9123937491478, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  10.9123937491478, 47.0369670372916, 3.048, !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 47.0369670372916, 3.048, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, -4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ef6bd1d4-1472-4e46-8e6b-f750be363bed}, !- Handle
  Zone Outpatient Janitor B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d847b15-9e52-4fdf-9cb0-5b36c4486115}, !- Zone Air Inlet Port List
  {6fd73158-61db-4808-bd9c-759a6d80a3f0}, !- Zone Air Exhaust Port List
  {5187d1cf-6824-42ea-867d-365268886fd0}, !- Zone Air Node Name
  {380c223f-5414-4c8a-bc14-4c0825c1e00c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee962f33-5f10-4389-8559-004a6e349c16}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1b626f7-4916-4e8e-9b79-29a92d40d32a}, !- Handle
  Zone Outpatient Janitor B  - Story ground Zone Air Node, !- Name
  {5187d1cf-6824-42ea-867d-365268886fd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5187d1cf-6824-42ea-867d-365268886fd0}, !- Handle
  {ef6bd1d4-1472-4e46-8e6b-f750be363bed}, !- Source Object
  11,                                     !- Outlet Port
  {b1b626f7-4916-4e8e-9b79-29a92d40d32a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d847b15-9e52-4fdf-9cb0-5b36c4486115}, !- Handle
  {ef6bd1d4-1472-4e46-8e6b-f750be363bed}, !- HVAC Component
  {10b3e482-89d3-4bec-a315-0fcd65bc7348}; !- Port 1

OS:PortList,
  {6fd73158-61db-4808-bd9c-759a6d80a3f0}, !- Handle
  {ef6bd1d4-1472-4e46-8e6b-f750be363bed}, !- HVAC Component
  {7b4f2d99-9746-45b6-8db7-ea9612b00daa}; !- Port 1

OS:PortList,
  {380c223f-5414-4c8a-bc14-4c0825c1e00c}, !- Handle
  {ef6bd1d4-1472-4e46-8e6b-f750be363bed}; !- HVAC Component

OS:Sizing:Zone,
  {563a1a61-c81d-4ad8-9dd4-1f36f2353175}, !- Handle
  {ef6bd1d4-1472-4e46-8e6b-f750be363bed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4d54ffe2-2af2-4532-82eb-dc6d9a8022bc}, !- Handle
  Zone Outpatient Janitor B  - Story ground Zone HVAC Equipment List, !- Name
  {ef6bd1d4-1472-4e46-8e6b-f750be363bed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07b088ca-b162-4092-bbe4-e435394f34de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bfeeb8f8-e1f4-4a9d-a185-5767302ed53b}, !- Handle
  Outpatient Janitor C  - Story ground,   !- Name
  {29b4ce0c-01c2-4306-a68e-383950b76114}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.6554170641821,                       !- X Origin {m}
  23.5184835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {6428960e-b254-4cab-abe0-a504188f1adb}; !- Thermal Zone Name

OS:Surface,
  {28b906b3-6a01-4353-8afc-7a57df343cba}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {ed69c328-c2c6-44d3-83fc-19b834227148}, !- Construction Name
  {bfeeb8f8-e1f4-4a9d-a185-5767302ed53b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  10.9123937491478, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  10.9123937491478, 4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68024a61-2d26-45c1-aa7a-9d8246cd2e10}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfeeb8f8-e1f4-4a9d-a185-5767302ed53b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97f11e35-887c-466d-aa0d-32bb53883669}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.61852778244065e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.61852778244065e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c85cb1c-df82-4457-8b9a-c3ab74544422}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfeeb8f8-e1f4-4a9d-a185-5767302ed53b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  10.9123937491478, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  10.9123937491478, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1d8e821-d0f5-4db7-8ad1-e28236f4f1fa}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfeeb8f8-e1f4-4a9d-a185-5767302ed53b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60275ce0-2585-4119-8040-66bd42efc83a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9123937491478, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  10.9123937491478, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.9123937491478, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  10.9123937491478, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9018e325-5c30-401b-b3f6-770c00860f17}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfeeb8f8-e1f4-4a9d-a185-5767302ed53b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2daf85b-b2b9-4b6e-ab65-b8d0fbd6271d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.9123937491478, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  10.9123937491478, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71e6eb21-5527-432f-a780-479f6d5593ef}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bfeeb8f8-e1f4-4a9d-a185-5767302ed53b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9123937491478, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  10.9123937491478, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6428960e-b254-4cab-abe0-a504188f1adb}, !- Handle
  Zone Outpatient Janitor C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9203c58-4318-4f4f-9041-773060bfe7d5}, !- Zone Air Inlet Port List
  {8486af39-77ba-4c13-8cb6-a1a3d702143e}, !- Zone Air Exhaust Port List
  {7a7721b0-4e9f-46d3-83f7-fdac53d03d6e}, !- Zone Air Node Name
  {539ddc2e-cd5b-4f48-911a-3e1e5cd0a880}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a9c9df1-24f3-47ac-8a5d-2a141c074a3b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c77bda4-8891-4fa6-9d28-7ae1267a4e17}, !- Handle
  Zone Outpatient Janitor C  - Story ground Zone Air Node, !- Name
  {7a7721b0-4e9f-46d3-83f7-fdac53d03d6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a7721b0-4e9f-46d3-83f7-fdac53d03d6e}, !- Handle
  {6428960e-b254-4cab-abe0-a504188f1adb}, !- Source Object
  11,                                     !- Outlet Port
  {5c77bda4-8891-4fa6-9d28-7ae1267a4e17}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9203c58-4318-4f4f-9041-773060bfe7d5}, !- Handle
  {6428960e-b254-4cab-abe0-a504188f1adb}, !- HVAC Component
  {c6edd939-9cc9-4022-b2e2-adff4a32e215}; !- Port 1

OS:PortList,
  {8486af39-77ba-4c13-8cb6-a1a3d702143e}, !- Handle
  {6428960e-b254-4cab-abe0-a504188f1adb}, !- HVAC Component
  {8ae66bc0-c848-4ef8-a2d0-a1dbb41d9bda}; !- Port 1

OS:PortList,
  {539ddc2e-cd5b-4f48-911a-3e1e5cd0a880}, !- Handle
  {6428960e-b254-4cab-abe0-a504188f1adb}; !- HVAC Component

OS:Sizing:Zone,
  {1ee42a88-3fc7-46d0-8b84-00ba8c165af1}, !- Handle
  {6428960e-b254-4cab-abe0-a504188f1adb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9a7d1b86-e201-41c4-9bee-def54dbf3185}, !- Handle
  Zone Outpatient Janitor C  - Story ground Zone HVAC Equipment List, !- Name
  {6428960e-b254-4cab-abe0-a504188f1adb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b1b0f052-29f0-4ee7-80d8-9c7681626bd9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0bd88152-87f9-4c16-b73d-8fcf0b786637}, !- Handle
  Outpatient Office A  - Story ground,    !- Name
  {c886771f-d399-4984-b712-aefe78a14e4c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.5678108133299,                       !- X Origin {m}
  -28.0904835186458,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {2fbf6e5a-0d26-4f87-a8c3-6578c47e3f71}; !- Thermal Zone Name

OS:Surface,
  {a4840094-1ade-46ee-9f1f-c91426031ce7}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {567675aa-35fa-4e67-b1fa-062d836d96a2}, !- Construction Name
  {0bd88152-87f9-4c16-b73d-8fcf0b786637}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  25.1123091866701, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  25.1123091866701, -4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28d9c646-48fe-42f4-9774-f742aad11110}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bd88152-87f9-4c16-b73d-8fcf0b786637}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a91a410b-1f92-49f2-9853-4bc57425ce0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.61852778244065e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.61852778244065e-14, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95e170b3-d38b-40f2-8bb7-3594b831e1f8}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bd88152-87f9-4c16-b73d-8fcf0b786637}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8bdaf41-1395-4994-bea5-8d9f8f84ca78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1123091866701, 4.57199999999995, 3.048, !- X,Y,Z Vertex 1 {m}
  25.1123091866701, 4.57199999999995, 0,  !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.57199999999995, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57b4175b-5978-40ac-b174-a4b9826fb1ab}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bd88152-87f9-4c16-b73d-8fcf0b786637}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5646b17d-efcc-48a9-ae42-c91cd7a6edf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1123091866701, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  25.1123091866701, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  25.1123091866701, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  25.1123091866701, 4.57199999999995, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d842088-5ecd-47e8-bbe5-599ca1d2df32}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bd88152-87f9-4c16-b73d-8fcf0b786637}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1123091866701, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  25.1123091866701, -4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {166cbe07-0771-402f-8772-81e646b331bd}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0bd88152-87f9-4c16-b73d-8fcf0b786637}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1123091866701, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  25.1123091866701, 4.57199999999995, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.57199999999995, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2fbf6e5a-0d26-4f87-a8c3-6578c47e3f71}, !- Handle
  Zone Outpatient Office A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76bdbd14-f997-4e4b-b838-26e2754e84df}, !- Zone Air Inlet Port List
  {c0001b55-2c3f-4513-af13-d20b28744404}, !- Zone Air Exhaust Port List
  {1a1af3db-9840-4e50-9609-8d1530461ab1}, !- Zone Air Node Name
  {7b98ced2-d40a-4798-bd83-7f4f47857a24}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3fa5ff83-c11d-4f32-8793-738c947ee340}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b70e4d7-4a6c-4a98-bb38-309ced5e8ab4}, !- Handle
  Zone Outpatient Office A  - Story ground Zone Air Node, !- Name
  {1a1af3db-9840-4e50-9609-8d1530461ab1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a1af3db-9840-4e50-9609-8d1530461ab1}, !- Handle
  {2fbf6e5a-0d26-4f87-a8c3-6578c47e3f71}, !- Source Object
  11,                                     !- Outlet Port
  {0b70e4d7-4a6c-4a98-bb38-309ced5e8ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76bdbd14-f997-4e4b-b838-26e2754e84df}, !- Handle
  {2fbf6e5a-0d26-4f87-a8c3-6578c47e3f71}, !- HVAC Component
  {bfbdeb6f-0739-4d94-8738-6f6c118c53f9}, !- Port 1
  {5b025d41-8d9b-48c7-9c5a-6af5e1221d77}; !- Port 2

OS:PortList,
  {c0001b55-2c3f-4513-af13-d20b28744404}, !- Handle
  {2fbf6e5a-0d26-4f87-a8c3-6578c47e3f71}, !- HVAC Component
  {a7a0ce68-e1ac-4b7d-a314-e1b9daa83d4f}; !- Port 1

OS:PortList,
  {7b98ced2-d40a-4798-bd83-7f4f47857a24}, !- Handle
  {2fbf6e5a-0d26-4f87-a8c3-6578c47e3f71}, !- HVAC Component
  {efc9499a-9ceb-4ddf-9efa-fcc3f7e1ce05}; !- Port 1

OS:Sizing:Zone,
  {c17465fa-cc0e-490a-9417-a93da2fbaa95}, !- Handle
  {2fbf6e5a-0d26-4f87-a8c3-6578c47e3f71}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d3c28a66-b0b9-43c7-ab30-b99531d00eb0}, !- Handle
  Zone Outpatient Office A  - Story ground Zone HVAC Equipment List, !- Name
  {2fbf6e5a-0d26-4f87-a8c3-6578c47e3f71}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {032599c3-e9ec-46a2-9260-23d731bc5514}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ab4e6319-39d0-4ace-97fb-50c6eb3be11a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f42f7dbd-d607-49d9-a1da-b773e5657f22}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3862a609-4e74-4e98-9061-25768b7f8102}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5025d250-982e-46c8-bf73-96bc06bac6fe}, !- Handle
  Outpatient Office B  - Story ground,    !- Name
  {c886771f-d399-4984-b712-aefe78a14e4c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.5678108133299,                       !- X Origin {m}
  -23.5184835186458,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {a33335f8-c685-4da2-9742-17ed0fce6aae}; !- Thermal Zone Name

OS:Surface,
  {132f4b0e-ac6e-49f0-91c6-ef01980695a1}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {c8f37362-a1c9-4765-a5e0-b3715ef2b8b4}, !- Construction Name
  {5025d250-982e-46c8-bf73-96bc06bac6fe}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 47.0369670372916, 0, !- X,Y,Z Vertex 2 {m}
  25.1123091866701, 47.0369670372916, 0,  !- X,Y,Z Vertex 3 {m}
  25.1123091866701, -4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae3d97ea-2fc5-4a89-a72c-f828bfca9269}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5025d250-982e-46c8-bf73-96bc06bac6fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {978c48ae-7eea-4b97-8cb1-2d963bfc581f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 47.0369670372916, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 47.0369670372916, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.61852778244065e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.61852778244065e-14, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2da56492-244e-4093-b362-4e18fd033419}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5025d250-982e-46c8-bf73-96bc06bac6fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab1ae457-865d-405c-bbc4-fcf2fc6fee76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1123091866701, 47.0369670372916, 3.048, !- X,Y,Z Vertex 1 {m}
  25.1123091866701, 47.0369670372916, 0,  !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 47.0369670372916, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 47.0369670372916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {466a3e82-f760-4cb0-bc94-16313d3d58ff}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5025d250-982e-46c8-bf73-96bc06bac6fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24714a54-2711-4353-8668-11e8f5de07a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1123091866701, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  25.1123091866701, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  25.1123091866701, 47.0369670372916, 0,  !- X,Y,Z Vertex 3 {m}
  25.1123091866701, 47.0369670372916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8bdaf41-1395-4994-bea5-8d9f8f84ca78}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5025d250-982e-46c8-bf73-96bc06bac6fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95e170b3-d38b-40f2-8bb7-3594b831e1f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  25.1123091866701, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  25.1123091866701, -4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea6fe288-6a71-4c3d-b323-41651a92b271}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5025d250-982e-46c8-bf73-96bc06bac6fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1123091866701, -4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  25.1123091866701, 47.0369670372916, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 47.0369670372916, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a33335f8-c685-4da2-9742-17ed0fce6aae}, !- Handle
  Zone Outpatient Office B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {208d0c52-7ad9-4d73-92f1-002756d087ab}, !- Zone Air Inlet Port List
  {d77f68d4-03b6-4d4e-8047-3679c346a265}, !- Zone Air Exhaust Port List
  {5f5c63c0-3693-4300-b537-6199f18ba123}, !- Zone Air Node Name
  {4bbc6698-7570-4b96-a6ce-7c583692078c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dd37fc26-9974-4980-a267-092e446e5fe9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11e4d63c-875e-406c-896c-2382d7a14567}, !- Handle
  Zone Outpatient Office B  - Story ground Zone Air Node, !- Name
  {5f5c63c0-3693-4300-b537-6199f18ba123}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f5c63c0-3693-4300-b537-6199f18ba123}, !- Handle
  {a33335f8-c685-4da2-9742-17ed0fce6aae}, !- Source Object
  11,                                     !- Outlet Port
  {11e4d63c-875e-406c-896c-2382d7a14567}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {208d0c52-7ad9-4d73-92f1-002756d087ab}, !- Handle
  {a33335f8-c685-4da2-9742-17ed0fce6aae}, !- HVAC Component
  {0a8afd0e-7c38-42c6-b581-01f6bcba9550}, !- Port 1
  {b44b7006-5faa-4afa-a623-38960afe9006}; !- Port 2

OS:PortList,
  {d77f68d4-03b6-4d4e-8047-3679c346a265}, !- Handle
  {a33335f8-c685-4da2-9742-17ed0fce6aae}, !- HVAC Component
  {83c8242c-7eac-4c6b-b038-e76a55649982}; !- Port 1

OS:PortList,
  {4bbc6698-7570-4b96-a6ce-7c583692078c}, !- Handle
  {a33335f8-c685-4da2-9742-17ed0fce6aae}, !- HVAC Component
  {3c4f45e2-dfe0-4c11-bc4c-085618aebbcf}; !- Port 1

OS:Sizing:Zone,
  {cf6d6067-5eee-446c-b4e6-5b1da7f52740}, !- Handle
  {a33335f8-c685-4da2-9742-17ed0fce6aae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dcd4e3ff-dcaa-40e3-a57a-916cdf63e424}, !- Handle
  Zone Outpatient Office B  - Story ground Zone HVAC Equipment List, !- Name
  {a33335f8-c685-4da2-9742-17ed0fce6aae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c517aae-b41f-4730-9a47-186446942cd9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f1865321-c648-4348-85f0-f65eef5f3298}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {172caa3d-7f02-4735-8eee-f5019be54418}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5c763ad7-3e3b-4d3f-8799-34d573876ac6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9b54d120-a67e-4b54-80fb-adbb35e790c9}, !- Handle
  Outpatient Office C  - Story ground,    !- Name
  {c886771f-d399-4984-b712-aefe78a14e4c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.5678108133299,                       !- X Origin {m}
  23.5184835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {5ba8b84c-c321-48ba-b548-781af37c523f}; !- Thermal Zone Name

OS:Surface,
  {e52f0c61-edf5-4b63-9bf3-5e56dd3f98b1}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {567675aa-35fa-4e67-b1fa-062d836d96a2}, !- Construction Name
  {9b54d120-a67e-4b54-80fb-adbb35e790c9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  25.1123091866701, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  25.1123091866701, 4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60275ce0-2585-4119-8040-66bd42efc83a}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b54d120-a67e-4b54-80fb-adbb35e790c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1d8e821-d0f5-4db7-8ad1-e28236f4f1fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.61852778244065e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.61852778244065e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {584d356b-6834-4c9a-9722-d2c1c45b5080}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b54d120-a67e-4b54-80fb-adbb35e790c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  25.1123091866701, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  25.1123091866701, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5f817b8-8b40-4bb5-a4df-2689b73c529a}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b54d120-a67e-4b54-80fb-adbb35e790c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {814e1997-a4fb-40b5-bb92-8db40bebfc1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1123091866701, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  25.1123091866701, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  25.1123091866701, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  25.1123091866701, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab1ae457-865d-405c-bbc4-fcf2fc6fee76}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b54d120-a67e-4b54-80fb-adbb35e790c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2da56492-244e-4093-b362-4e18fd033419}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  25.1123091866701, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  25.1123091866701, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0918dffc-218a-4406-91cf-5de07aed8d8f}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b54d120-a67e-4b54-80fb-adbb35e790c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1123091866701, 4.61852778244065e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  25.1123091866701, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.61852778244065e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5ba8b84c-c321-48ba-b548-781af37c523f}, !- Handle
  Zone Outpatient Office C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7d906cb-af3a-46b7-8747-2b5a94f9749d}, !- Zone Air Inlet Port List
  {189fa751-100d-42c2-a03c-fa54dea9bd37}, !- Zone Air Exhaust Port List
  {8078c5b2-78ee-4613-855f-da066a63c9d6}, !- Zone Air Node Name
  {aec48e9b-d086-46c6-b4eb-8232cb61cf40}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8b6f2d4c-6305-4496-8aab-c50276e060b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f886abb-0826-4ebc-8a76-920e486ec7c2}, !- Handle
  Zone Outpatient Office C  - Story ground Zone Air Node, !- Name
  {8078c5b2-78ee-4613-855f-da066a63c9d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8078c5b2-78ee-4613-855f-da066a63c9d6}, !- Handle
  {5ba8b84c-c321-48ba-b548-781af37c523f}, !- Source Object
  11,                                     !- Outlet Port
  {1f886abb-0826-4ebc-8a76-920e486ec7c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7d906cb-af3a-46b7-8747-2b5a94f9749d}, !- Handle
  {5ba8b84c-c321-48ba-b548-781af37c523f}, !- HVAC Component
  {f1804dad-4757-4307-af31-5c027ad3ffba}, !- Port 1
  {f7180b4c-1d8b-40bc-88e8-f6d42153adad}; !- Port 2

OS:PortList,
  {189fa751-100d-42c2-a03c-fa54dea9bd37}, !- Handle
  {5ba8b84c-c321-48ba-b548-781af37c523f}, !- HVAC Component
  {9e80aa65-5038-479d-84a8-69ace6666d17}; !- Port 1

OS:PortList,
  {aec48e9b-d086-46c6-b4eb-8232cb61cf40}, !- Handle
  {5ba8b84c-c321-48ba-b548-781af37c523f}, !- HVAC Component
  {e51800c4-a358-47ab-84fa-e5a6f30e4a4e}; !- Port 1

OS:Sizing:Zone,
  {7e542ddf-61ef-4502-b5d9-6e8f3f78ce32}, !- Handle
  {5ba8b84c-c321-48ba-b548-781af37c523f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {31a4599f-0e05-4cce-8da7-83c04b5ab1a9}, !- Handle
  Zone Outpatient Office C  - Story ground Zone HVAC Equipment List, !- Name
  {5ba8b84c-c321-48ba-b548-781af37c523f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f402a58-8478-4cb0-9591-0dc322db9706}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a8b99cf4-565f-4bd2-90eb-017bae67a0d8}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {fc421e31-f2ac-4a51-88c2-28338fb221d9}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b58ed1fa-a364-4072-b19d-f818177674b6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {af46d1c0-0c7e-4549-a3ee-c23fe621f94a}, !- Handle
  Outpatient Office A end_b - Story ground, !- Name
  {c886771f-d399-4984-b712-aefe78a14e4c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.68012,                               !- X Origin {m}
  -28.0904835186458,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {2c177008-a549-4a71-bbcf-7a3101a3576d}; !- Thermal Zone Name

OS:Surface,
  {87367fb0-bebf-4e68-9c28-dedfb0369b7e}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {2fb09dd5-3610-4701-9a0a-f28271127aea}, !- Construction Name
  {af46d1c0-0c7e-4549-a3ee-c23fe621f94a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.61852778244065e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.61852778244065e-14, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5646b17d-efcc-48a9-ae42-c91cd7a6edf9}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af46d1c0-0c7e-4549-a3ee-c23fe621f94a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57b4175b-5978-40ac-b174-a4b9826fb1ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.61852778244065e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.61852778244065e-14, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43569e74-2c2e-434e-823c-0a8a09fffa29}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af46d1c0-0c7e-4549-a3ee-c23fe621f94a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f375839a-a5b1-4312-ab09-b504f37c53e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999995, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999995, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6f6c906-5cea-4351-b898-eba478d8fe36}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af46d1c0-0c7e-4549-a3ee-c23fe621f94a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999995, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, -4.61852778244065e-14, 3.048,    !- X,Y,Z Vertex 2 {m}
  4.572, -4.61852778244065e-14, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999995, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {899291ac-22d2-40d5-98d8-6fbd1db95a28}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af46d1c0-0c7e-4549-a3ee-c23fe621f94a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.61852778244065e-14, 3.048,    !- X,Y,Z Vertex 1 {m}
  0, -4.61852778244065e-14, 3.048,        !- X,Y,Z Vertex 2 {m}
  0, -4.61852778244065e-14, 0,            !- X,Y,Z Vertex 3 {m}
  4.572, -4.61852778244065e-14, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34d758f3-8a3f-4a58-93b7-5d4918372f06}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af46d1c0-0c7e-4549-a3ee-c23fe621f94a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.61852778244065e-14, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -4.61852778244065e-14, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2c177008-a549-4a71-bbcf-7a3101a3576d}, !- Handle
  Zone Outpatient Office A end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {353d1314-348a-4017-8364-5394665d5de2}, !- Zone Air Inlet Port List
  {e189199b-0f63-42ac-aa57-12a486cebf85}, !- Zone Air Exhaust Port List
  {7a1e59be-3851-4b82-bb4d-c0d4776891cd}, !- Zone Air Node Name
  {fbad3230-5825-4d11-afa3-165d2ab6006b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {777ce897-4abd-4f8d-8466-7d215dad31fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59eb180c-e6e2-4f27-a0e5-4309507d3ea2}, !- Handle
  Zone Outpatient Office A end_b - Story ground Zone Air Node, !- Name
  {7a1e59be-3851-4b82-bb4d-c0d4776891cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a1e59be-3851-4b82-bb4d-c0d4776891cd}, !- Handle
  {2c177008-a549-4a71-bbcf-7a3101a3576d}, !- Source Object
  11,                                     !- Outlet Port
  {59eb180c-e6e2-4f27-a0e5-4309507d3ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {353d1314-348a-4017-8364-5394665d5de2}, !- Handle
  {2c177008-a549-4a71-bbcf-7a3101a3576d}, !- HVAC Component
  {1fc93a93-86ec-4dc0-b9be-b1d2ca3656c2}, !- Port 1
  {d1fda61f-ea6f-453d-a07c-5cc645d4cd1a}; !- Port 2

OS:PortList,
  {e189199b-0f63-42ac-aa57-12a486cebf85}, !- Handle
  {2c177008-a549-4a71-bbcf-7a3101a3576d}, !- HVAC Component
  {cdc5c814-b7e6-4859-965c-399df6ff0fd6}; !- Port 1

OS:PortList,
  {fbad3230-5825-4d11-afa3-165d2ab6006b}, !- Handle
  {2c177008-a549-4a71-bbcf-7a3101a3576d}, !- HVAC Component
  {28e997c7-a5d1-492b-81af-bd1b785a5343}; !- Port 1

OS:Sizing:Zone,
  {b479af52-6ecd-4bf3-9600-67a2805b6fef}, !- Handle
  {2c177008-a549-4a71-bbcf-7a3101a3576d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e714a6f6-d983-4886-90f4-cec93f829836}, !- Handle
  Zone Outpatient Office A end_b - Story ground Zone HVAC Equipment List, !- Name
  {2c177008-a549-4a71-bbcf-7a3101a3576d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43f89312-2811-4778-8e87-b94d065e67bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8fa03876-889c-4826-9820-39f343196ff8}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {3e4cd851-3419-42e1-9cc2-7e969cf64e88}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3a46f3d8-daa4-456a-9498-24087e51a117}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {46e7b4a8-20f3-4bc8-ab65-3899bd8d2932}, !- Handle
  Outpatient Office B end_b - Story ground, !- Name
  {c886771f-d399-4984-b712-aefe78a14e4c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.68012,                               !- X Origin {m}
  -23.5184835186458,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {ed316356-0f8e-4167-a5a3-42c5e8316d81}; !- Thermal Zone Name

OS:Surface,
  {9f221299-42d7-4f8c-a430-06c6ff43e712}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {ad8da5ff-f21d-416d-b067-5c06daf51a75}, !- Construction Name
  {46e7b4a8-20f3-4bc8-ab65-3899bd8d2932}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.61852778244065e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 47.0369670372916, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 47.0369670372916, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.61852778244065e-14, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24714a54-2711-4353-8668-11e8f5de07a3}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e7b4a8-20f3-4bc8-ab65-3899bd8d2932}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {466a3e82-f760-4cb0-bc94-16313d3d58ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 47.0369670372916, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 47.0369670372916, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.2632564145606e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb8e8aad-1aa3-47c2-b83c-0a8e66e70029}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e7b4a8-20f3-4bc8-ab65-3899bd8d2932}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79c37fae-19ce-4161-92c7-37dbed10fe88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 47.0369670372916, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 47.0369670372916, 0,             !- X,Y,Z Vertex 2 {m}
  0, 47.0369670372916, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 47.0369670372916, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bad83715-9aa2-493d-8c69-30a2e5452e09}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e7b4a8-20f3-4bc8-ab65-3899bd8d2932}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 47.0369670372916, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, -4.61852778244065e-14, 3.048,    !- X,Y,Z Vertex 2 {m}
  4.572, -4.61852778244065e-14, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 47.0369670372916, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f375839a-a5b1-4312-ab09-b504f37c53e2}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e7b4a8-20f3-4bc8-ab65-3899bd8d2932}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43569e74-2c2e-434e-823c-0a8a09fffa29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8509735e-1ea7-460a-b441-bbd01b978570}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {46e7b4a8-20f3-4bc8-ab65-3899bd8d2932}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.61852778244065e-14, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 47.0369670372916, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 47.0369670372916, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -4.61852778244065e-14, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ed316356-0f8e-4167-a5a3-42c5e8316d81}, !- Handle
  Zone Outpatient Office B end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {230d9f26-6344-469b-800b-474370638aeb}, !- Zone Air Inlet Port List
  {73359809-2452-45f0-ad74-1daef634dd9c}, !- Zone Air Exhaust Port List
  {13e7bce1-4f75-4758-ad1d-a15c75600834}, !- Zone Air Node Name
  {48905429-b17d-4982-8fc9-b93838106231}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {95a8fa01-78a2-4800-8f63-9080c2eaeafd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66d1cb57-1c81-4d93-8d53-26c51d2f6e60}, !- Handle
  Zone Outpatient Office B end_b - Story ground Zone Air Node, !- Name
  {13e7bce1-4f75-4758-ad1d-a15c75600834}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13e7bce1-4f75-4758-ad1d-a15c75600834}, !- Handle
  {ed316356-0f8e-4167-a5a3-42c5e8316d81}, !- Source Object
  11,                                     !- Outlet Port
  {66d1cb57-1c81-4d93-8d53-26c51d2f6e60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {230d9f26-6344-469b-800b-474370638aeb}, !- Handle
  {ed316356-0f8e-4167-a5a3-42c5e8316d81}, !- HVAC Component
  {8c48d3d8-2733-40de-a04e-a3038c2b30b8}, !- Port 1
  {ca68a3f8-f514-417d-ac4d-f312e81882f6}; !- Port 2

OS:PortList,
  {73359809-2452-45f0-ad74-1daef634dd9c}, !- Handle
  {ed316356-0f8e-4167-a5a3-42c5e8316d81}, !- HVAC Component
  {2a67dc06-b333-4156-8d57-fb71545a73b6}; !- Port 1

OS:PortList,
  {48905429-b17d-4982-8fc9-b93838106231}, !- Handle
  {ed316356-0f8e-4167-a5a3-42c5e8316d81}, !- HVAC Component
  {2f8b8c14-5670-4eeb-999a-242c13fd654d}; !- Port 1

OS:Sizing:Zone,
  {258b0a19-d495-4c5c-b101-82c1d0a9af42}, !- Handle
  {ed316356-0f8e-4167-a5a3-42c5e8316d81}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {017b4c0a-01b6-48dd-aa6f-595bba522343}, !- Handle
  Zone Outpatient Office B end_b - Story ground Zone HVAC Equipment List, !- Name
  {ed316356-0f8e-4167-a5a3-42c5e8316d81}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bfce7d9b-39c4-4cb0-ad18-c757493bf456}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {06e05dae-df41-4217-bde0-d21082ace214}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {7e10cb62-384f-44d8-a8d0-04793c187845}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {964d5000-55b4-465d-b5ac-568e754c09f4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {08a083ce-be5a-4f63-8b9d-21b46ba56f99}, !- Handle
  Outpatient Office C end_b - Story ground, !- Name
  {c886771f-d399-4984-b712-aefe78a14e4c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.68012,                               !- X Origin {m}
  23.5184835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {b4fbd303-c23e-4dcb-96dc-c58be9995146}; !- Thermal Zone Name

OS:Surface,
  {fa670231-c323-42c8-911e-1bc74e6f2618}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {2fb09dd5-3610-4701-9a0a-f28271127aea}, !- Construction Name
  {08a083ce-be5a-4f63-8b9d-21b46ba56f99}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.61852778244065e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.61852778244065e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {814e1997-a4fb-40b5-bb92-8db40bebfc1e}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08a083ce-be5a-4f63-8b9d-21b46ba56f99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5f817b8-8b40-4bb5-a4df-2689b73c529a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.61852778244065e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.61852778244065e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c2356b2-4f02-4444-b1a8-09ca06dae1c9}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08a083ce-be5a-4f63-8b9d-21b46ba56f99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b036915-6d79-4b9e-a72c-581b15554ec7}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08a083ce-be5a-4f63-8b9d-21b46ba56f99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000005, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.61852778244065e-14, 3.048,     !- X,Y,Z Vertex 2 {m}
  4.572, 4.61852778244065e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000005, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79c37fae-19ce-4161-92c7-37dbed10fe88}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08a083ce-be5a-4f63-8b9d-21b46ba56f99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb8e8aad-1aa3-47c2-b83c-0a8e66e70029}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.61852778244065e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 4.61852778244065e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 4.61852778244065e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.61852778244065e-14, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bf38246-274e-477d-9bd6-f7fdf09992a0}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {08a083ce-be5a-4f63-8b9d-21b46ba56f99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.61852778244065e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 4.61852778244065e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b4fbd303-c23e-4dcb-96dc-c58be9995146}, !- Handle
  Zone Outpatient Office C end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4425461f-dffd-4cc3-9c17-64d4916d0878}, !- Zone Air Inlet Port List
  {a75d4eea-55f9-46dc-8c1b-0ac0cf2e0f84}, !- Zone Air Exhaust Port List
  {4d061c96-248c-4cc2-bc16-426df55d7bfa}, !- Zone Air Node Name
  {503330b5-799e-4e18-aa24-5166a8d3c156}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {677deb36-2974-4f70-99b0-ac6b81b10894}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2c1819f-0b80-4d19-b22a-ee5b55b94395}, !- Handle
  Zone Outpatient Office C end_b - Story ground Zone Air Node, !- Name
  {4d061c96-248c-4cc2-bc16-426df55d7bfa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d061c96-248c-4cc2-bc16-426df55d7bfa}, !- Handle
  {b4fbd303-c23e-4dcb-96dc-c58be9995146}, !- Source Object
  11,                                     !- Outlet Port
  {f2c1819f-0b80-4d19-b22a-ee5b55b94395}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4425461f-dffd-4cc3-9c17-64d4916d0878}, !- Handle
  {b4fbd303-c23e-4dcb-96dc-c58be9995146}, !- HVAC Component
  {3a3876d0-4088-4f43-8bbc-471d2a11dd6f}, !- Port 1
  {f4d23c90-7c31-4ac4-b203-77eab7afaaea}; !- Port 2

OS:PortList,
  {a75d4eea-55f9-46dc-8c1b-0ac0cf2e0f84}, !- Handle
  {b4fbd303-c23e-4dcb-96dc-c58be9995146}, !- HVAC Component
  {1fea87b9-231b-4690-b798-3f341bbe0c94}; !- Port 1

OS:PortList,
  {503330b5-799e-4e18-aa24-5166a8d3c156}, !- Handle
  {b4fbd303-c23e-4dcb-96dc-c58be9995146}, !- HVAC Component
  {d1f1c582-018a-46fb-86eb-86a92c085640}; !- Port 1

OS:Sizing:Zone,
  {02fe7061-2026-41ec-9f39-353e64e66bb1}, !- Handle
  {b4fbd303-c23e-4dcb-96dc-c58be9995146}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e51a8ca2-7298-48cc-8ff1-9a9dc0fd25f2}, !- Handle
  Zone Outpatient Office C end_b - Story ground Zone HVAC Equipment List, !- Name
  {b4fbd303-c23e-4dcb-96dc-c58be9995146}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ddb21165-0ea8-477d-bbc1-93077bf17f4d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8144e85a-4df7-4d3f-8976-ae6c1bf31a67}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {8e54ed8f-04cf-4110-8e4d-f3a01b77b305}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c1a8ddfc-5f58-48f2-8234-cfdce6c41f5c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Surface,
  {e7fb06e6-9368-410b-af7b-21e419266290}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5af384c-a5a4-4c87-b078-a5bf21405c54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96044196-8db2-485a-b76d-4877d90c424f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3808255077881, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  43.3808255077881, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  43.3808255077881, 9.78838724710005, 0,  !- X,Y,Z Vertex 3 {m}
  43.3808255077881, 9.78838724710005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8589edf-e219-4f97-8751-f598b6301627}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ece76bb-c078-48e7-ba59-3b3a21dcd732}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3115fe0d-5986-4787-b6a2-aaf865c53dc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 47.0369670372916, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 47.0369670372916, 0, !- X,Y,Z Vertex 2 {m}
  -2.93098878501041e-14, 41.8205797901915, 0, !- X,Y,Z Vertex 3 {m}
  -2.93098878501041e-14, 41.8205797901915, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc49fb42-7ef5-463f-8ceb-5c88348071af}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ece76bb-c078-48e7-ba59-3b3a21dcd732}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2948e926-a57d-45cc-a0da-9b32d9ca912c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93098878501041e-14, 41.8205797901915, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.93098878501041e-14, 41.8205797901915, 0, !- X,Y,Z Vertex 2 {m}
  -2.93098878501041e-14, 5.21638724710005, 0, !- X,Y,Z Vertex 3 {m}
  -2.93098878501041e-14, 5.21638724710005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07a16c0b-8ab0-44a8-8ba7-9f6b4c18195e}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee8fa4e-ae5b-4919-a079-6e3c9f6e0be2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d03e691b-0063-45bd-89c5-3808031d6659}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3808255077881, 5.21638724710015, 3.048, !- X,Y,Z Vertex 1 {m}
  43.3808255077881, 5.21638724710015, 0,  !- X,Y,Z Vertex 2 {m}
  43.3808255077881, 9.78838724710015, 0,  !- X,Y,Z Vertex 3 {m}
  43.3808255077881, 9.78838724710015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb2b9818-68d9-4afc-899b-eaf2c702938b}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca17d978-6798-4754-9f28-f3e4964037b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.47687070253917, 4.57200000000005, 3.0226, !- X,Y,Z Vertex 1 {m}
  7.47687070253917, 4.57200000000005, 0.322073973329645, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.57200000000005, 0.322073973329645, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.57200000000005, 3.0226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6ca2ac3-8d37-4b45-9849-140a0cee22b3}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7028465b-288e-49d3-8de7-50f9ec4e9de7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.76298724710011, 3.0226,            !- X,Y,Z Vertex 1 {m}
  0, 9.76298724710011, 0.326367027352635, !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000083, 0.326367027352635, !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000083, 3.0226;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3e66fad-f4ec-42b1-8fda-315e7e6dcec8}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dee627fa-4674-46c2-a4b0-638f0fbb15a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 9.78838724710011, 3.0226,       !- X,Y,Z Vertex 1 {m}
  4.5466, 9.78838724710011, 0.310222471910113, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 9.78838724710011, 0.310222471910113, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 9.78838724710011, 3.0226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0eb9b24f-9bd8-4a14-85bd-da900dcd5d90}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c72fc607-ac47-4fbb-8255-290cb30f91ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -4.61852778244065e-14, 3.0226, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -4.61852778244065e-14, 0.337215349370253, !- X,Y,Z Vertex 2 {m}
