  43.3554255077881, -4.61852778244065e-14, 0.337215349370253, !- X,Y,Z Vertex 3 {m}
  43.3554255077881, -4.61852778244065e-14, 3.0226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bb319c1-74eb-4b22-b9c0-d0ee00526080}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e1449c97-c4eb-42bc-afbb-efec7e714eb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.76298724710005, 3.0226,            !- X,Y,Z Vertex 1 {m}
  0, 9.76298724710005, 0.326367027352636, !- X,Y,Z Vertex 2 {m}
  0, 0.025399999999955, 0.326367027352636, !- X,Y,Z Vertex 3 {m}
  0, 0.025399999999955, 3.0226;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {628d7433-7ab4-439d-a37e-6fd727786b03}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4a005623-61a7-4ad8-833e-c937651421df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.61852778244065e-14, 3.0226,  !- X,Y,Z Vertex 1 {m}
  0.0254, -4.61852778244065e-14, 0.310222471910113, !- X,Y,Z Vertex 2 {m}
  4.5466, -4.61852778244065e-14, 0.310222471910113, !- X,Y,Z Vertex 3 {m}
  4.5466, -4.61852778244065e-14, 3.0226;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fc499d6-ae4a-4c7c-bb3d-58ea103daa0c}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c372aad6-95f3-437b-a595-4c3d03cbcc36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 36.5787925430914, 3.0226,            !- X,Y,Z Vertex 1 {m}
  0, 36.5787925430914, 0.336632362631201, !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.336632362631201, !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 3.0226;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {652d1aee-18b1-434c-80cd-d06be90f18f7}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d986e31-f0c2-4f82-9b63-fa459aaacfad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000195, -4.61852778244065e-14, 3.0226, !- X,Y,Z Vertex 1 {m}
  0.0254000000000195, -4.61852778244065e-14, 0.327815083006517, !- X,Y,Z Vertex 2 {m}
  10.8869937491478, -4.61852778244065e-14, 0.327815083006517, !- X,Y,Z Vertex 3 {m}
  10.8869937491478, -4.61852778244065e-14, 3.0226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {346a0ff5-6c13-410e-a3da-00a314fc816a}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1afac12f-211d-422d-9495-3845d1769268}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.90171862862942, 4.57200000000005, 3.0226, !- X,Y,Z Vertex 1 {m}
  5.90171862862942, 4.57200000000005, 0.317172388740095, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.57200000000005, 0.317172388740095, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.57200000000005, 3.0226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6cce8a6-3894-4c7a-897b-2ea432397ef7}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {584d356b-6834-4c9a-9722-d2c1c45b5080}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0869091866701, 4.57200000000005, 3.0226, !- X,Y,Z Vertex 1 {m}
  25.0869091866701, 4.57200000000005, 0.334923065177556, !- X,Y,Z Vertex 2 {m}
  0.0253999999999586, 4.57200000000005, 0.334923065177556, !- X,Y,Z Vertex 3 {m}
  0.0253999999999586, 4.57200000000005, 3.0226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a4bb0fd-3df8-4581-975d-67e3646121a1}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {899291ac-22d2-40d5-98d8-6fbd1db95a28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.61852778244065e-14, 3.0226,  !- X,Y,Z Vertex 1 {m}
  0.0254, -4.61852778244065e-14, 0.310222471910113, !- X,Y,Z Vertex 2 {m}
  4.5466, -4.61852778244065e-14, 0.310222471910113, !- X,Y,Z Vertex 3 {m}
  4.5466, -4.61852778244065e-14, 3.0226;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36ee04de-4610-4acc-9824-9f79943a49ba}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e6f6c906-5cea-4351-b898-eba478d8fe36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999538, 3.0226,      !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999538, 0.310222471910112, !- X,Y,Z Vertex 2 {m}
  4.572, 4.54659999999995, 0.310222471910112, !- X,Y,Z Vertex 3 {m}
  4.572, 4.54659999999995, 3.0226;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab9eec59-72b5-4d50-a031-2584019dede3}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3605baca-40a8-4982-8201-3db8c811601e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.3554255077881, 9.78838724710011, 3.0226, !- X,Y,Z Vertex 1 {m}
  43.3554255077881, 9.78838724710011, 0.337215349370253, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 9.78838724710011, 0.337215349370253, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 9.78838724710011, 3.0226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f26b42aa-56ca-487f-8f30-983737f99154}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6dbecbcb-9b8e-4176-b2dc-e7f6e1501da6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000022, -4.61852778244065e-14, 3.0226, !- X,Y,Z Vertex 1 {m}
  0.0254000000000022, -4.61852778244065e-14, 0.322073973329645, !- X,Y,Z Vertex 2 {m}
  7.47687070253917, -4.61852778244065e-14, 0.322073973329645, !- X,Y,Z Vertex 3 {m}
  7.47687070253917, -4.61852778244065e-14, 3.0226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47077352-6a23-4bdb-9aa7-40a98053a4c4}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c917e1b-b87f-4597-9671-68f299ab6b52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, -4.61852778244065e-14, 3.0226, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, -4.61852778244065e-14, 0.0532126657833936, !- X,Y,Z Vertex 2 {m}
  0.499922225225381, -4.61852778244065e-14, 0.0532126657833936, !- X,Y,Z Vertex 3 {m}
  0.499922225225381, -4.61852778244065e-14, 3.0226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4cf39b9-1044-40ec-bb86-21edbf86d1a4}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f04c5678-f267-4a2d-8704-7c8023c424a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.499922225225381, 4.57200000000005, 3.0226, !- X,Y,Z Vertex 1 {m}
  0.499922225225381, 4.57200000000005, 0.0532126657833936, !- X,Y,Z Vertex 2 {m}
  0.0254000000000009, 4.57200000000005, 0.0532126657833936, !- X,Y,Z Vertex 3 {m}
  0.0254000000000009, 4.57200000000005, 3.0226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff429dde-07ce-4302-addb-449e13d2c35d}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5cffad64-00c2-48c9-a5fc-092d7aaee273}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999987, -4.61852778244065e-14, 3.0226, !- X,Y,Z Vertex 1 {m}
  0.0253999999999987, -4.61852778244065e-14, 0.317172388740095, !- X,Y,Z Vertex 2 {m}
  5.90171862862942, -4.61852778244065e-14, 0.317172388740095, !- X,Y,Z Vertex 3 {m}
  5.90171862862942, -4.61852778244065e-14, 3.0226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0589f07c-649b-4f67-81bd-8eb4c071ff8e}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c85cb1c-df82-4457-8b9a-c3ab74544422}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.8869937491478, 4.57200000000005, 3.0226, !- X,Y,Z Vertex 1 {m}
  10.8869937491478, 4.57200000000005, 0.327815083006517, !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.57200000000005, 0.327815083006517, !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.57200000000005, 3.0226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {672a30ff-c444-463e-b864-33fd3f3cd7a0}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2d842088-5ecd-47e8-bbe5-599ca1d2df32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999609, -4.61852778244065e-14, 3.0226, !- X,Y,Z Vertex 1 {m}
  0.0253999999999609, -4.61852778244065e-14, 0.334923065177556, !- X,Y,Z Vertex 2 {m}
  25.0869091866701, -4.61852778244065e-14, 0.334923065177556, !- X,Y,Z Vertex 3 {m}
  25.0869091866701, -4.61852778244065e-14, 3.0226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a658744a-4adb-4fe2-bd18-2ec4dae17193}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bad83715-9aa2-493d-8c69-30a2e5452e09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999538, 3.0226,      !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999538, 0.337460044532429, !- X,Y,Z Vertex 2 {m}
  4.572, 47.0115670372916, 0.337460044532429, !- X,Y,Z Vertex 3 {m}
  4.572, 47.0115670372916, 3.0226;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3d669d8-036f-4c94-b039-d75fad187afb}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c2356b2-4f02-4444-b1a8-09ca06dae1c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000005, 3.0226,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000005, 0.310222471910113, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000005, 0.310222471910113, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000005, 3.0226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {669f43ce-29f0-444a-89e1-b9f5c80f7078}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1b036915-6d79-4b9e-a72c-581b15554ec7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000462, 3.0226,      !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000462, 0.310222471910113, !- X,Y,Z Vertex 2 {m}
  4.572, 4.54660000000005, 0.310222471910113, !- X,Y,Z Vertex 3 {m}
  4.572, 4.54660000000005, 3.0226;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4287fa7e-a0de-424e-9ab4-95ecfb37d31f}, !- Handle
  Outpatient OR A  - Story ground 1,      !- Name
  {5fb014fb-6043-4a5b-b056-a124c49bf50e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  81.73212,                               !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {f41f4144-b926-4529-95d6-ac5b59741fcc}; !- Thermal Zone Name

OS:Surface,
  {aee5729b-2533-4e3e-a352-043df0066a94}, !- Handle
  Surface 149,                            !- Name
  Floor,                                  !- Surface Type
  {7c00c73a-ff0f-459b-b257-40f8a6b50be7}, !- Construction Name
  {4287fa7e-a0de-424e-9ab4-95ecfb37d31f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  6.17711866966441, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  6.17711866966441, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f50827e-9070-4f9c-a9c2-464e4270b541}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4287fa7e-a0de-424e-9ab4-95ecfb37d31f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 3.048,          !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99e874b8-7c12-4dfa-8c7b-e3caa42598c9}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4287fa7e-a0de-424e-9ab4-95ecfb37d31f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd3205a9-c7b4-4e02-8755-52b0dc373256}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.17711866966441, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  6.17711866966441, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {540343d1-0f50-4f29-b3f9-729ab04abbf1}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4287fa7e-a0de-424e-9ab4-95ecfb37d31f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92eba9fa-2bdf-4032-9649-58f8ba978f7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.17711866966444, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.17711866966444, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.17711866966444, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  6.17711866966444, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {868bc9d5-9f68-4623-ad47-fbbcf7347386}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {4287fa7e-a0de-424e-9ab4-95ecfb37d31f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.17711866966441, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  6.17711866966441, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ce479fe-61cc-4fc3-9185-8fba947876ff}, !- Handle
  Surface 154,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4287fa7e-a0de-424e-9ab4-95ecfb37d31f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.17711866966441, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.17711866966441, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f41f4144-b926-4529-95d6-ac5b59741fcc}, !- Handle
  Zone Outpatient OR A  - Story ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c6fd4a7-00ea-4db7-b537-887a86b7823e}, !- Zone Air Inlet Port List
  {16b260da-1d2e-4c58-bd2e-46ad036ca396}, !- Zone Air Exhaust Port List
  {82df7414-e187-430f-890f-294c7c09f3a9}, !- Zone Air Node Name
  {ba083559-0877-4fc0-8882-6285bce38802}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {464b6d62-3a84-4010-80c6-ea3a219ef085}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e74d7b7-8ac6-4b75-89a1-39d4746740f7}, !- Handle
  Zone Outpatient OR A  - Story ground 1 Zone Air Node, !- Name
  {82df7414-e187-430f-890f-294c7c09f3a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82df7414-e187-430f-890f-294c7c09f3a9}, !- Handle
  {f41f4144-b926-4529-95d6-ac5b59741fcc}, !- Source Object
  11,                                     !- Outlet Port
  {9e74d7b7-8ac6-4b75-89a1-39d4746740f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c6fd4a7-00ea-4db7-b537-887a86b7823e}, !- Handle
  {f41f4144-b926-4529-95d6-ac5b59741fcc}, !- HVAC Component
  {43c5221a-9196-4845-a4b5-28cee495b8dd}, !- Port 1
  {228b6277-2052-4ab4-a461-dbfb6ba50291}; !- Port 2

OS:PortList,
  {16b260da-1d2e-4c58-bd2e-46ad036ca396}, !- Handle
  {f41f4144-b926-4529-95d6-ac5b59741fcc}, !- HVAC Component
  {e48ad63e-02df-4a80-a62b-fac7dc33f1a2}; !- Port 1

OS:PortList,
  {ba083559-0877-4fc0-8882-6285bce38802}, !- Handle
  {f41f4144-b926-4529-95d6-ac5b59741fcc}, !- HVAC Component
  {48dd3e20-9697-4ff9-8e48-ace4e9e6ba00}; !- Port 1

OS:Sizing:Zone,
  {ff35c71f-ed02-4c22-9918-dfc056230269}, !- Handle
  {f41f4144-b926-4529-95d6-ac5b59741fcc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2ed6b501-880c-4daf-96de-4664dd998b35}, !- Handle
  Zone Outpatient OR A  - Story ground 1 Zone HVAC Equipment List, !- Name
  {f41f4144-b926-4529-95d6-ac5b59741fcc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {142c915f-17b4-4d5f-8b91-05e9256c44ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {05fde661-109d-43f5-9d39-8b994172b517}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {7c399f8e-61b5-486f-b570-5a804ab99bdf}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1938d927-cd01-47a1-b00b-f47208f78402}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0caa2afb-6f8b-4d59-9e0a-8b254f9f3f37}, !- Handle
  Outpatient OR B  - Story ground 1,      !- Name
  {5fb014fb-6043-4a5b-b056-a124c49bf50e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  81.73212,                               !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {3f5be40b-b9bf-4f14-804e-789e868d591c}; !- Thermal Zone Name

OS:Surface,
  {f83603a7-184b-4ea3-80c8-4fea1f8c6582}, !- Handle
  Surface 155,                            !- Name
  Floor,                                  !- Surface Type
  {c5bf4578-eebf-4ae7-b9a8-fdad29c52e9b}, !- Construction Name
  {0caa2afb-6f8b-4d59-9e0a-8b254f9f3f37}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 37.1792729627082, 0,                 !- X,Y,Z Vertex 2 {m}
  6.17711866966441, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  6.17711866966441, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8561fd74-ebbf-4d0e-bc51-96c45b7cac4a}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0caa2afb-6f8b-4d59-9e0a-8b254f9f3f37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 3.048,          !- X,Y,Z Vertex 1 {m}
  0, 37.1792729627082, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 37.1792729627082, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1590aa4-db96-4db1-ad24-20055c8221a4}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0caa2afb-6f8b-4d59-9e0a-8b254f9f3f37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f6d4b17-6aec-4bbb-9c50-e5f9f0cc8da3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.17711866966441, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  6.17711866966441, 37.179272962708, 0,   !- X,Y,Z Vertex 2 {m}
  0, 37.179272962708, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 37.179272962708, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba340b83-8298-4f9a-8ab3-86d6e73c65f0}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0caa2afb-6f8b-4d59-9e0a-8b254f9f3f37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87061778-5fd2-4f0d-9378-40ee972892ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.17711866966444, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.17711866966444, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.17711866966444, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  6.17711866966444, 37.1792729627082, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd3205a9-c7b4-4e02-8755-52b0dc373256}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0caa2afb-6f8b-4d59-9e0a-8b254f9f3f37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99e874b8-7c12-4dfa-8c7b-e3caa42598c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.6843418860808e-14, 3.048,          !- X,Y,Z Vertex 1 {m}
  0, 5.6843418860808e-14, 0,              !- X,Y,Z Vertex 2 {m}
  6.17711866966441, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.17711866966441, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c6e8d15-cdfd-47f2-9deb-7f3e80b2bd5a}, !- Handle
  Surface 160,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0caa2afb-6f8b-4d59-9e0a-8b254f9f3f37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.17711866966441, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.17711866966441, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 37.1792729627082, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3f5be40b-b9bf-4f14-804e-789e868d591c}, !- Handle
  Zone Outpatient OR B  - Story ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f95071d7-05cf-4f22-bc3e-81351f5709fd}, !- Zone Air Inlet Port List
  {aced4f06-306e-498e-b211-35007ecbee02}, !- Zone Air Exhaust Port List
  {8fc7e7c4-d03d-4f19-b951-045ec0415a10}, !- Zone Air Node Name
  {8507a95a-e81c-42bd-b731-a7e0d90cc6d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a12f0df2-9a98-4bf2-bbaa-cd5838007df7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6dee426-2285-4c28-b188-93565379dbb0}, !- Handle
  Zone Outpatient OR B  - Story ground 1 Zone Air Node, !- Name
  {8fc7e7c4-d03d-4f19-b951-045ec0415a10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fc7e7c4-d03d-4f19-b951-045ec0415a10}, !- Handle
  {3f5be40b-b9bf-4f14-804e-789e868d591c}, !- Source Object
  11,                                     !- Outlet Port
  {a6dee426-2285-4c28-b188-93565379dbb0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f95071d7-05cf-4f22-bc3e-81351f5709fd}, !- Handle
  {3f5be40b-b9bf-4f14-804e-789e868d591c}, !- HVAC Component
  {58e371b5-9a92-403d-8f89-a241cd0be941}, !- Port 1
  {7d768ecd-f18b-400a-af63-db6e13c46338}; !- Port 2

OS:PortList,
  {aced4f06-306e-498e-b211-35007ecbee02}, !- Handle
  {3f5be40b-b9bf-4f14-804e-789e868d591c}, !- HVAC Component
  {0e8f1dfd-f5c4-4f1b-9008-896f13261ce0}; !- Port 1

OS:PortList,
  {8507a95a-e81c-42bd-b731-a7e0d90cc6d2}, !- Handle
  {3f5be40b-b9bf-4f14-804e-789e868d591c}, !- HVAC Component
  {76f7e8c3-7005-46a3-ac67-3b388a1822d8}; !- Port 1

OS:Sizing:Zone,
  {5362771d-1d7d-4db2-a680-16ce57c888b5}, !- Handle
  {3f5be40b-b9bf-4f14-804e-789e868d591c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {25186af4-2d64-4963-b4fd-7356aa802978}, !- Handle
  Zone Outpatient OR B  - Story ground 1 Zone HVAC Equipment List, !- Name
  {3f5be40b-b9bf-4f14-804e-789e868d591c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73c3c2d9-34b0-4d83-91a3-f2619c3fe93c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b24d9749-eac4-423d-8458-5bc67c40aeb1}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {4b4a199c-2e40-4653-a5a8-2b846d825cd2}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1f181dcb-c8a1-49e5-883a-1b2013ffade4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f4424d26-f266-48dc-9493-a886e9476552}, !- Handle
  Outpatient OR C  - Story ground 1,      !- Name
  {5fb014fb-6043-4a5b-b056-a124c49bf50e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  81.73212,                               !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {e004763c-561a-46c1-8f8a-2ed3563f4083}; !- Thermal Zone Name

OS:Surface,
  {b0976fee-d651-4160-9ca7-0c6d0d6e8c78}, !- Handle
  Surface 161,                            !- Name
  Floor,                                  !- Surface Type
  {7c00c73a-ff0f-459b-b257-40f8a6b50be7}, !- Construction Name
  {f4424d26-f266-48dc-9493-a886e9476552}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.41584530158434e-13, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999976, 0,                 !- X,Y,Z Vertex 2 {m}
  6.17711866966441, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  6.17711866966441, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25d48384-d54a-4685-b5c1-2ee1d7169912}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4424d26-f266-48dc-9493-a886e9476552}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.41584530158434e-13, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999976, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999976, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -2.41584530158434e-13, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09d7f414-3bdf-4f30-981e-32ab3626064c}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {f4424d26-f266-48dc-9493-a886e9476552}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999976, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.17711866966441, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  6.17711866966441, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999976, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bd66049-0255-4c33-8e2a-fe5a4600bc00}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4424d26-f266-48dc-9493-a886e9476552}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b146df7-e5e3-4faf-a4dd-b2d321727bf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.17711866966444, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  6.17711866966444, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  6.17711866966444, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  6.17711866966444, 4.57199999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f6d4b17-6aec-4bbb-9c50-e5f9f0cc8da3}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4424d26-f266-48dc-9493-a886e9476552}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1590aa4-db96-4db1-ad24-20055c8221a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.41584530158434e-13, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -2.41584530158434e-13, 0,            !- X,Y,Z Vertex 2 {m}
  6.17711866966441, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  6.17711866966441, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31ecdd9c-c97c-4b8b-9c84-4b8b1bd2fdec}, !- Handle
  Surface 166,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f4424d26-f266-48dc-9493-a886e9476552}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.17711866966441, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  6.17711866966441, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999976, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -2.41584530158434e-13, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e004763c-561a-46c1-8f8a-2ed3563f4083}, !- Handle
  Zone Outpatient OR C  - Story ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5fa30f46-41ec-4886-87bc-8c22a731dd00}, !- Zone Air Inlet Port List
  {25317570-96cf-4151-bb58-f87d343e7f81}, !- Zone Air Exhaust Port List
  {26c4ae63-4d45-4c90-bc4a-a550202a1f0a}, !- Zone Air Node Name
  {af7f3ef0-4efc-40fe-8920-e83f50f30f05}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb0d4e13-b414-4f34-93cb-830a06a9d84a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b718336-1643-49d1-9d43-65ad1b3eb440}, !- Handle
  Zone Outpatient OR C  - Story ground 1 Zone Air Node, !- Name
  {26c4ae63-4d45-4c90-bc4a-a550202a1f0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26c4ae63-4d45-4c90-bc4a-a550202a1f0a}, !- Handle
  {e004763c-561a-46c1-8f8a-2ed3563f4083}, !- Source Object
  11,                                     !- Outlet Port
  {9b718336-1643-49d1-9d43-65ad1b3eb440}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5fa30f46-41ec-4886-87bc-8c22a731dd00}, !- Handle
  {e004763c-561a-46c1-8f8a-2ed3563f4083}, !- HVAC Component
  {3cab66dc-1630-4a5d-a6f2-40188834bc08}, !- Port 1
  {afaae745-f63f-4b3e-a8f0-100f64cc0464}; !- Port 2

OS:PortList,
  {25317570-96cf-4151-bb58-f87d343e7f81}, !- Handle
  {e004763c-561a-46c1-8f8a-2ed3563f4083}, !- HVAC Component
  {b54b2b83-9753-4173-a163-ddd468d9656a}; !- Port 1

OS:PortList,
  {af7f3ef0-4efc-40fe-8920-e83f50f30f05}, !- Handle
  {e004763c-561a-46c1-8f8a-2ed3563f4083}, !- HVAC Component
  {f53dc9db-9f46-452c-a974-b12ab86cdfa2}; !- Port 1

OS:Sizing:Zone,
  {b3e2aa78-34d5-47b9-a037-646f26d3af83}, !- Handle
  {e004763c-561a-46c1-8f8a-2ed3563f4083}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d3544275-773f-4116-b594-df95d64e8926}, !- Handle
  Zone Outpatient OR C  - Story ground 1 Zone HVAC Equipment List, !- Name
  {e004763c-561a-46c1-8f8a-2ed3563f4083}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {96a3203f-47f1-4f80-a5b7-90660cce5673}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c7bbf987-6252-47ca-8897-27af7827bf85}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {d0be177a-35b7-49c4-93bd-60cd27b12d91}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {811b1edd-f06d-4bd9-b5b8-c594be86b226}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {07bcebe4-49e7-4b79-a705-f1df5dacfb82}, !- Handle
  Outpatient BioHazard A  - Story ground, !- Name
  {7b20985f-3aeb-492d-93f8-a179c637cd44}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  87.9092386696644,                       !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {c7dba764-e2c4-41e3-aaa8-eece8957ea41}; !- Thermal Zone Name

OS:Surface,
  {6856653e-135b-4435-bf23-2eb7459aef1e}, !- Handle
  Surface 167,                            !- Name
  Floor,                                  !- Surface Type
  {046906e6-e364-4672-8af0-88bf482192b8}, !- Construction Name
  {07bcebe4-49e7-4b79-a705-f1df5dacfb82}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  0.275720313960917, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  0.275720313960917, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92eba9fa-2bdf-4032-9649-58f8ba978f7b}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07bcebe4-49e7-4b79-a705-f1df5dacfb82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {540343d1-0f50-4f29-b3f9-729ab04abbf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6ba7d14-654c-46fa-9175-234fa1328447}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07bcebe4-49e7-4b79-a705-f1df5dacfb82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81bbb264-0953-4758-8295-b6f2e1bff772}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.275720313960917, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  0.275720313960917, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86abc534-da01-4998-8bd8-946007a59baf}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07bcebe4-49e7-4b79-a705-f1df5dacfb82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f1621c1-8196-4ede-b0f3-0adec13c2e44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.275720313960917, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.275720313960917, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.275720313960917, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  0.275720313960917, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f68ea13-357d-401d-97ad-da664c366d09}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {07bcebe4-49e7-4b79-a705-f1df5dacfb82}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.275720313960917, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.275720313960917, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8521a40-44a4-406c-b9f3-9cccd06b22ef}, !- Handle
  Surface 172,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {07bcebe4-49e7-4b79-a705-f1df5dacfb82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.275720313960917, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.275720313960917, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c7dba764-e2c4-41e3-aaa8-eece8957ea41}, !- Handle
  Zone Outpatient BioHazard A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25d74a51-df4c-4df1-b554-aed5ad29bc7a}, !- Zone Air Inlet Port List
  {83cb2c5b-b7d2-4f9c-b34a-e241911b1a38}, !- Zone Air Exhaust Port List
  {14d3ad5c-f6f7-4a68-9c5e-48a566941db1}, !- Zone Air Node Name
  {d77c4ac7-eabf-431d-b860-6c6a9b77e5ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24566118-ab3f-435c-b5b1-3d102fdea6b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52f2e3e1-33e4-4605-9b29-28758be0a6c5}, !- Handle
  Zone Outpatient BioHazard A  - Story ground Zone Air Node, !- Name
  {14d3ad5c-f6f7-4a68-9c5e-48a566941db1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14d3ad5c-f6f7-4a68-9c5e-48a566941db1}, !- Handle
  {c7dba764-e2c4-41e3-aaa8-eece8957ea41}, !- Source Object
  11,                                     !- Outlet Port
  {52f2e3e1-33e4-4605-9b29-28758be0a6c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25d74a51-df4c-4df1-b554-aed5ad29bc7a}, !- Handle
  {c7dba764-e2c4-41e3-aaa8-eece8957ea41}, !- HVAC Component
  {01a534b4-34c9-4f8a-bc08-aa7e24dd90c6}, !- Port 1
  {eeeb4e69-f930-4f8f-8f37-f3b144e41ceb}; !- Port 2

OS:PortList,
  {83cb2c5b-b7d2-4f9c-b34a-e241911b1a38}, !- Handle
  {c7dba764-e2c4-41e3-aaa8-eece8957ea41}, !- HVAC Component
  {fb290fbe-ae96-4906-8aba-22c60a747636}; !- Port 1

OS:PortList,
  {d77c4ac7-eabf-431d-b860-6c6a9b77e5ff}, !- Handle
  {c7dba764-e2c4-41e3-aaa8-eece8957ea41}, !- HVAC Component
  {20826aff-2e70-4864-b21b-784936863623}; !- Port 1

OS:Sizing:Zone,
  {4a97093d-755c-4f0a-a211-30132f2dd153}, !- Handle
  {c7dba764-e2c4-41e3-aaa8-eece8957ea41}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {97be12d2-59e1-4d62-bfba-5ed5b07a4209}, !- Handle
  Zone Outpatient BioHazard A  - Story ground Zone HVAC Equipment List, !- Name
  {c7dba764-e2c4-41e3-aaa8-eece8957ea41}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1743d4ee-2fa5-4544-be60-f22dbec284ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0ba0da35-0556-4368-a1b2-82b5f204287f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {692ec71b-eedc-43af-9d59-f68076a45e69}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {461f29c6-2b36-459d-9862-6792230a2ac4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {3ed315cf-5223-42c3-a62b-1bcf89a9f58c}, !- Handle
  Outpatient BioHazard B  - Story ground, !- Name
  {7b20985f-3aeb-492d-93f8-a179c637cd44}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  87.9092386696644,                       !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {a4916a1a-fc7e-48e3-9bba-34381cdbcc04}; !- Thermal Zone Name

OS:Surface,
  {1faace5c-daaf-4030-ace8-e0222dc76353}, !- Handle
  Surface 173,                            !- Name
  Floor,                                  !- Surface Type
  {d869f62d-7c8d-4c7b-907b-ae210e2dc98f}, !- Construction Name
  {3ed315cf-5223-42c3-a62b-1bcf89a9f58c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  0.275720313960917, 37.1792729627082, 0, !- X,Y,Z Vertex 3 {m}
  0.275720313960917, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87061778-5fd2-4f0d-9378-40ee972892ae}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ed315cf-5223-42c3-a62b-1bcf89a9f58c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba340b83-8298-4f9a-8ab3-86d6e73c65f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 37.1792729627082, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5442c507-7de5-4be9-81be-6fd7bfd045aa}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ed315cf-5223-42c3-a62b-1bcf89a9f58c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0db5f0c9-1a50-431a-a298-76d084b54bdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.275720313960917, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  0.275720313960917, 37.179272962708, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 37.179272962708, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 37.179272962708, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c81cb45-53f2-4ca2-ba37-d4f9d9520d74}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ed315cf-5223-42c3-a62b-1bcf89a9f58c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {623782c9-14d9-4f9b-98ec-f55a4fca6050}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.275720313960917, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.275720313960917, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.275720313960917, 37.1792729627082, 0, !- X,Y,Z Vertex 3 {m}
  0.275720313960917, 37.1792729627082, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81bbb264-0953-4758-8295-b6f2e1bff772}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ed315cf-5223-42c3-a62b-1bcf89a9f58c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6ba7d14-654c-46fa-9175-234fa1328447}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 5.6843418860808e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.275720313960917, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.275720313960917, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a553639-fd7f-4b05-8086-780604d0bcaa}, !- Handle
  Surface 178,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ed315cf-5223-42c3-a62b-1bcf89a9f58c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.275720313960917, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.275720313960917, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 37.1792729627082, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a4916a1a-fc7e-48e3-9bba-34381cdbcc04}, !- Handle
  Zone Outpatient BioHazard B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a73cdb59-88a4-4efb-898a-a936b9d4532c}, !- Zone Air Inlet Port List
  {83747aa1-cec8-4012-a406-6f19eeca3db3}, !- Zone Air Exhaust Port List
  {fe971e3b-a4dc-4b22-9b16-911daf957e0b}, !- Zone Air Node Name
  {c5465e0e-e68b-44ed-8f75-32929bac7232}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {97bafe07-1aa3-4fb6-b1bf-ff079ffacc04}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06d20404-ce32-4910-a3e0-20808fc69fbe}, !- Handle
  Zone Outpatient BioHazard B  - Story ground Zone Air Node, !- Name
  {fe971e3b-a4dc-4b22-9b16-911daf957e0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe971e3b-a4dc-4b22-9b16-911daf957e0b}, !- Handle
  {a4916a1a-fc7e-48e3-9bba-34381cdbcc04}, !- Source Object
  11,                                     !- Outlet Port
  {06d20404-ce32-4910-a3e0-20808fc69fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a73cdb59-88a4-4efb-898a-a936b9d4532c}, !- Handle
  {a4916a1a-fc7e-48e3-9bba-34381cdbcc04}, !- HVAC Component
  {ae4cd534-9771-45ed-a4db-23979f9664f7}, !- Port 1
  {fc4dcbca-10be-4d1e-87d9-cab73437e3f3}; !- Port 2

OS:PortList,
  {83747aa1-cec8-4012-a406-6f19eeca3db3}, !- Handle
  {a4916a1a-fc7e-48e3-9bba-34381cdbcc04}, !- HVAC Component
  {9fcd8eb0-8647-4db7-87e3-a98e64d3061c}; !- Port 1

OS:PortList,
  {c5465e0e-e68b-44ed-8f75-32929bac7232}, !- Handle
  {a4916a1a-fc7e-48e3-9bba-34381cdbcc04}, !- HVAC Component
  {44ab28d0-f61b-46b9-bb3a-baae5a922619}; !- Port 1

OS:Sizing:Zone,
  {41a46707-4733-4c4d-97a4-e9f0b89dce4f}, !- Handle
  {a4916a1a-fc7e-48e3-9bba-34381cdbcc04}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5930d076-2604-48bb-a7c3-363f65aee11f}, !- Handle
  Zone Outpatient BioHazard B  - Story ground Zone HVAC Equipment List, !- Name
  {a4916a1a-fc7e-48e3-9bba-34381cdbcc04}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c4570aee-4fc6-4dc4-af28-7cb3459cedab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3b5929a6-05bd-4ee8-a2a9-75d7cdb3e10e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {5f23f375-b201-411d-b37b-1eba3b1dd258}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {420dcf6a-a856-4c89-8d87-9f20fa532409}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8a8a5126-a31e-4178-ac83-c0cab3d30a56}, !- Handle
  Outpatient BioHazard C  - Story ground, !- Name
  {7b20985f-3aeb-492d-93f8-a179c637cd44}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  87.9092386696644,                       !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {310c86a5-8e3f-45ee-9f12-2c6003c46c8b}; !- Thermal Zone Name

OS:Surface,
  {8ec92261-ef08-4073-bd4f-8283efe93751}, !- Handle
  Surface 179,                            !- Name
  Floor,                                  !- Surface Type
  {046906e6-e364-4672-8af0-88bf482192b8}, !- Construction Name
  {8a8a5126-a31e-4178-ac83-c0cab3d30a56}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  0.275720313960917, 4.57199999999976, 0, !- X,Y,Z Vertex 3 {m}
  0.275720313960917, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b146df7-e5e3-4faf-a4dd-b2d321727bf5}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a8a5126-a31e-4178-ac83-c0cab3d30a56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bd66049-0255-4c33-8e2a-fe5a4600bc00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e83d320-35b6-4ddb-b3c1-0428e252fcf7}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {8a8a5126-a31e-4178-ac83-c0cab3d30a56}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  0.275720313960917, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  0.275720313960917, 4.57199999999976, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999976, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {927ae9c5-c756-473b-800d-b1cab01cf57d}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a8a5126-a31e-4178-ac83-c0cab3d30a56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a16a2fc6-2d19-47da-bd3e-2b0a65b28553}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.275720313960917, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.275720313960917, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.275720313960917, 4.57199999999976, 0, !- X,Y,Z Vertex 3 {m}
  0.275720313960917, 4.57199999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0db5f0c9-1a50-431a-a298-76d084b54bdf}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a8a5126-a31e-4178-ac83-c0cab3d30a56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5442c507-7de5-4be9-81be-6fd7bfd045aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.275720313960917, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.275720313960917, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {596175b5-7537-4df0-a60b-3c3a1c1d23e4}, !- Handle
  Surface 184,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a8a5126-a31e-4178-ac83-c0cab3d30a56}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.275720313960917, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.275720313960917, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {310c86a5-8e3f-45ee-9f12-2c6003c46c8b}, !- Handle
  Zone Outpatient BioHazard C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {518cf85b-e755-4a02-9a70-9b71a7295f27}, !- Zone Air Inlet Port List
  {a063b08f-99b2-4bc4-8b1f-afc215c1bc33}, !- Zone Air Exhaust Port List
  {2f53abd3-5c31-406f-bcbf-3b084a7b1d76}, !- Zone Air Node Name
  {db541477-03ed-420d-b7a3-ca5cc76476c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {976e7970-c2e9-405e-82c6-c5be093c3845}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b6c0931-56f1-499c-b4d5-5a8c326ac225}, !- Handle
  Zone Outpatient BioHazard C  - Story ground Zone Air Node, !- Name
  {2f53abd3-5c31-406f-bcbf-3b084a7b1d76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f53abd3-5c31-406f-bcbf-3b084a7b1d76}, !- Handle
  {310c86a5-8e3f-45ee-9f12-2c6003c46c8b}, !- Source Object
  11,                                     !- Outlet Port
  {2b6c0931-56f1-499c-b4d5-5a8c326ac225}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {518cf85b-e755-4a02-9a70-9b71a7295f27}, !- Handle
  {310c86a5-8e3f-45ee-9f12-2c6003c46c8b}, !- HVAC Component
  {9ca78d38-d49b-4e89-8ca7-4ea2eb6af863}, !- Port 1
  {958d4f44-1c4b-44ea-a996-b0dcc318211e}; !- Port 2

OS:PortList,
  {a063b08f-99b2-4bc4-8b1f-afc215c1bc33}, !- Handle
  {310c86a5-8e3f-45ee-9f12-2c6003c46c8b}, !- HVAC Component
  {dcf5b2d3-7c2d-4fff-ae9a-6062955016eb}; !- Port 1

OS:PortList,
  {db541477-03ed-420d-b7a3-ca5cc76476c4}, !- Handle
  {310c86a5-8e3f-45ee-9f12-2c6003c46c8b}, !- HVAC Component
  {504437de-ca86-4d49-9284-ac052563d714}; !- Port 1

OS:Sizing:Zone,
  {2603bb29-65c0-44d0-abca-b39592b677e2}, !- Handle
  {310c86a5-8e3f-45ee-9f12-2c6003c46c8b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9ff14fa2-149c-4d1e-93b0-dcdca3e6296c}, !- Handle
  Zone Outpatient BioHazard C  - Story ground Zone HVAC Equipment List, !- Name
  {310c86a5-8e3f-45ee-9f12-2c6003c46c8b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b25ba963-0149-4c4b-b46e-e4f4a8539691}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {70a7b9c0-1dfa-4995-9465-9bffa2433618}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {90d4cf3e-ce89-403d-8ced-868623722333}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {628a97ac-94da-47a7-b55a-7639a3423514}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {19a5f2dc-793b-41a7-a245-2a4dcd425dd6}, !- Handle
  Outpatient MedGas A  - Story ground,    !- Name
  {117f4d87-7bb7-4e81-9561-b5cd18d45f9d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  88.1849589836253,                       !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {a520aa47-f965-4bac-b8ce-32abbd040823}; !- Thermal Zone Name

OS:Surface,
  {787e547b-88df-4871-91d3-61ba48b0d032}, !- Handle
  Surface 185,                            !- Name
  Floor,                                  !- Surface Type
  {046906e6-e364-4672-8af0-88bf482192b8}, !- Construction Name
  {19a5f2dc-793b-41a7-a245-2a4dcd425dd6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0.275720313960903, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  0.275720313960903, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f1621c1-8196-4ede-b0f3-0adec13c2e44}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19a5f2dc-793b-41a7-a245-2a4dcd425dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86abc534-da01-4998-8bd8-946007a59baf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7585450-a9ec-4baa-a11d-5d3dc6664b07}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19a5f2dc-793b-41a7-a245-2a4dcd425dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65ff3e5d-2523-461b-8975-9d2cda6fe3b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.275720313960903, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  0.275720313960903, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {172273e7-c7d1-444d-98c7-ed2784efedd4}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19a5f2dc-793b-41a7-a245-2a4dcd425dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ede07823-098d-4658-a10d-e323dbf10d44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.275720313960903, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.275720313960903, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.275720313960903, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  0.275720313960903, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {599a7631-8176-4aaa-9bad-28ea49633579}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {19a5f2dc-793b-41a7-a245-2a4dcd425dd6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.275720313960903, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0.275720313960903, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {960501c3-ad7b-43b0-b6c3-255578bf11fc}, !- Handle
  Surface 190,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {19a5f2dc-793b-41a7-a245-2a4dcd425dd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.275720313960903, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.275720313960903, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a520aa47-f965-4bac-b8ce-32abbd040823}, !- Handle
  Zone Outpatient MedGas A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8325e3d6-0b61-4bbf-92c8-e3f0c9a8a27c}, !- Zone Air Inlet Port List
  {5420eea7-0e8e-4c1f-b759-8c7193e286a8}, !- Zone Air Exhaust Port List
  {af7af712-9fe8-4dd9-b3d0-e8ddb388756d}, !- Zone Air Node Name
  {c5427524-cf2a-4ea2-817b-f57ce13d43e7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0f549b35-641b-4765-b6c8-03aa1dbdda2b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c3d5e9e-7e88-46aa-aa27-cfb502e37a9d}, !- Handle
  Zone Outpatient MedGas A  - Story ground Zone Air Node, !- Name
  {af7af712-9fe8-4dd9-b3d0-e8ddb388756d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af7af712-9fe8-4dd9-b3d0-e8ddb388756d}, !- Handle
  {a520aa47-f965-4bac-b8ce-32abbd040823}, !- Source Object
  11,                                     !- Outlet Port
  {3c3d5e9e-7e88-46aa-aa27-cfb502e37a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8325e3d6-0b61-4bbf-92c8-e3f0c9a8a27c}, !- Handle
  {a520aa47-f965-4bac-b8ce-32abbd040823}, !- HVAC Component
  {de9a8bb1-db8c-4dc0-9520-2dc0664a6689}, !- Port 1
  {07d40655-bbf2-4e6b-a5c0-75b3a2b83e35}; !- Port 2

OS:PortList,
  {5420eea7-0e8e-4c1f-b759-8c7193e286a8}, !- Handle
  {a520aa47-f965-4bac-b8ce-32abbd040823}, !- HVAC Component
  {63e37293-6d4d-43ca-81c1-29ad418c2644}; !- Port 1

OS:PortList,
  {c5427524-cf2a-4ea2-817b-f57ce13d43e7}, !- Handle
  {a520aa47-f965-4bac-b8ce-32abbd040823}, !- HVAC Component
  {caa3f561-8d76-4c7d-8d55-c34e8b1e2853}; !- Port 1

OS:Sizing:Zone,
  {8e0ca911-c43b-48a4-920a-b8b7082c418f}, !- Handle
  {a520aa47-f965-4bac-b8ce-32abbd040823}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aacf60a4-e3a1-49f5-aaba-e478dec3fdb2}, !- Handle
  Zone Outpatient MedGas A  - Story ground Zone HVAC Equipment List, !- Name
  {a520aa47-f965-4bac-b8ce-32abbd040823}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4208dfe9-9b53-4e5a-9c04-1f328c16606f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fbfaf460-5dfb-495a-898d-b09f3d5ce2c9}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {5b92c22e-cabf-4dff-8d79-80d6f7aa356d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2563eb8c-cec3-4f41-b150-64b82ec2e8f7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {323ff0c3-47e6-415f-a852-647dd6823779}, !- Handle
  Outpatient MedGas B  - Story ground,    !- Name
  {117f4d87-7bb7-4e81-9561-b5cd18d45f9d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  88.1849589836253,                       !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {3176bef0-7ce5-4b9b-8b37-e23e13a777da}; !- Thermal Zone Name

OS:Surface,
  {93e5a6a5-a84b-496d-95ac-33b310ee8132}, !- Handle
  Surface 191,                            !- Name
  Floor,                                  !- Surface Type
  {d869f62d-7c8d-4c7b-907b-ae210e2dc98f}, !- Construction Name
  {323ff0c3-47e6-415f-a852-647dd6823779}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 37.1792729627082, 0,                 !- X,Y,Z Vertex 2 {m}
  0.275720313960903, 37.1792729627082, 0, !- X,Y,Z Vertex 3 {m}
  0.275720313960903, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {623782c9-14d9-4f9b-98ec-f55a4fca6050}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {323ff0c3-47e6-415f-a852-647dd6823779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c81cb45-53f2-4ca2-ba37-d4f9d9520d74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 37.1792729627082, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92da0521-323a-46d7-a492-6963c5531393}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {323ff0c3-47e6-415f-a852-647dd6823779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91d694a3-3341-47f3-ab1b-8f16e4577475}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.275720313960903, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  0.275720313960903, 37.179272962708, 0,  !- X,Y,Z Vertex 2 {m}
  0, 37.179272962708, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 37.179272962708, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee7a3756-e8d6-4144-bb5f-963097f92447}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {323ff0c3-47e6-415f-a852-647dd6823779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5498c9e2-453e-4aab-b12c-4cb9478941df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.275720313960903, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.275720313960903, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.275720313960903, 37.1792729627082, 0, !- X,Y,Z Vertex 3 {m}
  0.275720313960903, 37.1792729627082, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65ff3e5d-2523-461b-8975-9d2cda6fe3b9}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {323ff0c3-47e6-415f-a852-647dd6823779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7585450-a9ec-4baa-a11d-5d3dc6664b07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.6843418860808e-14, 3.048,          !- X,Y,Z Vertex 1 {m}
  0, 5.6843418860808e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0.275720313960903, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.275720313960903, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96aec9a5-7562-4f6c-b5b7-781e997d1f72}, !- Handle
  Surface 196,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {323ff0c3-47e6-415f-a852-647dd6823779}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.275720313960903, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.275720313960903, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 37.1792729627082, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3176bef0-7ce5-4b9b-8b37-e23e13a777da}, !- Handle
  Zone Outpatient MedGas B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42d35d96-0473-4ced-bdea-f693a3a5fe02}, !- Zone Air Inlet Port List
  {23b5d3b5-aa8a-47fa-af3d-f10eff953b98}, !- Zone Air Exhaust Port List
  {677b434b-4bfc-44aa-9873-b6c6fc432add}, !- Zone Air Node Name
  {42ae2ca9-908d-41b6-b743-740c9355575d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {080bfab2-e227-4bf3-9477-c4d00444572f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {961b7c21-6997-4ce2-bc63-45ddec83976e}, !- Handle
  Zone Outpatient MedGas B  - Story ground Zone Air Node, !- Name
  {677b434b-4bfc-44aa-9873-b6c6fc432add}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {677b434b-4bfc-44aa-9873-b6c6fc432add}, !- Handle
  {3176bef0-7ce5-4b9b-8b37-e23e13a777da}, !- Source Object
  11,                                     !- Outlet Port
  {961b7c21-6997-4ce2-bc63-45ddec83976e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42d35d96-0473-4ced-bdea-f693a3a5fe02}, !- Handle
  {3176bef0-7ce5-4b9b-8b37-e23e13a777da}, !- HVAC Component
  {334ac026-18db-4760-8483-d51be52f6109}, !- Port 1
  {43299087-8fcc-411a-a67e-efbf945df7de}; !- Port 2

OS:PortList,
  {23b5d3b5-aa8a-47fa-af3d-f10eff953b98}, !- Handle
  {3176bef0-7ce5-4b9b-8b37-e23e13a777da}, !- HVAC Component
  {eafdbdbe-4516-4519-ad13-013c24794ce2}; !- Port 1

OS:PortList,
  {42ae2ca9-908d-41b6-b743-740c9355575d}, !- Handle
  {3176bef0-7ce5-4b9b-8b37-e23e13a777da}, !- HVAC Component
  {218e8ddb-9b00-4db7-be05-65f3f852da9a}; !- Port 1

OS:Sizing:Zone,
  {3fd3e74c-567c-4e55-b126-6286815dfc8b}, !- Handle
  {3176bef0-7ce5-4b9b-8b37-e23e13a777da}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {de5306f9-3193-438f-b2a1-6acc3a1c2f5c}, !- Handle
  Zone Outpatient MedGas B  - Story ground Zone HVAC Equipment List, !- Name
  {3176bef0-7ce5-4b9b-8b37-e23e13a777da}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0b7a1f78-c244-447a-a39b-00dc35024a85}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {104c79b5-8408-48d8-b1c6-2604f8a5fc61}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {90a13dbd-4bc0-48b1-88b3-f76e6cdaf6ad}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {67013009-5cca-4372-b820-956518afe039}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {d594fa46-1c78-462f-9652-b3025d136c84}, !- Handle
  Outpatient MedGas C  - Story ground,    !- Name
  {117f4d87-7bb7-4e81-9561-b5cd18d45f9d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  88.1849589836253,                       !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {bce9cd82-d856-409b-b2b8-195836b94ab4}; !- Thermal Zone Name

OS:Surface,
  {1b836074-4d88-451a-8c95-6bd7bf961cfa}, !- Handle
  Surface 197,                            !- Name
  Floor,                                  !- Surface Type
  {046906e6-e364-4672-8af0-88bf482192b8}, !- Construction Name
  {d594fa46-1c78-462f-9652-b3025d136c84}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.41584530158434e-13, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999976, 0,                 !- X,Y,Z Vertex 2 {m}
  0.275720313960903, 4.57199999999976, 0, !- X,Y,Z Vertex 3 {m}
  0.275720313960903, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a16a2fc6-2d19-47da-bd3e-2b0a65b28553}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d594fa46-1c78-462f-9652-b3025d136c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {927ae9c5-c756-473b-800d-b1cab01cf57d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e851663b-c06a-470d-930e-f280bb1683b3}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {d594fa46-1c78-462f-9652-b3025d136c84}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999976, 3.048,             !- X,Y,Z Vertex 1 {m}
  0.275720313960903, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  0.275720313960903, 4.57199999999976, 0, !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999976, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9169217-cf40-4218-a7bb-e8703018e2fc}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d594fa46-1c78-462f-9652-b3025d136c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b750e9bb-d88f-4cbf-8884-87a2df46276c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.275720313960903, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.275720313960903, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.275720313960903, 4.57199999999976, 0, !- X,Y,Z Vertex 3 {m}
  0.275720313960903, 4.57199999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91d694a3-3341-47f3-ab1b-8f16e4577475}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d594fa46-1c78-462f-9652-b3025d136c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92da0521-323a-46d7-a492-6963c5531393}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.41584530158434e-13, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -2.41584530158434e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0.275720313960903, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.275720313960903, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0861896d-5bc1-4686-9818-21566dd3dd48}, !- Handle
  Surface 202,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d594fa46-1c78-462f-9652-b3025d136c84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.275720313960903, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.275720313960903, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999976, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -2.41584530158434e-13, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bce9cd82-d856-409b-b2b8-195836b94ab4}, !- Handle
  Zone Outpatient MedGas C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a07dac7f-5e2e-4ad6-ad8f-81c6ca849f8e}, !- Zone Air Inlet Port List
  {c9175bc4-ec9f-4c17-ad9e-7b377c09c267}, !- Zone Air Exhaust Port List
  {46bfb62f-8258-4a4e-80e6-fc3961c442bf}, !- Zone Air Node Name
  {9df07b3f-5b41-4aa9-8c1d-8259168d0503}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bbe6579c-d442-4b8c-86a8-d4de664b9686}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb39d073-4d22-4f39-8bf9-363d14f0af7c}, !- Handle
  Zone Outpatient MedGas C  - Story ground Zone Air Node, !- Name
  {46bfb62f-8258-4a4e-80e6-fc3961c442bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46bfb62f-8258-4a4e-80e6-fc3961c442bf}, !- Handle
  {bce9cd82-d856-409b-b2b8-195836b94ab4}, !- Source Object
  11,                                     !- Outlet Port
  {bb39d073-4d22-4f39-8bf9-363d14f0af7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a07dac7f-5e2e-4ad6-ad8f-81c6ca849f8e}, !- Handle
  {bce9cd82-d856-409b-b2b8-195836b94ab4}, !- HVAC Component
  {4ca5f29e-be96-4676-b949-96cb6d85d805}, !- Port 1
  {69651de9-e894-42b0-b130-09b23f7f3256}; !- Port 2

OS:PortList,
  {c9175bc4-ec9f-4c17-ad9e-7b377c09c267}, !- Handle
  {bce9cd82-d856-409b-b2b8-195836b94ab4}, !- HVAC Component
  {ddaf326a-8bc5-4561-b4e3-13dcc2ba779c}; !- Port 1

OS:PortList,
  {9df07b3f-5b41-4aa9-8c1d-8259168d0503}, !- Handle
  {bce9cd82-d856-409b-b2b8-195836b94ab4}, !- HVAC Component
  {035b7437-ac08-48a3-8a81-0c06783fcdec}; !- Port 1

OS:Sizing:Zone,
  {13de03f9-1525-44b4-bc16-1321b5ebe8c1}, !- Handle
  {bce9cd82-d856-409b-b2b8-195836b94ab4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b80a8dcf-489f-4791-bec4-33c02191f809}, !- Handle
  Zone Outpatient MedGas C  - Story ground Zone HVAC Equipment List, !- Name
  {bce9cd82-d856-409b-b2b8-195836b94ab4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5f33437a-7212-4f85-a662-6eb77760de2e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5db5eecf-0f18-4e86-b31c-2c29531aa574}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a83fbbec-8a0e-426d-97fb-011e59c20323}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {130abc13-851e-48c4-bbb7-81661d53301a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {905eb233-f56e-4e1a-a950-e05213a51981}, !- Handle
  Outpatient DressingRoom A  - Story ground, !- Name
  {186554b7-5d4c-463b-8382-6d118c7366be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  88.4606792975862,                       !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {c2e153d4-dfe3-4ec9-9d10-a4fd57f4880c}; !- Thermal Zone Name

OS:Surface,
  {2883e895-5b93-46e5-b421-39e9fe58c902}, !- Handle
  Surface 203,                            !- Name
  Floor,                                  !- Surface Type
  {b60070a3-29cb-400f-9f6d-d01fea9151f7}, !- Construction Name
  {905eb233-f56e-4e1a-a950-e05213a51981}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  0.413580470941383, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  0.413580470941383, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ede07823-098d-4658-a10d-e323dbf10d44}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {905eb233-f56e-4e1a-a950-e05213a51981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {172273e7-c7d1-444d-98c7-ed2784efedd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee88c9e6-654d-4deb-91ad-03acac737644}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {905eb233-f56e-4e1a-a950-e05213a51981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {195a7e21-39e7-46dc-b5ef-eb2711322e57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.413580470941383, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  0.413580470941383, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4cfbf90-9825-46e1-adfb-9e149c72f9be}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {905eb233-f56e-4e1a-a950-e05213a51981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21feb308-92df-43d9-86ca-7532b1747cbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.413580470941383, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.413580470941383, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.413580470941383, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  0.413580470941383, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb4155d2-40c9-441e-966c-dab9807437ff}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {905eb233-f56e-4e1a-a950-e05213a51981}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.413580470941383, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.413580470941383, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64a6ebd7-b61f-4afb-9674-4fc1846cf5d2}, !- Handle
  Surface 208,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {905eb233-f56e-4e1a-a950-e05213a51981}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.413580470941383, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.413580470941383, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c2e153d4-dfe3-4ec9-9d10-a4fd57f4880c}, !- Handle
  Zone Outpatient DressingRoom A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1888e77d-428c-42d1-a754-d3eb3ea20582}, !- Zone Air Inlet Port List
  {e6faf9c1-b5f7-4183-a1c2-91f74aa18485}, !- Zone Air Exhaust Port List
  {9dfae5e1-6643-4930-adb7-0d1d93d01c34}, !- Zone Air Node Name
  {43bc981a-d05a-4fc0-a6a0-dc7a5e95e4dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e34d465b-322c-4418-91c8-f683fd33234a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b51b719e-24c9-42d9-b9e6-8100c3f7a5c5}, !- Handle
  Zone Outpatient DressingRoom A  - Story ground Zone Air Node, !- Name
  {9dfae5e1-6643-4930-adb7-0d1d93d01c34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9dfae5e1-6643-4930-adb7-0d1d93d01c34}, !- Handle
  {c2e153d4-dfe3-4ec9-9d10-a4fd57f4880c}, !- Source Object
  11,                                     !- Outlet Port
  {b51b719e-24c9-42d9-b9e6-8100c3f7a5c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1888e77d-428c-42d1-a754-d3eb3ea20582}, !- Handle
  {c2e153d4-dfe3-4ec9-9d10-a4fd57f4880c}, !- HVAC Component
  {0b87205f-96cc-461a-b646-4119516863b8}, !- Port 1
  {52cf622c-2f76-44ca-a289-2f2abc942ebc}; !- Port 2

OS:PortList,
  {e6faf9c1-b5f7-4183-a1c2-91f74aa18485}, !- Handle
  {c2e153d4-dfe3-4ec9-9d10-a4fd57f4880c}, !- HVAC Component
  {3188afb2-6d40-4430-a5ed-60f88aed9303}; !- Port 1

OS:PortList,
  {43bc981a-d05a-4fc0-a6a0-dc7a5e95e4dc}, !- Handle
  {c2e153d4-dfe3-4ec9-9d10-a4fd57f4880c}, !- HVAC Component
  {093962d8-a4bd-4b38-a369-27ed67d517f5}; !- Port 1

OS:Sizing:Zone,
  {b0d41bee-f085-4201-a813-0a78821c1b32}, !- Handle
  {c2e153d4-dfe3-4ec9-9d10-a4fd57f4880c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {22830256-c458-4c28-855b-5c3a16b6babb}, !- Handle
  Zone Outpatient DressingRoom A  - Story ground Zone HVAC Equipment List, !- Name
  {c2e153d4-dfe3-4ec9-9d10-a4fd57f4880c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5804bcf6-6d01-4893-b12e-630481a251cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {19ba6123-5437-4abb-8b15-ad417c1847d4}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {707945dc-1480-47d5-9e4a-e1b885222181}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {745b3d59-c161-4e76-be5f-6ae567af0dec}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {15fff177-458d-4cfe-9df1-90f883a5655b}, !- Handle
  Outpatient DressingRoom B  - Story ground, !- Name
  {186554b7-5d4c-463b-8382-6d118c7366be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  88.4606792975862,                       !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {3f94c610-eaf0-4e0d-9f7e-122f3138585c}; !- Thermal Zone Name

OS:Surface,
  {d650a972-e96f-4e65-89c6-5dd039067742}, !- Handle
  Surface 209,                            !- Name
  Floor,                                  !- Surface Type
  {62d3bad0-0b04-44f8-8d6a-b6ec6f0eac8b}, !- Construction Name
  {15fff177-458d-4cfe-9df1-90f883a5655b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  0.413580470941383, 37.1792729627082, 0, !- X,Y,Z Vertex 3 {m}
  0.413580470941383, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5498c9e2-453e-4aab-b12c-4cb9478941df}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15fff177-458d-4cfe-9df1-90f883a5655b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee7a3756-e8d6-4144-bb5f-963097f92447}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 37.1792729627082, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 37.1792729627082, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63f1382a-d6f1-4ac0-9cea-05c9070d23f8}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15fff177-458d-4cfe-9df1-90f883a5655b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b26a8cd7-07de-41d2-9ec6-bf8d3e6375b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.413580470941383, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  0.413580470941383, 37.179272962708, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 37.179272962708, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 37.179272962708, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03776f4b-f133-47cc-a672-457c50cf4c77}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15fff177-458d-4cfe-9df1-90f883a5655b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81467deb-3887-4c49-8bd5-bd1901cfe4ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.413580470941383, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.413580470941383, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.413580470941383, 37.1792729627082, 0, !- X,Y,Z Vertex 3 {m}
  0.413580470941383, 37.1792729627082, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {195a7e21-39e7-46dc-b5ef-eb2711322e57}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15fff177-458d-4cfe-9df1-90f883a5655b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee88c9e6-654d-4deb-91ad-03acac737644}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.6843418860808e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.413580470941383, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.413580470941383, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa09b1b1-5a5c-4aa4-bba1-53490a66ab4a}, !- Handle
  Surface 214,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15fff177-458d-4cfe-9df1-90f883a5655b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.413580470941383, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.413580470941383, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 37.1792729627082, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3f94c610-eaf0-4e0d-9f7e-122f3138585c}, !- Handle
  Zone Outpatient DressingRoom B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ed58ed7-fb25-4149-9d2e-3ec685b14c84}, !- Zone Air Inlet Port List
  {532e0dee-b083-4064-a83b-b67179ff5c2a}, !- Zone Air Exhaust Port List
  {16e17ce6-aee8-4e9a-b802-8b0959544edd}, !- Zone Air Node Name
  {4b9bf036-57ba-46b6-93da-ce289e8f76ae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d041364-dc3a-4b57-ab5f-2a9a943c06ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {807dc36d-6726-49fb-aead-8214dba91412}, !- Handle
  Zone Outpatient DressingRoom B  - Story ground Zone Air Node, !- Name
  {16e17ce6-aee8-4e9a-b802-8b0959544edd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16e17ce6-aee8-4e9a-b802-8b0959544edd}, !- Handle
  {3f94c610-eaf0-4e0d-9f7e-122f3138585c}, !- Source Object
  11,                                     !- Outlet Port
  {807dc36d-6726-49fb-aead-8214dba91412}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ed58ed7-fb25-4149-9d2e-3ec685b14c84}, !- Handle
  {3f94c610-eaf0-4e0d-9f7e-122f3138585c}, !- HVAC Component
  {c4ec75dc-6cc3-4bee-9611-f239b65ba280}, !- Port 1
  {d12652b6-5a17-4b28-9ba9-8e7b17e11423}; !- Port 2

OS:PortList,
  {532e0dee-b083-4064-a83b-b67179ff5c2a}, !- Handle
  {3f94c610-eaf0-4e0d-9f7e-122f3138585c}, !- HVAC Component
  {27ef7b83-13b4-4e76-ae0f-d523d23f1b7a}; !- Port 1

OS:PortList,
  {4b9bf036-57ba-46b6-93da-ce289e8f76ae}, !- Handle
  {3f94c610-eaf0-4e0d-9f7e-122f3138585c}, !- HVAC Component
  {60109d37-9ddb-455a-911c-7d0e55dd06e9}; !- Port 1

OS:Sizing:Zone,
  {b6c46787-4045-462e-af5b-1c2b31c63939}, !- Handle
  {3f94c610-eaf0-4e0d-9f7e-122f3138585c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e7068f30-cd9a-4dc1-9536-da9b6868684e}, !- Handle
  Zone Outpatient DressingRoom B  - Story ground Zone HVAC Equipment List, !- Name
  {3f94c610-eaf0-4e0d-9f7e-122f3138585c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {328b5890-de42-4aed-8e17-c77d9c906fd9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f1b01866-0f9c-46d6-babf-b2bce40ffa1f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {05951e5b-74d6-43d4-b3f5-5bb74de00265}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cd2fc895-2edc-47bd-89e7-e540caf1f042}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {54e62949-4f1e-480b-be17-794fe9a7a448}, !- Handle
  Outpatient DressingRoom C  - Story ground, !- Name
  {186554b7-5d4c-463b-8382-6d118c7366be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  88.4606792975862,                       !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {4c308793-2050-4686-8d05-5af91db8f3fe}; !- Thermal Zone Name

OS:Surface,
  {7e1d1631-77b3-4a95-924d-254a5a0223ba}, !- Handle
  Surface 215,                            !- Name
  Floor,                                  !- Surface Type
  {b60070a3-29cb-400f-9f6d-d01fea9151f7}, !- Construction Name
  {54e62949-4f1e-480b-be17-794fe9a7a448}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  0.413580470941383, 4.57199999999976, 0, !- X,Y,Z Vertex 3 {m}
  0.413580470941383, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b750e9bb-d88f-4cbf-8884-87a2df46276c}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54e62949-4f1e-480b-be17-794fe9a7a448}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9169217-cf40-4218-a7bb-e8703018e2fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999976, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999976, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -2.41584530158434e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -2.41584530158434e-13, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeaccd4d-1f6b-4706-9448-37c677b84466}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {54e62949-4f1e-480b-be17-794fe9a7a448}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  0.413580470941383, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  0.413580470941383, 4.57199999999976, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999976, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4a4d6ae-085f-4f18-b5d7-0b68b5c1cfff}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54e62949-4f1e-480b-be17-794fe9a7a448}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d19453e2-2acb-4b8e-b976-14589420f6d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.413580470941383, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.413580470941383, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.413580470941383, 4.57199999999976, 0, !- X,Y,Z Vertex 3 {m}
  0.413580470941383, 4.57199999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b26a8cd7-07de-41d2-9ec6-bf8d3e6375b1}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54e62949-4f1e-480b-be17-794fe9a7a448}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63f1382a-d6f1-4ac0-9cea-05c9070d23f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.413580470941383, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.413580470941383, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61176ca0-aa18-4467-b958-aabe04a778da}, !- Handle
  Surface 220,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54e62949-4f1e-480b-be17-794fe9a7a448}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.413580470941383, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.413580470941383, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4c308793-2050-4686-8d05-5af91db8f3fe}, !- Handle
  Zone Outpatient DressingRoom C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {597c798b-1791-4fd7-a153-75782f8330ac}, !- Zone Air Inlet Port List
  {2ee084ab-3c57-4ec8-90f4-a3d0ff72af81}, !- Zone Air Exhaust Port List
  {bd03f8a2-e535-450b-ba2b-31572c2e909f}, !- Zone Air Node Name
  {19c8d59a-9adb-4938-b915-34827f35796f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {35a42b72-3b0e-4c52-939e-87420d8d45a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df26da15-76a4-4f45-8cb2-690e9605ecda}, !- Handle
  Zone Outpatient DressingRoom C  - Story ground Zone Air Node, !- Name
  {bd03f8a2-e535-450b-ba2b-31572c2e909f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd03f8a2-e535-450b-ba2b-31572c2e909f}, !- Handle
  {4c308793-2050-4686-8d05-5af91db8f3fe}, !- Source Object
  11,                                     !- Outlet Port
  {df26da15-76a4-4f45-8cb2-690e9605ecda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {597c798b-1791-4fd7-a153-75782f8330ac}, !- Handle
  {4c308793-2050-4686-8d05-5af91db8f3fe}, !- HVAC Component
  {1e2225e0-4603-4803-b762-b2a2dc40b8eb}, !- Port 1
  {9fc25b2a-9907-4a22-8f7a-7c7b1c9f182b}; !- Port 2

OS:PortList,
  {2ee084ab-3c57-4ec8-90f4-a3d0ff72af81}, !- Handle
  {4c308793-2050-4686-8d05-5af91db8f3fe}, !- HVAC Component
  {b54f458b-1d61-4e5f-ba07-28ca8bcd8715}; !- Port 1

OS:PortList,
  {19c8d59a-9adb-4938-b915-34827f35796f}, !- Handle
  {4c308793-2050-4686-8d05-5af91db8f3fe}, !- HVAC Component
  {70f1861f-f351-4746-a5df-4daa3965ec04}; !- Port 1

OS:Sizing:Zone,
  {a67b24b2-f936-44c6-b346-4af10633d3e7}, !- Handle
  {4c308793-2050-4686-8d05-5af91db8f3fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a1d5dfdf-8002-45f4-8bd7-2e0353e70a28}, !- Handle
  Zone Outpatient DressingRoom C  - Story ground Zone HVAC Equipment List, !- Name
  {4c308793-2050-4686-8d05-5af91db8f3fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d73915f1-4181-4e69-b9ed-00b1978011f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c3c15543-b276-498c-9615-d98937ae3553}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {72f0f75f-d196-419b-86c6-ffca576b9465}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {134ab194-1381-40e8-94dd-f19b2160eb76}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9ba9e63c-0f59-4690-a22a-fbb127fc72e9}, !- Handle
  Outpatient ElevatorPumpRoom A  - Story ground, !- Name
  {c0c1e222-fa00-4a79-91b3-309953f143b4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  88.8742597685276,                       !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {77693b57-97b7-49be-ad13-b3cce950b997}; !- Thermal Zone Name

OS:Surface,
  {3bdef0ff-ee2a-4a97-bde5-f80f593b8708}, !- Handle
  Surface 221,                            !- Name
  Floor,                                  !- Surface Type
  {ad14fe1f-84f6-4526-89e2-54bc64d05bed}, !- Construction Name
  {9ba9e63c-0f59-4690-a22a-fbb127fc72e9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0.433274779081401, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  0.433274779081401, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21feb308-92df-43d9-86ca-7532b1747cbf}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ba9e63c-0f59-4690-a22a-fbb127fc72e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4cfbf90-9825-46e1-adfb-9e149c72f9be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a345198f-7352-4adf-9f0c-bfe11ca6cbab}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ba9e63c-0f59-4690-a22a-fbb127fc72e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b100604f-a3e5-411d-91af-dd6ca3a4090f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.433274779081401, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  0.433274779081401, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28ea00d8-642d-4106-aa5d-79bc3345c5fa}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ba9e63c-0f59-4690-a22a-fbb127fc72e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72813e69-9ae3-4d04-82f7-d7e30aad3c90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.433274779081401, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.433274779081401, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.433274779081401, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  0.433274779081401, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9910aecb-6df3-4a08-b974-fe62406df3d2}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {9ba9e63c-0f59-4690-a22a-fbb127fc72e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.433274779081401, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0.433274779081401, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1e1a550-46e2-4953-a0c2-26a6c3f82071}, !- Handle
  Surface 226,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ba9e63c-0f59-4690-a22a-fbb127fc72e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.433274779081401, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.433274779081401, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {77693b57-97b7-49be-ad13-b3cce950b997}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7a791a2-22c5-42e1-8437-706e115e60ab}, !- Zone Air Inlet Port List
  {ef500ae1-ae33-435c-9a25-2aa5b9e750e6}, !- Zone Air Exhaust Port List
  {69b775fd-bd56-4f77-9292-c181a6f395a4}, !- Zone Air Node Name
  {4087fe82-16e6-4f8d-be40-8784a1ce0f97}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {16227a59-2ea4-4245-8375-fb1812d09555}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {beb70069-caf6-4fc4-81a2-e6e52b328896}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story ground Zone Air Node, !- Name
  {69b775fd-bd56-4f77-9292-c181a6f395a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69b775fd-bd56-4f77-9292-c181a6f395a4}, !- Handle
  {77693b57-97b7-49be-ad13-b3cce950b997}, !- Source Object
  11,                                     !- Outlet Port
  {beb70069-caf6-4fc4-81a2-e6e52b328896}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7a791a2-22c5-42e1-8437-706e115e60ab}, !- Handle
  {77693b57-97b7-49be-ad13-b3cce950b997}, !- HVAC Component
  {ac2ef52c-7afe-48ba-a4b2-247231a7da3d}; !- Port 1

OS:PortList,
  {ef500ae1-ae33-435c-9a25-2aa5b9e750e6}, !- Handle
  {77693b57-97b7-49be-ad13-b3cce950b997}, !- HVAC Component
  {6fe8fa27-d4b8-4da9-b4b8-28f8f394d425}; !- Port 1

OS:PortList,
  {4087fe82-16e6-4f8d-be40-8784a1ce0f97}, !- Handle
  {77693b57-97b7-49be-ad13-b3cce950b997}; !- HVAC Component

OS:Sizing:Zone,
  {68e0e061-c7b3-437a-a26a-d58577a89598}, !- Handle
  {77693b57-97b7-49be-ad13-b3cce950b997}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {76f0279a-7795-418a-a847-760a639f4d03}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story ground Zone HVAC Equipment List, !- Name
  {77693b57-97b7-49be-ad13-b3cce950b997}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a0779969-a04c-4a31-addf-8392f6b995e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1e128f03-dd60-4501-9b62-3b6ab682587a}, !- Handle
  Outpatient ElevatorPumpRoom B  - Story ground, !- Name
  {c0c1e222-fa00-4a79-91b3-309953f143b4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  88.8742597685276,                       !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {dfc3098f-1d62-466e-88b9-96d983c36887}; !- Thermal Zone Name

OS:Surface,
  {f239d9fe-455e-455d-ad26-70fc23c5859e}, !- Handle
  Surface 227,                            !- Name
  Floor,                                  !- Surface Type
  {e707f477-a7b9-43e0-9c7d-f88514368890}, !- Construction Name
  {1e128f03-dd60-4501-9b62-3b6ab682587a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 37.1792729627082, 0,                 !- X,Y,Z Vertex 2 {m}
  0.433274779081401, 37.1792729627082, 0, !- X,Y,Z Vertex 3 {m}
  0.433274779081401, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81467deb-3887-4c49-8bd5-bd1901cfe4ee}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e128f03-dd60-4501-9b62-3b6ab682587a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03776f4b-f133-47cc-a672-457c50cf4c77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 37.1792729627082, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f5c0c00-46a1-4d77-958d-f2a1217e7270}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e128f03-dd60-4501-9b62-3b6ab682587a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {953fcc55-fd67-4afd-9cb8-bf870d225c46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.433274779081401, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  0.433274779081401, 37.179272962708, 0,  !- X,Y,Z Vertex 2 {m}
  0, 37.179272962708, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 37.179272962708, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {348a5b6d-ac54-4a79-a0c7-d223f7d92418}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e128f03-dd60-4501-9b62-3b6ab682587a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9816c505-75d3-4354-a603-d993b05f2a9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.433274779081401, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.433274779081401, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.433274779081401, 37.1792729627082, 0, !- X,Y,Z Vertex 3 {m}
  0.433274779081401, 37.1792729627082, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b100604f-a3e5-411d-91af-dd6ca3a4090f}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e128f03-dd60-4501-9b62-3b6ab682587a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a345198f-7352-4adf-9f0c-bfe11ca6cbab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.6843418860808e-14, 3.048,          !- X,Y,Z Vertex 1 {m}
  0, 5.6843418860808e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0.433274779081401, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.433274779081401, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78aaa227-aad0-4926-8716-f7e0ce727ed8}, !- Handle
  Surface 232,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e128f03-dd60-4501-9b62-3b6ab682587a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.433274779081401, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.433274779081401, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 37.1792729627082, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dfc3098f-1d62-466e-88b9-96d983c36887}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ca080a4-0f4e-494f-bd71-08ca7e0312d2}, !- Zone Air Inlet Port List
  {f98e1fcd-6c39-4ac6-80bf-c4f4bb3cb08d}, !- Zone Air Exhaust Port List
  {a9bf0250-32a1-47f1-aa4e-5bc22e4a69f8}, !- Zone Air Node Name
  {46f5443d-5127-4235-82f3-5b4eb22b481a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8b453195-60ad-4418-97ff-dc8bbe6302b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0fea0bc-6605-4344-a6cd-bb38607e5a93}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story ground Zone Air Node, !- Name
  {a9bf0250-32a1-47f1-aa4e-5bc22e4a69f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9bf0250-32a1-47f1-aa4e-5bc22e4a69f8}, !- Handle
  {dfc3098f-1d62-466e-88b9-96d983c36887}, !- Source Object
  11,                                     !- Outlet Port
  {c0fea0bc-6605-4344-a6cd-bb38607e5a93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ca080a4-0f4e-494f-bd71-08ca7e0312d2}, !- Handle
  {dfc3098f-1d62-466e-88b9-96d983c36887}, !- HVAC Component
  {738627df-e027-4318-8d24-f0e21f4f133b}; !- Port 1

OS:PortList,
  {f98e1fcd-6c39-4ac6-80bf-c4f4bb3cb08d}, !- Handle
  {dfc3098f-1d62-466e-88b9-96d983c36887}, !- HVAC Component
  {8a824c9d-2b66-4e8b-bd59-8e229666ee2f}; !- Port 1

OS:PortList,
  {46f5443d-5127-4235-82f3-5b4eb22b481a}, !- Handle
  {dfc3098f-1d62-466e-88b9-96d983c36887}; !- HVAC Component

OS:Sizing:Zone,
  {df5f207f-41cc-435d-877a-b8f2a96f843c}, !- Handle
  {dfc3098f-1d62-466e-88b9-96d983c36887}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c94632cd-b0dd-4f0c-935d-cd1df28b801f}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story ground Zone HVAC Equipment List, !- Name
  {dfc3098f-1d62-466e-88b9-96d983c36887}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {29540e1e-8806-445d-a302-7896081a81b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {eababfdf-fb36-40f8-9abb-6ab73d3dc9ea}, !- Handle
  Outpatient ElevatorPumpRoom C  - Story ground, !- Name
  {c0c1e222-fa00-4a79-91b3-309953f143b4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  88.8742597685276,                       !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {1938d88f-99f5-48dc-99db-1d50d9b475b2}; !- Thermal Zone Name

OS:Surface,
  {7c1ced40-4668-4679-916e-280408d46e2c}, !- Handle
  Surface 233,                            !- Name
  Floor,                                  !- Surface Type
  {ad14fe1f-84f6-4526-89e2-54bc64d05bed}, !- Construction Name
  {eababfdf-fb36-40f8-9abb-6ab73d3dc9ea}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.41584530158434e-13, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999976, 0,                 !- X,Y,Z Vertex 2 {m}
  0.433274779081401, 4.57199999999976, 0, !- X,Y,Z Vertex 3 {m}
  0.433274779081401, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d19453e2-2acb-4b8e-b976-14589420f6d3}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eababfdf-fb36-40f8-9abb-6ab73d3dc9ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4a4d6ae-085f-4f18-b5d7-0b68b5c1cfff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ea2ee30-ca3e-4191-8c2f-c908302802d0}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {eababfdf-fb36-40f8-9abb-6ab73d3dc9ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999976, 3.048,             !- X,Y,Z Vertex 1 {m}
  0.433274779081401, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  0.433274779081401, 4.57199999999976, 0, !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999976, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6642ec85-5617-4feb-941c-0f86300f4cd3}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eababfdf-fb36-40f8-9abb-6ab73d3dc9ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90f9b035-4497-4dad-8aee-326eed23119b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.433274779081401, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.433274779081401, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.433274779081401, 4.57199999999976, 0, !- X,Y,Z Vertex 3 {m}
  0.433274779081401, 4.57199999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {953fcc55-fd67-4afd-9cb8-bf870d225c46}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eababfdf-fb36-40f8-9abb-6ab73d3dc9ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f5c0c00-46a1-4d77-958d-f2a1217e7270}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.41584530158434e-13, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -2.41584530158434e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0.433274779081401, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.433274779081401, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b99531e-d341-44e2-abf2-8c200e0d91ca}, !- Handle
  Surface 238,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eababfdf-fb36-40f8-9abb-6ab73d3dc9ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.433274779081401, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.433274779081401, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999976, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -2.41584530158434e-13, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1938d88f-99f5-48dc-99db-1d50d9b475b2}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e8675e4-a5b3-4078-a59a-9b0dff44ab0f}, !- Zone Air Inlet Port List
  {a3a5fc13-da83-439b-8be3-46252e1300a4}, !- Zone Air Exhaust Port List
  {7467ee43-a054-4580-8cd9-8f8e3d58a58f}, !- Zone Air Node Name
  {ee63f300-5542-4d3b-bb53-fb19fe156e0e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {46c3e35e-f770-4da6-8240-67b91afacc5d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7cf9a2a0-3880-4d46-b1f2-9ba51cc640ec}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story ground Zone Air Node, !- Name
  {7467ee43-a054-4580-8cd9-8f8e3d58a58f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7467ee43-a054-4580-8cd9-8f8e3d58a58f}, !- Handle
  {1938d88f-99f5-48dc-99db-1d50d9b475b2}, !- Source Object
  11,                                     !- Outlet Port
  {7cf9a2a0-3880-4d46-b1f2-9ba51cc640ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e8675e4-a5b3-4078-a59a-9b0dff44ab0f}, !- Handle
  {1938d88f-99f5-48dc-99db-1d50d9b475b2}, !- HVAC Component
  {c95bac51-d36a-426c-bdbd-ce59eb28985b}; !- Port 1

OS:PortList,
  {a3a5fc13-da83-439b-8be3-46252e1300a4}, !- Handle
  {1938d88f-99f5-48dc-99db-1d50d9b475b2}, !- HVAC Component
  {be7582e8-6adc-4222-b3d7-c0ce9987561b}; !- Port 1

OS:PortList,
  {ee63f300-5542-4d3b-bb53-fb19fe156e0e}, !- Handle
  {1938d88f-99f5-48dc-99db-1d50d9b475b2}; !- HVAC Component

OS:Sizing:Zone,
  {abd2e619-7374-4b47-84c1-244a54c695f5}, !- Handle
  {1938d88f-99f5-48dc-99db-1d50d9b475b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1fa08e27-9053-4793-a801-e005ce2d6c3d}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story ground Zone HVAC Equipment List, !- Name
  {1938d88f-99f5-48dc-99db-1d50d9b475b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {51d708cb-6a28-455b-9942-874c6b4e9874}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cef0d458-31cf-40e4-881f-a6d9500e9f69}, !- Handle
  Outpatient Anesthesia A  - Story ground, !- Name
  {8c151d9d-16aa-4372-a68e-592d90c257bc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.307534547609,                        !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {83db02a3-6081-458c-a1bd-405886e8f167}; !- Thermal Zone Name

OS:Surface,
  {3a83ac50-a963-48a1-b3db-d45817125532}, !- Handle
  Surface 239,                            !- Name
  Floor,                                  !- Surface Type
  {3be81817-af33-4d08-bb66-dd7cfdccbb07}, !- Construction Name
  {cef0d458-31cf-40e4-881f-a6d9500e9f69}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  0.512052011641757, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  0.512052011641757, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72813e69-9ae3-4d04-82f7-d7e30aad3c90}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cef0d458-31cf-40e4-881f-a6d9500e9f69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28ea00d8-642d-4106-aa5d-79bc3345c5fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ead0571-d9fd-4e91-abc1-8f1dc6d87a63}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cef0d458-31cf-40e4-881f-a6d9500e9f69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3dbcf6d-7adf-4868-b889-5eb65b69f7ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.512052011641757, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  0.512052011641757, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01abeb16-9e0b-4df4-a7a8-719d90cd696a}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cef0d458-31cf-40e4-881f-a6d9500e9f69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac575e25-68fe-42f2-af25-3210403b0e7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.512052011641757, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.512052011641757, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.512052011641757, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  0.512052011641757, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d4b108b-1c64-46da-b53e-44cd8cb8740f}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {cef0d458-31cf-40e4-881f-a6d9500e9f69}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.512052011641757, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.512052011641757, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c949287-4c5c-4553-9474-16259e61a722}, !- Handle
  Surface 244,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cef0d458-31cf-40e4-881f-a6d9500e9f69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.512052011641757, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.512052011641757, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {83db02a3-6081-458c-a1bd-405886e8f167}, !- Handle
  Zone Outpatient Anesthesia A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f006732e-7d77-416e-b3f4-3f95eb618e1a}, !- Zone Air Inlet Port List
  {72751647-2588-468d-9d7f-6f3090793041}, !- Zone Air Exhaust Port List
  {253d2bbd-35f1-46ee-a5fc-12957adefb0e}, !- Zone Air Node Name
  {c5a0c5fd-7fd0-4479-b8f9-7db132d1d6cc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b1af0a21-ace0-4f57-aabf-cff69b3172d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f2c3f4e-cf4b-49ba-82f5-c21e51070969}, !- Handle
  Zone Outpatient Anesthesia A  - Story ground Zone Air Node, !- Name
  {253d2bbd-35f1-46ee-a5fc-12957adefb0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {253d2bbd-35f1-46ee-a5fc-12957adefb0e}, !- Handle
  {83db02a3-6081-458c-a1bd-405886e8f167}, !- Source Object
  11,                                     !- Outlet Port
  {7f2c3f4e-cf4b-49ba-82f5-c21e51070969}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f006732e-7d77-416e-b3f4-3f95eb618e1a}, !- Handle
  {83db02a3-6081-458c-a1bd-405886e8f167}, !- HVAC Component
  {d35c85f1-9721-4ae6-a444-fff808034b91}, !- Port 1
  {cb3ce3ff-abf4-4bad-84a6-b33f5281f930}; !- Port 2

OS:PortList,
  {72751647-2588-468d-9d7f-6f3090793041}, !- Handle
  {83db02a3-6081-458c-a1bd-405886e8f167}, !- HVAC Component
  {3e2f894f-61c7-40bb-a562-fb2cb53a2ec3}, !- Port 1
  {8cf42eb8-8e03-4522-82e2-785d8f4b70a2}; !- Port 2

OS:PortList,
  {c5a0c5fd-7fd0-4479-b8f9-7db132d1d6cc}, !- Handle
  {83db02a3-6081-458c-a1bd-405886e8f167}, !- HVAC Component
  {bda29912-e5a6-4fee-b59e-7f6bf654aa92}; !- Port 1

OS:Sizing:Zone,
  {0d5e03a5-c9c5-41b2-80e6-e9ef86b69659}, !- Handle
  {83db02a3-6081-458c-a1bd-405886e8f167}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bb050524-af0c-4a15-b182-5c506f020e84}, !- Handle
  Zone Outpatient Anesthesia A  - Story ground Zone HVAC Equipment List, !- Name
  {83db02a3-6081-458c-a1bd-405886e8f167}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {41162e68-9656-443d-9bc5-b3fc776aade5}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cbaa8823-5933-4e19-aabf-35f33b6158d1}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {8741b971-3bde-48f9-a894-37f72325bf4b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {6ab55bf5-3cf2-48ad-9da4-1e048f348c43}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {342fd66b-8a9a-4b54-b8b7-70d8861fd4b7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {46e08511-1356-49b7-8830-fa5aa7d35d97}, !- Handle
  Outpatient Anesthesia B  - Story ground, !- Name
  {8c151d9d-16aa-4372-a68e-592d90c257bc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.307534547609,                        !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {d884e97c-91dd-40fa-b7aa-56e0965f1052}; !- Thermal Zone Name

OS:Surface,
  {ff1a4611-c110-4186-993b-b4063ea929c4}, !- Handle
  Surface 245,                            !- Name
  Floor,                                  !- Surface Type
  {06262667-fa54-4a0f-a053-fa89e7f2af43}, !- Construction Name
  {46e08511-1356-49b7-8830-fa5aa7d35d97}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  0.512052011641757, 37.1792729627082, 0, !- X,Y,Z Vertex 3 {m}
  0.512052011641757, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9816c505-75d3-4354-a603-d993b05f2a9d}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e08511-1356-49b7-8830-fa5aa7d35d97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {348a5b6d-ac54-4a79-a0c7-d223f7d92418}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 37.1792729627082, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 37.1792729627082, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {140df1c7-80d5-473c-ab60-7bb0a3af4c25}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e08511-1356-49b7-8830-fa5aa7d35d97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07fef78a-a82e-4701-9b09-4a6ba6fd23bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.512052011641757, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  0.512052011641757, 37.179272962708, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 37.179272962708, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 37.179272962708, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92f233a6-6580-46cf-b068-04179a37b73a}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e08511-1356-49b7-8830-fa5aa7d35d97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {592c4d3b-e8fe-47c4-8620-c2376c800acd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.512052011641757, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.512052011641757, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.512052011641757, 37.1792729627082, 0, !- X,Y,Z Vertex 3 {m}
  0.512052011641757, 37.1792729627082, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3dbcf6d-7adf-4868-b889-5eb65b69f7ae}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e08511-1356-49b7-8830-fa5aa7d35d97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ead0571-d9fd-4e91-abc1-8f1dc6d87a63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 5.6843418860808e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.512052011641757, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.512052011641757, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fc69146-84f4-4356-ad10-7ae630eca46e}, !- Handle
  Surface 250,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {46e08511-1356-49b7-8830-fa5aa7d35d97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.512052011641757, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.512052011641757, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 37.1792729627082, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d884e97c-91dd-40fa-b7aa-56e0965f1052}, !- Handle
  Zone Outpatient Anesthesia B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a31419b7-7a96-4c1d-9299-392563e67500}, !- Zone Air Inlet Port List
  {1609c903-5e63-43f3-bf6a-793d8763150b}, !- Zone Air Exhaust Port List
  {b0c7923b-fdf2-430f-9e88-a6f3c99c12b1}, !- Zone Air Node Name
  {28ab78d5-19a6-4277-8a3a-d7ca1a107ab7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {06884586-f19a-48c0-88ed-e93b92bde562}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e90ec950-5e09-4e37-ae0c-c7a887dbde5e}, !- Handle
  Zone Outpatient Anesthesia B  - Story ground Zone Air Node, !- Name
  {b0c7923b-fdf2-430f-9e88-a6f3c99c12b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0c7923b-fdf2-430f-9e88-a6f3c99c12b1}, !- Handle
  {d884e97c-91dd-40fa-b7aa-56e0965f1052}, !- Source Object
  11,                                     !- Outlet Port
  {e90ec950-5e09-4e37-ae0c-c7a887dbde5e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a31419b7-7a96-4c1d-9299-392563e67500}, !- Handle
  {d884e97c-91dd-40fa-b7aa-56e0965f1052}, !- HVAC Component
  {aeddcf12-30f6-49f8-b409-180362ed7fa4}, !- Port 1
  {0d3a7833-468f-4a25-81a6-5b698d3c0041}; !- Port 2

OS:PortList,
  {1609c903-5e63-43f3-bf6a-793d8763150b}, !- Handle
  {d884e97c-91dd-40fa-b7aa-56e0965f1052}, !- HVAC Component
  {ccbebaf9-e3c7-4e8e-82dc-48b60e909e26}, !- Port 1
  {e22ea942-b058-4cad-93fd-da56ce5e9d99}; !- Port 2

OS:PortList,
  {28ab78d5-19a6-4277-8a3a-d7ca1a107ab7}, !- Handle
  {d884e97c-91dd-40fa-b7aa-56e0965f1052}, !- HVAC Component
  {0029acc0-a913-4d85-9e77-1cb48be46001}; !- Port 1

OS:Sizing:Zone,
  {a0c0c03b-eedd-43b2-8da0-5653c8d45c38}, !- Handle
  {d884e97c-91dd-40fa-b7aa-56e0965f1052}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6920e067-72b5-4b3c-9ebc-36c6092a0363}, !- Handle
  Zone Outpatient Anesthesia B  - Story ground Zone HVAC Equipment List, !- Name
  {d884e97c-91dd-40fa-b7aa-56e0965f1052}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cfcc7256-e017-446a-ad81-c135585e8e8e}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a160a2ce-20ab-4a8d-b9de-37e7fcc81a58}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {c3b734c4-1515-4ef1-a08d-bea350b04f40}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {c8d0b368-3fc7-49fe-b590-ebb5fdc5a269}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {ed049a6e-f48c-46a2-b533-19bc45045796}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {7488cd88-27e4-433d-a6fd-f24d09990045}, !- Handle
  Outpatient Anesthesia C  - Story ground, !- Name
  {8c151d9d-16aa-4372-a68e-592d90c257bc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.307534547609,                        !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {95fd7898-525c-4689-b0bf-36b72b3d642f}; !- Thermal Zone Name

OS:Surface,
  {d8dbf373-9c79-4849-b2ec-7219c4c97d7a}, !- Handle
  Surface 251,                            !- Name
  Floor,                                  !- Surface Type
  {3be81817-af33-4d08-bb66-dd7cfdccbb07}, !- Construction Name
  {7488cd88-27e4-433d-a6fd-f24d09990045}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  0.512052011641757, 4.57199999999976, 0, !- X,Y,Z Vertex 3 {m}
  0.512052011641757, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90f9b035-4497-4dad-8aee-326eed23119b}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7488cd88-27e4-433d-a6fd-f24d09990045}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6642ec85-5617-4feb-941c-0f86300f4cd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999976, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999976, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -2.41584530158434e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -2.41584530158434e-13, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb922cc0-fa1f-4730-94f5-3147b6b4524a}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {7488cd88-27e4-433d-a6fd-f24d09990045}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  0.512052011641757, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  0.512052011641757, 4.57199999999976, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999976, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99c6c5b2-784f-42d5-8810-96289751d6a3}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7488cd88-27e4-433d-a6fd-f24d09990045}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af063080-f0c2-4757-9acd-07d19aac2fdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.512052011641757, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.512052011641757, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.512052011641757, 4.57199999999976, 0, !- X,Y,Z Vertex 3 {m}
  0.512052011641757, 4.57199999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07fef78a-a82e-4701-9b09-4a6ba6fd23bf}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7488cd88-27e4-433d-a6fd-f24d09990045}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {140df1c7-80d5-473c-ab60-7bb0a3af4c25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.512052011641757, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.512052011641757, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4623e718-cb8d-4cde-b4de-a6b602975eeb}, !- Handle
  Surface 256,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7488cd88-27e4-433d-a6fd-f24d09990045}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.512052011641757, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.512052011641757, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {95fd7898-525c-4689-b0bf-36b72b3d642f}, !- Handle
  Zone Outpatient Anesthesia C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4514ca83-cd5a-4551-8be9-148d3a4047b8}, !- Zone Air Inlet Port List
  {bd005f58-a040-4219-9232-aab2a1775b25}, !- Zone Air Exhaust Port List
  {b7fbdece-9706-4aec-ac28-97d11eedb069}, !- Zone Air Node Name
  {470d35e3-624c-4b80-a1fb-ad0ba4f16721}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a140484-f310-464c-abe8-58b9498b6715}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6d29298-58ae-4c44-8367-dfc5c679cc95}, !- Handle
  Zone Outpatient Anesthesia C  - Story ground Zone Air Node, !- Name
  {b7fbdece-9706-4aec-ac28-97d11eedb069}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7fbdece-9706-4aec-ac28-97d11eedb069}, !- Handle
  {95fd7898-525c-4689-b0bf-36b72b3d642f}, !- Source Object
  11,                                     !- Outlet Port
  {f6d29298-58ae-4c44-8367-dfc5c679cc95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4514ca83-cd5a-4551-8be9-148d3a4047b8}, !- Handle
  {95fd7898-525c-4689-b0bf-36b72b3d642f}, !- HVAC Component
  {4d19c315-fd41-4686-9b2b-cfa01df89c18}, !- Port 1
  {e6cdea03-c3b6-49cd-a657-8a66532d8eb0}; !- Port 2

OS:PortList,
  {bd005f58-a040-4219-9232-aab2a1775b25}, !- Handle
  {95fd7898-525c-4689-b0bf-36b72b3d642f}, !- HVAC Component
  {4bb64f69-84a7-43b6-9e6e-cedd67befa72}, !- Port 1
  {ce9fe401-4bcf-4c09-a366-0f4f054b191e}; !- Port 2

OS:PortList,
  {470d35e3-624c-4b80-a1fb-ad0ba4f16721}, !- Handle
  {95fd7898-525c-4689-b0bf-36b72b3d642f}, !- HVAC Component
  {40b37d1f-7edd-4381-819e-b7d9921caf63}; !- Port 1

OS:Sizing:Zone,
  {0e694bea-6f9d-4512-81fb-624328156ecc}, !- Handle
  {95fd7898-525c-4689-b0bf-36b72b3d642f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2439a072-96fb-4c01-8953-712a77b3f163}, !- Handle
  Zone Outpatient Anesthesia C  - Story ground Zone HVAC Equipment List, !- Name
  {95fd7898-525c-4689-b0bf-36b72b3d642f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c1db23d-3b23-44f7-a5b1-311505fdb0c5}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8598a5b1-c33e-45d5-bcd0-45476aed716a}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {411298ec-ce6d-40c6-88e8-65d0fca7b843}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {fa5e6954-7a38-446b-bdb4-3815ccb96cc3}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {5320bdab-b7da-4659-96ec-e26f7e7d5c19}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {eb22845c-7b50-4b03-856c-0f87b80dab69}, !- Handle
  Outpatient IT_Room A  - Story ground,   !- Name
  {4b9df3de-a3d0-4438-acca-986ad88544a1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.8195865592508,                       !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {969f4427-c240-4f84-aa0f-d7d69d00cdf6}; !- Thermal Zone Name

OS:Surface,
  {af352169-94e0-4a7f-92fd-ca27106083d4}, !- Handle
  Surface 257,                            !- Name
  Floor,                                  !- Surface Type
  {7bb226c3-6c15-40ee-a748-e3c0d6125c7f}, !- Construction Name
  {eb22845c-7b50-4b03-856c-0f87b80dab69}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  0.531746319781746, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  0.531746319781746, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac575e25-68fe-42f2-af25-3210403b0e7a}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb22845c-7b50-4b03-856c-0f87b80dab69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01abeb16-9e0b-4df4-a7a8-719d90cd696a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae28041a-f017-4146-bb04-1d8642eac9ac}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb22845c-7b50-4b03-856c-0f87b80dab69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2a79ea1-0e78-4a9d-b40a-5fdd48036feb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.531746319781746, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  0.531746319781746, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96891f0f-5ea3-4493-9b70-ccaee0769c48}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb22845c-7b50-4b03-856c-0f87b80dab69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bc67966-0d75-4887-a977-62c1c367d800}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.531746319781746, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.531746319781746, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.531746319781746, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  0.531746319781746, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {549e54dd-6c03-417d-b2b3-7d54542ff472}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {eb22845c-7b50-4b03-856c-0f87b80dab69}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.531746319781746, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.531746319781746, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95fb4cc9-9e13-4981-aa9b-6b8deb58382a}, !- Handle
  Surface 262,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb22845c-7b50-4b03-856c-0f87b80dab69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.531746319781746, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.531746319781746, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {969f4427-c240-4f84-aa0f-d7d69d00cdf6}, !- Handle
  Zone Outpatient IT_Room A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b50b2a81-4121-4ee8-b7ba-3d9147e7a831}, !- Zone Air Inlet Port List
  {cde8e11f-4a3d-4465-8145-c58fef87bad2}, !- Zone Air Exhaust Port List
  {0f4aafbb-02a2-41e2-9efd-0b4afafe2bec}, !- Zone Air Node Name
  {84042b2f-2682-44f1-9b04-9ac5d436ee3f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {20f336e4-95c0-47f2-85a0-b3dc8674a17b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc763427-5dd7-4808-9386-5d61e234f816}, !- Handle
  Zone Outpatient IT_Room A  - Story ground Zone Air Node, !- Name
  {0f4aafbb-02a2-41e2-9efd-0b4afafe2bec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f4aafbb-02a2-41e2-9efd-0b4afafe2bec}, !- Handle
  {969f4427-c240-4f84-aa0f-d7d69d00cdf6}, !- Source Object
  11,                                     !- Outlet Port
  {dc763427-5dd7-4808-9386-5d61e234f816}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b50b2a81-4121-4ee8-b7ba-3d9147e7a831}, !- Handle
  {969f4427-c240-4f84-aa0f-d7d69d00cdf6}, !- HVAC Component
  {d02ab74c-4e9b-4081-9836-2d472787b89d}, !- Port 1
  {ca1bdbbd-fc0c-4b96-abaa-4fc87c8cc726}; !- Port 2

OS:PortList,
  {cde8e11f-4a3d-4465-8145-c58fef87bad2}, !- Handle
  {969f4427-c240-4f84-aa0f-d7d69d00cdf6}, !- HVAC Component
  {2e4655dc-de68-4ee3-9eda-8df6602c97c3}; !- Port 1

OS:PortList,
  {84042b2f-2682-44f1-9b04-9ac5d436ee3f}, !- Handle
  {969f4427-c240-4f84-aa0f-d7d69d00cdf6}, !- HVAC Component
  {cfb529d1-dbfa-41c1-82d9-1e906b99039a}; !- Port 1

OS:Sizing:Zone,
  {47608659-d521-4469-9f6f-a9ffd4663d44}, !- Handle
  {969f4427-c240-4f84-aa0f-d7d69d00cdf6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9483e1d3-c52a-41b7-a06b-fede49b1128c}, !- Handle
  Zone Outpatient IT_Room A  - Story ground Zone HVAC Equipment List, !- Name
  {969f4427-c240-4f84-aa0f-d7d69d00cdf6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8a04d0a-eb2e-4376-a85f-d139f7473dd4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {eae06fd7-13bd-45c6-ba38-388672b1174b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {13297170-b41a-4fe7-9fee-d17d48fca5e1}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1d482285-af36-4eaf-9b2d-3661375dd7bb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {29c23f7d-72bb-4eff-9a03-2c9a111de621}, !- Handle
  Outpatient IT_Room B  - Story ground,   !- Name
  {4b9df3de-a3d0-4438-acca-986ad88544a1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.8195865592508,                       !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {49a02a84-4bbc-4304-a3fe-95e81565bec8}; !- Thermal Zone Name

OS:Surface,
  {a088b605-aa2d-4a0c-b847-12b2e06efd33}, !- Handle
  Surface 263,                            !- Name
  Floor,                                  !- Surface Type
  {626e314b-ec07-4231-b584-be806234740d}, !- Construction Name
  {29c23f7d-72bb-4eff-9a03-2c9a111de621}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  0.531746319781746, 37.1792729627082, 0, !- X,Y,Z Vertex 3 {m}
  0.531746319781746, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {592c4d3b-e8fe-47c4-8620-c2376c800acd}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29c23f7d-72bb-4eff-9a03-2c9a111de621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92f233a6-6580-46cf-b068-04179a37b73a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 37.1792729627082, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8806f26b-24a5-4a6d-9e3f-b52501a45a08}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29c23f7d-72bb-4eff-9a03-2c9a111de621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbc94a79-d056-440d-9d9a-b9cdac05cdb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.531746319781746, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  0.531746319781746, 37.179272962708, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 37.179272962708, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 37.179272962708, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c4b8b46-3da6-4afd-863b-f56fbbcb3285}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29c23f7d-72bb-4eff-9a03-2c9a111de621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c99c91b5-4e3a-4a46-b763-a53ecd0d456e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.531746319781746, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.531746319781746, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.531746319781746, 37.1792729627082, 0, !- X,Y,Z Vertex 3 {m}
  0.531746319781746, 37.1792729627082, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2a79ea1-0e78-4a9d-b40a-5fdd48036feb}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29c23f7d-72bb-4eff-9a03-2c9a111de621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae28041a-f017-4146-bb04-1d8642eac9ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 5.6843418860808e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.531746319781746, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.531746319781746, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d362be0b-8bdc-43cb-b501-6a7aeb8d924a}, !- Handle
  Surface 268,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {29c23f7d-72bb-4eff-9a03-2c9a111de621}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.531746319781746, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.531746319781746, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 37.1792729627082, 3.048, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {49a02a84-4bbc-4304-a3fe-95e81565bec8}, !- Handle
  Zone Outpatient IT_Room B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af3cd633-f5cc-4983-96ae-059e3d8683ac}, !- Zone Air Inlet Port List
  {25711b08-0f4d-466a-a4fe-ed97774baf05}, !- Zone Air Exhaust Port List
  {902ed45a-03ca-43cc-a8d7-e6c42b31fb29}, !- Zone Air Node Name
  {17e734e7-d515-4d38-b698-bdf5ba1c6add}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c942e9bb-c2f2-4a0a-ba66-2fa7b8b99470}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41da3a3a-9454-4399-b464-707cf8965e08}, !- Handle
  Zone Outpatient IT_Room B  - Story ground Zone Air Node, !- Name
  {902ed45a-03ca-43cc-a8d7-e6c42b31fb29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {902ed45a-03ca-43cc-a8d7-e6c42b31fb29}, !- Handle
  {49a02a84-4bbc-4304-a3fe-95e81565bec8}, !- Source Object
  11,                                     !- Outlet Port
  {41da3a3a-9454-4399-b464-707cf8965e08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af3cd633-f5cc-4983-96ae-059e3d8683ac}, !- Handle
  {49a02a84-4bbc-4304-a3fe-95e81565bec8}, !- HVAC Component
  {f726fb02-a846-43e5-a27f-27699dbaad9c}, !- Port 1
  {074f2a27-1468-4ecf-b54c-3c2fbdfe3116}; !- Port 2

OS:PortList,
  {25711b08-0f4d-466a-a4fe-ed97774baf05}, !- Handle
  {49a02a84-4bbc-4304-a3fe-95e81565bec8}, !- HVAC Component
  {2c2a2376-78a5-4774-9a83-70246ef8a986}; !- Port 1

OS:PortList,
  {17e734e7-d515-4d38-b698-bdf5ba1c6add}, !- Handle
  {49a02a84-4bbc-4304-a3fe-95e81565bec8}, !- HVAC Component
  {6daae294-ac59-4a99-a0c9-59f2b154e801}; !- Port 1

OS:Sizing:Zone,
  {d9e76a5a-78bf-4fe5-a0a5-1ebdccbd2a28}, !- Handle
  {49a02a84-4bbc-4304-a3fe-95e81565bec8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ce0174a5-55ae-441a-ba09-711af06a041e}, !- Handle
  Zone Outpatient IT_Room B  - Story ground Zone HVAC Equipment List, !- Name
  {49a02a84-4bbc-4304-a3fe-95e81565bec8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d68d8a9e-0e2a-4d46-83b9-e8f61b5d7af8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {766078f7-128d-439f-98de-126178720017}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f139aad2-aa30-4ec0-8c8b-f13b6458312e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f42ce8e4-0a5a-4c78-ac05-566a017110ea}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5c7ef46a-1b4c-4361-bf02-ce5554b0b527}, !- Handle
  Outpatient IT_Room C  - Story ground,   !- Name
  {4b9df3de-a3d0-4438-acca-986ad88544a1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.8195865592508,                       !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {43b20c53-ef63-471c-bc13-ca28ada97219}; !- Thermal Zone Name

OS:Surface,
  {0e66d1f1-0280-4f11-88c4-ce1ba0e96f58}, !- Handle
  Surface 269,                            !- Name
  Floor,                                  !- Surface Type
  {7bb226c3-6c15-40ee-a748-e3c0d6125c7f}, !- Construction Name
  {5c7ef46a-1b4c-4361-bf02-ce5554b0b527}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  0.531746319781746, 4.57199999999976, 0, !- X,Y,Z Vertex 3 {m}
  0.531746319781746, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af063080-f0c2-4757-9acd-07d19aac2fdc}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c7ef46a-1b4c-4361-bf02-ce5554b0b527}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99c6c5b2-784f-42d5-8810-96289751d6a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2841577-b79a-48cf-8b1b-92cf308a26dc}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {5c7ef46a-1b4c-4361-bf02-ce5554b0b527}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  0.531746319781746, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  0.531746319781746, 4.57199999999976, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999976, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {049bbcdb-9b2e-4fa8-b463-e7841041883a}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c7ef46a-1b4c-4361-bf02-ce5554b0b527}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f464a239-d0a1-48cd-8a97-51f9132a28b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.531746319781746, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.531746319781746, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.531746319781746, 4.57199999999976, 0, !- X,Y,Z Vertex 3 {m}
  0.531746319781746, 4.57199999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc94a79-d056-440d-9d9a-b9cdac05cdb2}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c7ef46a-1b4c-4361-bf02-ce5554b0b527}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8806f26b-24a5-4a6d-9e3f-b52501a45a08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.531746319781746, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.531746319781746, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64cd9947-7e6b-4743-a1d9-d25ff8d06394}, !- Handle
  Surface 274,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c7ef46a-1b4c-4361-bf02-ce5554b0b527}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.531746319781746, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.531746319781746, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {43b20c53-ef63-471c-bc13-ca28ada97219}, !- Handle
  Zone Outpatient IT_Room C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b250855-5e0c-4fda-9ab4-696c9c4bc3ef}, !- Zone Air Inlet Port List
  {cecf28a8-f809-4e1b-bfe8-bc383f5a1e14}, !- Zone Air Exhaust Port List
  {8b92923c-39f0-42d7-94f2-0316ed0641a3}, !- Zone Air Node Name
  {d75a5161-bc5f-4e3b-937a-457f56977798}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fdbdb1e2-c454-4afb-b64d-9ddea6b399a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7961f477-ba9d-4102-b188-fd7bf2b397d6}, !- Handle
  Zone Outpatient IT_Room C  - Story ground Zone Air Node, !- Name
  {8b92923c-39f0-42d7-94f2-0316ed0641a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b92923c-39f0-42d7-94f2-0316ed0641a3}, !- Handle
  {43b20c53-ef63-471c-bc13-ca28ada97219}, !- Source Object
  11,                                     !- Outlet Port
  {7961f477-ba9d-4102-b188-fd7bf2b397d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b250855-5e0c-4fda-9ab4-696c9c4bc3ef}, !- Handle
  {43b20c53-ef63-471c-bc13-ca28ada97219}, !- HVAC Component
  {39d5e367-5991-4a18-a6e9-d9ed77f1e50a}, !- Port 1
  {ab76f24f-0c8b-4d18-b5b1-877d0cfcaa05}; !- Port 2

OS:PortList,
  {cecf28a8-f809-4e1b-bfe8-bc383f5a1e14}, !- Handle
  {43b20c53-ef63-471c-bc13-ca28ada97219}, !- HVAC Component
  {03e1225e-fa52-4dc9-b3b3-0958b1c91174}; !- Port 1

OS:PortList,
  {d75a5161-bc5f-4e3b-937a-457f56977798}, !- Handle
  {43b20c53-ef63-471c-bc13-ca28ada97219}, !- HVAC Component
  {bed9f506-d4c3-4818-b788-ab812b8436d0}; !- Port 1

OS:Sizing:Zone,
  {0e4abbe9-c0da-4f3a-839d-e4df83b91395}, !- Handle
  {43b20c53-ef63-471c-bc13-ca28ada97219}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5920f4a8-ac91-491c-8881-31b31939581b}, !- Handle
  Zone Outpatient IT_Room C  - Story ground Zone HVAC Equipment List, !- Name
  {43b20c53-ef63-471c-bc13-ca28ada97219}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d31187d9-e45c-4181-ad7c-6cec4e3db490}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2d413423-880d-4e76-88c4-dd871d0ee5df}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {3c9c2cce-2aa9-4c56-a2ba-f1b4a7157fe4}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2bad5b27-82b2-4496-b168-b4d8921b0327}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c7648a74-5baf-440c-af48-fd3141f0ab39}, !- Handle
  Outpatient MRI_Control A  - Story ground, !- Name
  {bcd0ccb4-07a2-483e-8764-49c9a286542d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90.3513328790325,                       !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {68225df3-fc71-49f2-8776-6fc687f3a790}; !- Thermal Zone Name

OS:Surface,
  {90e6f5d0-951d-4788-8524-b606ef6c5808}, !- Handle
  Surface 275,                            !- Name
  Floor,                                  !- Surface Type
  {b6890f44-4315-4d02-971d-c2bc3cb25d8e}, !- Construction Name
  {c7648a74-5baf-440c-af48-fd3141f0ab39}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  0.807466633742678, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  0.807466633742678, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bc67966-0d75-4887-a977-62c1c367d800}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7648a74-5baf-440c-af48-fd3141f0ab39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96891f0f-5ea3-4493-9b70-ccaee0769c48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edce4e05-26bd-48c4-a84e-f45ba92658a3}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7648a74-5baf-440c-af48-fd3141f0ab39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76ca89ff-a237-4623-8f5d-f8b1e687295d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.807466633742678, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  0.807466633742678, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37315de0-390a-41f6-9856-2a2a74420e04}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7648a74-5baf-440c-af48-fd3141f0ab39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f399266-5a31-4109-99ba-af9fbb998aa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.807466633742678, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.807466633742678, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.807466633742678, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  0.807466633742678, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a456f74-0c3a-4895-99cf-5f52f33f7518}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {c7648a74-5baf-440c-af48-fd3141f0ab39}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.807466633742678, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.807466633742678, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00dd3efd-3582-4963-8822-70b7eb02871c}, !- Handle
  Surface 280,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7648a74-5baf-440c-af48-fd3141f0ab39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.807466633742678, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.807466633742678, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {68225df3-fc71-49f2-8776-6fc687f3a790}, !- Handle
  Zone Outpatient MRI_Control A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6429b054-a8ad-405a-abb5-9bbab0537242}, !- Zone Air Inlet Port List
  {935302f2-c5c4-4f36-a53d-37c26186b9bf}, !- Zone Air Exhaust Port List
  {1a27881b-d0dc-4425-91e6-ddb79db449f1}, !- Zone Air Node Name
  {c740ba66-8564-4dae-a3db-a82eaebcc4a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {772e5c1f-f23a-4029-a6d5-387143c6d308}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e46542d-1288-4a47-b3a5-be24da8a18d5}, !- Handle
  Zone Outpatient MRI_Control A  - Story ground Zone Air Node, !- Name
  {1a27881b-d0dc-4425-91e6-ddb79db449f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a27881b-d0dc-4425-91e6-ddb79db449f1}, !- Handle
  {68225df3-fc71-49f2-8776-6fc687f3a790}, !- Source Object
  11,                                     !- Outlet Port
  {1e46542d-1288-4a47-b3a5-be24da8a18d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6429b054-a8ad-405a-abb5-9bbab0537242}, !- Handle
  {68225df3-fc71-49f2-8776-6fc687f3a790}, !- HVAC Component
  {b0419038-1538-4873-8edc-af8f160e3341}, !- Port 1
  {677489d3-b32c-4423-937f-c154f4c4018d}; !- Port 2

OS:PortList,
  {935302f2-c5c4-4f36-a53d-37c26186b9bf}, !- Handle
  {68225df3-fc71-49f2-8776-6fc687f3a790}, !- HVAC Component
  {016f783d-e1dd-4469-b5e9-91fa4f2bc3c3}, !- Port 1
  {5f3c87bf-ca9f-41b5-a0f1-52a2a38c7a66}; !- Port 2

OS:PortList,
  {c740ba66-8564-4dae-a3db-a82eaebcc4a4}, !- Handle
  {68225df3-fc71-49f2-8776-6fc687f3a790}, !- HVAC Component
  {7c5151c2-755c-4129-9c3d-b3d8223ed2f7}; !- Port 1

OS:Sizing:Zone,
  {4cfbfeab-6495-4dcd-a57a-12cfae20e67d}, !- Handle
  {68225df3-fc71-49f2-8776-6fc687f3a790}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {68956434-d58f-4fab-b317-e1ecbb633390}, !- Handle
  Zone Outpatient MRI_Control A  - Story ground Zone HVAC Equipment List, !- Name
  {68225df3-fc71-49f2-8776-6fc687f3a790}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {841c28a0-1eb9-49a9-88cf-1643966781c3}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {eb62d391-c810-4ada-8027-24b0d09ce9cb}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {27818fef-4103-4dd8-9cb0-abfc0200c01b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {a5c88139-48d4-459c-b5e1-fa1fbc290f69}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {548ad40b-7502-457b-81f6-59aca8a1833c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {120e34a9-bdc7-41d1-b21a-c963ea875eac}, !- Handle
  Outpatient MRI_Control B  - Story ground, !- Name
  {bcd0ccb4-07a2-483e-8764-49c9a286542d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90.3513328790325,                       !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {cca49507-9ed9-40cb-b616-fb931bdccf94}; !- Thermal Zone Name

OS:Surface,
  {1086f321-ad47-4b72-9078-d7943d9959fa}, !- Handle
  Surface 281,                            !- Name
  Floor,                                  !- Surface Type
  {57bbfec4-3e31-4a8b-8924-762c4b05d748}, !- Construction Name
  {120e34a9-bdc7-41d1-b21a-c963ea875eac}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  0.807466633742678, 37.1792729627082, 0, !- X,Y,Z Vertex 3 {m}
  0.807466633742678, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c99c91b5-4e3a-4a46-b763-a53ecd0d456e}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {120e34a9-bdc7-41d1-b21a-c963ea875eac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c4b8b46-3da6-4afd-863b-f56fbbcb3285}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 37.1792729627082, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b099af6-6b67-4c99-b6c2-781cb8f9e099}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {120e34a9-bdc7-41d1-b21a-c963ea875eac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0567a790-268d-4baf-aa7e-e6724fe37813}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.807466633742678, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  0.807466633742678, 37.179272962708, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 37.179272962708, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 37.179272962708, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31531020-451e-48a6-be54-388c31055b77}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {120e34a9-bdc7-41d1-b21a-c963ea875eac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d677ae0-fd3f-44f6-adb3-6630847f4143}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.807466633742678, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.807466633742678, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.807466633742678, 37.1792729627082, 0, !- X,Y,Z Vertex 3 {m}
  0.807466633742678, 37.1792729627082, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76ca89ff-a237-4623-8f5d-f8b1e687295d}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {120e34a9-bdc7-41d1-b21a-c963ea875eac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edce4e05-26bd-48c4-a84e-f45ba92658a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 5.6843418860808e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.807466633742678, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.807466633742678, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dab9e8a0-bf3e-4aa1-9580-9cef405ae702}, !- Handle
  Surface 286,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {120e34a9-bdc7-41d1-b21a-c963ea875eac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.807466633742678, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.807466633742678, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 37.1792729627082, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cca49507-9ed9-40cb-b616-fb931bdccf94}, !- Handle
  Zone Outpatient MRI_Control B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bbe08e4c-f5e8-41f0-b9d8-8ef247c2dd45}, !- Zone Air Inlet Port List
  {47dc7579-25a2-43d6-a3a8-49d80425b97a}, !- Zone Air Exhaust Port List
  {10276c61-0482-4387-b927-b76299d43ecd}, !- Zone Air Node Name
  {8ae339ff-d913-4d89-a3ee-f4940da5af7d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3646c37d-b5c0-411d-abd4-ef9f288d2234}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1b50a74-9d2f-4b6c-8c17-ee77f9487c8a}, !- Handle
  Zone Outpatient MRI_Control B  - Story ground Zone Air Node, !- Name
  {10276c61-0482-4387-b927-b76299d43ecd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10276c61-0482-4387-b927-b76299d43ecd}, !- Handle
  {cca49507-9ed9-40cb-b616-fb931bdccf94}, !- Source Object
  11,                                     !- Outlet Port
  {b1b50a74-9d2f-4b6c-8c17-ee77f9487c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bbe08e4c-f5e8-41f0-b9d8-8ef247c2dd45}, !- Handle
  {cca49507-9ed9-40cb-b616-fb931bdccf94}, !- HVAC Component
  {83f708e8-79a8-4c63-a855-e4bdc163d31b}, !- Port 1
  {a849d47e-aea3-4c34-8f82-90f34dffd365}; !- Port 2

OS:PortList,
  {47dc7579-25a2-43d6-a3a8-49d80425b97a}, !- Handle
  {cca49507-9ed9-40cb-b616-fb931bdccf94}, !- HVAC Component
  {06bb634d-d4c0-4e70-9eb2-154812e72db9}, !- Port 1
  {d1cd7b81-73f6-4744-955b-1fddc9be8144}; !- Port 2

OS:PortList,
  {8ae339ff-d913-4d89-a3ee-f4940da5af7d}, !- Handle
  {cca49507-9ed9-40cb-b616-fb931bdccf94}, !- HVAC Component
  {78aebe1c-1b91-4f4d-9f5d-be7a5882a740}; !- Port 1

OS:Sizing:Zone,
  {b049d893-558f-4fa2-b604-167394d1dfb5}, !- Handle
  {cca49507-9ed9-40cb-b616-fb931bdccf94}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {90a3d998-e95f-4bc1-bfac-72ff7fb4b215}, !- Handle
  Zone Outpatient MRI_Control B  - Story ground Zone HVAC Equipment List, !- Name
  {cca49507-9ed9-40cb-b616-fb931bdccf94}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {129450a2-5426-4e38-826d-4ba11b4b7a57}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9c90f3cc-518c-43e7-83a5-11c0c0ba4cc8}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {aa148802-ca81-4f3c-9ef6-80234eee4f53}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {78f0e09e-d8af-48cd-9943-2c564203dd4c}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7b283eb8-c2c2-4e54-9256-4a5c4e66ecf5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {9600e904-9c18-4a38-99c4-680b8463eccd}, !- Handle
  Outpatient MRI_Control C  - Story ground, !- Name
  {bcd0ccb4-07a2-483e-8764-49c9a286542d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90.3513328790325,                       !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {0557e7df-b0f0-4ec1-8139-e0e94338ad51}; !- Thermal Zone Name

OS:Surface,
  {8bde521e-37e3-45af-980c-63d5f7f175ac}, !- Handle
  Surface 287,                            !- Name
  Floor,                                  !- Surface Type
  {b6890f44-4315-4d02-971d-c2bc3cb25d8e}, !- Construction Name
  {9600e904-9c18-4a38-99c4-680b8463eccd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  0.807466633742678, 4.57199999999976, 0, !- X,Y,Z Vertex 3 {m}
  0.807466633742678, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f464a239-d0a1-48cd-8a97-51f9132a28b5}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9600e904-9c18-4a38-99c4-680b8463eccd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {049bbcdb-9b2e-4fa8-b463-e7841041883a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b50da9b-e5d7-4196-b6e4-e356bbf47e23}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {9600e904-9c18-4a38-99c4-680b8463eccd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  0.807466633742678, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  0.807466633742678, 4.57199999999976, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999976, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b5bcc1c-51e5-415d-82c1-48da40b14396}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9600e904-9c18-4a38-99c4-680b8463eccd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc4d6fa9-6b9b-45d7-a54e-982cee878d50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.807466633742678, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.807466633742678, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.807466633742678, 4.57199999999976, 0, !- X,Y,Z Vertex 3 {m}
  0.807466633742678, 4.57199999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0567a790-268d-4baf-aa7e-e6724fe37813}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9600e904-9c18-4a38-99c4-680b8463eccd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b099af6-6b67-4c99-b6c2-781cb8f9e099}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.807466633742678, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.807466633742678, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f085c61-39b1-4e07-aa7f-4f65c53f8301}, !- Handle
  Surface 292,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9600e904-9c18-4a38-99c4-680b8463eccd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.807466633742678, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.807466633742678, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0557e7df-b0f0-4ec1-8139-e0e94338ad51}, !- Handle
  Zone Outpatient MRI_Control C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a94fd621-9d94-40ad-ba71-3e647e19ae5c}, !- Zone Air Inlet Port List
  {291a673b-be77-441a-b520-46a53175d4b3}, !- Zone Air Exhaust Port List
  {24bfd707-f2ee-4b1a-87cd-38d391bb3824}, !- Zone Air Node Name
  {24577404-df42-4c27-834d-77e020db6b45}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {39ae7233-b7fa-4ab5-aaca-9fe4ef6008fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {743f53e9-8e31-4379-81fd-adb08199ecda}, !- Handle
  Zone Outpatient MRI_Control C  - Story ground Zone Air Node, !- Name
  {24bfd707-f2ee-4b1a-87cd-38d391bb3824}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24bfd707-f2ee-4b1a-87cd-38d391bb3824}, !- Handle
  {0557e7df-b0f0-4ec1-8139-e0e94338ad51}, !- Source Object
  11,                                     !- Outlet Port
  {743f53e9-8e31-4379-81fd-adb08199ecda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a94fd621-9d94-40ad-ba71-3e647e19ae5c}, !- Handle
  {0557e7df-b0f0-4ec1-8139-e0e94338ad51}, !- HVAC Component
  {1ec24fc0-f0fc-4e02-b95b-10dd253b72fc}, !- Port 1
  {b243bd3b-3e85-4f61-8e07-d44c71d7d2ff}; !- Port 2

OS:PortList,
  {291a673b-be77-441a-b520-46a53175d4b3}, !- Handle
  {0557e7df-b0f0-4ec1-8139-e0e94338ad51}, !- HVAC Component
  {e6b10b14-41ff-432d-8219-eec6085273db}, !- Port 1
  {12e0390c-43a4-4f7f-b286-4d6e58963e5d}; !- Port 2

OS:PortList,
  {24577404-df42-4c27-834d-77e020db6b45}, !- Handle
  {0557e7df-b0f0-4ec1-8139-e0e94338ad51}, !- HVAC Component
  {155ae78a-1940-4a89-b427-a64b333d55e7}; !- Port 1

OS:Sizing:Zone,
  {921356e3-dce0-4596-82c7-144e857f69c4}, !- Handle
  {0557e7df-b0f0-4ec1-8139-e0e94338ad51}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5694d220-8365-4409-a30d-edbb11ce4843}, !- Handle
  Zone Outpatient MRI_Control C  - Story ground Zone HVAC Equipment List, !- Name
  {0557e7df-b0f0-4ec1-8139-e0e94338ad51}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0ea8590-c3fd-4434-9014-e4949e1e0e09}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c4f0f7b4-9b36-42fa-97a2-b12dbea93c5b}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {fbf78e8e-3d0f-4a82-a81e-44e286109316}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {2eec16e3-e433-4946-9541-b25d4b89a3d0}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {88b1c46f-7e8b-46b2-89b6-0512e694c882}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {b969ae5a-bb70-41f9-a4a3-addde4e71985}, !- Handle
  Outpatient ProcedureRoom A  - Story ground, !- Name
  {864ed981-cdc7-451f-8bef-1ea81ff2d854}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.1587995127752,                       !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {55eaaede-3480-455d-96b5-29504e15c7ae}; !- Thermal Zone Name

OS:Surface,
  {ec62b582-8463-421f-8f79-debf614d98ab}, !- Handle
  Surface 293,                            !- Name
  Floor,                                  !- Surface Type
  {26dee3f4-6d28-4268-89c1-2b2ba825c214}, !- Construction Name
  {b969ae5a-bb70-41f9-a4a3-addde4e71985}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  1.37860156980459, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  1.37860156980459, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f399266-5a31-4109-99ba-af9fbb998aa7}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b969ae5a-bb70-41f9-a4a3-addde4e71985}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37315de0-390a-41f6-9856-2a2a74420e04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5373060-4293-4e38-8644-e6f8e6d28043}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b969ae5a-bb70-41f9-a4a3-addde4e71985}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c545392f-63d2-4e28-ac03-0b9af2b04582}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.37860156980459, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  1.37860156980459, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00e5137f-5dcd-4d79-bc17-43c8afc6afdc}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b969ae5a-bb70-41f9-a4a3-addde4e71985}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {507294d4-7043-4a3d-adb2-e7bce32dedab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.37860156980459, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.37860156980459, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.37860156980459, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  1.37860156980459, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ba21619-6a82-4a54-b2d2-d6f0a877cd9b}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {b969ae5a-bb70-41f9-a4a3-addde4e71985}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.37860156980459, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.37860156980459, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {014bbad9-63d6-475a-b7ee-9489cf326206}, !- Handle
  Surface 298,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b969ae5a-bb70-41f9-a4a3-addde4e71985}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.37860156980459, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.37860156980459, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {55eaaede-3480-455d-96b5-29504e15c7ae}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10a7b841-e562-45d6-816d-423f6187540a}, !- Zone Air Inlet Port List
  {800497c0-461c-4147-8d72-5c40efad8a65}, !- Zone Air Exhaust Port List
  {91a3e0d4-7dc3-4f08-8e7d-ef120b5cd49a}, !- Zone Air Node Name
  {8991a4e2-b300-462a-b508-258baa802d83}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d26c5035-8142-4294-90c3-cf6ed271595c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d965ac01-cdf5-4156-8fc9-e9cd4f679280}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story ground Zone Air Node, !- Name
  {91a3e0d4-7dc3-4f08-8e7d-ef120b5cd49a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91a3e0d4-7dc3-4f08-8e7d-ef120b5cd49a}, !- Handle
  {55eaaede-3480-455d-96b5-29504e15c7ae}, !- Source Object
  11,                                     !- Outlet Port
  {d965ac01-cdf5-4156-8fc9-e9cd4f679280}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10a7b841-e562-45d6-816d-423f6187540a}, !- Handle
  {55eaaede-3480-455d-96b5-29504e15c7ae}, !- HVAC Component
  {43c11be1-bcc4-4c19-b74e-2cadafdf8a3a}, !- Port 1
  {c1145a75-9285-491b-8bc6-f03a3273e68c}; !- Port 2

OS:PortList,
  {800497c0-461c-4147-8d72-5c40efad8a65}, !- Handle
  {55eaaede-3480-455d-96b5-29504e15c7ae}, !- HVAC Component
  {d6166818-e57a-42d6-b701-b5416527eea0}; !- Port 1

OS:PortList,
  {8991a4e2-b300-462a-b508-258baa802d83}, !- Handle
  {55eaaede-3480-455d-96b5-29504e15c7ae}, !- HVAC Component
  {4fe173d6-a707-41eb-b442-f990cd6ee0eb}; !- Port 1

OS:Sizing:Zone,
  {de89031e-36e3-4b8d-9847-f70ed18a1dc0}, !- Handle
  {55eaaede-3480-455d-96b5-29504e15c7ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0d972ba6-cdc1-40c1-8a24-93e02b41b0e5}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story ground Zone HVAC Equipment List, !- Name
  {55eaaede-3480-455d-96b5-29504e15c7ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa5cfbfd-39b2-446a-842d-3550d30cc2aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a27092a0-797e-465a-a706-4569083268e0}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {96aebdd5-8f2e-467c-9f22-b7606c3b70d0}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b63c8aed-dda4-48a0-937b-507a1ba25b6f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {66c81ad7-de50-4ec9-914e-7ad94134ead9}, !- Handle
  Outpatient ProcedureRoom B  - Story ground, !- Name
  {864ed981-cdc7-451f-8bef-1ea81ff2d854}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.1587995127752,                       !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {96e23cf6-b460-42ca-924a-e37077819d7c}; !- Thermal Zone Name

OS:Surface,
  {2ce61b76-cad4-4a75-a4d1-0856a8291510}, !- Handle
  Surface 299,                            !- Name
  Floor,                                  !- Surface Type
  {5fb6ff9c-7dd5-4883-8296-efa94864a263}, !- Construction Name
  {66c81ad7-de50-4ec9-914e-7ad94134ead9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  1.37860156980459, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  1.37860156980459, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d677ae0-fd3f-44f6-adb3-6630847f4143}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66c81ad7-de50-4ec9-914e-7ad94134ead9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31531020-451e-48a6-be54-388c31055b77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 37.1792729627082, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fd7b4e4-fb67-4377-8a5f-30830d11ba12}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66c81ad7-de50-4ec9-914e-7ad94134ead9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5faadb23-2299-44e2-aee3-ce7a65df2cf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.37860156980459, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  1.37860156980459, 37.179272962708, 0,   !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 37.179272962708, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 37.179272962708, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1de26ad-2162-4d39-b5ed-5feaa60649b3}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66c81ad7-de50-4ec9-914e-7ad94134ead9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ca37b11-c3b2-4a22-8841-15eb4a5abe32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.37860156980459, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.37860156980459, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.37860156980459, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  1.37860156980459, 37.1792729627082, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c545392f-63d2-4e28-ac03-0b9af2b04582}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66c81ad7-de50-4ec9-914e-7ad94134ead9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5373060-4293-4e38-8644-e6f8e6d28043}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.6843418860808e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.37860156980459, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.37860156980459, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {708623d5-c3cb-4984-a5f2-175c1c813c0b}, !- Handle
  Surface 304,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {66c81ad7-de50-4ec9-914e-7ad94134ead9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.37860156980459, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.37860156980459, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 37.1792729627082, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {96e23cf6-b460-42ca-924a-e37077819d7c}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b162420-27cc-4608-b258-0c98fc7023c6}, !- Zone Air Inlet Port List
  {23b9d6de-5f05-4dfd-97ca-af4ca7d7e130}, !- Zone Air Exhaust Port List
  {d850350d-e7e9-4f72-b9a9-a785414d376a}, !- Zone Air Node Name
  {712a4a7e-61a1-4093-a0c2-dca2417db6fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d8f87028-1dd0-471a-a6e3-f2c7b8b46fe1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2ad2035-049e-426e-beba-9c0f640e3c8a}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story ground Zone Air Node, !- Name
  {d850350d-e7e9-4f72-b9a9-a785414d376a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d850350d-e7e9-4f72-b9a9-a785414d376a}, !- Handle
  {96e23cf6-b460-42ca-924a-e37077819d7c}, !- Source Object
  11,                                     !- Outlet Port
  {b2ad2035-049e-426e-beba-9c0f640e3c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b162420-27cc-4608-b258-0c98fc7023c6}, !- Handle
  {96e23cf6-b460-42ca-924a-e37077819d7c}, !- HVAC Component
  {b87e044b-bf8b-42de-a9f7-50e2d5800dd7}, !- Port 1
  {9fe9e647-87af-48a6-997f-1fa9c3cb0ca9}; !- Port 2

OS:PortList,
  {23b9d6de-5f05-4dfd-97ca-af4ca7d7e130}, !- Handle
  {96e23cf6-b460-42ca-924a-e37077819d7c}, !- HVAC Component
  {aa80830e-38d4-4975-bcaa-e6d139272c3c}; !- Port 1

OS:PortList,
  {712a4a7e-61a1-4093-a0c2-dca2417db6fe}, !- Handle
  {96e23cf6-b460-42ca-924a-e37077819d7c}, !- HVAC Component
  {a1410a8d-9e0e-4cb2-94c9-933b8e95ade1}; !- Port 1

OS:Sizing:Zone,
  {b1c3d1b0-b6d3-41d1-b95d-040b90c5b516}, !- Handle
  {96e23cf6-b460-42ca-924a-e37077819d7c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {37a01557-493a-4131-9eb4-19f5301dbade}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story ground Zone HVAC Equipment List, !- Name
  {96e23cf6-b460-42ca-924a-e37077819d7c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea90854b-2f74-4f62-b0bc-14c89d02d21a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ba7df0cc-78c3-4ee4-9e99-baa682cd5b4c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {61f76192-37ca-4608-86b6-7f582474a1a9}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6fc73354-8e0b-4a0b-8521-fdc92008f676}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9cc89a59-b3d4-4451-ba43-112b1c3f95d0}, !- Handle
  Outpatient ProcedureRoom C  - Story ground, !- Name
  {864ed981-cdc7-451f-8bef-1ea81ff2d854}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.1587995127752,                       !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {702243d0-0263-4c40-8c73-ba38e0269d50}; !- Thermal Zone Name

OS:Surface,
  {782075b5-f63c-4e66-af06-b7938caa4521}, !- Handle
  Surface 305,                            !- Name
  Floor,                                  !- Surface Type
  {26dee3f4-6d28-4268-89c1-2b2ba825c214}, !- Construction Name
  {9cc89a59-b3d4-4451-ba43-112b1c3f95d0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  1.37860156980459, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  1.37860156980459, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc4d6fa9-6b9b-45d7-a54e-982cee878d50}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cc89a59-b3d4-4451-ba43-112b1c3f95d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b5bcc1c-51e5-415d-82c1-48da40b14396}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8274fc7b-22ec-44ca-97f5-06e423267370}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {9cc89a59-b3d4-4451-ba43-112b1c3f95d0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  1.37860156980459, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  1.37860156980459, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999976, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1b3d670-ccc9-435a-a953-d504e491e94b}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cc89a59-b3d4-4451-ba43-112b1c3f95d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {281c01ba-e297-4dcc-800c-8283ef408a6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.37860156980459, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.37860156980459, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.37860156980459, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  1.37860156980459, 4.57199999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5faadb23-2299-44e2-aee3-ce7a65df2cf5}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cc89a59-b3d4-4451-ba43-112b1c3f95d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fd7b4e4-fb67-4377-8a5f-30830d11ba12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.37860156980459, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.37860156980459, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a553f11c-b500-4d50-959b-310d9d36fad0}, !- Handle
  Surface 310,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9cc89a59-b3d4-4451-ba43-112b1c3f95d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.37860156980459, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.37860156980459, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {702243d0-0263-4c40-8c73-ba38e0269d50}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8c6ff64-a402-4049-8f77-5742b630880f}, !- Zone Air Inlet Port List
  {b82da2c4-1a9c-4340-b927-28067e5b318f}, !- Zone Air Exhaust Port List
  {e5a6ad95-2a1c-4c7d-b7b6-a5a87384cb0c}, !- Zone Air Node Name
  {96f8a2f3-6d15-4e86-bfca-fa939a3b7728}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2ab87dc4-a54d-4b5f-9aea-cdf559e91b24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1612e04d-4ec4-4a48-a147-ef579e6f5eb4}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story ground Zone Air Node, !- Name
  {e5a6ad95-2a1c-4c7d-b7b6-a5a87384cb0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5a6ad95-2a1c-4c7d-b7b6-a5a87384cb0c}, !- Handle
  {702243d0-0263-4c40-8c73-ba38e0269d50}, !- Source Object
  11,                                     !- Outlet Port
  {1612e04d-4ec4-4a48-a147-ef579e6f5eb4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8c6ff64-a402-4049-8f77-5742b630880f}, !- Handle
  {702243d0-0263-4c40-8c73-ba38e0269d50}, !- HVAC Component
  {ee5058f1-f4a8-4b67-a458-3c8147e90e67}, !- Port 1
  {4d39ba3f-bee0-4128-b649-215647c97c4b}; !- Port 2

OS:PortList,
  {b82da2c4-1a9c-4340-b927-28067e5b318f}, !- Handle
  {702243d0-0263-4c40-8c73-ba38e0269d50}, !- HVAC Component
  {eb60d2b6-c6ec-4f9b-8e89-a1c32b86a45c}; !- Port 1

OS:PortList,
  {96f8a2f3-6d15-4e86-bfca-fa939a3b7728}, !- Handle
  {702243d0-0263-4c40-8c73-ba38e0269d50}, !- HVAC Component
  {c1b5f26a-dbd6-4465-bff4-25740d65ba58}; !- Port 1

OS:Sizing:Zone,
  {3db21888-f154-4957-8bfe-cdf4c1afa25e}, !- Handle
  {702243d0-0263-4c40-8c73-ba38e0269d50}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {09f5fe6b-351b-405c-a734-31db80458bfe}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story ground Zone HVAC Equipment List, !- Name
  {702243d0-0263-4c40-8c73-ba38e0269d50}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c2437b72-6a21-45cc-9cae-19098a5e3084}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6988f053-8226-40cd-9534-b5bf2a285b9c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {5b7fa331-2929-47bf-b5a7-c2ed44c95114}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {86451414-e9d9-41c4-94c5-a72405e1fe09}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {279ee2d4-a31f-45f3-a86a-ec3dc1af7a40}, !- Handle
  Outpatient CleanWork A  - Story ground, !- Name
  {132d8eeb-89bc-4975-9e9d-32758ae60fe3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  92.5374010825798,                       !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {bb070526-a099-48b2-b80a-d10381e13692}; !- Thermal Zone Name

OS:Surface,
  {9de4ab1e-f7df-4342-80aa-f040d1de62c1}, !- Handle
  Surface 311,                            !- Name
  Floor,                                  !- Surface Type
  {3a2b801e-6f88-472d-aa57-2cd58b069aa0}, !- Construction Name
  {279ee2d4-a31f-45f3-a86a-ec3dc1af7a40}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  1.39829587794468, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  1.39829587794468, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {507294d4-7043-4a3d-adb2-e7bce32dedab}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {279ee2d4-a31f-45f3-a86a-ec3dc1af7a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00e5137f-5dcd-4d79-bc17-43c8afc6afdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bac2457-98b1-4adf-93ad-7c105f9e29e9}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {279ee2d4-a31f-45f3-a86a-ec3dc1af7a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd2bae5e-4d69-421f-aa43-b13bfcc3fdf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39829587794468, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  1.39829587794468, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55e75e5a-d297-4f70-a2af-ac71c41092e6}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {279ee2d4-a31f-45f3-a86a-ec3dc1af7a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30e6104e-d609-4b0d-bb44-3d23dbadebb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39829587794468, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.39829587794468, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.39829587794468, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  1.39829587794468, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3a1ff41-ce98-4565-a09b-4d273144f3ca}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {279ee2d4-a31f-45f3-a86a-ec3dc1af7a40}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39829587794468, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.39829587794468, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {456112e4-576e-42da-9ad2-23291c8003d3}, !- Handle
  Surface 316,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {279ee2d4-a31f-45f3-a86a-ec3dc1af7a40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39829587794468, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.39829587794468, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bb070526-a099-48b2-b80a-d10381e13692}, !- Handle
  Zone Outpatient CleanWork A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e862de05-130b-4f54-a644-a8ec575ab301}, !- Zone Air Inlet Port List
  {bb32c984-c148-44fe-b405-229e4aab4059}, !- Zone Air Exhaust Port List
  {71ab16ad-b098-4cf4-8306-85b51e1684fb}, !- Zone Air Node Name
  {666d4dc8-3d08-44c7-b7d5-c94cfb609ff9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e3973330-24ee-40ee-b638-33a55cf2c8ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5b974c6-0218-4f2d-b5ae-e08c202e2301}, !- Handle
  Zone Outpatient CleanWork A  - Story ground Zone Air Node, !- Name
  {71ab16ad-b098-4cf4-8306-85b51e1684fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71ab16ad-b098-4cf4-8306-85b51e1684fb}, !- Handle
  {bb070526-a099-48b2-b80a-d10381e13692}, !- Source Object
  11,                                     !- Outlet Port
  {e5b974c6-0218-4f2d-b5ae-e08c202e2301}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e862de05-130b-4f54-a644-a8ec575ab301}, !- Handle
  {bb070526-a099-48b2-b80a-d10381e13692}, !- HVAC Component
  {49823f44-0a66-4efe-80a4-56bc43acae94}, !- Port 1
  {c2b0aa31-0a01-48a6-8709-abfb170c7234}; !- Port 2

OS:PortList,
  {bb32c984-c148-44fe-b405-229e4aab4059}, !- Handle
  {bb070526-a099-48b2-b80a-d10381e13692}, !- HVAC Component
  {67ac1e81-46ee-4137-bc71-6d6a5365f48f}; !- Port 1

OS:PortList,
  {666d4dc8-3d08-44c7-b7d5-c94cfb609ff9}, !- Handle
  {bb070526-a099-48b2-b80a-d10381e13692}, !- HVAC Component
  {3bd14383-be23-4d05-a56c-bddb052d02bc}; !- Port 1

OS:Sizing:Zone,
  {18efeb75-4ab8-41c1-ac09-2aac6107fff7}, !- Handle
  {bb070526-a099-48b2-b80a-d10381e13692}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c0383a13-f1fd-4cbe-9a17-3a3abfc8884a}, !- Handle
  Zone Outpatient CleanWork A  - Story ground Zone HVAC Equipment List, !- Name
  {bb070526-a099-48b2-b80a-d10381e13692}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b4db1235-ea23-4e08-8536-5266d9d3fb2d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3bc258fc-f2b2-4b78-afe8-a9cf03e65940}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {800e64b0-0aa8-43e9-9d47-52de7c6c9ee0}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {062eaa5a-cfde-4c94-a9a9-41219cf2bf05}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7c5f8d32-a2a6-49fd-921d-0efcf0f10a61}, !- Handle
  Outpatient CleanWork B  - Story ground, !- Name
  {132d8eeb-89bc-4975-9e9d-32758ae60fe3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  92.5374010825798,                       !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {62f2c70e-2d76-4c28-9100-757a0498c183}; !- Thermal Zone Name

OS:Surface,
  {1210a07b-142b-4a07-a317-ae64481c997e}, !- Handle
  Surface 317,                            !- Name
  Floor,                                  !- Surface Type
  {a703b864-92b7-42b0-a40a-e63289368abb}, !- Construction Name
  {7c5f8d32-a2a6-49fd-921d-0efcf0f10a61}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  1.39829587794468, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  1.39829587794468, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ca37b11-c3b2-4a22-8841-15eb4a5abe32}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c5f8d32-a2a6-49fd-921d-0efcf0f10a61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1de26ad-2162-4d39-b5ed-5feaa60649b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 37.1792729627082, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {460be645-4f7c-486e-bc28-66ffa3433d7f}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c5f8d32-a2a6-49fd-921d-0efcf0f10a61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bb2ac0c-d3a2-4344-9d6e-0f0bdee3fbbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39829587794468, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  1.39829587794468, 37.179272962708, 0,   !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 37.179272962708, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 37.179272962708, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7025d286-e049-403a-b4de-95dfd9ba3625}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c5f8d32-a2a6-49fd-921d-0efcf0f10a61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98ec3b3c-903e-4ea1-aafc-97ef4e2b1e5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39829587794468, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.39829587794468, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.39829587794468, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  1.39829587794468, 37.1792729627082, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd2bae5e-4d69-421f-aa43-b13bfcc3fdf8}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c5f8d32-a2a6-49fd-921d-0efcf0f10a61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bac2457-98b1-4adf-93ad-7c105f9e29e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.6843418860808e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.39829587794468, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.39829587794468, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c4afc59-ee82-4646-af59-9af522c517de}, !- Handle
  Surface 322,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c5f8d32-a2a6-49fd-921d-0efcf0f10a61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39829587794468, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.39829587794468, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 37.1792729627082, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {62f2c70e-2d76-4c28-9100-757a0498c183}, !- Handle
  Zone Outpatient CleanWork B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8255693-cf46-459b-9a6e-1cd23e09d5d6}, !- Zone Air Inlet Port List
  {2e285365-01cd-44c2-ab86-2795c4759913}, !- Zone Air Exhaust Port List
  {10610be2-77f5-475f-8fc4-7a214cc2835c}, !- Zone Air Node Name
  {2448a4db-dad9-4948-a7b0-2462940274c3}, !- Zone Return Air Port List
