  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {499a3919-145f-419d-8e42-03c0034a519e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3e270b1-ae36-4834-a83e-47cb0f2eaa13}, !- Handle
  Zone Outpatient CleanWork B  - Story ground Zone Air Node, !- Name
  {10610be2-77f5-475f-8fc4-7a214cc2835c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10610be2-77f5-475f-8fc4-7a214cc2835c}, !- Handle
  {62f2c70e-2d76-4c28-9100-757a0498c183}, !- Source Object
  11,                                     !- Outlet Port
  {a3e270b1-ae36-4834-a83e-47cb0f2eaa13}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8255693-cf46-459b-9a6e-1cd23e09d5d6}, !- Handle
  {62f2c70e-2d76-4c28-9100-757a0498c183}, !- HVAC Component
  {d40367d7-7de9-441a-aca5-f75cc9dff6c8}, !- Port 1
  {9aaddbc2-9508-49cf-a9c6-1ca2ef637694}; !- Port 2

OS:PortList,
  {2e285365-01cd-44c2-ab86-2795c4759913}, !- Handle
  {62f2c70e-2d76-4c28-9100-757a0498c183}, !- HVAC Component
  {aafc3186-a49c-4926-adc0-4f940c37b7b7}; !- Port 1

OS:PortList,
  {2448a4db-dad9-4948-a7b0-2462940274c3}, !- Handle
  {62f2c70e-2d76-4c28-9100-757a0498c183}, !- HVAC Component
  {a7d751a6-781b-47d1-b088-c06a577aba09}; !- Port 1

OS:Sizing:Zone,
  {2bfa56f6-ed6d-4704-a08d-2573d6407fd2}, !- Handle
  {62f2c70e-2d76-4c28-9100-757a0498c183}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {68c531e7-99c0-4b3f-8594-cf64cff26aa4}, !- Handle
  Zone Outpatient CleanWork B  - Story ground Zone HVAC Equipment List, !- Name
  {62f2c70e-2d76-4c28-9100-757a0498c183}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3472d834-24d4-48b0-be7b-b7d4412d73af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a16664ab-b7c9-453c-8e72-95321f9cf927}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {56deb7d4-4670-4788-aae4-7f71690fc6ad}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {27f33618-31c1-445b-a847-81fbd346767a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c96964fc-5a4c-4e22-8ce6-e681f05ff2d0}, !- Handle
  Outpatient CleanWork C  - Story ground, !- Name
  {132d8eeb-89bc-4975-9e9d-32758ae60fe3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  92.5374010825798,                       !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {8c115021-b774-45fa-b556-bd9d7f27a7e1}; !- Thermal Zone Name

OS:Surface,
  {be6cfa5a-c9ff-4593-b385-082359edab1b}, !- Handle
  Surface 323,                            !- Name
  Floor,                                  !- Surface Type
  {3a2b801e-6f88-472d-aa57-2cd58b069aa0}, !- Construction Name
  {c96964fc-5a4c-4e22-8ce6-e681f05ff2d0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  1.39829587794468, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  1.39829587794468, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {281c01ba-e297-4dcc-800c-8283ef408a6c}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c96964fc-5a4c-4e22-8ce6-e681f05ff2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1b3d670-ccc9-435a-a953-d504e491e94b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb078722-c219-437a-8ce6-90ccb613f550}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {c96964fc-5a4c-4e22-8ce6-e681f05ff2d0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  1.39829587794468, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  1.39829587794468, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999976, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4296db5b-2bdd-4575-9c67-e8bab822acaa}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c96964fc-5a4c-4e22-8ce6-e681f05ff2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c0e2528-59f4-4ea1-b1c9-5244799bc85f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39829587794468, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.39829587794468, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.39829587794468, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  1.39829587794468, 4.57199999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bb2ac0c-d3a2-4344-9d6e-0f0bdee3fbbf}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c96964fc-5a4c-4e22-8ce6-e681f05ff2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {460be645-4f7c-486e-bc28-66ffa3433d7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.39829587794468, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.39829587794468, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa1bf2a-9a80-4102-891e-8e549e358531}, !- Handle
  Surface 328,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c96964fc-5a4c-4e22-8ce6-e681f05ff2d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39829587794468, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.39829587794468, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8c115021-b774-45fa-b556-bd9d7f27a7e1}, !- Handle
  Zone Outpatient CleanWork C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a476ca78-06e6-4281-b7dc-b8e19656fff7}, !- Zone Air Inlet Port List
  {e9b4df6c-e9d4-46f9-bb86-1c669d3af64e}, !- Zone Air Exhaust Port List
  {5ad9eddd-5346-4da5-9c24-908ba6cf9985}, !- Zone Air Node Name
  {1855496e-ffa0-4903-abe6-1a113767431b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e51cd6ac-78c0-414c-adb4-dd608f5cd43f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f9e4dcd-d091-416b-bbe3-bcb576ab63b0}, !- Handle
  Zone Outpatient CleanWork C  - Story ground Zone Air Node, !- Name
  {5ad9eddd-5346-4da5-9c24-908ba6cf9985}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ad9eddd-5346-4da5-9c24-908ba6cf9985}, !- Handle
  {8c115021-b774-45fa-b556-bd9d7f27a7e1}, !- Source Object
  11,                                     !- Outlet Port
  {2f9e4dcd-d091-416b-bbe3-bcb576ab63b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a476ca78-06e6-4281-b7dc-b8e19656fff7}, !- Handle
  {8c115021-b774-45fa-b556-bd9d7f27a7e1}, !- HVAC Component
  {5dbbaed1-17ac-4086-8d8c-efed3c45e711}, !- Port 1
  {21bb61c4-5e90-4ecc-8b4b-cb32dbad3541}; !- Port 2

OS:PortList,
  {e9b4df6c-e9d4-46f9-bb86-1c669d3af64e}, !- Handle
  {8c115021-b774-45fa-b556-bd9d7f27a7e1}, !- HVAC Component
  {006f7508-aade-45a6-8d31-4e2881a5e62a}; !- Port 1

OS:PortList,
  {1855496e-ffa0-4903-abe6-1a113767431b}, !- Handle
  {8c115021-b774-45fa-b556-bd9d7f27a7e1}, !- HVAC Component
  {9219c879-72e5-43ad-925a-6a8b4e6bcbf7}; !- Port 1

OS:Sizing:Zone,
  {a2a95401-a204-47aa-a43c-ce405040dc01}, !- Handle
  {8c115021-b774-45fa-b556-bd9d7f27a7e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3a16fcd0-3378-4c66-96d8-fa3ddafadfc5}, !- Handle
  Zone Outpatient CleanWork C  - Story ground Zone HVAC Equipment List, !- Name
  {8c115021-b774-45fa-b556-bd9d7f27a7e1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8cd69ef4-5a1e-4253-874a-5ef1f5b5c489}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a366a726-2993-41ad-8214-3f8bb6ee931a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {0a031bd6-3f07-453c-bf67-2bc6d17d0be0}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a731cbf3-9cc2-4b70-adc0-5c84d6d8e7fa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0d5369c4-e9f2-406b-8a24-071ce82d3546}, !- Handle
  Outpatient Conference A  - Story ground, !- Name
  {93b236bb-87a7-4e13-8625-9c2aa92c03be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  93.9356969605245,                       !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {a87224e4-9769-4795-afd0-0c728f86d12f}; !- Thermal Zone Name

OS:Surface,
  {4606c4d4-4395-4bcd-827c-2fb60b390322}, !- Handle
  Surface 329,                            !- Name
  Floor,                                  !- Surface Type
  {01cac969-f361-4434-8e33-98b31a432011}, !- Construction Name
  {0d5369c4-e9f2-406b-8a24-071ce82d3546}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  1.6149332674854, 4.57200000000005, 0,   !- X,Y,Z Vertex 3 {m}
  1.6149332674854, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30e6104e-d609-4b0d-bb44-3d23dbadebb8}, !- Handle
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d5369c4-e9f2-406b-8a24-071ce82d3546}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55e75e5a-d297-4f70-a2af-ac71c41092e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21da8d46-cb55-4517-9897-81efe3eee2d5}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d5369c4-e9f2-406b-8a24-071ce82d3546}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73c8ef33-a090-45d4-a344-a4d518dcbbc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6149332674854, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  1.6149332674854, 4.57200000000005, 0,   !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b4c5337-c2fa-4ee2-ada2-7846fdbb3ca9}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d5369c4-e9f2-406b-8a24-071ce82d3546}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5322336-6c70-4b21-9c2c-928e78b80b40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6149332674854, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.6149332674854, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.6149332674854, 4.57200000000005, 0,   !- X,Y,Z Vertex 3 {m}
  1.6149332674854, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77c57adb-a029-410b-b540-50e2b417bdf0}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {0d5369c4-e9f2-406b-8a24-071ce82d3546}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6149332674854, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  1.6149332674854, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c65a969-bdc7-4333-95d8-1407b3982b5b}, !- Handle
  Surface 334,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d5369c4-e9f2-406b-8a24-071ce82d3546}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6149332674854, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.6149332674854, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a87224e4-9769-4795-afd0-0c728f86d12f}, !- Handle
  Zone Outpatient Conference A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8094532-a9d4-4c02-9d69-22e1cfeb16b0}, !- Zone Air Inlet Port List
  {08dcfd3b-7fa5-4651-85ec-78d6c5faba61}, !- Zone Air Exhaust Port List
  {973c83ef-b2ea-4524-a47a-aaf603c1a53a}, !- Zone Air Node Name
  {17e176c3-77e0-47f9-8dd7-75df93e53970}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5f7b3eae-994e-43c5-b9ad-1e10f0f4a675}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cddf5600-e898-4f64-8e7d-5bfe491e4691}, !- Handle
  Zone Outpatient Conference A  - Story ground Zone Air Node, !- Name
  {973c83ef-b2ea-4524-a47a-aaf603c1a53a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {973c83ef-b2ea-4524-a47a-aaf603c1a53a}, !- Handle
  {a87224e4-9769-4795-afd0-0c728f86d12f}, !- Source Object
  11,                                     !- Outlet Port
  {cddf5600-e898-4f64-8e7d-5bfe491e4691}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8094532-a9d4-4c02-9d69-22e1cfeb16b0}, !- Handle
  {a87224e4-9769-4795-afd0-0c728f86d12f}, !- HVAC Component
  {4234bf74-529a-49f0-a483-92f2fe4b59f6}, !- Port 1
  {3e43790b-e0fb-48c1-a8ca-2b3366a67483}; !- Port 2

OS:PortList,
  {08dcfd3b-7fa5-4651-85ec-78d6c5faba61}, !- Handle
  {a87224e4-9769-4795-afd0-0c728f86d12f}, !- HVAC Component
  {11e071d7-4ad1-49bd-a7aa-92c0cf257f14}; !- Port 1

OS:PortList,
  {17e176c3-77e0-47f9-8dd7-75df93e53970}, !- Handle
  {a87224e4-9769-4795-afd0-0c728f86d12f}, !- HVAC Component
  {bab94e22-bb53-420a-ac44-7e83c7c6b7db}; !- Port 1

OS:Sizing:Zone,
  {66721d3d-e087-48d4-9380-45c78c47a478}, !- Handle
  {a87224e4-9769-4795-afd0-0c728f86d12f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {04a7ca4c-298c-4a6e-8678-d0309cfcbc07}, !- Handle
  Zone Outpatient Conference A  - Story ground Zone HVAC Equipment List, !- Name
  {a87224e4-9769-4795-afd0-0c728f86d12f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e59bdda4-e59e-4afc-bec6-85091b870875}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e3868add-47de-432e-b829-d1d57487f2b1}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {0b7b07cf-5933-4454-8487-faddd76be6ff}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1f73d072-f4aa-4ecb-a601-c9a7c54e86f6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8d397a8b-fdcb-4d0a-bd5c-e4ad54a26e05}, !- Handle
  Outpatient Conference B  - Story ground, !- Name
  {93b236bb-87a7-4e13-8625-9c2aa92c03be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  93.9356969605245,                       !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {b5f310f7-6d1d-41a6-a2d5-7daff673b95b}; !- Thermal Zone Name

OS:Surface,
  {643bb874-0a2c-455d-8c96-a0e50ca9fbba}, !- Handle
  Surface 335,                            !- Name
  Floor,                                  !- Surface Type
  {90796947-f129-4d9c-bb5c-888475dd9f33}, !- Construction Name
  {8d397a8b-fdcb-4d0a-bd5c-e4ad54a26e05}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 37.1792729627082, 0,                 !- X,Y,Z Vertex 2 {m}
  1.6149332674854, 37.1792729627082, 0,   !- X,Y,Z Vertex 3 {m}
  1.6149332674854, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98ec3b3c-903e-4ea1-aafc-97ef4e2b1e5b}, !- Handle
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d397a8b-fdcb-4d0a-bd5c-e4ad54a26e05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7025d286-e049-403a-b4de-95dfd9ba3625}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 37.1792729627082, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54b2abd1-a9c3-4032-803e-6b431bc4862a}, !- Handle
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d397a8b-fdcb-4d0a-bd5c-e4ad54a26e05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {821b3f59-df84-4745-ae77-425562866803}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6149332674854, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  1.6149332674854, 37.179272962708, 0,    !- X,Y,Z Vertex 2 {m}
  0, 37.179272962708, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 37.179272962708, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21585a3f-6b5f-45ef-885a-08cb4737a5b8}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d397a8b-fdcb-4d0a-bd5c-e4ad54a26e05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7e59380-8f61-4ab2-b64d-e79406806d20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6149332674854, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.6149332674854, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.6149332674854, 37.1792729627082, 0,   !- X,Y,Z Vertex 3 {m}
  1.6149332674854, 37.1792729627082, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73c8ef33-a090-45d4-a344-a4d518dcbbc9}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d397a8b-fdcb-4d0a-bd5c-e4ad54a26e05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21da8d46-cb55-4517-9897-81efe3eee2d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.6843418860808e-14, 3.048,          !- X,Y,Z Vertex 1 {m}
  0, 5.6843418860808e-14, 0,              !- X,Y,Z Vertex 2 {m}
  1.6149332674854, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.6149332674854, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3ab922b-ccf2-47b8-9576-67a18e9aa914}, !- Handle
  Surface 340,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d397a8b-fdcb-4d0a-bd5c-e4ad54a26e05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6149332674854, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.6149332674854, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 37.1792729627082, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b5f310f7-6d1d-41a6-a2d5-7daff673b95b}, !- Handle
  Zone Outpatient Conference B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6099d2ce-cf6b-4005-bd57-cd4a03421938}, !- Zone Air Inlet Port List
  {4c3b582a-5d34-4d82-83cf-67dd69e5f74e}, !- Zone Air Exhaust Port List
  {c2faefa3-d278-4a6b-95bb-d9f3c0e24664}, !- Zone Air Node Name
  {5c490f23-752c-4ea4-b9a2-c4499be0e574}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e9a26475-92f4-435c-8716-9946a2bb745a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {640f0cb6-7e54-4e27-b3b6-06bdec9e73b9}, !- Handle
  Zone Outpatient Conference B  - Story ground Zone Air Node, !- Name
  {c2faefa3-d278-4a6b-95bb-d9f3c0e24664}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2faefa3-d278-4a6b-95bb-d9f3c0e24664}, !- Handle
  {b5f310f7-6d1d-41a6-a2d5-7daff673b95b}, !- Source Object
  11,                                     !- Outlet Port
  {640f0cb6-7e54-4e27-b3b6-06bdec9e73b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6099d2ce-cf6b-4005-bd57-cd4a03421938}, !- Handle
  {b5f310f7-6d1d-41a6-a2d5-7daff673b95b}, !- HVAC Component
  {b98282ff-8a11-4b9a-a273-faa46ea132e4}, !- Port 1
  {e1c3d8f3-a2c0-48d0-a319-d67f2457b142}; !- Port 2

OS:PortList,
  {4c3b582a-5d34-4d82-83cf-67dd69e5f74e}, !- Handle
  {b5f310f7-6d1d-41a6-a2d5-7daff673b95b}, !- HVAC Component
  {20ac3eab-c6b0-4a7c-8192-31d34cab252a}; !- Port 1

OS:PortList,
  {5c490f23-752c-4ea4-b9a2-c4499be0e574}, !- Handle
  {b5f310f7-6d1d-41a6-a2d5-7daff673b95b}, !- HVAC Component
  {5a365a92-5e4b-4cbc-b38e-22e4f59d5d55}; !- Port 1

OS:Sizing:Zone,
  {869946bd-d6b6-4760-b8f3-ad4cf6692bf2}, !- Handle
  {b5f310f7-6d1d-41a6-a2d5-7daff673b95b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fa6c770e-1569-42fe-8bab-d71ef14a8c6f}, !- Handle
  Zone Outpatient Conference B  - Story ground Zone HVAC Equipment List, !- Name
  {b5f310f7-6d1d-41a6-a2d5-7daff673b95b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8ea298a0-9113-45d8-a1ab-c3463125d0e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a0f0aadc-4081-489e-bc9c-46583e3310e2}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {177c8b4f-b325-4905-99fb-aa773aecbbb0}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {937a8fa9-5553-46a3-9734-bf40a723fe52}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {eff276b1-a689-4a99-bfe5-610f40a01485}, !- Handle
  Outpatient Conference C  - Story ground, !- Name
  {93b236bb-87a7-4e13-8625-9c2aa92c03be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  93.9356969605245,                       !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {47dfca49-cc7a-4f53-9025-7aa47afab63d}; !- Thermal Zone Name

OS:Surface,
  {c195b666-87ae-4cf2-9210-561ec4323c93}, !- Handle
  Surface 341,                            !- Name
  Floor,                                  !- Surface Type
  {01cac969-f361-4434-8e33-98b31a432011}, !- Construction Name
  {eff276b1-a689-4a99-bfe5-610f40a01485}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.41584530158434e-13, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999976, 0,                 !- X,Y,Z Vertex 2 {m}
  1.6149332674854, 4.57199999999976, 0,   !- X,Y,Z Vertex 3 {m}
  1.6149332674854, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c0e2528-59f4-4ea1-b1c9-5244799bc85f}, !- Handle
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eff276b1-a689-4a99-bfe5-610f40a01485}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4296db5b-2bdd-4575-9c67-e8bab822acaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd82fa5c-92bb-4452-9493-40ef9ccd7aff}, !- Handle
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {eff276b1-a689-4a99-bfe5-610f40a01485}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999976, 3.048,             !- X,Y,Z Vertex 1 {m}
  1.6149332674854, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  1.6149332674854, 4.57199999999976, 0,   !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999976, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd21d0e4-1fae-479d-ac87-28717ac88330}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eff276b1-a689-4a99-bfe5-610f40a01485}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3765d7af-679e-4981-add8-d9d276d23475}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6149332674854, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.6149332674854, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.6149332674854, 4.57199999999976, 0,   !- X,Y,Z Vertex 3 {m}
  1.6149332674854, 4.57199999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {821b3f59-df84-4745-ae77-425562866803}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eff276b1-a689-4a99-bfe5-610f40a01485}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54b2abd1-a9c3-4032-803e-6b431bc4862a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.41584530158434e-13, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -2.41584530158434e-13, 0,            !- X,Y,Z Vertex 2 {m}
  1.6149332674854, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.6149332674854, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {869bc9f5-98c8-4b8f-8d73-580b8b0c1fcd}, !- Handle
  Surface 346,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eff276b1-a689-4a99-bfe5-610f40a01485}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6149332674854, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.6149332674854, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999976, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -2.41584530158434e-13, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {47dfca49-cc7a-4f53-9025-7aa47afab63d}, !- Handle
  Zone Outpatient Conference C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eca4e934-9ddb-4181-bed5-89b7c4f37a45}, !- Zone Air Inlet Port List
  {df207a82-c629-43fc-97dc-f03ab6265394}, !- Zone Air Exhaust Port List
  {ed112d7a-29ce-4afd-962a-f22c6c28cf08}, !- Zone Air Node Name
  {6b790f6a-6ef1-4613-8fa1-1c3d9244617b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {97d0449a-d90a-485a-94ca-501ea802c956}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f48f7da-c744-448f-be70-f46c9b1fa01b}, !- Handle
  Zone Outpatient Conference C  - Story ground Zone Air Node, !- Name
  {ed112d7a-29ce-4afd-962a-f22c6c28cf08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed112d7a-29ce-4afd-962a-f22c6c28cf08}, !- Handle
  {47dfca49-cc7a-4f53-9025-7aa47afab63d}, !- Source Object
  11,                                     !- Outlet Port
  {2f48f7da-c744-448f-be70-f46c9b1fa01b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eca4e934-9ddb-4181-bed5-89b7c4f37a45}, !- Handle
  {47dfca49-cc7a-4f53-9025-7aa47afab63d}, !- HVAC Component
  {625d9e78-3070-46e9-a3b4-01a9252223c9}, !- Port 1
  {faf7a613-022f-4147-a55d-fa12dd5dfef4}; !- Port 2

OS:PortList,
  {df207a82-c629-43fc-97dc-f03ab6265394}, !- Handle
  {47dfca49-cc7a-4f53-9025-7aa47afab63d}, !- HVAC Component
  {9cfe01b8-4926-4a9d-9fd3-cc1d20b7882c}; !- Port 1

OS:PortList,
  {6b790f6a-6ef1-4613-8fa1-1c3d9244617b}, !- Handle
  {47dfca49-cc7a-4f53-9025-7aa47afab63d}, !- HVAC Component
  {ca09c4dd-9285-4868-bd52-eee690abfb9b}; !- Port 1

OS:Sizing:Zone,
  {443bd7ac-12ad-4bb1-b317-73613b252a73}, !- Handle
  {47dfca49-cc7a-4f53-9025-7aa47afab63d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c75289ec-035a-4045-a142-4242bcc8a1c5}, !- Handle
  Zone Outpatient Conference C  - Story ground Zone HVAC Equipment List, !- Name
  {47dfca49-cc7a-4f53-9025-7aa47afab63d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ceb44b5d-b8b0-46d0-a067-9a35bae94886}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ba45e029-609e-4564-bef0-a9defb3df3ad}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {4937641e-2ae4-4d3d-a8fe-0d4f7f4de96e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b4ec4a33-af4e-48de-8f03-bd9de2627f5a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0d0a619a-5354-469a-a62f-6495d01fc842}, !- Handle
  Outpatient Soil Work A  - Story ground, !- Name
  {d0eedb12-8aab-42b8-8864-4ef144c40d57}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  95.5506302280099,                       !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {7972f294-8713-46c4-8c87-1b88c2d39a86}; !- Thermal Zone Name

OS:Surface,
  {faa312de-30c7-4ac3-a737-231097d0ddbe}, !- Handle
  Surface 347,                            !- Name
  Floor,                                  !- Surface Type
  {c460d5b3-b350-4e35-92f5-6de52eced61d}, !- Construction Name
  {0d0a619a-5354-469a-a62f-6495d01fc842}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  1.7330991163258, 4.57200000000005, 0,   !- X,Y,Z Vertex 3 {m}
  1.7330991163258, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5322336-6c70-4b21-9c2c-928e78b80b40}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d0a619a-5354-469a-a62f-6495d01fc842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b4c5337-c2fa-4ee2-ada2-7846fdbb3ca9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83554f55-e3a6-4390-a366-5fd2670045a3}, !- Handle
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d0a619a-5354-469a-a62f-6495d01fc842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe0b39a1-bfc4-42b5-89e2-0cd13b16fe06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7330991163258, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  1.7330991163258, 4.57200000000005, 0,   !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {337d4edd-19eb-4b15-926b-4b98dbeeabed}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d0a619a-5354-469a-a62f-6495d01fc842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2c9a31d-192a-4f2d-a339-7a3053266555}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7330991163258, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.7330991163258, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.7330991163258, 4.57200000000005, 0,   !- X,Y,Z Vertex 3 {m}
  1.7330991163258, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4714903-03d8-449c-8633-acedacb009ae}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {0d0a619a-5354-469a-a62f-6495d01fc842}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7330991163258, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  1.7330991163258, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59c6cc05-eb2d-4746-8408-1d0f9f607e83}, !- Handle
  Surface 352,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d0a619a-5354-469a-a62f-6495d01fc842}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7330991163258, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.7330991163258, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7972f294-8713-46c4-8c87-1b88c2d39a86}, !- Handle
  Zone Outpatient Soil Work A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b4871c3-385e-40a5-a88f-5e6b4583e407}, !- Zone Air Inlet Port List
  {8ba5d81e-a2f3-4980-a216-9954bfd1c923}, !- Zone Air Exhaust Port List
  {bbafcfd0-b9a6-43a4-9625-513831303903}, !- Zone Air Node Name
  {13171ee0-8b7f-40f8-b4d1-5f9145963a85}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d405e0d6-7991-409e-8938-1c5f6d967bd4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5be4476d-e259-48e2-906e-faec731ea934}, !- Handle
  Zone Outpatient Soil Work A  - Story ground Zone Air Node, !- Name
  {bbafcfd0-b9a6-43a4-9625-513831303903}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbafcfd0-b9a6-43a4-9625-513831303903}, !- Handle
  {7972f294-8713-46c4-8c87-1b88c2d39a86}, !- Source Object
  11,                                     !- Outlet Port
  {5be4476d-e259-48e2-906e-faec731ea934}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b4871c3-385e-40a5-a88f-5e6b4583e407}, !- Handle
  {7972f294-8713-46c4-8c87-1b88c2d39a86}, !- HVAC Component
  {95b9feb6-bc69-44ab-9d16-a3e65ee29d3b}, !- Port 1
  {b1839211-d3d1-4a15-b7db-0e62a9fe6586}; !- Port 2

OS:PortList,
  {8ba5d81e-a2f3-4980-a216-9954bfd1c923}, !- Handle
  {7972f294-8713-46c4-8c87-1b88c2d39a86}, !- HVAC Component
  {a6688c12-6468-40c1-8307-537998f70e01}, !- Port 1
  {5f3196a5-62ae-45bd-8eab-f557342002dd}; !- Port 2

OS:PortList,
  {13171ee0-8b7f-40f8-b4d1-5f9145963a85}, !- Handle
  {7972f294-8713-46c4-8c87-1b88c2d39a86}, !- HVAC Component
  {eada7f44-0df8-4999-99fc-9ee3985d7687}; !- Port 1

OS:Sizing:Zone,
  {715959dc-ba43-48f5-9e63-e217b92227e9}, !- Handle
  {7972f294-8713-46c4-8c87-1b88c2d39a86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {59930d6c-5b89-4b62-a145-5f4e85b386a8}, !- Handle
  Zone Outpatient Soil Work A  - Story ground Zone HVAC Equipment List, !- Name
  {7972f294-8713-46c4-8c87-1b88c2d39a86}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {364c071b-7ace-44f3-8b81-7a9d2c1cb55c}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f7542972-2d43-4156-a168-9c448fa2c554}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {7aad8862-f6cc-410a-bbdc-d4f7674265da}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {c66ab473-ac76-47d1-b3e3-35446a86b232}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {91164776-d335-4832-81ae-6815d50020a3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {c8d87457-0b89-4f7c-8815-aa87ae84f957}, !- Handle
  Outpatient Soil Work B  - Story ground, !- Name
  {d0eedb12-8aab-42b8-8864-4ef144c40d57}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  95.5506302280099,                       !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {13c397f2-60fc-4601-a7db-88fcc995950a}; !- Thermal Zone Name

OS:Surface,
  {83e28fdb-5ab3-4c51-9204-fb8c3ff9ba01}, !- Handle
  Surface 353,                            !- Name
  Floor,                                  !- Surface Type
  {d0faa8ba-8a75-4ce2-b566-6bacae89d889}, !- Construction Name
  {c8d87457-0b89-4f7c-8815-aa87ae84f957}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 37.1792729627082, 0,                 !- X,Y,Z Vertex 2 {m}
  1.7330991163258, 37.1792729627082, 0,   !- X,Y,Z Vertex 3 {m}
  1.7330991163258, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7e59380-8f61-4ab2-b64d-e79406806d20}, !- Handle
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8d87457-0b89-4f7c-8815-aa87ae84f957}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21585a3f-6b5f-45ef-885a-08cb4737a5b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 37.1792729627082, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 37.1792729627082, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d243b511-ee2c-407f-a674-7806581e60ee}, !- Handle
  Surface 355,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8d87457-0b89-4f7c-8815-aa87ae84f957}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4d1cc5f-beef-4d7d-8847-a86d37f29e37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7330991163258, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  1.7330991163258, 37.179272962708, 0,    !- X,Y,Z Vertex 2 {m}
  0, 37.179272962708, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 37.179272962708, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf043961-0958-4397-8cda-a7cc759c946c}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8d87457-0b89-4f7c-8815-aa87ae84f957}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bdd5612-db87-45a5-830e-94969711ffdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7330991163258, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.7330991163258, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.7330991163258, 37.1792729627082, 0,   !- X,Y,Z Vertex 3 {m}
  1.7330991163258, 37.1792729627082, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe0b39a1-bfc4-42b5-89e2-0cd13b16fe06}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8d87457-0b89-4f7c-8815-aa87ae84f957}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83554f55-e3a6-4390-a366-5fd2670045a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.6843418860808e-14, 3.048,          !- X,Y,Z Vertex 1 {m}
  0, 5.6843418860808e-14, 0,              !- X,Y,Z Vertex 2 {m}
  1.7330991163258, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.7330991163258, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc314781-0585-467b-8784-32946c849246}, !- Handle
  Surface 358,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c8d87457-0b89-4f7c-8815-aa87ae84f957}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7330991163258, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.7330991163258, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 37.1792729627082, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {13c397f2-60fc-4601-a7db-88fcc995950a}, !- Handle
  Zone Outpatient Soil Work B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {795f8027-57b8-4abe-b36d-bf5a95b479e9}, !- Zone Air Inlet Port List
  {731cd018-035e-4bb0-8ecc-424bfaec08ea}, !- Zone Air Exhaust Port List
  {ccdb4ac0-8338-4998-b0fb-37f196c67086}, !- Zone Air Node Name
  {45afc834-16cf-4322-aae9-ad8383687c2e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e904fe60-e57c-40f6-8556-18bb06e83d42}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d226f29-6701-46fb-887c-d640f1e6724b}, !- Handle
  Zone Outpatient Soil Work B  - Story ground Zone Air Node, !- Name
  {ccdb4ac0-8338-4998-b0fb-37f196c67086}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ccdb4ac0-8338-4998-b0fb-37f196c67086}, !- Handle
  {13c397f2-60fc-4601-a7db-88fcc995950a}, !- Source Object
  11,                                     !- Outlet Port
  {6d226f29-6701-46fb-887c-d640f1e6724b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {795f8027-57b8-4abe-b36d-bf5a95b479e9}, !- Handle
  {13c397f2-60fc-4601-a7db-88fcc995950a}, !- HVAC Component
  {8245f6dd-d198-429a-9959-28bd9b386241}, !- Port 1
  {7b6ff32f-1fde-47c0-9300-ad5ea52f39c4}; !- Port 2

OS:PortList,
  {731cd018-035e-4bb0-8ecc-424bfaec08ea}, !- Handle
  {13c397f2-60fc-4601-a7db-88fcc995950a}, !- HVAC Component
  {5e48dbe1-c901-4349-8d2e-246c3a777f10}, !- Port 1
  {379d56c2-f5e5-4629-a145-8ac3790ccc59}; !- Port 2

OS:PortList,
  {45afc834-16cf-4322-aae9-ad8383687c2e}, !- Handle
  {13c397f2-60fc-4601-a7db-88fcc995950a}, !- HVAC Component
  {19553510-f8ec-4a73-ac59-941de3232190}; !- Port 1

OS:Sizing:Zone,
  {38be0beb-6bf4-452b-af3a-9d4ab767b419}, !- Handle
  {13c397f2-60fc-4601-a7db-88fcc995950a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {11b9f0da-3b52-4d42-86b1-c68d69e146a1}, !- Handle
  Zone Outpatient Soil Work B  - Story ground Zone HVAC Equipment List, !- Name
  {13c397f2-60fc-4601-a7db-88fcc995950a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81c41094-b39e-4958-b517-50489fcb1f9f}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e3224be8-5ef7-472f-997d-1d909021014e}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {46474b0a-49be-4cf9-8880-95019506dd89}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {ba74a39c-42bd-4f5a-aa93-014fcbb0a967}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {4592786c-a85d-45b1-b57e-8613f15fc31f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {fae96387-f8f0-48eb-9d1f-7570679911e5}, !- Handle
  Outpatient Soil Work C  - Story ground, !- Name
  {d0eedb12-8aab-42b8-8864-4ef144c40d57}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  95.5506302280099,                       !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {33498ffa-85de-4577-a45e-fba662f5c7e8}; !- Thermal Zone Name

OS:Surface,
  {b8b50ae8-7199-4170-ab19-73641aa2908e}, !- Handle
  Surface 359,                            !- Name
  Floor,                                  !- Surface Type
  {c460d5b3-b350-4e35-92f5-6de52eced61d}, !- Construction Name
  {fae96387-f8f0-48eb-9d1f-7570679911e5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.41584530158434e-13, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999976, 0,                 !- X,Y,Z Vertex 2 {m}
  1.7330991163258, 4.57199999999976, 0,   !- X,Y,Z Vertex 3 {m}
  1.7330991163258, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3765d7af-679e-4981-add8-d9d276d23475}, !- Handle
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fae96387-f8f0-48eb-9d1f-7570679911e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd21d0e4-1fae-479d-ac87-28717ac88330}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999976, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999976, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -2.41584530158434e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -2.41584530158434e-13, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2af10519-523d-43b0-9f8b-f324af75ef67}, !- Handle
  Surface 361,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {fae96387-f8f0-48eb-9d1f-7570679911e5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999976, 3.048,             !- X,Y,Z Vertex 1 {m}
  1.7330991163258, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  1.7330991163258, 4.57199999999976, 0,   !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999976, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56b23779-2954-42e3-ab0f-70f90c5e56ae}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fae96387-f8f0-48eb-9d1f-7570679911e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4ebb06f-13e5-4b35-ad64-4a4a96aa64e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7330991163258, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.7330991163258, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.7330991163258, 4.57199999999976, 0,   !- X,Y,Z Vertex 3 {m}
  1.7330991163258, 4.57199999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4d1cc5f-beef-4d7d-8847-a86d37f29e37}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fae96387-f8f0-48eb-9d1f-7570679911e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d243b511-ee2c-407f-a674-7806581e60ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.41584530158434e-13, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -2.41584530158434e-13, 0,            !- X,Y,Z Vertex 2 {m}
  1.7330991163258, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.7330991163258, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ceecc6a-4bea-4c2b-b353-28fadf26de38}, !- Handle
  Surface 364,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fae96387-f8f0-48eb-9d1f-7570679911e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7330991163258, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.7330991163258, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999976, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -2.41584530158434e-13, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {33498ffa-85de-4577-a45e-fba662f5c7e8}, !- Handle
  Zone Outpatient Soil Work C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f710fea-085e-48ef-816c-284dc0664bcc}, !- Zone Air Inlet Port List
  {090d4401-04e2-4253-b891-d05da5f8e55d}, !- Zone Air Exhaust Port List
  {f7de8224-3db6-47b6-a6fc-82de8e103878}, !- Zone Air Node Name
  {ac6699d0-2ef7-4391-b486-91f5a48b6abc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f16b963b-984b-42bd-be00-43206b426a40}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bdcd7893-59ed-4990-992d-5269f32bf268}, !- Handle
  Zone Outpatient Soil Work C  - Story ground Zone Air Node, !- Name
  {f7de8224-3db6-47b6-a6fc-82de8e103878}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7de8224-3db6-47b6-a6fc-82de8e103878}, !- Handle
  {33498ffa-85de-4577-a45e-fba662f5c7e8}, !- Source Object
  11,                                     !- Outlet Port
  {bdcd7893-59ed-4990-992d-5269f32bf268}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f710fea-085e-48ef-816c-284dc0664bcc}, !- Handle
  {33498ffa-85de-4577-a45e-fba662f5c7e8}, !- HVAC Component
  {2fe44748-467e-4ddf-b6c2-6b348e72c8e4}, !- Port 1
  {18940423-a683-42e5-ac2c-1d93a029e9e2}; !- Port 2

OS:PortList,
  {090d4401-04e2-4253-b891-d05da5f8e55d}, !- Handle
  {33498ffa-85de-4577-a45e-fba662f5c7e8}, !- HVAC Component
  {8249da5e-9920-437e-89b2-5c563c57485e}, !- Port 1
  {4bb2fd02-de6f-453d-a771-3480c9de4e9e}; !- Port 2

OS:PortList,
  {ac6699d0-2ef7-4391-b486-91f5a48b6abc}, !- Handle
  {33498ffa-85de-4577-a45e-fba662f5c7e8}, !- HVAC Component
  {4b5f3f03-9642-4472-81f5-363cefee7edf}; !- Port 1

OS:Sizing:Zone,
  {d9b21526-7dfc-4e58-a1a8-5d04caca3800}, !- Handle
  {33498ffa-85de-4577-a45e-fba662f5c7e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1796de42-4e47-4d29-bcff-a22197b4de2f}, !- Handle
  Zone Outpatient Soil Work C  - Story ground Zone HVAC Equipment List, !- Name
  {33498ffa-85de-4577-a45e-fba662f5c7e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f0315c5-9c1d-42a6-8291-182fac1868c7}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0eaddf7a-c3f5-4a59-b423-2abc3ffa3987}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {6e084280-29fd-4a7a-97eb-9783504dfb43}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {344fe712-2422-4da9-b200-54281e874644}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {9d319d92-9302-4e34-98fa-c01f88126e14}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {9583b48c-d1fc-4459-aae5-e5b5e1abba7f}, !- Handle
  Outpatient Cafe A  - Story ground,      !- Name
  {3ed95ffb-bc8e-4422-ae67-017cf6f15a1e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  97.2837293443357,                       !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {b5904e11-4a2e-447a-b3fe-82bacb5d476f}; !- Thermal Zone Name

OS:Surface,
  {996cc660-b90c-4be7-ad05-ea1412fc6235}, !- Handle
  Surface 365,                            !- Name
  Floor,                                  !- Surface Type
  {1166a671-b2b0-4f91-8a90-acddfe434542}, !- Construction Name
  {9583b48c-d1fc-4459-aae5-e5b5e1abba7f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  2.02851373842682, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  2.02851373842682, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2c9a31d-192a-4f2d-a339-7a3053266555}, !- Handle
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9583b48c-d1fc-4459-aae5-e5b5e1abba7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {337d4edd-19eb-4b15-926b-4b98dbeeabed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85be8757-bedd-4956-92dd-3701525c2a43}, !- Handle
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9583b48c-d1fc-4459-aae5-e5b5e1abba7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87a09f43-6295-4798-b41c-77151b438686}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02851373842682, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  2.02851373842682, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fbc26c0-eceb-4796-8759-e2366cd314e8}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9583b48c-d1fc-4459-aae5-e5b5e1abba7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8be6e3ad-c1af-4b3d-bc6b-ff3f26e1f82e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02851373842682, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.02851373842682, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.02851373842682, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  2.02851373842682, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {266af0be-e227-4469-b9ee-6d31bb5616dd}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {9583b48c-d1fc-4459-aae5-e5b5e1abba7f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02851373842682, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.02851373842682, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51303954-95f8-4701-a2db-d89127b6060d}, !- Handle
  Surface 370,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9583b48c-d1fc-4459-aae5-e5b5e1abba7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02851373842682, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.02851373842682, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b5904e11-4a2e-447a-b3fe-82bacb5d476f}, !- Handle
  Zone Outpatient Cafe A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ae69b1f-dadb-49ae-874f-a10896cd3d59}, !- Zone Air Inlet Port List
  {5d42a31f-a471-4233-a28b-fc8bd5158fde}, !- Zone Air Exhaust Port List
  {612f37d0-8ded-48e2-8cf8-4ef3626c7af1}, !- Zone Air Node Name
  {85f11caf-8133-46d6-957f-415933a5d581}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7497a185-5364-4fb2-8301-f075a728fbc0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {afa2d880-d0fd-4e98-a175-bb646e012b07}, !- Handle
  Zone Outpatient Cafe A  - Story ground Zone Air Node, !- Name
  {612f37d0-8ded-48e2-8cf8-4ef3626c7af1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {612f37d0-8ded-48e2-8cf8-4ef3626c7af1}, !- Handle
  {b5904e11-4a2e-447a-b3fe-82bacb5d476f}, !- Source Object
  11,                                     !- Outlet Port
  {afa2d880-d0fd-4e98-a175-bb646e012b07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ae69b1f-dadb-49ae-874f-a10896cd3d59}, !- Handle
  {b5904e11-4a2e-447a-b3fe-82bacb5d476f}, !- HVAC Component
  {7fc1c0fe-1473-4366-8558-b297060b5b1b}, !- Port 1
  {9ef787ca-93bd-4ea0-ad89-38d9295e2526}; !- Port 2

OS:PortList,
  {5d42a31f-a471-4233-a28b-fc8bd5158fde}, !- Handle
  {b5904e11-4a2e-447a-b3fe-82bacb5d476f}, !- HVAC Component
  {e24777af-df27-4b66-92a3-e34ed0ba5237}; !- Port 1

OS:PortList,
  {85f11caf-8133-46d6-957f-415933a5d581}, !- Handle
  {b5904e11-4a2e-447a-b3fe-82bacb5d476f}, !- HVAC Component
  {10d1137d-9c15-46ce-a122-64b54715583c}; !- Port 1

OS:Sizing:Zone,
  {bd1e0a67-0c9d-4f80-96ac-409fd156c42e}, !- Handle
  {b5904e11-4a2e-447a-b3fe-82bacb5d476f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1f90624d-0eee-4c9f-a006-e843c6d989b8}, !- Handle
  Zone Outpatient Cafe A  - Story ground Zone HVAC Equipment List, !- Name
  {b5904e11-4a2e-447a-b3fe-82bacb5d476f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cea7f45e-ccc0-4c1f-bd47-50f3582669de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9ee3ff9c-26a6-4049-98b2-e8b2a6e00d99}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {62d1b100-cceb-41dc-bdd8-9ead3eb27695}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {79f11f40-4b81-4757-bd64-5afd85cb2a2e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {1c285a6c-116b-4243-b6f1-8e3192788fc8}, !- Handle
  Outpatient Cafe B  - Story ground,      !- Name
  {3ed95ffb-bc8e-4422-ae67-017cf6f15a1e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  97.2837293443357,                       !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {04549800-b4b5-4c75-8ed0-88eb0ea133b2}; !- Thermal Zone Name

OS:Surface,
  {4a125019-fb3c-4bb8-bac2-250330ce1508}, !- Handle
  Surface 371,                            !- Name
  Floor,                                  !- Surface Type
  {89a733f1-fbcc-4a54-bcc4-1853c17afbfe}, !- Construction Name
  {1c285a6c-116b-4243-b6f1-8e3192788fc8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  2.02851373842682, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  2.02851373842682, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bdd5612-db87-45a5-830e-94969711ffdc}, !- Handle
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c285a6c-116b-4243-b6f1-8e3192788fc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf043961-0958-4397-8cda-a7cc759c946c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 37.1792729627082, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 37.1792729627082, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdb22794-b84b-4e47-a3d6-32354ffab45e}, !- Handle
  Surface 373,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c285a6c-116b-4243-b6f1-8e3192788fc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb4d981d-8695-464a-a82b-6e2d0d4a9010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02851373842682, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  2.02851373842682, 37.179272962708, 0,   !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 37.179272962708, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 37.179272962708, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9cbcd6d-008c-46d6-8a7f-2ca0a89ed4fc}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c285a6c-116b-4243-b6f1-8e3192788fc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e5ddc15-e873-453f-85c4-5a571168379e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02851373842682, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.02851373842682, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.02851373842682, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  2.02851373842682, 37.1792729627082, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87a09f43-6295-4798-b41c-77151b438686}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c285a6c-116b-4243-b6f1-8e3192788fc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85be8757-bedd-4956-92dd-3701525c2a43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 5.6843418860808e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.02851373842682, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.02851373842682, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41a3af20-cece-489c-a38e-5cdbf9f07e38}, !- Handle
  Surface 376,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c285a6c-116b-4243-b6f1-8e3192788fc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02851373842682, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.02851373842682, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 37.1792729627082, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {04549800-b4b5-4c75-8ed0-88eb0ea133b2}, !- Handle
  Zone Outpatient Cafe B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05e9dc6e-6c8a-4d5a-b4b1-27a97e5e6f91}, !- Zone Air Inlet Port List
  {3a2ceb51-1c84-4375-a785-3d13c1346809}, !- Zone Air Exhaust Port List
  {ef89ce5b-0daa-415b-bac0-6ee8c47d157e}, !- Zone Air Node Name
  {cef5d181-54bb-4cf1-8f1f-0424908cb5a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {34b3a273-59f3-4bdd-943a-3bc233b464c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b43d68d8-323c-47c5-bd35-d7b8e7a30383}, !- Handle
  Zone Outpatient Cafe B  - Story ground Zone Air Node, !- Name
  {ef89ce5b-0daa-415b-bac0-6ee8c47d157e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef89ce5b-0daa-415b-bac0-6ee8c47d157e}, !- Handle
  {04549800-b4b5-4c75-8ed0-88eb0ea133b2}, !- Source Object
  11,                                     !- Outlet Port
  {b43d68d8-323c-47c5-bd35-d7b8e7a30383}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05e9dc6e-6c8a-4d5a-b4b1-27a97e5e6f91}, !- Handle
  {04549800-b4b5-4c75-8ed0-88eb0ea133b2}, !- HVAC Component
  {812b72aa-7881-4f96-b809-f11df503f287}, !- Port 1
  {e87fd713-5911-4fea-a32c-49f8909d92f3}; !- Port 2

OS:PortList,
  {3a2ceb51-1c84-4375-a785-3d13c1346809}, !- Handle
  {04549800-b4b5-4c75-8ed0-88eb0ea133b2}, !- HVAC Component
  {00723ba3-c60b-44c6-ae2b-e07715504255}; !- Port 1

OS:PortList,
  {cef5d181-54bb-4cf1-8f1f-0424908cb5a9}, !- Handle
  {04549800-b4b5-4c75-8ed0-88eb0ea133b2}, !- HVAC Component
  {405a5d79-cddd-4cc4-a4e1-1a25577f8ef3}; !- Port 1

OS:Sizing:Zone,
  {b9426a1e-d9c2-4f55-840d-605c1cefbaa7}, !- Handle
  {04549800-b4b5-4c75-8ed0-88eb0ea133b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3a3c0f5c-c76a-4f00-b9e0-76356917a514}, !- Handle
  Zone Outpatient Cafe B  - Story ground Zone HVAC Equipment List, !- Name
  {04549800-b4b5-4c75-8ed0-88eb0ea133b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7a963c94-50ac-424e-9cd9-bd2887713e40}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2c1875e2-9870-468b-a135-cb1936bd6fcf}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b0d24390-b8fe-412c-a1a5-a100a1099ec6}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0e0092c5-ed15-41b3-bd45-6108f2a274c6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e9d23156-5cb0-449d-a624-d5357e7664ca}, !- Handle
  Outpatient Cafe C  - Story ground,      !- Name
  {3ed95ffb-bc8e-4422-ae67-017cf6f15a1e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  97.2837293443357,                       !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {f8f3544e-9778-4911-9a31-58ccf5768d09}; !- Thermal Zone Name

OS:Surface,
  {0160dac4-9b64-4dd5-b030-f44f2a6e5750}, !- Handle
  Surface 377,                            !- Name
  Floor,                                  !- Surface Type
  {1166a671-b2b0-4f91-8a90-acddfe434542}, !- Construction Name
  {e9d23156-5cb0-449d-a624-d5357e7664ca}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  2.02851373842682, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  2.02851373842682, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4ebb06f-13e5-4b35-ad64-4a4a96aa64e9}, !- Handle
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9d23156-5cb0-449d-a624-d5357e7664ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56b23779-2954-42e3-ab0f-70f90c5e56ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999976, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999976, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -2.41584530158434e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -2.41584530158434e-13, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0b0e5c9-44f1-4047-8ba1-5bfcc7d8f7f9}, !- Handle
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {e9d23156-5cb0-449d-a624-d5357e7664ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  2.02851373842682, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  2.02851373842682, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57199999999976, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7968d3c-64a7-4244-95a3-bb20fdeed9b0}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9d23156-5cb0-449d-a624-d5357e7664ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac9f52b9-2d15-4002-b9db-8f9f21004707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02851373842682, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.02851373842682, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.02851373842682, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  2.02851373842682, 4.57199999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb4d981d-8695-464a-a82b-6e2d0d4a9010}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9d23156-5cb0-449d-a624-d5357e7664ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdb22794-b84b-4e47-a3d6-32354ffab45e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.02851373842682, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.02851373842682, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dc93b46-49e5-4ed3-b1ca-a56773ce5afb}, !- Handle
  Surface 382,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9d23156-5cb0-449d-a624-d5357e7664ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02851373842682, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.02851373842682, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f8f3544e-9778-4911-9a31-58ccf5768d09}, !- Handle
  Zone Outpatient Cafe C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83954003-466a-484e-9f70-fb7b315aef8b}, !- Zone Air Inlet Port List
  {fd81b137-b3fb-4a11-9c2e-e6b1d6f8a374}, !- Zone Air Exhaust Port List
  {805e923f-4fa7-48bb-b935-fd74de8774a7}, !- Zone Air Node Name
  {305b4f41-32aa-40c1-8aaf-7d43b7d45ecc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ddfcf855-034f-4852-8331-9d6a28559bf8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b0e7d0a-da24-4d7c-ade5-adeb4c525d62}, !- Handle
  Zone Outpatient Cafe C  - Story ground Zone Air Node, !- Name
  {805e923f-4fa7-48bb-b935-fd74de8774a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {805e923f-4fa7-48bb-b935-fd74de8774a7}, !- Handle
  {f8f3544e-9778-4911-9a31-58ccf5768d09}, !- Source Object
  11,                                     !- Outlet Port
  {3b0e7d0a-da24-4d7c-ade5-adeb4c525d62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83954003-466a-484e-9f70-fb7b315aef8b}, !- Handle
  {f8f3544e-9778-4911-9a31-58ccf5768d09}, !- HVAC Component
  {787f573d-81bf-430a-96cd-96cf29be0541}, !- Port 1
  {9de4ddcf-6a3a-400b-8e91-f52e4b04ef76}; !- Port 2

OS:PortList,
  {fd81b137-b3fb-4a11-9c2e-e6b1d6f8a374}, !- Handle
  {f8f3544e-9778-4911-9a31-58ccf5768d09}, !- HVAC Component
  {18509cb4-639e-4e4b-bb43-a7f0534f05ed}; !- Port 1

OS:PortList,
  {305b4f41-32aa-40c1-8aaf-7d43b7d45ecc}, !- Handle
  {f8f3544e-9778-4911-9a31-58ccf5768d09}, !- HVAC Component
  {ca4ce64a-57f7-4a63-8289-d007295ca6bb}; !- Port 1

OS:Sizing:Zone,
  {9a44c212-c4fd-4731-8c3a-18c33740184b}, !- Handle
  {f8f3544e-9778-4911-9a31-58ccf5768d09}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e34c2d30-ecab-44e4-862c-4e4fe67ea967}, !- Handle
  Zone Outpatient Cafe C  - Story ground Zone HVAC Equipment List, !- Name
  {f8f3544e-9778-4911-9a31-58ccf5768d09}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {79b6e49c-e6e7-4f06-b7c6-cb0fbfc8d016}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {245af122-2d01-4d34-9f13-73fe7dac80bf}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {6bd2d375-e327-4c2b-8527-9d4768a648e9}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f733a838-7f14-4970-9748-5f4051b5fa05}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {509df49a-3b55-4cd1-81c2-e89a73ffe4ee}, !- Handle
  Outpatient MRI A  - Story ground,       !- Name
  {a0d541c6-3262-49a8-96cb-668f335a0ac4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  99.3122430827625,                       !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {41c9389d-2013-4365-ba78-c09dd8be218a}; !- Thermal Zone Name

OS:Surface,
  {a952406e-9405-487c-aa03-9a962698b3b9}, !- Handle
  Surface 383,                            !- Name
  Floor,                                  !- Surface Type
  {682eebb3-c074-439d-8558-ea1396de8a84}, !- Construction Name
  {509df49a-3b55-4cd1-81c2-e89a73ffe4ee}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  2.10729097098753, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  2.10729097098753, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8be6e3ad-c1af-4b3d-bc6b-ff3f26e1f82e}, !- Handle
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {509df49a-3b55-4cd1-81c2-e89a73ffe4ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fbc26c0-eceb-4796-8759-e2366cd314e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cae82c99-f268-48e0-91c1-9064378f587d}, !- Handle
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {509df49a-3b55-4cd1-81c2-e89a73ffe4ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d37a88b-2cbc-40d6-9aeb-e5ea3bf06dde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10729097098753, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  2.10729097098753, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30737d64-76a9-4e5f-822f-9aac1eee7c51}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {509df49a-3b55-4cd1-81c2-e89a73ffe4ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dea2bc75-5197-4dbb-985e-ff96d7cb7d23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10729097098753, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.10729097098753, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.10729097098753, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  2.10729097098753, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f13000e-4cd8-4834-ac73-f0a0256f82ce}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {509df49a-3b55-4cd1-81c2-e89a73ffe4ee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10729097098753, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.10729097098753, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {313cd51f-3941-4c26-9ea1-816daebe5ec0}, !- Handle
  Surface 388,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {509df49a-3b55-4cd1-81c2-e89a73ffe4ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10729097098753, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.10729097098753, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {41c9389d-2013-4365-ba78-c09dd8be218a}, !- Handle
  Zone Outpatient MRI A  - Story ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7559be6d-2a11-4226-8a3f-3864b2990020}, !- Zone Air Inlet Port List
  {c6316fbd-39ab-4cbe-956e-c9f2c0edcae3}, !- Zone Air Exhaust Port List
  {c4819491-a6ff-443a-8219-aa0b36664a66}, !- Zone Air Node Name
  {152224f0-5a90-439d-ba34-bc101f2348da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {118dfa8e-a41f-4dd0-b564-437fa2f891e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2092586d-ed87-4ecb-802c-23f0b3bdf086}, !- Handle
  Zone Outpatient MRI A  - Story ground Zone Air Node, !- Name
  {c4819491-a6ff-443a-8219-aa0b36664a66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4819491-a6ff-443a-8219-aa0b36664a66}, !- Handle
  {41c9389d-2013-4365-ba78-c09dd8be218a}, !- Source Object
  11,                                     !- Outlet Port
  {2092586d-ed87-4ecb-802c-23f0b3bdf086}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7559be6d-2a11-4226-8a3f-3864b2990020}, !- Handle
  {41c9389d-2013-4365-ba78-c09dd8be218a}, !- HVAC Component
  {63d4eb8b-04c8-46d9-93f8-3b7a8c454412}, !- Port 1
  {9e994bda-31d5-4a25-a1c4-a8c8dae8a812}; !- Port 2

OS:PortList,
  {c6316fbd-39ab-4cbe-956e-c9f2c0edcae3}, !- Handle
  {41c9389d-2013-4365-ba78-c09dd8be218a}, !- HVAC Component
  {952e6e21-bf63-4cf8-b335-93ebe7bf651b}, !- Port 1
  {315c0988-3fc7-4030-a359-c2f0aaec3e00}; !- Port 2

OS:PortList,
  {152224f0-5a90-439d-ba34-bc101f2348da}, !- Handle
  {41c9389d-2013-4365-ba78-c09dd8be218a}, !- HVAC Component
  {32c36495-e7aa-4e61-9742-3df9570624bb}; !- Port 1

OS:Sizing:Zone,
  {b1004005-6446-4dea-a911-42fbcc19bd0d}, !- Handle
  {41c9389d-2013-4365-ba78-c09dd8be218a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8f872b7b-c521-452b-a3bd-a19d00618655}, !- Handle
  Zone Outpatient MRI A  - Story ground Zone HVAC Equipment List, !- Name
  {41c9389d-2013-4365-ba78-c09dd8be218a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f8de8ae7-e0fd-4ed6-a786-f4c350595464}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1425a794-2849-48eb-9312-7254240ffe73}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {428ae4eb-95ea-431c-af4e-6a9f8510e729}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {95bf5ff5-9f80-4d3b-8892-422daab2752c}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {14777e4b-d48f-41ee-b22b-73a567d46eed}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {11f048f2-4bcf-4b69-ae64-b72966af8bd6}, !- Handle
  Outpatient MRI B  - Story ground,       !- Name
  {a0d541c6-3262-49a8-96cb-668f335a0ac4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  99.3122430827625,                       !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {79de997a-82e5-4c01-8cf3-14868b581285}; !- Thermal Zone Name

OS:Surface,
  {56b0516b-fe8a-4ba4-a845-e593e7718abf}, !- Handle
  Surface 389,                            !- Name
  Floor,                                  !- Surface Type
  {e3859bac-1c7d-4f96-8f68-be4aaca2b36f}, !- Construction Name
  {11f048f2-4bcf-4b69-ae64-b72966af8bd6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  2.10729097098753, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  2.10729097098753, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e5ddc15-e873-453f-85c4-5a571168379e}, !- Handle
  Surface 390,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11f048f2-4bcf-4b69-ae64-b72966af8bd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9cbcd6d-008c-46d6-8a7f-2ca0a89ed4fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 37.1792729627082, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41e2a0fd-22a8-4c61-8e57-643de28fffa5}, !- Handle
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11f048f2-4bcf-4b69-ae64-b72966af8bd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbf1e98d-6610-4666-931a-fe9fd37a9938}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10729097098753, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  2.10729097098753, 37.179272962708, 0,   !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 37.179272962708, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 37.179272962708, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2e31179-831d-4dc7-bf54-5b34dbecd96a}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11f048f2-4bcf-4b69-ae64-b72966af8bd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6685f2cc-175c-4360-a4bc-9bdc33117f33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10729097098753, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.10729097098753, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.10729097098753, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  2.10729097098753, 37.1792729627082, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d37a88b-2cbc-40d6-9aeb-e5ea3bf06dde}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11f048f2-4bcf-4b69-ae64-b72966af8bd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cae82c99-f268-48e0-91c1-9064378f587d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 5.6843418860808e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.10729097098753, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.10729097098753, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f49f0d6-515b-4c02-8ff8-6214296458d5}, !- Handle
  Surface 394,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {11f048f2-4bcf-4b69-ae64-b72966af8bd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10729097098753, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.10729097098753, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 37.1792729627082, 3.048, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {79de997a-82e5-4c01-8cf3-14868b581285}, !- Handle
  Zone Outpatient MRI B  - Story ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20dd16e6-3d4e-49ee-8dbd-fef3a49d4627}, !- Zone Air Inlet Port List
  {e0691229-32c4-481d-b338-e391b7464137}, !- Zone Air Exhaust Port List
  {65b0e70a-c3d2-440d-a020-c1e1bee01b51}, !- Zone Air Node Name
  {927d08a2-621a-4105-ad82-c22af5fe8636}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6ee9d138-9ed6-4f03-ac44-a4ff0eb52f69}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a16223c5-bf6c-4991-b9e2-dd0c89f68759}, !- Handle
  Zone Outpatient MRI B  - Story ground Zone Air Node, !- Name
  {65b0e70a-c3d2-440d-a020-c1e1bee01b51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65b0e70a-c3d2-440d-a020-c1e1bee01b51}, !- Handle
  {79de997a-82e5-4c01-8cf3-14868b581285}, !- Source Object
  11,                                     !- Outlet Port
  {a16223c5-bf6c-4991-b9e2-dd0c89f68759}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20dd16e6-3d4e-49ee-8dbd-fef3a49d4627}, !- Handle
  {79de997a-82e5-4c01-8cf3-14868b581285}, !- HVAC Component
  {794e7956-77cf-4f0e-a60b-fceba994778c}, !- Port 1
  {9eed8eb9-b691-411f-af9a-523ced14f133}; !- Port 2

OS:PortList,
  {e0691229-32c4-481d-b338-e391b7464137}, !- Handle
  {79de997a-82e5-4c01-8cf3-14868b581285}, !- HVAC Component
  {e2992199-a4fd-4bf8-abf6-d2cf80e1a08f}, !- Port 1
  {5bfd37aa-c056-420b-86a0-08d650777533}; !- Port 2

OS:PortList,
  {927d08a2-621a-4105-ad82-c22af5fe8636}, !- Handle
  {79de997a-82e5-4c01-8cf3-14868b581285}, !- HVAC Component
  {5ab3da8b-610c-43e4-a354-c87102049a6c}; !- Port 1

OS:Sizing:Zone,
  {b78c141f-652b-41ab-ab3f-1a0d14153272}, !- Handle
  {79de997a-82e5-4c01-8cf3-14868b581285}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {af866226-5a4d-48ae-add2-453185e9d34a}, !- Handle
  Zone Outpatient MRI B  - Story ground Zone HVAC Equipment List, !- Name
  {79de997a-82e5-4c01-8cf3-14868b581285}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {09d5624c-4d41-45c7-8055-6081a8237f24}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {524f015f-c94d-43be-b04e-7f9684a7a784}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {514998ca-dadc-4ad2-8229-da9047c19fbd}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {463eb31f-1abb-4d0c-a2a0-2eaf9fd68d22}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {49ecf89c-4716-4e67-9fc1-6956bd5ed0c1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {6383b585-77c7-44db-93de-d2820eee11c1}, !- Handle
  Outpatient MRI C  - Story ground,       !- Name
  {a0d541c6-3262-49a8-96cb-668f335a0ac4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  99.3122430827625,                       !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {82795a4a-5392-4e68-965c-2c6e1702a1b3}; !- Thermal Zone Name

OS:Surface,
  {1d2a5368-4abf-4b7c-b02b-ae8834425991}, !- Handle
  Surface 395,                            !- Name
  Floor,                                  !- Surface Type
  {682eebb3-c074-439d-8558-ea1396de8a84}, !- Construction Name
  {6383b585-77c7-44db-93de-d2820eee11c1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  2.10729097098753, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  2.10729097098753, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac9f52b9-2d15-4002-b9db-8f9f21004707}, !- Handle
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6383b585-77c7-44db-93de-d2820eee11c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7968d3c-64a7-4244-95a3-bb20fdeed9b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdfc336b-3a39-419e-a5e8-b6a4e16b45ff}, !- Handle
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {6383b585-77c7-44db-93de-d2820eee11c1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  2.10729097098753, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  2.10729097098753, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999976, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {836d6040-2bc0-46e5-b9f0-20bd3c2cc16c}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6383b585-77c7-44db-93de-d2820eee11c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f61af700-1d7a-4863-b1de-7eaf4b51036d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10729097098753, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.10729097098753, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.10729097098753, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  2.10729097098753, 4.57199999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbf1e98d-6610-4666-931a-fe9fd37a9938}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6383b585-77c7-44db-93de-d2820eee11c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41e2a0fd-22a8-4c61-8e57-643de28fffa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.10729097098753, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.10729097098753, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75daf8b0-6ddc-42de-9d75-c164bbfc324f}, !- Handle
  Surface 400,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6383b585-77c7-44db-93de-d2820eee11c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.10729097098753, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.10729097098753, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {82795a4a-5392-4e68-965c-2c6e1702a1b3}, !- Handle
  Zone Outpatient MRI C  - Story ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd65c217-cc7b-4dea-b350-d1ede48976da}, !- Zone Air Inlet Port List
  {2d853992-5341-4cac-9851-6320ed4593ba}, !- Zone Air Exhaust Port List
  {529665e9-0563-4780-bfe9-01a4e9025031}, !- Zone Air Node Name
  {964111c7-0d7a-41f8-9104-61ae0aef8f01}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2fe95c22-df49-4117-8962-1a8c8a2e464e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06001d5d-41bf-49a6-8518-38ac3f4ab7c8}, !- Handle
  Zone Outpatient MRI C  - Story ground Zone Air Node, !- Name
  {529665e9-0563-4780-bfe9-01a4e9025031}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {529665e9-0563-4780-bfe9-01a4e9025031}, !- Handle
  {82795a4a-5392-4e68-965c-2c6e1702a1b3}, !- Source Object
  11,                                     !- Outlet Port
  {06001d5d-41bf-49a6-8518-38ac3f4ab7c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd65c217-cc7b-4dea-b350-d1ede48976da}, !- Handle
  {82795a4a-5392-4e68-965c-2c6e1702a1b3}, !- HVAC Component
  {53d548eb-20d5-45fd-b5a1-e5d3f99a06e4}, !- Port 1
  {527f14bd-87e0-4956-8d89-a660a9c0809a}; !- Port 2

OS:PortList,
  {2d853992-5341-4cac-9851-6320ed4593ba}, !- Handle
  {82795a4a-5392-4e68-965c-2c6e1702a1b3}, !- HVAC Component
  {da2411b4-c8e5-4043-8bbb-9792a906fa3e}, !- Port 1
  {097efba1-0c82-4e0d-b273-32c2237534a4}; !- Port 2

OS:PortList,
  {964111c7-0d7a-41f8-9104-61ae0aef8f01}, !- Handle
  {82795a4a-5392-4e68-965c-2c6e1702a1b3}, !- HVAC Component
  {3be98313-9a2b-4d04-95fd-95bf40b71bbb}; !- Port 1

OS:Sizing:Zone,
  {6222d421-b0d4-4d54-9f77-fa890b9842c1}, !- Handle
  {82795a4a-5392-4e68-965c-2c6e1702a1b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5406a0dd-48f0-4edb-a96d-49e34ad571b4}, !- Handle
  Zone Outpatient MRI C  - Story ground Zone HVAC Equipment List, !- Name
  {82795a4a-5392-4e68-965c-2c6e1702a1b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af7c7636-7192-4058-98d7-5a96c41a0110}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {95ed35aa-d89a-4674-a51a-74ee13f070ba}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {05299476-96c8-4134-af3d-585a6344beab}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {115ae227-15bb-4b96-b04c-8574bde0c02e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {54126923-8b4c-4c2b-a081-e6d4aa50b960}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {32d05e1b-858c-4e47-a74e-881768de235e}, !- Handle
  Outpatient Elec/MechRoom A  - Story ground, !- Name
  {2ddb316f-6ad1-4b05-9092-190cb98dab70}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.41953405375,                        !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {eb0e8893-9718-4378-9e3e-d4920b83677d}; !- Thermal Zone Name

OS:Surface,
  {0b347643-a0d9-4957-84dd-efb4ef7487ab}, !- Handle
  Surface 401,                            !- Name
  Floor,                                  !- Surface Type
  {1d2fac39-57bf-4e62-a60f-23549406cce1}, !- Construction Name
  {32d05e1b-858c-4e47-a74e-881768de235e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  2.1466795872675, 4.57200000000005, 0,   !- X,Y,Z Vertex 3 {m}
  2.1466795872675, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dea2bc75-5197-4dbb-985e-ff96d7cb7d23}, !- Handle
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32d05e1b-858c-4e47-a74e-881768de235e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30737d64-76a9-4e5f-822f-9aac1eee7c51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65b98c6a-8f29-450f-b592-4de898030f02}, !- Handle
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32d05e1b-858c-4e47-a74e-881768de235e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {806b0326-d4b8-4f15-abe1-caa294a570a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1466795872675, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1466795872675, 4.57200000000005, 0,   !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {806b4de0-5bdc-451a-a205-3993e84ccbf5}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32d05e1b-858c-4e47-a74e-881768de235e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb84333b-c414-4a67-9bc0-a27776f5fb75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1466795872675, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1466795872675, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.1466795872675, 4.57200000000005, 0,   !- X,Y,Z Vertex 3 {m}
  2.1466795872675, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e492a71e-a453-42ad-b929-52e78b84ee43}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {32d05e1b-858c-4e47-a74e-881768de235e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1466795872675, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1466795872675, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {568fc664-a473-474a-bced-78e6f33da4df}, !- Handle
  Surface 406,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32d05e1b-858c-4e47-a74e-881768de235e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1466795872675, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1466795872675, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eb0e8893-9718-4378-9e3e-d4920b83677d}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e798e5a1-224e-4b80-bcf5-a38950908bcd}, !- Zone Air Inlet Port List
  {bc8a77d5-f80e-419b-91af-d587c7c70be0}, !- Zone Air Exhaust Port List
  {b2971150-5173-44f8-8347-94763d2ea560}, !- Zone Air Node Name
  {c9175afa-9791-4636-9d65-43d5b5290600}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {10b6e45e-2583-4f0b-bf21-7d56036c968f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3dd1c2f7-fef3-4d6a-ac03-f31fe1654162}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story ground Zone Air Node, !- Name
  {b2971150-5173-44f8-8347-94763d2ea560}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2971150-5173-44f8-8347-94763d2ea560}, !- Handle
  {eb0e8893-9718-4378-9e3e-d4920b83677d}, !- Source Object
  11,                                     !- Outlet Port
  {3dd1c2f7-fef3-4d6a-ac03-f31fe1654162}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e798e5a1-224e-4b80-bcf5-a38950908bcd}, !- Handle
  {eb0e8893-9718-4378-9e3e-d4920b83677d}, !- HVAC Component
  {6ee9ac32-e9d5-4145-b95a-76bc3995a679}; !- Port 1

OS:PortList,
  {bc8a77d5-f80e-419b-91af-d587c7c70be0}, !- Handle
  {eb0e8893-9718-4378-9e3e-d4920b83677d}, !- HVAC Component
  {811f97d3-d76c-4603-ac58-a1be5d34e28d}; !- Port 1

OS:PortList,
  {c9175afa-9791-4636-9d65-43d5b5290600}, !- Handle
  {eb0e8893-9718-4378-9e3e-d4920b83677d}; !- HVAC Component

OS:Sizing:Zone,
  {2751a8b9-d91e-49b3-a389-3643e6d0109b}, !- Handle
  {eb0e8893-9718-4378-9e3e-d4920b83677d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b618bb4a-a433-4aee-b2b6-cb113d4a3676}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story ground Zone HVAC Equipment List, !- Name
  {eb0e8893-9718-4378-9e3e-d4920b83677d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a478067c-298f-4689-bc8e-90698e6d1477}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {81fa56b4-4ffd-42fa-a5a8-130d82b9aef2}, !- Handle
  Outpatient Elec/MechRoom B  - Story ground, !- Name
  {2ddb316f-6ad1-4b05-9092-190cb98dab70}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.41953405375,                        !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {5cf57d1e-6a71-41aa-a02c-b82bfbca3868}; !- Thermal Zone Name

OS:Surface,
  {8b287f37-3f85-4bfd-a07b-3e0ef2e58dc0}, !- Handle
  Surface 407,                            !- Name
  Floor,                                  !- Surface Type
  {18a2e58c-858a-4e2d-94db-617dd8188b36}, !- Construction Name
  {81fa56b4-4ffd-42fa-a5a8-130d82b9aef2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  2.1466795872675, 37.1792729627082, 0,   !- X,Y,Z Vertex 3 {m}
  2.1466795872675, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6685f2cc-175c-4360-a4bc-9bdc33117f33}, !- Handle
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81fa56b4-4ffd-42fa-a5a8-130d82b9aef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2e31179-831d-4dc7-bf54-5b34dbecd96a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 37.1792729627082, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9524ef98-d4de-42b7-aa66-c1f49ebbda0e}, !- Handle
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81fa56b4-4ffd-42fa-a5a8-130d82b9aef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdcf9ea6-a26e-4636-b607-f3cc71bc89d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1466795872675, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1466795872675, 37.179272962708, 0,    !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 37.179272962708, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, 37.179272962708, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de02c444-16de-47e0-972c-05a0f0a06d0a}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81fa56b4-4ffd-42fa-a5a8-130d82b9aef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77684031-da41-403e-9538-452a85af1f48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1466795872675, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1466795872675, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.1466795872675, 37.1792729627082, 0,   !- X,Y,Z Vertex 3 {m}
  2.1466795872675, 37.1792729627082, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {806b0326-d4b8-4f15-abe1-caa294a570a6}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81fa56b4-4ffd-42fa-a5a8-130d82b9aef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65b98c6a-8f29-450f-b592-4de898030f02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 5.6843418860808e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.1466795872675, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1466795872675, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4040749-28c7-44ba-b91a-b5fc34baa583}, !- Handle
  Surface 412,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81fa56b4-4ffd-42fa-a5a8-130d82b9aef2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1466795872675, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1466795872675, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 37.1792729627082, 3.048, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5cf57d1e-6a71-41aa-a02c-b82bfbca3868}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b0c1ee4-c460-44c5-aadc-9d8220435c8d}, !- Zone Air Inlet Port List
  {b7a8e24b-ecc3-4e1f-93ed-bd18e0fef15a}, !- Zone Air Exhaust Port List
  {201f5eec-7a37-4966-ae98-422f6879a8ed}, !- Zone Air Node Name
  {19229761-704a-4553-b91e-edf3618b1424}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0e259a58-013f-4c0c-903e-99024fb7a303}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b8567c8-88c8-415f-bc0a-4eb72fff0754}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story ground Zone Air Node, !- Name
  {201f5eec-7a37-4966-ae98-422f6879a8ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {201f5eec-7a37-4966-ae98-422f6879a8ed}, !- Handle
  {5cf57d1e-6a71-41aa-a02c-b82bfbca3868}, !- Source Object
  11,                                     !- Outlet Port
  {5b8567c8-88c8-415f-bc0a-4eb72fff0754}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b0c1ee4-c460-44c5-aadc-9d8220435c8d}, !- Handle
  {5cf57d1e-6a71-41aa-a02c-b82bfbca3868}, !- HVAC Component
  {7a495320-75a8-429c-956e-804fefec1d25}; !- Port 1

OS:PortList,
  {b7a8e24b-ecc3-4e1f-93ed-bd18e0fef15a}, !- Handle
  {5cf57d1e-6a71-41aa-a02c-b82bfbca3868}, !- HVAC Component
  {1032c88e-d73c-4238-885a-7b9e9b1cb9b3}; !- Port 1

OS:PortList,
  {19229761-704a-4553-b91e-edf3618b1424}, !- Handle
  {5cf57d1e-6a71-41aa-a02c-b82bfbca3868}; !- HVAC Component

OS:Sizing:Zone,
  {e3c13fc4-3bc4-45c3-a6e1-c66569c7583b}, !- Handle
  {5cf57d1e-6a71-41aa-a02c-b82bfbca3868}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b31ef807-bb03-4d43-af54-a8c4b5a5d287}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story ground Zone HVAC Equipment List, !- Name
  {5cf57d1e-6a71-41aa-a02c-b82bfbca3868}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {84a5d4c6-09ae-4dd8-abce-ca580638a2be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c9da4633-24be-4964-b2ae-651131d87847}, !- Handle
  Outpatient Elec/MechRoom C  - Story ground, !- Name
  {2ddb316f-6ad1-4b05-9092-190cb98dab70}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.41953405375,                        !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {4a28d695-a009-42e5-bf1d-498560427d2d}; !- Thermal Zone Name

OS:Surface,
  {f20e70c6-ea9f-4e08-bf22-3f04473ea261}, !- Handle
  Surface 413,                            !- Name
  Floor,                                  !- Surface Type
  {1d2fac39-57bf-4e62-a60f-23549406cce1}, !- Construction Name
  {c9da4633-24be-4964-b2ae-651131d87847}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  2.1466795872675, 4.57199999999976, 0,   !- X,Y,Z Vertex 3 {m}
  2.1466795872675, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f61af700-1d7a-4863-b1de-7eaf4b51036d}, !- Handle
  Surface 414,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9da4633-24be-4964-b2ae-651131d87847}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {836d6040-2bc0-46e5-b9f0-20bd3c2cc16c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dd0cb23-c026-4b43-80cf-1c96f5dd7d2b}, !- Handle
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {c9da4633-24be-4964-b2ae-651131d87847}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1466795872675, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1466795872675, 4.57199999999976, 0,   !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, 4.57199999999976, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a274767-24a7-42e2-96cc-bcbc43ca7aec}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9da4633-24be-4964-b2ae-651131d87847}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4761fd0c-b7a3-4506-96ea-5b1ab0be68f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1466795872675, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1466795872675, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.1466795872675, 4.57199999999976, 0,   !- X,Y,Z Vertex 3 {m}
  2.1466795872675, 4.57199999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdcf9ea6-a26e-4636-b607-f3cc71bc89d8}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9da4633-24be-4964-b2ae-651131d87847}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9524ef98-d4de-42b7-aa66-c1f49ebbda0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.1466795872675, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.1466795872675, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {341afe25-4dcc-4670-9878-3e869fc2ae63}, !- Handle
  Surface 418,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9da4633-24be-4964-b2ae-651131d87847}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1466795872675, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1466795872675, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4a28d695-a009-42e5-bf1d-498560427d2d}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7edc832-ccf0-4de5-a1cd-8a5f9d428ad2}, !- Zone Air Inlet Port List
  {698b8230-49b0-43e7-8313-8e9bf1b7d77f}, !- Zone Air Exhaust Port List
  {58d6a495-5bcf-4ca3-9a4a-f8eb8bc088fb}, !- Zone Air Node Name
  {3547f551-5e5e-4bd5-ad2d-f197e4e857f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eca85e45-dc31-44ac-bf98-0e5b2657908d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db363872-a567-48ea-b6b2-2f20fbc77b9d}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story ground Zone Air Node, !- Name
  {58d6a495-5bcf-4ca3-9a4a-f8eb8bc088fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58d6a495-5bcf-4ca3-9a4a-f8eb8bc088fb}, !- Handle
  {4a28d695-a009-42e5-bf1d-498560427d2d}, !- Source Object
  11,                                     !- Outlet Port
  {db363872-a567-48ea-b6b2-2f20fbc77b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7edc832-ccf0-4de5-a1cd-8a5f9d428ad2}, !- Handle
  {4a28d695-a009-42e5-bf1d-498560427d2d}, !- HVAC Component
  {a8f64e0b-de30-4ab3-b917-ecceb4303160}; !- Port 1

OS:PortList,
  {698b8230-49b0-43e7-8313-8e9bf1b7d77f}, !- Handle
  {4a28d695-a009-42e5-bf1d-498560427d2d}, !- HVAC Component
  {04bd3b21-37d9-4f88-a0b5-f3ae4f9ecfca}; !- Port 1

OS:PortList,
  {3547f551-5e5e-4bd5-ad2d-f197e4e857f1}, !- Handle
  {4a28d695-a009-42e5-bf1d-498560427d2d}; !- HVAC Component

OS:Sizing:Zone,
  {bd9d958b-7bda-4f89-a9ef-15ebce0de5db}, !- Handle
  {4a28d695-a009-42e5-bf1d-498560427d2d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f8b7d84a-36b1-484c-970e-f5d4cec8a2fe}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story ground Zone HVAC Equipment List, !- Name
  {4a28d695-a009-42e5-bf1d-498560427d2d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c1f90c93-9c96-4dd1-a856-5b60724d608c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0eab7abe-c6e0-41ed-be3b-89dbf7f80039}, !- Handle
  Outpatient PreOp A  - Story ground,     !- Name
  {92312da1-9ed9-4fea-82b7-d1ae297e9d8a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  103.566213641017,                       !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {91a0b6d3-b1fa-44aa-85c1-413300bb5286}; !- Thermal Zone Name

OS:Surface,
  {13ce659f-5731-4567-b1dc-0d9bc31b5a0f}, !- Handle
  Surface 419,                            !- Name
  Floor,                                  !- Surface Type
  {7bb47267-35ea-4901-9692-cf1d0e607728}, !- Construction Name
  {0eab7abe-c6e0-41ed-be3b-89dbf7f80039}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.26849658449646e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.26849658449646e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  2.54056575006832, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  2.54056575006832, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb84333b-c414-4a67-9bc0-a27776f5fb75}, !- Handle
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0eab7abe-c6e0-41ed-be3b-89dbf7f80039}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {806b4de0-5bdc-451a-a205-3993e84ccbf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe5ed8fb-aa58-41be-9b5e-6090ae0805d6}, !- Handle
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0eab7abe-c6e0-41ed-be3b-89dbf7f80039}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {307bc6d0-6546-4267-8157-bc0cf4b92f84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.54056575006832, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  2.54056575006832, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  3.26849658449646e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  3.26849658449646e-13, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d279d07-9cd9-466c-a050-f2fd07329e90}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0eab7abe-c6e0-41ed-be3b-89dbf7f80039}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d7a8988-ebc8-4533-87ac-8dc434a4d9fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.54056575006832, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.54056575006832, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.54056575006832, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  2.54056575006832, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d281c94e-2d9a-481a-95ba-8e0bad2e45c5}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {0eab7abe-c6e0-41ed-be3b-89dbf7f80039}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.54056575006832, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.26849658449646e-13, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  3.26849658449646e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.54056575006832, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c28b3d1d-7ca4-4ad8-9113-54ca66affbcc}, !- Handle
  Surface 424,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0eab7abe-c6e0-41ed-be3b-89dbf7f80039}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.54056575006832, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.54056575006832, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  3.26849658449646e-13, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  3.26849658449646e-13, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {91a0b6d3-b1fa-44aa-85c1-413300bb5286}, !- Handle
  Zone Outpatient PreOp A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5765d73b-4d6b-4177-abc3-7b0a484257f0}, !- Zone Air Inlet Port List
  {5f14e213-9cba-4ed0-8129-7375f0650f83}, !- Zone Air Exhaust Port List
  {434e721a-719d-4c05-9f85-97947912b830}, !- Zone Air Node Name
  {b67b23ac-2857-40a9-abb9-e44012fb8c1f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63bbb366-386b-4c3f-896a-ca38179f3232}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8312c9c7-780e-4612-b4a4-ca4731e13bd7}, !- Handle
  Zone Outpatient PreOp A  - Story ground Zone Air Node, !- Name
  {434e721a-719d-4c05-9f85-97947912b830}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {434e721a-719d-4c05-9f85-97947912b830}, !- Handle
  {91a0b6d3-b1fa-44aa-85c1-413300bb5286}, !- Source Object
  11,                                     !- Outlet Port
  {8312c9c7-780e-4612-b4a4-ca4731e13bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5765d73b-4d6b-4177-abc3-7b0a484257f0}, !- Handle
  {91a0b6d3-b1fa-44aa-85c1-413300bb5286}, !- HVAC Component
  {257c2d72-285d-48f1-a290-1fb6728bea1d}, !- Port 1
  {c395ceca-fb02-41c1-89da-264354964a7f}; !- Port 2

OS:PortList,
  {5f14e213-9cba-4ed0-8129-7375f0650f83}, !- Handle
  {91a0b6d3-b1fa-44aa-85c1-413300bb5286}, !- HVAC Component
  {e483ff98-5fcd-44b0-8733-7d42e0078f05}; !- Port 1

OS:PortList,
  {b67b23ac-2857-40a9-abb9-e44012fb8c1f}, !- Handle
  {91a0b6d3-b1fa-44aa-85c1-413300bb5286}, !- HVAC Component
  {65e986f9-619d-4eda-87d2-d5874debc7b8}; !- Port 1

OS:Sizing:Zone,
  {a786bcd7-3626-49de-9279-4c65db655e78}, !- Handle
  {91a0b6d3-b1fa-44aa-85c1-413300bb5286}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b39ab062-1590-4832-9727-81d9ed1f1463}, !- Handle
  Zone Outpatient PreOp A  - Story ground Zone HVAC Equipment List, !- Name
  {91a0b6d3-b1fa-44aa-85c1-413300bb5286}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1527e6e8-0773-4cc1-8da4-516b6d44c8e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e8fa2e56-9046-4f15-817d-420a588accb3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {09344033-876f-4e13-bd59-d26edf288781}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1c445b5a-491b-47a3-8486-a5a494d572dc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9cf6e6b0-9d71-4410-b574-bc406d044fc9}, !- Handle
  Outpatient PreOp B  - Story ground,     !- Name
  {92312da1-9ed9-4fea-82b7-d1ae297e9d8a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  103.566213641017,                       !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {538235c2-6a4b-4efa-a135-6b406d2680dc}; !- Thermal Zone Name

OS:Surface,
  {b8bb2b3b-fac3-41ce-858d-106a16cf3f6a}, !- Handle
  Surface 425,                            !- Name
  Floor,                                  !- Surface Type
  {27dcf78f-9de7-4fc9-aa52-5166a148e1f8}, !- Construction Name
  {9cf6e6b0-9d71-4410-b574-bc406d044fc9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.26849658449646e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.26849658449646e-13, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  2.54056575006832, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  2.54056575006832, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77684031-da41-403e-9538-452a85af1f48}, !- Handle
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cf6e6b0-9d71-4410-b574-bc406d044fc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de02c444-16de-47e0-972c-05a0f0a06d0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 37.1792729627082, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {415dac36-829a-4b62-9e52-f96aad32b3bf}, !- Handle
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cf6e6b0-9d71-4410-b574-bc406d044fc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bb491cb-42c4-4bb5-ac19-dc92d0a8732d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.54056575006832, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  2.54056575006832, 37.179272962708, 0,   !- X,Y,Z Vertex 2 {m}
  3.26849658449646e-13, 37.179272962708, 0, !- X,Y,Z Vertex 3 {m}
  3.26849658449646e-13, 37.179272962708, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53ddab39-3df4-4840-a896-940f415d2928}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cf6e6b0-9d71-4410-b574-bc406d044fc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7a05cfd-b638-44f4-97b0-db00c23528a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.54056575006832, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.54056575006832, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.54056575006832, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  2.54056575006832, 37.1792729627082, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {307bc6d0-6546-4267-8157-bc0cf4b92f84}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cf6e6b0-9d71-4410-b574-bc406d044fc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe5ed8fb-aa58-41be-9b5e-6090ae0805d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.26849658449646e-13, 5.6843418860808e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.26849658449646e-13, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.54056575006832, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.54056575006832, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3a0baa7-e467-4f75-ae15-98f35d732531}, !- Handle
  Surface 430,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9cf6e6b0-9d71-4410-b574-bc406d044fc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.54056575006832, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.54056575006832, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  3.26849658449646e-13, 37.1792729627082, 3.048, !- X,Y,Z Vertex 3 {m}
  3.26849658449646e-13, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {538235c2-6a4b-4efa-a135-6b406d2680dc}, !- Handle
  Zone Outpatient PreOp B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d393488a-a56e-4a7a-9f61-1214a5e71e39}, !- Zone Air Inlet Port List
  {187b2eee-5726-460a-b934-bc7f8a3ec2af}, !- Zone Air Exhaust Port List
  {35afa14c-5c7b-482a-912d-cb264345a312}, !- Zone Air Node Name
  {27e46c98-104a-42ef-bd1c-6793bbe16ae2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2537a3c5-db35-43ae-a085-fc93d9a32d23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8dfde2f5-e003-4a7b-9fc7-8885e20c2634}, !- Handle
  Zone Outpatient PreOp B  - Story ground Zone Air Node, !- Name
  {35afa14c-5c7b-482a-912d-cb264345a312}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35afa14c-5c7b-482a-912d-cb264345a312}, !- Handle
  {538235c2-6a4b-4efa-a135-6b406d2680dc}, !- Source Object
  11,                                     !- Outlet Port
  {8dfde2f5-e003-4a7b-9fc7-8885e20c2634}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d393488a-a56e-4a7a-9f61-1214a5e71e39}, !- Handle
  {538235c2-6a4b-4efa-a135-6b406d2680dc}, !- HVAC Component
  {606c2820-a09f-4ea5-a681-0ba89f9c1073}, !- Port 1
  {f934ee06-3cf2-40c5-a38f-01bdb090a525}; !- Port 2

OS:PortList,
  {187b2eee-5726-460a-b934-bc7f8a3ec2af}, !- Handle
  {538235c2-6a4b-4efa-a135-6b406d2680dc}, !- HVAC Component
  {261b5edc-0bb5-4149-8674-ac64417fb7d5}; !- Port 1

OS:PortList,
  {27e46c98-104a-42ef-bd1c-6793bbe16ae2}, !- Handle
  {538235c2-6a4b-4efa-a135-6b406d2680dc}, !- HVAC Component
  {30246f2a-c2df-4833-b0c1-ee77814bfaaf}; !- Port 1

OS:Sizing:Zone,
  {e7c28461-6851-47d3-90ef-50a4403c8d94}, !- Handle
  {538235c2-6a4b-4efa-a135-6b406d2680dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {df091cc4-5dc1-4870-b8c6-1ccf0e7e4a5f}, !- Handle
  Zone Outpatient PreOp B  - Story ground Zone HVAC Equipment List, !- Name
  {538235c2-6a4b-4efa-a135-6b406d2680dc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c2a79728-55a4-4224-aa76-b2d8416153d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {119f800f-a6e5-46ca-b724-48bbd55d0276}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a174bb2e-5d2a-442f-9400-d3c2bae7e76e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ce40930b-4ce6-4975-a438-c70232ddda12}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e8a67c40-e9cc-4e8f-b151-3a8b38938799}, !- Handle
  Outpatient PreOp C  - Story ground,     !- Name
  {92312da1-9ed9-4fea-82b7-d1ae297e9d8a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  103.566213641017,                       !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {76977c56-da53-4cc8-ab57-3039b02b8357}; !- Thermal Zone Name

OS:Surface,
  {983f7064-ee8c-472e-8de8-df424b1c98ab}, !- Handle
  Surface 431,                            !- Name
  Floor,                                  !- Surface Type
  {7bb47267-35ea-4901-9692-cf1d0e607728}, !- Construction Name
  {e8a67c40-e9cc-4e8f-b151-3a8b38938799}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.26849658449646e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 1 {m}
  3.26849658449646e-13, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  2.54056575006832, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  2.54056575006832, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4761fd0c-b7a3-4506-96ea-5b1ab0be68f3}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8a67c40-e9cc-4e8f-b151-3a8b38938799}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a274767-24a7-42e2-96cc-bcbc43ca7aec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d45f478-79f3-4f66-8459-ce985935383a}, !- Handle
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {e8a67c40-e9cc-4e8f-b151-3a8b38938799}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.26849658449646e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  2.54056575006832, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  2.54056575006832, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  3.26849658449646e-13, 4.57199999999976, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cacfb79c-e851-4bdd-87b5-14d111e9d770}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8a67c40-e9cc-4e8f-b151-3a8b38938799}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ba01950-5c44-4b67-9101-809340de8971}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.54056575006832, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.54056575006832, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.54056575006832, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  2.54056575006832, 4.57199999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bb491cb-42c4-4bb5-ac19-dc92d0a8732d}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8a67c40-e9cc-4e8f-b151-3a8b38938799}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {415dac36-829a-4b62-9e52-f96aad32b3bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.26849658449646e-13, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  3.26849658449646e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.54056575006832, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.54056575006832, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c372d8f-6183-43a7-8ad0-9d8fa65a4558}, !- Handle
  Surface 436,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e8a67c40-e9cc-4e8f-b151-3a8b38938799}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.54056575006832, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.54056575006832, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  3.26849658449646e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 3 {m}
  3.26849658449646e-13, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {76977c56-da53-4cc8-ab57-3039b02b8357}, !- Handle
  Zone Outpatient PreOp C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5c3143e-e0ea-42f4-8bb0-dff1a25ff6bf}, !- Zone Air Inlet Port List
  {88d409a2-0744-46e1-891e-d8d051a8968b}, !- Zone Air Exhaust Port List
  {2322230d-b380-4a97-8eb3-5fa57295419d}, !- Zone Air Node Name
  {6f1035dc-cc22-49d9-967c-ff52742a3aa8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {39d514a1-ecc2-480a-b840-0d885eb055d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64569755-e913-428f-a32d-95284e1f908d}, !- Handle
  Zone Outpatient PreOp C  - Story ground Zone Air Node, !- Name
  {2322230d-b380-4a97-8eb3-5fa57295419d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2322230d-b380-4a97-8eb3-5fa57295419d}, !- Handle
  {76977c56-da53-4cc8-ab57-3039b02b8357}, !- Source Object
  11,                                     !- Outlet Port
  {64569755-e913-428f-a32d-95284e1f908d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5c3143e-e0ea-42f4-8bb0-dff1a25ff6bf}, !- Handle
  {76977c56-da53-4cc8-ab57-3039b02b8357}, !- HVAC Component
  {0ae00769-119d-4ab2-8418-cbfda4166c14}, !- Port 1
  {d7f287f9-a675-4740-9cd8-e3f03bd448d0}; !- Port 2

OS:PortList,
  {88d409a2-0744-46e1-891e-d8d051a8968b}, !- Handle
  {76977c56-da53-4cc8-ab57-3039b02b8357}, !- HVAC Component
  {95f7ced6-4637-4d32-ae05-3bc43cb26fa3}; !- Port 1

OS:PortList,
  {6f1035dc-cc22-49d9-967c-ff52742a3aa8}, !- Handle
  {76977c56-da53-4cc8-ab57-3039b02b8357}, !- HVAC Component
  {437639c7-9e8b-4d89-bc05-06ccb3dbe5e1}; !- Port 1

OS:Sizing:Zone,
  {f4913829-76b6-4577-886d-9b658fddf39d}, !- Handle
  {76977c56-da53-4cc8-ab57-3039b02b8357}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a8a3d6cb-6f65-4e84-89f2-d3062780dbff}, !- Handle
  Zone Outpatient PreOp C  - Story ground Zone HVAC Equipment List, !- Name
  {76977c56-da53-4cc8-ab57-3039b02b8357}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0fa62896-cbfd-4e44-a8ff-d1009c3a03a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {56c58c0a-bbf1-4488-98d5-224edde2de42}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {35377e2d-f5e4-48a6-83e1-9b600fda2c90}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9cd9a9c3-2a1d-4925-b2da-c017cb8748fd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {481888aa-bd8b-4b40-8221-99cbc36df9ac}, !- Handle
  Outpatient Stair A  - Story ground,     !- Name
  {36ea0a66-256f-4bab-bd07-1a8541fc24fb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  106.106779391085,                       !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {5915c7be-60bd-4f18-9a0b-606fa97e471d}; !- Thermal Zone Name

OS:Surface,
  {706880eb-d0fe-4072-b879-f9a292539d36}, !- Handle
  Surface 437,                            !- Name
  Floor,                                  !- Surface Type
  {31dfd6ee-c25a-4a15-8c6c-0daf55f32af3}, !- Construction Name
  {481888aa-bd8b-4b40-8221-99cbc36df9ac}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  2.87536898844984, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  2.87536898844984, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d7a8988-ebc8-4533-87ac-8dc434a4d9fa}, !- Handle
  Surface 438,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {481888aa-bd8b-4b40-8221-99cbc36df9ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d279d07-9cd9-466c-a050-f2fd07329e90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.26849658449646e-13, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  3.26849658449646e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  3.26849658449646e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.26849658449646e-13, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29653039-2c1b-496e-870b-ffdaea34731b}, !- Handle
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {481888aa-bd8b-4b40-8221-99cbc36df9ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e5bce30-64a3-4266-87bf-3c4e9182a92e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.87536898844984, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  2.87536898844984, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1abe06c-a385-4a36-9898-7ce2bb19b501}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {481888aa-bd8b-4b40-8221-99cbc36df9ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab658115-57ce-4cbc-a810-c25723fafee9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.87536898844984, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.87536898844984, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.87536898844984, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  2.87536898844984, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1f77ae5-6fad-466e-941d-1b1b4674c452}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {481888aa-bd8b-4b40-8221-99cbc36df9ac}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.87536898844984, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.87536898844984, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91776d2e-bf6e-45b1-b0ed-894e8b4d9137}, !- Handle
  Surface 442,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {481888aa-bd8b-4b40-8221-99cbc36df9ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.87536898844984, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.87536898844984, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5915c7be-60bd-4f18-9a0b-606fa97e471d}, !- Handle
  Zone Outpatient Stair A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15825351-6da8-430c-b16c-af56bee5aae5}, !- Zone Air Inlet Port List
  {afbae12c-84ea-485a-acec-cc8496e88f25}, !- Zone Air Exhaust Port List
  {0f0dd3fc-101a-4d2e-a511-362ff62be07f}, !- Zone Air Node Name
  {90e34158-ea26-4f1c-bfd2-700189cd06f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {443c7d91-9416-4fdb-b00a-8a36dc8fcbc3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3a27d20-85f3-43e0-b23c-4e8a1ef58f94}, !- Handle
  Zone Outpatient Stair A  - Story ground Zone Air Node, !- Name
  {0f0dd3fc-101a-4d2e-a511-362ff62be07f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f0dd3fc-101a-4d2e-a511-362ff62be07f}, !- Handle
  {5915c7be-60bd-4f18-9a0b-606fa97e471d}, !- Source Object
  11,                                     !- Outlet Port
  {f3a27d20-85f3-43e0-b23c-4e8a1ef58f94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15825351-6da8-430c-b16c-af56bee5aae5}, !- Handle
  {5915c7be-60bd-4f18-9a0b-606fa97e471d}, !- HVAC Component
  {b0f413f6-839e-4f5c-82a3-d0fca08019f7}; !- Port 1

OS:PortList,
  {afbae12c-84ea-485a-acec-cc8496e88f25}, !- Handle
  {5915c7be-60bd-4f18-9a0b-606fa97e471d}, !- HVAC Component
  {19e374f8-1dbc-46b8-aeec-dba9ea8a67eb}; !- Port 1

OS:PortList,
  {90e34158-ea26-4f1c-bfd2-700189cd06f7}, !- Handle
  {5915c7be-60bd-4f18-9a0b-606fa97e471d}; !- HVAC Component

OS:Sizing:Zone,
  {1d6e0f35-8734-416f-9fec-74d748cfad45}, !- Handle
  {5915c7be-60bd-4f18-9a0b-606fa97e471d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {619bfa92-9d60-4f8d-929b-f960a43705e2}, !- Handle
  Zone Outpatient Stair A  - Story ground Zone HVAC Equipment List, !- Name
  {5915c7be-60bd-4f18-9a0b-606fa97e471d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8d57d6a8-9932-435a-ad7d-3b4dcb970d76}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {feb60575-a4e3-473f-97a3-adc777f0359a}, !- Handle
  Outpatient Stair B  - Story ground,     !- Name
  {36ea0a66-256f-4bab-bd07-1a8541fc24fb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  106.106779391085,                       !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {7c8851c8-3152-476c-bd64-8261cc9e56c1}; !- Thermal Zone Name

OS:Surface,
  {471b5762-f839-41a3-91b1-59757f9ab30a}, !- Handle
  Surface 443,                            !- Name
  Floor,                                  !- Surface Type
  {1b90ff21-3987-4ccf-888f-35e014036973}, !- Construction Name
  {feb60575-a4e3-473f-97a3-adc777f0359a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  2.87536898844984, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  2.87536898844984, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7a05cfd-b638-44f4-97b0-db00c23528a9}, !- Handle
  Surface 444,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feb60575-a4e3-473f-97a3-adc777f0359a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53ddab39-3df4-4840-a896-940f415d2928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.26849658449646e-13, 37.1792729627082, 3.048, !- X,Y,Z Vertex 1 {m}
  3.26849658449646e-13, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  3.26849658449646e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.26849658449646e-13, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6e2c0ae-49dc-4fa0-8d18-23e2a2e892ce}, !- Handle
  Surface 445,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feb60575-a4e3-473f-97a3-adc777f0359a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49ea502f-2d74-43c2-8aa9-68197e5ad5c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.87536898844984, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  2.87536898844984, 37.179272962708, 0,   !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, 37.179272962708, 0, !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, 37.179272962708, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a288c811-e86e-4c62-b6fb-068e8b472295}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feb60575-a4e3-473f-97a3-adc777f0359a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ec9e0c3-42f8-49d5-bf1e-2a21d5bbba3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.87536898844984, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.87536898844984, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.87536898844984, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  2.87536898844984, 37.1792729627082, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e5bce30-64a3-4266-87bf-3c4e9182a92e}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feb60575-a4e3-473f-97a3-adc777f0359a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29653039-2c1b-496e-870b-ffdaea34731b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, 5.6843418860808e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.87536898844984, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.87536898844984, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c466408-cffa-42d6-9d41-5b8f14a5a940}, !- Handle
  Surface 448,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {feb60575-a4e3-473f-97a3-adc777f0359a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.87536898844984, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.87536898844984, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, 37.1792729627082, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7c8851c8-3152-476c-bd64-8261cc9e56c1}, !- Handle
  Zone Outpatient Stair B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0e7f804-5997-460e-b706-fa37e9b4ea96}, !- Zone Air Inlet Port List
  {b1c0f678-3c53-4677-86c8-08b9ad1e9b6e}, !- Zone Air Exhaust Port List
  {b984029e-3fe7-4cfe-ac33-7a9c68bc3d69}, !- Zone Air Node Name
  {17c66df9-8b80-496b-956f-bf3326763a53}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e479ab8d-9f83-4cc7-82f4-ddb0ffe78950}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92821c82-2a3f-4987-8554-8d13d663f5b9}, !- Handle
  Zone Outpatient Stair B  - Story ground Zone Air Node, !- Name
  {b984029e-3fe7-4cfe-ac33-7a9c68bc3d69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b984029e-3fe7-4cfe-ac33-7a9c68bc3d69}, !- Handle
  {7c8851c8-3152-476c-bd64-8261cc9e56c1}, !- Source Object
  11,                                     !- Outlet Port
  {92821c82-2a3f-4987-8554-8d13d663f5b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0e7f804-5997-460e-b706-fa37e9b4ea96}, !- Handle
  {7c8851c8-3152-476c-bd64-8261cc9e56c1}, !- HVAC Component
  {a05b81c8-d771-489c-bd69-2cc7bb149e53}; !- Port 1

OS:PortList,
  {b1c0f678-3c53-4677-86c8-08b9ad1e9b6e}, !- Handle
  {7c8851c8-3152-476c-bd64-8261cc9e56c1}, !- HVAC Component
  {e052e3ff-847a-41c4-9e85-2e7d8bad30e3}; !- Port 1

OS:PortList,
  {17c66df9-8b80-496b-956f-bf3326763a53}, !- Handle
  {7c8851c8-3152-476c-bd64-8261cc9e56c1}; !- HVAC Component

OS:Sizing:Zone,
  {5cf5e3c5-b58f-42d6-9cb5-ee779f5272de}, !- Handle
  {7c8851c8-3152-476c-bd64-8261cc9e56c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f04aa521-68f3-4306-b90d-560a0a5a862c}, !- Handle
  Zone Outpatient Stair B  - Story ground Zone HVAC Equipment List, !- Name
  {7c8851c8-3152-476c-bd64-8261cc9e56c1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {def8a652-7c28-45dd-bef2-ad674e6261d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f9541ccc-4c68-458f-aa32-860b6cc1bc80}, !- Handle
  Outpatient Stair C  - Story ground,     !- Name
  {36ea0a66-256f-4bab-bd07-1a8541fc24fb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  106.106779391085,                       !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {7670e120-eb67-42f2-a751-1fcae0b21cfe}; !- Thermal Zone Name

OS:Surface,
  {1e7775af-88b9-4967-b813-663809c7343a}, !- Handle
  Surface 449,                            !- Name
  Floor,                                  !- Surface Type
  {31dfd6ee-c25a-4a15-8c6c-0daf55f32af3}, !- Construction Name
  {f9541ccc-4c68-458f-aa32-860b6cc1bc80}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  2.87536898844984, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  2.87536898844984, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ba01950-5c44-4b67-9101-809340de8971}, !- Handle
  Surface 450,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9541ccc-4c68-458f-aa32-860b6cc1bc80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cacfb79c-e851-4bdd-87b5-14d111e9d770}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.26849658449646e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  3.26849658449646e-13, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  3.26849658449646e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.26849658449646e-13, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d48227a-29e9-4b60-abe6-a530a7c4a385}, !- Handle
  Surface 451,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {f9541ccc-4c68-458f-aa32-860b6cc1bc80}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  2.87536898844984, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  2.87536898844984, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, 4.57199999999976, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba59f777-8e8c-4e50-854c-5afa3e1c73b7}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9541ccc-4c68-458f-aa32-860b6cc1bc80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6aac4f91-e560-4282-9cc1-e8beb92459c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.87536898844984, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.87536898844984, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.87536898844984, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  2.87536898844984, 4.57199999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49ea502f-2d74-43c2-8aa9-68197e5ad5c4}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9541ccc-4c68-458f-aa32-860b6cc1bc80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6e2c0ae-49dc-4fa0-8d18-23e2a2e892ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.87536898844984, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.87536898844984, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d2d063f-9950-4cf6-ad88-812844fd9e8c}, !- Handle
  Surface 454,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9541ccc-4c68-458f-aa32-860b6cc1bc80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.87536898844984, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.87536898844984, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7670e120-eb67-42f2-a751-1fcae0b21cfe}, !- Handle
  Zone Outpatient Stair C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee0790da-9ae0-40aa-ae34-447f7aaa2ffd}, !- Zone Air Inlet Port List
  {b36608ca-c873-4050-8ea2-03c1358a2665}, !- Zone Air Exhaust Port List
  {3ddea60e-a029-4c2b-894c-006bdfb546cd}, !- Zone Air Node Name
  {719e1811-b51c-4fa8-9f59-983c5bf830bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3d078f87-99a3-41a6-898e-7e57d3ff027c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92915f30-7e53-40ac-b5a9-f52b5c16cc39}, !- Handle
  Zone Outpatient Stair C  - Story ground Zone Air Node, !- Name
  {3ddea60e-a029-4c2b-894c-006bdfb546cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ddea60e-a029-4c2b-894c-006bdfb546cd}, !- Handle
  {7670e120-eb67-42f2-a751-1fcae0b21cfe}, !- Source Object
  11,                                     !- Outlet Port
  {92915f30-7e53-40ac-b5a9-f52b5c16cc39}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee0790da-9ae0-40aa-ae34-447f7aaa2ffd}, !- Handle
  {7670e120-eb67-42f2-a751-1fcae0b21cfe}, !- HVAC Component
  {24a67da5-4fa8-4930-b603-16bf44d0e448}; !- Port 1

OS:PortList,
  {b36608ca-c873-4050-8ea2-03c1358a2665}, !- Handle
  {7670e120-eb67-42f2-a751-1fcae0b21cfe}, !- HVAC Component
  {8d79702c-a948-4367-acd5-e51d518515db}; !- Port 1

OS:PortList,
  {719e1811-b51c-4fa8-9f59-983c5bf830bf}, !- Handle
  {7670e120-eb67-42f2-a751-1fcae0b21cfe}; !- HVAC Component

OS:Sizing:Zone,
  {51dc1b2a-3f83-4d62-86a7-5c16412890ec}, !- Handle
  {7670e120-eb67-42f2-a751-1fcae0b21cfe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {39ba001a-6bdf-47fa-a274-245375d12e2a}, !- Handle
  Zone Outpatient Stair C  - Story ground Zone HVAC Equipment List, !- Name
  {7670e120-eb67-42f2-a751-1fcae0b21cfe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2a2aac32-51cf-412f-a048-938c8a2a904c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f570382a-efd5-4ffc-8095-a7bced243c99}, !- Handle
  Outpatient Lobby A  - Story ground,     !- Name
  {830595d2-f1c6-4a4f-adab-f4229419a49b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  108.982148379535,                       !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {e86f14e3-2ca0-46d7-8cac-00671ce7b181}; !- Thermal Zone Name

OS:Surface,
  {e15e17d8-23d6-4b7f-99fd-511d7f54ee79}, !- Handle
  Surface 455,                            !- Name
  Floor,                                  !- Surface Type
  {3f927850-9caf-4662-804c-e57617380ed7}, !- Construction Name
  {f570382a-efd5-4ffc-8095-a7bced243c99}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  2.99353483729023, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  2.99353483729023, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab658115-57ce-4cbc-a810-c25723fafee9}, !- Handle
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f570382a-efd5-4ffc-8095-a7bced243c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1abe06c-a385-4a36-9898-7ce2bb19b501}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ef9cd18-8201-4f8e-83ef-bf87829bffd3}, !- Handle
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f570382a-efd5-4ffc-8095-a7bced243c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2317fa86-02f4-44b3-97ae-a322af106df3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.99353483729023, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  2.99353483729023, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24891c60-b65f-4b32-b86e-4e8b5caada03}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f570382a-efd5-4ffc-8095-a7bced243c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dca80a2-c9da-469d-8f67-7fdc803838e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.99353483729023, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.99353483729023, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.99353483729023, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  2.99353483729023, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85ad94d6-5107-4988-bf72-16d86bb5c863}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {f570382a-efd5-4ffc-8095-a7bced243c99}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.99353483729023, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.99353483729023, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d05f51ee-8bfa-4ccb-ad79-4b8022f26133}, !- Handle
  Surface 460,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f570382a-efd5-4ffc-8095-a7bced243c99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.99353483729023, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.99353483729023, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e86f14e3-2ca0-46d7-8cac-00671ce7b181}, !- Handle
  Zone Outpatient Lobby A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24ab798d-4ba6-47ca-960f-4dbfe7ac0b2b}, !- Zone Air Inlet Port List
  {0e0d0360-93f5-4eec-9cf7-7d0e9bb4dc49}, !- Zone Air Exhaust Port List
  {27ac219e-b80b-4039-b116-f93a6389f278}, !- Zone Air Node Name
  {1005c53e-9164-483b-b4f2-82ad622cd263}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fbe344e8-fca4-41b8-a2f4-d288bfb2744b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38bbac05-7cd3-4db4-a670-c70bf8f66fdc}, !- Handle
  Zone Outpatient Lobby A  - Story ground Zone Air Node, !- Name
  {27ac219e-b80b-4039-b116-f93a6389f278}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27ac219e-b80b-4039-b116-f93a6389f278}, !- Handle
  {e86f14e3-2ca0-46d7-8cac-00671ce7b181}, !- Source Object
  11,                                     !- Outlet Port
  {38bbac05-7cd3-4db4-a670-c70bf8f66fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24ab798d-4ba6-47ca-960f-4dbfe7ac0b2b}, !- Handle
  {e86f14e3-2ca0-46d7-8cac-00671ce7b181}, !- HVAC Component
  {35feb845-47cf-4146-b365-e0ec40b542f7}, !- Port 1
  {8e8047d7-db00-4d72-9ecc-269975d04296}; !- Port 2

OS:PortList,
  {0e0d0360-93f5-4eec-9cf7-7d0e9bb4dc49}, !- Handle
  {e86f14e3-2ca0-46d7-8cac-00671ce7b181}, !- HVAC Component
  {e5a610d1-518b-4ed3-9217-7c518a278311}; !- Port 1

OS:PortList,
  {1005c53e-9164-483b-b4f2-82ad622cd263}, !- Handle
  {e86f14e3-2ca0-46d7-8cac-00671ce7b181}, !- HVAC Component
  {b093e06d-2248-41b1-936e-6289f8413ca4}; !- Port 1

OS:Sizing:Zone,
  {9bcb8330-6952-4263-a8e2-5efd53943636}, !- Handle
  {e86f14e3-2ca0-46d7-8cac-00671ce7b181}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {495c4ed8-441f-49b3-a07f-6a8f1620bfa2}, !- Handle
  Zone Outpatient Lobby A  - Story ground Zone HVAC Equipment List, !- Name
  {e86f14e3-2ca0-46d7-8cac-00671ce7b181}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dfe38005-fa45-4277-93cc-b5180509d052}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ebfaa2ca-4696-4505-bc63-d80cbe201540}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {d3f79dfc-ca78-4655-aa3a-f66a7561e7d8}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a4173c7d-eca7-44b7-8385-830bbb449064}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {719f24d0-9546-4147-bd02-4973e1da1b1b}, !- Handle
  Outpatient Lobby B  - Story ground,     !- Name
  {830595d2-f1c6-4a4f-adab-f4229419a49b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  108.982148379535,                       !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {f9062d70-17da-4638-9140-bcdd7c787667}; !- Thermal Zone Name

OS:Surface,
  {0d671e4b-7ba3-4015-b82b-7bdb36f4649a}, !- Handle
  Surface 461,                            !- Name
  Floor,                                  !- Surface Type
  {82a2bb8c-4133-4c08-bcc1-ea7920293a50}, !- Construction Name
  {719f24d0-9546-4147-bd02-4973e1da1b1b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  2.99353483729023, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  2.99353483729023, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ec9e0c3-42f8-49d5-bf1e-2a21d5bbba3f}, !- Handle
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {719f24d0-9546-4147-bd02-4973e1da1b1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a288c811-e86e-4c62-b6fb-068e8b472295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, 37.1792729627082, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69d18445-e0e6-4e71-9710-24996768e674}, !- Handle
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {719f24d0-9546-4147-bd02-4973e1da1b1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf90b94d-42a0-4db4-a369-53f31c6b6453}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.99353483729023, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  2.99353483729023, 37.179272962708, 0,   !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 37.179272962708, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 37.179272962708, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b465ad6-a866-49ce-b1f8-a7035a6dc9fb}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {719f24d0-9546-4147-bd02-4973e1da1b1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9711b022-3c3c-4734-b579-88d1ebd6d872}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.99353483729023, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.99353483729023, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.99353483729023, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  2.99353483729023, 37.1792729627082, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2317fa86-02f4-44b3-97ae-a322af106df3}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {719f24d0-9546-4147-bd02-4973e1da1b1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ef9cd18-8201-4f8e-83ef-bf87829bffd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 5.6843418860808e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.99353483729023, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.99353483729023, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6764f002-912d-4636-8d48-4a6642c74585}, !- Handle
  Surface 466,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {719f24d0-9546-4147-bd02-4973e1da1b1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.99353483729023, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.99353483729023, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 37.1792729627082, 3.048, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f9062d70-17da-4638-9140-bcdd7c787667}, !- Handle
  Zone Outpatient Lobby B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f52a2963-36bd-4ac8-a7c1-8fcca792a838}, !- Zone Air Inlet Port List
  {02dfd0e4-975b-4cc3-bf87-00da2f558ada}, !- Zone Air Exhaust Port List
  {e76b1ec3-024b-434f-9e61-a23e61ba6f57}, !- Zone Air Node Name
  {a7772196-586b-47de-a823-af81661d8cea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aba38e87-4507-4ce1-9bd8-67b7c5f101e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {381d3f58-6106-4c0c-bbfc-c027f46ec819}, !- Handle
  Zone Outpatient Lobby B  - Story ground Zone Air Node, !- Name
  {e76b1ec3-024b-434f-9e61-a23e61ba6f57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e76b1ec3-024b-434f-9e61-a23e61ba6f57}, !- Handle
  {f9062d70-17da-4638-9140-bcdd7c787667}, !- Source Object
  11,                                     !- Outlet Port
  {381d3f58-6106-4c0c-bbfc-c027f46ec819}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f52a2963-36bd-4ac8-a7c1-8fcca792a838}, !- Handle
  {f9062d70-17da-4638-9140-bcdd7c787667}, !- HVAC Component
  {ddf2fa6c-6e8d-42c9-9f8c-27a6efff1324}, !- Port 1
  {932d5586-cec3-4328-96ba-5d806a03d995}; !- Port 2

OS:PortList,
  {02dfd0e4-975b-4cc3-bf87-00da2f558ada}, !- Handle
  {f9062d70-17da-4638-9140-bcdd7c787667}, !- HVAC Component
  {bc56d3c7-580d-4038-8a91-f69ce8bddbae}; !- Port 1

OS:PortList,
  {a7772196-586b-47de-a823-af81661d8cea}, !- Handle
  {f9062d70-17da-4638-9140-bcdd7c787667}, !- HVAC Component
  {4460052e-f73c-4406-bf07-6f1d95cab3bf}; !- Port 1

OS:Sizing:Zone,
  {2ed00e0e-4a61-40f4-9c23-48f663e9f5fa}, !- Handle
  {f9062d70-17da-4638-9140-bcdd7c787667}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {568fa024-168d-4c9f-8927-5d4135f4b833}, !- Handle
  Zone Outpatient Lobby B  - Story ground Zone HVAC Equipment List, !- Name
  {f9062d70-17da-4638-9140-bcdd7c787667}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {517f94db-3611-48f2-bb1b-0452a40e914a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {85e709c4-c6b1-4c92-a1a7-decc397de56f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {e478ab5f-1105-4edd-bcfc-531b5f350e2b}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cc8f4361-a382-4578-b0db-fbc3eac54fe8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0cce8e12-d645-4d9a-90fc-367c2d118d54}, !- Handle
  Outpatient Lobby C  - Story ground,     !- Name
  {830595d2-f1c6-4a4f-adab-f4229419a49b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  108.982148379535,                       !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {637a63ab-461c-4a24-acea-351f5ae888e8}; !- Thermal Zone Name

OS:Surface,
  {9aa21d56-5fec-4f16-8318-d351e14bfcd1}, !- Handle
  Surface 467,                            !- Name
  Floor,                                  !- Surface Type
  {3f927850-9caf-4662-804c-e57617380ed7}, !- Construction Name
  {0cce8e12-d645-4d9a-90fc-367c2d118d54}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  2.99353483729023, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  2.99353483729023, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aac4f91-e560-4282-9cc1-e8beb92459c3}, !- Handle
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cce8e12-d645-4d9a-90fc-367c2d118d54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba59f777-8e8c-4e50-854c-5afa3e1c73b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {247e192e-6bbd-449c-8411-ce520a209c9f}, !- Handle
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {0cce8e12-d645-4d9a-90fc-367c2d118d54}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  2.99353483729023, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  2.99353483729023, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.57199999999976, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0058b1db-da4e-4bcd-b4e3-00e99ff07a8d}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cce8e12-d645-4d9a-90fc-367c2d118d54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dec268a-a449-4ad9-883e-b4606caefafb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.99353483729023, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.99353483729023, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.99353483729023, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  2.99353483729023, 4.57199999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf90b94d-42a0-4db4-a369-53f31c6b6453}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cce8e12-d645-4d9a-90fc-367c2d118d54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69d18445-e0e6-4e71-9710-24996768e674}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.99353483729023, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.99353483729023, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8509a8b-aa7f-4c19-a05b-c9974d1cdef0}, !- Handle
  Surface 472,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0cce8e12-d645-4d9a-90fc-367c2d118d54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.99353483729023, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.99353483729023, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {637a63ab-461c-4a24-acea-351f5ae888e8}, !- Handle
  Zone Outpatient Lobby C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d51cc16-b194-497f-8910-058d8ba8d1fd}, !- Zone Air Inlet Port List
  {8a3eec05-ce0c-46cc-acd6-2a3545003d2e}, !- Zone Air Exhaust Port List
  {2d92a70a-3fbe-456c-9276-4a7ca1b01708}, !- Zone Air Node Name
  {760d5106-074d-4951-a889-a181c73fa583}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {30b6af39-232b-40d0-92aa-e355a022946c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77970eb9-b163-4232-bcc0-de9a6aa6bb4a}, !- Handle
  Zone Outpatient Lobby C  - Story ground Zone Air Node, !- Name
  {2d92a70a-3fbe-456c-9276-4a7ca1b01708}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d92a70a-3fbe-456c-9276-4a7ca1b01708}, !- Handle
  {637a63ab-461c-4a24-acea-351f5ae888e8}, !- Source Object
  11,                                     !- Outlet Port
  {77970eb9-b163-4232-bcc0-de9a6aa6bb4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d51cc16-b194-497f-8910-058d8ba8d1fd}, !- Handle
  {637a63ab-461c-4a24-acea-351f5ae888e8}, !- HVAC Component
  {1ad2b0a2-46a4-412e-a140-42922fdb3d29}, !- Port 1
  {e788f2d7-f3ce-407e-8125-60a9cb2611a3}; !- Port 2

OS:PortList,
  {8a3eec05-ce0c-46cc-acd6-2a3545003d2e}, !- Handle
  {637a63ab-461c-4a24-acea-351f5ae888e8}, !- HVAC Component
  {b47e5d9c-44c4-41a3-a360-e94dc1d3a6ff}; !- Port 1

OS:PortList,
  {760d5106-074d-4951-a889-a181c73fa583}, !- Handle
  {637a63ab-461c-4a24-acea-351f5ae888e8}, !- HVAC Component
  {702bb8a7-f0af-4de8-83b2-700e11e32672}; !- Port 1

OS:Sizing:Zone,
  {66c7f384-bb10-4db4-971e-4739b02c0ee5}, !- Handle
  {637a63ab-461c-4a24-acea-351f5ae888e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {86dc8a1d-6dd6-4cb0-acb7-aac710ff6c3f}, !- Handle
  Zone Outpatient Lobby C  - Story ground Zone HVAC Equipment List, !- Name
  {637a63ab-461c-4a24-acea-351f5ae888e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1780bfb0-73d1-458d-b470-0d9b83a6a996}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {463054bf-cff9-4973-b8c7-3d2507b51ce8}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b558cbb2-3d58-457d-a9ee-cc121fbbaef9}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3016a937-e497-46e0-b3d6-714a4fa45465}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {cb45a6dc-735c-46cc-b8e6-22caaa1477d8}, !- Handle
  Outpatient NurseStation A  - Story ground, !- Name
  {5b09c434-c361-4e51-b3be-21b2f3d26cc3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  111.975683216825,                       !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {eff73ef0-6b71-4825-acfc-8deb59ae8b28}; !- Thermal Zone Name

OS:Surface,
  {dafb1a89-d069-4e0d-b00b-7d1fbb2cfd4f}, !- Handle
  Surface 473,                            !- Name
  Floor,                                  !- Surface Type
  {606b7261-3ded-4508-8c2a-7c813bb6d5a8}, !- Construction Name
  {cb45a6dc-735c-46cc-b8e6-22caaa1477d8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  3.72222423847222, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  3.72222423847222, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dca80a2-c9da-469d-8f67-7fdc803838e2}, !- Handle
  Surface 474,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb45a6dc-735c-46cc-b8e6-22caaa1477d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24891c60-b65f-4b32-b86e-4e8b5caada03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76ce7009-0c09-42a2-ae5a-d5dd9bbbf72f}, !- Handle
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb45a6dc-735c-46cc-b8e6-22caaa1477d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2db0cdc4-929f-4539-b511-6c2801d28648}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.72222423847222, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  3.72222423847222, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec307bc9-e549-4125-89e9-7d8c2cd3c220}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb45a6dc-735c-46cc-b8e6-22caaa1477d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {608370d4-7ba9-4c85-a527-7d16a53cb0f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.72222423847222, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.72222423847222, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.72222423847222, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  3.72222423847222, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10d85641-f5b3-4322-8b93-5606c856dedf}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {cb45a6dc-735c-46cc-b8e6-22caaa1477d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.72222423847222, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.72222423847222, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a89c43c4-003f-4b5a-aea2-4f3d0f59ae5c}, !- Handle
  Surface 478,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb45a6dc-735c-46cc-b8e6-22caaa1477d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.72222423847222, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.72222423847222, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eff73ef0-6b71-4825-acfc-8deb59ae8b28}, !- Handle
  Zone Outpatient NurseStation A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f757f7cb-b151-434a-81df-7fff919b5450}, !- Zone Air Inlet Port List
  {ffaec863-a539-409a-8408-eeb1ebca06e7}, !- Zone Air Exhaust Port List
  {537646cd-5427-4146-8bab-67a91649a062}, !- Zone Air Node Name
  {d113988c-9cdc-47ec-9ae1-a8befb1eacc0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e49282a5-1993-45d8-ad0c-dc98accfe0b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce89f8e8-d024-42cf-aa2f-9468f0122682}, !- Handle
  Zone Outpatient NurseStation A  - Story ground Zone Air Node, !- Name
  {537646cd-5427-4146-8bab-67a91649a062}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {537646cd-5427-4146-8bab-67a91649a062}, !- Handle
  {eff73ef0-6b71-4825-acfc-8deb59ae8b28}, !- Source Object
  11,                                     !- Outlet Port
  {ce89f8e8-d024-42cf-aa2f-9468f0122682}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f757f7cb-b151-434a-81df-7fff919b5450}, !- Handle
  {eff73ef0-6b71-4825-acfc-8deb59ae8b28}, !- HVAC Component
  {3a57e031-ccfd-430d-b82c-a1d56ceb4ff4}, !- Port 1
  {73754a26-a668-47d3-900c-88cfd9cba560}; !- Port 2

OS:PortList,
  {ffaec863-a539-409a-8408-eeb1ebca06e7}, !- Handle
  {eff73ef0-6b71-4825-acfc-8deb59ae8b28}, !- HVAC Component
  {deee39d8-0aba-4e0d-b439-e0ddfeddcec4}; !- Port 1

OS:PortList,
  {d113988c-9cdc-47ec-9ae1-a8befb1eacc0}, !- Handle
  {eff73ef0-6b71-4825-acfc-8deb59ae8b28}, !- HVAC Component
  {63ec979e-77cf-4c73-9028-962b84bc5f84}; !- Port 1

OS:Sizing:Zone,
  {15e92cd7-5296-4167-831d-63279768d711}, !- Handle
  {eff73ef0-6b71-4825-acfc-8deb59ae8b28}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c2aa33ee-ebd4-492e-a4df-db751f10ab65}, !- Handle
  Zone Outpatient NurseStation A  - Story ground Zone HVAC Equipment List, !- Name
  {eff73ef0-6b71-4825-acfc-8deb59ae8b28}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42e86628-dcfb-4cab-9dcc-e0008564aeb9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ec85ec08-7066-46b2-9f9c-374c0da463ee}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {63dd2413-e628-425a-b77f-cc562ecb847e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {342d4d88-b00f-4861-87f9-13a7736782cd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ab75327c-5484-46da-a711-cf7dce5c0aab}, !- Handle
  Outpatient NurseStation B  - Story ground, !- Name
  {5b09c434-c361-4e51-b3be-21b2f3d26cc3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  111.975683216825,                       !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {ddffb562-9247-4e4d-a4b4-e5f8f7e7dd2d}; !- Thermal Zone Name

OS:Surface,
  {f7a63011-fff4-4311-bceb-554545dbe658}, !- Handle
  Surface 479,                            !- Name
  Floor,                                  !- Surface Type
  {0069fbd3-9b29-4404-b5cd-ad88cf27c86f}, !- Construction Name
  {ab75327c-5484-46da-a711-cf7dce5c0aab}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  3.72222423847222, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  3.72222423847222, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9711b022-3c3c-4734-b579-88d1ebd6d872}, !- Handle
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab75327c-5484-46da-a711-cf7dce5c0aab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b465ad6-a866-49ce-b1f8-a7035a6dc9fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 37.1792729627082, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b9f7455-2f03-4a93-99be-921154e56063}, !- Handle
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab75327c-5484-46da-a711-cf7dce5c0aab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4cce233-5dcc-45fb-a2d3-610413fb2eb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.72222423847222, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  3.72222423847222, 37.179272962708, 0,   !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 37.179272962708, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 37.179272962708, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aa94962-3b67-4b36-be1b-df28c63a6d37}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab75327c-5484-46da-a711-cf7dce5c0aab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0533c79b-26d2-4880-ba10-0c44e27646df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.72222423847222, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.72222423847222, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.72222423847222, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  3.72222423847222, 37.1792729627082, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2db0cdc4-929f-4539-b511-6c2801d28648}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab75327c-5484-46da-a711-cf7dce5c0aab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76ce7009-0c09-42a2-ae5a-d5dd9bbbf72f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 5.6843418860808e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.72222423847222, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.72222423847222, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {298883ec-8fdc-45be-819c-a1e3c5a881ce}, !- Handle
  Surface 484,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab75327c-5484-46da-a711-cf7dce5c0aab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.72222423847222, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.72222423847222, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 37.1792729627082, 3.048, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ddffb562-9247-4e4d-a4b4-e5f8f7e7dd2d}, !- Handle
  Zone Outpatient NurseStation B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f06d42b8-4050-4cf2-8ac4-759a8a4e0f3c}, !- Zone Air Inlet Port List
  {5c635f8b-883e-444c-8ab1-fd5b6ec0bc3f}, !- Zone Air Exhaust Port List
  {b54cf522-d1dc-4658-92fc-9fd32720a85c}, !- Zone Air Node Name
  {0ce83ae5-0643-476f-a462-68a6a62b52a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee285fb4-2cf9-441e-844f-19ceab5c9634}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc0ff93b-a2ae-43e7-900e-f03a9dc4e993}, !- Handle
  Zone Outpatient NurseStation B  - Story ground Zone Air Node, !- Name
  {b54cf522-d1dc-4658-92fc-9fd32720a85c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b54cf522-d1dc-4658-92fc-9fd32720a85c}, !- Handle
  {ddffb562-9247-4e4d-a4b4-e5f8f7e7dd2d}, !- Source Object
  11,                                     !- Outlet Port
  {dc0ff93b-a2ae-43e7-900e-f03a9dc4e993}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f06d42b8-4050-4cf2-8ac4-759a8a4e0f3c}, !- Handle
  {ddffb562-9247-4e4d-a4b4-e5f8f7e7dd2d}, !- HVAC Component
  {c7819b3c-10ba-4c54-b1af-a034b705eb5c}, !- Port 1
  {48f0751d-8eb2-49dd-b6d1-809c26f53f3f}; !- Port 2

OS:PortList,
  {5c635f8b-883e-444c-8ab1-fd5b6ec0bc3f}, !- Handle
  {ddffb562-9247-4e4d-a4b4-e5f8f7e7dd2d}, !- HVAC Component
  {48614288-0a9c-4426-a47d-b66ed4f9c9c9}; !- Port 1

OS:PortList,
  {0ce83ae5-0643-476f-a462-68a6a62b52a3}, !- Handle
  {ddffb562-9247-4e4d-a4b4-e5f8f7e7dd2d}, !- HVAC Component
  {48cb1727-f0f6-4d5d-b2c7-edc2bfd06c8c}; !- Port 1

OS:Sizing:Zone,
  {bbee0ad4-e15e-4e57-a7c5-8800eb28ca7c}, !- Handle
  {ddffb562-9247-4e4d-a4b4-e5f8f7e7dd2d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f04e9256-68a0-4e80-9bb6-1f7b6d614bd5}, !- Handle
  Zone Outpatient NurseStation B  - Story ground Zone HVAC Equipment List, !- Name
  {ddffb562-9247-4e4d-a4b4-e5f8f7e7dd2d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {74593b2c-1122-41c4-959d-ac67b6cb3448}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {773811c0-7d79-4ffa-8049-f6bf5a2419bc}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {332cd2b4-ae39-4fdd-8b91-1ac66176d41f}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {320404b5-cb58-404b-b397-9e17fc635604}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f3b05715-ee07-48d2-aa80-78bac9b77fe5}, !- Handle
  Outpatient NurseStation C  - Story ground, !- Name
  {5b09c434-c361-4e51-b3be-21b2f3d26cc3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  111.975683216825,                       !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {e54ef26e-0c98-4827-b9c5-58aacc715cea}; !- Thermal Zone Name

OS:Surface,
  {1210abb6-0926-4cd1-ae1d-9050277c3a38}, !- Handle
  Surface 485,                            !- Name
  Floor,                                  !- Surface Type
  {606b7261-3ded-4508-8c2a-7c813bb6d5a8}, !- Construction Name
  {f3b05715-ee07-48d2-aa80-78bac9b77fe5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  3.72222423847222, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  3.72222423847222, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dec268a-a449-4ad9-883e-b4606caefafb}, !- Handle
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3b05715-ee07-48d2-aa80-78bac9b77fe5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0058b1db-da4e-4bcd-b4e3-00e99ff07a8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17661622-aec1-49f7-868b-1066a3c16242}, !- Handle
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {f3b05715-ee07-48d2-aa80-78bac9b77fe5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  3.72222423847222, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  3.72222423847222, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.57199999999976, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2872c74e-81ea-49b2-a89c-9ed65128fefa}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3b05715-ee07-48d2-aa80-78bac9b77fe5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7faeadaf-d77a-4419-b098-3fedb506e0b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.72222423847222, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  3.72222423847222, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.72222423847222, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  3.72222423847222, 4.57199999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4cce233-5dcc-45fb-a2d3-610413fb2eb1}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3b05715-ee07-48d2-aa80-78bac9b77fe5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b9f7455-2f03-4a93-99be-921154e56063}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.72222423847222, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.72222423847222, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b25283d0-9ffe-4075-98d3-e2a649646192}, !- Handle
  Surface 490,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3b05715-ee07-48d2-aa80-78bac9b77fe5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.72222423847222, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  3.72222423847222, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e54ef26e-0c98-4827-b9c5-58aacc715cea}, !- Handle
  Zone Outpatient NurseStation C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac1415c3-3b1f-4c31-be87-1ed1367278fb}, !- Zone Air Inlet Port List
  {4f9c6ae1-2371-4685-9dfd-2647c49daf77}, !- Zone Air Exhaust Port List
  {36ccd897-cf59-4442-a0e4-204b716cc761}, !- Zone Air Node Name
  {67d31c4e-90cb-4abb-8067-70cd58797f63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2b99f9a8-b990-4140-bde0-aa8fdfc58812}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f318706-4c6a-413e-a3e8-19abe32a1437}, !- Handle
  Zone Outpatient NurseStation C  - Story ground Zone Air Node, !- Name
  {36ccd897-cf59-4442-a0e4-204b716cc761}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36ccd897-cf59-4442-a0e4-204b716cc761}, !- Handle
  {e54ef26e-0c98-4827-b9c5-58aacc715cea}, !- Source Object
  11,                                     !- Outlet Port
  {5f318706-4c6a-413e-a3e8-19abe32a1437}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac1415c3-3b1f-4c31-be87-1ed1367278fb}, !- Handle
  {e54ef26e-0c98-4827-b9c5-58aacc715cea}, !- HVAC Component
  {fdc18125-3378-4a8a-9c33-3150f1b96971}, !- Port 1
  {9b026e00-47da-4d8e-b7e2-cef99a136402}; !- Port 2

OS:PortList,
  {4f9c6ae1-2371-4685-9dfd-2647c49daf77}, !- Handle
  {e54ef26e-0c98-4827-b9c5-58aacc715cea}, !- HVAC Component
  {f3734de4-e7f0-4789-8e0d-e310b0b08392}; !- Port 1

OS:PortList,
  {67d31c4e-90cb-4abb-8067-70cd58797f63}, !- Handle
  {e54ef26e-0c98-4827-b9c5-58aacc715cea}, !- HVAC Component
  {fea64925-a3cd-4cb6-80bc-bf4898f5d083}; !- Port 1

OS:Sizing:Zone,
  {1af00d0c-f7c8-451b-9a4c-d57c8ea9d6ee}, !- Handle
  {e54ef26e-0c98-4827-b9c5-58aacc715cea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {13b5c159-d03d-4dc1-9672-af1d77b8f122}, !- Handle
  Zone Outpatient NurseStation C  - Story ground Zone HVAC Equipment List, !- Name
  {e54ef26e-0c98-4827-b9c5-58aacc715cea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {785a98a8-9389-4e2e-81ea-209773c1c3f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2b0f35b9-08b0-4862-8cd4-50fb5473d589}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c8b4b7c7-4178-4da7-a8ae-955fd9467315}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5c61002f-d46c-4029-a99d-698ab662b150}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a3cca4ed-380e-434b-93d2-1ea31beea562}, !- Handle
  Outpatient LockerRoom A  - Story ground, !- Name
  {55e9e53a-8be5-42d7-b81b-a3ad93018a1a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  115.697907455297,                       !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {292fdede-bc28-438f-8986-ff524eb44d3b}; !- Thermal Zone Name

OS:Surface,
  {cf77425f-a98b-4996-8b11-46e123bd7678}, !- Handle
  Surface 491,                            !- Name
  Floor,                                  !- Surface Type
  {97be2684-41a1-453c-a5f2-b038092ae764}, !- Construction Name
  {a3cca4ed-380e-434b-93d2-1ea31beea562}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  3.74191854661279, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  3.74191854661279, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {608370d4-7ba9-4c85-a527-7d16a53cb0f0}, !- Handle
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3cca4ed-380e-434b-93d2-1ea31beea562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec307bc9-e549-4125-89e9-7d8c2cd3c220}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {939ca570-33f6-4d0f-8654-b147a14907ca}, !- Handle
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3cca4ed-380e-434b-93d2-1ea31beea562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90ef43ed-c747-4adf-b440-69eb2d6c0515}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74191854661279, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  3.74191854661279, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-13, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c4ddb66-3236-4c78-999c-0bc8c9579fc3}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3cca4ed-380e-434b-93d2-1ea31beea562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fdc269d-2a62-4feb-a992-e384080bc1bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74191854661279, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.74191854661279, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.74191854661279, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  3.74191854661279, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5372e299-aa49-4a83-b281-e18316369bf2}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {a3cca4ed-380e-434b-93d2-1ea31beea562}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74191854661279, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-13, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.74191854661279, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24b6f72b-9afd-4ee6-a9c2-df49e5ea1f00}, !- Handle
  Surface 496,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3cca4ed-380e-434b-93d2-1ea31beea562}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74191854661279, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.74191854661279, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-13, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-13, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {292fdede-bc28-438f-8986-ff524eb44d3b}, !- Handle
  Zone Outpatient LockerRoom A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65568e6d-ea84-4a3b-a2d1-d1d8a373b253}, !- Zone Air Inlet Port List
  {f33f21ef-4e74-4903-8eda-0ee5647c489d}, !- Zone Air Exhaust Port List
  {d8a5e2e4-f9ae-474f-ac00-55697834f8b3}, !- Zone Air Node Name
  {25915c9f-85a2-4a82-80d7-a91c73cb00d5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {656f3547-a815-4f61-8eb0-e809cd18cc05}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9fd8059-06fb-46e5-902b-a4a93ee0eee5}, !- Handle
  Zone Outpatient LockerRoom A  - Story ground Zone Air Node, !- Name
  {d8a5e2e4-f9ae-474f-ac00-55697834f8b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8a5e2e4-f9ae-474f-ac00-55697834f8b3}, !- Handle
  {292fdede-bc28-438f-8986-ff524eb44d3b}, !- Source Object
  11,                                     !- Outlet Port
  {a9fd8059-06fb-46e5-902b-a4a93ee0eee5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65568e6d-ea84-4a3b-a2d1-d1d8a373b253}, !- Handle
  {292fdede-bc28-438f-8986-ff524eb44d3b}, !- HVAC Component
  {e5af7f88-2895-43e6-a282-f1447ef2d05c}, !- Port 1
  {92c764c3-982a-42f0-9821-dda891d3876c}; !- Port 2

OS:PortList,
  {f33f21ef-4e74-4903-8eda-0ee5647c489d}, !- Handle
  {292fdede-bc28-438f-8986-ff524eb44d3b}, !- HVAC Component
  {8bc95fb4-8801-4deb-82b5-6d8662a6ca53}; !- Port 1

OS:PortList,
  {25915c9f-85a2-4a82-80d7-a91c73cb00d5}, !- Handle
  {292fdede-bc28-438f-8986-ff524eb44d3b}, !- HVAC Component
  {dbfdb4d4-36ce-4224-940e-02f514707213}; !- Port 1

OS:Sizing:Zone,
  {3b25cf4a-77e4-4d7b-8f82-e2fbc0e08f14}, !- Handle
  {292fdede-bc28-438f-8986-ff524eb44d3b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {28cdad77-bbb0-4d58-af44-8821d0099859}, !- Handle
  Zone Outpatient LockerRoom A  - Story ground Zone HVAC Equipment List, !- Name
  {292fdede-bc28-438f-8986-ff524eb44d3b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bc17e8b8-6caa-44f8-ac2e-57af23d5e043}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cab98441-05c4-48fb-81a9-0e42fd7f5b48}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {34cb2451-5dab-4f5e-8f3e-9b3b107bee30}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2ab5197b-e987-4332-8279-7997628377b2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f1e219bc-e3b6-43a1-9fb1-1a607cb43320}, !- Handle
  Outpatient LockerRoom B  - Story ground, !- Name
  {55e9e53a-8be5-42d7-b81b-a3ad93018a1a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  115.697907455297,                       !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {855675d5-8d6f-4a85-8c59-87f05aab2e8f}; !- Thermal Zone Name

OS:Surface,
  {f5e490c0-3515-4328-af95-468ca5f0c930}, !- Handle
  Surface 497,                            !- Name
  Floor,                                  !- Surface Type
  {999a18fa-5df2-4ebb-ae9e-e108c91edaa4}, !- Construction Name
  {f1e219bc-e3b6-43a1-9fb1-1a607cb43320}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-13, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  3.74191854661279, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  3.74191854661279, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0533c79b-26d2-4880-ba10-0c44e27646df}, !- Handle
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1e219bc-e3b6-43a1-9fb1-1a607cb43320}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7aa94962-3b67-4b36-be1b-df28c63a6d37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 37.1792729627082, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f06a95df-6dc5-4092-b952-3ac1bb9a44a8}, !- Handle
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1e219bc-e3b6-43a1-9fb1-1a607cb43320}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c248cb6e-9683-48a5-abf8-4a12ba960fc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74191854661279, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  3.74191854661279, 37.179272962708, 0,   !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-13, 37.179272962708, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-13, 37.179272962708, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbef51fb-6850-427c-b83a-7d1ea4d4ac85}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1e219bc-e3b6-43a1-9fb1-1a607cb43320}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5588d7d6-ae3a-4c23-947a-4347090b66dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74191854661279, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.74191854661279, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.74191854661279, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  3.74191854661279, 37.1792729627082, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90ef43ed-c747-4adf-b440-69eb2d6c0515}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1e219bc-e3b6-43a1-9fb1-1a607cb43320}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {939ca570-33f6-4d0f-8654-b147a14907ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-13, 5.6843418860808e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-13, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.74191854661279, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.74191854661279, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa55b471-9f0c-4774-a506-82e5f6c1b4bd}, !- Handle
  Surface 502,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f1e219bc-e3b6-43a1-9fb1-1a607cb43320}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74191854661279, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.74191854661279, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-13, 37.1792729627082, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-13, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {855675d5-8d6f-4a85-8c59-87f05aab2e8f}, !- Handle
  Zone Outpatient LockerRoom B  - Story ground, !- Name
  1,                                      !- Multiplier
