  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {576d2b51-93ec-4228-b20f-ec9d4391049a}, !- Zone Air Inlet Port List
  {b662991b-b45d-4c0e-a8ef-4499bd6f5cbc}, !- Zone Air Exhaust Port List
  {f347058a-838c-495c-ba47-414cf1ff0b36}, !- Zone Air Node Name
  {d47d74e3-b779-4120-94d7-71aed0aac4b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {014eb179-ca47-4f48-b95e-23b81c28c097}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3574184-bc0d-4d00-8c45-8064045a9e7f}, !- Handle
  Zone Outpatient LockerRoom B  - Story ground Zone Air Node, !- Name
  {f347058a-838c-495c-ba47-414cf1ff0b36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f347058a-838c-495c-ba47-414cf1ff0b36}, !- Handle
  {855675d5-8d6f-4a85-8c59-87f05aab2e8f}, !- Source Object
  11,                                     !- Outlet Port
  {f3574184-bc0d-4d00-8c45-8064045a9e7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {576d2b51-93ec-4228-b20f-ec9d4391049a}, !- Handle
  {855675d5-8d6f-4a85-8c59-87f05aab2e8f}, !- HVAC Component
  {6752dba8-0334-4e86-8883-d7e42a97bb35}, !- Port 1
  {e04bd5ed-6f15-4b5c-9499-14a3a954a54b}; !- Port 2

OS:PortList,
  {b662991b-b45d-4c0e-a8ef-4499bd6f5cbc}, !- Handle
  {855675d5-8d6f-4a85-8c59-87f05aab2e8f}, !- HVAC Component
  {09aaf369-f730-4b8c-94e9-e8fee970684a}; !- Port 1

OS:PortList,
  {d47d74e3-b779-4120-94d7-71aed0aac4b7}, !- Handle
  {855675d5-8d6f-4a85-8c59-87f05aab2e8f}, !- HVAC Component
  {831eecce-cd4c-43e0-8131-4ef7e0f82dda}; !- Port 1

OS:Sizing:Zone,
  {13d238eb-8fd2-4e91-94b9-359399875e4e}, !- Handle
  {855675d5-8d6f-4a85-8c59-87f05aab2e8f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5fb7830d-4c6d-4e5f-b733-35195260bb65}, !- Handle
  Zone Outpatient LockerRoom B  - Story ground Zone HVAC Equipment List, !- Name
  {855675d5-8d6f-4a85-8c59-87f05aab2e8f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a5082f87-f1c4-4fbf-b5c4-0bc109e1f610}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d8d8c339-37b1-40f2-ba02-b06252017956}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {78ace420-6632-4762-8b03-7365395b6ba7}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dfc79d34-a55d-4c4b-9345-9177c366d810}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {699f0c0c-f25b-44a1-9cf1-d2ccf19386e7}, !- Handle
  Outpatient LockerRoom C  - Story ground, !- Name
  {55e9e53a-8be5-42d7-b81b-a3ad93018a1a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  115.697907455297,                       !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {37545ef1-4fc7-4fe2-8285-35d888c86192}; !- Thermal Zone Name

OS:Surface,
  {bb337f64-7de4-49a5-b818-fe6bc4cce2e5}, !- Handle
  Surface 503,                            !- Name
  Floor,                                  !- Surface Type
  {97be2684-41a1-453c-a5f2-b038092ae764}, !- Construction Name
  {699f0c0c-f25b-44a1-9cf1-d2ccf19386e7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-13, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  3.74191854661279, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  3.74191854661279, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7faeadaf-d77a-4419-b098-3fedb506e0b3}, !- Handle
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {699f0c0c-f25b-44a1-9cf1-d2ccf19386e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2872c74e-81ea-49b2-a89c-9ed65128fefa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b43ef40c-1942-4898-9058-aac388ba887e}, !- Handle
  Surface 505,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {699f0c0c-f25b-44a1-9cf1-d2ccf19386e7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  3.74191854661279, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  3.74191854661279, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-13, 4.57199999999976, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac8bed00-90ad-47e4-8e43-8dbd505c6953}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {699f0c0c-f25b-44a1-9cf1-d2ccf19386e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b02323e3-16fd-4f66-9a50-50a77e74dd3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74191854661279, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  3.74191854661279, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.74191854661279, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  3.74191854661279, 4.57199999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c248cb6e-9683-48a5-abf8-4a12ba960fc6}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {699f0c0c-f25b-44a1-9cf1-d2ccf19386e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f06a95df-6dc5-4092-b952-3ac1bb9a44a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-13, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.74191854661279, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.74191854661279, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {714b1e8a-76f5-4bdf-aedc-4373364fbaea}, !- Handle
  Surface 508,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {699f0c0c-f25b-44a1-9cf1-d2ccf19386e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74191854661279, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  3.74191854661279, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-13, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {37545ef1-4fc7-4fe2-8285-35d888c86192}, !- Handle
  Zone Outpatient LockerRoom C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d0c473a-17d1-4cc3-ba14-cf971214fb23}, !- Zone Air Inlet Port List
  {e30cdfd1-8fd8-47d2-9a0c-68070821fbfb}, !- Zone Air Exhaust Port List
  {667e701d-9a02-4e47-ad20-f12d40fad676}, !- Zone Air Node Name
  {3f30f278-397f-4263-a789-bd9e152def08}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {51b87ba8-a434-4bf6-bd42-e5796d4dadf8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4619719e-552a-4c8c-8e2b-152b57f727fd}, !- Handle
  Zone Outpatient LockerRoom C  - Story ground Zone Air Node, !- Name
  {667e701d-9a02-4e47-ad20-f12d40fad676}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {667e701d-9a02-4e47-ad20-f12d40fad676}, !- Handle
  {37545ef1-4fc7-4fe2-8285-35d888c86192}, !- Source Object
  11,                                     !- Outlet Port
  {4619719e-552a-4c8c-8e2b-152b57f727fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d0c473a-17d1-4cc3-ba14-cf971214fb23}, !- Handle
  {37545ef1-4fc7-4fe2-8285-35d888c86192}, !- HVAC Component
  {db19870d-fa09-42b8-b577-940e7b170780}, !- Port 1
  {f02ac398-bf8d-449b-b525-1f94ed4c3036}; !- Port 2

OS:PortList,
  {e30cdfd1-8fd8-47d2-9a0c-68070821fbfb}, !- Handle
  {37545ef1-4fc7-4fe2-8285-35d888c86192}, !- HVAC Component
  {37c7d5ea-82f7-4040-89ec-9ee7b69cfb18}; !- Port 1

OS:PortList,
  {3f30f278-397f-4263-a789-bd9e152def08}, !- Handle
  {37545ef1-4fc7-4fe2-8285-35d888c86192}, !- HVAC Component
  {dca358a6-e749-48fc-a583-fa3a7fd046d9}; !- Port 1

OS:Sizing:Zone,
  {23bdaf55-0b39-4368-bb87-dc79a5e271bd}, !- Handle
  {37545ef1-4fc7-4fe2-8285-35d888c86192}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {20a9a1f6-2df8-4a75-991e-ebbf3a7176c1}, !- Handle
  Zone Outpatient LockerRoom C  - Story ground Zone HVAC Equipment List, !- Name
  {37545ef1-4fc7-4fe2-8285-35d888c86192}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eea114e0-d95f-40d5-a565-e8588eba4668}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {df159c58-5d18-48b7-a54e-bbe37063370b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {0d2ac789-9ade-4221-95bc-a04adb7eecbf}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9a1e9649-e4bf-40ef-8fe1-4b6fb2234684}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7bc0f656-994b-4f31-8647-d1e47021afd7}, !- Handle
  Outpatient Toilet A  - Story ground,    !- Name
  {10a9958c-5712-4449-9d93-940c14d4492e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  119.43982600191,                        !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {89c247a2-ec8e-4fc8-be32-4172997327f3}; !- Thermal Zone Name

OS:Surface,
  {7cc193d3-3c52-464d-8006-650b4516e33b}, !- Handle
  Surface 509,                            !- Name
  Floor,                                  !- Surface Type
  {cd21349b-d066-4ea4-92ff-d9a4a119ee2e}, !- Construction Name
  {7bc0f656-994b-4f31-8647-d1e47021afd7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  3.80100147103228, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  3.80100147103228, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fdc269d-2a62-4feb-a992-e384080bc1bb}, !- Handle
  Surface 510,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bc0f656-994b-4f31-8647-d1e47021afd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c4ddb66-3236-4c78-999c-0bc8c9579fc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-13, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-13, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b92f62a-4a05-4c7b-9fd4-f732b40704d3}, !- Handle
  Surface 511,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bc0f656-994b-4f31-8647-d1e47021afd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa8417b4-92f7-4479-b956-5ef596959820}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80100147103228, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  3.80100147103228, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ffab750-9f9f-4372-b15f-f7109ae6ca1a}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bc0f656-994b-4f31-8647-d1e47021afd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bbeed31-d833-41db-9167-727a2651fd75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80100147103228, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.80100147103228, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.80100147103228, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  3.80100147103228, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00879d14-1534-4070-88dd-778e2355f88f}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {7bc0f656-994b-4f31-8647-d1e47021afd7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80100147103228, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.80100147103228, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a4f0419-92cd-41aa-b305-0f31d0b4b8bb}, !- Handle
  Surface 514,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7bc0f656-994b-4f31-8647-d1e47021afd7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80100147103228, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.80100147103228, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {89c247a2-ec8e-4fc8-be32-4172997327f3}, !- Handle
  Zone Outpatient Toilet A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b2a0b80-61ca-47c5-9648-6eb1513632a0}, !- Zone Air Inlet Port List
  {76e6fe05-94a7-439d-896b-956c58659b98}, !- Zone Air Exhaust Port List
  {e3909b94-f464-46c8-b535-f8d40216e8e6}, !- Zone Air Node Name
  {e4e53f85-711d-47c1-badc-25301fb55e77}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {32d37f89-f222-438c-9d2d-f02c6787afba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3d7996b-dda1-4ddc-bb15-38895759d7e5}, !- Handle
  Zone Outpatient Toilet A  - Story ground Zone Air Node, !- Name
  {e3909b94-f464-46c8-b535-f8d40216e8e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3909b94-f464-46c8-b535-f8d40216e8e6}, !- Handle
  {89c247a2-ec8e-4fc8-be32-4172997327f3}, !- Source Object
  11,                                     !- Outlet Port
  {e3d7996b-dda1-4ddc-bb15-38895759d7e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b2a0b80-61ca-47c5-9648-6eb1513632a0}, !- Handle
  {89c247a2-ec8e-4fc8-be32-4172997327f3}, !- HVAC Component
  {fe480a9e-61a3-4bdf-8a0e-326fb8d43dd4}; !- Port 1

OS:PortList,
  {76e6fe05-94a7-439d-896b-956c58659b98}, !- Handle
  {89c247a2-ec8e-4fc8-be32-4172997327f3}, !- HVAC Component
  {60c65d41-dc9b-450d-adf0-e5f24568e0c3}, !- Port 1
  {05c8c441-8ea8-4a5c-bd61-a403ce410c71}; !- Port 2

OS:PortList,
  {e4e53f85-711d-47c1-badc-25301fb55e77}, !- Handle
  {89c247a2-ec8e-4fc8-be32-4172997327f3}; !- HVAC Component

OS:Sizing:Zone,
  {dcca12da-680e-44f5-9452-b9d1cb8de748}, !- Handle
  {89c247a2-ec8e-4fc8-be32-4172997327f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1ca28480-3e67-47da-ab14-1f173b8e5ee6}, !- Handle
  Zone Outpatient Toilet A  - Story ground Zone HVAC Equipment List, !- Name
  {89c247a2-ec8e-4fc8-be32-4172997327f3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7cf1bff5-e215-4821-9a2e-d2c659c5223e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c56ab0b7-c1c3-494f-884d-154ee3d81db3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {43767cc7-b0f6-47bd-b085-e12a46f00094}, !- Handle
  Outpatient Toilet B  - Story ground,    !- Name
  {10a9958c-5712-4449-9d93-940c14d4492e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  119.43982600191,                        !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {eb77f2cc-5f0a-4148-834c-9292d189239e}; !- Thermal Zone Name

OS:Surface,
  {7fdf0c67-dcc5-4f01-8cec-393e96599477}, !- Handle
  Surface 515,                            !- Name
  Floor,                                  !- Surface Type
  {376be6a0-b223-45e0-97c6-75d32a8228e0}, !- Construction Name
  {43767cc7-b0f6-47bd-b085-e12a46f00094}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  3.80100147103228, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  3.80100147103228, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5588d7d6-ae3a-4c23-947a-4347090b66dd}, !- Handle
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43767cc7-b0f6-47bd-b085-e12a46f00094}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbef51fb-6850-427c-b83a-7d1ea4d4ac85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-13, 37.1792729627082, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-13, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-13, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf4d0551-fd00-4218-a606-0e917852406b}, !- Handle
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43767cc7-b0f6-47bd-b085-e12a46f00094}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ced3933c-b912-4a23-8f85-6b7e81251716}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80100147103228, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  3.80100147103228, 37.179272962708, 0,   !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 37.179272962708, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 37.179272962708, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76a6c1d9-5f00-4ed4-ba0d-463f0bd612f8}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43767cc7-b0f6-47bd-b085-e12a46f00094}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d07fc208-a3b7-4d45-9c3f-f3ccb2d7d702}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80100147103228, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.80100147103228, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.80100147103228, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  3.80100147103228, 37.1792729627082, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa8417b4-92f7-4479-b956-5ef596959820}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43767cc7-b0f6-47bd-b085-e12a46f00094}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b92f62a-4a05-4c7b-9fd4-f732b40704d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 5.6843418860808e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.80100147103228, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.80100147103228, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2056baa9-b245-4a75-bea0-1de726d7e137}, !- Handle
  Surface 520,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43767cc7-b0f6-47bd-b085-e12a46f00094}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80100147103228, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.80100147103228, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 37.1792729627082, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eb77f2cc-5f0a-4148-834c-9292d189239e}, !- Handle
  Zone Outpatient Toilet B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bdecbe97-1b00-44e6-b87f-205a51b8c011}, !- Zone Air Inlet Port List
  {23d9aeaf-7320-419a-8af6-a1227ea2757b}, !- Zone Air Exhaust Port List
  {d0a0ad58-6b88-430f-8374-ce9abc8beb9f}, !- Zone Air Node Name
  {1627bd3a-c10f-4b88-a59c-d1b2e7ceae79}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0042e5af-5183-4fb2-94e1-54a526fb19cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c76e4828-5e7e-48dd-82d4-690491e50e16}, !- Handle
  Zone Outpatient Toilet B  - Story ground Zone Air Node, !- Name
  {d0a0ad58-6b88-430f-8374-ce9abc8beb9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0a0ad58-6b88-430f-8374-ce9abc8beb9f}, !- Handle
  {eb77f2cc-5f0a-4148-834c-9292d189239e}, !- Source Object
  11,                                     !- Outlet Port
  {c76e4828-5e7e-48dd-82d4-690491e50e16}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bdecbe97-1b00-44e6-b87f-205a51b8c011}, !- Handle
  {eb77f2cc-5f0a-4148-834c-9292d189239e}, !- HVAC Component
  {17c599ed-bd04-4e82-862c-7c963f11e9f5}; !- Port 1

OS:PortList,
  {23d9aeaf-7320-419a-8af6-a1227ea2757b}, !- Handle
  {eb77f2cc-5f0a-4148-834c-9292d189239e}, !- HVAC Component
  {b01bfeef-dc24-4888-a8a4-6ddbf704c315}, !- Port 1
  {55c0991c-449b-4749-a671-2974f9288cb8}; !- Port 2

OS:PortList,
  {1627bd3a-c10f-4b88-a59c-d1b2e7ceae79}, !- Handle
  {eb77f2cc-5f0a-4148-834c-9292d189239e}; !- HVAC Component

OS:Sizing:Zone,
  {911452b0-c224-4d43-94d7-7ddc39306e93}, !- Handle
  {eb77f2cc-5f0a-4148-834c-9292d189239e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a21f0c35-c042-49ee-acc7-296ea88ce9c9}, !- Handle
  Zone Outpatient Toilet B  - Story ground Zone HVAC Equipment List, !- Name
  {eb77f2cc-5f0a-4148-834c-9292d189239e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {34d6886f-7f80-4804-80cf-933df8eabca7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c50202f4-25d7-4389-977d-b40c9fbefe33}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c88f9c32-e196-4172-975f-53045961e2e3}, !- Handle
  Outpatient Toilet C  - Story ground,    !- Name
  {10a9958c-5712-4449-9d93-940c14d4492e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  119.43982600191,                        !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {d5675863-f7d0-4778-b747-91903bf4bfb4}; !- Thermal Zone Name

OS:Surface,
  {2b1ba35b-b87a-4f40-a567-346dc97307df}, !- Handle
  Surface 521,                            !- Name
  Floor,                                  !- Surface Type
  {cd21349b-d066-4ea4-92ff-d9a4a119ee2e}, !- Construction Name
  {c88f9c32-e196-4172-975f-53045961e2e3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  3.80100147103228, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  3.80100147103228, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b02323e3-16fd-4f66-9a50-50a77e74dd3e}, !- Handle
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c88f9c32-e196-4172-975f-53045961e2e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac8bed00-90ad-47e4-8e43-8dbd505c6953}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-13, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-13, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9b8b5f8-009f-4607-96c4-337abbcb6558}, !- Handle
  Surface 523,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {c88f9c32-e196-4172-975f-53045961e2e3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  3.80100147103228, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  3.80100147103228, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.57199999999976, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6d0bd6c-ba3d-4487-a2dc-c6ed8f7b1317}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c88f9c32-e196-4172-975f-53045961e2e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78c74f02-9594-4ea2-8be4-cacdad39693f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80100147103228, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  3.80100147103228, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.80100147103228, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  3.80100147103228, 4.57199999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ced3933c-b912-4a23-8f85-6b7e81251716}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c88f9c32-e196-4172-975f-53045961e2e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf4d0551-fd00-4218-a606-0e917852406b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.80100147103228, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.80100147103228, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9289d6e2-f245-4374-9b80-10277b83748f}, !- Handle
  Surface 526,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c88f9c32-e196-4172-975f-53045961e2e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80100147103228, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  3.80100147103228, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d5675863-f7d0-4778-b747-91903bf4bfb4}, !- Handle
  Zone Outpatient Toilet C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6193002e-0af9-4b54-b4bc-f409da914e8a}, !- Zone Air Inlet Port List
  {f1e0312d-5b6a-4a73-bb6c-d58d51b89500}, !- Zone Air Exhaust Port List
  {c9b85182-ba1d-41db-9ec3-db43a0038d4f}, !- Zone Air Node Name
  {417be35f-4eb7-4213-98ec-a2f521450110}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4babde8a-2dea-40a3-98af-882a080594a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de5c195b-9a7c-4414-8c5e-d37cc03b64f9}, !- Handle
  Zone Outpatient Toilet C  - Story ground Zone Air Node, !- Name
  {c9b85182-ba1d-41db-9ec3-db43a0038d4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9b85182-ba1d-41db-9ec3-db43a0038d4f}, !- Handle
  {d5675863-f7d0-4778-b747-91903bf4bfb4}, !- Source Object
  11,                                     !- Outlet Port
  {de5c195b-9a7c-4414-8c5e-d37cc03b64f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6193002e-0af9-4b54-b4bc-f409da914e8a}, !- Handle
  {d5675863-f7d0-4778-b747-91903bf4bfb4}, !- HVAC Component
  {5fb67329-cf0d-47f5-8bbb-b5fe3898bad0}; !- Port 1

OS:PortList,
  {f1e0312d-5b6a-4a73-bb6c-d58d51b89500}, !- Handle
  {d5675863-f7d0-4778-b747-91903bf4bfb4}, !- HVAC Component
  {7514a378-270c-4aac-8d7e-1ad3b70e9077}, !- Port 1
  {44c924e6-b188-472a-a444-a0734281323e}; !- Port 2

OS:PortList,
  {417be35f-4eb7-4213-98ec-a2f521450110}, !- Handle
  {d5675863-f7d0-4778-b747-91903bf4bfb4}; !- HVAC Component

OS:Sizing:Zone,
  {4bb28b08-5233-4262-bf61-5a94fe31da2c}, !- Handle
  {d5675863-f7d0-4778-b747-91903bf4bfb4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e66bcd2d-d67f-43d9-a985-5cac0402dd9c}, !- Handle
  Zone Outpatient Toilet C  - Story ground Zone HVAC Equipment List, !- Name
  {d5675863-f7d0-4778-b747-91903bf4bfb4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bfaf57a7-b042-40b5-83af-50d722ec79ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ad256a1a-96f4-4769-bead-7183eb5d4175}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2904ca6c-9c9d-4316-b2e1-957d7f0bb1fe}, !- Handle
  Outpatient Xray A  - Story ground,      !- Name
  {8699ada1-ecd3-452b-951b-33b0abe847f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  123.240827472942,                       !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {bfe28b7f-30b0-44a7-8355-8b1400c62df2}; !- Thermal Zone Name

OS:Surface,
  {ff810f76-43d5-4366-8047-ff41aedb07e9}, !- Handle
  Surface 527,                            !- Name
  Floor,                                  !- Surface Type
  {46723c7f-e763-4615-af5d-194e4e7c8d4f}, !- Construction Name
  {2904ca6c-9c9d-4316-b2e1-957d7f0bb1fe}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.33274779081457, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.33274779081457, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bbeed31-d833-41db-9167-727a2651fd75}, !- Handle
  Surface 528,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2904ca6c-9c9d-4316-b2e1-957d7f0bb1fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ffab750-9f9f-4372-b15f-f7109ae6ca1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22b69552-309b-437a-a11b-2638c9cec219}, !- Handle
  Surface 529,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2904ca6c-9c9d-4316-b2e1-957d7f0bb1fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e9dc628-66c4-4fcc-b394-be039d8a5545}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.33274779081457, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  4.33274779081457, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d46e842-eb1d-4517-9299-3896ff4ce37e}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2904ca6c-9c9d-4316-b2e1-957d7f0bb1fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {470f083e-9997-4309-9915-0a220a7441e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.33274779081457, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.33274779081457, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.33274779081457, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.33274779081457, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2703e4dc-b37a-4042-92b3-5441e1663f9f}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {2904ca6c-9c9d-4316-b2e1-957d7f0bb1fe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.33274779081457, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.33274779081457, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b276df1-459a-44da-8974-a06d1115f67e}, !- Handle
  Surface 532,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2904ca6c-9c9d-4316-b2e1-957d7f0bb1fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.33274779081457, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.33274779081457, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bfe28b7f-30b0-44a7-8355-8b1400c62df2}, !- Handle
  Zone Outpatient Xray A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4d968cf-8147-49ad-adad-62afba2016ea}, !- Zone Air Inlet Port List
  {13a157f0-bc52-4fbb-8d06-9eb43607881d}, !- Zone Air Exhaust Port List
  {a187c3dd-ceb2-4593-9cbf-4073577e9a03}, !- Zone Air Node Name
  {d232cbb9-e969-4a9f-88d0-8d987bd5360e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7362913f-1117-4ca8-a4b3-3e6667ae2afc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b0d20dc-c030-4be0-8893-79e51bf7ff73}, !- Handle
  Zone Outpatient Xray A  - Story ground Zone Air Node, !- Name
  {a187c3dd-ceb2-4593-9cbf-4073577e9a03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a187c3dd-ceb2-4593-9cbf-4073577e9a03}, !- Handle
  {bfe28b7f-30b0-44a7-8355-8b1400c62df2}, !- Source Object
  11,                                     !- Outlet Port
  {1b0d20dc-c030-4be0-8893-79e51bf7ff73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4d968cf-8147-49ad-adad-62afba2016ea}, !- Handle
  {bfe28b7f-30b0-44a7-8355-8b1400c62df2}, !- HVAC Component
  {2fe920f8-6543-470e-93ae-c2def355f813}, !- Port 1
  {23744a4b-19b1-47c7-b0ea-a418aa123e49}; !- Port 2

OS:PortList,
  {13a157f0-bc52-4fbb-8d06-9eb43607881d}, !- Handle
  {bfe28b7f-30b0-44a7-8355-8b1400c62df2}, !- HVAC Component
  {e1ca7626-c070-442b-ae06-2d84ea1f98e4}; !- Port 1

OS:PortList,
  {d232cbb9-e969-4a9f-88d0-8d987bd5360e}, !- Handle
  {bfe28b7f-30b0-44a7-8355-8b1400c62df2}, !- HVAC Component
  {f285c306-a19a-41b0-954c-fe02b0211d37}; !- Port 1

OS:Sizing:Zone,
  {c62d7471-4e80-4af8-b478-bc4277ddc609}, !- Handle
  {bfe28b7f-30b0-44a7-8355-8b1400c62df2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3e5c0e94-22bf-4117-81a2-756f4e35fadb}, !- Handle
  Zone Outpatient Xray A  - Story ground Zone HVAC Equipment List, !- Name
  {bfe28b7f-30b0-44a7-8355-8b1400c62df2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e8317f38-8363-49a1-b0f2-6479fab7ec5a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {759c6ac9-15b7-4046-98ef-4c2765bcedbf}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {435bd13b-c8e7-4eb4-92c8-7adce3f24366}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0f146c3a-846d-4b82-862f-f1ea632daf56}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ce947ebc-632b-415a-9f3d-5afa42e13c62}, !- Handle
  Outpatient Xray B  - Story ground,      !- Name
  {8699ada1-ecd3-452b-951b-33b0abe847f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  123.240827472942,                       !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {de69fc96-51a2-4b70-9a73-5c9ba13fbb27}; !- Thermal Zone Name

OS:Surface,
  {23fbbc50-dddd-4602-b10e-bd65e9abde40}, !- Handle
  Surface 533,                            !- Name
  Floor,                                  !- Surface Type
  {143c3c76-0afb-4f6a-a0a4-b0f1ae4ed079}, !- Construction Name
  {ce947ebc-632b-415a-9f3d-5afa42e13c62}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  4.33274779081457, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  4.33274779081457, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d07fc208-a3b7-4d45-9c3f-f3ccb2d7d702}, !- Handle
  Surface 534,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce947ebc-632b-415a-9f3d-5afa42e13c62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76a6c1d9-5f00-4ed4-ba0d-463f0bd612f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 37.1792729627082, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42078736-c8ae-4d63-afb2-5dc8ad27cd48}, !- Handle
  Surface 535,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce947ebc-632b-415a-9f3d-5afa42e13c62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b46e4c1-5787-475a-8533-3239dd8c0e05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.33274779081457, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  4.33274779081457, 37.179272962708, 0,   !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 37.179272962708, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 37.179272962708, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6440d63-2b76-4cc4-a708-ffcd46438d67}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce947ebc-632b-415a-9f3d-5afa42e13c62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c63669cd-ed4e-464d-9317-c5b9c9b329fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.33274779081457, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.33274779081457, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.33274779081457, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  4.33274779081457, 37.1792729627082, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e9dc628-66c4-4fcc-b394-be039d8a5545}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce947ebc-632b-415a-9f3d-5afa42e13c62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22b69552-309b-437a-a11b-2638c9cec219}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 5.6843418860808e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.33274779081457, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.33274779081457, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d19dfd01-3745-4693-aaf1-45e1dc8fd44b}, !- Handle
  Surface 538,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce947ebc-632b-415a-9f3d-5afa42e13c62}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.33274779081457, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.33274779081457, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 37.1792729627082, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {de69fc96-51a2-4b70-9a73-5c9ba13fbb27}, !- Handle
  Zone Outpatient Xray B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45a1ccd6-fc52-412a-b79c-67af6c62a56a}, !- Zone Air Inlet Port List
  {11fa6cfa-3b00-4c54-88d7-5414c82b371e}, !- Zone Air Exhaust Port List
  {553eb5aa-f2ca-4789-a009-80601cb1eb65}, !- Zone Air Node Name
  {ebf16a79-11fb-4b3f-bf65-40ba4cc28796}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {28f1b9bc-103c-4144-ae21-59026f44282f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe0b5ece-247c-4439-a4d9-8d91b96bb142}, !- Handle
  Zone Outpatient Xray B  - Story ground Zone Air Node, !- Name
  {553eb5aa-f2ca-4789-a009-80601cb1eb65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {553eb5aa-f2ca-4789-a009-80601cb1eb65}, !- Handle
  {de69fc96-51a2-4b70-9a73-5c9ba13fbb27}, !- Source Object
  11,                                     !- Outlet Port
  {fe0b5ece-247c-4439-a4d9-8d91b96bb142}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45a1ccd6-fc52-412a-b79c-67af6c62a56a}, !- Handle
  {de69fc96-51a2-4b70-9a73-5c9ba13fbb27}, !- HVAC Component
  {abdb94be-743f-46f4-b097-3b2509d51651}, !- Port 1
  {accf4f28-e93c-4077-9aff-f70dac02750f}; !- Port 2

OS:PortList,
  {11fa6cfa-3b00-4c54-88d7-5414c82b371e}, !- Handle
  {de69fc96-51a2-4b70-9a73-5c9ba13fbb27}, !- HVAC Component
  {a78376a2-4a10-4df5-ba59-f7ad789e7b5a}; !- Port 1

OS:PortList,
  {ebf16a79-11fb-4b3f-bf65-40ba4cc28796}, !- Handle
  {de69fc96-51a2-4b70-9a73-5c9ba13fbb27}, !- HVAC Component
  {e63abddb-29b9-4d2c-946e-8945bb9a2257}; !- Port 1

OS:Sizing:Zone,
  {28267974-2cc2-4083-bee6-55708872c9fd}, !- Handle
  {de69fc96-51a2-4b70-9a73-5c9ba13fbb27}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {00198e70-f74c-48b7-97f3-574611ff28eb}, !- Handle
  Zone Outpatient Xray B  - Story ground Zone HVAC Equipment List, !- Name
  {de69fc96-51a2-4b70-9a73-5c9ba13fbb27}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73211993-2b4d-4a09-843b-0d02a666af22}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {66252360-0ea3-4aa5-9ea6-ba402f352601}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f02efc45-c58a-4de8-905f-e0ac3ee1397e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {26c3aab6-c62b-4b2e-aae2-707c970d8d4e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {bcb954e6-60d6-4118-811c-173a8335bfae}, !- Handle
  Outpatient Xray C  - Story ground,      !- Name
  {8699ada1-ecd3-452b-951b-33b0abe847f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  123.240827472942,                       !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {bfc5872c-7fe0-4b1d-855e-945b7befeb4e}; !- Thermal Zone Name

OS:Surface,
  {33331081-2ca6-4824-880f-03d66f6f85d4}, !- Handle
  Surface 539,                            !- Name
  Floor,                                  !- Surface Type
  {46723c7f-e763-4615-af5d-194e4e7c8d4f}, !- Construction Name
  {bcb954e6-60d6-4118-811c-173a8335bfae}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  4.33274779081457, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  4.33274779081457, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78c74f02-9594-4ea2-8be4-cacdad39693f}, !- Handle
  Surface 540,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcb954e6-60d6-4118-811c-173a8335bfae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6d0bd6c-ba3d-4487-a2dc-c6ed8f7b1317}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3779fc13-52d0-46d6-bf28-c464f135bc58}, !- Handle
  Surface 541,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {bcb954e6-60d6-4118-811c-173a8335bfae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  4.33274779081457, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  4.33274779081457, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 4.57199999999976, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa885458-ff67-4ac1-bffd-f567e92f91c5}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcb954e6-60d6-4118-811c-173a8335bfae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de443a19-31ac-4090-8824-d428585ce533}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.33274779081457, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.33274779081457, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.33274779081457, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  4.33274779081457, 4.57199999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b46e4c1-5787-475a-8533-3239dd8c0e05}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcb954e6-60d6-4118-811c-173a8335bfae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42078736-c8ae-4d63-afb2-5dc8ad27cd48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.33274779081457, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.33274779081457, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2942140d-666e-4b01-8c99-90f7ddb54cc5}, !- Handle
  Surface 544,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bcb954e6-60d6-4118-811c-173a8335bfae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.33274779081457, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.33274779081457, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bfc5872c-7fe0-4b1d-855e-945b7befeb4e}, !- Handle
  Zone Outpatient Xray C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2f868fb-ea1d-4156-abe0-674af0b04b1c}, !- Zone Air Inlet Port List
  {6212b48f-63d4-46d4-96a8-3a4ccb3dd97a}, !- Zone Air Exhaust Port List
  {5406e666-d7ac-453c-9846-0afa0ab1ca20}, !- Zone Air Node Name
  {1b07e3fd-09f6-4fa7-ad23-37ebe04a4d2e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9b6600ed-3404-434b-89a7-33e69ef10289}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cbc244a1-8823-45f2-8dc6-cdec022e48df}, !- Handle
  Zone Outpatient Xray C  - Story ground Zone Air Node, !- Name
  {5406e666-d7ac-453c-9846-0afa0ab1ca20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5406e666-d7ac-453c-9846-0afa0ab1ca20}, !- Handle
  {bfc5872c-7fe0-4b1d-855e-945b7befeb4e}, !- Source Object
  11,                                     !- Outlet Port
  {cbc244a1-8823-45f2-8dc6-cdec022e48df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2f868fb-ea1d-4156-abe0-674af0b04b1c}, !- Handle
  {bfc5872c-7fe0-4b1d-855e-945b7befeb4e}, !- HVAC Component
  {8dcfc637-9adf-4aeb-969d-8109f91c0f94}, !- Port 1
  {a5633068-05bd-4a4e-ae58-98b92ffdd8ee}; !- Port 2

OS:PortList,
  {6212b48f-63d4-46d4-96a8-3a4ccb3dd97a}, !- Handle
  {bfc5872c-7fe0-4b1d-855e-945b7befeb4e}, !- HVAC Component
  {f1360d6c-4e06-4be3-a55c-fe569c2d178f}; !- Port 1

OS:PortList,
  {1b07e3fd-09f6-4fa7-ad23-37ebe04a4d2e}, !- Handle
  {bfc5872c-7fe0-4b1d-855e-945b7befeb4e}, !- HVAC Component
  {44cda2ce-2705-4dbe-9d10-78a4602a9158}; !- Port 1

OS:Sizing:Zone,
  {1163030f-8250-47dd-8b9d-47e2c402d587}, !- Handle
  {bfc5872c-7fe0-4b1d-855e-945b7befeb4e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a7fcaba4-4314-46d1-979b-27cae5ebde45}, !- Handle
  Zone Outpatient Xray C  - Story ground Zone HVAC Equipment List, !- Name
  {bfc5872c-7fe0-4b1d-855e-945b7befeb4e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3eb87cf0-9e9f-4acb-8208-d633fba2b54c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4fe1b232-0e42-4aa3-ad9d-36ff1d6e51fd}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b5429267-1121-4f5b-9b38-a6fd53b3a54f}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f3aa6c01-5af1-4d40-b1ed-aafca0eacac2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c3024915-c047-4fc8-9646-11c39d8548f1}, !- Handle
  Outpatient PACU A  - Story ground,      !- Name
  {171a2876-5f59-46c1-9438-827411e98017}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  127.573575263757,                       !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {de9515d3-5da8-402f-ad79-6adf09261543}; !- Thermal Zone Name

OS:Surface,
  {e8cf95b9-959d-40c3-9cc7-37ccdf7f53bf}, !- Handle
  Surface 545,                            !- Name
  Floor,                                  !- Surface Type
  {7639bb46-5a71-4dcf-8833-bd46abad1522}, !- Construction Name
  {c3024915-c047-4fc8-9646-11c39d8548f1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.56907948849511, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.56907948849511, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {470f083e-9997-4309-9915-0a220a7441e7}, !- Handle
  Surface 546,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3024915-c047-4fc8-9646-11c39d8548f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d46e842-eb1d-4517-9299-3896ff4ce37e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f39029c3-26dc-4ff2-b993-4d7fe9e50e8c}, !- Handle
  Surface 547,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3024915-c047-4fc8-9646-11c39d8548f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4eb6d478-a072-4fd9-b1cf-fe2ab13700b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56907948849511, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  4.56907948849511, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {177ffa71-b4ef-464c-ad85-e10e36bd0835}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3024915-c047-4fc8-9646-11c39d8548f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f973a69-52b6-4301-818a-0b2c0c28c1e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56907948849511, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.56907948849511, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.56907948849511, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.56907948849511, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaa43305-5d0f-4cb3-94a9-70502cb6421f}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {c3024915-c047-4fc8-9646-11c39d8548f1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56907948849511, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.56907948849511, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {778c9e41-6751-4d7c-8b28-0acdf20dfa3e}, !- Handle
  Surface 550,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3024915-c047-4fc8-9646-11c39d8548f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56907948849511, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.56907948849511, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {de9515d3-5da8-402f-ad79-6adf09261543}, !- Handle
  Zone Outpatient PACU A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d896ef0-9a49-4793-9373-955dd8a83a46}, !- Zone Air Inlet Port List
  {9794e398-72ad-40a7-a6e4-8b3fdff62383}, !- Zone Air Exhaust Port List
  {f293ebb0-316d-4911-ac50-b476625b1f8d}, !- Zone Air Node Name
  {a3321745-6994-45dc-8e77-541c1ae04e60}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5beae7af-3725-474f-8fec-670b1b245a5c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e9dcadc-30bc-47f3-8e1b-8bc776a2d8ba}, !- Handle
  Zone Outpatient PACU A  - Story ground Zone Air Node, !- Name
  {f293ebb0-316d-4911-ac50-b476625b1f8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f293ebb0-316d-4911-ac50-b476625b1f8d}, !- Handle
  {de9515d3-5da8-402f-ad79-6adf09261543}, !- Source Object
  11,                                     !- Outlet Port
  {5e9dcadc-30bc-47f3-8e1b-8bc776a2d8ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d896ef0-9a49-4793-9373-955dd8a83a46}, !- Handle
  {de9515d3-5da8-402f-ad79-6adf09261543}, !- HVAC Component
  {d8d06540-be68-4aab-8161-f92affa4fb69}, !- Port 1
  {32f3aaef-a4a3-48fc-b819-7b09ab3d72cb}; !- Port 2

OS:PortList,
  {9794e398-72ad-40a7-a6e4-8b3fdff62383}, !- Handle
  {de9515d3-5da8-402f-ad79-6adf09261543}, !- HVAC Component
  {7d381938-7627-447a-9c6d-c96daf92e789}; !- Port 1

OS:PortList,
  {a3321745-6994-45dc-8e77-541c1ae04e60}, !- Handle
  {de9515d3-5da8-402f-ad79-6adf09261543}, !- HVAC Component
  {98bbf961-9012-4426-8454-1084fc624419}; !- Port 1

OS:Sizing:Zone,
  {ca84b721-cd07-4fa9-92b0-0b7e9e048db8}, !- Handle
  {de9515d3-5da8-402f-ad79-6adf09261543}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6cdfd18d-7bf4-40ef-aa02-fd386da51da2}, !- Handle
  Zone Outpatient PACU A  - Story ground Zone HVAC Equipment List, !- Name
  {de9515d3-5da8-402f-ad79-6adf09261543}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9d9984f1-fdb1-4d8f-991a-9bcff9a5fb41}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5a7e5da0-a315-4308-84c7-49e59b0bae45}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {823c68aa-8514-447b-b0bc-1eec915b4d17}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a3b73039-6f60-4dfe-9d0a-e2c6b9d9f53a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {6da9c991-5f0d-43e7-ac30-e33f3cc5a855}, !- Handle
  Outpatient PACU B  - Story ground,      !- Name
  {171a2876-5f59-46c1-9438-827411e98017}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  127.573575263757,                       !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {133b0946-c166-49b6-ac7d-7d9a4a92a3c0}; !- Thermal Zone Name

OS:Surface,
  {2393f7d4-a881-41a3-a7e9-1009b4408e03}, !- Handle
  Surface 551,                            !- Name
  Floor,                                  !- Surface Type
  {0984dc4d-b293-4d94-a340-574632533382}, !- Construction Name
  {6da9c991-5f0d-43e7-ac30-e33f3cc5a855}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  4.56907948849511, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  4.56907948849511, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c63669cd-ed4e-464d-9317-c5b9c9b329fc}, !- Handle
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6da9c991-5f0d-43e7-ac30-e33f3cc5a855}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6440d63-2b76-4cc4-a708-ffcd46438d67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 37.1792729627082, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b47869d0-81f3-4974-aecb-68ebd2795b74}, !- Handle
  Surface 553,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6da9c991-5f0d-43e7-ac30-e33f3cc5a855}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cda5603d-92d1-4dda-974e-04b127ec3cc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56907948849511, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  4.56907948849511, 37.179272962708, 0,   !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 37.179272962708, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 37.179272962708, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59298f52-5e2b-48b7-85a6-0eba4982c126}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6da9c991-5f0d-43e7-ac30-e33f3cc5a855}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60f166e4-c7d9-41aa-a626-7233b211348e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56907948849511, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.56907948849511, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.56907948849511, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  4.56907948849511, 37.1792729627082, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eb6d478-a072-4fd9-b1cf-fe2ab13700b6}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6da9c991-5f0d-43e7-ac30-e33f3cc5a855}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f39029c3-26dc-4ff2-b993-4d7fe9e50e8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 5.6843418860808e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.56907948849511, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.56907948849511, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {179735cc-9134-4e4b-9500-567559501d4c}, !- Handle
  Surface 556,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6da9c991-5f0d-43e7-ac30-e33f3cc5a855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56907948849511, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.56907948849511, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 37.1792729627082, 3.048, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {133b0946-c166-49b6-ac7d-7d9a4a92a3c0}, !- Handle
  Zone Outpatient PACU B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7adce419-80a1-4c73-bf4a-df76b9234a03}, !- Zone Air Inlet Port List
  {d275d732-8e90-4ade-abb7-a85fca28855d}, !- Zone Air Exhaust Port List
  {24c50f84-5c49-44a1-b043-6f90763cc55c}, !- Zone Air Node Name
  {2189b3a7-a01a-4e9d-86f2-f62bf94dadc5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca350a47-0bbd-4fd5-8d27-43601c3ea43f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ca14b44-224a-4262-afac-4fc485e38a1a}, !- Handle
  Zone Outpatient PACU B  - Story ground Zone Air Node, !- Name
  {24c50f84-5c49-44a1-b043-6f90763cc55c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24c50f84-5c49-44a1-b043-6f90763cc55c}, !- Handle
  {133b0946-c166-49b6-ac7d-7d9a4a92a3c0}, !- Source Object
  11,                                     !- Outlet Port
  {2ca14b44-224a-4262-afac-4fc485e38a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7adce419-80a1-4c73-bf4a-df76b9234a03}, !- Handle
  {133b0946-c166-49b6-ac7d-7d9a4a92a3c0}, !- HVAC Component
  {99790d0e-6a87-40c0-bcb9-aac238c556ff}, !- Port 1
  {7c70c7c9-d036-4493-bae0-2d08ec61e540}; !- Port 2

OS:PortList,
  {d275d732-8e90-4ade-abb7-a85fca28855d}, !- Handle
  {133b0946-c166-49b6-ac7d-7d9a4a92a3c0}, !- HVAC Component
  {f6b5e7c8-3b25-425f-9cc6-5320c6779ffd}; !- Port 1

OS:PortList,
  {2189b3a7-a01a-4e9d-86f2-f62bf94dadc5}, !- Handle
  {133b0946-c166-49b6-ac7d-7d9a4a92a3c0}, !- HVAC Component
  {c4efce12-f77b-4b96-8b92-88b42d05eccf}; !- Port 1

OS:Sizing:Zone,
  {49dfa970-1b37-49d8-8b30-dd54f6ff88d2}, !- Handle
  {133b0946-c166-49b6-ac7d-7d9a4a92a3c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {35542426-8bc2-4b8c-b6ff-85fd0e3ee3fc}, !- Handle
  Zone Outpatient PACU B  - Story ground Zone HVAC Equipment List, !- Name
  {133b0946-c166-49b6-ac7d-7d9a4a92a3c0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d68665e7-082d-4941-9018-fc9bb923e926}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {eaf7cacd-af08-4b8c-bd2d-c65a7f4f714b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {82b735f6-7c08-4943-bc50-b67bb574fe97}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {979feccc-0b1b-425e-9736-b40388b31087}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {1e18da95-5cb4-40d3-9a81-fe5e67e03b16}, !- Handle
  Outpatient PACU C  - Story ground,      !- Name
  {171a2876-5f59-46c1-9438-827411e98017}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  127.573575263757,                       !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {15c96e93-0df7-4099-9ec9-9b153e0bd337}; !- Thermal Zone Name

OS:Surface,
  {1232f7f9-3881-43d5-98ee-b8e6eb777213}, !- Handle
  Surface 557,                            !- Name
  Floor,                                  !- Surface Type
  {7639bb46-5a71-4dcf-8833-bd46abad1522}, !- Construction Name
  {1e18da95-5cb4-40d3-9a81-fe5e67e03b16}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  4.56907948849511, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  4.56907948849511, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de443a19-31ac-4090-8824-d428585ce533}, !- Handle
  Surface 558,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e18da95-5cb4-40d3-9a81-fe5e67e03b16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa885458-ff67-4ac1-bffd-f567e92f91c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a93b797d-d5d4-4726-ba99-2af290beac56}, !- Handle
  Surface 559,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {1e18da95-5cb4-40d3-9a81-fe5e67e03b16}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  4.56907948849511, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  4.56907948849511, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 4.57199999999976, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8113751-9979-481e-a629-e20237dfc40d}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e18da95-5cb4-40d3-9a81-fe5e67e03b16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c28b486-3ddd-435b-95cd-d46735ecc091}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56907948849511, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.56907948849511, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.56907948849511, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  4.56907948849511, 4.57199999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cda5603d-92d1-4dda-974e-04b127ec3cc3}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e18da95-5cb4-40d3-9a81-fe5e67e03b16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b47869d0-81f3-4974-aecb-68ebd2795b74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  4.56907948849511, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.56907948849511, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {355f87bf-918a-483c-8bbe-f9b9b46025ee}, !- Handle
  Surface 562,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e18da95-5cb4-40d3-9a81-fe5e67e03b16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56907948849511, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.56907948849511, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {15c96e93-0df7-4099-9ec9-9b153e0bd337}, !- Handle
  Zone Outpatient PACU C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0117bc38-3393-423e-aedd-b224a0495cf6}, !- Zone Air Inlet Port List
  {bfa479ce-cf0f-4184-8a0a-96c71c176b5d}, !- Zone Air Exhaust Port List
  {7b36b746-86e3-49bc-ae8e-17f56cbb1c00}, !- Zone Air Node Name
  {d1781b8f-222d-4e0a-9eb9-bc0b9273cc82}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7c08fae6-0481-45aa-9cdf-7a477be13ffc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {001a3228-bdb9-415d-b4c5-31fedade7bdb}, !- Handle
  Zone Outpatient PACU C  - Story ground Zone Air Node, !- Name
  {7b36b746-86e3-49bc-ae8e-17f56cbb1c00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b36b746-86e3-49bc-ae8e-17f56cbb1c00}, !- Handle
  {15c96e93-0df7-4099-9ec9-9b153e0bd337}, !- Source Object
  11,                                     !- Outlet Port
  {001a3228-bdb9-415d-b4c5-31fedade7bdb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0117bc38-3393-423e-aedd-b224a0495cf6}, !- Handle
  {15c96e93-0df7-4099-9ec9-9b153e0bd337}, !- HVAC Component
  {0c263043-ea60-4a13-b0af-de0e6905690d}, !- Port 1
  {d3d8af3f-c6ba-49c7-9a7e-1eadb1e0af3f}; !- Port 2

OS:PortList,
  {bfa479ce-cf0f-4184-8a0a-96c71c176b5d}, !- Handle
  {15c96e93-0df7-4099-9ec9-9b153e0bd337}, !- HVAC Component
  {3be126bf-d99f-4f73-bd88-0cb7ea48b387}; !- Port 1

OS:PortList,
  {d1781b8f-222d-4e0a-9eb9-bc0b9273cc82}, !- Handle
  {15c96e93-0df7-4099-9ec9-9b153e0bd337}, !- HVAC Component
  {1fcd76ec-4b8d-491a-8958-0afe9d0a5554}; !- Port 1

OS:Sizing:Zone,
  {83ed4f53-beeb-4053-8034-857314a2fcd5}, !- Handle
  {15c96e93-0df7-4099-9ec9-9b153e0bd337}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {806ac62d-0113-47ab-9371-88b986f64ed6}, !- Handle
  Zone Outpatient PACU C  - Story ground Zone HVAC Equipment List, !- Name
  {15c96e93-0df7-4099-9ec9-9b153e0bd337}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f1fc3b9-36c8-4b60-a466-3310d58cc97b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1002a7ba-3d48-4fb0-8f22-9b233ff2aecb}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {25307552-6154-4b42-8490-0006399feda4}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {05bfd489-f900-4898-94ae-e042646a9501}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {49dad92d-accf-443a-a6de-2727d958c0e0}, !- Handle
  Outpatient Lounge A  - Story ground,    !- Name
  {e67caa29-7f43-467d-9e61-3b46df30c822}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  132.142654752252,                       !- X Origin {m}
  58.5704835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {0156493d-4c54-4989-b6f9-aaf27ba92f2c}; !- Thermal Zone Name

OS:Surface,
  {dcdabd24-63d4-474f-9157-bcee091e51b6}, !- Handle
  Surface 563,                            !- Name
  Floor,                                  !- Surface Type
  {4dff2269-e71c-4844-8670-ce439446f189}, !- Construction Name
  {49dad92d-accf-443a-a6de-2727d958c0e0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  5.77043228503882, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  5.77043228503882, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f973a69-52b6-4301-818a-0b2c0c28c1e3}, !- Handle
  Surface 564,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49dad92d-accf-443a-a6de-2727d958c0e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {177ffa71-b4ef-464c-ad85-e10e36bd0835}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {278eb9ca-ed9a-4dff-8d2b-cd92c46d2864}, !- Handle
  Surface 565,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49dad92d-accf-443a-a6de-2727d958c0e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {916955a0-d95e-4d3a-a8f0-7d69500f068c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77043228503882, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  5.77043228503882, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, 4.57200000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4e3f9a5-a76c-4bdd-89cf-a71d4160cd5e}, !- Handle
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49dad92d-accf-443a-a6de-2727d958c0e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77043228503882, 4.57200000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  5.77043228503882, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  5.77043228503882, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.77043228503882, 4.57200000000005, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74af8f5a-d2ec-4f50-bab0-9261f4612a64}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {49dad92d-accf-443a-a6de-2727d958c0e0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77043228503882, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.77043228503882, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {073bf2c8-5caf-49ed-8dc4-6ccc2b8508d3}, !- Handle
  Surface 568,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {49dad92d-accf-443a-a6de-2727d958c0e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77043228503882, 4.9737991503207e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.77043228503882, 4.57200000000005, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, 4.57200000000005, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, 4.9737991503207e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0156493d-4c54-4989-b6f9-aaf27ba92f2c}, !- Handle
  Zone Outpatient Lounge A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e667c3f1-e117-4434-9ed8-53015a4efe74}, !- Zone Air Inlet Port List
  {9b03f00f-21be-474e-99fb-3602b8962dcb}, !- Zone Air Exhaust Port List
  {428943e0-7625-41aa-ab99-df6e4921d785}, !- Zone Air Node Name
  {cf07274e-0f02-429a-9085-bbd9db851ded}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ae188e8d-5fbc-418e-b98d-752b6d7e8473}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b54c278-a810-432b-8019-eaa84d43ff4b}, !- Handle
  Zone Outpatient Lounge A  - Story ground Zone Air Node, !- Name
  {428943e0-7625-41aa-ab99-df6e4921d785}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {428943e0-7625-41aa-ab99-df6e4921d785}, !- Handle
  {0156493d-4c54-4989-b6f9-aaf27ba92f2c}, !- Source Object
  11,                                     !- Outlet Port
  {4b54c278-a810-432b-8019-eaa84d43ff4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e667c3f1-e117-4434-9ed8-53015a4efe74}, !- Handle
  {0156493d-4c54-4989-b6f9-aaf27ba92f2c}, !- HVAC Component
  {3fcf4769-5ebe-4da1-bb5f-b7fc0b578806}, !- Port 1
  {64140af7-fe0b-4564-a0c5-5cfe7f6148ae}; !- Port 2

OS:PortList,
  {9b03f00f-21be-474e-99fb-3602b8962dcb}, !- Handle
  {0156493d-4c54-4989-b6f9-aaf27ba92f2c}, !- HVAC Component
  {e6ff863a-0b0c-4286-ac3f-c67fe4854879}; !- Port 1

OS:PortList,
  {cf07274e-0f02-429a-9085-bbd9db851ded}, !- Handle
  {0156493d-4c54-4989-b6f9-aaf27ba92f2c}, !- HVAC Component
  {1f9a5c38-e2bc-44b1-8a34-090ed298d0da}; !- Port 1

OS:Sizing:Zone,
  {fc54c3a2-11e7-4a7b-9cfe-0e025053a472}, !- Handle
  {0156493d-4c54-4989-b6f9-aaf27ba92f2c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4c00bbf0-f630-4846-a1ed-dcd04bdd3569}, !- Handle
  Zone Outpatient Lounge A  - Story ground Zone HVAC Equipment List, !- Name
  {0156493d-4c54-4989-b6f9-aaf27ba92f2c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {86fc0f31-9e7e-48e7-8fbb-82fc4ca20a2d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {febb2601-22c0-4e4e-a098-904d3f746455}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {8e89b047-2584-4016-924b-65548dedfcb5}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7777a5e8-c814-4daf-b0ba-ec4b7b8b72b4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f8b7515e-aa35-4e1e-a411-e3223567f7a8}, !- Handle
  Outpatient Lounge B  - Story ground,    !- Name
  {e67caa29-7f43-467d-9e61-3b46df30c822}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  132.142654752252,                       !- X Origin {m}
  63.1424835186458,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {91ffe4d1-dbd2-4dd2-ac4c-1434f853d219}; !- Thermal Zone Name

OS:Surface,
  {b392a699-a308-40fa-b41d-8d8fca5b62e1}, !- Handle
  Surface 569,                            !- Name
  Floor,                                  !- Surface Type
  {f127d923-9e94-42ff-8d0b-f2dabd821d07}, !- Construction Name
  {f8b7515e-aa35-4e1e-a411-e3223567f7a8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  5.77043228503882, 37.1792729627082, 0,  !- X,Y,Z Vertex 3 {m}
  5.77043228503882, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60f166e4-c7d9-41aa-a626-7233b211348e}, !- Handle
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8b7515e-aa35-4e1e-a411-e3223567f7a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59298f52-5e2b-48b7-85a6-0eba4982c126}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 37.1792729627082, 3.048, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 37.1792729627082, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5509f8a9-cd68-40ed-89ed-462edc7995af}, !- Handle
  Surface 571,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8b7515e-aa35-4e1e-a411-e3223567f7a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adaf8b7b-daa1-41b9-8f5a-13bc34ff91d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77043228503882, 37.179272962708, 3.048, !- X,Y,Z Vertex 1 {m}
  5.77043228503882, 37.179272962708, 0,   !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, 37.179272962708, 0, !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, 37.179272962708, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3250e016-bf27-4d57-b430-adb4f182ffb7}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8b7515e-aa35-4e1e-a411-e3223567f7a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77043228503882, 37.1792729627082, 3.048, !- X,Y,Z Vertex 1 {m}
  5.77043228503882, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  5.77043228503882, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.77043228503882, 37.1792729627082, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {916955a0-d95e-4d3a-a8f0-7d69500f068c}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8b7515e-aa35-4e1e-a411-e3223567f7a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {278eb9ca-ed9a-4dff-8d2b-cd92c46d2864}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, 5.6843418860808e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.77043228503882, 5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.77043228503882, 5.6843418860808e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f9e0a42-2850-4919-8149-82334791cc57}, !- Handle
  Surface 574,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8b7515e-aa35-4e1e-a411-e3223567f7a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77043228503882, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.77043228503882, 37.1792729627082, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, 37.1792729627082, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {91ffe4d1-dbd2-4dd2-ac4c-1434f853d219}, !- Handle
  Zone Outpatient Lounge B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68296f38-1685-4424-a076-531352871c44}, !- Zone Air Inlet Port List
  {79e4e0ea-18e2-40e6-b022-db997a4ef79c}, !- Zone Air Exhaust Port List
  {24d24dc2-b425-4dbf-882e-91529231729b}, !- Zone Air Node Name
  {301c4ac7-d06e-4a6c-b4c7-71463d606d1a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dda68162-68ff-47de-9e5f-fdefd17ac3b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e475dfc4-2ad8-4715-91a2-b98624ed9437}, !- Handle
  Zone Outpatient Lounge B  - Story ground Zone Air Node, !- Name
  {24d24dc2-b425-4dbf-882e-91529231729b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24d24dc2-b425-4dbf-882e-91529231729b}, !- Handle
  {91ffe4d1-dbd2-4dd2-ac4c-1434f853d219}, !- Source Object
  11,                                     !- Outlet Port
  {e475dfc4-2ad8-4715-91a2-b98624ed9437}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68296f38-1685-4424-a076-531352871c44}, !- Handle
  {91ffe4d1-dbd2-4dd2-ac4c-1434f853d219}, !- HVAC Component
  {6098e443-9cf0-409d-a46b-5f5fbedb8d05}, !- Port 1
  {d809ab38-cd86-4ba0-b410-451ab4c8e79b}; !- Port 2

OS:PortList,
  {79e4e0ea-18e2-40e6-b022-db997a4ef79c}, !- Handle
  {91ffe4d1-dbd2-4dd2-ac4c-1434f853d219}, !- HVAC Component
  {316e5c89-d404-428d-84d7-ac7f80bd1d11}; !- Port 1

OS:PortList,
  {301c4ac7-d06e-4a6c-b4c7-71463d606d1a}, !- Handle
  {91ffe4d1-dbd2-4dd2-ac4c-1434f853d219}, !- HVAC Component
  {fca5077b-6210-45be-823a-9bb323b6c23a}; !- Port 1

OS:Sizing:Zone,
  {db0e36fa-c73a-49a5-a504-a945c75abfb4}, !- Handle
  {91ffe4d1-dbd2-4dd2-ac4c-1434f853d219}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dd95440f-bbc2-475c-80f9-f00ad8af692b}, !- Handle
  Zone Outpatient Lounge B  - Story ground Zone HVAC Equipment List, !- Name
  {91ffe4d1-dbd2-4dd2-ac4c-1434f853d219}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {88f63901-5b95-4e8c-a8f3-6205410d6312}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {290d72b8-3861-4d93-bc76-08ab252705f5}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {d9b1b3a3-9f87-498e-91ab-34191aa021ba}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {70775bbc-6ece-4ec5-8652-9c352e6fed1d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {3868ff9d-9a90-4997-afe7-1670c60677e0}, !- Handle
  Outpatient Lounge C  - Story ground,    !- Name
  {e67caa29-7f43-467d-9e61-3b46df30c822}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  132.142654752252,                       !- X Origin {m}
  100.321756481354,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {860257e3-c48d-4876-a91e-92023e9305dc}, !- Building Story Name
  {07b7eb12-243e-4a44-b7a6-01328a62ee7a}; !- Thermal Zone Name

OS:Surface,
  {eed47ae5-ac00-42df-ac44-529434286562}, !- Handle
  Surface 575,                            !- Name
  Floor,                                  !- Surface Type
  {4dff2269-e71c-4844-8670-ce439446f189}, !- Construction Name
  {3868ff9d-9a90-4997-afe7-1670c60677e0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  5.77043228503882, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  5.77043228503882, -2.41584530158434e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c28b486-3ddd-435b-95cd-d46735ecc091}, !- Handle
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3868ff9d-9a90-4997-afe7-1670c60677e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8113751-9979-481e-a629-e20237dfc40d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 4.57199999999976, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {205ca3e6-54ad-43ec-a347-53ae605f4753}, !- Handle
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  {3868ff9d-9a90-4997-afe7-1670c60677e0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  5.77043228503882, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  5.77043228503882, 4.57199999999976, 0,  !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, 4.57199999999976, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4493ecf-6152-4b60-8d64-c23f9ae80569}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3868ff9d-9a90-4997-afe7-1670c60677e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77043228503882, 4.57199999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  5.77043228503882, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 2 {m}
  5.77043228503882, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  5.77043228503882, 4.57199999999976, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adaf8b7b-daa1-41b9-8f5a-13bc34ff91d3}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3868ff9d-9a90-4997-afe7-1670c60677e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5509f8a9-cd68-40ed-89ed-462edc7995af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  5.77043228503882, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  5.77043228503882, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c0cc5bc-ea81-4438-a207-9cd0bce18e96}, !- Handle
  Surface 580,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3868ff9d-9a90-4997-afe7-1670c60677e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77043228503882, -2.41584530158434e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  5.77043228503882, 4.57199999999976, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, 4.57199999999976, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, -2.41584530158434e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {07b7eb12-243e-4a44-b7a6-01328a62ee7a}, !- Handle
  Zone Outpatient Lounge C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b69da898-2f64-46d1-b60a-3fc751d64f14}, !- Zone Air Inlet Port List
  {97412dab-d2ee-4a19-8fa9-cf1e7d455707}, !- Zone Air Exhaust Port List
  {2dfe3eed-de57-46e5-82cf-91c1f98802d3}, !- Zone Air Node Name
  {7c92c411-bc96-46f1-a103-11b7b0c7712e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {051ac48a-966a-4508-b075-e3fc2280d3a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e74033d8-5582-4d1c-8e4e-2e1eef507903}, !- Handle
  Zone Outpatient Lounge C  - Story ground Zone Air Node, !- Name
  {2dfe3eed-de57-46e5-82cf-91c1f98802d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2dfe3eed-de57-46e5-82cf-91c1f98802d3}, !- Handle
  {07b7eb12-243e-4a44-b7a6-01328a62ee7a}, !- Source Object
  11,                                     !- Outlet Port
  {e74033d8-5582-4d1c-8e4e-2e1eef507903}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b69da898-2f64-46d1-b60a-3fc751d64f14}, !- Handle
  {07b7eb12-243e-4a44-b7a6-01328a62ee7a}, !- HVAC Component
  {c06852f6-a8e3-46a6-a538-726563f8dd68}, !- Port 1
  {16eadbb1-b2d0-4786-a392-28afd8481568}; !- Port 2

OS:PortList,
  {97412dab-d2ee-4a19-8fa9-cf1e7d455707}, !- Handle
  {07b7eb12-243e-4a44-b7a6-01328a62ee7a}, !- HVAC Component
  {3dc49d67-3f67-4cb5-96be-2e70f54efccb}; !- Port 1

OS:PortList,
  {7c92c411-bc96-46f1-a103-11b7b0c7712e}, !- Handle
  {07b7eb12-243e-4a44-b7a6-01328a62ee7a}, !- HVAC Component
  {4d8cb2de-40c4-4fbb-900a-90a2cd81c1c3}; !- Port 1

OS:Sizing:Zone,
  {32c4b6c8-008a-40b0-a3e8-af8f35fb66be}, !- Handle
  {07b7eb12-243e-4a44-b7a6-01328a62ee7a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a9122a58-8f1e-4ba1-a59e-8080f5ead945}, !- Handle
  Zone Outpatient Lounge C  - Story ground Zone HVAC Equipment List, !- Name
  {07b7eb12-243e-4a44-b7a6-01328a62ee7a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5c6d4730-87a7-402c-8d2d-55fe1a32aca9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d6f4446d-1fc4-4d83-bda5-2c05174d4598}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {2357d25b-7cde-444a-964d-654a08dcb2a4}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1676a82e-d8e2-4791-9524-d93c31958956}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SubSurface,
  {00fa94a8-cb8c-430b-81c6-1725010e9396}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f50827e-9070-4f9c-a9c2-464e4270b541}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54660000000005, 3.0226,            !- X,Y,Z Vertex 1 {m}
  0, 4.54660000000005, 0.310222471910113, !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000492, 0.310222471910113, !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000492, 3.0226;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb296237-0169-4612-8515-e05375d491c0}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25d48384-d54a-4685-b5c1-2ee1d7169912}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54659999999976, 3.0226,            !- X,Y,Z Vertex 1 {m}
  0, 4.54659999999976, 0.310222471910112, !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999997578, 0.310222471910112, !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999997578, 3.0226;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbdfc5da-381c-4062-83d0-a1fa7c4a975b}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8561fd74-ebbf-4d0e-bc51-96c45b7cac4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 37.1538729627082, 3.0226,            !- X,Y,Z Vertex 1 {m}
  0, 37.1538729627082, 0.336690099755601, !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000474, 0.336690099755601, !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000474, 3.0226;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b3190d7-9557-4af6-931c-7fc0f1bff6df}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c4e3f9a5-a76c-4bdd-89cf-a71d4160cd5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.77043228503882, 0.0254000000000497, 3.0226, !- X,Y,Z Vertex 1 {m}
  5.77043228503882, 0.0254000000000497, 0.310222471910113, !- X,Y,Z Vertex 2 {m}
  5.77043228503882, 4.54660000000005, 0.310222471910113, !- X,Y,Z Vertex 3 {m}
  5.77043228503882, 4.54660000000005, 3.0226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0651f0e4-5c35-4cb8-93fb-6e616158e7ac}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e4493ecf-6152-4b60-8d64-c23f9ae80569}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.77043228503882, 0.0253999999997584, 3.0226, !- X,Y,Z Vertex 1 {m}
  5.77043228503882, 0.0253999999997584, 0.310222471910112, !- X,Y,Z Vertex 2 {m}
  5.77043228503882, 4.54659999999976, 0.310222471910112, !- X,Y,Z Vertex 3 {m}
  5.77043228503882, 4.54659999999976, 3.0226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8af4a314-eeeb-4df4-8aaa-826be8ffaa87}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3250e016-bf27-4d57-b430-adb4f182ffb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.77043228503882, 0.0254000000000426, 3.0226, !- X,Y,Z Vertex 1 {m}
  5.77043228503882, 0.0254000000000426, 0.336690099755601, !- X,Y,Z Vertex 2 {m}
  5.77043228503882, 37.1538729627082, 0.336690099755601, !- X,Y,Z Vertex 3 {m}
  5.77043228503882, 37.1538729627082, 3.0226; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {8d1ce256-6cee-483a-989e-4cff669e13e9}, !- Handle
  Outpatient Anesthesia Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {55587424-dc9e-4daa-bc3d-0e12acf7b458}, !- Handle
  {8d1ce256-6cee-483a-989e-4cff669e13e9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {fc2c9496-9888-41be-89d6-c64ff8e41049}, !- Handle
  Outpatient Anesthesia Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8c144831-c1c4-4c60-a55e-b8ba97e8b1cc}, !- Handle
  Outpatient Anesthesia Elec Equip,       !- Name
  {fc2c9496-9888-41be-89d6-c64ff8e41049}, !- Electric Equipment Definition Name
  {8c151d9d-16aa-4372-a68e-592d90c257bc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {30fae86d-8404-4155-9dcf-c503dcfa5922}, !- Handle
  Outpatient Anesthesia Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002286,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bc94fa66-d803-4363-b5fc-d427752417e6}, !- Handle
  Outpatient Anesthesia Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Handle
  Outpatient Bldg Occ,                    !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  {b0640a8c-8711-4b91-8e89-4008471147ee}, !- Default Day Schedule Name
  {1a2006a3-eb34-4fca-977a-6afafe00ef3b}, !- Summer Design Day Schedule Name
  {49418bcb-3ea8-4bc0-b6e4-b5412eb7d345}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0640a8c-8711-4b91-8e89-4008471147ee}, !- Handle
  Outpatient Bldg Occ Default,            !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.06875,                                !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0875,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.10625,                                !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.125,                                  !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.14375,                                !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1625,                                 !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.18125,                                !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.275,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.35,                                   !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.425,                                  !- Value Until Time 13
  10,                                     !- Hour 14
  45,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  11,                                     !- Hour 16
  15,                                     !- Minute 16
  0.7,                                    !- Value Until Time 16
  11,                                     !- Hour 17
  30,                                     !- Minute 17
  0.8,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  13,                                     !- Hour 19
  15,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  13,                                     !- Hour 20
  30,                                     !- Minute 20
  0.85,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  45,                                     !- Minute 21
  0.8,                                    !- Value Until Time 21
  14,                                     !- Hour 22
  0,                                      !- Minute 22
  0.75,                                   !- Value Until Time 22
  14,                                     !- Hour 23
  15,                                     !- Minute 23
  0.7,                                    !- Value Until Time 23
  14,                                     !- Hour 24
  30,                                     !- Minute 24
  0.65,                                   !- Value Until Time 24
  14,                                     !- Hour 25
  45,                                     !- Minute 25
  0.6,                                    !- Value Until Time 25
  15,                                     !- Hour 26
  0,                                      !- Minute 26
  0.55,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  15,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  15,                                     !- Hour 28
  30,                                     !- Minute 28
  0.4625,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  45,                                     !- Minute 29
  0.425,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  0,                                      !- Minute 30
  0.3875,                                 !- Value Until Time 30
  16,                                     !- Hour 31
  15,                                     !- Minute 31
  0.35,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  30,                                     !- Minute 32
  0.3125,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.275,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.2375,                                 !- Value Until Time 34
  17,                                     !- Hour 35
  15,                                     !- Minute 35
  0.2,                                    !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.18125,                                !- Value Until Time 36
  17,                                     !- Hour 37
  45,                                     !- Minute 37
  0.1625,                                 !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0.14375,                                !- Value Until Time 38
  18,                                     !- Hour 39
  15,                                     !- Minute 39
  0.125,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  30,                                     !- Minute 40
  0.10625,                                !- Value Until Time 40
  18,                                     !- Hour 41
  45,                                     !- Minute 41
  0.0875,                                 !- Value Until Time 41
  19,                                     !- Hour 42
  0,                                      !- Minute 42
  0.06875,                                !- Value Until Time 42
  19,                                     !- Hour 43
  15,                                     !- Minute 43
  0.05,                                   !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.05;                                   !- Value Until Time 44

OS:Schedule:Day,
  {1a2006a3-eb34-4fca-977a-6afafe00ef3b}, !- Handle
  Outpatient Bldg Occ Summer Design Day,  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {9ab33a1f-94a8-4b57-8974-0a8c749d2841}, !- Handle
  Schedule Rule 1,                        !- Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {88e69f36-344b-472a-90d2-ca62d66f9d49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88e69f36-344b-472a-90d2-ca62d66f9d49}, !- Handle
  Outpatient Bldg Occ Sat Day,            !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.06875,                                !- Value Until Time 2
  9,                                      !- Hour 3
  15,                                     !- Minute 3
  0.0875,                                 !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.10625,                                !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  0.125,                                  !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.14375,                                !- Value Until Time 6
  10,                                     !- Hour 7
  15,                                     !- Minute 7
  0.1625,                                 !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.18125,                                !- Value Until Time 8
  10,                                     !- Hour 9
  45,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.214285714285714,                      !- Value Until Time 10
  11,                                     !- Hour 11
  15,                                     !- Minute 11
  0.228571428571429,                      !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.242857142857143,                      !- Value Until Time 12
  11,                                     !- Hour 13
  45,                                     !- Minute 13
  0.257142857142857,                      !- Value Until Time 13
  12,                                     !- Hour 14
  0,                                      !- Minute 14
  0.271428571428571,                      !- Value Until Time 14
  12,                                     !- Hour 15
  15,                                     !- Minute 15
  0.285714285714286,                      !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.3,                                    !- Value Until Time 16
  12,                                     !- Hour 17
  45,                                     !- Minute 17
  0.266666666666667,                      !- Value Until Time 17
  13,                                     !- Hour 18
  0,                                      !- Minute 18
  0.233333333333333,                      !- Value Until Time 18
  13,                                     !- Hour 19
  15,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  14,                                     !- Hour 20
  15,                                     !- Minute 20
  0.2,                                    !- Value Until Time 20
  14,                                     !- Hour 21
  30,                                     !- Minute 21
  0.190625,                               !- Value Until Time 21
  14,                                     !- Hour 22
  45,                                     !- Minute 22
  0.18125,                                !- Value Until Time 22
  15,                                     !- Hour 23
  0,                                      !- Minute 23
  0.171875,                               !- Value Until Time 23
  15,                                     !- Hour 24
  15,                                     !- Minute 24
  0.1625,                                 !- Value Until Time 24
  15,                                     !- Hour 25
  30,                                     !- Minute 25
  0.153125,                               !- Value Until Time 25
  15,                                     !- Hour 26
  45,                                     !- Minute 26
  0.14375,                                !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.134375,                               !- Value Until Time 27
  16,                                     !- Hour 28
  15,                                     !- Minute 28
  0.125,                                  !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.115625,                               !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.10625,                                !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.096875,                               !- Value Until Time 31
  17,                                     !- Hour 32
  15,                                     !- Minute 32
  0.0875,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.078125,                               !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.06875,                                !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.059375,                               !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.05,                                   !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0.05;                                   !- Value Until Time 37

OS:Schedule:Day,
  {49418bcb-3ea8-4bc0-b6e4-b5412eb7d345}, !- Handle
  Outpatient Bldg Occ Winter Design Day,  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {367dd621-cd02-4c1c-bb2c-dbc4339d9d7c}, !- Handle
  Schedule Rule 2,                        !- Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd976fb7-20a8-4b31-985a-18bdf5fdc490}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd976fb7-20a8-4b31-985a-18bdf5fdc490}, !- Handle
  Outpatient Bldg Occ WntrDsn|Sun Day,    !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- Handle
  Outpatient Activity,                    !- Name
  {cd37eae1-ef04-45e1-ac7c-f85a9c973f19}, !- Schedule Type Limits Name
  {10c7b2d6-4f91-41c4-9b68-b7e5d3c30473}, !- Default Day Schedule Name
  {7c212331-b49c-4296-b246-851ffc741c04}, !- Summer Design Day Schedule Name
  {c965b71b-9d3b-4994-95e9-4e04dea8edfe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {10c7b2d6-4f91-41c4-9b68-b7e5d3c30473}, !- Handle
  Outpatient Activity Default,            !- Name
  {cd37eae1-ef04-45e1-ac7c-f85a9c973f19}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  20,                                     !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {c965b71b-9d3b-4994-95e9-4e04dea8edfe}, !- Handle
  Outpatient Activity Winter Design Day,  !- Name
  {cd37eae1-ef04-45e1-ac7c-f85a9c973f19}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7c212331-b49c-4296-b246-851ffc741c04}, !- Handle
  Outpatient Activity Summer Design Day,  !- Name
  {cd37eae1-ef04-45e1-ac7c-f85a9c973f19}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cd37eae1-ef04-45e1-ac7c-f85a9c973f19}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Handle
  Outpatient Bldg Light,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  {092ea8d7-0c3f-4e54-aa04-6a48611c9deb}, !- Default Day Schedule Name
  {cb56be6c-c9f5-418b-a74d-5e36d97f5ad1}, !- Summer Design Day Schedule Name
  {078fae19-505a-45b6-8c73-a982ba03a62c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {092ea8d7-0c3f-4e54-aa04-6a48611c9deb}, !- Handle
  Outpatient Bldg Light Default,          !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.125,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175,                                  !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.225,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.25,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.275,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.3,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.375,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.45,                                   !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.525,                                  !- Value Until Time 13
  10,                                     !- Hour 14
  45,                                     !- Minute 14
  0.6,                                    !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.675,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  15,                                     !- Minute 16
  0.75,                                   !- Value Until Time 16
  11,                                     !- Hour 17
  30,                                     !- Minute 17
  0.825,                                  !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  13,                                     !- Hour 19
  15,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  13,                                     !- Hour 20
  30,                                     !- Minute 20
  0.8625,                                 !- Value Until Time 20
  13,                                     !- Hour 21
  45,                                     !- Minute 21
  0.825,                                  !- Value Until Time 21
  14,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7875,                                 !- Value Until Time 22
  14,                                     !- Hour 23
  15,                                     !- Minute 23
  0.75,                                   !- Value Until Time 23
  14,                                     !- Hour 24
  30,                                     !- Minute 24
  0.7125,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  45,                                     !- Minute 25
  0.675,                                  !- Value Until Time 25
  15,                                     !- Hour 26
  0,                                      !- Minute 26
  0.6375,                                 !- Value Until Time 26
  15,                                     !- Hour 27
  15,                                     !- Minute 27
  0.6,                                    !- Value Until Time 27
  15,                                     !- Hour 28
  30,                                     !- Minute 28
  0.5625,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  45,                                     !- Minute 29
  0.525,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  0,                                      !- Minute 30
  0.4875,                                 !- Value Until Time 30
  16,                                     !- Hour 31
  15,                                     !- Minute 31
  0.45,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  30,                                     !- Minute 32
  0.4125,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.375,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.3375,                                 !- Value Until Time 34
  17,                                     !- Hour 35
  15,                                     !- Minute 35
  0.3,                                    !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.275,                                  !- Value Until Time 36
  17,                                     !- Hour 37
  45,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0.225,                                  !- Value Until Time 38
  18,                                     !- Hour 39
  15,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  18,                                     !- Hour 40
  30,                                     !- Minute 40
  0.175,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  45,                                     !- Minute 41
  0.15,                                   !- Value Until Time 41
  19,                                     !- Hour 42
  0,                                      !- Minute 42
  0.125,                                  !- Value Until Time 42
  19,                                     !- Hour 43
  15,                                     !- Minute 43
  0.1,                                    !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.1;                                    !- Value Until Time 44

OS:Schedule:Day,
  {cb56be6c-c9f5-418b-a74d-5e36d97f5ad1}, !- Handle
  Outpatient Bldg Light Summer Design Day, !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {9fd0ca94-89b7-4472-a3bc-c59f6b0afb91}, !- Handle
  Schedule Rule 3,                        !- Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86a67b46-e1e5-4a76-9765-5a5f6f30929b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86a67b46-e1e5-4a76-9765-5a5f6f30929b}, !- Handle
  Outpatient Bldg Light Sat Day,          !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.125,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  15,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.175,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.225,                                  !- Value Until Time 6
  10,                                     !- Hour 7
  15,                                     !- Minute 7
  0.25,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.275,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  45,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.314285714285714,                      !- Value Until Time 10
  11,                                     !- Hour 11
  15,                                     !- Minute 11
  0.328571428571429,                      !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.342857142857143,                      !- Value Until Time 12
  11,                                     !- Hour 13
  45,                                     !- Minute 13
  0.357142857142857,                      !- Value Until Time 13
  12,                                     !- Hour 14
  0,                                      !- Minute 14
  0.371428571428571,                      !- Value Until Time 14
  12,                                     !- Hour 15
  15,                                     !- Minute 15
  0.385714285714286,                      !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.4,                                    !- Value Until Time 16
  12,                                     !- Hour 17
  45,                                     !- Minute 17
  0.366666666666667,                      !- Value Until Time 17
  13,                                     !- Hour 18
  0,                                      !- Minute 18
  0.333333333333333,                      !- Value Until Time 18
  13,                                     !- Hour 19
  15,                                     !- Minute 19
  0.3,                                    !- Value Until Time 19
  14,                                     !- Hour 20
  15,                                     !- Minute 20
  0.3,                                    !- Value Until Time 20
  14,                                     !- Hour 21
  30,                                     !- Minute 21
  0.2875,                                 !- Value Until Time 21
  14,                                     !- Hour 22
  45,                                     !- Minute 22
  0.275,                                  !- Value Until Time 22
  15,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2625,                                 !- Value Until Time 23
  15,                                     !- Hour 24
  15,                                     !- Minute 24
  0.25,                                   !- Value Until Time 24
  15,                                     !- Hour 25
  30,                                     !- Minute 25
  0.2375,                                 !- Value Until Time 25
  15,                                     !- Hour 26
  45,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.2125,                                 !- Value Until Time 27
  16,                                     !- Hour 28
  15,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.1875,                                 !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.175,                                  !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.1625,                                 !- Value Until Time 31
  17,                                     !- Hour 32
  15,                                     !- Minute 32
  0.15,                                   !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.1375,                                 !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.125,                                  !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.1125,                                 !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.1,                                    !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0.1;                                    !- Value Until Time 37

OS:Schedule:Day,
  {078fae19-505a-45b6-8c73-a982ba03a62c}, !- Handle
  Outpatient Bldg Light Winter Design Day, !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {e1a5672b-322c-492a-aa2b-d70eb3005058}, !- Handle
  Schedule Rule 4,                        !- Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa329e44-495a-4b5f-b5d7-6fc2d3bcc775}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa329e44-495a-4b5f-b5d7-6fc2d3bcc775}, !- Handle
  Outpatient Bldg Light WntrDsn|Sun Day,  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Handle
  Outpatient Bldg Equip,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  {86df08e7-5758-4419-823a-772709ecc497}, !- Default Day Schedule Name
  {34bb342b-053c-4d36-9ccb-757a903e4f78}, !- Summer Design Day Schedule Name
  {1df8756a-fa92-4fda-aebd-0ed8187c4a02}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {86df08e7-5758-4419-823a-772709ecc497}, !- Handle
  Outpatient Bldg Equip Default,          !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.325,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.35,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.375,                                  !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.425,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.45,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.475,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5625,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  45,                                     !- Minute 11
  0.625,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6875,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  15,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.8125,                                 !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.875,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9375,                                 !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  13,                                     !- Hour 18
  15,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  13,                                     !- Hour 19
  30,                                     !- Minute 19
  0.9375,                                 !- Value Until Time 19
  13,                                     !- Hour 20
  45,                                     !- Minute 20
  0.875,                                  !- Value Until Time 20
  14,                                     !- Hour 21
  0,                                      !- Minute 21
  0.8125,                                 !- Value Until Time 21
  14,                                     !- Hour 22
  15,                                     !- Minute 22
  0.75,                                   !- Value Until Time 22
  14,                                     !- Hour 23
  30,                                     !- Minute 23
  0.6875,                                 !- Value Until Time 23
  14,                                     !- Hour 24
  45,                                     !- Minute 24
  0.625,                                  !- Value Until Time 24
  15,                                     !- Hour 25
  0,                                      !- Minute 25
  0.5625,                                 !- Value Until Time 25
  15,                                     !- Hour 26
  15,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  15,                                     !- Hour 27
  30,                                     !- Minute 27
  0.475,                                  !- Value Until Time 27
  15,                                     !- Hour 28
  45,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0.425,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0.4,                                    !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.375,                                  !- Value Until Time 31
  16,                                     !- Hour 32
  45,                                     !- Minute 32
  0.35,                                   !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.325,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  15,                                     !- Minute 34
  0.3,                                    !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.3;                                    !- Value Until Time 35

OS:Schedule:Day,
  {34bb342b-053c-4d36-9ccb-757a903e4f78}, !- Handle
  Outpatient Bldg Equip Summer Design Day, !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {cfd80ebb-e6cc-4fd4-babf-2aa339eab8c9}, !- Handle
  Schedule Rule 5,                        !- Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b2e29cf0-be8e-4930-8c2c-928540a42a9a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2e29cf0-be8e-4930-8c2c-928540a42a9a}, !- Handle
  Outpatient Bldg Equip Sat Day,          !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.325,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  15,                                     !- Minute 3
  0.35,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.375,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.425,                                  !- Value Until Time 6
  10,                                     !- Hour 7
  15,                                     !- Minute 7
  0.45,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.475,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  45,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.542857142857143,                      !- Value Until Time 10
  11,                                     !- Hour 11
  15,                                     !- Minute 11
  0.585714285714286,                      !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.628571428571429,                      !- Value Until Time 12
  11,                                     !- Hour 13
  45,                                     !- Minute 13
  0.671428571428571,                      !- Value Until Time 13
  12,                                     !- Hour 14
  0,                                      !- Minute 14
  0.714285714285714,                      !- Value Until Time 14
  12,                                     !- Hour 15
  15,                                     !- Minute 15
  0.757142857142857,                      !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.8,                                    !- Value Until Time 16
  12,                                     !- Hour 17
  45,                                     !- Minute 17
  0.7,                                    !- Value Until Time 17
  13,                                     !- Hour 18
  0,                                      !- Minute 18
  0.6,                                    !- Value Until Time 18
  13,                                     !- Hour 19
  15,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  14,                                     !- Hour 20
  15,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  14,                                     !- Hour 21
  30,                                     !- Minute 21
  0.4875,                                 !- Value Until Time 21
  14,                                     !- Hour 22
  45,                                     !- Minute 22
  0.475,                                  !- Value Until Time 22
  15,                                     !- Hour 23
  0,                                      !- Minute 23
  0.4625,                                 !- Value Until Time 23
  15,                                     !- Hour 24
  15,                                     !- Minute 24
  0.45,                                   !- Value Until Time 24
  15,                                     !- Hour 25
  30,                                     !- Minute 25
  0.4375,                                 !- Value Until Time 25
  15,                                     !- Hour 26
  45,                                     !- Minute 26
  0.425,                                  !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.4125,                                 !- Value Until Time 27
  16,                                     !- Hour 28
  15,                                     !- Minute 28
  0.4,                                    !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.3875,                                 !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.375,                                  !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.3625,                                 !- Value Until Time 31
  17,                                     !- Hour 32
  15,                                     !- Minute 32
  0.35,                                   !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.3375,                                 !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.325,                                  !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.3125,                                 !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.3,                                    !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0.3;                                    !- Value Until Time 37

OS:Schedule:Day,
  {1df8756a-fa92-4fda-aebd-0ed8187c4a02}, !- Handle
  Outpatient Bldg Equip Winter Design Day, !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {a6c8e08b-235c-4174-a221-070535b5129e}, !- Handle
  Schedule Rule 6,                        !- Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a0e600be-0f67-4992-90ac-15e5c411010f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0e600be-0f67-4992-90ac-15e5c411010f}, !- Handle
  Outpatient Bldg Equip WntrDsn|Sun Day,  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Ruleset,
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Handle
  Outpatient Infil,                       !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  {80dad3c0-7180-4069-a540-0e4e71cf78eb}, !- Default Day Schedule Name
  {9abd1f62-45f5-4410-94c0-8564f0a659ef}, !- Summer Design Day Schedule Name
  {94d6fbba-0e1c-4168-aa7a-e6544dcb642d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {80dad3c0-7180-4069-a540-0e4e71cf78eb}, !- Handle
  Outpatient Infil Default,               !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {94d6fbba-0e1c-4168-aa7a-e6544dcb642d}, !- Handle
  Outpatient Infil Winter Design Day,     !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9abd1f62-45f5-4410-94c0-8564f0a659ef}, !- Handle
  Outpatient Infil Summer Design Day,     !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {109fb854-8a02-44f2-89df-ea8c8f3804bc}, !- Handle
  Outpatient BioHazard Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5d2dae29-b999-4662-a719-b91320243cfe}, !- Handle
  {109fb854-8a02-44f2-89df-ea8c8f3804bc}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {9038634c-0a37-4aba-8ddc-f3bf6b80b785}, !- Handle
  Outpatient BioHazard Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9490303d-fbfb-4cbf-b465-ec9564e6b04e}, !- Handle
  Outpatient BioHazard Elec Equip,        !- Name
  {9038634c-0a37-4aba-8ddc-f3bf6b80b785}, !- Electric Equipment Definition Name
  {7b20985f-3aeb-492d-93f8-a179c637cd44}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {dc80397e-87cc-4a74-a34e-a33d5ec333dc}, !- Handle
  Outpatient BioHazard Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {28ee29c2-85dd-4f35-bf30-1e629f45d725}, !- Handle
  Outpatient BioHazard Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {5c1e52ad-06bb-4e42-8db6-998bdeb0722d}, !- Handle
  Outpatient Cafe People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.999967277712333,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2c542492-cf2c-4b84-b8e8-770deddb73f2}, !- Handle
  Outpatient Cafe People,                 !- Name
  {5c1e52ad-06bb-4e42-8db6-998bdeb0722d}, !- People Definition Name
  {3ed95ffb-bc8e-4422-ae67-017cf6f15a1e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {93c75b77-f871-4a39-a055-f7382dd183a4}, !- Work Efficiency Schedule Name
  {c7883d44-b835-47bc-9318-50e081a8705a}, !- Clothing Insulation Schedule Name
  {e042fcd4-61a2-4715-ac23-1af3761bb536}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c7883d44-b835-47bc-9318-50e081a8705a}, !- Handle
  Clothing Schedule,                      !- Name
  {e0b850b7-e342-4e1d-99b2-b13ea8f3561d}, !- Schedule Type Limits Name
  {e0c353ef-4cf1-4846-9aaf-0e17fa490bb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0c353ef-4cf1-4846-9aaf-0e17fa490bb0}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {e0b850b7-e342-4e1d-99b2-b13ea8f3561d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1968f19e-6e43-48a2-8fca-cb482e421c68}, !- Handle
  Schedule Rule 7,                        !- Name
  {c7883d44-b835-47bc-9318-50e081a8705a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {12e48ec1-40ed-45ff-9739-756ae10e85d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {12e48ec1-40ed-45ff-9739-756ae10e85d5}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {e0b850b7-e342-4e1d-99b2-b13ea8f3561d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e0b850b7-e342-4e1d-99b2-b13ea8f3561d}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {e042fcd4-61a2-4715-ac23-1af3761bb536}, !- Handle
  Air Velocity Schedule,                  !- Name
  {d28694de-8ad6-4c26-b0de-796814ae7a67}, !- Schedule Type Limits Name
  {f0c51707-8ceb-44eb-bbfa-75e960049c93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0c51707-8ceb-44eb-bbfa-75e960049c93}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {d28694de-8ad6-4c26-b0de-796814ae7a67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d28694de-8ad6-4c26-b0de-796814ae7a67}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {93c75b77-f871-4a39-a055-f7382dd183a4}, !- Handle
  Work Efficiency Schedule,               !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  {4bdeb6d1-1b08-45fc-9e4d-ec6d59d54129}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4bdeb6d1-1b08-45fc-9e4d-ec6d59d54129}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {0c0380ed-5a0b-4708-81b4-48495f9c5bf0}, !- Handle
  Outpatient Cafe Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3f17cbac-3c98-4978-b011-51fd51c4eebd}, !- Handle
  {0c0380ed-5a0b-4708-81b4-48495f9c5bf0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {0b702c08-3c8b-4894-adea-49adad70cb72}, !- Handle
  Outpatient Cafe Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9e091a85-3737-47ee-914d-9eaf879d66fd}, !- Handle
  Outpatient Cafe Elec Equip,             !- Name
  {0b702c08-3c8b-4894-adea-49adad70cb72}, !- Electric Equipment Definition Name
  {3ed95ffb-bc8e-4422-ae67-017cf6f15a1e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5da48930-2245-4a26-800d-cdacb30c5e9b}, !- Handle
  Outpatient Cafe Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {578759d7-d3b3-4192-ab76-c372138c0599}, !- Handle
  Outpatient Cafe Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {dc7a7d69-5e5b-47bb-9270-3ecd3c0bfdae}, !- Handle
  Outpatient CleanWork People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4a29d3de-4f9a-449b-8171-1ddd68afcf41}, !- Handle
  Outpatient CleanWork People,            !- Name
  {dc7a7d69-5e5b-47bb-9270-3ecd3c0bfdae}, !- People Definition Name
  {132d8eeb-89bc-4975-9e9d-32758ae60fe3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {93c75b77-f871-4a39-a055-f7382dd183a4}, !- Work Efficiency Schedule Name
  {c7883d44-b835-47bc-9318-50e081a8705a}, !- Clothing Insulation Schedule Name
  {e042fcd4-61a2-4715-ac23-1af3761bb536}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {72c6a53f-0390-4776-985d-a9035d89597d}, !- Handle
  Outpatient CleanWork Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {164cb8fc-594e-4bdd-8029-4c42a42c17db}, !- Handle
  {72c6a53f-0390-4776-985d-a9035d89597d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.3846,                                 !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.3846,                                 !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {ad9a8659-ea67-4a86-ba37-7ea30705afed}, !- Handle
  Outpatient CleanWork Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1954f499-55db-41d2-8ca8-cbdca0ae119a}, !- Handle
  Outpatient CleanWork Elec Equip,        !- Name
  {ad9a8659-ea67-4a86-ba37-7ea30705afed}, !- Electric Equipment Definition Name
  {132d8eeb-89bc-4975-9e9d-32758ae60fe3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5acc61d9-373f-4040-b1a6-7709c4974d5e}, !- Handle
  Outpatient CleanWork Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1c18f57d-77de-4b46-8daf-cea17bfefb32}, !- Handle
  Outpatient CleanWork Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {0e0413fe-eb26-4609-af2e-7ab6794c07e0}, !- Handle
  Outpatient Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.499983638856167,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {18a660a5-77f0-4e80-9868-751f2899b994}, !- Handle
  Outpatient Conference People,           !- Name
  {0e0413fe-eb26-4609-af2e-7ab6794c07e0}, !- People Definition Name
  {93b236bb-87a7-4e13-8625-9c2aa92c03be}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {93c75b77-f871-4a39-a055-f7382dd183a4}, !- Work Efficiency Schedule Name
  {c7883d44-b835-47bc-9318-50e081a8705a}, !- Clothing Insulation Schedule Name
  {e042fcd4-61a2-4715-ac23-1af3761bb536}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1d71bd1c-31bd-42c3-837d-1b21807bae9c}, !- Handle
  Outpatient Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {52159edc-b831-4b74-ae3c-316e25a3e2d7}, !- Handle
  {1d71bd1c-31bd-42c3-837d-1b21807bae9c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f5b4be5c-a12a-4fcd-801a-9cdbf423da5b}, !- Handle
  Outpatient Conference Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {46209003-8710-411c-8905-9294eb2d273c}, !- Handle
  Outpatient Conference Elec Equip,       !- Name
  {f5b4be5c-a12a-4fcd-801a-9cdbf423da5b}, !- Electric Equipment Definition Name
  {93b236bb-87a7-4e13-8625-9c2aa92c03be}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ad3b198a-9d94-4a48-9c9f-a27af8edabc0}, !- Handle
  Outpatient Conference Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6941d3ca-d55f-4808-967c-9123a15f6b3a}, !- Handle
  Outpatient Conference Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {39c60c15-4f54-41d7-9124-24d132823750}, !- Handle
  Outpatient DressingRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ed099239-d933-467a-b3d7-e03f9b722979}, !- Handle
  Outpatient DressingRoom People,         !- Name
  {39c60c15-4f54-41d7-9124-24d132823750}, !- People Definition Name
  {186554b7-5d4c-463b-8382-6d118c7366be}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {93c75b77-f871-4a39-a055-f7382dd183a4}, !- Work Efficiency Schedule Name
  {c7883d44-b835-47bc-9318-50e081a8705a}, !- Clothing Insulation Schedule Name
  {e042fcd4-61a2-4715-ac23-1af3761bb536}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2c946d99-8c8a-493d-9725-1a405e0fee11}, !- Handle
  Outpatient DressingRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4486eece-e938-436f-9036-17257ff102ed}, !- Handle
  {2c946d99-8c8a-493d-9725-1a405e0fee11}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {ac9ccc6d-f336-44e5-b68c-c4255903b864}, !- Handle
  Outpatient DressingRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3a59b8a3-76e1-4810-8a21-34796ae8927f}, !- Handle
  Outpatient DressingRoom Elec Equip,     !- Name
  {ac9ccc6d-f336-44e5-b68c-c4255903b864}, !- Electric Equipment Definition Name
  {186554b7-5d4c-463b-8382-6d118c7366be}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {26fc7edc-ab95-48e3-92a9-2588ef1d1073}, !- Handle
  Outpatient DressingRoom Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d5c15cd8-10ae-49de-b7d7-f1abe8aaedf5}, !- Handle
  Outpatient DressingRoom Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {46d20f79-5a55-44ca-a8b6-8e50240fd10b}, !- Handle
  Outpatient Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {49fdc5bb-5ea2-4874-9482-f6f5e878f497}, !- Handle
  {46d20f79-5a55-44ca-a8b6-8e50240fd10b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c1ad2ed5-6c76-4b11-a28c-455659a4c958}, !- Handle
  Outpatient Elec/MechRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {57038bda-2379-4b26-95ab-c32daddfc891}, !- Handle
  Outpatient Elec/MechRoom Elec Equip,    !- Name
  {c1ad2ed5-6c76-4b11-a28c-455659a4c958}, !- Electric Equipment Definition Name
  {2ddb316f-6ad1-4b05-9092-190cb98dab70}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2fa04005-ea9b-4401-bdd1-b16c9d4eef68}, !- Handle
  Outpatient Elec/MechRoom Ventilation,   !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4ef9f89b-96b0-492d-9194-1ac72fa35828}, !- Handle
  Outpatient Elec/MechRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e8a69713-14b0-4132-890d-aa1eb2fb8f09}, !- Handle
  Outpatient ElevatorPumpRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {432f3308-84fc-439a-b72f-b1e470602406}, !- Handle
  {e8a69713-14b0-4132-890d-aa1eb2fb8f09}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {3a78f790-6c52-42ce-aa83-5087f8b21451}, !- Handle
  Outpatient ElevatorPumpRoom Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c5acdcca-f533-4334-b3fb-185be125b0ec}, !- Handle
  Outpatient ElevatorPumpRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {512e2304-58a2-4dd3-9152-1dec5614414c}, !- Handle
  Outpatient Exam People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a70f2f17-068b-42e7-ae6b-1dccc41328a7}, !- Handle
  Outpatient Exam People,                 !- Name
  {512e2304-58a2-4dd3-9152-1dec5614414c}, !- People Definition Name
  {c912bf90-f212-44be-bcc8-1e25d4bd9d5f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {93c75b77-f871-4a39-a055-f7382dd183a4}, !- Work Efficiency Schedule Name
  {c7883d44-b835-47bc-9318-50e081a8705a}, !- Clothing Insulation Schedule Name
  {e042fcd4-61a2-4715-ac23-1af3761bb536}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c24ae018-c60f-4b95-bc61-b60d68ae031e}, !- Handle
  Outpatient Exam Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2dc1377c-c894-4d02-b326-d6aae1b1c788}, !- Handle
  {c24ae018-c60f-4b95-bc61-b60d68ae031e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {024dc258-2bec-47f3-b0e1-b3362d780bd1}, !- Handle
  Outpatient Exam Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {99a246d9-6291-44c9-aa85-6a2bddc990c4}, !- Handle
  Outpatient Exam Elec Equip,             !- Name
  {024dc258-2bec-47f3-b0e1-b3362d780bd1}, !- Electric Equipment Definition Name
  {c912bf90-f212-44be-bcc8-1e25d4bd9d5f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9751cc7e-a381-41ad-ac4d-80ceb3bf63ce}, !- Handle
  Outpatient Exam Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c86ad63d-8b46-4de7-a815-29cc6e31fec6}, !- Handle
  Outpatient Exam Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3abcc544-d6f1-4ab7-891f-4195a7b3d21d}, !- Handle
  Outpatient Hall Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1877bee5-6c45-484b-9907-789a0c36b50f}, !- Handle
  {3abcc544-d6f1-4ab7-891f-4195a7b3d21d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a86ed3f5-14f5-4ca8-9461-e22e952f5131}, !- Handle
  Outpatient Hall Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {94c2bdca-7e3b-46fd-8632-90ebfabcdafa}, !- Handle
  Outpatient Hall Elec Equip,             !- Name
  {a86ed3f5-14f5-4ca8-9461-e22e952f5131}, !- Electric Equipment Definition Name
  {6e2bb69a-5a51-4d2e-a996-f562611bd2cb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5d1e8026-005b-49ea-af5b-0aab6e34277c}, !- Handle
  Outpatient Hall Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e160eb2b-4050-46d0-aabb-7c63d3b8877c}, !- Handle
  Outpatient Hall Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {e63ab9aa-7490-4f48-8a11-a89c6ecbd75c}, !- Handle
  Outpatient IT_Room People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ed4fd161-be8a-4028-b4c1-5ee0efc0918d}, !- Handle
  Outpatient IT_Room People,              !- Name
  {e63ab9aa-7490-4f48-8a11-a89c6ecbd75c}, !- People Definition Name
  {4b9df3de-a3d0-4438-acca-986ad88544a1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {93c75b77-f871-4a39-a055-f7382dd183a4}, !- Work Efficiency Schedule Name
  {c7883d44-b835-47bc-9318-50e081a8705a}, !- Clothing Insulation Schedule Name
  {e042fcd4-61a2-4715-ac23-1af3761bb536}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a4047f9f-c9a6-4f81-8b23-8a99d3894f0c}, !- Handle
  Outpatient IT_Room Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ac2cafe9-1411-4ce7-8da8-0dd075ff059e}, !- Handle
  {a4047f9f-c9a6-4f81-8b23-8a99d3894f0c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {be28beea-158b-4819-8121-eafa3cad5a5a}, !- Handle
  Outpatient IT_Room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6fb50f6f-33de-49d4-a3bb-1b127efa3230}, !- Handle
  Outpatient IT_Room Elec Equip,          !- Name
  {be28beea-158b-4819-8121-eafa3cad5a5a}, !- Electric Equipment Definition Name
  {4b9df3de-a3d0-4438-acca-986ad88544a1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d96f747f-d25a-4c94-9fd5-ab079a846c46}, !- Handle
  Outpatient IT_Room Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {06d598ea-1915-46b4-95c2-164255d100d3}, !- Handle
  Outpatient IT_Room Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a208bb3f-dbe4-427d-9fd4-357b948f4659}, !- Handle
  Outpatient Janitor Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5a0d99de-c988-4257-8065-75b06b6969eb}, !- Handle
  {a208bb3f-dbe4-427d-9fd4-357b948f4659}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {37f67386-1b05-4340-be70-c7e5e38add30}, !- Handle
  Outpatient Janitor Ventilation,         !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ab8bcc8a-2906-4baf-a59f-cd99ff31db46}, !- Handle
  Outpatient Janitor Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {a874341b-d067-43e8-b93e-7bbfd6514350}, !- Handle
  Outpatient Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {862f0fd3-b805-4668-8e1a-4da1e9dc8f47}, !- Handle
  Outpatient Lobby People,                !- Name
  {a874341b-d067-43e8-b93e-7bbfd6514350}, !- People Definition Name
  {830595d2-f1c6-4a4f-adab-f4229419a49b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {93c75b77-f871-4a39-a055-f7382dd183a4}, !- Work Efficiency Schedule Name
  {c7883d44-b835-47bc-9318-50e081a8705a}, !- Clothing Insulation Schedule Name
  {e042fcd4-61a2-4715-ac23-1af3761bb536}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4765bae1-2fc3-45a6-9771-e5586969e837}, !- Handle
  Outpatient Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {77d268f1-549d-46c2-8ad5-5e721767ac08}, !- Handle
  {4765bae1-2fc3-45a6-9771-e5586969e837}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b82d7664-4075-439d-9aaa-e533a1c9dbd0}, !- Handle
  Outpatient Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {53aef5b7-b8cd-4136-8fc3-0647e0eadd05}, !- Handle
  Outpatient Lobby Elec Equip,            !- Name
  {b82d7664-4075-439d-9aaa-e533a1c9dbd0}, !- Electric Equipment Definition Name
  {830595d2-f1c6-4a4f-adab-f4229419a49b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c87bdf82-5e9b-4662-90c1-f1c5c3e0da71}, !- Handle
  Outpatient Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2e1988de-7aeb-4611-a7ca-646aafe3122b}, !- Handle
  Outpatient Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {94e7e2be-6a6f-4e0c-bbc3-01706427461a}, !- Handle
  Outpatient LockerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {27c72020-311b-4770-adc2-c3a1f7c43521}, !- Handle
  Outpatient LockerRoom People,           !- Name
  {94e7e2be-6a6f-4e0c-bbc3-01706427461a}, !- People Definition Name
  {55e9e53a-8be5-42d7-b81b-a3ad93018a1a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {93c75b77-f871-4a39-a055-f7382dd183a4}, !- Work Efficiency Schedule Name
  {c7883d44-b835-47bc-9318-50e081a8705a}, !- Clothing Insulation Schedule Name
  {e042fcd4-61a2-4715-ac23-1af3761bb536}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6e42123b-e291-48f0-9968-771af62f84ec}, !- Handle
  Outpatient LockerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {03f53297-9cc3-4af4-ada4-334a143abc24}, !- Handle
  {6e42123b-e291-48f0-9968-771af62f84ec}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {22e7121e-f07e-470b-a9df-999576100a43}, !- Handle
  Outpatient LockerRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0aa67769-d400-49ec-903a-2aace60eb801}, !- Handle
  Outpatient LockerRoom Elec Equip,       !- Name
  {22e7121e-f07e-470b-a9df-999576100a43}, !- Electric Equipment Definition Name
  {55e9e53a-8be5-42d7-b81b-a3ad93018a1a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b27e3888-00f1-42de-8175-d25d47acbe0b}, !- Handle
  Outpatient LockerRoom Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6851e67d-e392-4717-91f7-42bb7700359b}, !- Handle
  Outpatient LockerRoom Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {71ee18f6-9967-4678-be48-a293c6d4c5a0}, !- Handle
  Outpatient Lounge People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3ee86855-69f0-4f21-a85b-7f5899b38e39}, !- Handle
  Outpatient Lounge People,               !- Name
  {71ee18f6-9967-4678-be48-a293c6d4c5a0}, !- People Definition Name
  {e67caa29-7f43-467d-9e61-3b46df30c822}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {93c75b77-f871-4a39-a055-f7382dd183a4}, !- Work Efficiency Schedule Name
  {c7883d44-b835-47bc-9318-50e081a8705a}, !- Clothing Insulation Schedule Name
  {e042fcd4-61a2-4715-ac23-1af3761bb536}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f0e24b52-79c7-4ffa-9271-5712223c6606}, !- Handle
  Outpatient Lounge Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7a8c6cf3-9727-47b2-865a-c4d21fd9741e}, !- Handle
  {f0e24b52-79c7-4ffa-9271-5712223c6606}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c6252afe-cf27-4f97-9d89-f400bc30e95c}, !- Handle
  Outpatient Lounge Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {077dd1e9-ee87-42f2-b8e8-33c7838bf109}, !- Handle
  Outpatient Lounge Elec Equip,           !- Name
  {c6252afe-cf27-4f97-9d89-f400bc30e95c}, !- Electric Equipment Definition Name
  {e67caa29-7f43-467d-9e61-3b46df30c822}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a0bae964-694b-4674-a18b-0be1d70446c5}, !- Handle
  Outpatient Lounge Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0332f57a-d6e1-4ec9-a7d8-9ae2b5b269cb}, !- Handle
  Outpatient Lounge Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5465d166-ebd8-4a1a-8abc-d1c3fc5cb3b3}, !- Handle
  Outpatient MedGas Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bd0a8dac-6534-4c67-8865-af78fef17313}, !- Handle
  {5465d166-ebd8-4a1a-8abc-d1c3fc5cb3b3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {02ad06ae-c533-4200-af9b-3839953cc1a8}, !- Handle
  Outpatient MedGas Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {399e202b-2d0f-49f2-be37-ea37b13202bc}, !- Handle
  Outpatient MedGas Elec Equip,           !- Name
  {02ad06ae-c533-4200-af9b-3839953cc1a8}, !- Electric Equipment Definition Name
  {117f4d87-7bb7-4e81-9561-b5cd18d45f9d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7ebad170-8320-4b4e-98cc-f8b6c533c3b0}, !- Handle
  Outpatient MedGas Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8d507d8a-2e04-4902-8371-8778b2dd729a}, !- Handle
  Outpatient MedGas Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {8ce84e33-edc7-41ed-88ad-8bd5b0ef9d41}, !- Handle
  Outpatient MRI People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4679256d-f21e-472c-b9c2-15e04288694d}, !- Handle
  Outpatient MRI People,                  !- Name
  {8ce84e33-edc7-41ed-88ad-8bd5b0ef9d41}, !- People Definition Name
  {a0d541c6-3262-49a8-96cb-668f335a0ac4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {93c75b77-f871-4a39-a055-f7382dd183a4}, !- Work Efficiency Schedule Name
  {c7883d44-b835-47bc-9318-50e081a8705a}, !- Clothing Insulation Schedule Name
  {e042fcd4-61a2-4715-ac23-1af3761bb536}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5d7d6666-b977-4301-b4e5-77320d88049e}, !- Handle
  Outpatient MRI Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fc7b7ded-c5fd-47c6-96b0-944dec1bc7ae}, !- Handle
  {5d7d6666-b977-4301-b4e5-77320d88049e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {48ad30c5-d709-4ee6-8614-10201ca67e49}, !- Handle
  Outpatient MRI Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  573.716425210628,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {66d6a264-c9c9-47cf-9e86-96f4d8930264}, !- Handle
  Outpatient MRI Elec Equip,              !- Name
  {48ad30c5-d709-4ee6-8614-10201ca67e49}, !- Electric Equipment Definition Name
  {a0d541c6-3262-49a8-96cb-668f335a0ac4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b7818e03-80e3-474f-9a6f-f9f4db74485d}, !- Handle
  Outpatient MRI Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a52c37f8-665f-4030-a000-e8b4179eb3d1}, !- Handle
  Outpatient MRI Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {9cfa7b9e-a7bb-4182-a7bc-52ebd5e6e02c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9cfa7b9e-a7bb-4182-a7bc-52ebd5e6e02c}, !- Handle
  Outpatient Radiology Equip,             !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  {053af880-881f-4f0d-9fb6-d7bb62769c07}, !- Default Day Schedule Name
  {4b3b6f50-08d9-4d46-9662-fdd134e023de}, !- Summer Design Day Schedule Name
  {0632d021-11f9-4e8c-b2b7-2c6ea1907944}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {053af880-881f-4f0d-9fb6-d7bb62769c07}, !- Handle
  Outpatient Radiology Equip Default,     !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0.01,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  15,                                     !- Minute 2
  0.96,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.01;                                   !- Value Until Time 3

OS:Schedule:Day,
  {4b3b6f50-08d9-4d46-9662-fdd134e023de}, !- Handle
  Outpatient Radiology Equip Summer Design Day, !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.96,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.01;                                   !- Value Until Time 3

OS:Schedule:Day,
  {0632d021-11f9-4e8c-b2b7-2c6ea1907944}, !- Handle
  Outpatient Radiology Equip Winter Design Day, !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.01;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {81466ef3-6300-4847-b1af-568b5e4374e9}, !- Handle
  Schedule Rule 8,                        !- Name
  {9cfa7b9e-a7bb-4182-a7bc-52ebd5e6e02c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f2b01fd8-45aa-449d-b290-050083199c51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2b01fd8-45aa-449d-b290-050083199c51}, !- Handle
  Outpatient Radiology Equip WntrDsn|Sun Day, !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  23,                                     !- Hour 1
  15,                                     !- Minute 1
  0.01,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01;                                   !- Value Until Time 2

OS:People:Definition,
  {f330bd0f-d65b-41cc-a970-2eb169bd5f27}, !- Handle
  Outpatient MRI_Control People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6fecb8df-01f2-4dbd-bef3-08bc90f38cf8}, !- Handle
  Outpatient MRI_Control People,          !- Name
  {f330bd0f-d65b-41cc-a970-2eb169bd5f27}, !- People Definition Name
  {bcd0ccb4-07a2-483e-8764-49c9a286542d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {93c75b77-f871-4a39-a055-f7382dd183a4}, !- Work Efficiency Schedule Name
  {c7883d44-b835-47bc-9318-50e081a8705a}, !- Clothing Insulation Schedule Name
  {e042fcd4-61a2-4715-ac23-1af3761bb536}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {156c5aa5-9035-4ec7-8a4f-dfcbcacd69f4}, !- Handle
  Outpatient MRI_Control Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {52f2c84d-f7c1-4ce4-a580-94c88675dd5b}, !- Handle
  {156c5aa5-9035-4ec7-8a4f-dfcbcacd69f4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {6eb05865-d9a4-4ca2-ad37-771726124159}, !- Handle
  Outpatient MRI_Control Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bca790d0-be0f-4e93-a0d9-a8c7d3be6000}, !- Handle
  Outpatient MRI_Control Elec Equip,      !- Name
  {6eb05865-d9a4-4ca2-ad37-771726124159}, !- Electric Equipment Definition Name
  {bcd0ccb4-07a2-483e-8764-49c9a286542d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9cc899cb-9d84-49b3-afee-b54198a4fe22}, !- Handle
  Outpatient MRI_Control Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2a727310-2d42-436a-bfb0-1e5fd62f783f}, !- Handle
  Outpatient MRI_Control Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {2c4526f0-242c-4910-80b5-b2777ed25a02}, !- Handle
  Outpatient NurseStation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {849b8e43-5e6c-4cbb-ae2e-bcf0112cdd09}, !- Handle
  Outpatient NurseStation People,         !- Name
  {2c4526f0-242c-4910-80b5-b2777ed25a02}, !- People Definition Name
  {5b09c434-c361-4e51-b3be-21b2f3d26cc3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {93c75b77-f871-4a39-a055-f7382dd183a4}, !- Work Efficiency Schedule Name
  {c7883d44-b835-47bc-9318-50e081a8705a}, !- Clothing Insulation Schedule Name
  {e042fcd4-61a2-4715-ac23-1af3761bb536}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4e2d6415-8170-4eed-b38d-bcd573504894}, !- Handle
  Outpatient NurseStation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3518363f-3f87-41fd-a3fe-475fd3762956}, !- Handle
  {4e2d6415-8170-4eed-b38d-bcd573504894}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {43a598bf-35c5-4976-87b3-a8d7dc59d851}, !- Handle
  Outpatient NurseStation Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b5387451-05dc-4983-9647-15c5cec1f9cd}, !- Handle
  Outpatient NurseStation Elec Equip,     !- Name
  {43a598bf-35c5-4976-87b3-a8d7dc59d851}, !- Electric Equipment Definition Name
  {5b09c434-c361-4e51-b3be-21b2f3d26cc3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2fa19651-554f-4cff-a3ec-846501f487ff}, !- Handle
  Outpatient NurseStation Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {60852758-95d0-4718-ab5f-5abe40ff6f70}, !- Handle
  Outpatient NurseStation Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {6dc45607-bc26-44ea-8b89-252ff8806fee}, !- Handle
  Outpatient Office People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0f2e6ae2-823f-444b-a846-59aebfb4e35c}, !- Handle
  Outpatient Office People,               !- Name
  {6dc45607-bc26-44ea-8b89-252ff8806fee}, !- People Definition Name
  {c886771f-d399-4984-b712-aefe78a14e4c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {93c75b77-f871-4a39-a055-f7382dd183a4}, !- Work Efficiency Schedule Name
  {c7883d44-b835-47bc-9318-50e081a8705a}, !- Clothing Insulation Schedule Name
  {e042fcd4-61a2-4715-ac23-1af3761bb536}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {09393f83-c80f-473a-b530-e0922daa0699}, !- Handle
  Outpatient Office Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {598ae221-b367-4ea6-a097-a49377980c0a}, !- Handle
  {09393f83-c80f-473a-b530-e0922daa0699}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e900304d-76a0-43a8-b9e9-9fb418633865}, !- Handle
  Outpatient Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ab187eb1-7c08-4eee-82b0-ee63fa139802}, !- Handle
  Outpatient Office Elec Equip,           !- Name
  {e900304d-76a0-43a8-b9e9-9fb418633865}, !- Electric Equipment Definition Name
  {c886771f-d399-4984-b712-aefe78a14e4c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {38fcebe4-7229-44e7-acd2-871357897539}, !- Handle
  Outpatient Office Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b6e41542-fdf5-4455-b524-5f9ac4c7d72c}, !- Handle
  Outpatient Office Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {3a763c97-953e-4444-b464-01b65a13bd32}, !- Handle
  Outpatient OR People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {93e3d36e-ad69-4cc8-a223-fcc339a7bb5c}, !- Handle
  Outpatient OR People,                   !- Name
  {3a763c97-953e-4444-b464-01b65a13bd32}, !- People Definition Name
  {5fb014fb-6043-4a5b-b056-a124c49bf50e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {93c75b77-f871-4a39-a055-f7382dd183a4}, !- Work Efficiency Schedule Name
  {c7883d44-b835-47bc-9318-50e081a8705a}, !- Clothing Insulation Schedule Name
  {e042fcd4-61a2-4715-ac23-1af3761bb536}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f80a29dd-e2bd-4974-b708-3f305b56073f}, !- Handle
  Outpatient OR Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  75.3473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4bd92c43-189a-4e57-ac51-5d911bd9928c}, !- Handle
  {f80a29dd-e2bd-4974-b708-3f305b56073f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {2679c712-1599-4091-a28f-da15becb459c}, !- Handle
  Outpatient OR Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bfc75956-d8e1-4ded-a733-b7c92de3498f}, !- Handle
  Outpatient OR Elec Equip,               !- Name
  {2679c712-1599-4091-a28f-da15becb459c}, !- Electric Equipment Definition Name
  {5fb014fb-6043-4a5b-b056-a124c49bf50e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {feab894a-9726-4228-b3ab-08193d0c20f7}, !- Handle
  Outpatient OR Gas Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  75.300081084655,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:GasEquipment,
  {f1ead4f5-ea6c-45f1-9cb1-33e1c75bcf48}, !- Handle
  Outpatient OR Gas Equip,                !- Name
  {feab894a-9726-4228-b3ab-08193d0c20f7}, !- Gas Equipment Definition Name
  {5fb014fb-6043-4a5b-b056-a124c49bf50e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2e6999a8-dd65-4180-b436-1d007afe7184}, !- Handle
  Outpatient OR Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8a6cc611-218c-486f-b986-5dcd7b9073ed}, !- Handle
  Outpatient OR Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {0eaf1fbb-4930-413f-8c99-0470615c6a11}, !- Handle
  Outpatient PACU People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2332c965-711d-4f47-aad3-fb7a64e09552}, !- Handle
  Outpatient PACU People,                 !- Name
  {0eaf1fbb-4930-413f-8c99-0470615c6a11}, !- People Definition Name
  {171a2876-5f59-46c1-9438-827411e98017}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {93c75b77-f871-4a39-a055-f7382dd183a4}, !- Work Efficiency Schedule Name
  {c7883d44-b835-47bc-9318-50e081a8705a}, !- Clothing Insulation Schedule Name
  {e042fcd4-61a2-4715-ac23-1af3761bb536}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4882802d-4588-44bb-9ca5-3fc5bffbe8ca}, !- Handle
  Outpatient PACU Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  24.7569939584324,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d110c840-4573-4b84-a35d-169397938197}, !- Handle
  {4882802d-4588-44bb-9ca5-3fc5bffbe8ca}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {1e8bdc35-2e93-42b1-8239-72964e28325f}, !- Handle
  Outpatient PACU Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {63f60d4c-25ff-4176-ade8-122fc37ac39a}, !- Handle
  Outpatient PACU Elec Equip,             !- Name
  {1e8bdc35-2e93-42b1-8239-72964e28325f}, !- Electric Equipment Definition Name
  {171a2876-5f59-46c1-9438-827411e98017}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cbe97760-2cac-4e84-b72e-fa82cec3a302}, !- Handle
  Outpatient PACU Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00169164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7821f414-86cb-4dc1-9704-5aa7e6062a05}, !- Handle
  Outpatient PACU Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {0aad4683-9ce7-4026-8fce-ec284137e6ef}, !- Handle
  Outpatient PhysicalTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0c88fbec-586d-4f61-971d-d90803cfa8b1}, !- Handle
  Outpatient PhysicalTherapy People,      !- Name
  {0aad4683-9ce7-4026-8fce-ec284137e6ef}, !- People Definition Name
  {2d20a7e4-e28e-45fe-b57b-4ce2154fb88e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {93c75b77-f871-4a39-a055-f7382dd183a4}, !- Work Efficiency Schedule Name
  {c7883d44-b835-47bc-9318-50e081a8705a}, !- Clothing Insulation Schedule Name
  {e042fcd4-61a2-4715-ac23-1af3761bb536}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f81440f4-2c6f-4395-bc11-963cce87185d}, !- Handle
  Outpatient PhysicalTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b7425151-5f58-486c-a5b9-20424c713943}, !- Handle
  {f81440f4-2c6f-4395-bc11-963cce87185d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {9b323672-6015-439d-8cd0-21a55897f33b}, !- Handle
  Outpatient PhysicalTherapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c3c04d14-a192-454d-b10e-644021669c61}, !- Handle
  Outpatient PhysicalTherapy Elec Equip,  !- Name
  {9b323672-6015-439d-8cd0-21a55897f33b}, !- Electric Equipment Definition Name
  {2d20a7e4-e28e-45fe-b57b-4ce2154fb88e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {16fe58f0-5137-49a1-aa98-998e3ec554b8}, !- Handle
  Outpatient PhysicalTherapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a899d6e7-b2bf-4a63-9f9e-fb7111c8db17}, !- Handle
  Outpatient PhysicalTherapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {f51399dc-726d-4b4b-81ab-096eaad3dc75}, !- Handle
  Outpatient PreOp People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {732dffcd-bcb2-4fc7-87f2-0d36d9e00770}, !- Handle
  Outpatient PreOp People,                !- Name
  {f51399dc-726d-4b4b-81ab-096eaad3dc75}, !- People Definition Name
  {92312da1-9ed9-4fea-82b7-d1ae297e9d8a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {93c75b77-f871-4a39-a055-f7382dd183a4}, !- Work Efficiency Schedule Name
  {c7883d44-b835-47bc-9318-50e081a8705a}, !- Clothing Insulation Schedule Name
  {e042fcd4-61a2-4715-ac23-1af3761bb536}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e281e880-55bc-4be2-b44a-e1140b8a3394}, !- Handle
  Outpatient PreOp Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {55a223e8-904d-4fe3-bcde-0e13b158064d}, !- Handle
  {e281e880-55bc-4be2-b44a-e1140b8a3394}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7274ad22-6f4c-49c3-98fb-6b6028b08fd7}, !- Handle
  Outpatient PreOp Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3e1b763e-0adb-4e1d-af6b-a1b0cd373259}, !- Handle
  Outpatient PreOp Elec Equip,            !- Name
  {7274ad22-6f4c-49c3-98fb-6b6028b08fd7}, !- Electric Equipment Definition Name
  {92312da1-9ed9-4fea-82b7-d1ae297e9d8a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9e179e3c-76d1-4aed-acbb-143665179566}, !- Handle
  Outpatient PreOp Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00169164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c8f9e156-7c70-4f4f-a2f1-58f48a0c4fa4}, !- Handle
  Outpatient PreOp Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {2145a6c3-1c83-45a0-86fd-75ae34c21d42}, !- Handle
  Outpatient ProcedureRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1acce4eb-7fa7-4d5f-a1e1-b95402ed792a}, !- Handle
  Outpatient ProcedureRoom People,        !- Name
  {2145a6c3-1c83-45a0-86fd-75ae34c21d42}, !- People Definition Name
  {864ed981-cdc7-451f-8bef-1ea81ff2d854}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {93c75b77-f871-4a39-a055-f7382dd183a4}, !- Work Efficiency Schedule Name
  {c7883d44-b835-47bc-9318-50e081a8705a}, !- Clothing Insulation Schedule Name
  {e042fcd4-61a2-4715-ac23-1af3761bb536}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6eb667d8-7a2f-412c-88c0-282a9f2c5609}, !- Handle
  Outpatient ProcedureRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f204ecf2-43eb-4024-8b10-ee576cd9fcc9}, !- Handle
  {6eb667d8-7a2f-412c-88c0-282a9f2c5609}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {4cedfec4-0fff-4463-b12d-8592672cedfc}, !- Handle
  Outpatient ProcedureRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {51471cf5-5690-4d34-a10d-537c3a28b860}, !- Handle
  Outpatient ProcedureRoom Elec Equip,    !- Name
  {4cedfec4-0fff-4463-b12d-8592672cedfc}, !- Electric Equipment Definition Name
  {864ed981-cdc7-451f-8bef-1ea81ff2d854}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {647a0866-3738-4779-9626-81c5b6ead260}, !- Handle
  Outpatient ProcedureRoom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e567e17e-81fc-4abc-8b85-35e005f1eccf}, !- Handle
  Outpatient ProcedureRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {1d1d6ac1-2fbc-4df0-883c-3edb91dac272}, !- Handle
  Outpatient Reception People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f540e565-77f4-4c36-924f-74e3f068c242}, !- Handle
  Outpatient Reception People,            !- Name
  {1d1d6ac1-2fbc-4df0-883c-3edb91dac272}, !- People Definition Name
  {b0858a9c-8d82-4ec2-b1e5-e4c1bbd82d0e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {93c75b77-f871-4a39-a055-f7382dd183a4}, !- Work Efficiency Schedule Name
  {c7883d44-b835-47bc-9318-50e081a8705a}, !- Clothing Insulation Schedule Name
  {e042fcd4-61a2-4715-ac23-1af3761bb536}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9011cee7-ad6e-4335-adad-9e3b82b22b07}, !- Handle
  Outpatient Reception Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ba40bcaf-7e36-4555-a4c6-f3d7a6badb3d}, !- Handle
  {9011cee7-ad6e-4335-adad-9e3b82b22b07}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {9a803f7b-f772-4402-a89f-3cd3aa8493c0}, !- Handle
  Outpatient Reception Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f998e6fb-b234-42ce-8151-a88aa936e457}, !- Handle
  Outpatient Reception Elec Equip,        !- Name
  {9a803f7b-f772-4402-a89f-3cd3aa8493c0}, !- Electric Equipment Definition Name
  {b0858a9c-8d82-4ec2-b1e5-e4c1bbd82d0e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5f0a6ce4-ce95-4103-b122-bb857893f018}, !- Handle
  Outpatient Reception Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {81b0c1d8-8641-4a56-bfa2-dc6989af6b04}, !- Handle
  Outpatient Reception Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {35c2ac1b-579b-407c-95d3-1f7a6eb137ac}, !- Handle
  Outpatient Soil Work People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {92f27ee5-e539-4cdc-af24-4f22945c2797}, !- Handle
  Outpatient Soil Work People,            !- Name
  {35c2ac1b-579b-407c-95d3-1f7a6eb137ac}, !- People Definition Name
  {d0eedb12-8aab-42b8-8864-4ef144c40d57}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {93c75b77-f871-4a39-a055-f7382dd183a4}, !- Work Efficiency Schedule Name
  {c7883d44-b835-47bc-9318-50e081a8705a}, !- Clothing Insulation Schedule Name
  {e042fcd4-61a2-4715-ac23-1af3761bb536}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ff476cca-8ccf-4ffa-aaf9-9f88a54a7152}, !- Handle
  Outpatient Soil Work Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fa67c095-61f8-4471-8647-fe2aab27ea7f}, !- Handle
  {ff476cca-8ccf-4ffa-aaf9-9f88a54a7152}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {8c64b45f-02ec-475b-a455-7aba65a669ca}, !- Handle
  Outpatient Soil Work Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d0c61a12-277f-42b5-96be-9285966d6e48}, !- Handle
  Outpatient Soil Work Elec Equip,        !- Name
  {8c64b45f-02ec-475b-a455-7aba65a669ca}, !- Electric Equipment Definition Name
  {d0eedb12-8aab-42b8-8864-4ef144c40d57}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2ff355d4-7bc6-4159-9a6d-7686f6ed2044}, !- Handle
  Outpatient Soil Work Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00282448,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c93e04d6-a60b-461c-9b26-b716e91dd67a}, !- Handle
  Outpatient Soil Work Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4f87ad34-90f5-4682-882d-e054c2e31665}, !- Handle
  Outpatient Stair Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b5933e72-2754-43e0-a562-acd754f55926}, !- Handle
  {4f87ad34-90f5-4682-882d-e054c2e31665}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {766ffa18-8b6c-4bc9-9dbf-bf5f2f914268}, !- Handle
  Outpatient Stair Ventilation,           !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d0aa80c8-d643-42d9-b085-386e3dc3c088}, !- Handle
  Outpatient Stair Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d7c28450-1b5c-40e8-9454-d512584ec0fb}, !- Handle
  Outpatient Toilet Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b45e45fd-022b-4257-948c-58c7c04be46f}, !- Handle
  {d7c28450-1b5c-40e8-9454-d512584ec0fb}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
